    ,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    No,                      !- Apply Part Load Fraction to Speeds Greater than 1
    No,                      !- Apply Latent Degradation to Speeds Greater than 1
    ,                        !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Basin Heater Capacity {W/K}
    2,                       !- Basin Heater Setpoint Temperature {C}
    ,                        !- Basin Heater Operating Schedule Name
    Electricity,             !- Fuel Type
    2,                       !- Number of Speeds
4051.01, !- Speed 1 Gross Rated Total Cooling Capacity {W}
0.79795, !- Speed 1 Gross Rated Sensible Heat Ratio
4.11713235489972, !- Speed 1 Gross Rated Cooling COP {W/W}
0.284846666666667, !- Speed 1 Rated Air Flow Rate {m3/s}
    0,                   !- Speed 1 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTU_CapFT,               !- Speed 1 Total Cooling Capacity Function of Temperature Curve Name
    PTU_CapFF,               !- Speed 1 Total Cooling Capacity Function of Flow Fraction Curve Name
    PTU_EIRFT,               !- Speed 1 Energy Input Ratio Function of Temperature Curve Name
    PTU_EIRFF,               !- Speed 1 Energy Input Ratio Function of Flow Fraction Curve Name
    PTU_PLR,                 !- Speed 1 Part Load Fraction Correlation Curve Name
    ,                        !- Speed 1 Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Speed 1 Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Speed 1 Maximum Cycling Rate {cycles/hr}
    ,                        !- Speed 1 Latent Capacity Time Constant {s}
    0.2,                     !- Speed 1 Rated Waste Heat Fraction of Power Input {dimensionless}
    ,                        !- Speed 1 Waste Heat Function of Temperature Curve Name
    0.9,                     !- Speed 1 Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Speed 1 Evaporative Condenser Air Flow Rate {m3/s}
    ,                        !- Speed 1 Rated Evaporative Condenser Pump Power Consumption {W}
8102.02, !- Speed 2 Gross Rated Total Cooling Capacity {W}
0.79795, !- Speed 2 Gross Rated Sensible Heat Ratio
4.11713235489972, !- Speed 2 Gross Rated Cooling COP {W/W}
0.42727, !- Speed 2 Rated Air Flow Rate {m3/s}
    0,                   !- Speed 2 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTU_CapFT,               !- Speed 2 Total Cooling Capacity Function of Temperature Curve Name
    PTU_CapFF,               !- Speed 2 Total Cooling Capacity Function of Flow Fraction Curve Name
    PTU_EIRFT,               !- Speed 2 Energy Input Ratio Function of Temperature Curve Name
    PTU_EIRFF,               !- Speed 2 Energy Input Ratio Function of Flow Fraction Curve Name
    PTU_PLR,                 !- Speed 2 Part Load Fraction Correlation Curve Name
    ,                        !- Speed 2 Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Speed 2 Ratio of Initial Moisture Evaporation Rate and steady state Latent Capacity {dimensionless}
    ,                        !- Speed 2 Maximum Cycling Rate {cycles/hr}
    ,                        !- Speed 2 Latent Capacity Time Constant {s}
    0.2,                     !- Speed 2 Rated Waste Heat Fraction of Power Input {dimensionless}
    ,                        !- Speed 2 Waste Heat Function of Temperature Curve Name
    0.9,                     !- Speed 2 Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Speed 2 Evaporative Condenser Air Flow Rate {m3/s}
    ;                        !- Speed 2 Rated Evaporative Condenser Pump Power Consumption {W}


!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:Fuel,
    SAC_FrontOffice Heating Coil,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
0.8, !- Burner Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    SAC_FrontOffice Cooling Coil Outlet,    !- Air Inlet Node Name
    SAC_FrontOffice Supply Equipment Outlet Node,   !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0.0,                     !- Parasitic Electric Load {W}
    GasHeatPLFFPLR,          !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}





!-~~~~ PSZ_tmpl: FrontOfficeFlr1 ~~~


  Sizing:System,
    SAC_FrontOffice,           !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12,                      !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    FrontOfficeFlr1 Direct Air,      !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    FrontOfficeFlr1 ADU Inlet Node,  !- Air Inlet Node Name
    FrontOfficeFlr1 Direct Air Inlet Node,  !- Air Outlet Node Name
    AUTOSIZE;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    FrontOfficeFlr1 PSZ ADU,       !- Name
    FrontOfficeFlr1 Direct Air Inlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    FrontOfficeFlr1 Direct Air; !- Air Terminal Name


  ZoneHVAC:EquipmentList,
    FrontOfficeFlr1 Equipment,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    FrontOfficeFlr1 PSZ ADU,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentConnections,
    FrontOfficeFlr1,                 !- Zone Name
    FrontOfficeFlr1 Equipment,       !- Zone Conditioning Equipment List Name
    FrontOfficeFlr1 Inlet Nodes,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    FrontOfficeFlr1 Air Node,      !- Zone Air Node Name
    FrontOfficeFlr1 Return Air Node;  !- Zone Return Air Node or NodeList Name


  Fan:SystemModel,
    SAC_FrontOffice_addAQ Supply Fan,  !- Name
    AlwaysOn,                !- Availability Schedule Name
    SAC_FrontOffice Mixed Air Outlet,  !- Air Inlet Node Name
    SAC_FrontOffice Supply Fan Outlet,  !- Air Outlet Node Name
    autosize,                !- Design Maximum Air Flow Rate
    Discrete,   !- Speed Control Method
    1,   !- Electric Power Minimum Flow Rate Fraction
622.5, !- Design Pressure Rise {Pa}
0.855, !- Motor Efficiency
    1.0,   ! Motor In Air Stream Fraction
    AUTOSIZE,   !- Design Electric Power Consumption
    TotalEfficiencyAndPressure,   !- Design Power Sizing Method
    ,   !- Electric Power Per Unit Flow Rate
    ,   !- Electric Power Per Unit Flow Rate Per Pressure
0.55575, !- Fan Total Efficiency
    ,   !- Electric Power Function of Flow Fraction Curve Name
622.5, !- Night Ventilation Mode Pressure Rise
    ,   !- Night Ventilation Mode Flow Fraction
    ,   !- Motor Loss Zone Name
    ,   !- Motor Loss Radiative Fraction
    General,                 !- End-Use Subcategory
    1,   !- Number of Speeds
    1,   !- Speed Flow Fraction
    1;    !- Electric Power Fraction
  AirLoopHVAC:UnitarySystem,
    SAC_FrontOffice_Unitary_Package_DX,  !- Name
    Load,                    !- Control Type
    FrontOfficeFlr1,              !- Controlling Zone or Thermostat Location
    None,                    !- Dehumidification Control Type
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    SAC_FrontOffice Mixed Air Outlet,  !- Air Inlet Node Name
    SAC_FrontOffice Supply Equipment Outlet Node,  !- Air Outlet Node Name
    Fan:SystemModel,         !- Supply Fan Object Type
    SAC_FrontOffice_addAQ Supply Fan,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    Office_Fan_Sch,          !- Supply Air Fan Operating Mode Schedule Name

    Coil:Heating:Fuel,       !- Heating Coil Object Type
    SAC_FrontOffice Heating Coil,  !- Heating Coil Name
    1,                       !- DX Heating Coil Sizing Ratio
    Coil:Cooling:DX:MultiSpeed,  !- Cooling Coil Object Type
    SAC_FrontOffice Cooling Coil,  !- Cooling Coil Name
    No,                      !- Use DOAS DX Cooling Coil
    2,                       !- Minimum Supply Air Temperature {C}
    SensibleOnlyLoadControl, !- Latent Load Control
    ,                        !- Supplemental Heating Coil Object Type
    ,                        !- Supplemental Heating Coil Name
    SupplyAirFlowRate,       !- Cooling Supply Air Flow Rate Method
    AUTOSIZE,                !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- Heating Supply Air Flow Rate Method
    AUTOSIZE,                !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- No Load Supply Air Flow Rate Method
    AUTOSIZE,                !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
    AUTOSIZE,                !- Maximum Supply Air Temperature {C}
    ,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
    ,                     !- Maximum Cycling Rate {cycles/hr}
    ,                      !- Heat Pump Time Constant {s}
    ,                    !- Fraction of On-Cycle Power Use
    ,                      !- Heat Pump Fan Delay Time {s}
    ,                        !- Ancillary On-Cycle Electric Power {W}
    ,                        !- Ancillary Off-Cycle Electric Power {W}
    ,                        !- Design Heat Recovery Water Flow Rate {m3/s}
    ,                      !- Maximum Temperature for Heat Recovery {C}
    ,                        !- Heat Recovery Water Inlet Node Name
    ,                        !- Heat Recovery Water Outlet Node Name
    UnitarySystemPerformance:Multispeed,  !- Design Specification Multispeed Object Type
    SAC_FrontOffice_Unitary_Package_DX_Perf;  !- Design Specification Multispeed Object Name

  UnitarySystemPerformance:Multispeed,
    SAC_FrontOffice_Unitary_Package_DX_Perf,  !- Name
    2,                       !- Number of Speeds for Heating
    2,                       !- Number of Speeds for Cooling
    No,                      !- Single Mode Operation
    1.0,    !- No Load, heating, or Cooling Speed 1 Supply Air Flow Rate Ratio
    1.0,    !- No Load, heating, or Cooling Speed 1 Supply Air Flow Rate Ratio
    1.0,    !- No Load, heating, or Cooling Speed 1 Supply Air Flow Rate Ratio
    1,                       !- Heating Speed 2 Supply Air Flow Ratio
    1;                       !- Cooling Speed 2 Supply Air Flow Ratio

  Controller:OutdoorAir,
    SAC_FrontOffice_OA_Controller,  !- Name
    SAC_FrontOffice OARelief Node,  !- Relief Air Outlet Node Name
    SAC_FrontOffice Supply Equipment Inlet Node,  !- Return Air Node Name
    SAC_FrontOffice Mixed Air Outlet,  !- Mixed Air Node Name
    SAC_FrontOffice OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
NoEconomizer, !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithHeating,   !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_MotorizedDamper_Sched,  !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    SZ_system_OA_Max_Frac_SCH,  !- Maximum Fraction of Outdoor Air Schedule Name
    ,     !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    ,                        !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    ,                        !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    ;                       !- Heat Recovery Bypass Control Type

  Controller:MechanicalVentilation,
    FrontOfficeFlr1_DCV,     !- Name
    MinOA_MotorizedDamper_Sched, !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation

    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    FrontOfficeFlr1,    !- Zone 1 Name
    SZ DSOA FrontOfficeFlr1,  !- Design Specification Outdoor Air Object Name
    CM DSZAD Building;       !- Design Specification Zone Air Distribution Object Name


  AirLoopHVAC:ControllerList,
    SAC_FrontOffice_OA_Controllers, !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    SAC_FrontOffice_OA_Controller;  !- Controller 1 Name



  AirLoopHVAC,
    SAC_FrontOffice,                !- Name
    ,                        !- Controller List Name
    SAC_FrontOffice Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    SAC_FrontOffice Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    SAC_FrontOffice Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    SAC_FrontOffice Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    SAC_FrontOffice Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    SAC_FrontOffice Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    SAC_FrontOffice_OA_Equipment,   !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    SAC_FrontOffice_OAMixing Box;   !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem,
    SAC_FrontOffice_OA,             !- Name
    SAC_FrontOffice_OA_Controllers, !- Controller List Name
    SAC_FrontOffice_OA_Equipment;  !- Outdoor Air Equipment List Name

  OutdoorAir:Mixer,
    SAC_FrontOffice_OAMixing Box,    !- Name
    SAC_FrontOffice Mixed Air Outlet,  !- Mixed Air Node Name
    SAC_FrontOffice OAInlet Node,  !- Outdoor Air Stream Node Name
    SAC_FrontOffice OARelief Node,  !- Relief Air Stream Node Name
    SAC_FrontOffice Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  AirLoopHVAC:ZoneSplitter,
    SAC_FrontOffice Supply Air Splitter,  !- Name
    SAC_FrontOffice Zone Equipment Inlet Node,  !- Inlet Node Name
    FrontOfficeFlr1 ADU Inlet Node;  !- Outlet 1 Node Name

  AirLoopHVAC:SupplyPath,
    SAC_FrontOffice,                !- Name
    SAC_FrontOffice Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    SAC_FrontOffice Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    SAC_FrontOffice Return Air Mixer,  !- Name
    SAC_FrontOffice Zone Equipment Outlet Node,  !- Outlet Node Name
    FrontOfficeFlr1 Return Air Node;  !- Inlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    SAC_FrontOffice Return Air Path,!- Name
    SAC_FrontOffice Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    SAC_FrontOffice Return Air Mixer;  !- Component 1 Name

  Branch,
    SAC_FrontOffice Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    SAC_FrontOffice_OA,             !- Component 1 Name
    SAC_FrontOffice Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    SAC_FrontOffice Mixed Air Outlet,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
    SAC_FrontOffice_Unitary_Package_DX,  !- Component 2 Name
    SAC_FrontOffice Mixed Air Outlet,  !- Component 2 Inlet Node Name
    SAC_FrontOffice Supply Equipment Outlet Node;  !- Component 2 Outlet Node Name

  BranchList,
    SAC_FrontOffice Air Loop Branches,  !- Name
    SAC_FrontOffice Air Loop Main Branch;  !- Branch 1 Name

  NodeList,
    FrontOfficeFlr1 Inlet Nodes,     !- Name
    FrontOfficeFlr1 Direct Air Inlet Node;  !- Node 1 Name

  NodeList,
    SAC_FrontOffice_OANode List,    !- Name
    SAC_FrontOffice OAInlet Node;  !- Node 1 Name

  OutdoorAir:NodeList,
    SAC_FrontOffice_OANode List;    !- Node or NodeList Name 1

  AvailabilityManager:Scheduled,
    SAC_FrontOffice Availability Manager,  !- Name
    COMPACT HVAC-ALWAYS 1;   !- Schedule Name

  AvailabilityManagerAssignmentList,
    SAC_FrontOffice Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    SAC_FrontOffice Availability Manager;  !- Availability Manager 1 Name

  SetpointManager:SingleZone:Heating,
    SupAirTemp MngrFrontOfficeFlr1 - Htg,  !- Name
    Temperature,             !- Control Variable
    13,                      !- Minimum Supply Air Temperature {C}
    45,                      !- Maximum Supply Air Temperature {C}
    FrontOfficeFlr1,                 !- Control Zone Name
    FrontOfficeFlr1 Air Node,      !- Zone Node Name
    FrontOfficeFlr1 Direct Air Inlet Node,  !- Zone Inlet Node Name
    SAC_FrontOffice Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:SingleZone:Cooling,
    SupAirTemp MngrFrontOfficeFlr1 - Clg,  !- Name
    Temperature,             !- Control Variable
    13,                      !- Minimum Supply Air Temperature {C}
    45,                      !- Maximum Supply Air Temperature {C}
    FrontOfficeFlr1,                 !- Control Zone Name
    FrontOfficeFlr1 Air Node,      !- Zone Node Name
    FrontOfficeFlr1 Direct Air Inlet Node,  !- Zone Inlet Node Name
    SAC_FrontOffice Zone Equipment Inlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    SAC_FrontOffice_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    SAC_FrontOffice Zone Equipment Inlet Node,  !- Reference Setpoint Node Name
    SAC_FrontOffice Mixed Air Outlet,  !- Fan Inlet Node Name
    SAC_FrontOffice Supply Fan Outlet,  !- Fan Outlet Node Name
    SAC_FrontOffice Mixed Air Outlet;  !- Setpoint Node or NodeList Name


!-~~~~ ZoneMsc_tmpl: FrontLoungeFlr1 ~~~


  Sizing:Zone,
    FrontLoungeFlr1,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA FrontLoungeFlr1,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ;                        !- Design Specification Zone Air Distribution Object Name

!  FrontLoungeFlr1_DCV = No



  DesignSpecification:OutdoorAir,
    SZ DSOA FrontLoungeFlr1,         !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.001447799,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}


  ZoneControl:Thermostat,
    FrontLoungeFlr1 Thermostat,      !- Name
    FrontLoungeFlr1,                 !- Zone or ZoneList Name
    COMPACT HVAC-ALWAYS 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    CommonArea Thermostat Dual SP Control;  !- Control 1 Name

!-~~~~ CCoil_tmpl ~~~

  Coil:Cooling:DX:MultiSpeed,
    SAC_FrontLounge Cooling Coil,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    SAC_FrontLounge Supply Fan Outlet,    !- Air Inlet Node Name
    SAC_FrontLounge Cooling Coil Outlet,   !- Air Outlet Node Name
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    ,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    No,                      !- Apply Part Load Fraction to Speeds Greater than 1
    No,                      !- Apply Latent Degradation to Speeds Greater than 1
    ,                        !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Basin Heater Capacity {W/K}
    2,                       !- Basin Heater Setpoint Temperature {C}
    ,                        !- Basin Heater Operating Schedule Name
    Electricity,             !- Fuel Type
    2,                       !- Number of Speeds
10761.725, !- Speed 1 Gross Rated Total Cooling Capacity {W}
0.75828, !- Speed 1 Gross Rated Sensible Heat Ratio
3.7988306741603, !- Speed 1 Gross Rated Cooling COP {W/W}
0.684386666666667, !- Speed 1 Rated Air Flow Rate {m3/s}
    0,                   !- Speed 1 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTU_CapFT,               !- Speed 1 Total Cooling Capacity Function of Temperature Curve Name
    PTU_CapFF,               !- Speed 1 Total Cooling Capacity Function of Flow Fraction Curve Name
    PTU_EIRFT,               !- Speed 1 Energy Input Ratio Function of Temperature Curve Name
    PTU_EIRFF,               !- Speed 1 Energy Input Ratio Function of Flow Fraction Curve Name
    PTU_PLR,                 !- Speed 1 Part Load Fraction Correlation Curve Name
    ,                        !- Speed 1 Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Speed 1 Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Speed 1 Maximum Cycling Rate {cycles/hr}
    ,                        !- Speed 1 Latent Capacity Time Constant {s}
    0.2,                     !- Speed 1 Rated Waste Heat Fraction of Power Input {dimensionless}
    ,                        !- Speed 1 Waste Heat Function of Temperature Curve Name
    0.9,                     !- Speed 1 Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Speed 1 Evaporative Condenser Air Flow Rate {m3/s}
    ,                        !- Speed 1 Rated Evaporative Condenser Pump Power Consumption {W}
21523.45, !- Speed 2 Gross Rated Total Cooling Capacity {W}
0.75828, !- Speed 2 Gross Rated Sensible Heat Ratio
3.7988306741603, !- Speed 2 Gross Rated Cooling COP {W/W}
1.02658, !- Speed 2 Rated Air Flow Rate {m3/s}
    0,                   !- Speed 2 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTU_CapFT,               !- Speed 2 Total Cooling Capacity Function of Temperature Curve Name
    PTU_CapFF,               !- Speed 2 Total Cooling Capacity Function of Flow Fraction Curve Name
    PTU_EIRFT,               !- Speed 2 Energy Input Ratio Function of Temperature Curve Name
    PTU_EIRFF,               !- Speed 2 Energy Input Ratio Function of Flow Fraction Curve Name
    PTU_PLR,                 !- Speed 2 Part Load Fraction Correlation Curve Name
    ,                        !- Speed 2 Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Speed 2 Ratio of Initial Moisture Evaporation Rate and steady state Latent Capacity {dimensionless}
    ,                        !- Speed 2 Maximum Cycling Rate {cycles/hr}
    ,                        !- Speed 2 Latent Capacity Time Constant {s}
    0.2,                     !- Speed 2 Rated Waste Heat Fraction of Power Input {dimensionless}
    ,                        !- Speed 2 Waste Heat Function of Temperature Curve Name
    0.9,                     !- Speed 2 Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Speed 2 Evaporative Condenser Air Flow Rate {m3/s}
    ;                        !- Speed 2 Rated Evaporative Condenser Pump Power Consumption {W}


!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:Fuel,
    SAC_FrontLounge Heating Coil,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
0.8, !- Burner Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    SAC_FrontLounge Cooling Coil Outlet,    !- Air Inlet Node Name
    SAC_FrontLounge Supply Equipment Outlet Node,   !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0.0,                     !- Parasitic Electric Load {W}
    GasHeatPLFFPLR,          !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}





!-~~~~ PSZ_tmpl: FrontLoungeFlr1 ~~~


  Sizing:System,
    SAC_FrontLounge,           !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12,                      !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    FrontLoungeFlr1 Direct Air,      !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    FrontLoungeFlr1 ADU Inlet Node,  !- Air Inlet Node Name
    FrontLoungeFlr1 Direct Air Inlet Node,  !- Air Outlet Node Name
    AUTOSIZE;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    FrontLoungeFlr1 PSZ ADU,       !- Name
    FrontLoungeFlr1 Direct Air Inlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    FrontLoungeFlr1 Direct Air; !- Air Terminal Name


  ZoneHVAC:EquipmentList,
    FrontLoungeFlr1 Equipment,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    FrontLoungeFlr1 PSZ ADU,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentConnections,
    FrontLoungeFlr1,                 !- Zone Name
    FrontLoungeFlr1 Equipment,       !- Zone Conditioning Equipment List Name
    FrontLoungeFlr1 Inlet Nodes,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    FrontLoungeFlr1 Air Node,      !- Zone Air Node Name
    FrontLoungeFlr1 Return Air Node;  !- Zone Return Air Node or NodeList Name


  Fan:SystemModel,
    SAC_FrontLounge_addAQ Supply Fan,  !- Name
    AlwaysOn,                !- Availability Schedule Name
    SAC_FrontLounge Mixed Air Outlet,  !- Air Inlet Node Name
    SAC_FrontLounge Supply Fan Outlet,  !- Air Outlet Node Name
    autosize,                !- Design Maximum Air Flow Rate
    Discrete,   !- Speed Control Method
    1,   !- Electric Power Minimum Flow Rate Fraction
622.5, !- Design Pressure Rise {Pa}
0.865, !- Motor Efficiency
    1.0,   ! Motor In Air Stream Fraction
    AUTOSIZE,   !- Design Electric Power Consumption
    TotalEfficiencyAndPressure,   !- Design Power Sizing Method
    ,   !- Electric Power Per Unit Flow Rate
    ,   !- Electric Power Per Unit Flow Rate Per Pressure
0.56225, !- Fan Total Efficiency
    ,   !- Electric Power Function of Flow Fraction Curve Name
622.5, !- Night Ventilation Mode Pressure Rise
    ,   !- Night Ventilation Mode Flow Fraction
    ,   !- Motor Loss Zone Name
    ,   !- Motor Loss Radiative Fraction
    General,                 !- End-Use Subcategory
    2,   !- Number of Speeds
    0.66,   !- Speed Flow Fraction
    0.4,   !- Electric Power Fraction
    1,   !- Speed Flow Fraction
    1;    !- Electric Power Fraction
  AirLoopHVAC:UnitarySystem,
    SAC_FrontLounge_Unitary_Package_DX,  !- Name
    Load,                    !- Control Type
    FrontLoungeFlr1,              !- Controlling Zone or Thermostat Location
    None,                    !- Dehumidification Control Type
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    SAC_FrontLounge Mixed Air Outlet,  !- Air Inlet Node Name
    SAC_FrontLounge Supply Equipment Outlet Node,  !- Air Outlet Node Name
    Fan:SystemModel,         !- Supply Fan Object Type
    SAC_FrontLounge_addAQ Supply Fan,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    COMPACT HVAC-ALWAYS 1,   !- Supply Air Fan Operating Mode Schedule Name
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    SAC_FrontLounge Heating Coil,  !- Heating Coil Name
    1,                       !- DX Heating Coil Sizing Ratio
    Coil:Cooling:DX:MultiSpeed,  !- Cooling Coil Object Type
    SAC_FrontLounge Cooling Coil,  !- Cooling Coil Name
    No,                      !- Use DOAS DX Cooling Coil
    2,                       !- Minimum Supply Air Temperature {C}
    SensibleOnlyLoadControl, !- Latent Load Control
    ,                        !- Supplemental Heating Coil Object Type
    ,                        !- Supplemental Heating Coil Name
    SupplyAirFlowRate,       !- Cooling Supply Air Flow Rate Method
    AUTOSIZE,                !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- Heating Supply Air Flow Rate Method
    AUTOSIZE,                !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- No Load Supply Air Flow Rate Method
    AUTOSIZE,                !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
    AUTOSIZE,                !- Maximum Supply Air Temperature {C}
    ,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
    ,                     !- Maximum Cycling Rate {cycles/hr}
    ,                      !- Heat Pump Time Constant {s}
    ,                    !- Fraction of On-Cycle Power Use
    ,                      !- Heat Pump Fan Delay Time {s}
    ,                        !- Ancillary On-Cycle Electric Power {W}
    ,                        !- Ancillary Off-Cycle Electric Power {W}
    ,                        !- Design Heat Recovery Water Flow Rate {m3/s}
    ,                      !- Maximum Temperature for Heat Recovery {C}
    ,                        !- Heat Recovery Water Inlet Node Name
    ,                        !- Heat Recovery Water Outlet Node Name
    UnitarySystemPerformance:Multispeed,  !- Design Specification Multispeed Object Type
    SAC_FrontLounge_Unitary_Package_DX_Perf;  !- Design Specification Multispeed Object Name

  UnitarySystemPerformance:Multispeed,
    SAC_FrontLounge_Unitary_Package_DX_Perf,  !- Name
    2,                       !- Number of Speeds for Heating
    2,                       !- Number of Speeds for Cooling
    No,                      !- Single Mode Operation
    0.66,    !- No Load, heating, or Cooling Speed 1 Supply Air Flow Rate Ratio
    0.66,    !- No Load, heating, or Cooling Speed 1 Supply Air Flow Rate Ratio
    0.66,    !- No Load, heating, or Cooling Speed 1 Supply Air Flow Rate Ratio
    1,                       !- Heating Speed 2 Supply Air Flow Ratio
    1;                       !- Cooling Speed 2 Supply Air Flow Ratio

  Controller:OutdoorAir,
    SAC_FrontLounge_OA_Controller,  !- Name
    SAC_FrontLounge OARelief Node,  !- Relief Air Outlet Node Name
    SAC_FrontLounge Supply Equipment Inlet Node,  !- Return Air Node Name
    SAC_FrontLounge Mixed Air Outlet,  !- Mixed Air Node Name
    SAC_FrontLounge OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
DifferentialDryBulb, !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithHeating,   !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_MotorizedDamper_Sched, !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    SZ_system_OA_Max_Frac_SCH,  !- Maximum Fraction of Outdoor Air Schedule Name
    ,     !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    ,                        !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    ,                        !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    ;                       !- Heat Recovery Bypass Control Type

  Controller:MechanicalVentilation,
    FrontLoungeFlr1_DCV,     !- Name
    MinOA_MotorizedDamper_Sched, !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation

    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    FrontLoungeFlr1,    !- Zone 1 Name
    SZ DSOA FrontLoungeFlr1,  !- Design Specification Outdoor Air Object Name
    CM DSZAD Building;       !- Design Specification Zone Air Distribution Object Name


  AirLoopHVAC:ControllerList,
    SAC_FrontLounge_OA_Controllers, !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    SAC_FrontLounge_OA_Controller;  !- Controller 1 Name



  AirLoopHVAC,
    SAC_FrontLounge,                !- Name
    ,                        !- Controller List Name
    SAC_FrontLounge Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    SAC_FrontLounge Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    SAC_FrontLounge Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    SAC_FrontLounge Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    SAC_FrontLounge Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    SAC_FrontLounge Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    SAC_FrontLounge_OA_Equipment,   !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    SAC_FrontLounge_OAMixing Box;   !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem,
    SAC_FrontLounge_OA,             !- Name
    SAC_FrontLounge_OA_Controllers, !- Controller List Name
    SAC_FrontLounge_OA_Equipment;  !- Outdoor Air Equipment List Name

  OutdoorAir:Mixer,
    SAC_FrontLounge_OAMixing Box,    !- Name
    SAC_FrontLounge Mixed Air Outlet,  !- Mixed Air Node Name
    SAC_FrontLounge OAInlet Node,  !- Outdoor Air Stream Node Name
    SAC_FrontLounge OARelief Node,  !- Relief Air Stream Node Name
    SAC_FrontLounge Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  AirLoopHVAC:ZoneSplitter,
    SAC_FrontLounge Supply Air Splitter,  !- Name
    SAC_FrontLounge Zone Equipment Inlet Node,  !- Inlet Node Name
    FrontLoungeFlr1 ADU Inlet Node;  !- Outlet 1 Node Name

  AirLoopHVAC:SupplyPath,
    SAC_FrontLounge,                !- Name
    SAC_FrontLounge Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    SAC_FrontLounge Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    SAC_FrontLounge Return Air Mixer,  !- Name
    SAC_FrontLounge Zone Equipment Outlet Node,  !- Outlet Node Name
    FrontLoungeFlr1 Return Air Node;  !- Inlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    SAC_FrontLounge Return Air Path,!- Name
    SAC_FrontLounge Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    SAC_FrontLounge Return Air Mixer;  !- Component 1 Name

  Branch,
    SAC_FrontLounge Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    SAC_FrontLounge_OA,             !- Component 1 Name
    SAC_FrontLounge Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    SAC_FrontLounge Mixed Air Outlet,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
    SAC_FrontLounge_Unitary_Package_DX,  !- Component 2 Name
    SAC_FrontLounge Mixed Air Outlet,  !- Component 2 Inlet Node Name
    SAC_FrontLounge Supply Equipment Outlet Node;  !- Component 2 Outlet Node Name

  BranchList,
    SAC_FrontLounge Air Loop Branches,  !- Name
    SAC_FrontLounge Air Loop Main Branch;  !- Branch 1 Name

  NodeList,
    FrontLoungeFlr1 Inlet Nodes,     !- Name
    FrontLoungeFlr1 Direct Air Inlet Node;  !- Node 1 Name

  NodeList,
    SAC_FrontLounge_OANode List,    !- Name
    SAC_FrontLounge OAInlet Node;  !- Node 1 Name

  OutdoorAir:NodeList,
    SAC_FrontLounge_OANode List;    !- Node or NodeList Name 1

  AvailabilityManager:Scheduled,
    SAC_FrontLounge Availability Manager,  !- Name
    COMPACT HVAC-ALWAYS 1;   !- Schedule Name

  AvailabilityManagerAssignmentList,
    SAC_FrontLounge Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    SAC_FrontLounge Availability Manager;  !- Availability Manager 1 Name

  SetpointManager:SingleZone:Heating,
    SupAirTemp MngrFrontLoungeFlr1 - Htg,  !- Name
    Temperature,             !- Control Variable
    13,                      !- Minimum Supply Air Temperature {C}
    45,                      !- Maximum Supply Air Temperature {C}
    FrontLoungeFlr1,                 !- Control Zone Name
    FrontLoungeFlr1 Air Node,      !- Zone Node Name
    FrontLoungeFlr1 Direct Air Inlet Node,  !- Zone Inlet Node Name
    SAC_FrontLounge Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:SingleZone:Cooling,
    SupAirTemp MngrFrontLoungeFlr1 - Clg,  !- Name
    Temperature,             !- Control Variable
    13,                      !- Minimum Supply Air Temperature {C}
    45,                      !- Maximum Supply Air Temperature {C}
    FrontLoungeFlr1,                 !- Control Zone Name
    FrontLoungeFlr1 Air Node,      !- Zone Node Name
    FrontLoungeFlr1 Direct Air Inlet Node,  !- Zone Inlet Node Name
    SAC_FrontLounge Zone Equipment Inlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    SAC_FrontLounge_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    SAC_FrontLounge Zone Equipment Inlet Node,  !- Reference Setpoint Node Name
    SAC_FrontLounge Mixed Air Outlet,  !- Fan Inlet Node Name
    SAC_FrontLounge Supply Fan Outlet,  !- Fan Outlet Node Name
    SAC_FrontLounge Mixed Air Outlet;  !- Setpoint Node or NodeList Name


!-~~~~ ZoneMsc_tmpl: MeetingRoomFlr1 ~~~


  Sizing:Zone,
    MeetingRoomFlr1,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA MeetingRoomFlr1,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ;                        !- Design Specification Zone Air Distribution Object Name

!  MeetingRoomFlr1_DCV = No



  DesignSpecification:OutdoorAir,
    SZ DSOA MeetingRoomFlr1,         !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.001574798,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow per Zone {m3/s}

    ,                        !- Outdoor Air Flow Air Changes per Hour
    ;                        !- Outdoor Air Schedule Name

!    meetingroomflr1_mdp = 0.3;


  ZoneControl:Thermostat,
    MeetingRoomFlr1 Thermostat,      !- Name
    MeetingRoomFlr1,                 !- Zone or ZoneList Name
    COMPACT HVAC-ALWAYS 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MeetingRoomFlr1 Dual SP Control;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    MeetingRoomFlr1 Dual SP Control,  !- Name
    MeetingRoom_HtgSP_Sch,   !- Heating Setpoint Temperature Schedule Name
    MeetingRoom_ClgSP_Sch;   !- Cooling Setpoint Temperature Schedule Name


!-~~~~ CCoil_tmpl ~~~

  Coil:Cooling:DX:MultiSpeed,
    SAC_MeetingRoom Cooling Coil,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    SAC_MeetingRoom Supply Fan Outlet,    !- Air Inlet Node Name
    SAC_MeetingRoom Cooling Coil Outlet,   !- Air Outlet Node Name
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    ,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    No,                      !- Apply Part Load Fraction to Speeds Greater than 1
    No,                      !- Apply Latent Degradation to Speeds Greater than 1
    ,                        !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Basin Heater Capacity {W/K}
    2,                       !- Basin Heater Setpoint Temperature {C}
    ,                        !- Basin Heater Operating Schedule Name
    Electricity,             !- Fuel Type
    2,                       !- Number of Speeds
5493.26, !- Speed 1 Gross Rated Total Cooling Capacity {W}
0.72152, !- Speed 1 Gross Rated Sensible Heat Ratio
4.11713235489972, !- Speed 1 Gross Rated Cooling COP {W/W}
0.314733333333333, !- Speed 1 Rated Air Flow Rate {m3/s}
    0,                   !- Speed 1 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTU_CapFT,               !- Speed 1 Total Cooling Capacity Function of Temperature Curve Name
    PTU_CapFF,               !- Speed 1 Total Cooling Capacity Function of Flow Fraction Curve Name
    PTU_EIRFT,               !- Speed 1 Energy Input Ratio Function of Temperature Curve Name
    PTU_EIRFF,               !- Speed 1 Energy Input Ratio Function of Flow Fraction Curve Name
    PTU_PLR,                 !- Speed 1 Part Load Fraction Correlation Curve Name
    ,                        !- Speed 1 Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Speed 1 Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Speed 1 Maximum Cycling Rate {cycles/hr}
    ,                        !- Speed 1 Latent Capacity Time Constant {s}
    0.2,                     !- Speed 1 Rated Waste Heat Fraction of Power Input {dimensionless}
    ,                        !- Speed 1 Waste Heat Function of Temperature Curve Name
    0.9,                     !- Speed 1 Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Speed 1 Evaporative Condenser Air Flow Rate {m3/s}
    ,                        !- Speed 1 Rated Evaporative Condenser Pump Power Consumption {W}
10986.52, !- Speed 2 Gross Rated Total Cooling Capacity {W}
0.72152, !- Speed 2 Gross Rated Sensible Heat Ratio
4.11713235489972, !- Speed 2 Gross Rated Cooling COP {W/W}
0.47210, !- Speed 2 Rated Air Flow Rate {m3/s}
    0,                   !- Speed 2 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTU_CapFT,               !- Speed 2 Total Cooling Capacity Function of Temperature Curve Name
    PTU_CapFF,               !- Speed 2 Total Cooling Capacity Function of Flow Fraction Curve Name
    PTU_EIRFT,               !- Speed 2 Energy Input Ratio Function of Temperature Curve Name
    PTU_EIRFF,               !- Speed 2 Energy Input Ratio Function of Flow Fraction Curve Name
    PTU_PLR,                 !- Speed 2 Part Load Fraction Correlation Curve Name
    ,                        !- Speed 2 Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Speed 2 Ratio of Initial Moisture Evaporation Rate and steady state Latent Capacity {dimensionless}
    ,                        !- Speed 2 Maximum Cycling Rate {cycles/hr}
    ,                        !- Speed 2 Latent Capacity Time Constant {s}
    0.2,                     !- Speed 2 Rated Waste Heat Fraction of Power Input {dimensionless}
    ,                        !- Speed 2 Waste Heat Function of Temperature Curve Name
    0.9,                     !- Speed 2 Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Speed 2 Evaporative Condenser Air Flow Rate {m3/s}
    ;                        !- Speed 2 Rated Evaporative Condenser Pump Power Consumption {W}


!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:Fuel,
    SAC_MeetingRoom Heating Coil,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
0.8, !- Burner Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    SAC_MeetingRoom Cooling Coil Outlet,    !- Air Inlet Node Name
    SAC_MeetingRoom Supply Equipment Outlet Node,   !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0.0,                     !- Parasitic Electric Load {W}
    GasHeatPLFFPLR,          !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}





!-~~~~ PSZ_tmpl: MeetingRoomFlr1 ~~~


  Sizing:System,
    SAC_MeetingRoom,           !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12,                      !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    MeetingRoomFlr1 Direct Air,      !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    MeetingRoomFlr1 ADU Inlet Node,  !- Air Inlet Node Name
    MeetingRoomFlr1 Direct Air Inlet Node,  !- Air Outlet Node Name
    AUTOSIZE;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    MeetingRoomFlr1 PSZ ADU,       !- Name
    MeetingRoomFlr1 Direct Air Inlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    MeetingRoomFlr1 Direct Air; !- Air Terminal Name


  ZoneHVAC:EquipmentList,
    MeetingRoomFlr1 Equipment,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    MeetingRoomFlr1 PSZ ADU,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentConnections,
    MeetingRoomFlr1,                 !- Zone Name
    MeetingRoomFlr1 Equipment,       !- Zone Conditioning Equipment List Name
    MeetingRoomFlr1 Inlet Nodes,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    MeetingRoomFlr1 Air Node,      !- Zone Air Node Name
    MeetingRoomFlr1 Return Air Node;  !- Zone Return Air Node or NodeList Name


  Fan:SystemModel,
    SAC_MeetingRoom_addAQ Supply Fan,  !- Name
    AlwaysOn,                !- Availability Schedule Name
    SAC_MeetingRoom Mixed Air Outlet,  !- Air Inlet Node Name
    SAC_MeetingRoom Supply Fan Outlet,  !- Air Outlet Node Name
    autosize,                !- Design Maximum Air Flow Rate
    Discrete,   !- Speed Control Method
    1,   !- Electric Power Minimum Flow Rate Fraction
622.5, !- Design Pressure Rise {Pa}
0.855, !- Motor Efficiency
    1.0,   ! Motor In Air Stream Fraction
    AUTOSIZE,   !- Design Electric Power Consumption
    TotalEfficiencyAndPressure,   !- Design Power Sizing Method
    ,   !- Electric Power Per Unit Flow Rate
    ,   !- Electric Power Per Unit Flow Rate Per Pressure
0.55575, !- Fan Total Efficiency
    ,   !- Electric Power Function of Flow Fraction Curve Name
622.5, !- Night Ventilation Mode Pressure Rise
    ,   !- Night Ventilation Mode Flow Fraction
    ,   !- Motor Loss Zone Name
    ,   !- Motor Loss Radiative Fraction
    General,                 !- End-Use Subcategory
    1,   !- Number of Speeds
    1,   !- Speed Flow Fraction
    1;    !- Electric Power Fraction
  AirLoopHVAC:UnitarySystem,
    SAC_MeetingRoom_Unitary_Package_DX,  !- Name
    Load,                    !- Control Type
    MeetingRoomFlr1,              !- Controlling Zone or Thermostat Location
    None,                    !- Dehumidification Control Type
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    SAC_MeetingRoom Mixed Air Outlet,  !- Air Inlet Node Name
    SAC_MeetingRoom Supply Equipment Outlet Node,  !- Air Outlet Node Name
    Fan:SystemModel,         !- Supply Fan Object Type
    SAC_MeetingRoom_addAQ Supply Fan,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    MeetingRoom_Fan_Sch,     !- Supply Air Fan Operating Mode Schedule Name

    Coil:Heating:Fuel,       !- Heating Coil Object Type
    SAC_MeetingRoom Heating Coil,  !- Heating Coil Name
    1,                       !- DX Heating Coil Sizing Ratio
    Coil:Cooling:DX:MultiSpeed,  !- Cooling Coil Object Type
    SAC_MeetingRoom Cooling Coil,  !- Cooling Coil Name
    No,                      !- Use DOAS DX Cooling Coil
    2,                       !- Minimum Supply Air Temperature {C}
    SensibleOnlyLoadControl, !- Latent Load Control
    ,                        !- Supplemental Heating Coil Object Type
    ,                        !- Supplemental Heating Coil Name
    SupplyAirFlowRate,       !- Cooling Supply Air Flow Rate Method
    AUTOSIZE,                !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- Heating Supply Air Flow Rate Method
    AUTOSIZE,                !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- No Load Supply Air Flow Rate Method
    AUTOSIZE,                !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
    AUTOSIZE,                !- Maximum Supply Air Temperature {C}
    ,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
    ,                     !- Maximum Cycling Rate {cycles/hr}
    ,                      !- Heat Pump Time Constant {s}
    ,                    !- Fraction of On-Cycle Power Use
    ,                      !- Heat Pump Fan Delay Time {s}
    ,                        !- Ancillary On-Cycle Electric Power {W}
    ,                        !- Ancillary Off-Cycle Electric Power {W}
    ,                        !- Design Heat Recovery Water Flow Rate {m3/s}
    ,                      !- Maximum Temperature for Heat Recovery {C}
    ,                        !- Heat Recovery Water Inlet Node Name
    ,                        !- Heat Recovery Water Outlet Node Name
    UnitarySystemPerformance:Multispeed,  !- Design Specification Multispeed Object Type
    SAC_MeetingRoom_Unitary_Package_DX_Perf;  !- Design Specification Multispeed Object Name

  UnitarySystemPerformance:Multispeed,
    SAC_MeetingRoom_Unitary_Package_DX_Perf,  !- Name
    2,                       !- Number of Speeds for Heating
    2,                       !- Number of Speeds for Cooling
    No,                      !- Single Mode Operation
    1.0,    !- No Load, heating, or Cooling Speed 1 Supply Air Flow Rate Ratio
    1.0,    !- No Load, heating, or Cooling Speed 1 Supply Air Flow Rate Ratio
    1.0,    !- No Load, heating, or Cooling Speed 1 Supply Air Flow Rate Ratio
    1,                       !- Heating Speed 2 Supply Air Flow Ratio
    1;                       !- Cooling Speed 2 Supply Air Flow Ratio

  Controller:OutdoorAir,
    SAC_MeetingRoom_OA_Controller,  !- Name
    SAC_MeetingRoom OARelief Node,  !- Relief Air Outlet Node Name
    SAC_MeetingRoom Supply Equipment Inlet Node,  !- Return Air Node Name
    SAC_MeetingRoom Mixed Air Outlet,  !- Mixed Air Node Name
    SAC_MeetingRoom OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
NoEconomizer, !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithHeating,   !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_MotorizedDamper_Sched,  !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    SZ_system_OA_Max_Frac_SCH,  !- Maximum Fraction of Outdoor Air Schedule Name
    ,     !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    ,                        !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    ,                        !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    ;                       !- Heat Recovery Bypass Control Type

  Controller:MechanicalVentilation,
    MeetingRoomFlr1_DCV,     !- Name
    MinOA_MotorizedDamper_Sched, !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation

    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    MeetingRoomFlr1,    !- Zone 1 Name
    SZ DSOA MeetingRoomFlr1,  !- Design Specification Outdoor Air Object Name
    CM DSZAD Building;       !- Design Specification Zone Air Distribution Object Name


  AirLoopHVAC:ControllerList,
    SAC_MeetingRoom_OA_Controllers, !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    SAC_MeetingRoom_OA_Controller;  !- Controller 1 Name



  AirLoopHVAC,
    SAC_MeetingRoom,                !- Name
    ,                        !- Controller List Name
    SAC_MeetingRoom Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    SAC_MeetingRoom Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    SAC_MeetingRoom Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    SAC_MeetingRoom Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    SAC_MeetingRoom Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    SAC_MeetingRoom Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    SAC_MeetingRoom_OA_Equipment,   !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    SAC_MeetingRoom_OAMixing Box;   !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem,
    SAC_MeetingRoom_OA,             !- Name
    SAC_MeetingRoom_OA_Controllers, !- Controller List Name
    SAC_MeetingRoom_OA_Equipment;  !- Outdoor Air Equipment List Name

  OutdoorAir:Mixer,
    SAC_MeetingRoom_OAMixing Box,    !- Name
    SAC_MeetingRoom Mixed Air Outlet,  !- Mixed Air Node Name
    SAC_MeetingRoom OAInlet Node,  !- Outdoor Air Stream Node Name
    SAC_MeetingRoom OARelief Node,  !- Relief Air Stream Node Name
    SAC_MeetingRoom Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  AirLoopHVAC:ZoneSplitter,
    SAC_MeetingRoom Supply Air Splitter,  !- Name
    SAC_MeetingRoom Zone Equipment Inlet Node,  !- Inlet Node Name
    MeetingRoomFlr1 ADU Inlet Node;  !- Outlet 1 Node Name

  AirLoopHVAC:SupplyPath,
    SAC_MeetingRoom,                !- Name
    SAC_MeetingRoom Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    SAC_MeetingRoom Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    SAC_MeetingRoom Return Air Mixer,  !- Name
    SAC_MeetingRoom Zone Equipment Outlet Node,  !- Outlet Node Name
    MeetingRoomFlr1 Return Air Node;  !- Inlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    SAC_MeetingRoom Return Air Path,!- Name
    SAC_MeetingRoom Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    SAC_MeetingRoom Return Air Mixer;  !- Component 1 Name

  Branch,
    SAC_MeetingRoom Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    SAC_MeetingRoom_OA,             !- Component 1 Name
    SAC_MeetingRoom Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    SAC_MeetingRoom Mixed Air Outlet,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
    SAC_MeetingRoom_Unitary_Package_DX,  !- Component 2 Name
    SAC_MeetingRoom Mixed Air Outlet,  !- Component 2 Inlet Node Name
    SAC_MeetingRoom Supply Equipment Outlet Node;  !- Component 2 Outlet Node Name

  BranchList,
    SAC_MeetingRoom Air Loop Branches,  !- Name
    SAC_MeetingRoom Air Loop Main Branch;  !- Branch 1 Name

  NodeList,
    MeetingRoomFlr1 Inlet Nodes,     !- Name
    MeetingRoomFlr1 Direct Air Inlet Node;  !- Node 1 Name

  NodeList,
    SAC_MeetingRoom_OANode List,    !- Name
    SAC_MeetingRoom OAInlet Node;  !- Node 1 Name

  OutdoorAir:NodeList,
    SAC_MeetingRoom_OANode List;    !- Node or NodeList Name 1

  AvailabilityManager:Scheduled,
    SAC_MeetingRoom Availability Manager,  !- Name
    COMPACT HVAC-ALWAYS 1;   !- Schedule Name

  AvailabilityManagerAssignmentList,
    SAC_MeetingRoom Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    SAC_MeetingRoom Availability Manager;  !- Availability Manager 1 Name

  SetpointManager:SingleZone:Heating,
    SupAirTemp MngrMeetingRoomFlr1 - Htg,  !- Name
    Temperature,             !- Control Variable
    13,                      !- Minimum Supply Air Temperature {C}
    45,                      !- Maximum Supply Air Temperature {C}
    MeetingRoomFlr1,                 !- Control Zone Name
    MeetingRoomFlr1 Air Node,      !- Zone Node Name
    MeetingRoomFlr1 Direct Air Inlet Node,  !- Zone Inlet Node Name
    SAC_MeetingRoom Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:SingleZone:Cooling,
    SupAirTemp MngrMeetingRoomFlr1 - Clg,  !- Name
    Temperature,             !- Control Variable
    13,                      !- Minimum Supply Air Temperature {C}
    45,                      !- Maximum Supply Air Temperature {C}
    MeetingRoomFlr1,                 !- Control Zone Name
    MeetingRoomFlr1 Air Node,      !- Zone Node Name
    MeetingRoomFlr1 Direct Air Inlet Node,  !- Zone Inlet Node Name
    SAC_MeetingRoom Zone Equipment Inlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    SAC_MeetingRoom_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    SAC_MeetingRoom Zone Equipment Inlet Node,  !- Reference Setpoint Node Name
    SAC_MeetingRoom Mixed Air Outlet,  !- Fan Inlet Node Name
    SAC_MeetingRoom Supply Fan Outlet,  !- Fan Outlet Node Name
    SAC_MeetingRoom Mixed Air Outlet;  !- Setpoint Node or NodeList Name


!-~~~~ ZoneMsc_tmpl: EmployeeLoungeFlr1 ~~~


  Sizing:Zone,
    EmployeeLoungeFlr1,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA EmployeeLoungeFlr1,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ;                        !- Design Specification Zone Air Distribution Object Name

!  EmployeeLoungeFlr1_DCV = No



  DesignSpecification:OutdoorAir,
    SZ DSOA EmployeeLoungeFlr1,         !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.001574798,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}


  ZoneControl:Thermostat,
    EmployeeLoungeFlr1 Thermostat,      !- Name
    EmployeeLoungeFlr1,                 !- Zone or ZoneList Name
    COMPACT HVAC-ALWAYS 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    CommonArea Thermostat Dual SP Control;  !- Control 1 Name

!-~~~~ CCoil_tmpl ~~~

  Coil:Cooling:DX:MultiSpeed,
    SAC_EmployeeLounge Cooling Coil,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    SAC_EmployeeLounge Supply Fan Outlet,    !- Air Inlet Node Name
    SAC_EmployeeLounge Cooling Coil Outlet,   !- Air Outlet Node Name
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    ,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    No,                      !- Apply Part Load Fraction to Speeds Greater than 1
    No,                      !- Apply Latent Degradation to Speeds Greater than 1
    ,                        !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Basin Heater Capacity {W/K}
    2,                       !- Basin Heater Setpoint Temperature {C}
    ,                        !- Basin Heater Operating Schedule Name
    Electricity,             !- Fuel Type
    2,                       !- Number of Speeds
7956.94, !- Speed 1 Gross Rated Total Cooling Capacity {W}
0.80049, !- Speed 1 Gross Rated Sensible Heat Ratio
4.11713235489972, !- Speed 1 Gross Rated Cooling COP {W/W}
0.584826666666667, !- Speed 1 Rated Air Flow Rate {m3/s}
    0,                   !- Speed 1 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTU_CapFT,               !- Speed 1 Total Cooling Capacity Function of Temperature Curve Name
    PTU_CapFF,               !- Speed 1 Total Cooling Capacity Function of Flow Fraction Curve Name
    PTU_EIRFT,               !- Speed 1 Energy Input Ratio Function of Temperature Curve Name
    PTU_EIRFF,               !- Speed 1 Energy Input Ratio Function of Flow Fraction Curve Name
    PTU_PLR,                 !- Speed 1 Part Load Fraction Correlation Curve Name
    ,                        !- Speed 1 Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Speed 1 Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Speed 1 Maximum Cycling Rate {cycles/hr}
    ,                        !- Speed 1 Latent Capacity Time Constant {s}
    0.2,                     !- Speed 1 Rated Waste Heat Fraction of Power Input {dimensionless}
    ,                        !- Speed 1 Waste Heat Function of Temperature Curve Name
    0.9,                     !- Speed 1 Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Speed 1 Evaporative Condenser Air Flow Rate {m3/s}
    ,                        !- Speed 1 Rated Evaporative Condenser Pump Power Consumption {W}
15913.88, !- Speed 2 Gross Rated Total Cooling Capacity {W}
0.80049, !- Speed 2 Gross Rated Sensible Heat Ratio
4.11713235489972, !- Speed 2 Gross Rated Cooling COP {W/W}
0.87724, !- Speed 2 Rated Air Flow Rate {m3/s}
    0,                   !- Speed 2 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTU_CapFT,               !- Speed 2 Total Cooling Capacity Function of Temperature Curve Name
    PTU_CapFF,               !- Speed 2 Total Cooling Capacity Function of Flow Fraction Curve Name
    PTU_EIRFT,               !- Speed 2 Energy Input Ratio Function of Temperature Curve Name
    PTU_EIRFF,               !- Speed 2 Energy Input Ratio Function of Flow Fraction Curve Name
    PTU_PLR,                 !- Speed 2 Part Load Fraction Correlation Curve Name
    ,                        !- Speed 2 Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Speed 2 Ratio of Initial Moisture Evaporation Rate and steady state Latent Capacity {dimensionless}
    ,                        !- Speed 2 Maximum Cycling Rate {cycles/hr}
    ,                        !- Speed 2 Latent Capacity Time Constant {s}
    0.2,                     !- Speed 2 Rated Waste Heat Fraction of Power Input {dimensionless}
    ,                        !- Speed 2 Waste Heat Function of Temperature Curve Name
    0.9,                     !- Speed 2 Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Speed 2 Evaporative Condenser Air Flow Rate {m3/s}
    ;                        !- Speed 2 Rated Evaporative Condenser Pump Power Consumption {W}


!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:Fuel,
    SAC_EmployeeLounge Heating Coil,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
0.8, !- Burner Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    SAC_EmployeeLounge Cooling Coil Outlet,    !- Air Inlet Node Name
    SAC_EmployeeLounge Supply Equipment Outlet Node,   !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0.0,                     !- Parasitic Electric Load {W}
    GasHeatPLFFPLR,          !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}





!-~~~~ PSZ_tmpl: EmployeeLoungeFlr1 ~~~


  Sizing:System,
    SAC_EmployeeLounge,           !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12,                      !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    EmployeeLoungeFlr1 Direct Air,      !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    EmployeeLoungeFlr1 ADU Inlet Node,  !- Air Inlet Node Name
    EmployeeLoungeFlr1 Direct Air Inlet Node,  !- Air Outlet Node Name
    AUTOSIZE;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    EmployeeLoungeFlr1 PSZ ADU,       !- Name
    EmployeeLoungeFlr1 Direct Air Inlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    EmployeeLoungeFlr1 Direct Air; !- Air Terminal Name


  ZoneHVAC:EquipmentList,
    EmployeeLoungeFlr1 Equipment,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    EmployeeLoungeFlr1 PSZ ADU,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentConnections,
    EmployeeLoungeFlr1,                 !- Zone Name
    EmployeeLoungeFlr1 Equipment,       !- Zone Conditioning Equipment List Name
    EmployeeLoungeFlr1 Inlet Nodes,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    EmployeeLoungeFlr1 Air Node,      !- Zone Air Node Name
    EmployeeLoungeFlr1 Return Air Node;  !- Zone Return Air Node or NodeList Name


  Fan:SystemModel,
    SAC_EmployeeLounge_addAQ Supply Fan,  !- Name
    AlwaysOn,                !- Availability Schedule Name
    SAC_EmployeeLounge Mixed Air Outlet,  !- Air Inlet Node Name
    SAC_EmployeeLounge Supply Fan Outlet,  !- Air Outlet Node Name
    autosize,                !- Design Maximum Air Flow Rate
    Discrete,   !- Speed Control Method
    1,   !- Electric Power Minimum Flow Rate Fraction
622.5, !- Design Pressure Rise {Pa}
0.865, !- Motor Efficiency
    1.0,   ! Motor In Air Stream Fraction
    AUTOSIZE,   !- Design Electric Power Consumption
    TotalEfficiencyAndPressure,   !- Design Power Sizing Method
    ,   !- Electric Power Per Unit Flow Rate
    ,   !- Electric Power Per Unit Flow Rate Per Pressure
0.56225, !- Fan Total Efficiency
    ,   !- Electric Power Function of Flow Fraction Curve Name
622.5, !- Night Ventilation Mode Pressure Rise
    ,   !- Night Ventilation Mode Flow Fraction
    ,   !- Motor Loss Zone Name
    ,   !- Motor Loss Radiative Fraction
    General,                 !- End-Use Subcategory
    1,   !- Number of Speeds
    1,   !- Speed Flow Fraction
    1;    !- Electric Power Fraction
  AirLoopHVAC:UnitarySystem,
    SAC_EmployeeLounge_Unitary_Package_DX,  !- Name
    Load,                    !- Control Type
    EmployeeLoungeFlr1,              !- Controlling Zone or Thermostat Location
    None,                    !- Dehumidification Control Type
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    SAC_EmployeeLounge Mixed Air Outlet,  !- Air Inlet Node Name
    SAC_EmployeeLounge Supply Equipment Outlet Node,  !- Air Outlet Node Name
    Fan:SystemModel,         !- Supply Fan Object Type
    SAC_EmployeeLounge_addAQ Supply Fan,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    COMPACT HVAC-ALWAYS 1,   !- Supply Air Fan Operating Mode Schedule Name
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    SAC_EmployeeLounge Heating Coil,  !- Heating Coil Name
    1,                       !- DX Heating Coil Sizing Ratio
    Coil:Cooling:DX:MultiSpeed,  !- Cooling Coil Object Type
    SAC_EmployeeLounge Cooling Coil,  !- Cooling Coil Name
    No,                      !- Use DOAS DX Cooling Coil
    2,                       !- Minimum Supply Air Temperature {C}
    SensibleOnlyLoadControl, !- Latent Load Control
    ,                        !- Supplemental Heating Coil Object Type
    ,                        !- Supplemental Heating Coil Name
    SupplyAirFlowRate,       !- Cooling Supply Air Flow Rate Method
    AUTOSIZE,                !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- Heating Supply Air Flow Rate Method
    AUTOSIZE,                !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- No Load Supply Air Flow Rate Method
    AUTOSIZE,                !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
    AUTOSIZE,                !- Maximum Supply Air Temperature {C}
    ,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
    ,                     !- Maximum Cycling Rate {cycles/hr}
    ,                      !- Heat Pump Time Constant {s}
    ,                    !- Fraction of On-Cycle Power Use
    ,                      !- Heat Pump Fan Delay Time {s}
    ,                        !- Ancillary On-Cycle Electric Power {W}
    ,                        !- Ancillary Off-Cycle Electric Power {W}
    ,                        !- Design Heat Recovery Water Flow Rate {m3/s}
    ,                      !- Maximum Temperature for Heat Recovery {C}
    ,                        !- Heat Recovery Water Inlet Node Name
    ,                        !- Heat Recovery Water Outlet Node Name
    UnitarySystemPerformance:Multispeed,  !- Design Specification Multispeed Object Type
    SAC_EmployeeLounge_Unitary_Package_DX_Perf;  !- Design Specification Multispeed Object Name

  UnitarySystemPerformance:Multispeed,
    SAC_EmployeeLounge_Unitary_Package_DX_Perf,  !- Name
    2,                       !- Number of Speeds for Heating
    2,                       !- Number of Speeds for Cooling
    No,                      !- Single Mode Operation
    1.0,    !- No Load, heating, or Cooling Speed 1 Supply Air Flow Rate Ratio
    1.0,    !- No Load, heating, or Cooling Speed 1 Supply Air Flow Rate Ratio
    1.0,    !- No Load, heating, or Cooling Speed 1 Supply Air Flow Rate Ratio
    1,                       !- Heating Speed 2 Supply Air Flow Ratio
    1;                       !- Cooling Speed 2 Supply Air Flow Ratio

  Controller:OutdoorAir,
    SAC_EmployeeLounge_OA_Controller,  !- Name
    SAC_EmployeeLounge OARelief Node,  !- Relief Air Outlet Node Name
    SAC_EmployeeLounge Supply Equipment Inlet Node,  !- Return Air Node Name
    SAC_EmployeeLounge Mixed Air Outlet,  !- Mixed Air Node Name
    SAC_EmployeeLounge OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
DifferentialDryBulb, !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithHeating,   !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_MotorizedDamper_Sched, !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    SZ_system_OA_Max_Frac_SCH,  !- Maximum Fraction of Outdoor Air Schedule Name
    ,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    ,                        !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    ,                        !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    ;                       !- Heat Recovery Bypass Control Type

  Controller:MechanicalVentilation,
    EmployeeLoungeFlr1_DCV,  !- Name
    MinOA_MotorizedDamper_Sched, !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation

    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    EmployeeLoungeFlr1,    !- Zone 1 Name
    SZ DSOA EmployeeLoungeFlr1,  !- Design Specification Outdoor Air Object Name
    CM DSZAD Building;       !- Design Specification Zone Air Distribution Object Name


  AirLoopHVAC:ControllerList,
    SAC_EmployeeLounge_OA_Controllers, !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    SAC_EmployeeLounge_OA_Controller;  !- Controller 1 Name



  AirLoopHVAC,
    SAC_EmployeeLounge,                !- Name
    ,                        !- Controller List Name
    SAC_EmployeeLounge Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    SAC_EmployeeLounge Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    SAC_EmployeeLounge Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    SAC_EmployeeLounge Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    SAC_EmployeeLounge Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    SAC_EmployeeLounge Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    SAC_EmployeeLounge_OA_Equipment,   !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    SAC_EmployeeLounge_OAMixing Box;   !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem,
    SAC_EmployeeLounge_OA,             !- Name
    SAC_EmployeeLounge_OA_Controllers, !- Controller List Name
    SAC_EmployeeLounge_OA_Equipment;  !- Outdoor Air Equipment List Name

  OutdoorAir:Mixer,
    SAC_EmployeeLounge_OAMixing Box,    !- Name
    SAC_EmployeeLounge Mixed Air Outlet,  !- Mixed Air Node Name
    SAC_EmployeeLounge OAInlet Node,  !- Outdoor Air Stream Node Name
    SAC_EmployeeLounge OARelief Node,  !- Relief Air Stream Node Name
    SAC_EmployeeLounge Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  AirLoopHVAC:ZoneSplitter,
    SAC_EmployeeLounge Supply Air Splitter,  !- Name
    SAC_EmployeeLounge Zone Equipment Inlet Node,  !- Inlet Node Name
    EmployeeLoungeFlr1 ADU Inlet Node;  !- Outlet 1 Node Name

  AirLoopHVAC:SupplyPath,
    SAC_EmployeeLounge,                !- Name
    SAC_EmployeeLounge Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    SAC_EmployeeLounge Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    SAC_EmployeeLounge Return Air Mixer,  !- Name
    SAC_EmployeeLounge Zone Equipment Outlet Node,  !- Outlet Node Name
    EmployeeLoungeFlr1 Return Air Node;  !- Inlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    SAC_EmployeeLounge Return Air Path,!- Name
    SAC_EmployeeLounge Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    SAC_EmployeeLounge Return Air Mixer;  !- Component 1 Name

  Branch,
    SAC_EmployeeLounge Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    SAC_EmployeeLounge_OA,             !- Component 1 Name
    SAC_EmployeeLounge Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    SAC_EmployeeLounge Mixed Air Outlet,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
    SAC_EmployeeLounge_Unitary_Package_DX,  !- Component 2 Name
    SAC_EmployeeLounge Mixed Air Outlet,  !- Component 2 Inlet Node Name
    SAC_EmployeeLounge Supply Equipment Outlet Node;  !- Component 2 Outlet Node Name

  BranchList,
    SAC_EmployeeLounge Air Loop Branches,  !- Name
    SAC_EmployeeLounge Air Loop Main Branch;  !- Branch 1 Name

  NodeList,
    EmployeeLoungeFlr1 Inlet Nodes,     !- Name
    EmployeeLoungeFlr1 Direct Air Inlet Node;  !- Node 1 Name

  NodeList,
    SAC_EmployeeLounge_OANode List,    !- Name
    SAC_EmployeeLounge OAInlet Node;  !- Node 1 Name

  OutdoorAir:NodeList,
    SAC_EmployeeLounge_OANode List;    !- Node or NodeList Name 1

  AvailabilityManager:Scheduled,
    SAC_EmployeeLounge Availability Manager,  !- Name
    COMPACT HVAC-ALWAYS 1;   !- Schedule Name

  AvailabilityManagerAssignmentList,
    SAC_EmployeeLounge Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    SAC_EmployeeLounge Availability Manager;  !- Availability Manager 1 Name

  SetpointManager:SingleZone:Heating,
    SupAirTemp MngrEmployeeLoungeFlr1 - Htg,  !- Name
    Temperature,             !- Control Variable
    13,                      !- Minimum Supply Air Temperature {C}
    45,                      !- Maximum Supply Air Temperature {C}
    EmployeeLoungeFlr1,                 !- Control Zone Name
    EmployeeLoungeFlr1 Air Node,      !- Zone Node Name
    EmployeeLoungeFlr1 Direct Air Inlet Node,  !- Zone Inlet Node Name
    SAC_EmployeeLounge Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:SingleZone:Cooling,
    SupAirTemp MngrEmployeeLoungeFlr1 - Clg,  !- Name
    Temperature,             !- Control Variable
    13,                      !- Minimum Supply Air Temperature {C}
    45,                      !- Maximum Supply Air Temperature {C}
    EmployeeLoungeFlr1,                 !- Control Zone Name
    EmployeeLoungeFlr1 Air Node,      !- Zone Node Name
    EmployeeLoungeFlr1 Direct Air Inlet Node,  !- Zone Inlet Node Name
    SAC_EmployeeLounge Zone Equipment Inlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    SAC_EmployeeLounge_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    SAC_EmployeeLounge Zone Equipment Inlet Node,  !- Reference Setpoint Node Name
    SAC_EmployeeLounge Mixed Air Outlet,  !- Fan Inlet Node Name
    SAC_EmployeeLounge Supply Fan Outlet,  !- Fan Outlet Node Name
    SAC_EmployeeLounge Mixed Air Outlet;  !- Setpoint Node or NodeList Name


!-~~~~ ZoneMsc_tmpl: ExerciseCenterFlr1 ~~~


  Sizing:Zone,
    ExerciseCenterFlr1,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA ExerciseCenterFlr1,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ;                        !- Design Specification Zone Air Distribution Object Name

!  ExerciseCenterFlr1_DCV = No



  DesignSpecification:OutdoorAir,
    SZ DSOA ExerciseCenterFlr1,         !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.001320799,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}


  ZoneControl:Thermostat,
    ExerciseCenterFlr1 Thermostat,      !- Name
    ExerciseCenterFlr1,                 !- Zone or ZoneList Name
    COMPACT HVAC-ALWAYS 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    CommonArea Thermostat Dual SP Control;  !- Control 1 Name

!-~~~~ CCoil_tmpl ~~~

  Coil:Cooling:DX:MultiSpeed,
    SAC_ExerciseCenter Cooling Coil,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    SAC_ExerciseCenter Supply Fan Outlet,    !- Air Inlet Node Name
    SAC_ExerciseCenter Cooling Coil Outlet,   !- Air Outlet Node Name
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    ,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    No,                      !- Apply Part Load Fraction to Speeds Greater than 1
    No,                      !- Apply Latent Degradation to Speeds Greater than 1
    ,                        !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Basin Heater Capacity {W/K}
    2,                       !- Basin Heater Setpoint Temperature {C}
    ,                        !- Basin Heater Operating Schedule Name
    Electricity,             !- Fuel Type
    2,                       !- Number of Speeds
1734.26, !- Speed 1 Gross Rated Total Cooling Capacity {W}
0.77632, !- Speed 1 Gross Rated Sensible Heat Ratio
4.11713235489972, !- Speed 1 Gross Rated Cooling COP {W/W}
0.115626666666667, !- Speed 1 Rated Air Flow Rate {m3/s}
    0,                   !- Speed 1 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTU_CapFT,               !- Speed 1 Total Cooling Capacity Function of Temperature Curve Name
    PTU_CapFF,               !- Speed 1 Total Cooling Capacity Function of Flow Fraction Curve Name
    PTU_EIRFT,               !- Speed 1 Energy Input Ratio Function of Temperature Curve Name
    PTU_EIRFF,               !- Speed 1 Energy Input Ratio Function of Flow Fraction Curve Name
    PTU_PLR,                 !- Speed 1 Part Load Fraction Correlation Curve Name
    ,                        !- Speed 1 Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Speed 1 Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Speed 1 Maximum Cycling Rate {cycles/hr}
    ,                        !- Speed 1 Latent Capacity Time Constant {s}
    0.2,                     !- Speed 1 Rated Waste Heat Fraction of Power Input {dimensionless}
    ,                        !- Speed 1 Waste Heat Function of Temperature Curve Name
    0.9,                     !- Speed 1 Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Speed 1 Evaporative Condenser Air Flow Rate {m3/s}
    ,                        !- Speed 1 Rated Evaporative Condenser Pump Power Consumption {W}
3468.52, !- Speed 2 Gross Rated Total Cooling Capacity {W}
0.77632, !- Speed 2 Gross Rated Sensible Heat Ratio
4.11713235489972, !- Speed 2 Gross Rated Cooling COP {W/W}
0.17344, !- Speed 2 Rated Air Flow Rate {m3/s}
    0,                   !- Speed 2 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTU_CapFT,               !- Speed 2 Total Cooling Capacity Function of Temperature Curve Name
    PTU_CapFF,               !- Speed 2 Total Cooling Capacity Function of Flow Fraction Curve Name
    PTU_EIRFT,               !- Speed 2 Energy Input Ratio Function of Temperature Curve Name
    PTU_EIRFF,               !- Speed 2 Energy Input Ratio Function of Flow Fraction Curve Name
    PTU_PLR,                 !- Speed 2 Part Load Fraction Correlation Curve Name
    ,                        !- Speed 2 Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Speed 2 Ratio of Initial Moisture Evaporation Rate and steady state Latent Capacity {dimensionless}
    ,                        !- Speed 2 Maximum Cycling Rate {cycles/hr}
    ,                        !- Speed 2 Latent Capacity Time Constant {s}
    0.2,                     !- Speed 2 Rated Waste Heat Fraction of Power Input {dimensionless}
    ,                        !- Speed 2 Waste Heat Function of Temperature Curve Name
    0.9,                     !- Speed 2 Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Speed 2 Evaporative Condenser Air Flow Rate {m3/s}
    ;                        !- Speed 2 Rated Evaporative Condenser Pump Power Consumption {W}


!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:Fuel,
    SAC_ExerciseCenter Heating Coil,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
0.8, !- Burner Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    SAC_ExerciseCenter Cooling Coil Outlet,    !- Air Inlet Node Name
    SAC_ExerciseCenter Supply Equipment Outlet Node,   !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0.0,                     !- Parasitic Electric Load {W}
    GasHeatPLFFPLR,          !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}





!-~~~~ PSZ_tmpl: ExerciseCenterFlr1 ~~~


  Sizing:System,
    SAC_ExerciseCenter,           !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12,                      !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    ExerciseCenterFlr1 Direct Air,      !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    ExerciseCenterFlr1 ADU Inlet Node,  !- Air Inlet Node Name
    ExerciseCenterFlr1 Direct Air Inlet Node,  !- Air Outlet Node Name
    AUTOSIZE;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    ExerciseCenterFlr1 PSZ ADU,       !- Name
    ExerciseCenterFlr1 Direct Air Inlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    ExerciseCenterFlr1 Direct Air; !- Air Terminal Name


  ZoneHVAC:EquipmentList,
    ExerciseCenterFlr1 Equipment,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ExerciseCenterFlr1 PSZ ADU,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentConnections,
    ExerciseCenterFlr1,                 !- Zone Name
    ExerciseCenterFlr1 Equipment,       !- Zone Conditioning Equipment List Name
    ExerciseCenterFlr1 Inlet Nodes,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    ExerciseCenterFlr1 Air Node,      !- Zone Air Node Name
    ExerciseCenterFlr1 Return Air Node;  !- Zone Return Air Node or NodeList Name


  Fan:SystemModel,
    SAC_ExerciseCenter_addAQ Supply Fan,  !- Name
    AlwaysOn,                !- Availability Schedule Name
    SAC_ExerciseCenter Mixed Air Outlet,  !- Air Inlet Node Name
    SAC_ExerciseCenter Supply Fan Outlet,  !- Air Outlet Node Name
    autosize,                !- Design Maximum Air Flow Rate
    Discrete,   !- Speed Control Method
    1,   !- Electric Power Minimum Flow Rate Fraction
622.5, !- Design Pressure Rise {Pa}
0.855, !- Motor Efficiency
    1.0,   ! Motor In Air Stream Fraction
    AUTOSIZE,   !- Design Electric Power Consumption
    TotalEfficiencyAndPressure,   !- Design Power Sizing Method
    ,   !- Electric Power Per Unit Flow Rate
    ,   !- Electric Power Per Unit Flow Rate Per Pressure
0.55575, !- Fan Total Efficiency
    ,   !- Electric Power Function of Flow Fraction Curve Name
622.5, !- Night Ventilation Mode Pressure Rise
    ,   !- Night Ventilation Mode Flow Fraction
    ,   !- Motor Loss Zone Name
    ,   !- Motor Loss Radiative Fraction
    General,                 !- End-Use Subcategory
    1,   !- Number of Speeds
    1,   !- Speed Flow Fraction
    1;    !- Electric Power Fraction
  AirLoopHVAC:UnitarySystem,
    SAC_ExerciseCenter_Unitary_Package_DX,  !- Name
    Load,                    !- Control Type
    ExerciseCenterFlr1,              !- Controlling Zone or Thermostat Location
    None,                    !- Dehumidification Control Type
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    SAC_ExerciseCenter Mixed Air Outlet,  !- Air Inlet Node Name
    SAC_ExerciseCenter Supply Equipment Outlet Node,  !- Air Outlet Node Name
    Fan:SystemModel,         !- Supply Fan Object Type
    SAC_ExerciseCenter_addAQ Supply Fan,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    COMPACT HVAC-ALWAYS 1,   !- Supply Air Fan Operating Mode Schedule Name
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    SAC_ExerciseCenter Heating Coil,  !- Heating Coil Name
    1,                       !- DX Heating Coil Sizing Ratio
    Coil:Cooling:DX:MultiSpeed,  !- Cooling Coil Object Type
    SAC_ExerciseCenter Cooling Coil,  !- Cooling Coil Name
    No,                      !- Use DOAS DX Cooling Coil
    2,                       !- Minimum Supply Air Temperature {C}
    SensibleOnlyLoadControl, !- Latent Load Control
    ,                        !- Supplemental Heating Coil Object Type
    ,                        !- Supplemental Heating Coil Name
    SupplyAirFlowRate,       !- Cooling Supply Air Flow Rate Method
    AUTOSIZE,                !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- Heating Supply Air Flow Rate Method
    AUTOSIZE,                !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- No Load Supply Air Flow Rate Method
    AUTOSIZE,                !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
    AUTOSIZE,                !- Maximum Supply Air Temperature {C}
    ,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
    ,                     !- Maximum Cycling Rate {cycles/hr}
    ,                      !- Heat Pump Time Constant {s}
    ,                    !- Fraction of On-Cycle Power Use
    ,                      !- Heat Pump Fan Delay Time {s}
    ,                        !- Ancillary On-Cycle Electric Power {W}
    ,                        !- Ancillary Off-Cycle Electric Power {W}
    ,                        !- Design Heat Recovery Water Flow Rate {m3/s}
    ,                      !- Maximum Temperature for Heat Recovery {C}
    ,                        !- Heat Recovery Water Inlet Node Name
    ,                        !- Heat Recovery Water Outlet Node Name
    UnitarySystemPerformance:Multispeed,  !- Design Specification Multispeed Object Type
    SAC_ExerciseCenter_Unitary_Package_DX_Perf;  !- Design Specification Multispeed Object Name

  UnitarySystemPerformance:Multispeed,
    SAC_ExerciseCenter_Unitary_Package_DX_Perf,  !- Name
    2,                       !- Number of Speeds for Heating
    2,                       !- Number of Speeds for Cooling
    No,                      !- Single Mode Operation
    1.0,    !- No Load, heating, or Cooling Speed 1 Supply Air Flow Rate Ratio
    1.0,    !- No Load, heating, or Cooling Speed 1 Supply Air Flow Rate Ratio
    1.0,    !- No Load, heating, or Cooling Speed 1 Supply Air Flow Rate Ratio
    1,                       !- Heating Speed 2 Supply Air Flow Ratio
    1;                       !- Cooling Speed 2 Supply Air Flow Ratio

  Controller:OutdoorAir,
    SAC_ExerciseCenter_OA_Controller,  !- Name
    SAC_ExerciseCenter OARelief Node,  !- Relief Air Outlet Node Name
    SAC_ExerciseCenter Supply Equipment Inlet Node,  !- Return Air Node Name
    SAC_ExerciseCenter Mixed Air Outlet,  !- Mixed Air Node Name
    SAC_ExerciseCenter OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
NoEconomizer, !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithHeating,   !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_MotorizedDamper_Sched,  !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    SZ_system_OA_Max_Frac_SCH,  !- Maximum Fraction of Outdoor Air Schedule Name
    ,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    ,                        !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    ,                        !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    ;                       !- Heat Recovery Bypass Control Type

  Controller:MechanicalVentilation,
    ExerciseCenterFlr1_DCV,  !- Name
    MinOA_MotorizedDamper_Sched, !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation

    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    ExerciseCenterFlr1,    !- Zone 1 Name
    SZ DSOA ExerciseCenterFlr1,  !- Design Specification Outdoor Air Object Name
    CM DSZAD Building;       !- Design Specification Zone Air Distribution Object Name


  AirLoopHVAC:ControllerList,
    SAC_ExerciseCenter_OA_Controllers, !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    SAC_ExerciseCenter_OA_Controller;  !- Controller 1 Name



  AirLoopHVAC,
    SAC_ExerciseCenter,                !- Name
    ,                        !- Controller List Name
    SAC_ExerciseCenter Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    SAC_ExerciseCenter Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    SAC_ExerciseCenter Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    SAC_ExerciseCenter Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    SAC_ExerciseCenter Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    SAC_ExerciseCenter Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    SAC_ExerciseCenter_OA_Equipment,   !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    SAC_ExerciseCenter_OAMixing Box;   !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem,
    SAC_ExerciseCenter_OA,             !- Name
    SAC_ExerciseCenter_OA_Controllers, !- Controller List Name
    SAC_ExerciseCenter_OA_Equipment;  !- Outdoor Air Equipment List Name

  OutdoorAir:Mixer,
    SAC_ExerciseCenter_OAMixing Box,    !- Name
    SAC_ExerciseCenter Mixed Air Outlet,  !- Mixed Air Node Name
    SAC_ExerciseCenter OAInlet Node,  !- Outdoor Air Stream Node Name
    SAC_ExerciseCenter OARelief Node,  !- Relief Air Stream Node Name
    SAC_ExerciseCenter Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  AirLoopHVAC:ZoneSplitter,
    SAC_ExerciseCenter Supply Air Splitter,  !- Name
    SAC_ExerciseCenter Zone Equipment Inlet Node,  !- Inlet Node Name
    ExerciseCenterFlr1 ADU Inlet Node;  !- Outlet 1 Node Name

  AirLoopHVAC:SupplyPath,
    SAC_ExerciseCenter,                !- Name
    SAC_ExerciseCenter Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    SAC_ExerciseCenter Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    SAC_ExerciseCenter Return Air Mixer,  !- Name
    SAC_ExerciseCenter Zone Equipment Outlet Node,  !- Outlet Node Name
    ExerciseCenterFlr1 Return Air Node;  !- Inlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    SAC_ExerciseCenter Return Air Path,!- Name
    SAC_ExerciseCenter Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    SAC_ExerciseCenter Return Air Mixer;  !- Component 1 Name

  Branch,
    SAC_ExerciseCenter Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    SAC_ExerciseCenter_OA,             !- Component 1 Name
    SAC_ExerciseCenter Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    SAC_ExerciseCenter Mixed Air Outlet,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
    SAC_ExerciseCenter_Unitary_Package_DX,  !- Component 2 Name
    SAC_ExerciseCenter Mixed Air Outlet,  !- Component 2 Inlet Node Name
    SAC_ExerciseCenter Supply Equipment Outlet Node;  !- Component 2 Outlet Node Name

  BranchList,
    SAC_ExerciseCenter Air Loop Branches,  !- Name
    SAC_ExerciseCenter Air Loop Main Branch;  !- Branch 1 Name

  NodeList,
    ExerciseCenterFlr1 Inlet Nodes,     !- Name
    ExerciseCenterFlr1 Direct Air Inlet Node;  !- Node 1 Name

  NodeList,
    SAC_ExerciseCenter_OANode List,    !- Name
    SAC_ExerciseCenter OAInlet Node;  !- Node 1 Name

  OutdoorAir:NodeList,
    SAC_ExerciseCenter_OANode List;    !- Node or NodeList Name 1

  AvailabilityManager:Scheduled,
    SAC_ExerciseCenter Availability Manager,  !- Name
    COMPACT HVAC-ALWAYS 1;   !- Schedule Name

  AvailabilityManagerAssignmentList,
    SAC_ExerciseCenter Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    SAC_ExerciseCenter Availability Manager;  !- Availability Manager 1 Name

  SetpointManager:SingleZone:Heating,
    SupAirTemp MngrExerciseCenterFlr1 - Htg,  !- Name
    Temperature,             !- Control Variable
    13,                      !- Minimum Supply Air Temperature {C}
    45,                      !- Maximum Supply Air Temperature {C}
    ExerciseCenterFlr1,                 !- Control Zone Name
    ExerciseCenterFlr1 Air Node,      !- Zone Node Name
    ExerciseCenterFlr1 Direct Air Inlet Node,  !- Zone Inlet Node Name
    SAC_ExerciseCenter Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:SingleZone:Cooling,
    SupAirTemp MngrExerciseCenterFlr1 - Clg,  !- Name
    Temperature,             !- Control Variable
    13,                      !- Minimum Supply Air Temperature {C}
    45,                      !- Maximum Supply Air Temperature {C}
    ExerciseCenterFlr1,                 !- Control Zone Name
    ExerciseCenterFlr1 Air Node,      !- Zone Node Name
    ExerciseCenterFlr1 Direct Air Inlet Node,  !- Zone Inlet Node Name
    SAC_ExerciseCenter Zone Equipment Inlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    SAC_ExerciseCenter_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    SAC_ExerciseCenter Zone Equipment Inlet Node,  !- Reference Setpoint Node Name
    SAC_ExerciseCenter Mixed Air Outlet,  !- Fan Inlet Node Name
    SAC_ExerciseCenter Supply Fan Outlet,  !- Fan Outlet Node Name
    SAC_ExerciseCenter Mixed Air Outlet;  !- Setpoint Node or NodeList Name


!-~~~~ ZoneMsc_tmpl: RestroomFlr1 ~~~


  Sizing:Zone,
    RestroomFlr1,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA RestroomFlr1,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ;                        !- Design Specification Zone Air Distribution Object Name

!  RestroomFlr1_DCV = No



  DesignSpecification:OutdoorAir,
    SZ DSOA RestroomFlr1,         !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}


  ZoneControl:Thermostat,
    RestroomFlr1 Thermostat,      !- Name
    RestroomFlr1,                 !- Zone or ZoneList Name
    COMPACT HVAC-ALWAYS 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    CommonArea Thermostat Dual SP Control;  !- Control 1 Name

!-~~~~ CCoil_tmpl ~~~

  Coil:Cooling:DX:MultiSpeed,
    SAC_Restroom Cooling Coil,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    SAC_Restroom Supply Fan Outlet,    !- Air Inlet Node Name
    SAC_Restroom Cooling Coil Outlet,   !- Air Outlet Node Name
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    ,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    No,                      !- Apply Part Load Fraction to Speeds Greater than 1
    No,                      !- Apply Latent Degradation to Speeds Greater than 1
    ,                        !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Basin Heater Capacity {W/K}
    2,                       !- Basin Heater Setpoint Temperature {C}
    ,                        !- Basin Heater Operating Schedule Name
    Electricity,             !- Fuel Type
    2,                       !- Number of Speeds
731.8, !- Speed 1 Gross Rated Total Cooling Capacity {W}
0.80044, !- Speed 1 Gross Rated Sensible Heat Ratio
4.11713235489972, !- Speed 1 Gross Rated Cooling COP {W/W}
0.0576264666666667, !- Speed 1 Rated Air Flow Rate {m3/s}
    0,                   !- Speed 1 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTU_CapFT,               !- Speed 1 Total Cooling Capacity Function of Temperature Curve Name
    PTU_CapFF,               !- Speed 1 Total Cooling Capacity Function of Flow Fraction Curve Name
    PTU_EIRFT,               !- Speed 1 Energy Input Ratio Function of Temperature Curve Name
    PTU_EIRFF,               !- Speed 1 Energy Input Ratio Function of Flow Fraction Curve Name
    PTU_PLR,                 !- Speed 1 Part Load Fraction Correlation Curve Name
    ,                        !- Speed 1 Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Speed 1 Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Speed 1 Maximum Cycling Rate {cycles/hr}
    ,                        !- Speed 1 Latent Capacity Time Constant {s}
    0.2,                     !- Speed 1 Rated Waste Heat Fraction of Power Input {dimensionless}
    ,                        !- Speed 1 Waste Heat Function of Temperature Curve Name
    0.9,                     !- Speed 1 Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Speed 1 Evaporative Condenser Air Flow Rate {m3/s}
    ,                        !- Speed 1 Rated Evaporative Condenser Pump Power Consumption {W}
1463.60, !- Speed 2 Gross Rated Total Cooling Capacity {W}
0.80044, !- Speed 2 Gross Rated Sensible Heat Ratio
4.11713235489972, !- Speed 2 Gross Rated Cooling COP {W/W}
8.64397E-002, !- Speed 2 Rated Air Flow Rate {m3/s}
    0,                   !- Speed 2 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PTU_CapFT,               !- Speed 2 Total Cooling Capacity Function of Temperature Curve Name
    PTU_CapFF,               !- Speed 2 Total Cooling Capacity Function of Flow Fraction Curve Name
    PTU_EIRFT,               !- Speed 2 Energy Input Ratio Function of Temperature Curve Name
    PTU_EIRFF,               !- Speed 2 Energy Input Ratio Function of Flow Fraction Curve Name
    PTU_PLR,                 !- Speed 2 Part Load Fraction Correlation Curve Name
    ,                        !- Speed 2 Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Speed 2 Ratio of Initial Moisture Evaporation Rate and steady state Latent Capacity {dimensionless}
    ,                        !- Speed 2 Maximum Cycling Rate {cycles/hr}
    ,                        !- Speed 2 Latent Capacity Time Constant {s}
    0.2,                     !- Speed 2 Rated Waste Heat Fraction of Power Input {dimensionless}
    ,                        !- Speed 2 Waste Heat Function of Temperature Curve Name
    0.9,                     !- Speed 2 Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Speed 2 Evaporative Condenser Air Flow Rate {m3/s}
    ;                        !- Speed 2 Rated Evaporative Condenser Pump Power Consumption {W}


!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:Fuel,
    SAC_Restroom Heating Coil,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
0.8, !- Burner Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    SAC_Restroom Cooling Coil Outlet,    !- Air Inlet Node Name
    SAC_Restroom Supply Equipment Outlet Node,   !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0.0,                     !- Parasitic Electric Load {W}
    GasHeatPLFFPLR,          !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}





!-~~~~ PSZ_tmpl: RestroomFlr1 ~~~


  Sizing:System,
    SAC_Restroom,           !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12,                      !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    RestroomFlr1 Direct Air,      !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    RestroomFlr1 ADU Inlet Node,  !- Air Inlet Node Name
    RestroomFlr1 Direct Air Inlet Node,  !- Air Outlet Node Name
    AUTOSIZE;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    RestroomFlr1 PSZ ADU,       !- Name
    RestroomFlr1 Direct Air Inlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    RestroomFlr1 Direct Air; !- Air Terminal Name


  ZoneHVAC:EquipmentList,
    RestroomFlr1 Equipment,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    RestroomFlr1 PSZ ADU,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentConnections,
    RestroomFlr1,                 !- Zone Name
    RestroomFlr1 Equipment,       !- Zone Conditioning Equipment List Name
    RestroomFlr1 Inlet Nodes,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    RestroomFlr1 Air Node,      !- Zone Air Node Name
    RestroomFlr1 Return Air Node;  !- Zone Return Air Node or NodeList Name


  Fan:SystemModel,
    SAC_Restroom_addAQ Supply Fan,  !- Name
    AlwaysOn,                !- Availability Schedule Name
    SAC_Restroom Mixed Air Outlet,  !- Air Inlet Node Name
    SAC_Restroom Supply Fan Outlet,  !- Air Outlet Node Name
    autosize,                !- Design Maximum Air Flow Rate
    Discrete,   !- Speed Control Method
    1,   !- Electric Power Minimum Flow Rate Fraction
622.5, !- Design Pressure Rise {Pa}
0.855, !- Motor Efficiency
    1.0,   ! Motor In Air Stream Fraction
    AUTOSIZE,   !- Design Electric Power Consumption
    TotalEfficiencyAndPressure,   !- Design Power Sizing Method
    ,   !- Electric Power Per Unit Flow Rate
    ,   !- Electric Power Per Unit Flow Rate Per Pressure
0.55575, !- Fan Total Efficiency
    ,   !- Electric Power Function of Flow Fraction Curve Name
622.5, !- Night Ventilation Mode Pressure Rise
    ,   !- Night Ventilation Mode Flow Fraction
    ,   !- Motor Loss Zone Name
    ,   !- Motor Loss Radiative Fraction
    General,                 !- End-Use Subcategory
    1,   !- Number of Speeds
    1,   !- Speed Flow Fraction
    1;    !- Electric Power Fraction
  AirLoopHVAC:UnitarySystem,
    SAC_Restroom_Unitary_Package_DX,  !- Name
    Load,                    !- Control Type
    RestroomFlr1,              !- Controlling Zone or Thermostat Location
    None,                    !- Dehumidification Control Type
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    SAC_Restroom Mixed Air Outlet,  !- Air Inlet Node Name
    SAC_Restroom Supply Equipment Outlet Node,  !- Air Outlet Node Name
    Fan:SystemModel,         !- Supply Fan Object Type
    SAC_Restroom_addAQ Supply Fan,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    COMPACT HVAC-ALWAYS 1,   !- Supply Air Fan Operating Mode Schedule Name
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    SAC_Restroom Heating Coil,  !- Heating Coil Name
    1,                       !- DX Heating Coil Sizing Ratio
    Coil:Cooling:DX:MultiSpeed,  !- Cooling Coil Object Type
    SAC_Restroom Cooling Coil,  !- Cooling Coil Name
    No,                      !- Use DOAS DX Cooling Coil
    2,                       !- Minimum Supply Air Temperature {C}
    SensibleOnlyLoadControl, !- Latent Load Control
    ,                        !- Supplemental Heating Coil Object Type
    ,                        !- Supplemental Heating Coil Name
    SupplyAirFlowRate,       !- Cooling Supply Air Flow Rate Method
    AUTOSIZE,                !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- Heating Supply Air Flow Rate Method
    AUTOSIZE,                !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- No Load Supply Air Flow Rate Method
    AUTOSIZE,                !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
    AUTOSIZE,                !- Maximum Supply Air Temperature {C}
    ,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
    ,                     !- Maximum Cycling Rate {cycles/hr}
    ,                      !- Heat Pump Time Constant {s}
    ,                    !- Fraction of On-Cycle Power Use
    ,                      !- Heat Pump Fan Delay Time {s}
    ,                        !- Ancillary On-Cycle Electric Power {W}
    ,                        !- Ancillary Off-Cycle Electric Power {W}
    ,                        !- Design Heat Recovery Water Flow Rate {m3/s}
    ,                      !- Maximum Temperature for Heat Recovery {C}
    ,                        !- Heat Recovery Water Inlet Node Name
    ,                        !- Heat Recovery Water Outlet Node Name
    UnitarySystemPerformance:Multispeed,  !- Design Specification Multispeed Object Type
    SAC_Restroom_Unitary_Package_DX_Perf;  !- Design Specification Multispeed Object Name

  UnitarySystemPerformance:Multispeed,
    SAC_Restroom_Unitary_Package_DX_Perf,  !- Name
    2,                       !- Number of Speeds for Heating
    2,                       !- Number of Speeds for Cooling
    No,                      !- Single Mode Operation
    1.0,    !- No Load, heating, or Cooling Speed 1 Supply Air Flow Rate Ratio
    1.0,    !- No Load, heating, or Cooling Speed 1 Supply Air Flow Rate Ratio
    1.0,    !- No Load, heating, or Cooling Speed 1 Supply Air Flow Rate Ratio
    1,                       !- Heating Speed 2 Supply Air Flow Ratio
    1;                       !- Cooling Speed 2 Supply Air Flow Ratio

  Controller:OutdoorAir,
    SAC_Restroom_OA_Controller,  !- Name
    SAC_Restroom OARelief Node,  !- Relief Air Outlet Node Name
    SAC_Restroom Supply Equipment Inlet Node,  !- Return Air Node Name
    SAC_Restroom Mixed Air Outlet,  !- Mixed Air Node Name
    SAC_Restroom OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
NoEconomizer, !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithHeating,   !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_MotorizedDamper_Sched,  !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    SZ_system_OA_Max_Frac_SCH,  !- Maximum Fraction of Outdoor Air Schedule Name
    ,        !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    ,                        !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    ,                        !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    ;                       !- Heat Recovery Bypass Control Type

  Controller:MechanicalVentilation,
    RestroomFlr1_DCV,        !- Name
    MinOA_MotorizedDamper_Sched, !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation

    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    RestroomFlr1,    !- Zone 1 Name
    SZ DSOA RestroomFlr1,    !- Design Specification Outdoor Air Object Name
    CM DSZAD Building;       !- Design Specification Zone Air Distribution Object Name


  AirLoopHVAC:ControllerList,
    SAC_Restroom_OA_Controllers, !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    SAC_Restroom_OA_Controller;  !- Controller 1 Name



  AirLoopHVAC,
    SAC_Restroom,                !- Name
    ,                        !- Controller List Name
    SAC_Restroom Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    SAC_Restroom Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    SAC_Restroom Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    SAC_Restroom Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    SAC_Restroom Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    SAC_Restroom Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    SAC_Restroom_OA_Equipment,   !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    SAC_Restroom_OAMixing Box;   !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem,
    SAC_Restroom_OA,             !- Name
    SAC_Restroom_OA_Controllers, !- Controller List Name
    SAC_Restroom_OA_Equipment;  !- Outdoor Air Equipment List Name

  OutdoorAir:Mixer,
    SAC_Restroom_OAMixing Box,    !- Name
    SAC_Restroom Mixed Air Outlet,  !- Mixed Air Node Name
    SAC_Restroom OAInlet Node,  !- Outdoor Air Stream Node Name
    SAC_Restroom OARelief Node,  !- Relief Air Stream Node Name
    SAC_Restroom Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  AirLoopHVAC:ZoneSplitter,
    SAC_Restroom Supply Air Splitter,  !- Name
    SAC_Restroom Zone Equipment Inlet Node,  !- Inlet Node Name
    RestroomFlr1 ADU Inlet Node;  !- Outlet 1 Node Name

  AirLoopHVAC:SupplyPath,
    SAC_Restroom,                !- Name
    SAC_Restroom Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    SAC_Restroom Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    SAC_Restroom Return Air Mixer,  !- Name
    SAC_Restroom Zone Equipment Outlet Node,  !- Outlet Node Name
    RestroomFlr1 Return Air Node;  !- Inlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    SAC_Restroom Return Air Path,!- Name
    SAC_Restroom Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    SAC_Restroom Return Air Mixer;  !- Component 1 Name

  Branch,
    SAC_Restroom Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    SAC_Restroom_OA,             !- Component 1 Name
    SAC_Restroom Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    SAC_Restroom Mixed Air Outlet,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
    SAC_Restroom_Unitary_Package_DX,  !- Component 2 Name
    SAC_Restroom Mixed Air Outlet,  !- Component 2 Inlet Node Name
    SAC_Restroom Supply Equipment Outlet Node;  !- Component 2 Outlet Node Name

  BranchList,
    SAC_Restroom Air Loop Branches,  !- Name
    SAC_Restroom Air Loop Main Branch;  !- Branch 1 Name

  NodeList,
    RestroomFlr1 Inlet Nodes,     !- Name
    RestroomFlr1 Direct Air Inlet Node;  !- Node 1 Name

  NodeList,
    SAC_Restroom_OANode List,    !- Name
    SAC_Restroom OAInlet Node;  !- Node 1 Name

  OutdoorAir:NodeList,
    SAC_Restroom_OANode List;    !- Node or NodeList Name 1

  AvailabilityManager:Scheduled,
    SAC_Restroom Availability Manager,  !- Name
    COMPACT HVAC-ALWAYS 1;   !- Schedule Name

  AvailabilityManagerAssignmentList,
    SAC_Restroom Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    SAC_Restroom Availability Manager;  !- Availability Manager 1 Name

  SetpointManager:SingleZone:Heating,
    SupAirTemp MngrRestroomFlr1 - Htg,  !- Name
    Temperature,             !- Control Variable
    13,                      !- Minimum Supply Air Temperature {C}
    45,                      !- Maximum Supply Air Temperature {C}
    RestroomFlr1,                 !- Control Zone Name
    RestroomFlr1 Air Node,      !- Zone Node Name
    RestroomFlr1 Direct Air Inlet Node,  !- Zone Inlet Node Name
    SAC_Restroom Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:SingleZone:Cooling,
    SupAirTemp MngrRestroomFlr1 - Clg,  !- Name
    Temperature,             !- Control Variable
    13,                      !- Minimum Supply Air Temperature {C}
    45,                      !- Maximum Supply Air Temperature {C}
    RestroomFlr1,                 !- Control Zone Name
    RestroomFlr1 Air Node,      !- Zone Node Name
    RestroomFlr1 Direct Air Inlet Node,  !- Zone Inlet Node Name
    SAC_Restroom Zone Equipment Inlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    SAC_Restroom_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    SAC_Restroom Zone Equipment Inlet Node,  !- Reference Setpoint Node Name
    SAC_Restroom Mixed Air Outlet,  !- Fan Inlet Node Name
    SAC_Restroom Supply Fan Outlet,  !- Fan Outlet Node Name
    SAC_Restroom Mixed Air Outlet;  !- Setpoint Node or NodeList Name


!-~~~~ SWHHeater_tmpl (bottom section) ~~~


!-~~~~ SWHHeater_tmpl ~~~

  WaterHeater:Mixed,
    SWH Shower Water Heater,  !- Name
    1.135624,                !- Tank Volume {m3}
    SHWSysShower Water Heater Setpoint Temperature Schedule,  !- Setpoint Temperature Schedule Name
    2,                       !- Deadband Temperature Difference {deltaC}
    82.2222,                 !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    87921.32,                !- Heater Maximum Capacity {W}
    ,                        !- Heater Minimum Capacity {W}
    ,                        !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    NATURALGAS,              !- Heater Fuel Type
    0.803988738426063,              !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    7231.83,       !- Off Cycle Parasitic Fuel Consumption Rate {W}
    NATURALGAS,              !- Off Cycle Parasitic Fuel Type
    0,                       !- Off Cycle Parasitic Heat Fraction to Tank
    7231.83,       !- On Cycle Parasitic Fuel Consumption Rate {W}
    NATURALGAS,              !- On Cycle Parasitic Fuel Type
    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    zone,                    !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    MECHANICALROOMFLR1,      !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    11.2541398681688,              !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- Off Cycle Loss Fraction to Zone
    11.2541398681688,              !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- On Cycle Loss Fraction to Zone
    ,                        !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    SWHSysShower Pump-Water HeaterNode,  !- Use Side Inlet Node Name
    SWHSysShower Supply Equipment Outlet Node,  !- Use Side Outlet Node Name
    1,                       !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1,                       !- Source Side Effectiveness
    AUTOSIZE,                !- Use Side Design Flow Rate {m3/s}
    AUTOSIZE,                !- Source Side Design Flow Rate {m3/s}
    1.5;                     !- Indirect Water Heating Recovery Time {hr}


!-~~~~ SWHLoops_tmpl ~~~

!-   ===========  All objects for service water heating system loops ===========
  Sizing:Plant,
    SWHSysShower,                 !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    60,                      !- Design Loop Exit Temperature {C}
    5.0;                     !- Loop Design Temperature Difference {deltaC}

  PlantLoop,
    SWHSysShower,                 !- Name
    WATER,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    SWHSysShower Loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name
    SWHSysShower Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    60,                      !- Maximum Loop Temperature {C}
    10.0,                    !- Minimum Loop Temperature {C}
    AUTOSIZE,                !- Maximum Loop Flow Rate {m3/s}
    0.0,                     !- Minimum Loop Flow Rate {m3/s}
    AUTOSIZE,                !- Plant Loop Volume {m3}
    SWHSysShower Supply Inlet Node,  !- Plant Side Inlet Node Name
    SWHSysShower Supply Outlet Node,  !- Plant Side Outlet Node Name
    SWHSysShower Supply Branches, !- Plant Side Branch List Name
    SWHSysShower Supply Connectors,  !- Plant Side Connector List Name
    SWHSysShower Demand Inlet Node,  !- Demand Side Inlet Node Name
    SWHSysShower Demand Outlet Node,  !- Demand Side Outlet Node Name
    SWHSysShower Demand Branches, !- Demand Side Branch List Name
    SWHSysShower Demand Connectors,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

  Pump:ConstantSpeed,
    SWHSysShower Pump,            !- Name
    SWHSysShower Supply Inlet Node,  !- Inlet Node Name
    SWHSysShower Pump-Water HeaterNodeviaConnector,  !- Outlet Node Name
    autosize,                !- Design Flow Rate {m3/s}
    29891,                   !- Design Pump Head {Pa}
    AUTOSIZE,                !- Design Power Consumption {W}
    0.85,                    !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent;            !- Pump Control Type

  BranchList,
    SWHSysShower Supply Branches, !- Name
    SWHSysShower Supply Inlet Branch,  !- Branch 1 Name
    SWHSysShower Supply Equipment Branch,  !- Branch 2 Name
    SWHSysShower Supply Equipment Bypass Branch,  !- Branch 3 Name
    SWHSysShower Supply Outlet Branch;  !- Branch 4 Name

  Branch,
    SWHSysShower Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:ConstantSpeed,      !- Component 1 Object Type
    SWHSysShower Pump,            !- Component 1 Name
    SWHSysShower Supply Inlet Node,  !- Component 1 Inlet Node Name
    SWHSysShower Pump-Water HeaterNodeviaConnector;  !- Component 1 Outlet Node Name

  Branch,
    SWHSysShower Supply Equipment Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    SWH Shower Water Heater,  !- Component 1 Name
    SWHSysShower Pump-Water HeaterNode,  !- Component 1 Inlet Node Name
    SWHSysShower Supply Equipment Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSysShower Supply Equipment Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SWHSysShower Supply Equipment Bypass Pipe,  !- Component 1 Name
    SWHSysShower Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
    SWHSysShower Supply Equip Bypass Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSysShower Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SWHSysShower Supply Outlet Pipe,  !- Component 1 Name
    SWHSysShower Supply Mixer-SWHSysShower Supply Outlet Pipe,  !- Component 1 Inlet Node Name
    SWHSysShower Supply Outlet Node;  !- Component 1 Outlet Node Name

  BranchList,
    SWHSysShower Demand Branches, !- Name
    SWHSysShower Demand Inlet Branch,  !- Inlet Branch Name
    SWH Demand Load Branch 101_SWH,  !- Branch 1 Name
    SWH Demand Load Branch 102_SWH,  !- Branch 2 Name
    SWH Demand Load Branch 103_SWH,  !- Branch 3 Name
    SWH Demand Load Branch 104_SWH,  !- Branch 4 Name
    SWH Demand Load Branch 105_SWH,  !- Branch 5 Name
    SWH Demand Load Branch 201_SWH,  !- Branch 6 Name
    SWH Demand Load Branch 202_SWH,  !- Branch 7 Name
    SWH Demand Load Branch 203_SWH,  !- Branch 8 Name
    SWH Demand Load Branch 204_SWH,  !- Branch 9 Name
    SWH Demand Load Branch 205_SWH,  !- Branch 10 Name
    SWH Demand Load Branch 206_SWH,  !- Branch 11 Name
    SWH Demand Load Branch 207_SWH,  !- Branch 12 Name
    SWH Demand Load Branch 208_SWH,  !- Branch 13 Name
    SWH Demand Load Branch 209_SWH,  !- Branch 14 Name
    SWH Demand Load Branch 210_SWH,  !- Branch 15 Name
    SWH Demand Load Branch 211_SWH,  !- Branch 16 Name
    SWH Demand Load Branch 212_SWH,  !- Branch 17 Name
    SWH Demand Load Branch 213_SWH,  !- Branch 18 Name
    SWH Demand Load Branch 214_SWH,  !- Branch 19 Name
    SWH Demand Load Branch 215_SWH,  !- Branch 20 Name
    SWH Demand Load Branch 216_SWH,  !- Branch 21 Name
    SWH Demand Load Branch 217_SWH,  !- Branch 22 Name
    SWH Demand Load Branch 218_SWH,  !- Branch 23 Name
    SWH Demand Load Branch 219_SWH,  !- Branch 24 Name
    SWH Demand Load Branch 220_SWH,  !- Branch 25 Name
    SWH Demand Load Branch 221_SWH,  !- Branch 26 Name
    SWH Demand Load Branch 222_SWH,  !- Branch 27 Name
    SWH Demand Load Branch 223_SWH,  !- Branch 28 Name
    SWH Demand Load Branch 224_SWH,  !- Branch 29 Name
    SWH Demand Load Branch 301_SWH,  !- Branch 30 Name
    SWH Demand Load Branch 302_SWH,  !- Branch 31 Name
    SWH Demand Load Branch 303_SWH,  !- Branch 32 Name
    SWH Demand Load Branch 304_SWH,  !- Branch 33 Name
    SWH Demand Load Branch 305_SWH,  !- Branch 34 Name
    SWH Demand Load Branch 306_SWH,  !- Branch 35 Name
    SWH Demand Load Branch 307_SWH,  !- Branch 36 Name
    SWH Demand Load Branch 308_SWH,  !- Branch 37 Name
    SWH Demand Load Branch 309_SWH,  !- Branch 38 Name
    SWH Demand Load Branch 310_SWH,  !- Branch 39 Name
    SWH Demand Load Branch 311_SWH,  !- Branch 40 Name
    SWH Demand Load Branch 312_SWH,  !- Branch 41 Name
    SWH Demand Load Branch 313_SWH,  !- Branch 42 Name
    SWH Demand Load Branch 314_SWH,  !- Branch 43 Name
    SWH Demand Load Branch 315_SWH,  !- Branch 44 Name
    SWH Demand Load Branch 316_SWH,  !- Branch 45 Name
    SWH Demand Load Branch 317_SWH,  !- Branch 46 Name
    SWH Demand Load Branch 318_SWH,  !- Branch 47 Name
    SWH Demand Load Branch 319_SWH,  !- Branch 48 Name
    SWH Demand Load Branch 320_SWH,  !- Branch 49 Name
    SWH Demand Load Branch 321_SWH,  !- Branch 50 Name
    SWH Demand Load Branch 322_SWH,  !- Branch 51 Name
    SWH Demand Load Branch 323_SWH,  !- Branch 52 Name
    SWH Demand Load Branch 324_SWH,  !- Branch 53 Name
    SWH Demand Load Branch 401_SWH,  !- Branch 54 Name
    SWH Demand Load Branch 402_SWH,  !- Branch 55 Name
    SWH Demand Load Branch 403_SWH,  !- Branch 56 Name
    SWH Demand Load Branch 404_SWH,  !- Branch 57 Name
    SWH Demand Load Branch 405_SWH,  !- Branch 58 Name
    SWH Demand Load Branch 406_SWH,  !- Branch 59 Name
    SWH Demand Load Branch 407_SWH,  !- Branch 60 Name
    SWH Demand Load Branch 408_SWH,  !- Branch 61 Name
    SWH Demand Load Branch 409_SWH,  !- Branch 62 Name
    SWH Demand Load Branch 410_SWH,  !- Branch 63 Name
    SWH Demand Load Branch 411_SWH,  !- Branch 64 Name
    SWH Demand Load Branch 412_SWH,  !- Branch 65 Name
    SWH Demand Load Branch 413_SWH,  !- Branch 66 Name
    SWH Demand Load Branch 414_SWH,  !- Branch 67 Name
    SWH Demand Load Branch 415_SWH,  !- Branch 68 Name
    SWH Demand Load Branch 416_SWH,  !- Branch 69 Name
    SWH Demand Load Branch 417_SWH,  !- Branch 70 Name
    SWH Demand Load Branch 418_SWH,  !- Branch 71 Name
    SWH Demand Load Branch 419_SWH,  !- Branch 72 Name
    SWH Demand Load Branch 420_SWH,  !- Branch 73 Name
    SWH Demand Load Branch 421_SWH,  !- Branch 74 Name
    SWH Demand Load Branch 422_SWH,  !- Branch 75 Name
    SWH Demand Load Branch 423_SWH,  !- Branch 76 Name
    SWH Demand Load Branch 424_SWH,  !- Branch 77 Name
    SWHSysShower Demand Bypass Branch,  !- Branch N Name
    SWHSysShower Demand Outlet Branch;  !- Branch N Name

  Branch,
    SWHSysShower Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SWHSysShower Demand Inlet Pipe,  !- Component 1 Name
    SWHSysShower Demand Inlet Node,  !- Component 1 Inlet Node Name
    SWHSysShower Demand Inlet Pipe-SWHSysShower Demand Mixer;  !- Component 1 Outlet Node Name

  Branch,
    SWHSysShower Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SWHSysShower Demand Bypass Pipe,  !- Component 1 Name
    SWHSysShower Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    SWHSysShower Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSysShower Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SWHSysShower Demand Outlet Pipe,  !- Component 1 Name
    SWHSysShower Demand Mixer-SWHSysShower Demand Outlet Pipe,  !- Component 1 Inlet Node Name
    SWHSysShower Demand Outlet Node;  !- Component 1 Outlet Node Name

  Connector:Splitter,
    SWHSysShower Supply Splitter, !- Name
    SWHSysShower Supply Inlet Branch,  !- Inlet Branch Name
    SWHSysShower Supply Equipment Branch,  !- Outlet Branch 1 Name
    SWHSysShower Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name

  Connector:Splitter,
    SWHSysShower Demand Splitter, !- Name
    SWHSysShower Demand Inlet Branch,  !- Inlet Branch Name
    SWH Demand Load Branch 101_SWH,  !- Branch 1 Name
    SWH Demand Load Branch 102_SWH,  !- Branch 2 Name
    SWH Demand Load Branch 103_SWH,  !- Branch 3 Name
    SWH Demand Load Branch 104_SWH,  !- Branch 4 Name
    SWH Demand Load Branch 105_SWH,  !- Branch 5 Name
    SWH Demand Load Branch 201_SWH,  !- Branch 6 Name
    SWH Demand Load Branch 202_SWH,  !- Branch 7 Name
    SWH Demand Load Branch 203_SWH,  !- Branch 8 Name
    SWH Demand Load Branch 204_SWH,  !- Branch 9 Name
    SWH Demand Load Branch 205_SWH,  !- Branch 10 Name
    SWH Demand Load Branch 206_SWH,  !- Branch 11 Name
    SWH Demand Load Branch 207_SWH,  !- Branch 12 Name
    SWH Demand Load Branch 208_SWH,  !- Branch 13 Name
    SWH Demand Load Branch 209_SWH,  !- Branch 14 Name
    SWH Demand Load Branch 210_SWH,  !- Branch 15 Name
    SWH Demand Load Branch 211_SWH,  !- Branch 16 Name
    SWH Demand Load Branch 212_SWH,  !- Branch 17 Name
    SWH Demand Load Branch 213_SWH,  !- Branch 18 Name
    SWH Demand Load Branch 214_SWH,  !- Branch 19 Name
    SWH Demand Load Branch 215_SWH,  !- Branch 20 Name
    SWH Demand Load Branch 216_SWH,  !- Branch 21 Name
    SWH Demand Load Branch 217_SWH,  !- Branch 22 Name
    SWH Demand Load Branch 218_SWH,  !- Branch 23 Name
    SWH Demand Load Branch 219_SWH,  !- Branch 24 Name
    SWH Demand Load Branch 220_SWH,  !- Branch 25 Name
    SWH Demand Load Branch 221_SWH,  !- Branch 26 Name
    SWH Demand Load Branch 222_SWH,  !- Branch 27 Name
    SWH Demand Load Branch 223_SWH,  !- Branch 28 Name
    SWH Demand Load Branch 224_SWH,  !- Branch 29 Name
    SWH Demand Load Branch 301_SWH,  !- Branch 30 Name
    SWH Demand Load Branch 302_SWH,  !- Branch 31 Name
    SWH Demand Load Branch 303_SWH,  !- Branch 32 Name
    SWH Demand Load Branch 304_SWH,  !- Branch 33 Name
    SWH Demand Load Branch 305_SWH,  !- Branch 34 Name
    SWH Demand Load Branch 306_SWH,  !- Branch 35 Name
    SWH Demand Load Branch 307_SWH,  !- Branch 36 Name
    SWH Demand Load Branch 308_SWH,  !- Branch 37 Name
    SWH Demand Load Branch 309_SWH,  !- Branch 38 Name
    SWH Demand Load Branch 310_SWH,  !- Branch 39 Name
    SWH Demand Load Branch 311_SWH,  !- Branch 40 Name
    SWH Demand Load Branch 312_SWH,  !- Branch 41 Name
    SWH Demand Load Branch 313_SWH,  !- Branch 42 Name
    SWH Demand Load Branch 314_SWH,  !- Branch 43 Name
    SWH Demand Load Branch 315_SWH,  !- Branch 44 Name
    SWH Demand Load Branch 316_SWH,  !- Branch 45 Name
    SWH Demand Load Branch 317_SWH,  !- Branch 46 Name
    SWH Demand Load Branch 318_SWH,  !- Branch 47 Name
    SWH Demand Load Branch 319_SWH,  !- Branch 48 Name
    SWH Demand Load Branch 320_SWH,  !- Branch 49 Name
    SWH Demand Load Branch 321_SWH,  !- Branch 50 Name
    SWH Demand Load Branch 322_SWH,  !- Branch 51 Name
    SWH Demand Load Branch 323_SWH,  !- Branch 52 Name
    SWH Demand Load Branch 324_SWH,  !- Branch 53 Name
    SWH Demand Load Branch 401_SWH,  !- Branch 54 Name
    SWH Demand Load Branch 402_SWH,  !- Branch 55 Name
    SWH Demand Load Branch 403_SWH,  !- Branch 56 Name
    SWH Demand Load Branch 404_SWH,  !- Branch 57 Name
    SWH Demand Load Branch 405_SWH,  !- Branch 58 Name
    SWH Demand Load Branch 406_SWH,  !- Branch 59 Name
    SWH Demand Load Branch 407_SWH,  !- Branch 60 Name
    SWH Demand Load Branch 408_SWH,  !- Branch 61 Name
    SWH Demand Load Branch 409_SWH,  !- Branch 62 Name
    SWH Demand Load Branch 410_SWH,  !- Branch 63 Name
    SWH Demand Load Branch 411_SWH,  !- Branch 64 Name
    SWH Demand Load Branch 412_SWH,  !- Branch 65 Name
    SWH Demand Load Branch 413_SWH,  !- Branch 66 Name
    SWH Demand Load Branch 414_SWH,  !- Branch 67 Name
    SWH Demand Load Branch 415_SWH,  !- Branch 68 Name
    SWH Demand Load Branch 416_SWH,  !- Branch 69 Name
    SWH Demand Load Branch 417_SWH,  !- Branch 70 Name
    SWH Demand Load Branch 418_SWH,  !- Branch 71 Name
    SWH Demand Load Branch 419_SWH,  !- Branch 72 Name
    SWH Demand Load Branch 420_SWH,  !- Branch 73 Name
    SWH Demand Load Branch 421_SWH,  !- Branch 74 Name
    SWH Demand Load Branch 422_SWH,  !- Branch 75 Name
    SWH Demand Load Branch 423_SWH,  !- Branch 76 Name
    SWH Demand Load Branch 424_SWH,  !- Branch 77 Name
    SWHSysShower Demand Bypass Branch;  !- Outlet Branch N Name

  Connector:Mixer,
    SWHSysShower Supply Mixer,    !- Name
    SWHSysShower Supply Outlet Branch,  !- Outlet Branch Name
    SWHSysShower Supply Equipment Branch,  !- Inlet Branch 1 Name
    SWHSysShower Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name

  Connector:Mixer,
    SWHSysShower Demand Mixer,    !- Name
    SWHSysShower Demand Outlet Branch,  !- Outlet Branch Name
    SWH Demand Load Branch 101_SWH,  !- Branch 1 Name
    SWH Demand Load Branch 102_SWH,  !- Branch 2 Name
    SWH Demand Load Branch 103_SWH,  !- Branch 3 Name
    SWH Demand Load Branch 104_SWH,  !- Branch 4 Name
    SWH Demand Load Branch 105_SWH,  !- Branch 5 Name
    SWH Demand Load Branch 201_SWH,  !- Branch 6 Name
    SWH Demand Load Branch 202_SWH,  !- Branch 7 Name
    SWH Demand Load Branch 203_SWH,  !- Branch 8 Name
    SWH Demand Load Branch 204_SWH,  !- Branch 9 Name
    SWH Demand Load Branch 205_SWH,  !- Branch 10 Name
    SWH Demand Load Branch 206_SWH,  !- Branch 11 Name
    SWH Demand Load Branch 207_SWH,  !- Branch 12 Name
    SWH Demand Load Branch 208_SWH,  !- Branch 13 Name
    SWH Demand Load Branch 209_SWH,  !- Branch 14 Name
    SWH Demand Load Branch 210_SWH,  !- Branch 15 Name
    SWH Demand Load Branch 211_SWH,  !- Branch 16 Name
    SWH Demand Load Branch 212_SWH,  !- Branch 17 Name
    SWH Demand Load Branch 213_SWH,  !- Branch 18 Name
    SWH Demand Load Branch 214_SWH,  !- Branch 19 Name
    SWH Demand Load Branch 215_SWH,  !- Branch 20 Name
    SWH Demand Load Branch 216_SWH,  !- Branch 21 Name
    SWH Demand Load Branch 217_SWH,  !- Branch 22 Name
    SWH Demand Load Branch 218_SWH,  !- Branch 23 Name
    SWH Demand Load Branch 219_SWH,  !- Branch 24 Name
    SWH Demand Load Branch 220_SWH,  !- Branch 25 Name
    SWH Demand Load Branch 221_SWH,  !- Branch 26 Name
    SWH Demand Load Branch 222_SWH,  !- Branch 27 Name
    SWH Demand Load Branch 223_SWH,  !- Branch 28 Name
    SWH Demand Load Branch 224_SWH,  !- Branch 29 Name
    SWH Demand Load Branch 301_SWH,  !- Branch 30 Name
    SWH Demand Load Branch 302_SWH,  !- Branch 31 Name
    SWH Demand Load Branch 303_SWH,  !- Branch 32 Name
    SWH Demand Load Branch 304_SWH,  !- Branch 33 Name
    SWH Demand Load Branch 305_SWH,  !- Branch 34 Name
    SWH Demand Load Branch 306_SWH,  !- Branch 35 Name
    SWH Demand Load Branch 307_SWH,  !- Branch 36 Name
    SWH Demand Load Branch 308_SWH,  !- Branch 37 Name
    SWH Demand Load Branch 309_SWH,  !- Branch 38 Name
    SWH Demand Load Branch 310_SWH,  !- Branch 39 Name
    SWH Demand Load Branch 311_SWH,  !- Branch 40 Name
    SWH Demand Load Branch 312_SWH,  !- Branch 41 Name
    SWH Demand Load Branch 313_SWH,  !- Branch 42 Name
    SWH Demand Load Branch 314_SWH,  !- Branch 43 Name
    SWH Demand Load Branch 315_SWH,  !- Branch 44 Name
    SWH Demand Load Branch 316_SWH,  !- Branch 45 Name
    SWH Demand Load Branch 317_SWH,  !- Branch 46 Name
    SWH Demand Load Branch 318_SWH,  !- Branch 47 Name
    SWH Demand Load Branch 319_SWH,  !- Branch 48 Name
    SWH Demand Load Branch 320_SWH,  !- Branch 49 Name
    SWH Demand Load Branch 321_SWH,  !- Branch 50 Name
    SWH Demand Load Branch 322_SWH,  !- Branch 51 Name
    SWH Demand Load Branch 323_SWH,  !- Branch 52 Name
    SWH Demand Load Branch 324_SWH,  !- Branch 53 Name
    SWH Demand Load Branch 401_SWH,  !- Branch 54 Name
    SWH Demand Load Branch 402_SWH,  !- Branch 55 Name
    SWH Demand Load Branch 403_SWH,  !- Branch 56 Name
    SWH Demand Load Branch 404_SWH,  !- Branch 57 Name
    SWH Demand Load Branch 405_SWH,  !- Branch 58 Name
    SWH Demand Load Branch 406_SWH,  !- Branch 59 Name
    SWH Demand Load Branch 407_SWH,  !- Branch 60 Name
    SWH Demand Load Branch 408_SWH,  !- Branch 61 Name
    SWH Demand Load Branch 409_SWH,  !- Branch 62 Name
    SWH Demand Load Branch 410_SWH,  !- Branch 63 Name
    SWH Demand Load Branch 411_SWH,  !- Branch 64 Name
    SWH Demand Load Branch 412_SWH,  !- Branch 65 Name
    SWH Demand Load Branch 413_SWH,  !- Branch 66 Name
    SWH Demand Load Branch 414_SWH,  !- Branch 67 Name
    SWH Demand Load Branch 415_SWH,  !- Branch 68 Name
    SWH Demand Load Branch 416_SWH,  !- Branch 69 Name
    SWH Demand Load Branch 417_SWH,  !- Branch 70 Name
    SWH Demand Load Branch 418_SWH,  !- Branch 71 Name
    SWH Demand Load Branch 419_SWH,  !- Branch 72 Name
    SWH Demand Load Branch 420_SWH,  !- Branch 73 Name
    SWH Demand Load Branch 421_SWH,  !- Branch 74 Name
    SWH Demand Load Branch 422_SWH,  !- Branch 75 Name
    SWH Demand Load Branch 423_SWH,  !- Branch 76 Name
    SWH Demand Load Branch 424_SWH,  !- Branch 77 Name
    SWHSysShower Demand Bypass Branch;  !- Inlet Branch N Name

  ConnectorList,
    SWHSysShower Supply Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    SWHSysShower Supply Splitter, !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    SWHSysShower Supply Mixer;    !- Connector 2 Name

  ConnectorList,
    SWHSysShower Demand Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    SWHSysShower Demand Splitter, !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    SWHSysShower Demand Mixer;    !- Connector 2 Name

  Pipe:Adiabatic,
    SWHSysShower Supply Equipment Bypass Pipe,  !- Name
    SWHSysShower Supply Equip Bypass Inlet Node,  !- Inlet Node Name
    SWHSysShower Supply Equip Bypass Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    SWHSysShower Supply Outlet Pipe,  !- Name
    SWHSysShower Supply Mixer-SWHSysShower Supply Outlet Pipe,  !- Inlet Node Name
    SWHSysShower Supply Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    SWHSysShower Demand Inlet Pipe,  !- Name
    SWHSysShower Demand Inlet Node,  !- Inlet Node Name
    SWHSysShower Demand Inlet Pipe-SWHSysShower Demand Mixer;  !- Outlet Node Name

  Pipe:Adiabatic,
    SWHSysShower Demand Bypass Pipe,  !- Name
    SWHSysShower Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    SWHSysShower Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    SWHSysShower Demand Outlet Pipe,  !- Name
    SWHSysShower Demand Mixer-SWHSysShower Demand Outlet Pipe,  !- Inlet Node Name
    SWHSysShower Demand Outlet Node;  !- Outlet Node Name


  PlantEquipmentList,
    SWHSysShower Equipment List,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    SWH Shower Water Heater;  !- Equipment 1 Name

  PlantEquipmentOperation:HeatingLoad,
    SWHSysShower Operation Scheme,!- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    SWHSysShower Equipment List;  !- Range 1 Equipment List Name

  PlantEquipmentOperationSchemes,
    SWHSysShower Loop Operation Scheme List,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    SWHSysShower Operation Scheme,!- Control Scheme 1 Name
    PlantOnSched;            !- Control Scheme 1 Schedule Name

  SetpointManager:Scheduled,
    SWHSysShower Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    SHWSysShower-Loop-Temp-Schedule,  !- Schedule Name
    SWHSysShower Supply Outlet Node;  !- Setpoint Node or NodeList Name

!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    101_SWH,                 !- Name
    WaterUse,             !- End-Use Subcategory
    2.337e-06,   !- Peak Flow Rate {m3/s}
    AlwaysOff,               !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom101,            !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    101_SWH,                 !- Name
    101_SWH Water Inlet Node,  !- Inlet Node Name
    101_SWH Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    101_SWH;                 !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch 101_SWH,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    101_SWH,                 !- Component 1 Name
    101_SWH Water Inlet Node,  !- Component 1 Inlet Node Name
    101_SWH Water Outlet Node;  !- Component 1 Outlet Node Name



!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    102_SWH,                 !- Name
    WaterUse,             !- End-Use Subcategory
    2.337e-06,   !- Peak Flow Rate {m3/s}
    AlwaysOff,               !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom102,            !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    102_SWH,                 !- Name
    102_SWH Water Inlet Node,  !- Inlet Node Name
    102_SWH Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    102_SWH;                 !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch 102_SWH,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    102_SWH,                 !- Component 1 Name
    102_SWH Water Inlet Node,  !- Component 1 Inlet Node Name
    102_SWH Water Outlet Node;  !- Component 1 Outlet Node Name



!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    103_SWH,                 !- Name
    WaterUse,             !- End-Use Subcategory
    2.337e-06,   !- Peak Flow Rate {m3/s}
    GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom103,            !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    103_SWH,                 !- Name
    103_SWH Water Inlet Node,  !- Inlet Node Name
    103_SWH Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    103_SWH;                 !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch 103_SWH,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    103_SWH,                 !- Component 1 Name
    103_SWH Water Inlet Node,  !- Component 1 Inlet Node Name
    103_SWH Water Outlet Node;  !- Component 1 Outlet Node Name



!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    104_SWH,                 !- Name
    WaterUse,             !- End-Use Subcategory
    2.337e-06,   !- Peak Flow Rate {m3/s}
    GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom104,            !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    104_SWH,                 !- Name
    104_SWH Water Inlet Node,  !- Inlet Node Name
    104_SWH Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    104_SWH;                 !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch 104_SWH,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    104_SWH,                 !- Component 1 Name
    104_SWH Water Inlet Node,  !- Component 1 Inlet Node Name
    104_SWH Water Outlet Node;  !- Component 1 Outlet Node Name



!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    105_SWH,                 !- Name
    WaterUse,             !- End-Use Subcategory
    2.337e-06,   !- Peak Flow Rate {m3/s}
    GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom105,            !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    105_SWH,                 !- Name
    105_SWH Water Inlet Node,  !- Inlet Node Name
    105_SWH Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    105_SWH;                 !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch 105_SWH,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    105_SWH,                 !- Component 1 Name
    105_SWH Water Inlet Node,  !- Component 1 Inlet Node Name
    105_SWH Water Outlet Node;  !- Component 1 Outlet Node Name



!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    201_SWH,                 !- Name
    WaterUse,             !- End-Use Subcategory
    2.337e-06,   !- Peak Flow Rate {m3/s}
    AlwaysOff,               !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom201,            !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    201_SWH,                 !- Name
    201_SWH Water Inlet Node,  !- Inlet Node Name
    201_SWH Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    201_SWH;                 !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch 201_SWH,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    201_SWH,                 !- Component 1 Name
    201_SWH Water Inlet Node,  !- Component 1 Inlet Node Name
    201_SWH Water Outlet Node;  !- Component 1 Outlet Node Name



!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    202_SWH,                 !- Name
    WaterUse,             !- End-Use Subcategory
    2.337e-06,   !- Peak Flow Rate {m3/s}
    GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom202_205,        !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    202_SWH,                 !- Name
    202_SWH Water Inlet Node,  !- Inlet Node Name
    202_SWH Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    202_SWH;                 !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch 202_SWH,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    202_SWH,                 !- Component 1 Name
    202_SWH Water Inlet Node,  !- Component 1 Inlet Node Name
    202_SWH Water Outlet Node;  !- Component 1 Outlet Node Name



!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    203_SWH,                 !- Name
    WaterUse,             !- End-Use Subcategory
    2.337e-06,   !- Peak Flow Rate {m3/s}
    GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom202_205,        !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    203_SWH,                 !- Name
    203_SWH Water Inlet Node,  !- Inlet Node Name
    203_SWH Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    203_SWH;                 !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch 203_SWH,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    203_SWH,                 !- Component 1 Name
    203_SWH Water Inlet Node,  !- Component 1 Inlet Node Name
    203_SWH Water Outlet Node;  !- Component 1 Outlet Node Name



!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    204_SWH,                 !- Name
    WaterUse,             !- End-Use Subcategory
    2.337e-06,   !- Peak Flow Rate {m3/s}
    GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom202_205,        !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    204_SWH,                 !- Name
    204_SWH Water Inlet Node,  !- Inlet Node Name
    204_SWH Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    204_SWH;                 !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch 204_SWH,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    204_SWH,                 !- Component 1 Name
    204_SWH Water Inlet Node,  !- Component 1 Inlet Node Name
    204_SWH Water Outlet Node;  !- Component 1 Outlet Node Name



!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    205_SWH,                 !- Name
    WaterUse,             !- End-Use Subcategory
    2.337e-06,   !- Peak Flow Rate {m3/s}
    GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom202_205,        !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    205_SWH,                 !- Name
    205_SWH Water Inlet Node,  !- Inlet Node Name
    205_SWH Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    205_SWH;                 !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch 205_SWH,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    205_SWH,                 !- Component 1 Name
    205_SWH Water Inlet Node,  !- Component 1 Inlet Node Name
    205_SWH Water Outlet Node;  !- Component 1 Outlet Node Name



!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    206_SWH,                 !- Name
    WaterUse,             !- End-Use Subcategory
    2.337e-06,   !- Peak Flow Rate {m3/s}
    GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom206_208,        !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    206_SWH,                 !- Name
    206_SWH Water Inlet Node,  !- Inlet Node Name
    206_SWH Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    206_SWH;                 !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch 206_SWH,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    206_SWH,                 !- Component 1 Name
    206_SWH Water Inlet Node,  !- Component 1 Inlet Node Name
    206_SWH Water Outlet Node;  !- Component 1 Outlet Node Name



!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    207_SWH,                 !- Name
    WaterUse,             !- End-Use Subcategory
    2.337e-06,   !- Peak Flow Rate {m3/s}
    GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom206_208,        !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    207_SWH,                 !- Name
    207_SWH Water Inlet Node,  !- Inlet Node Name
    207_SWH Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    207_SWH;                 !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch 207_SWH,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    207_SWH,                 !- Component 1 Name
    207_SWH Water Inlet Node,  !- Component 1 Inlet Node Name
    207_SWH Water Outlet Node;  !- Component 1 Outlet Node Name



!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    208_SWH,                 !- Name
    WaterUse,             !- End-Use Subcategory
    2.337e-06,   !- Peak Flow Rate {m3/s}
    GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom206_208,        !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    208_SWH,                 !- Name
    208_SWH Water Inlet Node,  !- Inlet Node Name
    208_SWH Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    208_SWH;                 !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch 208_SWH,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    208_SWH,                 !- Component 1 Name
    208_SWH Water Inlet Node,  !- Component 1 Inlet Node Name
    208_SWH Water Outlet Node;  !- Component 1 Outlet Node Name



!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    209_SWH,                 !- Name
    WaterUse,             !- End-Use Subcategory
    2.337e-06,   !- Peak Flow Rate {m3/s}
    GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom209_212,        !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    209_SWH,                 !- Name
    209_SWH Water Inlet Node,  !- Inlet Node Name
    209_SWH Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    209_SWH;                 !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch 209_SWH,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    209_SWH,                 !- Component 1 Name
    209_SWH Water Inlet Node,  !- Component 1 Inlet Node Name
    209_SWH Water Outlet Node;  !- Component 1 Outlet Node Name



!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    210_SWH,                 !- Name
    WaterUse,             !- End-Use Subcategory
    2.337e-06,   !- Peak Flow Rate {m3/s}
    GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom209_212,        !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    210_SWH,                 !- Name
    210_SWH Water Inlet Node,  !- Inlet Node Name
    210_SWH Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    210_SWH;                 !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch 210_SWH,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    210_SWH,                 !- Component 1 Name
    210_SWH Water Inlet Node,  !- Component 1 Inlet Node Name
    210_SWH Water Outlet Node;  !- Component 1 Outlet Node Name



!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    211_SWH,                 !- Name
    WaterUse,             !- End-Use Subcategory
    2.337e-06,   !- Peak Flow Rate {m3/s}
    GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom209_212,        !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    211_SWH,                 !- Name
    211_SWH Water Inlet Node,  !- Inlet Node Name
    211_SWH Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    211_SWH;                 !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch 211_SWH,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    211_SWH,                 !- Component 1 Name
    211_SWH Water Inlet Node,  !- Component 1 Inlet Node Name
    211_SWH Water Outlet Node;  !- Component 1 Outlet Node Name



!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    212_SWH,                 !- Name
    WaterUse,             !- End-Use Subcategory
    2.337e-06,   !- Peak Flow Rate {m3/s}
    GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom209_212,        !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    212_SWH,                 !- Name
    212_SWH Water Inlet Node,  !- Inlet Node Name
    212_SWH Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    212_SWH;                 !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch 212_SWH,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    212_SWH,                 !- Component 1 Name
    212_SWH Water Inlet Node,  !- Component 1 Inlet Node Name
    212_SWH Water Outlet Node;  !- Component 1 Outlet Node Name



!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    213_SWH,                 !- Name
    WaterUse,             !- End-Use Subcategory
    2.337e-06,   !- Peak Flow Rate {m3/s}
    GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom213,            !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    213_SWH,                 !- Name
    213_SWH Water Inlet Node,  !- Inlet Node Name
    213_SWH Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    213_SWH;                 !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch 213_SWH,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    213_SWH,                 !- Component 1 Name
    213_SWH Water Inlet Node,  !- Component 1 Inlet Node Name
    213_SWH Water Outlet Node;  !- Component 1 Outlet Node Name



!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    214_SWH,                 !- Name
    WaterUse,             !- End-Use Subcategory
    2.337e-06,   !- Peak Flow Rate {m3/s}
    GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom214,            !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    214_SWH,                 !- Name
    214_SWH Water Inlet Node,  !- Inlet Node Name
    214_SWH Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    214_SWH;                 !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch 214_SWH,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    214_SWH,                 !- Component 1 Name
    214_SWH Water Inlet Node,  !- Component 1 Inlet Node Name
    214_SWH Water Outlet Node;  !- Component 1 Outlet Node Name



!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    215_SWH,                 !- Name
    WaterUse,             !- End-Use Subcategory
    2.337e-06,   !- Peak Flow Rate {m3/s}
    AlwaysOff,               !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom215_218,        !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    215_SWH,                 !- Name
    215_SWH Water Inlet Node,  !- Inlet Node Name
    215_SWH Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    215_SWH;                 !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch 215_SWH,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    215_SWH,                 !- Component 1 Name
    215_SWH Water Inlet Node,  !- Component 1 Inlet Node Name
    215_SWH Water Outlet Node;  !- Component 1 Outlet Node Name



!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    216_SWH,                 !- Name
    WaterUse,             !- End-Use Subcategory
    2.337e-06,   !- Peak Flow Rate {m3/s}
    AlwaysOff,               !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom215_218,        !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    216_SWH,                 !- Name
    216_SWH Water Inlet Node,  !- Inlet Node Name
    216_SWH Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    216_SWH;                 !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch 216_SWH,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    216_SWH,                 !- Component 1 Name
    216_SWH Water Inlet Node,  !- Component 1 Inlet Node Name
    216_SWH Water Outlet Node;  !- Component 1 Outlet Node Name



!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    217_SWH,                 !- Name
    WaterUse,             !- End-Use Subcategory
    2.337e-06,   !- Peak Flow Rate {m3/s}
    AlwaysOff,               !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom215_218,        !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    217_SWH,                 !- Name
    217_SWH Water Inlet Node,  !- Inlet Node Name
    217_SWH Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    217_SWH;                 !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch 217_SWH,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    217_SWH,                 !- Component 1 Name
    217_SWH Water Inlet Node,  !- Component 1 Inlet Node Name
    217_SWH Water Outlet Node;  !- Component 1 Outlet Node Name



!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    218_SWH,                 !- Name
    WaterUse,             !- End-Use Subcategory
    2.337e-06,   !- Peak Flow Rate {m3/s}
    AlwaysOff,               !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom215_218,        !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    218_SWH,                 !- Name
    218_SWH Water Inlet Node,  !- Inlet Node Name
    218_SWH Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    218_SWH;                 !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch 218_SWH,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    218_SWH,                 !- Component 1 Name
    218_SWH Water Inlet Node,  !- Component 1 Inlet Node Name
    218_SWH Water Outlet Node;  !- Component 1 Outlet Node Name



!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    219_SWH,                 !- Name
    WaterUse,             !- End-Use Subcategory
    2.337e-06,   !- Peak Flow Rate {m3/s}
    GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom219,            !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    219_SWH,                 !- Name
    219_SWH Water Inlet Node,  !- Inlet Node Name
    219_SWH Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    219_SWH;                 !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch 219_SWH,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    219_SWH,                 !- Component 1 Name
    219_SWH Water Inlet Node,  !- Component 1 Inlet Node Name
    219_SWH Water Outlet Node;  !- Component 1 Outlet Node Name



!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    220_SWH,                 !- Name
    WaterUse,             !- End-Use Subcategory
    2.337e-06,   !- Peak Flow Rate {m3/s}
    GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom220_223,        !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    220_SWH,                 !- Name
    220_SWH Water Inlet Node,  !- Inlet Node Name
    220_SWH Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    220_SWH;                 !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch 220_SWH,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    220_SWH,                 !- Component 1 Name
    220_SWH Water Inlet Node,  !- Component 1 Inlet Node Name
    220_SWH Water Outlet Node;  !- Component 1 Outlet Node Name



!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    221_SWH,                 !- Name
    WaterUse,             !- End-Use Subcategory
    2.337e-06,   !- Peak Flow Rate {m3/s}
    GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom220_223,        !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    221_SWH,                 !- Name
    221_SWH Water Inlet Node,  !- Inlet Node Name
    221_SWH Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    221_SWH;                 !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch 221_SWH,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    221_SWH,                 !- Component 1 Name
    221_SWH Water Inlet Node,  !- Component 1 Inlet Node Name
    221_SWH Water Outlet Node;  !- Component 1 Outlet Node Name



!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    222_SWH,                 !- Name
    WaterUse,             !- End-Use Subcategory
    2.337e-06,   !- Peak Flow Rate {m3/s}
    GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom220_223,        !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    222_SWH,                 !- Name
    222_SWH Water Inlet Node,  !- Inlet Node Name
    222_SWH Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    222_SWH;                 !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch 222_SWH,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    222_SWH,                 !- Component 1 Name
    222_SWH Water Inlet Node,  !- Component 1 Inlet Node Name
    222_SWH Water Outlet Node;  !- Component 1 Outlet Node Name



!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    223_SWH,                 !- Name
    WaterUse,             !- End-Use Subcategory
    2.337e-06,   !- Peak Flow Rate {m3/s}
    GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom220_223,        !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    223_SWH,                 !- Name
    223_SWH Water Inlet Node,  !- Inlet Node Name
    223_SWH Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    223_SWH;                 !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch 223_SWH,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    223_SWH,                 !- Component 1 Name
    223_SWH Water Inlet Node,  !- Component 1 Inlet Node Name
    223_SWH Water Outlet Node;  !- Component 1 Outlet Node Name



!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    224_SWH,                 !- Name
    WaterUse,             !- End-Use Subcategory
    2.337e-06,   !- Peak Flow Rate {m3/s}
    GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom224,            !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    224_SWH,                 !- Name
    224_SWH Water Inlet Node,  !- Inlet Node Name
    224_SWH Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    224_SWH;                 !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch 224_SWH,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    224_SWH,                 !- Component 1 Name
    224_SWH Water Inlet Node,  !- Component 1 Inlet Node Name
    224_SWH Water Outlet Node;  !- Component 1 Outlet Node Name



!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    301_SWH,                 !- Name
    WaterUse,             !- End-Use Subcategory
    2.337e-06,   !- Peak Flow Rate {m3/s}
    AlwaysOff,               !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom301,            !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    301_SWH,                 !- Name
    301_SWH Water Inlet Node,  !- Inlet Node Name
    301_SWH Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    301_SWH;                 !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch 301_SWH,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    301_SWH,                 !- Component 1 Name
    301_SWH Water Inlet Node,  !- Component 1 Inlet Node Name
    301_SWH Water Outlet Node;  !- Component 1 Outlet Node Name



!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    302_SWH,                 !- Name
    WaterUse,             !- End-Use Subcategory
    2.337e-06,   !- Peak Flow Rate {m3/s}
    AlwaysOff,               !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom302_305,        !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    302_SWH,                 !- Name
    302_SWH Water Inlet Node,  !- Inlet Node Name
    302_SWH Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    302_SWH;                 !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch 302_SWH,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    302_SWH,                 !- Component 1 Name
    302_SWH Water Inlet Node,  !- Component 1 Inlet Node Name
    302_SWH Water Outlet Node;  !- Component 1 Outlet Node Name



!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    303_SWH,                 !- Name
    WaterUse,             !- End-Use Subcategory
    2.337e-06,   !- Peak Flow Rate {m3/s}
    AlwaysOff,               !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom302_305,        !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    303_SWH,                 !- Name
    303_SWH Water Inlet Node,  !- Inlet Node Name
    303_SWH Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    303_SWH;                 !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch 303_SWH,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    303_SWH,                 !- Component 1 Name
    303_SWH Water Inlet Node,  !- Component 1 Inlet Node Name
    303_SWH Water Outlet Node;  !- Component 1 Outlet Node Name



!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    304_SWH,                 !- Name
    WaterUse,             !- End-Use Subcategory
    2.337e-06,   !- Peak Flow Rate {m3/s}
    AlwaysOff,               !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom302_305,        !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    304_SWH,                 !- Name
    304_SWH Water Inlet Node,  !- Inlet Node Name
    304_SWH Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    304_SWH;                 !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch 304_SWH,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    304_SWH,                 !- Component 1 Name
    304_SWH Water Inlet Node,  !- Component 1 Inlet Node Name
    304_SWH Water Outlet Node;  !- Component 1 Outlet Node Name



!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    305_SWH,                 !- Name
    WaterUse,             !- End-Use Subcategory
    2.337e-06,   !- Peak Flow Rate {m3/s}
    AlwaysOff,               !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom302_305,        !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    305_SWH,                 !- Name
    305_SWH Water Inlet Node,  !- Inlet Node Name
    305_SWH Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    305_SWH;                 !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch 305_SWH,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    305_SWH,                 !- Component 1 Name
    305_SWH Water Inlet Node,  !- Component 1 Inlet Node Name
    305_SWH Water Outlet Node;  !- Component 1 Outlet Node Name



!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    306_SWH,                 !- Name
    WaterUse,             !- End-Use Subcategory
    2.337e-06,   !- Peak Flow Rate {m3/s}
    AlwaysOff,               !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom306_308,        !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    306_SWH,                 !- Name
    306_SWH Water Inlet Node,  !- Inlet Node Name
    306_SWH Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    306_SWH;                 !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch 306_SWH,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    306_SWH,                 !- Component 1 Name
    306_SWH Water Inlet Node,  !- Component 1 Inlet Node Name
    306_SWH Water Outlet Node;  !- Component 1 Outlet Node Name



!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    307_SWH,                 !- Name
    WaterUse,             !- End-Use Subcategory
    2.337e-06,   !- Peak Flow Rate {m3/s}
    AlwaysOff,               !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom306_308,        !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    307_SWH,                 !- Name
    307_SWH Water Inlet Node,  !- Inlet Node Name
    307_SWH Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    307_SWH;                 !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch 307_SWH,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    307_SWH,                 !- Component 1 Name
    307_SWH Water Inlet Node,  !- Component 1 Inlet Node Name
    307_SWH Water Outlet Node;  !- Component 1 Outlet Node Name



!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    308_SWH,                 !- Name
    WaterUse,             !- End-Use Subcategory
    2.337e-06,   !- Peak Flow Rate {m3/s}
    AlwaysOff,               !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom306_308,        !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    308_SWH,                 !- Name
    308_SWH Water Inlet Node,  !- Inlet Node Name
    308_SWH Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    308_SWH;                 !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch 308_SWH,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    308_SWH,                 !- Component 1 Name
    308_SWH Water Inlet Node,  !- Component 1 Inlet Node Name
    308_SWH Water Outlet Node;  !- Component 1 Outlet Node Name



!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    309_SWH,                 !- Name
    WaterUse,             !- End-Use Subcategory
    2.337e-06,   !- Peak Flow Rate {m3/s}
    GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom309_312,        !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    309_SWH,                 !- Name
    309_SWH Water Inlet Node,  !- Inlet Node Name
    309_SWH Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    309_SWH;                 !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch 309_SWH,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    309_SWH,                 !- Component 1 Name
    309_SWH Water Inlet Node,  !- Component 1 Inlet Node Name
    309_SWH Water Outlet Node;  !- Component 1 Outlet Node Name



!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    310_SWH,                 !- Name
    WaterUse,             !- End-Use Subcategory
    2.337e-06,   !- Peak Flow Rate {m3/s}
    GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom309_312,        !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    310_SWH,                 !- Name
    310_SWH Water Inlet Node,  !- Inlet Node Name
    310_SWH Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    310_SWH;                 !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch 310_SWH,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    310_SWH,                 !- Component 1 Name
    310_SWH Water Inlet Node,  !- Component 1 Inlet Node Name
    310_SWH Water Outlet Node;  !- Component 1 Outlet Node Name



!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    311_SWH,                 !- Name
    WaterUse,             !- End-Use Subcategory
    2.337e-06,   !- Peak Flow Rate {m3/s}
    GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom309_312,        !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    311_SWH,                 !- Name
    311_SWH Water Inlet Node,  !- Inlet Node Name
    311_SWH Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    311_SWH;                 !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch 311_SWH,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    311_SWH,                 !- Component 1 Name
    311_SWH Water Inlet Node,  !- Component 1 Inlet Node Name
    311_SWH Water Outlet Node;  !- Component 1 Outlet Node Name



!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    312_SWH,                 !- Name
    WaterUse,             !- End-Use Subcategory
    2.337e-06,   !- Peak Flow Rate {m3/s}
    GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom309_312,        !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    312_SWH,                 !- Name
    312_SWH Water Inlet Node,  !- Inlet Node Name
    312_SWH Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    312_SWH;                 !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch 312_SWH,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    312_SWH,                 !- Component 1 Name
    312_SWH Water Inlet Node,  !- Component 1 Inlet Node Name
    312_SWH Water Outlet Node;  !- Component 1 Outlet Node Name



!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    313_SWH,                 !- Name
    WaterUse,             !- End-Use Subcategory
    2.337e-06,   !- Peak Flow Rate {m3/s}
    AlwaysOff,               !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom313,            !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    313_SWH,                 !- Name
    313_SWH Water Inlet Node,  !- Inlet Node Name
    313_SWH Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    313_SWH;                 !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch 313_SWH,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    313_SWH,                 !- Component 1 Name
    313_SWH Water Inlet Node,  !- Component 1 Inlet Node Name
    313_SWH Water Outlet Node;  !- Component 1 Outlet Node Name



!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    314_SWH,                 !- Name
    WaterUse,             !- End-Use Subcategory
    2.337e-06,   !- Peak Flow Rate {m3/s}
    GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom314,            !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    314_SWH,                 !- Name
    314_SWH Water Inlet Node,  !- Inlet Node Name
    314_SWH Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    314_SWH;                 !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch 314_SWH,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    314_SWH,                 !- Component 1 Name
    314_SWH Water Inlet Node,  !- Component 1 Inlet Node Name
    314_SWH Water Outlet Node;  !- Component 1 Outlet Node Name



!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    315_SWH,                 !- Name
    WaterUse,             !- End-Use Subcategory
    2.337e-06,   !- Peak Flow Rate {m3/s}
    GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom315_318,        !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    315_SWH,                 !- Name
    315_SWH Water Inlet Node,  !- Inlet Node Name
    315_SWH Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    315_SWH;                 !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch 315_SWH,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    315_SWH,                 !- Component 1 Name
    315_SWH Water Inlet Node,  !- Component 1 Inlet Node Name
    315_SWH Water Outlet Node;  !- Component 1 Outlet Node Name



!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    316_SWH,                 !- Name
    WaterUse,             !- End-Use Subcategory
    2.337e-06,   !- Peak Flow Rate {m3/s}
    GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom315_318,        !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    316_SWH,                 !- Name
    316_SWH Water Inlet Node,  !- Inlet Node Name
    316_SWH Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    316_SWH;                 !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch 316_SWH,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    316_SWH,                 !- Component 1 Name
    316_SWH Water Inlet Node,  !- Component 1 Inlet Node Name
    316_SWH Water Outlet Node;  !- Component 1 Outlet Node Name



!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    317_SWH,                 !- Name
    WaterUse,             !- End-Use Subcategory
    2.337e-06,   !- Peak Flow Rate {m3/s}
    GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom315_318,        !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    317_SWH,                 !- Name
    317_SWH Water Inlet Node,  !- Inlet Node Name
    317_SWH Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    317_SWH;                 !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch 317_SWH,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    317_SWH,                 !- Component 1 Name
    317_SWH Water Inlet Node,  !- Component 1 Inlet Node Name
    317_SWH Water Outlet Node;  !- Component 1 Outlet Node Name



!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    318_SWH,                 !- Name
    WaterUse,             !- End-Use Subcategory
    2.337e-06,   !- Peak Flow Rate {m3/s}
    GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom315_318,        !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    318_SWH,                 !- Name
    318_SWH Water Inlet Node,  !- Inlet Node Name
    318_SWH Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    318_SWH;                 !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch 318_SWH,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    318_SWH,                 !- Component 1 Name
    318_SWH Water Inlet Node,  !- Component 1 Inlet Node Name
    318_SWH Water Outlet Node;  !- Component 1 Outlet Node Name



!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    319_SWH,                 !- Name
    WaterUse,             !- End-Use Subcategory
    2.337e-06,   !- Peak Flow Rate {m3/s}
    AlwaysOff,               !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom319,            !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    319_SWH,                 !- Name
    319_SWH Water Inlet Node,  !- Inlet Node Name
    319_SWH Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    319_SWH;                 !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch 319_SWH,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    319_SWH,                 !- Component 1 Name
    319_SWH Water Inlet Node,  !- Component 1 Inlet Node Name
    319_SWH Water Outlet Node;  !- Component 1 Outlet Node Name



!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    320_SWH,                 !- Name
    WaterUse,             !- End-Use Subcategory
    2.337e-06,   !- Peak Flow Rate {m3/s}
    GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom320_323,        !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    320_SWH,                 !- Name
    320_SWH Water Inlet Node,  !- Inlet Node Name
    320_SWH Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    320_SWH;                 !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch 320_SWH,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    320_SWH,                 !- Component 1 Name
    320_SWH Water Inlet Node,  !- Component 1 Inlet Node Name
    320_SWH Water Outlet Node;  !- Component 1 Outlet Node Name



!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    321_SWH,                 !- Name
    WaterUse,             !- End-Use Subcategory
    2.337e-06,   !- Peak Flow Rate {m3/s}
    GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom320_323,        !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    321_SWH,                 !- Name
    321_SWH Water Inlet Node,  !- Inlet Node Name
    321_SWH Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    321_SWH;                 !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch 321_SWH,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    321_SWH,                 !- Component 1 Name
    321_SWH Water Inlet Node,  !- Component 1 Inlet Node Name
    321_SWH Water Outlet Node;  !- Component 1 Outlet Node Name



!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    322_SWH,                 !- Name
    WaterUse,             !- End-Use Subcategory
    2.337e-06,   !- Peak Flow Rate {m3/s}
    GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom320_323,        !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    322_SWH,                 !- Name
    322_SWH Water Inlet Node,  !- Inlet Node Name
    322_SWH Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    322_SWH;                 !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch 322_SWH,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    322_SWH,                 !- Component 1 Name
    322_SWH Water Inlet Node,  !- Component 1 Inlet Node Name
    322_SWH Water Outlet Node;  !- Component 1 Outlet Node Name



!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    323_SWH,                 !- Name
    WaterUse,             !- End-Use Subcategory
    2.337e-06,   !- Peak Flow Rate {m3/s}
    GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom320_323,        !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    323_SWH,                 !- Name
    323_SWH Water Inlet Node,  !- Inlet Node Name
    323_SWH Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    323_SWH;                 !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch 323_SWH,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    323_SWH,                 !- Component 1 Name
    323_SWH Water Inlet Node,  !- Component 1 Inlet Node Name
    323_SWH Water Outlet Node;  !- Component 1 Outlet Node Name



!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    324_SWH,                 !- Name
    WaterUse,             !- End-Use Subcategory
    2.337e-06,   !- Peak Flow Rate {m3/s}
    AlwaysOff,               !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom324,            !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    324_SWH,                 !- Name
    324_SWH Water Inlet Node,  !- Inlet Node Name
    324_SWH Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    324_SWH;                 !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch 324_SWH,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    324_SWH,                 !- Component 1 Name
    324_SWH Water Inlet Node,  !- Component 1 Inlet Node Name
    324_SWH Water Outlet Node;  !- Component 1 Outlet Node Name



!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    401_SWH,                 !- Name
    WaterUse,             !- End-Use Subcategory
    2.337e-06,   !- Peak Flow Rate {m3/s}
    GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom401,            !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    401_SWH,                 !- Name
    401_SWH Water Inlet Node,  !- Inlet Node Name
    401_SWH Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    401_SWH;                 !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch 401_SWH,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    401_SWH,                 !- Component 1 Name
    401_SWH Water Inlet Node,  !- Component 1 Inlet Node Name
    401_SWH Water Outlet Node;  !- Component 1 Outlet Node Name



!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    402_SWH,                 !- Name
    WaterUse,             !- End-Use Subcategory
    2.337e-06,   !- Peak Flow Rate {m3/s}
    AlwaysOff,               !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom402_405,        !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    402_SWH,                 !- Name
    402_SWH Water Inlet Node,  !- Inlet Node Name
    402_SWH Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    402_SWH;                 !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch 402_SWH,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    402_SWH,                 !- Component 1 Name
    402_SWH Water Inlet Node,  !- Component 1 Inlet Node Name
    402_SWH Water Outlet Node;  !- Component 1 Outlet Node Name



!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    403_SWH,                 !- Name
    WaterUse,             !- End-Use Subcategory
    2.337e-06,   !- Peak Flow Rate {m3/s}
    AlwaysOff,               !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom402_405,        !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    403_SWH,                 !- Name
    403_SWH Water Inlet Node,  !- Inlet Node Name
    403_SWH Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    403_SWH;                 !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch 403_SWH,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    403_SWH,                 !- Component 1 Name
    403_SWH Water Inlet Node,  !- Component 1 Inlet Node Name
    403_SWH Water Outlet Node;  !- Component 1 Outlet Node Name



!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    404_SWH,                 !- Name
    WaterUse,             !- End-Use Subcategory
    2.337e-06,   !- Peak Flow Rate {m3/s}
    AlwaysOff,               !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom402_405,        !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    404_SWH,                 !- Name
    404_SWH Water Inlet Node,  !- Inlet Node Name
    404_SWH Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    404_SWH;                 !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch 404_SWH,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    404_SWH,                 !- Component 1 Name
    404_SWH Water Inlet Node,  !- Component 1 Inlet Node Name
    404_SWH Water Outlet Node;  !- Component 1 Outlet Node Name



!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    405_SWH,                 !- Name
    WaterUse,             !- End-Use Subcategory
    2.337e-06,   !- Peak Flow Rate {m3/s}
    AlwaysOff,               !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom402_405,        !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    405_SWH,                 !- Name
    405_SWH Water Inlet Node,  !- Inlet Node Name
    405_SWH Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    405_SWH;                 !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch 405_SWH,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    405_SWH,                 !- Component 1 Name
    405_SWH Water Inlet Node,  !- Component 1 Inlet Node Name
    405_SWH Water Outlet Node;  !- Component 1 Outlet Node Name



!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    406_SWH,                 !- Name
    WaterUse,             !- End-Use Subcategory
    2.337e-06,   !- Peak Flow Rate {m3/s}
    AlwaysOff,               !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom406_408,        !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    406_SWH,                 !- Name
    406_SWH Water Inlet Node,  !- Inlet Node Name
    406_SWH Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    406_SWH;                 !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch 406_SWH,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    406_SWH,                 !- Component 1 Name
    406_SWH Water Inlet Node,  !- Component 1 Inlet Node Name
    406_SWH Water Outlet Node;  !- Component 1 Outlet Node Name



!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    407_SWH,                 !- Name
    WaterUse,             !- End-Use Subcategory
    2.337e-06,   !- Peak Flow Rate {m3/s}
    AlwaysOff,               !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom406_408,        !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    407_SWH,                 !- Name
    407_SWH Water Inlet Node,  !- Inlet Node Name
    407_SWH Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    407_SWH;                 !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch 407_SWH,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    407_SWH,                 !- Component 1 Name
    407_SWH Water Inlet Node,  !- Component 1 Inlet Node Name
    407_SWH Water Outlet Node;  !- Component 1 Outlet Node Name



!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    408_SWH,                 !- Name
    WaterUse,             !- End-Use Subcategory
    2.337e-06,   !- Peak Flow Rate {m3/s}
    AlwaysOff,               !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom406_408,        !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    408_SWH,                 !- Name
    408_SWH Water Inlet Node,  !- Inlet Node Name
    408_SWH Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    408_SWH;                 !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch 408_SWH,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    408_SWH,                 !- Component 1 Name
    408_SWH Water Inlet Node,  !- Component 1 Inlet Node Name
    408_SWH Water Outlet Node;  !- Component 1 Outlet Node Name



!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    409_SWH,                 !- Name
    WaterUse,             !- End-Use Subcategory
    2.337e-06,   !- Peak Flow Rate {m3/s}
    GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom409_412,        !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    409_SWH,                 !- Name
    409_SWH Water Inlet Node,  !- Inlet Node Name
    409_SWH Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    409_SWH;                 !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch 409_SWH,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    409_SWH,                 !- Component 1 Name
    409_SWH Water Inlet Node,  !- Component 1 Inlet Node Name
    409_SWH Water Outlet Node;  !- Component 1 Outlet Node Name



!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    410_SWH,                 !- Name
    WaterUse,             !- End-Use Subcategory
    2.337e-06,   !- Peak Flow Rate {m3/s}
    GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom409_412,        !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    410_SWH,                 !- Name
    410_SWH Water Inlet Node,  !- Inlet Node Name
    410_SWH Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    410_SWH;                 !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch 410_SWH,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    410_SWH,                 !- Component 1 Name
    410_SWH Water Inlet Node,  !- Component 1 Inlet Node Name
    410_SWH Water Outlet Node;  !- Component 1 Outlet Node Name



!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    411_SWH,                 !- Name
    WaterUse,             !- End-Use Subcategory
    2.337e-06,   !- Peak Flow Rate {m3/s}
    GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom409_412,        !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    411_SWH,                 !- Name
    411_SWH Water Inlet Node,  !- Inlet Node Name
    411_SWH Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    411_SWH;                 !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch 411_SWH,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    411_SWH,                 !- Component 1 Name
    411_SWH Water Inlet Node,  !- Component 1 Inlet Node Name
    411_SWH Water Outlet Node;  !- Component 1 Outlet Node Name



!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    412_SWH,                 !- Name
    WaterUse,             !- End-Use Subcategory
    2.337e-06,   !- Peak Flow Rate {m3/s}
    GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom409_412,        !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    412_SWH,                 !- Name
    412_SWH Water Inlet Node,  !- Inlet Node Name
    412_SWH Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    412_SWH;                 !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch 412_SWH,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    412_SWH,                 !- Component 1 Name
    412_SWH Water Inlet Node,  !- Component 1 Inlet Node Name
    412_SWH Water Outlet Node;  !- Component 1 Outlet Node Name



!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    413_SWH,                 !- Name
    WaterUse,             !- End-Use Subcategory
    2.337e-06,   !- Peak Flow Rate {m3/s}
    AlwaysOff,               !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom413,            !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    413_SWH,                 !- Name
    413_SWH Water Inlet Node,  !- Inlet Node Name
    413_SWH Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    413_SWH;                 !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch 413_SWH,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    413_SWH,                 !- Component 1 Name
    413_SWH Water Inlet Node,  !- Component 1 Inlet Node Name
    413_SWH Water Outlet Node;  !- Component 1 Outlet Node Name



!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    414_SWH,                 !- Name
    WaterUse,             !- End-Use Subcategory
    2.337e-06,   !- Peak Flow Rate {m3/s}
    AlwaysOff,               !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom414,            !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    414_SWH,                 !- Name
    414_SWH Water Inlet Node,  !- Inlet Node Name
    414_SWH Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    414_SWH;                 !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch 414_SWH,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    414_SWH,                 !- Component 1 Name
    414_SWH Water Inlet Node,  !- Component 1 Inlet Node Name
    414_SWH Water Outlet Node;  !- Component 1 Outlet Node Name



!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    415_SWH,                 !- Name
    WaterUse,             !- End-Use Subcategory
    2.337e-06,   !- Peak Flow Rate {m3/s}
    GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom415_418,        !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    415_SWH,                 !- Name
    415_SWH Water Inlet Node,  !- Inlet Node Name
    415_SWH Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    415_SWH;                 !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch 415_SWH,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    415_SWH,                 !- Component 1 Name
    415_SWH Water Inlet Node,  !- Component 1 Inlet Node Name
    415_SWH Water Outlet Node;  !- Component 1 Outlet Node Name



!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    416_SWH,                 !- Name
    WaterUse,             !- End-Use Subcategory
    2.337e-06,   !- Peak Flow Rate {m3/s}
    GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom415_418,        !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    416_SWH,                 !- Name
    416_SWH Water Inlet Node,  !- Inlet Node Name
    416_SWH Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    416_SWH;                 !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch 416_SWH,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    416_SWH,                 !- Component 1 Name
    416_SWH Water Inlet Node,  !- Component 1 Inlet Node Name
    416_SWH Water Outlet Node;  !- Component 1 Outlet Node Name



!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    417_SWH,                 !- Name
    WaterUse,             !- End-Use Subcategory
    2.337e-06,   !- Peak Flow Rate {m3/s}
    GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom415_418,        !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    417_SWH,                 !- Name
    417_SWH Water Inlet Node,  !- Inlet Node Name
    417_SWH Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    417_SWH;                 !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch 417_SWH,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    417_SWH,                 !- Component 1 Name
    417_SWH Water Inlet Node,  !- Component 1 Inlet Node Name
    417_SWH Water Outlet Node;  !- Component 1 Outlet Node Name



!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    418_SWH,                 !- Name
    WaterUse,             !- End-Use Subcategory
    2.337e-06,   !- Peak Flow Rate {m3/s}
    GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom415_418,        !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    418_SWH,                 !- Name
    418_SWH Water Inlet Node,  !- Inlet Node Name
    418_SWH Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    418_SWH;                 !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch 418_SWH,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    418_SWH,                 !- Component 1 Name
    418_SWH Water Inlet Node,  !- Component 1 Inlet Node Name
    418_SWH Water Outlet Node;  !- Component 1 Outlet Node Name



!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    419_SWH,                 !- Name
    WaterUse,             !- End-Use Subcategory
    2.337e-06,   !- Peak Flow Rate {m3/s}
    GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom419,            !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    419_SWH,                 !- Name
    419_SWH Water Inlet Node,  !- Inlet Node Name
    419_SWH Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    419_SWH;                 !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch 419_SWH,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    419_SWH,                 !- Component 1 Name
    419_SWH Water Inlet Node,  !- Component 1 Inlet Node Name
    419_SWH Water Outlet Node;  !- Component 1 Outlet Node Name



!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    420_SWH,                 !- Name
    WaterUse,             !- End-Use Subcategory
    2.337e-06,   !- Peak Flow Rate {m3/s}
    GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom420_423,        !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    420_SWH,                 !- Name
    420_SWH Water Inlet Node,  !- Inlet Node Name
    420_SWH Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    420_SWH;                 !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch 420_SWH,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    420_SWH,                 !- Component 1 Name
    420_SWH Water Inlet Node,  !- Component 1 Inlet Node Name
    420_SWH Water Outlet Node;  !- Component 1 Outlet Node Name



!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    421_SWH,                 !- Name
    WaterUse,             !- End-Use Subcategory
    2.337e-06,   !- Peak Flow Rate {m3/s}
    GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom420_423,        !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    421_SWH,                 !- Name
    421_SWH Water Inlet Node,  !- Inlet Node Name
    421_SWH Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    421_SWH;                 !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch 421_SWH,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    421_SWH,                 !- Component 1 Name
    421_SWH Water Inlet Node,  !- Component 1 Inlet Node Name
    421_SWH Water Outlet Node;  !- Component 1 Outlet Node Name



!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    422_SWH,                 !- Name
    WaterUse,             !- End-Use Subcategory
    2.337e-06,   !- Peak Flow Rate {m3/s}
    GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom420_423,        !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    422_SWH,                 !- Name
    422_SWH Water Inlet Node,  !- Inlet Node Name
    422_SWH Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    422_SWH;                 !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch 422_SWH,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    422_SWH,                 !- Component 1 Name
    422_SWH Water Inlet Node,  !- Component 1 Inlet Node Name
    422_SWH Water Outlet Node;  !- Component 1 Outlet Node Name



!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    423_SWH,                 !- Name
    WaterUse,             !- End-Use Subcategory
    2.337e-06,   !- Peak Flow Rate {m3/s}
    GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom420_423,        !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    423_SWH,                 !- Name
    423_SWH Water Inlet Node,  !- Inlet Node Name
    423_SWH Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    423_SWH;                 !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch 423_SWH,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    423_SWH,                 !- Component 1 Name
    423_SWH Water Inlet Node,  !- Component 1 Inlet Node Name
    423_SWH Water Outlet Node;  !- Component 1 Outlet Node Name



!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    424_SWH,                 !- Name
    WaterUse,             !- End-Use Subcategory
    2.337e-06,   !- Peak Flow Rate {m3/s}
    GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom424,            !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    424_SWH,                 !- Name
    424_SWH Water Inlet Node,  !- Inlet Node Name
    424_SWH Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    424_SWH;                 !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch 424_SWH,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    424_SWH,                 !- Component 1 Name
    424_SWH Water Inlet Node,  !- Component 1 Inlet Node Name
    424_SWH Water Outlet Node;  !- Component 1 Outlet Node Name



!-~~~~ SWHHeater_tmpl ~~~

  WaterHeater:Mixed,
    SWH Laundry Water Heater,  !- Name
    0.7570824,               !- Tank Volume {m3}
    SHWSysLaundry Water Heater Setpoint Temperature Schedule,  !- Setpoint Temperature Schedule Name
    2,                       !- Deadband Temperature Difference {deltaC}
    82.2222,                 !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    58614.21,                !- Heater Maximum Capacity {W}
    ,                        !- Heater Minimum Capacity {W}
    ,                        !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    NATURALGAS,              !- Heater Fuel Type
    0.805126720043402,              !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    0,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
    NATURALGAS,              !- Off Cycle Parasitic Fuel Type
    0,                       !- Off Cycle Parasitic Heat Fraction to Tank
    0,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
    NATURALGAS,              !- On Cycle Parasitic Fuel Type
    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    zone,                    !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    LAUNDRYROOMFLR1,         !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    9.64328650469705,              !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- Off Cycle Loss Fraction to Zone
    9.64328650469705,              !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- On Cycle Loss Fraction to Zone
    0,                       !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    SWHSysLaundry Pump-Water HeaterNode,  !- Use Side Inlet Node Name
    SWHSysLaundry Supply Equipment Outlet Node,  !- Use Side Outlet Node Name
    1,                       !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1,                       !- Source Side Effectiveness
    AUTOSIZE,                !- Use Side Design Flow Rate {m3/s}
    AUTOSIZE,                !- Source Side Design Flow Rate {m3/s}
    1.5;                     !- Indirect Water Heating Recovery Time {hr}


!-~~~~ SWHLoops_tmpl ~~~

!-   ===========  All objects for service water heating system loops ===========
  Sizing:Plant,
    SWHSysLaundry,                 !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    82.22,                   !- Design Loop Exit Temperature {C}
    5.0;                     !- Loop Design Temperature Difference {deltaC}

  PlantLoop,
    SWHSysLaundry,                 !- Name
    WATER,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    SWHSysLaundry Loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name
    SWHSysLaundry Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    82.22,                   !- Maximum Loop Temperature {C}
    10.0,                    !- Minimum Loop Temperature {C}
    AUTOSIZE,                !- Maximum Loop Flow Rate {m3/s}
    0.0,                     !- Minimum Loop Flow Rate {m3/s}
    AUTOSIZE,                !- Plant Loop Volume {m3}
    SWHSysLaundry Supply Inlet Node,  !- Plant Side Inlet Node Name
    SWHSysLaundry Supply Outlet Node,  !- Plant Side Outlet Node Name
    SWHSysLaundry Supply Branches, !- Plant Side Branch List Name
    SWHSysLaundry Supply Connectors,  !- Plant Side Connector List Name
    SWHSysLaundry Demand Inlet Node,  !- Demand Side Inlet Node Name
    SWHSysLaundry Demand Outlet Node,  !- Demand Side Outlet Node Name
    SWHSysLaundry Demand Branches, !- Demand Side Branch List Name
    SWHSysLaundry Demand Connectors,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

  Pump:ConstantSpeed,
    SWHSysLaundry Pump,            !- Name
    SWHSysLaundry Supply Inlet Node,  !- Inlet Node Name
    SWHSysLaundry Pump-Water HeaterNodeviaConnector,  !- Outlet Node Name
    autosize,                !- Design Flow Rate {m3/s}
    0.001,                   !- Design Pump Head {Pa}
    AUTOSIZE,                !- Design Power Consumption {W}
    0.3,                     !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent;            !- Pump Control Type

  BranchList,
    SWHSysLaundry Supply Branches, !- Name
    SWHSysLaundry Supply Inlet Branch,  !- Branch 1 Name
    SWHSysLaundry Supply Equipment Branch,  !- Branch 2 Name
    SWHSysLaundry Supply Equipment Bypass Branch,  !- Branch 3 Name
    SWHSysLaundry Supply Outlet Branch;  !- Branch 4 Name

  Branch,
    SWHSysLaundry Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:ConstantSpeed,      !- Component 1 Object Type
    SWHSysLaundry Pump,            !- Component 1 Name
    SWHSysLaundry Supply Inlet Node,  !- Component 1 Inlet Node Name
    SWHSysLaundry Pump-Water HeaterNodeviaConnector;  !- Component 1 Outlet Node Name

  Branch,
    SWHSysLaundry Supply Equipment Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    SWH Laundry Water Heater,  !- Component 1 Name
    SWHSysLaundry Pump-Water HeaterNode,  !- Component 1 Inlet Node Name
    SWHSysLaundry Supply Equipment Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSysLaundry Supply Equipment Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SWHSysLaundry Supply Equipment Bypass Pipe,  !- Component 1 Name
    SWHSysLaundry Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
    SWHSysLaundry Supply Equip Bypass Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSysLaundry Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SWHSysLaundry Supply Outlet Pipe,  !- Component 1 Name
    SWHSysLaundry Supply Mixer-SWHSysLaundry Supply Outlet Pipe,  !- Component 1 Inlet Node Name
    SWHSysLaundry Supply Outlet Node;  !- Component 1 Outlet Node Name

  BranchList,
    SWHSysLaundry Demand Branches, !- Name
    SWHSysLaundry Demand Inlet Branch,  !- Inlet Branch Name
    SWH Demand Load Branch Laundry_SWH,  !- Branch 1 Name
    SWHSysLaundry Demand Bypass Branch,  !- Branch N Name
    SWHSysLaundry Demand Outlet Branch;  !- Branch N Name

  Branch,
    SWHSysLaundry Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SWHSysLaundry Demand Inlet Pipe,  !- Component 1 Name
    SWHSysLaundry Demand Inlet Node,  !- Component 1 Inlet Node Name
    SWHSysLaundry Demand Inlet Pipe-SWHSysLaundry Demand Mixer;  !- Component 1 Outlet Node Name

  Branch,
    SWHSysLaundry Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SWHSysLaundry Demand Bypass Pipe,  !- Component 1 Name
    SWHSysLaundry Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    SWHSysLaundry Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSysLaundry Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SWHSysLaundry Demand Outlet Pipe,  !- Component 1 Name
    SWHSysLaundry Demand Mixer-SWHSysLaundry Demand Outlet Pipe,  !- Component 1 Inlet Node Name
    SWHSysLaundry Demand Outlet Node;  !- Component 1 Outlet Node Name

  Connector:Splitter,
    SWHSysLaundry Supply Splitter, !- Name
    SWHSysLaundry Supply Inlet Branch,  !- Inlet Branch Name
    SWHSysLaundry Supply Equipment Branch,  !- Outlet Branch 1 Name
    SWHSysLaundry Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name

  Connector:Splitter,
    SWHSysLaundry Demand Splitter, !- Name
    SWHSysLaundry Demand Inlet Branch,  !- Inlet Branch Name
    SWH Demand Load Branch Laundry_SWH,  !- Branch 1 Name
    SWHSysLaundry Demand Bypass Branch;  !- Outlet Branch N Name

  Connector:Mixer,
    SWHSysLaundry Supply Mixer,    !- Name
    SWHSysLaundry Supply Outlet Branch,  !- Outlet Branch Name
    SWHSysLaundry Supply Equipment Branch,  !- Inlet Branch 1 Name
    SWHSysLaundry Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name

  Connector:Mixer,
    SWHSysLaundry Demand Mixer,    !- Name
    SWHSysLaundry Demand Outlet Branch,  !- Outlet Branch Name
    SWH Demand Load Branch Laundry_SWH,  !- Branch 1 Name
    SWHSysLaundry Demand Bypass Branch;  !- Inlet Branch N Name

  ConnectorList,
    SWHSysLaundry Supply Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    SWHSysLaundry Supply Splitter, !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    SWHSysLaundry Supply Mixer;    !- Connector 2 Name

  ConnectorList,
    SWHSysLaundry Demand Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    SWHSysLaundry Demand Splitter, !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    SWHSysLaundry Demand Mixer;    !- Connector 2 Name

  Pipe:Adiabatic,
    SWHSysLaundry Supply Equipment Bypass Pipe,  !- Name
    SWHSysLaundry Supply Equip Bypass Inlet Node,  !- Inlet Node Name
    SWHSysLaundry Supply Equip Bypass Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    SWHSysLaundry Supply Outlet Pipe,  !- Name
    SWHSysLaundry Supply Mixer-SWHSysLaundry Supply Outlet Pipe,  !- Inlet Node Name
    SWHSysLaundry Supply Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    SWHSysLaundry Demand Inlet Pipe,  !- Name
    SWHSysLaundry Demand Inlet Node,  !- Inlet Node Name
    SWHSysLaundry Demand Inlet Pipe-SWHSysLaundry Demand Mixer;  !- Outlet Node Name

  Pipe:Adiabatic,
    SWHSysLaundry Demand Bypass Pipe,  !- Name
    SWHSysLaundry Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    SWHSysLaundry Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    SWHSysLaundry Demand Outlet Pipe,  !- Name
    SWHSysLaundry Demand Mixer-SWHSysLaundry Demand Outlet Pipe,  !- Inlet Node Name
    SWHSysLaundry Demand Outlet Node;  !- Outlet Node Name


  PlantEquipmentList,
    SWHSysLaundry Equipment List,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    SWH Laundry Water Heater;  !- Equipment 1 Name

  PlantEquipmentOperation:HeatingLoad,
    SWHSysLaundry Operation Scheme,!- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    SWHSysLaundry Equipment List;  !- Range 1 Equipment List Name

  PlantEquipmentOperationSchemes,
    SWHSysLaundry Loop Operation Scheme List,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    SWHSysLaundry Operation Scheme,!- Control Scheme 1 Name
    PlantOnSched;            !- Control Scheme 1 Schedule Name

  SetpointManager:Scheduled,
    SWHSysLaundry Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    SHWSysLaundry-Loop-Temp-Schedule,  !- Schedule Name
    SWHSysLaundry Supply Outlet Node;  !- Setpoint Node or NodeList Name

!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    Laundry_SWH,             !- Name
    WaterUse,             !- End-Use Subcategory
    0.00012933,              !- Peak Flow Rate {m3/s}
    LaundryRoom_SHW_Sch,     !- Flow Rate Fraction Schedule Name
    SHW Laundry Temp Sched,  !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    LaundryRoomFlr1,         !- Zone Name
    SHW Sensible fract sched,  !- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    Laundry_SWH,             !- Name
    Laundry_SWH Water Inlet Node,  !- Inlet Node Name
    Laundry_SWH Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Laundry_SWH;             !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch Laundry_SWH,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Laundry_SWH,             !- Component 1 Name
    Laundry_SWH Water Inlet Node,  !- Component 1 Inlet Node Name
    Laundry_SWH Water Outlet Node;  !- Component 1 Outlet Node Name



!-~~~~ EMS_tmpl ~~~

Schedule:Compact,
    Sliding_Doors_Ventilation_Availability_SCH,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay SummerDesignDay,  !- Field 2
    Until: 24:00,            !- Field 3
    0,                      !- Field 4
    For: Allotherdays,       !- Field 5
    Until: 6:00,             !- Field 6
    0,                      !- Field 7
    Until: 9:00,
    1,      
    Until: 16:00,
    0,     
    Until: 22:00,            !- Field 8
    1,                      !- Field 9
    Until: 24:00,            !- Field 10
    0;                      !- Field 11

EnergyManagementSystem:Sensor,
    S_Sliding_Door_Ventilation_Sensor,  !- Name
    GuestRoom315_318,        !- Output:Variable or Output:Meter Index Key Name
    Zone Ventilation Standard Density Volume Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    N_Sliding_Door_Ventilation_Sensor,  !- Name
    GuestRoom309_312,        !- Output:Variable or Output:Meter Index Key Name
    Zone Ventilation Standard Density Volume Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Actuator,
    S_LivingUnit_CLGSETP_Actuator, ! Name
    OBCReset_S_OccGuestRoom_ClgSP_Sch_20min,  !- Actuated Component Unique Name
    Schedule:Compact, ! Actuated Component Type
    Schedule Value; ! Actuated Component Control Type

EnergyManagementSystem:Actuator,
    S_LivingUnit_HTGSETP_Actuator, ! Name
    OBCReset_S_OccGuestRoom_HtgSP_Sch_20min,  !- Actuated Component Unique Name
    Schedule:Compact, ! Actuated Component Type
    Schedule Value; ! Actuated Component Control Type

EnergyManagementSystem:Actuator,
    N_LivingUnit_CLGSETP_Actuator, ! Name
    OBCReset_N_OccGuestRoom_ClgSP_Sch_20min,  !- Actuated Component Unique Name
    Schedule:Compact, ! Actuated Component Type
    Schedule Value; ! Actuated Component Control Type

EnergyManagementSystem:Actuator,
    N_LivingUnit_HTGSETP_Actuator, ! Name
    OBCReset_N_OccGuestRoom_HtgSP_Sch_20min,  !- Actuated Component Unique Name
    Schedule:Compact, ! Actuated Component Type
    Schedule Value; ! Actuated Component Control Type

EnergyManagementSystem:ProgramCallingManager,
   Door_Switch_Enabled_Thermostat_Reset, ! Name
   BeginTimestepBeforePredictor, ! EnergyPlus Model Calling Point
   Door_Switch_Enabled_Thermostat_Reset_Program_N_LivingUnit,
   Door_Switch_Enabled_Thermostat_Reset_Program_S_LivingUnit;

EnergyManagementSystem:GlobalVariable, timesteps_after_doorshut_south;
EnergyManagementSystem:GlobalVariable, timesteps_after_doorshut_north;

EnergyManagementSystem:Program,
  init_timesteps_after_doorshut, ! Name
  SET timesteps_after_doorshut_south = 0,
  SET timesteps_after_doorshut_north = 0;

  EnergyManagementSystem:OutputVariable,
    timesteps_after_doorshut_south,               !- Name
    timesteps_after_doorshut_south,               !- EMS Variable Name
    Averaged,                  !- Type of Data in Variable
    ZoneTimeStep,            !- Update Frequency
    ,                        !- EMS Program or Subroutine Name
    ;                       !- Units

  EnergyManagementSystem:OutputVariable,
    timesteps_after_doorshut_north,               !- Name
    timesteps_after_doorshut_north,               !- EMS Variable Name
    Averaged,                  !- Type of Data in Variable
    ZoneTimeStep,            !- Update Frequency
    ,                        !- EMS Program or Subroutine Name
    ;                       !- Units

EnergyManagementSystem:ProgramCallingManager,
    init_timesteps_after_doorshut_south_Program Manager,  !- Name
    BeginNewEnvironment,  !- EnergyPlus Model Calling Point
    init_timesteps_after_doorshut;  !- Program Name 1

EnergyManagementSystem:Program,
    Door_Switch_Enabled_Thermostat_Reset_Program_S_LivingUnit, ! Name
    IF (S_Sliding_Door_Ventilation_Sensor > 0), ! open doors, actuate setpoints
      SET timesteps_after_doorshut_south = 0,
      SET S_LivingUnit_CLGSETP_Actuator = 32.22,
      SET S_LivingUnit_HTGSETP_Actuator = 12.78,
    ELSEIF S_LivingUnit_CLGSETP_Actuator > 24.4, ! doors are closed but were recently open
      SET timesteps_after_doorshut_south = timesteps_after_doorshut_south + 1,
      IF timesteps_after_doorshut_south == 1,
        SET S_LivingUnit_CLGSETP_Actuator = 30,
        SET S_LivingUnit_HTGSETP_Actuator = 14,
      ELSEIF timesteps_after_doorshut_south == 2,
        SET S_LivingUnit_CLGSETP_Actuator = 28,
        SET S_LivingUnit_HTGSETP_Actuator = 16,
      ELSEIF timesteps_after_doorshut_south == 3,
        SET S_LivingUnit_CLGSETP_Actuator = 26,
        SET S_LivingUnit_HTGSETP_Actuator = 18,
      ELSEIF timesteps_after_doorshut_south == 4,
        SET S_LivingUnit_CLGSETP_Actuator = 25,
        SET S_LivingUnit_HTGSETP_Actuator = 20,
        SET S_LivingUnit_CLGSETP_Actuator = null,
        SET S_LivingUnit_HTGSETP_Actuator = null,
      ENDIF,
    ELSE, ! doors are closed and haven't been open for at least the past 4 timesteps
      SET timesteps_after_doorshut_south = 0, ! re-initialize to zero
      SET S_LivingUnit_CLGSETP_Actuator = null,
      SET S_LivingUnit_HTGSETP_Actuator = null,
    ENDIF;

EnergyManagementSystem:Program,
    Door_Switch_Enabled_Thermostat_Reset_Program_N_LivingUnit, ! Name
    IF (N_Sliding_Door_Ventilation_Sensor > 0),
      SET timesteps_after_doorshut_north = 0,
      SET N_LivingUnit_CLGSETP_Actuator = 32.22,
      SET N_LivingUnit_HTGSETP_Actuator = 12.78,
    ELSEIF N_LivingUnit_CLGSETP_Actuator > 24.4, ! doors are closed but were recently open
      SET timesteps_after_doorshut_north = timesteps_after_doorshut_north + 1,
      IF timesteps_after_doorshut_north == 1,
        SET N_LivingUnit_CLGSETP_Actuator = 30,
        SET N_LivingUnit_HTGSETP_Actuator = 14,
      ELSEIF timesteps_after_doorshut_north == 2,
        SET N_LivingUnit_CLGSETP_Actuator = 28,
        SET N_LivingUnit_HTGSETP_Actuator = 16,
      ELSEIF timesteps_after_doorshut_north == 3,
        SET N_LivingUnit_CLGSETP_Actuator = 26,
        SET N_LivingUnit_HTGSETP_Actuator = 18,
      ELSEIF timesteps_after_doorshut_north == 4,
        SET N_LivingUnit_CLGSETP_Actuator = 25,
        SET N_LivingUnit_HTGSETP_Actuator = 20,
        SET N_LivingUnit_CLGSETP_Actuator = null,
        SET N_LivingUnit_HTGSETP_Actuator = null,
      ENDIF,
    ELSE, ! doors are closed and haven't been open for at least the past 4 timesteps
      SET timesteps_after_doorshut_north = 0, ! re-initialize to zero
      SET N_LivingUnit_CLGSETP_Actuator = null,
      SET N_LivingUnit_HTGSETP_Actuator = null,
    ENDIF;
  

! Output:Variable,*,Heating Coil Heating Energy,hourly; !- HVAC Sum J ! the total amount of heat transfer taking place in the coil
! Output:Variable,*,Cooling Coil Total Cooling Energy,hourly; !- HVAC Sum J ! Energy removed from air loop by Cooling Coils. total amount of heat transfer taking place in the coil
! Output:Variable,*,Cooling Coil Electric Energy,hourly; !- HVAC Sum J
! Output:Variable,*,Cooling Coil Total Cooling Rate,hourly; !- HVAC Average W
! Output:Variable,*,Cooling Coil Total Cooling Energy,hourly; !- HVAC Sum J
! Output:Variable,*,Heating Coil Electric Energy,hourly; !- HVAC Sum J
! Output:Variable,*,Heating Coil Heating Energy,hourly; !- HVAC Sum J
! Output:Variable,*,Heating Coil Heating Rate,hourly; !- HVAC Average W
! Output:Variable,*,Air System Cooling Coil Total Cooling Energy,Hourly;
! Output:Variable,*,Air System DX Cooling Coil Electric Energy,hourly; !- HVAC Sum J
! Output:Variable,*,Air System Heating Coil Total Heating Energy,Hourly;
! Output:Variable,*,Air System DX Heating Coil Electric Energy,hourly; !- HVAC Sum J
! Output:Variable,*,Fan Electric Power,hourly; !- HVAC Average W
! Output:Variable,*,Humidifier Electric Power,hourly; !- HVAC Average W
! Output:Variable,*,Pump Mass Flow Rate,hourly; !- HVAC Average ! the water outlet mass flow rate
! Output:Variable,*,Pump Shaft Power,hourly; !- HVAC Average W
! Output:Variable,*,Pump Electric Power,hourly; !- HVAC Average W
! Output:Variable,*,Pump Outlet Temperature,hourly; !- HVAC Average C
! Output:Variable,*,Site Outdoor Air Drybulb Temperature,Hourly;
! Output:Variable,*,Site Outdoor Air Wetbulb Temperature,Hourly;
! Output:Variable,*,Fan Air Mass Flow Rate,hourly; !- HVAC Average ! the amount of outdoor air entering the zone
! Output:Variable,*,Air System Outdoor Air Mass Flow Rate,hourly; !- HVAC Average ! average outdoor air mass flow rate introduced by the outdoor air controller
! Output:Variable,*,Water Heater Heating Rate,Hourly;

! Output:Variable,SWHSys1,Plant Supply Side Heating Demand Rate,Hourly;
! Output:Variable,MinOA_MotorizedDamper_Sched,Schedule Value,Hourly;
! Output:Variable,101 PTAC Outside Air Inlet,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,101 PTAC Return,System Node Temperature,Hourly;
! Output:Variable,101 PTAC Return,System Node Wetbulb Temperature,Hourly;
! Output:Variable,101 PTAC Return,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,101 PTAC Mixed Air Outlet,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,101 PTAC Mixed Air Outlet,System Node Temperature,Hourly;
! Output:Variable,101 PTAC Mixed Air Outlet,System Node Wetbulb Temperature,Hourly;
! Output:Variable,102 PTAC Outside Air Inlet,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,102 PTAC Return,System Node Temperature,Hourly;
! Output:Variable,102 PTAC Return,System Node Wetbulb Temperature,Hourly;
! Output:Variable,102 PTAC Return,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,102 PTAC Mixed Air Outlet,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,102 PTAC Mixed Air Outlet,System Node Temperature,Hourly;
! Output:Variable,102 PTAC Mixed Air Outlet,System Node Wetbulb Temperature,Hourly;
! Output:Variable,103 PTAC Outside Air Inlet,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,103 PTAC Return,System Node Temperature,Hourly;
! Output:Variable,103 PTAC Return,System Node Wetbulb Temperature,Hourly;
! Output:Variable,103 PTAC Return,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,103 PTAC Mixed Air Outlet,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,103 PTAC Mixed Air Outlet,System Node Temperature,Hourly;
! Output:Variable,103 PTAC Mixed Air Outlet,System Node Wetbulb Temperature,Hourly;
! Output:Variable,104 PTAC Outside Air Inlet,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,104 PTAC Return,System Node Temperature,Hourly;
! Output:Variable,104 PTAC Return,System Node Wetbulb Temperature,Hourly;
! Output:Variable,104 PTAC Return,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,104 PTAC Mixed Air Outlet,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,104 PTAC Mixed Air Outlet,System Node Temperature,Hourly;
! Output:Variable,104 PTAC Mixed Air Outlet,System Node Wetbulb Temperature,Hourly;
! Output:Variable,105 PTAC Outside Air Inlet,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,105 PTAC Return,System Node Temperature,Hourly;
! Output:Variable,105 PTAC Return,System Node Wetbulb Temperature,Hourly;
! Output:Variable,105 PTAC Return,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,105 PTAC Mixed Air Outlet,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,105 PTAC Mixed Air Outlet,System Node Temperature,Hourly;
! Output:Variable,105 PTAC Mixed Air Outlet,System Node Wetbulb Temperature,Hourly;
! Output:Variable,201 PTAC Outside Air Inlet,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,201 PTAC Return,System Node Temperature,Hourly;
! Output:Variable,201 PTAC Return,System Node Wetbulb Temperature,Hourly;
! Output:Variable,201 PTAC Return,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,201 PTAC Mixed Air Outlet,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,201 PTAC Mixed Air Outlet,System Node Temperature,Hourly;
! Output:Variable,201 PTAC Mixed Air Outlet,System Node Wetbulb Temperature,Hourly;
! Output:Variable,202_205 PTAC Outside Air Inlet,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,202_205 PTAC Return,System Node Temperature,Hourly;
! Output:Variable,202_205 PTAC Return,System Node Wetbulb Temperature,Hourly;
! Output:Variable,202_205 PTAC Return,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,202_205 PTAC Mixed Air Outlet,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,202_205 PTAC Mixed Air Outlet,System Node Temperature,Hourly;
! Output:Variable,202_205 PTAC Mixed Air Outlet,System Node Wetbulb Temperature,Hourly;
! Output:Variable,206_208 PTAC Outside Air Inlet,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,206_208 PTAC Return,System Node Temperature,Hourly;
! Output:Variable,206_208 PTAC Return,System Node Wetbulb Temperature,Hourly;
! Output:Variable,206_208 PTAC Return,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,206_208 PTAC Mixed Air Outlet,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,206_208 PTAC Mixed Air Outlet,System Node Temperature,Hourly;
! Output:Variable,206_208 PTAC Mixed Air Outlet,System Node Wetbulb Temperature,Hourly;
! Output:Variable,209_212 PTAC Outside Air Inlet,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,209_212 PTAC Return,System Node Temperature,Hourly;
! Output:Variable,209_212 PTAC Return,System Node Wetbulb Temperature,Hourly;
! Output:Variable,209_212 PTAC Return,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,209_212 PTAC Mixed Air Outlet,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,209_212 PTAC Mixed Air Outlet,System Node Temperature,Hourly;
! Output:Variable,209_212 PTAC Mixed Air Outlet,System Node Wetbulb Temperature,Hourly;
! Output:Variable,213 PTAC Outside Air Inlet,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,213 PTAC Return,System Node Temperature,Hourly;
! Output:Variable,213 PTAC Return,System Node Wetbulb Temperature,Hourly;
! Output:Variable,213 PTAC Return,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,213 PTAC Mixed Air Outlet,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,213 PTAC Mixed Air Outlet,System Node Temperature,Hourly;
! Output:Variable,213 PTAC Mixed Air Outlet,System Node Wetbulb Temperature,Hourly;
! Output:Variable,214 PTAC Outside Air Inlet,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,214 PTAC Return,System Node Temperature,Hourly;
! Output:Variable,214 PTAC Return,System Node Wetbulb Temperature,Hourly;
! Output:Variable,214 PTAC Return,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,214 PTAC Mixed Air Outlet,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,214 PTAC Mixed Air Outlet,System Node Temperature,Hourly;
! Output:Variable,214 PTAC Mixed Air Outlet,System Node Wetbulb Temperature,Hourly;
! Output:Variable,215_218 PTAC Outside Air Inlet,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,215_218 PTAC Return,System Node Temperature,Hourly;
! Output:Variable,215_218 PTAC Return,System Node Wetbulb Temperature,Hourly;
! Output:Variable,215_218 PTAC Return,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,215_218 PTAC Mixed Air Outlet,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,215_218 PTAC Mixed Air Outlet,System Node Temperature,Hourly;
! Output:Variable,215_218 PTAC Mixed Air Outlet,System Node Wetbulb Temperature,Hourly;
! Output:Variable,219 PTAC Outside Air Inlet,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,219 PTAC Return,System Node Temperature,Hourly;
! Output:Variable,219 PTAC Return,System Node Wetbulb Temperature,Hourly;
! Output:Variable,219 PTAC Return,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,219 PTAC Mixed Air Outlet,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,219 PTAC Mixed Air Outlet,System Node Temperature,Hourly;
! Output:Variable,219 PTAC Mixed Air Outlet,System Node Wetbulb Temperature,Hourly;
! Output:Variable,220_223 PTAC Outside Air Inlet,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,220_223 PTAC Return,System Node Temperature,Hourly;
! Output:Variable,220_223 PTAC Return,System Node Wetbulb Temperature,Hourly;
! Output:Variable,220_223 PTAC Return,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,220_223 PTAC Mixed Air Outlet,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,220_223 PTAC Mixed Air Outlet,System Node Temperature,Hourly;
! Output:Variable,220_223 PTAC Mixed Air Outlet,System Node Wetbulb Temperature,Hourly;
! Output:Variable,224 PTAC Outside Air Inlet,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,224 PTAC Return,System Node Temperature,Hourly;
! Output:Variable,224 PTAC Return,System Node Wetbulb Temperature,Hourly;
! Output:Variable,224 PTAC Return,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,224 PTAC Mixed Air Outlet,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,224 PTAC Mixed Air Outlet,System Node Temperature,Hourly;
! Output:Variable,224 PTAC Mixed Air Outlet,System Node Wetbulb Temperature,Hourly;
! Output:Variable,301 PTAC Outside Air Inlet,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,301 PTAC Return,System Node Temperature,Hourly;
! Output:Variable,301 PTAC Return,System Node Wetbulb Temperature,Hourly;
! Output:Variable,301 PTAC Return,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,301 PTAC Mixed Air Outlet,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,301 PTAC Mixed Air Outlet,System Node Temperature,Hourly;
! Output:Variable,301 PTAC Mixed Air Outlet,System Node Wetbulb Temperature,Hourly;
! Output:Variable,302_305 PTAC Outside Air Inlet,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,302_305 PTAC Return,System Node Temperature,Hourly;
! Output:Variable,302_305 PTAC Return,System Node Wetbulb Temperature,Hourly;
! Output:Variable,302_305 PTAC Return,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,302_305 PTAC Mixed Air Outlet,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,302_305 PTAC Mixed Air Outlet,System Node Temperature,Hourly;
! Output:Variable,302_305 PTAC Mixed Air Outlet,System Node Wetbulb Temperature,Hourly;
! Output:Variable,306_308 PTAC Outside Air Inlet,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,306_308 PTAC Return,System Node Temperature,Hourly;
! Output:Variable,306_308 PTAC Return,System Node Wetbulb Temperature,Hourly;
! Output:Variable,306_308 PTAC Return,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,306_308 PTAC Mixed Air Outlet,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,306_308 PTAC Mixed Air Outlet,System Node Temperature,Hourly;
! Output:Variable,306_308 PTAC Mixed Air Outlet,System Node Wetbulb Temperature,Hourly;
! Output:Variable,309_312 PTAC Outside Air Inlet,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,309_312 PTAC Return,System Node Temperature,Hourly;
! Output:Variable,309_312 PTAC Return,System Node Wetbulb Temperature,Hourly;
! Output:Variable,309_312 PTAC Return,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,309_312 PTAC Mixed Air Outlet,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,309_312 PTAC Mixed Air Outlet,System Node Temperature,Hourly;
! Output:Variable,309_312 PTAC Mixed Air Outlet,System Node Wetbulb Temperature,Hourly;
! Output:Variable,313 PTAC Outside Air Inlet,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,313 PTAC Return,System Node Temperature,Hourly;
! Output:Variable,313 PTAC Return,System Node Wetbulb Temperature,Hourly;
! Output:Variable,313 PTAC Return,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,313 PTAC Mixed Air Outlet,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,313 PTAC Mixed Air Outlet,System Node Temperature,Hourly;
! Output:Variable,313 PTAC Mixed Air Outlet,System Node Wetbulb Temperature,Hourly;
! Output:Variable,314 PTAC Outside Air Inlet,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,314 PTAC Return,System Node Temperature,Hourly;
! Output:Variable,314 PTAC Return,System Node Wetbulb Temperature,Hourly;
! Output:Variable,314 PTAC Return,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,314 PTAC Mixed Air Outlet,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,314 PTAC Mixed Air Outlet,System Node Temperature,Hourly;
! Output:Variable,314 PTAC Mixed Air Outlet,System Node Wetbulb Temperature,Hourly;
! Output:Variable,315_318 PTAC Outside Air Inlet,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,315_318 PTAC Return,System Node Temperature,Hourly;
! Output:Variable,315_318 PTAC Return,System Node Wetbulb Temperature,Hourly;
! Output:Variable,315_318 PTAC Return,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,315_318 PTAC Mixed Air Outlet,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,315_318 PTAC Mixed Air Outlet,System Node Temperature,Hourly;
! Output:Variable,315_318 PTAC Mixed Air Outlet,System Node Wetbulb Temperature,Hourly;
! Output:Variable,319 PTAC Outside Air Inlet,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,319 PTAC Return,System Node Temperature,Hourly;
! Output:Variable,319 PTAC Return,System Node Wetbulb Temperature,Hourly;
! Output:Variable,319 PTAC Return,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,319 PTAC Mixed Air Outlet,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,319 PTAC Mixed Air Outlet,System Node Temperature,Hourly;
! Output:Variable,319 PTAC Mixed Air Outlet,System Node Wetbulb Temperature,Hourly;
! Output:Variable,320_323 PTAC Outside Air Inlet,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,320_323 PTAC Return,System Node Temperature,Hourly;
! Output:Variable,320_323 PTAC Return,System Node Wetbulb Temperature,Hourly;
! Output:Variable,320_323 PTAC Return,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,320_323 PTAC Mixed Air Outlet,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,320_323 PTAC Mixed Air Outlet,System Node Temperature,Hourly;
! Output:Variable,320_323 PTAC Mixed Air Outlet,System Node Wetbulb Temperature,Hourly;
! Output:Variable,324 PTAC Outside Air Inlet,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,324 PTAC Return,System Node Temperature,Hourly;
! Output:Variable,324 PTAC Return,System Node Wetbulb Temperature,Hourly;
! Output:Variable,324 PTAC Return,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,324 PTAC Mixed Air Outlet,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,324 PTAC Mixed Air Outlet,System Node Temperature,Hourly;
! Output:Variable,324 PTAC Mixed Air Outlet,System Node Wetbulb Temperature,Hourly;
! Output:Variable,401 PTAC Outside Air Inlet,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,401 PTAC Return,System Node Temperature,Hourly;
! Output:Variable,401 PTAC Return,System Node Wetbulb Temperature,Hourly;
! Output:Variable,401 PTAC Return,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,401 PTAC Mixed Air Outlet,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,401 PTAC Mixed Air Outlet,System Node Temperature,Hourly;
! Output:Variable,401 PTAC Mixed Air Outlet,System Node Wetbulb Temperature,Hourly;
! Output:Variable,402_405 PTAC Outside Air Inlet,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,402_405 PTAC Return,System Node Temperature,Hourly;
! Output:Variable,402_405 PTAC Return,System Node Wetbulb Temperature,Hourly;
! Output:Variable,402_405 PTAC Return,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,402_405 PTAC Mixed Air Outlet,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,402_405 PTAC Mixed Air Outlet,System Node Temperature,Hourly;
! Output:Variable,402_405 PTAC Mixed Air Outlet,System Node Wetbulb Temperature,Hourly;
! Output:Variable,406_408 PTAC Outside Air Inlet,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,406_408 PTAC Return,System Node Temperature,Hourly;
! Output:Variable,406_408 PTAC Return,System Node Wetbulb Temperature,Hourly;
! Output:Variable,406_408 PTAC Return,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,406_408 PTAC Mixed Air Outlet,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,406_408 PTAC Mixed Air Outlet,System Node Temperature,Hourly;
! Output:Variable,406_408 PTAC Mixed Air Outlet,System Node Wetbulb Temperature,Hourly;
! Output:Variable,409_412 PTAC Outside Air Inlet,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,409_412 PTAC Return,System Node Temperature,Hourly;
! Output:Variable,409_412 PTAC Return,System Node Wetbulb Temperature,Hourly;
! Output:Variable,409_412 PTAC Return,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,409_412 PTAC Mixed Air Outlet,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,409_412 PTAC Mixed Air Outlet,System Node Temperature,Hourly;
! Output:Variable,409_412 PTAC Mixed Air Outlet,System Node Wetbulb Temperature,Hourly;
! Output:Variable,413 PTAC Outside Air Inlet,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,413 PTAC Return,System Node Temperature,Hourly;
! Output:Variable,413 PTAC Return,System Node Wetbulb Temperature,Hourly;
! Output:Variable,413 PTAC Return,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,413 PTAC Mixed Air Outlet,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,413 PTAC Mixed Air Outlet,System Node Temperature,Hourly;
! Output:Variable,413 PTAC Mixed Air Outlet,System Node Wetbulb Temperature,Hourly;
! Output:Variable,414 PTAC Outside Air Inlet,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,414 PTAC Return,System Node Temperature,Hourly;
! Output:Variable,414 PTAC Return,System Node Wetbulb Temperature,Hourly;
! Output:Variable,414 PTAC Return,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,414 PTAC Mixed Air Outlet,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,414 PTAC Mixed Air Outlet,System Node Temperature,Hourly;
! Output:Variable,414 PTAC Mixed Air Outlet,System Node Wetbulb Temperature,Hourly;
! Output:Variable,415_418 PTAC Outside Air Inlet,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,415_418 PTAC Return,System Node Temperature,Hourly;
! Output:Variable,415_418 PTAC Return,System Node Wetbulb Temperature,Hourly;
! Output:Variable,415_418 PTAC Return,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,415_418 PTAC Mixed Air Outlet,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,415_418 PTAC Mixed Air Outlet,System Node Temperature,Hourly;
! Output:Variable,415_418 PTAC Mixed Air Outlet,System Node Wetbulb Temperature,Hourly;
! Output:Variable,419 PTAC Outside Air Inlet,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,419 PTAC Return,System Node Temperature,Hourly;
! Output:Variable,419 PTAC Return,System Node Wetbulb Temperature,Hourly;
! Output:Variable,419 PTAC Return,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,419 PTAC Mixed Air Outlet,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,419 PTAC Mixed Air Outlet,System Node Temperature,Hourly;
! Output:Variable,419 PTAC Mixed Air Outlet,System Node Wetbulb Temperature,Hourly;
! Output:Variable,420_423 PTAC Outside Air Inlet,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,420_423 PTAC Return,System Node Temperature,Hourly;
! Output:Variable,420_423 PTAC Return,System Node Wetbulb Temperature,Hourly;
! Output:Variable,420_423 PTAC Return,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,420_423 PTAC Mixed Air Outlet,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,420_423 PTAC Mixed Air Outlet,System Node Temperature,Hourly;
! Output:Variable,420_423 PTAC Mixed Air Outlet,System Node Wetbulb Temperature,Hourly;
! Output:Variable,424 PTAC Outside Air Inlet,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,424 PTAC Return,System Node Temperature,Hourly;
! Output:Variable,424 PTAC Return,System Node Wetbulb Temperature,Hourly;
! Output:Variable,424 PTAC Return,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,424 PTAC Mixed Air Outlet,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,424 PTAC Mixed Air Outlet,System Node Temperature,Hourly;
! Output:Variable,424 PTAC Mixed Air Outlet,System Node Wetbulb Temperature,Hourly;
! Output:Variable,CorridorFlr1 PTAC Outside Air Inlet,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,CorridorFlr1 PTAC Return,System Node Temperature,Hourly;
! Output:Variable,CorridorFlr1 PTAC Return,System Node Wetbulb Temperature,Hourly;
! Output:Variable,CorridorFlr1 PTAC Return,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,CorridorFlr1 PTAC Mixed Air Outlet,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,CorridorFlr1 PTAC Mixed Air Outlet,System Node Temperature,Hourly;
! Output:Variable,CorridorFlr1 PTAC Mixed Air Outlet,System Node Wetbulb Temperature,Hourly;
! Output:Variable,CorridorFlr2 PTAC Outside Air Inlet,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,CorridorFlr2 PTAC Return,System Node Temperature,Hourly;
! Output:Variable,CorridorFlr2 PTAC Return,System Node Wetbulb Temperature,Hourly;
! Output:Variable,CorridorFlr2 PTAC Return,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,CorridorFlr2 PTAC Mixed Air Outlet,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,CorridorFlr2 PTAC Mixed Air Outlet,System Node Temperature,Hourly;
! Output:Variable,CorridorFlr2 PTAC Mixed Air Outlet,System Node Wetbulb Temperature,Hourly;
! Output:Variable,CorridorFlr3 PTAC Outside Air Inlet,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,CorridorFlr3 PTAC Return,System Node Temperature,Hourly;
! Output:Variable,CorridorFlr3 PTAC Return,System Node Wetbulb Temperature,Hourly;
! Output:Variable,CorridorFlr3 PTAC Return,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,CorridorFlr3 PTAC Mixed Air Outlet,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,CorridorFlr3 PTAC Mixed Air Outlet,System Node Temperature,Hourly;
! Output:Variable,CorridorFlr3 PTAC Mixed Air Outlet,System Node Wetbulb Temperature,Hourly;
! Output:Variable,CorridorFlr4 PTAC Outside Air Inlet,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,CorridorFlr4 PTAC Return,System Node Temperature,Hourly;
! Output:Variable,CorridorFlr4 PTAC Return,System Node Wetbulb Temperature,Hourly;
! Output:Variable,CorridorFlr4 PTAC Return,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,CorridorFlr4 PTAC Mixed Air Outlet,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,CorridorFlr4 PTAC Mixed Air Outlet,System Node Temperature,Hourly;
! Output:Variable,CorridorFlr4 PTAC Mixed Air Outlet,System Node Wetbulb Temperature,Hourly;
! Output:Variable,FrontStairsFlr1 UnitHeater System Inlet,System Node Temperature,Hourly;
! Output:Variable,FrontStairsFlr1 UnitHeater System Inlet,System Node Wetbulb Temperature,Hourly;
! Output:Variable,FrontStairsFlr1 UnitHeater System Inlet,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,FrontStairsFlr1 UnitHeater System Outlet,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,FrontStairsFlr1 UnitHeater System Outlet,System Node Temperature,Hourly;
! Output:Variable,FrontStairsFlr1 UnitHeater System Outlet,System Node Wetbulb Temperature,Hourly;
! Output:Variable,FrontStairsFlr2 UnitHeater System Inlet,System Node Temperature,Hourly;
! Output:Variable,FrontStairsFlr2 UnitHeater System Inlet,System Node Wetbulb Temperature,Hourly;
! Output:Variable,FrontStairsFlr2 UnitHeater System Inlet,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,FrontStairsFlr2 UnitHeater System Outlet,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,FrontStairsFlr2 UnitHeater System Outlet,System Node Temperature,Hourly;
! Output:Variable,FrontStairsFlr2 UnitHeater System Outlet,System Node Wetbulb Temperature,Hourly;
! Output:Variable,FrontStairsFlr3 UnitHeater System Inlet,System Node Temperature,Hourly;
! Output:Variable,FrontStairsFlr3 UnitHeater System Inlet,System Node Wetbulb Temperature,Hourly;
! Output:Variable,FrontStairsFlr3 UnitHeater System Inlet,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,FrontStairsFlr3 UnitHeater System Outlet,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,FrontStairsFlr3 UnitHeater System Outlet,System Node Temperature,Hourly;
! Output:Variable,FrontStairsFlr3 UnitHeater System Outlet,System Node Wetbulb Temperature,Hourly;
! Output:Variable,FrontStairsFlr4 UnitHeater System Inlet,System Node Temperature,Hourly;
! Output:Variable,FrontStairsFlr4 UnitHeater System Inlet,System Node Wetbulb Temperature,Hourly;
! Output:Variable,FrontStairsFlr4 UnitHeater System Inlet,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,FrontStairsFlr4 UnitHeater System Outlet,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,FrontStairsFlr4 UnitHeater System Outlet,System Node Temperature,Hourly;
! Output:Variable,FrontStairsFlr4 UnitHeater System Outlet,System Node Wetbulb Temperature,Hourly;
! Output:Variable,RearStairsFlr1 UnitHeater System Inlet,System Node Temperature,Hourly;
! Output:Variable,RearStairsFlr1 UnitHeater System Inlet,System Node Wetbulb Temperature,Hourly;
! Output:Variable,RearStairsFlr1 UnitHeater System Inlet,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,RearStairsFlr1 UnitHeater System Outlet,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,RearStairsFlr1 UnitHeater System Outlet,System Node Temperature,Hourly;
! Output:Variable,RearStairsFlr1 UnitHeater System Outlet,System Node Wetbulb Temperature,Hourly;
! Output:Variable,RearStairsFlr2 UnitHeater System Inlet,System Node Temperature,Hourly;
! Output:Variable,RearStairsFlr2 UnitHeater System Inlet,System Node Wetbulb Temperature,Hourly;
! Output:Variable,RearStairsFlr2 UnitHeater System Inlet,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,RearStairsFlr2 UnitHeater System Outlet,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,RearStairsFlr2 UnitHeater System Outlet,System Node Temperature,Hourly;
! Output:Variable,RearStairsFlr2 UnitHeater System Outlet,System Node Wetbulb Temperature,Hourly;
! Output:Variable,RearStairsFlr3 UnitHeater System Inlet,System Node Temperature,Hourly;
! Output:Variable,RearStairsFlr3 UnitHeater System Inlet,System Node Wetbulb Temperature,Hourly;
! Output:Variable,RearStairsFlr3 UnitHeater System Inlet,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,RearStairsFlr3 UnitHeater System Outlet,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,RearStairsFlr3 UnitHeater System Outlet,System Node Temperature,Hourly;
! Output:Variable,RearStairsFlr3 UnitHeater System Outlet,System Node Wetbulb Temperature,Hourly;
! Output:Variable,RearStairsFlr4 UnitHeater System Inlet,System Node Temperature,Hourly;
! Output:Variable,RearStairsFlr4 UnitHeater System Inlet,System Node Wetbulb Temperature,Hourly;
! Output:Variable,RearStairsFlr4 UnitHeater System Inlet,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,RearStairsFlr4 UnitHeater System Outlet,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,RearStairsFlr4 UnitHeater System Outlet,System Node Temperature,Hourly;
! Output:Variable,RearStairsFlr4 UnitHeater System Outlet,System Node Wetbulb Temperature,Hourly;
! Output:Variable,MechRm UnitHeater System Inlet,System Node Temperature,Hourly;
! Output:Variable,MechRm UnitHeater System Inlet,System Node Wetbulb Temperature,Hourly;
! Output:Variable,MechRm UnitHeater System Inlet,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,MechRm UnitHeater System Outlet,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,MechRm UnitHeater System Outlet,System Node Temperature,Hourly;
! Output:Variable,MechRm UnitHeater System Outlet,System Node Wetbulb Temperature,Hourly;
! Output:Variable,SAC_FrontOffice OAInlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,SAC_FrontOffice Supply Equipment Inlet Node,System Node Temperature,Hourly;
! Output:Variable,SAC_FrontOffice Supply Equipment Inlet Node,System Node Wetbulb Temperature,Hourly;
! Output:Variable,SAC_FrontOffice Supply Equipment Inlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,SAC_FrontOffice NA,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,SAC_FrontOffice NA,System Node Temperature,Hourly;
! Output:Variable,SAC_FrontOffice NA,System Node Wetbulb Temperature,Hourly;
! Output:Variable,SAC_FrontLounge OAInlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,SAC_FrontLounge Supply Equipment Inlet Node,System Node Temperature,Hourly;
! Output:Variable,SAC_FrontLounge Supply Equipment Inlet Node,System Node Wetbulb Temperature,Hourly;
! Output:Variable,SAC_FrontLounge Supply Equipment Inlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,SAC_FrontLounge NA,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,SAC_FrontLounge NA,System Node Temperature,Hourly;
! Output:Variable,SAC_FrontLounge NA,System Node Wetbulb Temperature,Hourly;
! Output:Variable,SAC_MeetingRoom OAInlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,SAC_MeetingRoom Supply Equipment Inlet Node,System Node Temperature,Hourly;
! Output:Variable,SAC_MeetingRoom Supply Equipment Inlet Node,System Node Wetbulb Temperature,Hourly;
! Output:Variable,SAC_MeetingRoom Supply Equipment Inlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,SAC_MeetingRoom NA,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,SAC_MeetingRoom NA,System Node Temperature,Hourly;
! Output:Variable,SAC_MeetingRoom NA,System Node Wetbulb Temperature,Hourly;
! Output:Variable,SAC_EmployeeLounge OAInlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,SAC_EmployeeLounge Supply Equipment Inlet Node,System Node Temperature,Hourly;
! Output:Variable,SAC_EmployeeLounge Supply Equipment Inlet Node,System Node Wetbulb Temperature,Hourly;
! Output:Variable,SAC_EmployeeLounge Supply Equipment Inlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,SAC_EmployeeLounge NA,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,SAC_EmployeeLounge NA,System Node Temperature,Hourly;
! Output:Variable,SAC_EmployeeLounge NA,System Node Wetbulb Temperature,Hourly;
! Output:Variable,SAC_ExerciseCenter OAInlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,SAC_ExerciseCenter Supply Equipment Inlet Node,System Node Temperature,Hourly;
! Output:Variable,SAC_ExerciseCenter Supply Equipment Inlet Node,System Node Wetbulb Temperature,Hourly;
! Output:Variable,SAC_ExerciseCenter Supply Equipment Inlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,SAC_ExerciseCenter NA,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,SAC_ExerciseCenter NA,System Node Temperature,Hourly;
! Output:Variable,SAC_ExerciseCenter NA,System Node Wetbulb Temperature,Hourly;
! Output:Variable,SAC_Restroom OAInlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,SAC_Restroom Supply Equipment Inlet Node,System Node Temperature,Hourly;
! Output:Variable,SAC_Restroom Supply Equipment Inlet Node,System Node Wetbulb Temperature,Hourly;
! Output:Variable,SAC_Restroom Supply Equipment Inlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,SAC_Restroom NA,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,SAC_Restroom NA,System Node Temperature,Hourly;
! Output:Variable,SAC_Restroom NA,System Node Wetbulb Temperature,Hourly;

! Output:Variable,SWHSys1,Plant Supply Side Heating Demand Rate,Hourly;
! Output:Variable,MinOA_MotorizedDamper_Sched,Schedule Value,Hourly;







  Output:Meter:MeterFileOnly,Electricity:Facility,Hourly;
  Output:Meter:MeterFileOnly,ElectricityNet:Facility,Hourly;
  Output:Meter:MeterFileOnly,Gas:Facility,Hourly;
