    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,-2.4384,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,-2.4384,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,-1.5240,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,-1.5240,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BFD4BB,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 MRI Control Room,!- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    46E87C,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.4008,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -6.4008,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -6.4008,-2.4384,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -6.4008,-2.4384,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C114C1,                  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,         !- Construction Name
    Floor 1 MRI Control Room,!- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -1.5240,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -1.5240,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    290CAB,                  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Floor 1 MRI Control Room,!- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    CEC6B4,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.4008,-2.4384,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,-2.4384,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    -6.4008,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    92A2CB,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 MRI Control Room,!- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    74AB49,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.5240,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -1.5240,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -6.4008,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -6.4008,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1EC3A0,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 MRI Control Room,!- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    DE027F,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,-1.5240,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,-1.5240,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    E66ECE,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 MRI Control Room,!- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    90FDA9,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.9144,-2.4384,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -0.9144,-2.4384,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,-2.4384,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,-2.4384,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor 1 MRI Hall Slab,   !- Name
    Floor,                   !- Surface Type
    Floor1MRIHallSlab_Ffactor,  !- Construction Name
    Floor 1 MRI Hall,        !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    8,                       !- Number of Vertices
    0.0000,-2.1336,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.9144,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.9144,0.9144,0.0000,  !- X,Y,Z ==> Vertex 4 {m}
    3.6576,0.9144,0.0000,  !- X,Y,Z ==> Vertex 5 {m}
    3.6576,-0.3048,0.0000,  !- X,Y,Z ==> Vertex 6 {m}
    5.4864,-0.3048,0.0000,  !- X,Y,Z ==> Vertex 7 {m}
    5.4864,-2.1336,0.0000;  !- X,Y,Z ==> Vertex 8 {m}

  BuildingSurface:Detailed,
    824665,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 MRI Hall,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    E20721,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.4864,-2.1336,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    5.4864,-2.1336,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    5.4864,-0.3048,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    5.4864,-0.3048,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    68F53B,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 MRI Hall,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    E608B9,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,-2.1336,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,-2.1336,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    2.4384,-2.1336,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    2.4384,-2.1336,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    27B0D7,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 MRI Hall,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    D2C53A,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.9144,0.9144,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.9144,0.9144,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.9144,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.9144,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    90FDA9,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 MRI Hall,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    E66ECE,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.9144,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.9144,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    5CB500,                  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Floor 1 MRI Hall,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    1A95D5,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    8,                       !- Number of Vertices
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,-2.1336,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    5.4864,-2.1336,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    5.4864,-0.3048,3.0480,  !- X,Y,Z ==> Vertex 4 {m}
    3.6576,-0.3048,3.0480,  !- X,Y,Z ==> Vertex 5 {m}
    3.6576,0.9144,3.0480,  !- X,Y,Z ==> Vertex 6 {m}
    0.9144,0.9144,3.0480,  !- X,Y,Z ==> Vertex 7 {m}
    0.9144,0.0000,3.0480;  !- X,Y,Z ==> Vertex 8 {m}

  BuildingSurface:Detailed,
    91DE28,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 MRI Hall,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BA91C7,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,-2.1336,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,-2.1336,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    A8DB72,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 MRI Hall,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    CC17E8,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    3.6576,0.9144,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    3.6576,0.9144,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.9144,0.9144,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.9144,0.9144,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    8A30DD,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 MRI Hall,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    24139C,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    3.6576,-0.3048,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    3.6576,-0.3048,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    3.6576,0.9144,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    3.6576,0.9144,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    596DE0,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 MRI Hall,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    C9D24D,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.4864,-0.3048,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    5.4864,-0.3048,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    3.6576,-0.3048,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    3.6576,-0.3048,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    B92155,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 MRI Hall,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    4E24F1,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.4384,-2.1336,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    2.4384,-2.1336,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    5.4864,-2.1336,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    5.4864,-2.1336,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor 1 MRI Room Slab,   !- Name
    Floor,                   !- Surface Type
    Floor1MRIRoomSlab_Ffactor,  !- Construction Name
    Floor 1 MRI Room,        !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.1816,-6.7056,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    -0.9144,-6.7056,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -0.9144,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    5.1816,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    2FAF44,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 MRI Room,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    6EA718,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.1816,-6.7056,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    5.1816,-6.7056,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    5.1816,-2.1336,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    5.1816,-2.1336,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    A78253,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 MRI Room,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    F0B690,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.1816,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    5.1816,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -0.3048,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -0.3048,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    E5BC3F,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 MRI Room,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    4418C4,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.9144,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -0.9144,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -0.9144,-6.7056,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -0.9144,-6.7056,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    803791,                  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Floor 1 MRI Room,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    E43750,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.9144,-6.7056,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    5.1816,-6.7056,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    5.1816,0.0000,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    -0.9144,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    867BBB,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 MRI Room,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    34019D,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.9144,-6.7056,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -0.9144,-6.7056,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    5.1816,-6.7056,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    5.1816,-6.7056,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F3084E,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 MRI Room,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    73E892,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.3048,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -0.3048,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -0.9144,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -0.9144,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BA91C7,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 MRI Room,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    91DE28,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.1816,-2.1336,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    5.1816,-2.1336,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    5.1816,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    5.1816,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor 1 MRI Toilet Slab, !- Name
    Floor,                   !- Surface Type
    Floor1MRIToiletSlab_Ffactor,  !- Construction Name
    Floor 1 MRI Toilet,      !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,-2.7432,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    -1.8288,-2.7432,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -1.8288,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ADB8D0,                  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,         !- Construction Name
    Floor 1 MRI Toilet,      !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -1.8288,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -1.8288,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    388F10,                  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Floor 1 MRI Toilet,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    E21951,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.8288,-2.7432,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,-2.7432,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    -1.8288,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    30DB21,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 MRI Toilet,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    95486C,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,-2.7432,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,-2.7432,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C9D24D,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 MRI Toilet,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    596DE0,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.8288,-2.7432,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -1.8288,-2.7432,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,-2.7432,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,-2.7432,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    4ED109,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 MRI Toilet,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    256F02,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.8288,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -1.8288,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -1.8288,-1.5240,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -1.8288,-1.5240,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    24139C,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 MRI Toilet,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    8A30DD,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.8288,-1.5240,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -1.8288,-1.5240,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -1.8288,-2.7432,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -1.8288,-2.7432,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor 1 Nourishment Slab,!- Name
    Floor,                   !- Surface Type
    Floor1NourishmentSlab_Ffactor,  !- Construction Name
    Floor 1 Nourishment,     !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    2.1336,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    2.1336,-7.9248,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,-7.9248,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    4E5019,                  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Floor 1 Nourishment,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    21F419,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,-0.3048,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    2.1336,-0.3048,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    2.1336,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    855191,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 Nourishment,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    59E0E4,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.1336,-7.9248,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    2.1336,-7.9248,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    2.1336,-3.6576,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    2.1336,-3.6576,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C0F51F,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 Nourishment,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    71783C,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.1336,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    2.1336,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    A59907,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 Nourishment,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    A452BE,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,-7.9248,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,-7.9248,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    2.1336,-7.9248,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    2.1336,-7.9248,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    28DE5A,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 Nourishment,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    551E65,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,-7.9248,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,-7.9248,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    58B6B6,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 Nourishment,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    D9F81F,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.1336,-1.8288,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    2.1336,-1.8288,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    2.1336,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    2.1336,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    725D3E,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 Nourishment,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    A7F46C,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.1336,-3.6576,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    2.1336,-3.6576,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    2.1336,-1.8288,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    2.1336,-1.8288,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    E8F02D,                  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Floor 1 Nourishment,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    E3B855,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,-7.9248,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    1.8288,-7.9248,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    1.8288,-7.6200,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,-7.6200,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    6ECCF3,                  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Floor 1 Nourishment,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BD39AC,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.1336,-7.9248,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    2.1336,-7.6200,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    1.8288,-7.6200,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    1.8288,-7.9248,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    AA1F5C,                  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Floor 1 Nourishment,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    4FA380,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.1336,-7.6200,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    2.1336,-5.7912,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,-5.7912,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,-7.6200,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F665B1,                  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Floor 1 Nourishment,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    C6DCD1,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.1336,-0.3048,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,-0.3048,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,-5.7912,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    2.1336,-5.7912,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor 1 Nurse Hall Slab, !- Name
    Floor,                   !- Surface Type
    Floor1NurseHallSlab_Ffactor,  !- Construction Name
    Floor 1 Nurse Hall,      !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.1544,2.4384,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    2.7432,2.4384,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    2.7432,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -16.1544,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C75191,                  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Floor 1 Nurse Hall,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    526C70,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.1544,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -15.8496,0.0000,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    -15.8496,2.4384,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    -16.1544,2.4384,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    6822BB,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 Nurse Hall,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    5FD018,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.1544,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -16.1544,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -13.7160,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -13.7160,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    825233,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 Nurse Hall,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    23683B,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.7432,2.4384,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    2.7432,2.4384,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -1.8288,2.4384,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -1.8288,2.4384,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    86A28D,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 Nurse Hall,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BABBB4,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.1544,2.4384,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -16.1544,2.4384,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -16.1544,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -16.1544,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C92A6E,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 Nurse Hall,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    44686F,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.7432,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    2.7432,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    2.7432,2.4384,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    2.7432,2.4384,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    114EC6,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 Nurse Hall,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    1AD133,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    2.7432,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    2.7432,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    9EB05A,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 Nurse Hall,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    E5CB03,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.8288,2.4384,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -1.8288,2.4384,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -3.6576,2.4384,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -3.6576,2.4384,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7434CD,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 Nurse Hall,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    F740DF,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.6576,2.4384,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -3.6576,2.4384,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -7.3152,2.4384,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -7.3152,2.4384,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    344D34,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 Nurse Hall,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    4A07CD,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -7.3152,2.4384,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -7.3152,2.4384,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -16.1544,2.4384,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -16.1544,2.4384,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    59CEFB,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 Nurse Hall,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    72C4ED,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.7160,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -13.7160,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    92E327,                  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Floor 1 Nurse Hall,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    CCAA9D,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -10.3632,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -10.3632,2.4384,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    -15.8496,2.4384,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    -15.8496,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7F6B1B,                  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Floor 1 Nurse Hall,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BA0A29,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.5344,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -1.2192,0.0000,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    -1.2192,2.4384,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    -8.5344,2.4384,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    4A49C1,                  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Floor 1 Nurse Hall,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    243E09,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -10.3632,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -8.5344,0.0000,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    -8.5344,2.4384,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    -10.3632,2.4384,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    8F5FFC,                  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Floor 1 Nurse Hall,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BAE3F8,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.6096,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.6096,2.4384,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    -1.2192,2.4384,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    -1.2192,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    DDBA1E,                  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Floor 1 Nurse Hall,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    A3E3D6,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.7432,2.4384,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.6096,2.4384,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    0.6096,0.0000,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    2.7432,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor 1 Nurse Janitor Slab,  !- Name
    Floor,                   !- Surface Type
    Floor1NurseJanitorSlab_Ffactor,  !- Construction Name
    Floor 1 Nurse Janitor,   !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,-1.8288,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    2.7432,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    2.7432,-1.8288,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    4E3BB5,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 Nurse Janitor,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    D8C098,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.7432,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    2.7432,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    415590,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 Nurse Janitor,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    96662A,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.7432,-1.8288,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    2.7432,-1.8288,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    2.7432,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    2.7432,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    D9F81F,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 Nurse Janitor,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    58B6B6,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,-1.8288,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,-1.8288,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    2CB843,                  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Floor 1 Nurse Janitor,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    C5B569,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,-0.3048,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    2.7432,-0.3048,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    2.7432,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    E1B4BB,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 Nurse Janitor,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    3F71D3,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,-1.8288,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,-1.8288,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    2.7432,-1.8288,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    2.7432,-1.8288,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    E2AB17,                  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Floor 1 Nurse Janitor,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    AE5078,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.7432,-1.8288,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    2.7432,-0.3048,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,-0.3048,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,-1.8288,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor 1 Nurse Station Slab,  !- Name
    Floor,                   !- Surface Type
    Floor1NurseStationSlab_Ffactor,  !- Construction Name
    Floor 1 Nurse Station,   !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.8392,-2.7432,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    -8.8392,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,-2.7432,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    464A53,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 Nurse Station,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BA8FF7,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.8392,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -8.8392,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -8.8392,-2.7432,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -8.8392,-2.7432,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    FE5062,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 Nurse Station,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FCD8D2,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,-2.7432,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,-2.7432,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BD4B70,                  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Floor 1 Nurse Station,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    3AE495,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.8392,-2.7432,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -8.5344,-2.7432,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    -8.5344,0.0000,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    -8.8392,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    4A07CD,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 Nurse Station,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    344D34,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.8392,-2.7432,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -8.8392,-2.7432,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,-2.7432,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,-2.7432,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EE0803,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 Nurse Station,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    EA8FA7,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -2.7432,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -2.7432,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    DFDE4F,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 Nurse Station,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    8C3884,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.8768,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -4.8768,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -8.8392,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -8.8392,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    A452BE,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 Nurse Station,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    A59907,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.7432,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -2.7432,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -4.8768,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -4.8768,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    A0117C,                  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Floor 1 Nurse Station,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    4579A7,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.5344,-2.7432,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -3.0480,-2.7432,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    -3.0480,0.0000,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    -8.5344,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    52F395,                  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Floor 1 Nurse Station,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BD5B50,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -1.2192,0.0000,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    -1.2192,-2.7432,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,-2.7432,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    AA2E8F,                  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Floor 1 Nurse Station,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    C94CC0,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.0480,-2.7432,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -1.2192,-2.7432,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    -1.2192,0.0000,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    -3.0480,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor 1 Nurse Toilet Slab,  !- Name
    Floor,                   !- Surface Type
    Floor1NurseToiletSlab_Ffactor,  !- Construction Name
    Floor 1 Nurse Toilet,    !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.8288,-2.7432,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    -1.8288,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,-2.7432,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    156F92,                  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Floor 1 Nurse Toilet,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    75A3C4,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.8288,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -1.8288,-2.7432,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,-2.7432,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    CA6EDA,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 Nurse Toilet,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    446771,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.8288,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -1.8288,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -1.8288,-2.7432,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -1.8288,-2.7432,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    5EB34C,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 Nurse Toilet,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    9E478E,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -1.8288,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -1.8288,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    5CD67D,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 Nurse Toilet,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FAE342,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,-2.7432,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,-2.7432,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    E5CB03,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 Nurse Toilet,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    9EB05A,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.8288,-2.7432,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -1.8288,-2.7432,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,-2.7432,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,-2.7432,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor 1 Office Slab,     !- Name
    Floor,                   !- Surface Type
    Floor1OfficeSlab_Ffactor,!- Construction Name
    Floor 1 Office,          !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.0960,7.9248,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    6.0960,0.9144,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -0.3048,0.9144,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -0.3048,7.9248,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    B754EC,                  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Floor 1 Office,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    F5C927,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.0960,0.9144,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    6.0960,2.4384,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    -0.3048,2.4384,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    -0.3048,0.9144,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    361D65,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 Office,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    EAE60F,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.0960,7.9248,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    6.0960,7.9248,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    2.7432,7.9248,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    2.7432,7.9248,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    2B5816,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 Office,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    33A280,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.0960,0.9144,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    6.0960,0.9144,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    6.0960,7.9248,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    6.0960,7.9248,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7B67EC,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 Office,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    25AB11,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.3048,0.9144,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -0.3048,0.9144,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    1.2192,0.9144,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    1.2192,0.9144,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7E0561,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 Office,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    2730E5,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.3048,7.9248,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -0.3048,7.9248,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -0.3048,0.9144,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -0.3048,0.9144,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    4E24F1,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 Office,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    B92155,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.7432,7.9248,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    2.7432,7.9248,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -0.3048,7.9248,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -0.3048,7.9248,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    8259AE,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 Office,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    CD7BAD,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    1.2192,0.9144,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    1.2192,0.9144,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    6.0960,0.9144,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    6.0960,0.9144,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    621A74,                  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Floor 1 Office,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    87C477,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.0960,7.9248,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    3.3528,7.9248,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    3.3528,2.4384,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    6.0960,2.4384,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    28F0DE,                  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Floor 1 Office,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    CE626A,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.3048,2.4384,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    3.3528,2.4384,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    3.3528,7.9248,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    -0.3048,7.9248,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor 1 Operating Room 1 Slab,  !- Name
    Floor,                   !- Surface Type
    Floor1OperatingRoom1Slab_Ffactor,  !- Construction Name
    Floor 1 Operating Room 1,!- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.7912,7.0104,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    5.7912,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -0.3048,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -0.3048,7.0104,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    879583,                  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,         !- Construction Name
    Floor 1 Operating Room 1,!- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.3048,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -0.3048,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    5.7912,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    5.7912,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    83A098,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 Operating Room 1,!- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    E77E00,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.3048,7.0104,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -0.3048,7.0104,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -0.3048,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -0.3048,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    E326E4,                  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,         !- Construction Name
    Floor 1 Operating Room 1,!- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.7912,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    5.7912,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    5.7912,7.0104,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    5.7912,7.0104,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    E648BC,                  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Floor 1 Operating Room 1,!- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    2BD1E8,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.7912,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    5.7912,3.6576,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    -0.3048,3.6576,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    -0.3048,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    575A7B,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 Operating Room 1,!- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    196C5F,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.7912,7.0104,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    5.7912,7.0104,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    1.5240,7.0104,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    1.5240,7.0104,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7E9E26,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 Operating Room 1,!- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    9DB411,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    1.5240,7.0104,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    1.5240,7.0104,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -0.3048,7.0104,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -0.3048,7.0104,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    FFE052,                  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Floor 1 Operating Room 1,!- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    64A2F7,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.7912,7.0104,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    1.5240,7.0104,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    1.5240,3.6576,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    5.7912,3.6576,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    611A3F,                  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Floor 1 Operating Room 1,!- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    874DF8,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.3048,3.6576,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    1.5240,3.6576,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    1.5240,7.0104,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    -0.3048,7.0104,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor 1 Operating Room 2 Slab,  !- Name
    Floor,                   !- Surface Type
    Floor1OperatingRoom2Slab_Ffactor,  !- Construction Name
    Floor 1 Operating Room 2,!- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,7.3152,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -6.0960,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -6.0960,7.3152,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    9C6F66,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 Operating Room 2,!- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    816F6D,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.2672,7.3152,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -4.2672,7.3152,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -6.0960,7.3152,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -6.0960,7.3152,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1D96D7,                  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,         !- Construction Name
    Floor 1 Operating Room 2,!- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,7.3152,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,7.3152,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    A2AAC5,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 Operating Room 2,!- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    24EAE3,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.0960,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -6.0960,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -4.2672,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -4.2672,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1747DE,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 Operating Room 2,!- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    765EA5,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.0960,7.3152,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -6.0960,7.3152,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -6.0960,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -6.0960,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    726F67,                  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Floor 1 Operating Room 2,!- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    B44BE3,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.0960,7.3152,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -6.0960,0.0000,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    -4.2672,0.0000,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    -4.2672,7.3152,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F4C599,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 Operating Room 2,!- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    76F2F2,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.2672,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -4.2672,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    964F72,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 Operating Room 2,!- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    2D53AC,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,7.3152,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,7.3152,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -4.2672,7.3152,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -4.2672,7.3152,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    406D70,                  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Floor 1 Operating Room 2,!- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    352740,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.2672,4.5720,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -4.2672,0.0000,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,4.5720,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    368A44,                  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Floor 1 Operating Room 2,!- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    4D50C0,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.2672,7.3152,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -4.2672,4.5720,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,4.5720,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,7.3152,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor 1 Operating Room 3 Slab,  !- Name
    Floor,                   !- Surface Type
    Floor1OperatingRoom3Slab_Ffactor,  !- Construction Name
    Floor 1 Operating Room 3,!- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    8.5344,5.1816,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    8.5344,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,5.1816,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    8F1C77,                  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Floor 1 Operating Room 3,!- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    10FB67,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.4008,5.1816,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    6.4008,4.5720,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    8.5344,4.5720,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    8.5344,5.1816,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    9E12D4,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 Operating Room 3,!- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    29BD5F,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,5.1816,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,5.1816,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    FD0958,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 Operating Room 3,!- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    EBFE47,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    8.5344,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    8.5344,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    AE206C,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 Operating Room 3,!- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FEC1E3,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    8.5344,5.1816,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    8.5344,5.1816,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,5.1816,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,5.1816,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    966665,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 Operating Room 3,!- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    1D9EED,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    8.5344,4.2672,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    8.5344,4.2672,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    8.5344,5.1816,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    8.5344,5.1816,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    52CA89,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 Operating Room 3,!- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    829DCE,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    8.5344,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    8.5344,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    8.5344,4.2672,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    8.5344,4.2672,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    18AD08,                  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Floor 1 Operating Room 3,!- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    D1E495,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.4008,5.1816,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    4.5720,5.1816,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    4.5720,0.0000,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    6.4008,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    69AE66,                  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Floor 1 Operating Room 3,!- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    A3F683,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.4008,4.5720,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    6.4008,2.1336,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    8.5344,2.1336,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    8.5344,4.5720,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    CF6C6E,                  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Floor 1 Operating Room 3,!- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    291561,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    8.5344,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    8.5344,2.1336,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    6.4008,2.1336,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    6.4008,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    678B62,                  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Floor 1 Operating Room 3,!- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    5620F1,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    4.5720,0.0000,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    4.5720,5.1816,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,5.1816,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor 1 PACU Slab,       !- Name
    Floor,                   !- Surface Type
    Floor1PACUSlab_Ffactor,  !- Construction Name
    Floor 1 PACU,            !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.6576,-2.7432,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    -3.6576,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,-2.7432,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    2B4DBD,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 PACU,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    762F8C,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -0.9144,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -0.9144,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    FCD8D2,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 PACU,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FE5062,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.6576,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -3.6576,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -3.6576,-2.7432,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -3.6576,-2.7432,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    995832,                  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Floor 1 PACU,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BEC196,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.6576,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -3.6576,-2.7432,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,-2.7432,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F740DF,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 PACU,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7434CD,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.6576,-2.7432,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -3.6576,-2.7432,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,-2.7432,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,-2.7432,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    446771,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 PACU,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    CA6EDA,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,-2.7432,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,-2.7432,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    A2F014,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 PACU,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    8594D3,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.9144,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -0.9144,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -3.6576,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -3.6576,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor 1 Pre-Op Hall Slab,!- Name
    Floor,                   !- Surface Type
    Floor1Pre-OpHallSlab_Ffactor,  !- Construction Name
    Floor 1 Pre-Op Hall,     !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,-20.1168,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    2.4384,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    2.4384,-20.1168,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    33A280,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 Pre-Op Hall,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    2B5816,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,-7.0104,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,-7.0104,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    388CB3,                  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Floor 1 Pre-Op Hall,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    D023D9,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,-20.1168,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.9144,-20.1168,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    0.9144,-14.6304,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,-14.6304,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BABBB4,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 Pre-Op Hall,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    86A28D,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.4384,-20.1168,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    2.4384,-20.1168,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    2.4384,-17.6784,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    2.4384,-17.6784,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F9B592,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 Pre-Op Hall,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FA9EF2,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.4384,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    2.4384,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    6E46A9,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 Pre-Op Hall,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    5B693D,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,-20.1168,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,-20.1168,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    2.4384,-20.1168,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    2.4384,-20.1168,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BA8FF7,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 Pre-Op Hall,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    464A53,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.4384,-17.6784,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    2.4384,-17.6784,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    2.4384,-14.9352,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    2.4384,-14.9352,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    25B45C,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 Pre-Op Hall,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    9853A2,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.4384,-14.9352,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    2.4384,-14.9352,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    2.4384,-7.0104,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    2.4384,-7.0104,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    592524,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 Pre-Op Hall,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    852027,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.4384,-7.0104,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    2.4384,-7.0104,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    2.4384,-4.5720,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    2.4384,-4.5720,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EAACE4,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 Pre-Op Hall,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    92E22C,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.4384,-4.5720,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    2.4384,-4.5720,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    2.4384,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    2.4384,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    3AE420,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 Pre-Op Hall,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FE2C3E,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,-7.0104,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,-7.0104,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,-9.4488,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,-9.4488,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    414FE2,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 Pre-Op Hall,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    5B255F,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,-9.4488,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,-9.4488,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,-15.8496,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,-15.8496,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    DEAC23,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 Pre-Op Hall,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    AA1709,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,-15.8496,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,-15.8496,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,-18.2880,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,-18.2880,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    22DAE3,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 Pre-Op Hall,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7D08C0,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,-18.2880,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,-18.2880,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,-20.1168,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,-20.1168,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    FB3834,                  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Floor 1 Pre-Op Hall,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    DFCCAE,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.4384,-14.6304,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.9144,-14.6304,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    0.9144,-20.1168,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    2.4384,-20.1168,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    343C52,                  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Floor 1 Pre-Op Hall,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    630683,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.4384,-12.8016,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    2.4384,-7.3152,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,-7.3152,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,-12.8016,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    E63CF4,                  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Floor 1 Pre-Op Hall,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    3110A1,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.4384,-14.6304,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    2.4384,-12.8016,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,-12.8016,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,-14.6304,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    D6D2A5,                  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Floor 1 Pre-Op Hall,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    362FF8,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.4384,-5.4864,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,-5.4864,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,-7.3152,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    2.4384,-7.3152,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    83172E,                  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Floor 1 Pre-Op Hall,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    98E1BD,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.4384,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.9144,0.0000,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    0.9144,-5.4864,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    2.4384,-5.4864,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    8FE324,                  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Floor 1 Pre-Op Hall,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    8E5734,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,-5.4864,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.9144,-5.4864,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    0.9144,0.0000,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor 1 Pre-Op Room 1 Slab,  !- Name
    Floor,                   !- Surface Type
    Floor1Pre-OpRoom1Slab_Ffactor,  !- Construction Name
    Floor 1 Pre-Op Room 1,   !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.7432,-5.4864,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,-5.4864,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.9144,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    2.7432,0.9144,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    4DA0F5,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 Pre-Op Room 1,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    231744,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,-5.4864,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,-5.4864,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    2.7432,-5.4864,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    2.7432,-5.4864,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    3C43B2,                  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Floor 1 Pre-Op Room 1,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    6A14D8,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.7432,0.9144,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.9144,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,-2.4384,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    2.7432,-2.4384,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    8F966C,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 Pre-Op Room 1,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    42E287,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.9144,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.9144,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,-4.2672,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,-4.2672,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    FA21EE,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 Pre-Op Room 1,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    6A1AB7,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.7432,0.9144,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    2.7432,0.9144,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.9144,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.9144,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    5B255F,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 Pre-Op Room 1,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    414FE2,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.7432,-5.4864,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    2.7432,-5.4864,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    2.7432,0.9144,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    2.7432,0.9144,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    84418A,                  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,         !- Construction Name
    Floor 1 Pre-Op Room 1,   !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,-4.2672,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,-4.2672,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,-5.4864,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,-5.4864,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BC6EE7,                  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Floor 1 Pre-Op Room 1,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    F24E0D,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.7432,-5.4864,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    2.7432,-4.2672,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,-4.2672,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,-5.4864,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    363652,                  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Floor 1 Pre-Op Room 1,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    21FC9D,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,-2.4384,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,-4.2672,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    2.7432,-4.2672,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    2.7432,-2.4384,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor 1 Pre-Op Room 2 Slab,  !- Name
    Floor,                   !- Surface Type
    Floor1Pre-OpRoom2Slab_Ffactor,  !- Construction Name
    Floor 1 Pre-Op Room 2,   !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.7432,7.9248,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    2.7432,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -1.2192,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -1.2192,7.9248,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    39AFEA,                  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Floor 1 Pre-Op Room 2,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    D4B714,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.2192,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -0.9144,0.0000,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    -0.9144,0.3048,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    -1.2192,0.3048,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    551E65,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 Pre-Op Room 2,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    28DE5A,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.7432,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    2.7432,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    2.7432,7.9248,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    2.7432,7.9248,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    8C3884,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 Pre-Op Room 2,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    DFDE4F,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.2192,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -1.2192,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    2.7432,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    2.7432,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    9853A2,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 Pre-Op Room 2,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    25B45C,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.2192,7.9248,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -1.2192,7.9248,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -1.2192,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -1.2192,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7AE5B9,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 Pre-Op Room 2,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    D9965C,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.7432,7.9248,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    2.7432,7.9248,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -1.2192,7.9248,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -1.2192,7.9248,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    CABD0E,                  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Floor 1 Pre-Op Room 2,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FD4C82,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.2192,7.9248,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -1.2192,7.6200,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    2.7432,7.6200,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    2.7432,7.9248,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    AF38CF,                  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Floor 1 Pre-Op Room 2,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FDAEB8,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.7432,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    2.7432,0.3048,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    -0.9144,0.3048,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    -0.9144,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C0A312,                  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Floor 1 Pre-Op Room 2,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    F81393,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.7432,0.3048,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    2.7432,2.1336,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    -1.2192,2.1336,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    -1.2192,0.3048,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    661D88,                  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Floor 1 Pre-Op Room 2,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    1BDF58,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.7432,2.1336,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    2.7432,7.6200,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    -0.6096,7.6200,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    -0.6096,2.1336,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    AFFD01,                  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Floor 1 Pre-Op Room 2,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    795751,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.6096,2.1336,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -0.6096,7.6200,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    -1.2192,7.6200,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    -1.2192,2.1336,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor 1 Pre-Op Toilet Slab,  !- Name
    Floor,                   !- Surface Type
    Floor1Pre-OpToiletSlab_Ffactor,  !- Construction Name
    Floor 1 Pre-Op Toilet,   !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    2.7432,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    2.7432,-1.8288,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,-1.8288,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    97616F,                  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Floor 1 Pre-Op Toilet,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    14C7EF,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.7432,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,-1.8288,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    2.7432,-1.8288,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    2DEB73,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 Pre-Op Toilet,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    2FEACD,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.7432,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    2.7432,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7D08C0,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 Pre-Op Toilet,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    22DAE3,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.7432,-1.8288,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    2.7432,-1.8288,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    2.7432,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    2.7432,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    36E420,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 Pre-Op Toilet,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    CA45DE,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,-1.8288,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,-1.8288,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    2.7432,-1.8288,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    2.7432,-1.8288,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1535AC,                  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,         !- Construction Name
    Floor 1 Pre-Op Toilet,   !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,-1.8288,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,-1.8288,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor 1 Procedure Room Slab,  !- Name
    Floor,                   !- Surface Type
    Floor1ProcedureRoomSlab_Ffactor,  !- Construction Name
    Floor 1 Procedure Room,  !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.4864,0.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.3048,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.3048,-4.5720,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -5.4864,-4.5720,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    95486C,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 Procedure Room,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    30DB21,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.4864,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -5.4864,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -5.4864,-2.7432,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -5.4864,-2.7432,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EAE60F,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 Procedure Room,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    361D65,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.4864,-4.5720,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -5.4864,-4.5720,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -2.1336,-4.5720,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -2.1336,-4.5720,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    6D2616,                  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,         !- Construction Name
    Floor 1 Procedure Room,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.3048,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.3048,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -5.4864,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -5.4864,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    704EC3,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 Procedure Room,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    E9F3F6,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.3048,-4.5720,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.3048,-4.5720,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.3048,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.3048,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    673317,                  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Floor 1 Procedure Room,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    D2FA45,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.3048,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -1.2192,0.0000,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    -1.2192,-4.5720,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    0.3048,-4.5720,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    E20721,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 Procedure Room,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    824665,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.4864,-2.7432,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -5.4864,-2.7432,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -5.4864,-4.5720,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -5.4864,-4.5720,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    FA9EF2,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 Procedure Room,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    F9B592,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.1336,-4.5720,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -2.1336,-4.5720,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.3048,-4.5720,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.3048,-4.5720,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    E5C1C9,                  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Floor 1 Procedure Room,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    4E920E,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.2192,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -4.8768,0.0000,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    -4.8768,-4.5720,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    -1.2192,-4.5720,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    79376C,                  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Floor 1 Procedure Room,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    E9C9E1,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.4864,-4.5720,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -4.8768,-4.5720,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    -4.8768,0.0000,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    -5.4864,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor 1 Reception Slab,  !- Name
    Floor,                   !- Surface Type
    Floor1ReceptionSlab_Ffactor,  !- Construction Name
    Floor 1 Reception,       !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    6,                       !- Number of Vertices
    2.1336,14.6304,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    4.5720,14.6304,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    4.5720,7.6200,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    6.0960,7.6200,0.0000,  !- X,Y,Z ==> Vertex 4 {m}
    6.0960,0.0000,0.0000,  !- X,Y,Z ==> Vertex 5 {m}
    2.1336,0.0000,0.0000;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    A02892,                  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Floor 1 Reception,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    83658D,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    6,                       !- Number of Vertices
    2.1336,9.1440,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    2.1336,7.3152,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    6.0960,7.3152,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    6.0960,7.6200,3.0480,  !- X,Y,Z ==> Vertex 4 {m}
    4.5720,7.6200,3.0480,  !- X,Y,Z ==> Vertex 5 {m}
    4.5720,9.1440,3.0480;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    6EA718,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 Reception,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    2FAF44,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.1336,14.6304,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    2.1336,14.6304,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    2.1336,10.0584,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    2.1336,10.0584,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    2730E5,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 Reception,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7E0561,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720,7.6200,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    4.5720,7.6200,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    4.5720,14.6304,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    4.5720,14.6304,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    E608B9,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 Reception,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    68F53B,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5720,14.6304,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    4.5720,14.6304,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    2.1336,14.6304,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    2.1336,14.6304,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    25AB11,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 Reception,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7B67EC,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.0960,7.6200,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    6.0960,7.6200,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    4.5720,7.6200,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    4.5720,7.6200,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    5A39B1,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 Reception,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    612A96,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.0960,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    6.0960,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    6.0960,5.1816,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    6.0960,5.1816,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    234734,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 Reception,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    F7F8BA,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.1336,10.0584,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    2.1336,10.0584,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    2.1336,6.4008,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    2.1336,6.4008,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    57B162,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 Reception,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    11E9BF,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.0960,5.1816,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    6.0960,5.1816,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    6.0960,7.6200,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    6.0960,7.6200,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7BB928,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 Reception,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    6B31A8,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.1336,6.4008,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    2.1336,6.4008,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    2.1336,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    2.1336,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    9114B7,                  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Floor 1 Reception,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7FA5FF,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.1336,9.1440,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    4.5720,9.1440,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    4.5720,14.6304,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    2.1336,14.6304,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    700E69,                  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Floor 1 Reception,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    14CDC6,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.0960,7.3152,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    2.1336,7.3152,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    2.1336,0.0000,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    6.0960,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    A5A6A3,                  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,         !- Construction Name
    Floor 1 Reception,       !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.1336,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    2.1336,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    6.0960,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    6.0960,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor 1 Reception Hall Slab,  !- Name
    Floor,                   !- Surface Type
    Floor1ReceptionHallSlab_Ffactor,  !- Construction Name
    Floor 1 Reception Hall,  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,2.4384,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -4.8768,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -4.8768,2.4384,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    11E9BF,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 Reception Hall,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    57B162,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.8768,2.4384,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -4.8768,2.4384,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -4.8768,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -4.8768,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    839A66,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 Reception Hall,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BDC047,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.8768,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -4.8768,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -2.7432,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -2.7432,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    68AAF3,                  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Floor 1 Reception Hall,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    115AA8,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.7432,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -2.7432,2.1336,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    -4.8768,2.1336,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    -4.8768,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    FE2C3E,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 Reception Hall,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    3AE420,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,2.4384,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,2.4384,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    CD7BAD,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 Reception Hall,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    8259AE,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,2.4384,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,2.4384,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -4.8768,2.4384,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -4.8768,2.4384,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    6A1AB7,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 Reception Hall,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FA21EE,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.7432,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -2.7432,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    DE014E,                  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Floor 1 Reception Hall,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    E3963E,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,2.1336,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    -2.7432,2.1336,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    -2.7432,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    709E99,                  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Floor 1 Reception Hall,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7A8C4C,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.8768,2.4384,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -4.8768,2.1336,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,2.1336,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,2.4384,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor 1 Recovery Room Slab,  !- Name
    Floor,                   !- Surface Type
    Floor1RecoveryRoomSlab_Ffactor,  !- Construction Name
    Floor 1 Recovery Room,   !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    18.8976,0.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    5.1816,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    5.1816,3.6576,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    18.8976,3.6576,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    28B002,                  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,         !- Construction Name
    Floor 1 Recovery Room,   !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.1816,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    5.1816,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    18.8976,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    18.8976,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F4FE92,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 Recovery Room,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    809229,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.1816,3.6576,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    5.1816,3.6576,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    5.1816,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    5.1816,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    66B6F7,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 Recovery Room,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    330DF9,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    18.8976,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    18.8976,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    18.8976,3.6576,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    18.8976,3.6576,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C5ECA6,                  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Floor 1 Recovery Room,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    4017DC,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.1816,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    8.5344,0.0000,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    8.5344,3.6576,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    5.1816,3.6576,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    72C4ED,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 Recovery Room,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    59CEFB,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    18.8976,3.6576,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    18.8976,3.6576,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    5.1816,3.6576,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    5.1816,3.6576,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    65D500,                  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Floor 1 Recovery Room,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    17C5CF,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    10.3632,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    17.6784,0.0000,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    17.6784,3.6576,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    10.3632,3.6576,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    AE5EBC,                  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Floor 1 Recovery Room,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    4C8372,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    8.5344,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    10.3632,0.0000,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    10.3632,3.6576,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    8.5344,3.6576,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    2A1A9E,                  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Floor 1 Recovery Room,   !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    F87FCE,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    18.8976,3.6576,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    17.6784,3.6576,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    17.6784,0.0000,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    18.8976,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor 1 Scheduling Slab, !- Name
    Floor,                   !- Surface Type
    Floor1SchedulingSlab_Ffactor,  !- Construction Name
    Floor 1 Scheduling,      !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.1336,0.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,5.1816,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    2.1336,5.1816,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EA6DC8,                  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,         !- Construction Name
    Floor 1 Scheduling,      !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    2.1336,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    2.1336,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    612A96,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 Scheduling,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    5A39B1,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,5.1816,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,5.1816,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BDC047,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 Scheduling,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    839A66,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.1336,5.1816,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    2.1336,5.1816,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,5.1816,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,5.1816,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    42E287,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 Scheduling,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    8F966C,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.1336,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    2.1336,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    2.1336,5.1816,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    2.1336,5.1816,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    513564,                  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Floor 1 Scheduling,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    C51FD6,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.1336,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    2.1336,1.8288,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,1.8288,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    58F893,                  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Floor 1 Scheduling,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    CFB630,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,5.1816,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,1.8288,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    2.1336,1.8288,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    2.1336,5.1816,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor 1 Scrub Slab,      !- Name
    Floor,                   !- Surface Type
    Floor1ScrubSlab_Ffactor, !- Construction Name
    Floor 1 Scrub,           !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    1.8288,-4.2672,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,-4.2672,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    1.8288,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7816FD,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 Scrub,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    D61127,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    1.8288,-4.2672,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    1.8288,-4.2672,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    1.8288,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    1.8288,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1B2EF8,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 Scrub,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    2C9CF4,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,-4.2672,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,-4.2672,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    24EAE3,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 Scrub,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    A2AAC5,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    1.8288,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    1.8288,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7008C0,                  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Floor 1 Scrub,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    8C822C,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,-4.2672,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    1.8288,-4.2672,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    1.8288,0.0000,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    9DB411,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 Scrub,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7E9E26,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,-4.2672,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,-4.2672,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    1.8288,-4.2672,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    1.8288,-4.2672,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor 1 Soil Slab,       !- Name
    Floor,                   !- Surface Type
    Floor1SoilSlab_Ffactor,  !- Construction Name
    Floor 1 Soil,            !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.7432,-4.2672,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,-4.2672,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    2.7432,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    762F8C,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 Soil,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    2B4DBD,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,-4.2672,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,-4.2672,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.9144,-4.2672,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.9144,-4.2672,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    5D199F,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 Soil,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    CA9655,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.7432,-4.2672,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    2.7432,-4.2672,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    2.7432,-3.3528,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    2.7432,-3.3528,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ACADA4,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 Soil,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    4A854B,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,-4.2672,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,-4.2672,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    4398AD,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 Soil,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    EA4B61,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.7432,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    2.7432,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    4B54B4,                  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Floor 1 Soil,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    C81AED,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.7432,-4.2672,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    2.7432,-3.9624,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,-3.9624,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,-4.2672,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    9E478E,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 Soil,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    5EB34C,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.9144,-4.2672,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.9144,-4.2672,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    2.7432,-4.2672,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    2.7432,-4.2672,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    6B967C,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 Soil,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    49DA86,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.7432,-3.3528,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    2.7432,-3.3528,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    2.7432,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    2.7432,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    88D2F8,                  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Floor 1 Soil,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    15A915,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,-2.1336,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    2.7432,-2.1336,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    2.7432,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7274F6,                  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Floor 1 Soil,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    4B590B,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.7432,-3.9624,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    2.7432,-2.1336,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,-2.1336,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,-3.9624,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor 1 Soil Hold Slab,  !- Name
    Floor,                   !- Surface Type
    Floor1SoilHoldSlab_Ffactor,  !- Construction Name
    Floor 1 Soil Hold,       !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.7432,2.4384,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    2.7432,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.6096,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.6096,2.4384,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    A1087A,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 Soil Hold,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    70DAD1,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.7432,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    2.7432,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    2.7432,2.4384,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    2.7432,2.4384,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    41CE25,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 Soil Hold,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FA769A,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.6096,2.4384,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.6096,2.4384,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.6096,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.6096,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    9A776E,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 Soil Hold,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    445A39,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.6096,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.6096,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    2.7432,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    2.7432,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    9ABA5B,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 Soil Hold,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    814856,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.7432,2.4384,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    2.7432,2.4384,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.6096,2.4384,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.6096,2.4384,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    58A74A,                  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Floor 1 Soil Hold,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    5CA4CF,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.7432,2.4384,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.9144,2.4384,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    0.9144,0.0000,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    2.7432,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    D78A26,                  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Floor 1 Soil Hold,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    D1899C,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.6096,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.9144,0.0000,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    0.9144,2.4384,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    0.6096,2.4384,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor 1 Soil Work Slab,  !- Name
    Floor,                   !- Surface Type
    Floor1SoilWorkSlab_Ffactor,  !- Construction Name
    Floor 1 Soil Work,       !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,3.6576,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -4.5720,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -4.5720,3.6576,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    37E2C7,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 Soil Work,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    6A2C62,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,3.6576,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,3.6576,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    A44272,                  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Floor 1 Soil Work,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    26AF41,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.5720,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -3.9624,0.0000,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    -3.9624,3.0480,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    -4.5720,3.0480,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    23683B,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 Soil Work,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    825233,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.5720,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -4.5720,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    CA9655,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 Soil Work,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    5D199F,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.5720,3.6576,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -4.5720,3.6576,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -4.5720,2.7432,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -4.5720,2.7432,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    121DFF,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 Soil Work,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    B551AD,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,3.6576,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,3.6576,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -4.5720,3.6576,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -4.5720,3.6576,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    FAE342,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 Soil Work,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    5CD67D,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.5720,2.7432,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -4.5720,2.7432,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -4.5720,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -4.5720,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    B9DDBA,                  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Floor 1 Soil Work,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    D10995,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.9624,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -2.1336,0.0000,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    -2.1336,3.0480,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    -3.9624,3.0480,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    9EBF3E,                  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Floor 1 Soil Work,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    EB4979,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,3.0480,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,3.6576,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    -4.5720,3.6576,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    -4.5720,3.0480,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    903092,                  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Floor 1 Soil Work,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    56C7DA,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,3.0480,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    -2.1336,3.0480,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    -2.1336,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor 1 Step Down Slab,  !- Name
    Floor,                   !- Surface Type
    Floor1StepDownSlab_Ffactor,  !- Construction Name
    Floor 1 Step Down,       !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.4384,3.6576,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    5.1816,3.6576,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    5.1816,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -2.4384,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    5FD018,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 Step Down,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    6822BB,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.1816,3.6576,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    5.1816,3.6576,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    2.7432,3.6576,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    2.7432,3.6576,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    809229,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 Step Down,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    F4FE92,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.1816,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    5.1816,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    5.1816,3.6576,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    5.1816,3.6576,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    FBDD49,                  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Floor 1 Step Down,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    5EBA9B,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    1.2192,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    1.2192,3.6576,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    -2.4384,3.6576,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    -2.4384,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    B40F89,                  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,         !- Construction Name
    Floor 1 Step Down,       !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.4384,3.6576,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -2.4384,3.6576,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -2.4384,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -2.4384,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    997723,                  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,         !- Construction Name
    Floor 1 Step Down,       !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.4384,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -2.4384,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    5.1816,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    5.1816,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    CA45DE,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 Step Down,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    36E420,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.3048,3.6576,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.3048,3.6576,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -2.4384,3.6576,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -2.4384,3.6576,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    5B693D,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 Step Down,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    6E46A9,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.7432,3.6576,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    2.7432,3.6576,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.3048,3.6576,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.3048,3.6576,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    4284B6,                  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Floor 1 Step Down,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    2C31F2,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    1.2192,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    3.0480,0.0000,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    3.0480,3.6576,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    1.2192,3.6576,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    FCE842,                  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Floor 1 Step Down,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    4968A2,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.1816,3.6576,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    3.0480,3.6576,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    3.0480,0.0000,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    5.1816,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor 1 Sterile Hall Slab,  !- Name
    Floor,                   !- Surface Type
    Floor1SterileHallSlab_Ffactor,  !- Construction Name
    Floor 1 Sterile Hall,    !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,23.4696,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    2.4384,23.4696,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    2.4384,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    829DCE,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 Sterile Hall,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    52CA89,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,23.4696,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,23.4696,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,19.2024,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,19.2024,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    E77E00,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 Sterile Hall,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    83A098,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.4384,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    2.4384,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    2.4384,7.0104,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    2.4384,7.0104,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    CEC7BD,                  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,         !- Construction Name
    Floor 1 Sterile Hall,    !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    2.4384,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    2.4384,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    3179A6,                  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Floor 1 Sterile Hall,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    75353D,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.4384,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    2.4384,3.6576,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,3.6576,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    8C4FA5,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 Sterile Hall,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    F43F35,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.4384,23.4696,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    2.4384,23.4696,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,23.4696,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,23.4696,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    B3A518,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 Sterile Hall,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    4161C8,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,3.6576,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,3.6576,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    44686F,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 Sterile Hall,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    C92A6E,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,6.0960,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,6.0960,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,3.6576,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,3.6576,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    6A2C62,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 Sterile Hall,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    37E2C7,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,9.7536,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,9.7536,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,6.0960,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,6.0960,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    A809DD,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 Sterile Hall,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    619EE6,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,13.1064,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,13.1064,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,9.7536,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,9.7536,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EE0E68,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 Sterile Hall,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    38F548,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,16.7640,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,16.7640,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,13.1064,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,13.1064,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    88AE01,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 Sterile Hall,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    35028C,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,19.2024,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,19.2024,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,16.7640,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,16.7640,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    2C9CF4,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 Sterile Hall,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    1B2EF8,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.4384,7.0104,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    2.4384,7.0104,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    2.4384,11.2776,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    2.4384,11.2776,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    765EA5,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 Sterile Hall,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    1747DE,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.4384,11.2776,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    2.4384,11.2776,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    2.4384,18.5928,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    2.4384,18.5928,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    2B370E,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 Sterile Hall,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    E321D9,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.4384,18.5928,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    2.4384,18.5928,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    2.4384,20.7264,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    2.4384,20.7264,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F30797,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 Sterile Hall,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    87BFF9,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.4384,20.7264,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    2.4384,20.7264,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    2.4384,23.4696,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    2.4384,23.4696,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    370DB2,                  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Floor 1 Sterile Hall,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    4B217A,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,23.4696,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,21.3360,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    2.4384,21.3360,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    2.4384,23.4696,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    34B3F0,                  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Floor 1 Sterile Hall,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    4CDC86,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,6.0960,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    2.4384,6.0960,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    2.4384,9.1440,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,9.1440,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    CEDA0D,                  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Floor 1 Sterile Hall,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    C2CE5F,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.4384,3.6576,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    2.4384,6.0960,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,6.0960,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,3.6576,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    4469CD,                  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Floor 1 Sterile Hall,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    10830D,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,10.9728,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    2.4384,10.9728,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    2.4384,16.4592,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,16.4592,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F62393,                  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Floor 1 Sterile Hall,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    283EC6,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,16.4592,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    2.4384,16.4592,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    2.4384,18.2880,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,18.2880,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    340FB5,                  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Floor 1 Sterile Hall,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    20B940,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.4384,9.1440,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    2.4384,10.9728,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,10.9728,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,9.1440,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    CDA7F8,                  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Floor 1 Sterile Hall,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    2805F0,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.4384,21.3360,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,21.3360,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,18.2880,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    2.4384,18.2880,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor 1 Nurse Storage Slab,  !- Name
    Floor,                   !- Surface Type
    Floor1NurseStorageSlab_Ffactor,  !- Construction Name
    Floor 1 Sterile Storage, !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    10.0584,3.6576,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    10.0584,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,3.6576,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    8043B2,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 Sterile Storage, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    94A56A,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    2.7432,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    2.7432,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    38F548,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 Sterile Storage, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    EE0E68,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    10.0584,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    10.0584,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    10.0584,3.6576,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    10.0584,3.6576,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C1737B,                  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Floor 1 Sterile Storage, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    C3DB37,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    10.0584,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    10.0584,3.3528,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    7.0104,3.3528,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    7.0104,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    96662A,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 Sterile Storage, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    415590,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,3.6576,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,3.6576,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,1.8288,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,1.8288,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1003C1,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 Sterile Storage, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    66D163,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    10.0584,3.6576,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    10.0584,3.6576,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,3.6576,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,3.6576,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    863C6C,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 Sterile Storage, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    758B3C,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,1.8288,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,1.8288,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    808817,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 Sterile Storage, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FD8CF2,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.4864,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    5.4864,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    10.0584,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    10.0584,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EA4B61,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 Sterile Storage, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    4398AD,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.7432,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    2.7432,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    5.4864,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    5.4864,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    D44BF1,                  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Floor 1 Sterile Storage, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    D29B01,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,3.6576,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,3.3528,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    10.0584,3.3528,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    10.0584,3.6576,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    5C05FF,                  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Floor 1 Sterile Storage, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    F6FE66,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.0104,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    7.0104,3.3528,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,3.3528,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor 1 Storage Slab,    !- Name
    Floor,                   !- Surface Type
    Floor1StorageSlab_Ffactor,  !- Construction Name
    Floor 1 Storage,         !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -11.5824,0.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.6096,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.6096,-7.0104,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -11.5824,-7.0104,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    707E04,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 Storage,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    87231D,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.6096,-7.0104,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.6096,-7.0104,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.6096,-2.1336,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.6096,-2.1336,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    8E5BB9,                  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,         !- Construction Name
    Floor 1 Storage,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -11.5824,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -11.5824,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -11.5824,-7.0104,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -11.5824,-7.0104,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    859BC1,                  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,         !- Construction Name
    Floor 1 Storage,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.6096,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.6096,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -11.5824,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -11.5824,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor 1 Storge Roof,     !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    Floor 1 Storage,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.6096,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -11.5824,0.0000,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    -11.5824,-7.0104,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    0.6096,-7.0104,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    891195,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 Storage,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    9C0202,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -11.5824,-7.0104,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -11.5824,-7.0104,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -7.9248,-7.0104,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -7.9248,-7.0104,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    8B4DC1,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 Storage,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    72BCFE,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.6096,-2.1336,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.6096,-2.1336,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.6096,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.6096,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    19D150,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 Storage,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BBEE0B,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.5240,-7.0104,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -1.5240,-7.0104,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.6096,-7.0104,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.6096,-7.0104,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    814856,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 Storage,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    9ABA5B,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.6576,-7.0104,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -3.6576,-7.0104,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -1.5240,-7.0104,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -1.5240,-7.0104,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    5B533A,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 Storage,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    319A6B,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -7.9248,-7.0104,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -7.9248,-7.0104,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -3.6576,-7.0104,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -3.6576,-7.0104,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor 1 Sub-Sterile Slab,!- Name
    Floor,                   !- Surface Type
    Floor1Sub-SterileSlab_Ffactor,  !- Construction Name
    Floor 1 Sub-Sterile,     !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.2672,0.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    -4.2672,4.2672,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,4.2672,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    61E610,                  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,         !- Construction Name
    Floor 1 Sub-Sterile,     !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,4.2672,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,4.2672,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    76F2F2,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 Sub-Sterile,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    F4C599,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,4.2672,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,4.2672,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -4.2672,4.2672,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -4.2672,4.2672,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    D61127,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 Sub-Sterile,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7816FD,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.2672,4.2672,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -4.2672,4.2672,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -4.2672,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -4.2672,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1875B3,                  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Floor 1 Sub-Sterile,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    D3CF55,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.2672,4.2672,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -4.2672,0.0000,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,4.2672,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    196C5F,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 Sub-Sterile,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    575A7B,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.2672,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -4.2672,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor 1 Utility Hall Slab,  !- Name
    Floor,                   !- Surface Type
    Floor1UtilityHallSlab_Ffactor,  !- Construction Name
    Floor 1 Utility Hall,    !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,-5.4864,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    -2.4384,-5.4864,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -2.4384,4.2672,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,4.2672,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    39E49D,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 Utility Hall,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    62475F,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,-5.4864,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,-5.4864,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,-2.7432,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,-2.7432,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor 1 Utility Hall Roof,  !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    Floor 1 Utility Hall,    !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.4384,4.2672,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -2.4384,-0.6096,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,-0.6096,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,4.2672,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F43F35,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 Utility Hall,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    8C4FA5,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.4384,-5.4864,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -2.4384,-5.4864,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,-5.4864,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,-5.4864,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    89BBEB,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 Utility Hall,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    A4B378,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,4.2672,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,4.2672,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -2.4384,4.2672,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -2.4384,4.2672,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    87231D,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 Utility Hall,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    707E04,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.4384,4.2672,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -2.4384,4.2672,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -2.4384,-0.6096,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -2.4384,-0.6096,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    529072,                  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,         !- Construction Name
    Floor 1 Utility Hall,    !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,-0.6096,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,-0.6096,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,4.2672,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,4.2672,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C1C64E,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 Utility Hall,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    986A05,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,-2.7432,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,-2.7432,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,-0.6096,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,-0.6096,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1D9EED,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 Utility Hall,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    966665,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.4384,-4.5720,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -2.4384,-4.5720,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -2.4384,-5.4864,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -2.4384,-5.4864,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    20FB14,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 Utility Hall,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    F4D6DD,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.4384,-3.0480,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -2.4384,-3.0480,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -2.4384,-4.5720,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -2.4384,-4.5720,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    DEFACF,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 Utility Hall,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    32CC19,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.4384,-0.6096,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -2.4384,-0.6096,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -2.4384,-3.0480,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -2.4384,-3.0480,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    5136E3,                  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Floor 1 Utility Hall,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    1C7FB1,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,-5.4864,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,-5.1816,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    -2.4384,-5.1816,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    -2.4384,-5.4864,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EFCC3C,                  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Floor 1 Utility Hall,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    C84AE1,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,-0.6096,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -2.4384,-0.6096,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    -2.4384,-5.1816,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,-5.1816,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor 1 Utility Janitor Slab,  !- Name
    Floor,                   !- Surface Type
    Floor1UtilityJanitorSlab_Ffactor,  !- Construction Name
    Floor 1 Utility Janitor, !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    1.8288,-2.1336,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,-2.1336,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    1.8288,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    2E8328,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 Utility Janitor, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    9879B2,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    1.8288,-2.1336,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    1.8288,-2.1336,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    1.8288,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    1.8288,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    E321D9,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 Utility Janitor, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    2B370E,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,-2.1336,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,-2.1336,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    E89C6C,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 Utility Janitor, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    23CCB1,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    1.8288,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    1.8288,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    5F697A,                  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Floor 1 Utility Janitor, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    4F2F27,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,-2.1336,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    1.8288,-2.1336,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    1.8288,0.0000,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    816F6D,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 Utility Janitor, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    9C6F66,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,-2.1336,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,-2.1336,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    1.8288,-2.1336,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    1.8288,-2.1336,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor 1 Utility Room Slab,  !- Name
    Floor,                   !- Surface Type
    Floor1UtilityRoomSlab_Ffactor,  !- Construction Name
    Floor 1 Utility Room,    !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.0960,0.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    -6.0960,5.4864,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,5.4864,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EC28A9,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 Utility Room,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    E82152,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.2672,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -4.2672,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    204CB9,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 Utility Room,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    A28F01,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,5.4864,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,5.4864,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -6.0960,5.4864,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -6.0960,5.4864,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    62475F,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 Utility Room,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    39E49D,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.0960,5.4864,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -6.0960,5.4864,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -6.0960,2.7432,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -6.0960,2.7432,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7DB101,                  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Floor 1 Utility Room,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    909DB9,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.2672,5.4864,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -6.0960,5.4864,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    -6.0960,0.0000,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    -4.2672,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    D95F04,                  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,         !- Construction Name
    Floor 1 Utility Room,    !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,5.4864,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,5.4864,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    87BFF9,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 Utility Room,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    F30797,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.0960,2.7432,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -6.0960,2.7432,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -6.0960,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -6.0960,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    23CCB1,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 Utility Room,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    E89C6C,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.0960,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -6.0960,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -4.2672,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -4.2672,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F28371,                  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Floor 1 Utility Room,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    C25071,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.2672,5.4864,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -4.2672,0.0000,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,5.4864,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor 1 Vestibule Slab,  !- Name
    Floor,                   !- Surface Type
    Floor1VestibuleSlab_Ffactor,  !- Construction Name
    Floor 1 Vestibule,       !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.7432,-2.4384,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,-2.4384,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    2.7432,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    231744,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 Vestibule,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    4DA0F5,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.7432,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    2.7432,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    3330D8,                  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,         !- Construction Name
    Floor 1 Vestibule,       !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,-2.4384,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,-2.4384,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    2FEACD,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 Vestibule,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    2DEB73,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,-2.4384,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,-2.4384,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    2.7432,-2.4384,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    2.7432,-2.4384,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C34217,                  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Floor 1 Vestibule,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    6E3B28,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,-2.4384,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    2.7432,-2.4384,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    2.7432,0.0000,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    AA1709,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 1 Vestibule,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    DEAC23,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.7432,-2.4384,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    2.7432,-2.4384,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    2.7432,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    2.7432,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    75353D,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 2 Conference,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    3179A6,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.5344,3.6576,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    -6.0960,3.6576,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -6.0960,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -8.5344,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    208CCF,                  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_mid,         !- Construction Name
    Floor 2 Conference,      !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,3.6576,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,3.6576,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    AEF992,                  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_mid,         !- Construction Name
    Floor 2 Conference,      !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.5344,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -8.5344,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    9AC2E9,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 2 Conference,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    CE4555,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,3.6576,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,3.6576,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -4.2672,3.6576,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -4.2672,3.6576,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    240A7C,                  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Floor 2 Conference,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    D14D65,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.5344,3.6576,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -8.5344,0.0000,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,3.6576,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    436189,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 2 Conference,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7C84B6,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.5344,3.6576,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -8.5344,3.6576,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -8.5344,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -8.5344,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    2BD1E8,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 2 Conference,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    E648BC,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.0960,0.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    -6.0960,3.6576,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,3.6576,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    B184C1,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 2 Conference,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    CC4EB4,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.2672,3.6576,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -4.2672,3.6576,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -6.0960,3.6576,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -6.0960,3.6576,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BC8EB7,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 2 Conference,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    3C9825,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.0960,3.6576,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -6.0960,3.6576,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -8.5344,3.6576,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -8.5344,3.6576,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C2CE5F,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 2 Conference Toilet,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    CEDA0D,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,-2.4384,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -2.4384,-2.4384,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -2.4384,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7149EA,                  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Floor 2 Conference Toilet,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    CDCA72,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,-2.4384,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    -2.4384,0.0000,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    -2.4384,-2.4384,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F6D879,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 2 Conference Toilet,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    58AD84,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.4384,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -2.4384,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -2.4384,-2.4384,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -2.4384,-2.4384,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1701A6,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 2 Conference Toilet,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    680AA1,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -2.4384,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -2.4384,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    772842,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 2 Conference Toilet,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    577A10,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,-2.4384,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,-2.4384,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    3C9825,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 2 Conference Toilet,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BC8EB7,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.4384,-2.4384,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -2.4384,-2.4384,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,-2.4384,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,-2.4384,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    56C7DA,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 2 Dictation,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    903092,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,-3.0480,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    -2.1336,-3.0480,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -2.1336,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    296861,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 2 Dictation,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7620CF,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,-3.0480,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,-3.0480,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    3D4DE8,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 2 Dictation,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    36A02A,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.1336,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -2.1336,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -2.1336,-3.0480,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -2.1336,-3.0480,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    8A5790,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 2 Dictation,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    D79C57,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -2.1336,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -2.1336,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    E1B973,                  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Floor 2 Dictation,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    1EE332,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.1336,-3.0480,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,-3.0480,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    -2.1336,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    2DB420,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 2 Dictation,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    DE64CC,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.1336,-3.0480,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -2.1336,-3.0480,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,-3.0480,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,-3.0480,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    640E64,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 2 Exam 1,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    9E6B6C,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    3.6576,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    3.6576,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    3.6576,9.1440,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    3.6576,9.1440,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    10E44F,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 2 Exam 1,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    A72F04,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    3.6576,9.1440,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    3.6576,9.1440,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,9.1440,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,9.1440,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    54D065,                  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_mid,         !- Construction Name
    Floor 2 Exam 1,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    3.6576,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    3.6576,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    A4BE81,                  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Floor 2 Exam 1,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    F4E5F5,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    3.6576,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    3.6576,9.1440,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,9.1440,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    6E3B28,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 2 Exam 1,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    C34217,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,7.9248,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    2.7432,7.9248,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    2.7432,5.4864,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,5.4864,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1775A6,                  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_mid,         !- Construction Name
    Floor 2 Exam 1,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,9.1440,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,9.1440,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    14C7EF,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 2 Exam 1,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    97616F,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,5.4864,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    2.7432,5.4864,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    2.7432,3.6576,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,3.6576,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    5EBA9B,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 2 Exam 1,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FBDD49,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,3.6576,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    3.6576,3.6576,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    3.6576,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F24E0D,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 2 Exam 1,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BC6EE7,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,9.1440,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    2.7432,9.1440,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    2.7432,7.9248,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,7.9248,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    D023D9,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 2 Exam 1,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    388CB3,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    3.6576,9.1440,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    3.6576,3.6576,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    2.7432,3.6576,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    2.7432,9.1440,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    4017DC,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 2 Exam 2,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    C5ECA6,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.4864,0.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    2.1336,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    2.1336,3.6576,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    5.4864,3.6576,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    4EE021,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 2 Exam 2,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    42FAB2,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.4864,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    5.4864,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    5.4864,9.1440,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    5.4864,9.1440,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    6ED237,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 2 Exam 2,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    53450D,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,9.1440,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,9.1440,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    97F00A,                  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_mid,         !- Construction Name
    Floor 2 Exam 2,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    5.4864,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    5.4864,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    906F5E,                  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Floor 2 Exam 2,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    68EB71,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.4864,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    5.4864,9.1440,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,9.1440,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ADD799,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 2 Exam 2,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    EEECA3,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.4864,9.1440,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    5.4864,9.1440,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,9.1440,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,9.1440,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    CCAA9D,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 2 Exam 2,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    92E327,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,3.6576,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,6.0960,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    5.4864,6.0960,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    5.4864,3.6576,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    4968A2,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 2 Exam 2,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FCE842,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,3.6576,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    2.1336,3.6576,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    2.1336,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    4579A7,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 2 Exam 2,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    A0117C,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,6.0960,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,8.8392,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    5.4864,8.8392,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    5.4864,6.0960,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    FDAEB8,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 2 Exam 2,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    AF38CF,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,9.1440,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    3.6576,9.1440,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    3.6576,8.8392,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,8.8392,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    E3B855,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 2 Exam 2,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    E8F02D,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.4864,8.8392,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    3.6576,8.8392,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    3.6576,9.1440,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    5.4864,9.1440,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17C5CF,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 2 Exam 3,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    65D500,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,3.6576,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    7.3152,3.6576,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    7.3152,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    3AEAAB,                  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Floor 2 Exam 3,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    2B4713,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,6.0960,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    4.2672,6.0960,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    4.2672,9.1440,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,9.1440,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    DFA4B1,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 2 Exam 3,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    CFAD9D,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.3152,9.1440,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    7.3152,9.1440,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,9.1440,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,9.1440,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F23BF4,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 2 Exam 3,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    6713DA,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,9.1440,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,9.1440,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    A497E9,                  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_mid,         !- Construction Name
    Floor 2 Exam 3,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    7.3152,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    7.3152,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    26E66C,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 2 Exam 3,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    479A9C,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.3152,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    7.3152,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    7.3152,9.1440,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    7.3152,9.1440,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BA0A29,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 2 Exam 3,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7F6B1B,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,3.6576,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,6.0960,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    7.3152,6.0960,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    7.3152,3.6576,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    26AF41,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 2 Exam 3,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    A44272,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.7056,6.0960,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    6.7056,9.1440,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    7.3152,9.1440,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    7.3152,6.0960,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    75A3C4,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 2 Exam 3,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    156F92,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.7056,6.0960,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    4.8768,6.0960,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    4.8768,8.8392,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    6.7056,8.8392,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BEC196,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 2 Exam 3,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    995832,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.8768,6.0960,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    1.2192,6.0960,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    1.2192,8.8392,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    4.8768,8.8392,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    9B49F5,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 2 Exam 3,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    672F1E,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    3.9624,8.8392,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    1.2192,8.8392,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    1.2192,9.1440,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    3.9624,9.1440,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EB611D,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 2 Exam 3,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    1B4EDC,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    1.2192,9.1440,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    1.2192,8.8392,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,8.8392,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,9.1440,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C81AED,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 2 Exam 3,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    4B54B4,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    3.9624,9.1440,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    6.7056,9.1440,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    6.7056,8.8392,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    3.9624,8.8392,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BD5B50,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 2 Exam 3,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    52F395,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,6.0960,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,8.8392,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    1.2192,8.8392,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    1.2192,6.0960,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    D74115,                  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Floor 2 Exam 3,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7F8407,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.3152,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    7.3152,6.0960,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,6.0960,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    5065F0,                  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Floor 2 Exam 3,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    8FB568,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.3152,9.1440,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    4.2672,9.1440,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    4.2672,6.0960,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    7.3152,6.0960,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    4E78E0,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 2 Exam 4,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BE1AE1,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.1336,0.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,3.6576,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    2.1336,3.6576,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7C84B6,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 2 Exam 4,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    436189,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.1336,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    2.1336,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    2.1336,3.6576,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    2.1336,3.6576,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    D88779,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 2 Exam 4,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    F6E717,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.1336,3.6576,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    2.1336,3.6576,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,3.6576,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,3.6576,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C0697F,                  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Floor 2 Exam 4,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    F69079,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    2.1336,0.0000,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    2.1336,3.6576,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,3.6576,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    577E2E,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 2 Exam 4,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    DA6040,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,3.6576,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,3.6576,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    88A75F,                  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_mid,         !- Construction Name
    Floor 2 Exam 4,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    2.1336,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    2.1336,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    65AB67,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 2 Exam 5,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    D7AC92,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.2672,0.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    -4.2672,2.1336,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,2.1336,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    83B6E3,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 2 Exam 5,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    290DF3,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.2672,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -4.2672,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    AC956A,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 2 Exam 5,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    571934,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.2672,7.6200,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -4.2672,7.6200,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -4.2672,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -4.2672,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    B4E619,                  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_mid,         !- Construction Name
    Floor 2 Exam 5,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,7.6200,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,7.6200,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    31B3DF,                  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Floor 2 Exam 5,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    1DC177,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,7.6200,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -4.2672,7.6200,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    -4.2672,0.0000,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BFA29B,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 2 Exam 5,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    DE6295,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,7.6200,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,7.6200,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -4.2672,7.6200,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -4.2672,7.6200,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C25071,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 2 Exam 5,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    F28371,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,7.6200,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,2.1336,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -4.2672,2.1336,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -4.2672,7.6200,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C84AE1,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 2 Exam 6,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    EFCC3C,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,-4.5720,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    -2.4384,-4.5720,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -2.4384,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F29458,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 2 Exam 6,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ED650B,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.5720,-4.5720,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -4.5720,-4.5720,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,-4.5720,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,-4.5720,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    917AB5,                  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Floor 2 Exam 6,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    F7BE2F,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.5720,-4.5720,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,-4.5720,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    -4.5720,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1EB5B1,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 2 Exam 6,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    2884D1,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,-4.5720,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,-4.5720,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,-2.1336,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,-2.1336,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    9EC269,                  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_mid,         !- Construction Name
    Floor 2 Exam 6,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -4.5720,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -4.5720,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    47CE83,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 2 Exam 6,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    3947B8,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.5720,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -4.5720,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -4.5720,-4.5720,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -4.5720,-4.5720,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F67EC8,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 2 Exam 6,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    F6F6C6,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.4384,-2.4384,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    -4.5720,-2.4384,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -4.5720,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -2.4384,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    10FB67,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 2 Exam 6,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    8F1C77,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.5720,-4.5720,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    -4.5720,-3.9624,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -2.4384,-3.9624,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -2.4384,-4.5720,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1624C5,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 2 Exam 6,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FB17DD,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.5720,-3.9624,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    -4.5720,-2.4384,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -2.4384,-2.4384,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -2.4384,-3.9624,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    A8FC82,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 2 Exam 6,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    16BE00,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,-2.1336,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,-2.1336,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    8D6453,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 2 Exam 7,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    C732D4,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.3048,0.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    -0.3048,-2.4384,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -4.5720,-2.4384,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -4.5720,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    247258,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 2 Exam 7,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    14F382,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -7.3152,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -7.3152,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -7.3152,-10.0584,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -7.3152,-10.0584,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F0D8EE,                  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Floor 2 Exam 7,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    A72B2F,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -7.3152,-10.0584,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -4.2672,-10.0584,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    -4.2672,0.0000,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    -7.3152,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    B316F7,                  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_mid,         !- Construction Name
    Floor 2 Exam 7,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -7.3152,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -7.3152,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    FF8B08,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 2 Exam 7,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    55191F,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,-10.0584,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,-10.0584,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F976A9,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 2 Exam 7,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    3FBBC8,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -7.3152,-10.0584,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -7.3152,-10.0584,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,-10.0584,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,-10.0584,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    D1899C,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 2 Exam 7,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    D78A26,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,-2.4384,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -0.3048,-2.4384,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -0.3048,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    5620F1,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 2 Exam 7,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    678B62,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,-9.1440,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    -4.5720,-9.1440,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -4.5720,-3.9624,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,-3.9624,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    40E182,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 2 Exam 7,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    9A5B84,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.5720,-2.4384,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,-2.4384,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,-3.9624,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -4.5720,-3.9624,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    A6147C,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 2 Exam 7,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    7B9EEC,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.5720,0.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    -4.5720,-9.1440,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -7.3152,-9.1440,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -7.3152,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    37898A,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 2 Exam 7,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    C8F2F1,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -7.3152,-10.0584,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    -7.3152,-9.1440,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,-9.1440,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,-10.0584,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    567037,                  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Floor 2 Exam 7,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    60F383,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.6096,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -0.6096,-10.0584,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,-10.0584,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    6B3E65,                  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Floor 2 Exam 7,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    B46F2C,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.2672,-4.8768,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -0.6096,-4.8768,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    -0.6096,0.0000,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    -4.2672,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    245972,                  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Floor 2 Exam 7,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    D10EC7,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.2672,-7.9248,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -0.6096,-7.9248,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    -0.6096,-4.8768,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    -4.2672,-4.8768,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F17DF7,                  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Floor 2 Exam 7,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    63B825,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.6096,-10.0584,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -0.6096,-7.9248,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    -4.2672,-7.9248,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    -4.2672,-10.0584,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    A9A1F6,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 2 Exam 8,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    21C5E8,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,-4.5720,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -5.4864,-4.5720,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -5.4864,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    D7DC8D,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 2 Exam 8,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    2E6DF0,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,-4.5720,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,-4.5720,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    9621FD,                  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_mid,         !- Construction Name
    Floor 2 Exam 8,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -5.4864,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -5.4864,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    6A2DCE,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 2 Exam 8,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    D37566,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.4864,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -5.4864,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -5.4864,-4.5720,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -5.4864,-4.5720,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7A03ED,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 2 Exam 8,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BADB96,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.4864,-4.5720,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -5.4864,-4.5720,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,-4.5720,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,-4.5720,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    DA760E,                  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Floor 2 Exam 8,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    8A695C,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,-4.5720,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    -5.4864,0.0000,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    -5.4864,-4.5720,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    8E5734,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 2 Exam 9,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    8FE324,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,-10.0584,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    -0.9144,-10.0584,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -0.9144,-4.5720,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,-4.5720,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    5D2769,                  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Floor 2 Exam 9,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    AE8664,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.6576,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -3.6576,-10.0584,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,-10.0584,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    42CEE1,                  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_mid,         !- Construction Name
    Floor 2 Exam 9,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -3.6576,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -3.6576,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    35051E,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 2 Exam 9,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    5C7E1E,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.6576,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -3.6576,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -3.6576,-10.0584,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -3.6576,-10.0584,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    685FFA,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 2 Exam 9,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    5556EE,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,-10.0584,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,-10.0584,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    B51929,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 2 Exam 9,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    32BAA7,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.6576,-10.0584,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -3.6576,-10.0584,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,-10.0584,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,-10.0584,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    4E920E,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 2 Exam 9,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    E5C1C9,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,-4.5720,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -3.6576,-4.5720,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -3.6576,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    87C477,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 2 Exam 9,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    621A74,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.6576,-4.5720,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    -0.9144,-4.5720,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -0.9144,-10.0584,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -3.6576,-10.0584,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    DFCCAE,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 2 Exam Hall 1,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FB3834,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    1.5240,3.6576,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,3.6576,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,9.1440,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    1.5240,9.1440,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    E26130,                  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Floor 2 Exam Hall 1,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    AA7BE2,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    1.8288,9.1440,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,9.1440,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    1.8288,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    4979C8,                  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_mid,         !- Construction Name
    Floor 2 Exam Hall 1,     !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    1.8288,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    1.8288,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    9E6B6C,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 2 Exam Hall 1,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    640E64,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,9.1440,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,9.1440,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    DF91E0,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 2 Exam Hall 1,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    9CE650,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    1.8288,9.1440,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    1.8288,9.1440,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,9.1440,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,9.1440,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    53450D,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 2 Exam Hall 1,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    6ED237,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    1.8288,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    1.8288,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    1.8288,9.1440,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    1.8288,9.1440,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    D4B714,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 2 Exam Hall 1,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    39AFEA,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    1.8288,9.1440,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    1.8288,8.8392,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    1.5240,8.8392,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    1.5240,9.1440,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    3AE495,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 2 Exam Hall 1,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    BD4B70,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    1.8288,8.8392,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    1.8288,6.0960,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    1.5240,6.0960,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    1.5240,8.8392,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    526C70,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 2 Exam Hall 1,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    C75191,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    1.8288,6.0960,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    1.8288,3.6576,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    1.5240,3.6576,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    1.5240,6.0960,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    2C31F2,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 2 Exam Hall 1,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    4284B6,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,3.6576,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    1.8288,3.6576,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    1.8288,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    4C8372,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 2 Exam Hall 2,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    AE5EBC,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,3.6576,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    1.8288,3.6576,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    1.8288,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    42FAB2,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 2 Exam Hall 2,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    4EE021,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,9.1440,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,9.1440,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    815D63,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 2 Exam Hall 2,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    EE34A3,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    1.8288,9.1440,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    1.8288,9.1440,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,9.1440,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,9.1440,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    E9AEFF,                  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Floor 2 Exam Hall 2,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    948D7B,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    1.8288,9.1440,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,9.1440,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    1.8288,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    6713DA,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 2 Exam Hall 2,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    F23BF4,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    1.8288,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    1.8288,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    1.8288,9.1440,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    1.8288,9.1440,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    8CA0BF,                  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_mid,         !- Construction Name
    Floor 2 Exam Hall 2,     !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    1.8288,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    1.8288,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    243E09,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 2 Exam Hall 2,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    4A49C1,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,3.6576,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,6.0960,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    1.8288,6.0960,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    1.8288,3.6576,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C94CC0,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 2 Exam Hall 2,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    AA2E8F,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,6.0960,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,8.8392,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    1.8288,8.8392,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    1.8288,6.0960,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BD39AC,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 2 Exam Hall 2,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    6ECCF3,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,9.1440,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.3048,9.1440,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.3048,8.8392,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,8.8392,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    75EAF8,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 2 Exam Hall 2,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    EC2478,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    1.8288,8.8392,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.3048,8.8392,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.3048,9.1440,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    1.8288,9.1440,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    A08A28,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 2 Exam Hall 3,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    DDCF3E,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    1.2192,0.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    1.2192,3.6576,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    1.8288,3.6576,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    1.8288,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    479A9C,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 2 Exam Hall 3,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    26E66C,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,9.1440,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,9.1440,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    D4A2A4,                  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Floor 2 Exam Hall 3,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    C271D9,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,9.1440,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,6.0960,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    1.8288,6.0960,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    1.8288,9.1440,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    DA6040,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 2 Exam Hall 3,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    577E2E,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    1.8288,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    1.8288,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    1.8288,3.6576,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    1.8288,3.6576,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    6C95E7,                  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_mid,         !- Construction Name
    Floor 2 Exam Hall 3,     !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    1.8288,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    1.8288,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BC25F3,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 2 Exam Hall 3,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    25F524,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    1.8288,9.1440,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    1.8288,9.1440,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,9.1440,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,9.1440,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F87FCE,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 2 Exam Hall 3,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    2A1A9E,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,3.6576,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    1.2192,3.6576,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    1.2192,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BAE3F8,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 2 Exam Hall 3,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    8F5FFC,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,3.6576,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,6.0960,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    1.8288,6.0960,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    1.8288,3.6576,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    D10995,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 2 Exam Hall 3,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    B9DDBA,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    1.8288,9.1440,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    1.8288,6.0960,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,6.0960,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,9.1440,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C08963,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 2 Exam Hall 3,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    390BCF,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    1.8288,3.6576,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    1.8288,3.6576,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    1.8288,6.0960,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    1.8288,6.0960,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    36A02A,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 2 Exam Hall 3,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    3D4DE8,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    1.8288,6.0960,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    1.8288,6.0960,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    1.8288,9.1440,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    1.8288,9.1440,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    6C1891,                  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Floor 2 Exam Hall 3,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    3C8351,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    1.8288,6.0960,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,6.0960,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    1.8288,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C2156D,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 2 Exam Hall 4,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    3137C4,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.8288,-10.0584,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    -1.8288,-9.1440,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,-9.1440,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,-10.0584,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    46F148,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 2 Exam Hall 4,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    CBB2D7,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,-10.0584,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,-10.0584,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,-7.0104,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,-7.0104,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F209CC,                  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_mid,         !- Construction Name
    Floor 2 Exam Hall 4,     !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -1.8288,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -1.8288,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    4180E7,                  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Floor 2 Exam Hall 4,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    52FA3B,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.8288,-10.0584,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,-10.0584,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    -1.8288,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    E7EC3B,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 2 Exam Hall 4,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    B5099E,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.8288,-10.0584,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -1.8288,-10.0584,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,-10.0584,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,-10.0584,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    55191F,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 2 Exam Hall 4,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FF8B08,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.8288,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -1.8288,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -1.8288,-10.0584,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -1.8288,-10.0584,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    3947B8,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 2 Exam Hall 4,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    47CE83,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,-4.5720,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,-4.5720,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    3B9E2E,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 2 Exam Hall 4,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    A168ED,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,-7.0104,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,-7.0104,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,-4.5720,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,-4.5720,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    5CA4CF,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 2 Exam Hall 4,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    58A74A,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,-2.4384,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -1.8288,-2.4384,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -1.8288,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    4AA9BC,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 2 Exam Hall 4,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    8A2F34,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,-2.4384,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,-3.9624,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -1.8288,-3.9624,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -1.8288,-2.4384,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    D1E495,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 2 Exam Hall 4,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    18AD08,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,-9.1440,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    -1.8288,-9.1440,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -1.8288,-3.9624,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,-3.9624,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    E0C60A,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 2 Exam Hall 5,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    6B171C,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.8288,-9.1440,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,-9.1440,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,-10.0584,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -1.8288,-10.0584,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    247FD8,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 2 Exam Hall 5,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    5EE606,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.8288,-10.0584,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -1.8288,-10.0584,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,-10.0584,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,-10.0584,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    B9D6E3,                  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Floor 2 Exam Hall 5,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    538FE6,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.8288,-10.0584,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,-10.0584,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    -1.8288,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    2E6DF0,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 2 Exam Hall 5,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    D7DC8D,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.8288,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -1.8288,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -1.8288,-4.5720,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -1.8288,-4.5720,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    14F382,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 2 Exam Hall 5,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    247258,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
