    Coil:Heating:Water,      !- Reheat Coil Object Type
    Corner_Class_2_Pod_1_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Corner_Class_2_Pod_1_ZN_1_FLR_2 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,     !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}


!-~~~~ ZoneMsc_tmpl: Mult_Class_2_Pod_1_ZN_1_FLR_1 ~~~


  Sizing:Zone,
    Mult_Class_2_Pod_1_ZN_1_FLR_1,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Mult_Class_2_Pod_1_ZN_1_FLR_1,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution;  !- Design Specification Zone Air Distribution Object Name

!  Mult_Class_2_Pod_1_ZN_1_FLR_1_DCV = No



  DesignSpecification:OutdoorAir,
    SZ DSOA Mult_Class_2_Pod_1_ZN_1_FLR_1,         !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.002387598,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}


  ZoneControl:Thermostat,
    Mult_Class_2_Pod_1_ZN_1_FLR_1 Thermostat,      !- Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Mult_Class_2_Pod_1_ZN_1_FLR_1 Dual SP Control;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Mult_Class_2_Pod_1_ZN_1_FLR_1 Dual SP Control,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,          !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;          !- Cooling Setpoint Temperature Schedule Name


!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:Water,
    Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
    Always_On,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Mult_Class_2_Pod_1_ZN_1_FLR_1 HCoil Water Inlet,  !- Water Inlet Node Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1 HCoil Water Outlet,  !- Water Outlet Node Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Damper Node,    !- Air Inlet Node Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.22,  !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    54.44,  !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    HeatSys1 Mult_Class_2_Pod_1_ZN_1_FLR_1 Demand Load Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Component 1 Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1 HCoil Water Inlet,  !- Component 1 Inlet Node Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1 HCoil Water Outlet;  !- Component 1 Outlet Node Name


!-~~~~ All MZ zone objects for zone: Mult_Class_2_Pod_1_ZN_1_FLR_1 ~~~

  NodeList,
    Mult_Class_2_Pod_1_ZN_1_FLR_1 Inlet Nodes, !- Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    Mult_Class_2_Pod_1_ZN_1_FLR_1,                 !- Zone Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1 Equipment,       !- Zone Conditioning Equipment List Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1 Inlet Nodes,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1 Air Node,      !- Zone Air Node Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1 Return Air Node;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Mult_Class_2_Pod_1_ZN_1_FLR_1 Equipment,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box,     !- Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name



  AirTerminal:SingleDuct:VAV:Reheat,
    Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Component,  !- Name
    Always_On,               !- Availability Schedule Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    1.0,  !- Constant Minimum Air Flow Fraction

    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,     !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}


!-~~~~ ZoneMsc_tmpl: Mult_Class_2_Pod_1_ZN_1_FLR_2 ~~~


  Sizing:Zone,
    Mult_Class_2_Pod_1_ZN_1_FLR_2,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Mult_Class_2_Pod_1_ZN_1_FLR_2,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution;  !- Design Specification Zone Air Distribution Object Name

!  Mult_Class_2_Pod_1_ZN_1_FLR_2_DCV = No



  DesignSpecification:OutdoorAir,
    SZ DSOA Mult_Class_2_Pod_1_ZN_1_FLR_2,         !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.002387598,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}


  ZoneControl:Thermostat,
    Mult_Class_2_Pod_1_ZN_1_FLR_2 Thermostat,      !- Name
    Mult_Class_2_Pod_1_ZN_1_FLR_2,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Mult_Class_2_Pod_1_ZN_1_FLR_2 Dual SP Control;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Mult_Class_2_Pod_1_ZN_1_FLR_2 Dual SP Control,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,          !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;          !- Cooling Setpoint Temperature Schedule Name


!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:Water,
    Mult_Class_2_Pod_1_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Name
    Always_On,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Mult_Class_2_Pod_1_ZN_1_FLR_2 HCoil Water Inlet,  !- Water Inlet Node Name
    Mult_Class_2_Pod_1_ZN_1_FLR_2 HCoil Water Outlet,  !- Water Outlet Node Name
    Mult_Class_2_Pod_1_ZN_1_FLR_2 VAV Box Damper Node,    !- Air Inlet Node Name
    Mult_Class_2_Pod_1_ZN_1_FLR_2 VAV Box Outlet Node,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.22,  !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    54.44,  !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    HeatSys1 Mult_Class_2_Pod_1_ZN_1_FLR_2 Demand Load Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Mult_Class_2_Pod_1_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Component 1 Name
    Mult_Class_2_Pod_1_ZN_1_FLR_2 HCoil Water Inlet,  !- Component 1 Inlet Node Name
    Mult_Class_2_Pod_1_ZN_1_FLR_2 HCoil Water Outlet;  !- Component 1 Outlet Node Name


!-~~~~ All MZ zone objects for zone: Mult_Class_2_Pod_1_ZN_1_FLR_2 ~~~

  NodeList,
    Mult_Class_2_Pod_1_ZN_1_FLR_2 Inlet Nodes, !- Name
    Mult_Class_2_Pod_1_ZN_1_FLR_2 VAV Box Outlet Node;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    Mult_Class_2_Pod_1_ZN_1_FLR_2,                 !- Zone Name
    Mult_Class_2_Pod_1_ZN_1_FLR_2 Equipment,       !- Zone Conditioning Equipment List Name
    Mult_Class_2_Pod_1_ZN_1_FLR_2 Inlet Nodes,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Mult_Class_2_Pod_1_ZN_1_FLR_2 Air Node,      !- Zone Air Node Name
    Mult_Class_2_Pod_1_ZN_1_FLR_2 Return Air Node;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Mult_Class_2_Pod_1_ZN_1_FLR_2 Equipment,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Mult_Class_2_Pod_1_ZN_1_FLR_2 VAV Box,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    Mult_Class_2_Pod_1_ZN_1_FLR_2 VAV Box,     !- Name
    Mult_Class_2_Pod_1_ZN_1_FLR_2 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Mult_Class_2_Pod_1_ZN_1_FLR_2 VAV Box Component;  !- Air Terminal Name



  AirTerminal:SingleDuct:VAV:Reheat,
    Mult_Class_2_Pod_1_ZN_1_FLR_2 VAV Box Component,  !- Name
    Always_On,               !- Availability Schedule Name
    Mult_Class_2_Pod_1_ZN_1_FLR_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Mult_Class_2_Pod_1_ZN_1_FLR_2 VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.859,  !- Constant Minimum Air Flow Fraction

    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Mult_Class_2_Pod_1_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Mult_Class_2_Pod_1_ZN_1_FLR_2 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,     !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}


!-~~~~ MZSys_tmpl ~~~

!    vav_pod_2_min_oa =     7.5948
!    add_ck_vav_pod_2 = Yes
!    VAV_Pod_2_ERV = Yes
!    VAV_Pod_2_ERV_power = 5499.269


!-   ===========  All central AHU objects for system:  VAV_POD_2 ===========
  Sizing:System,
    VAV_POD_2,                !- AirLoop Name
    Sensible,                !- Type of Load to Size On
         7.5948,      !- Design Outdoor Air Flow Rate {m3/s}

     0.3,                    !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    12.8,                    !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
     0.0085,      !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
     0.008,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum;                 !- System Outdoor Air Method


  NodeList,
    VAV_POD_2_OANode List,    !- Name
    VAV_POD_2_OAInlet Node;  !- Node 1 Name

  BranchList,
    VAV_POD_2 Air Loop Branches,  !- Name
    VAV_POD_2 Air Loop Main Branch;  !- Branch 1 Name

  Branch,
    VAV_POD_2 Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    VAV_POD_2_OA,             !- Component 1 Name
    VAV_POD_2 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    VAV_POD_2_OA-VAV_POD_2_CoolCNode,  !- Component 1 Outlet Node Name
    Coil:Cooling:Water,   !- Component 2 Object Type
    VAV_POD_2 Cooling Coil,  !- Component 2 Name
    VAV_POD_2_OA-VAV_POD_2_CoolCNode,  !- Component 2 Inlet Node Name
    VAV_POD_2_CoolC-VAV_POD_2_HeatCNode,  !- Component 2 Outlet Node Name
    Coil:Heating:Water,       !- Component 3 Object Type

    VAV_POD_2 Heating Coil,  !- Component 3 Name
    VAV_POD_2_CoolC-VAV_POD_2_HeatCNode,  !- Component 3 Inlet Node Name
    VAV_POD_2_HeatC-VAV_POD_2 FanNode,  !- Component 3 Outlet Node Name
    Fan:VariableVolume,      !- Component 4 Object Type
    VAV_POD_2 Fan,       !- Component 4 Name
    VAV_POD_2_HeatC-VAV_POD_2 FanNode,  !- Component 4 Inlet Node Name
    VAV_POD_2 Supply Equipment Outlet Node;  !- Component 4 Outlet Node Name



  AirLoopHVAC,
    VAV_POD_2,                !- Name
    VAV_POD_2_Controllers,    !- Controller List Name
    VAV_POD_2 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    VAV_POD_2 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    VAV_POD_2 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    VAV_POD_2 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    VAV_POD_2 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    VAV_POD_2 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC:ControllerList,
    VAV_POD_2_OA_Controllers, !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    VAV_POD_2_OA_Controller;  !- Controller 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    VAV_POD_2_OA_Equipment,   !- Name
    HeatExchanger:AirToAir:SensibleAndLatent,  !- Component 1 Object Type
    VAV_POD_2 OA Heat Recovery,  !- Component 1 Name
    OutdoorAir:Mixer,        !- Component 2 Object Type
    VAV_POD_2_OAMixing Box;   !- Component 2 Name


  AirLoopHVAC:OutdoorAirSystem,
    VAV_POD_2_OA,             !- Name
    VAV_POD_2_OA_Controllers, !- Controller List Name
    VAV_POD_2_OA_Equipment;  !- Outdoor Air Equipment List Name

  OutdoorAir:Node,
    VAV_POD_2_CoolC Cond OA node;  !- Name

  OutdoorAir:Node,
    VAV_POD_2_CoolCOA Ref node;  !- Name

  OutdoorAir:NodeList,
    VAV_POD_2_OANode List;    !- Node or NodeList Name 1

  OutdoorAir:Mixer,
    VAV_POD_2_OAMixing Box,    !- Name
    VAV_POD_2_OA-VAV_POD_2_CoolCNode,  !- Mixed Air Node Name
    VAV_POD_2 Heat Recovery Outlet Node,  !- Outdoor Air Stream Node Name

    VAV_POD_2_OARelief Node,  !- Relief Air Stream Node Name
    VAV_POD_2 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  AvailabilityManagerAssignmentList,
    VAV_POD_2 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    VAV_POD_2 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    VAV_POD_2 Availability Manager,  !- Name
    Always_On,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

!-   =========== SET POINT MANAGER:SCHEDULED ===========
  SetpointManager:Scheduled,
    VAV_POD_2 SAT setpoint,  !- Name
    Temperature,             !- Control Variable
    VAV-Supply-Air-Temp-Sch,  !- Schedule Name
    VAV_POD_2 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name


  SetpointManager:MixedAir,
    VAV_POD_2_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_POD_2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_POD_2_HeatC-VAV_POD_2 FanNode,  !- Fan Inlet Node Name
    VAV_POD_2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_POD_2_CoolC-VAV_POD_2_HeatCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    VAV_POD_2_HeatC MixedAir Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_POD_2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_POD_2_HeatC-VAV_POD_2 FanNode,  !- Fan Inlet Node Name
    VAV_POD_2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_POD_2_HeatC-VAV_POD_2 FanNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    VAV_POD_2_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_POD_2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_POD_2_HeatC-VAV_POD_2 FanNode,  !- Fan Inlet Node Name
    VAV_POD_2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_POD_2_OA-VAV_POD_2_CoolCNode;  !- Setpoint Node or NodeList Name

  Controller:OutdoorAir,
    VAV_POD_2_OA_Controller,  !- Name
    VAV_POD_2_OARelief Node,  !- Relief Air Outlet Node Name
    VAV_POD_2 Supply Equipment Inlet Node,  !- Return Air Node Name
    VAV_POD_2_OA-VAV_POD_2_CoolCNode,  !- Mixed Air Node Name
    VAV_POD_2_OAInlet Node,  !- Actuator Node Name
    0,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer, !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}

    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithHeating,  !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_Sched, !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    VAV_POD_2 Max OA Fraction,  !- Maximum Fraction of Outdoor Air Schedule Name

    VAV_POD_2_DCV,       !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    ,                        !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    ,                        !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
     BypassWhenOAFlowGreaterThanMinimum;  !- Heat Recovery Bypass Control Type


  AirLoopHVAC:SupplyPath,
    VAV_POD_2,            !- Name
     VAV_POD_2 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    VAV_POD_2 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:ReturnPath,
    VAV_POD_2 Return Air Path,  !- Name
     VAV_POD_2 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
     AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type
     VAV_POD_2 Return Air Mixer;  !- Component 1 Object Name


  AirLoopHVAC:ZoneSplitter,
    VAV_POD_2 Supply Air Splitter,  !- Name
    VAV_POD_2 Zone Equipment Inlet Node,  !- Inlet Node Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Inlet Node,  !- Outlet 1 Node Name
    Corner_Class_1_Pod_2_ZN_1_FLR_2 VAV Box Inlet Node,  !- Outlet 2 Node Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Inlet Node,  !- Outlet 3 Node Name
    Mult_Class_1_Pod_2_ZN_1_FLR_2 VAV Box Inlet Node,  !- Outlet 4 Node Name
    Corridor_Pod_2_ZN_1_FLR_1 VAV Box Inlet Node,  !- Outlet 5 Node Name
    Corridor_Pod_2_ZN_1_FLR_2 VAV Box Inlet Node,  !- Outlet 6 Node Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Inlet Node,  !- Outlet 7 Node Name
    Corner_Class_2_Pod_2_ZN_1_FLR_2 VAV Box Inlet Node,  !- Outlet 8 Node Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Inlet Node,  !- Outlet 9 Node Name
    Mult_Class_2_Pod_2_ZN_1_FLR_2 VAV Box Inlet Node;  !- Outlet 10 Node Name

  AirLoopHVAC:ZoneMixer,
    VAV_POD_2 Return Air Mixer,  !- Name
     VAV_POD_2 Zone Equipment Outlet Node,  !- Outlet Node Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1 Return Air Node,  !- Inlet 1 Node Name
    Corner_Class_1_Pod_2_ZN_1_FLR_2 Return Air Node,  !- Inlet 2 Node Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1 Return Air Node,  !- Inlet 3 Node Name
    Mult_Class_1_Pod_2_ZN_1_FLR_2 Return Air Node,  !- Inlet 4 Node Name
    Corridor_Pod_2_ZN_1_FLR_1 Return Air Node,  !- Inlet 5 Node Name
    Corridor_Pod_2_ZN_1_FLR_2 Return Air Node,  !- Inlet 6 Node Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1 Return Air Node,  !- Inlet 7 Node Name
    Corner_Class_2_Pod_2_ZN_1_FLR_2 Return Air Node,  !- Inlet 8 Node Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1 Return Air Node,  !- Inlet 9 Node Name
    Mult_Class_2_Pod_2_ZN_1_FLR_2 Return Air Node;  !- Inlet 10 Node Name

  Fan:VariableVolume,
     VAV_POD_2 Fan,      !- Name
     HVACOperationSchd,      !- Availability Schedule Name
0.61165, !- Fan Total Efficiency
1389.42, !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.25,                    !- Fan Power Minimum Flow Fraction
    ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
0.941, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
0.0408, !- Fan Power Coefficient 1
0.088, !- Fan Power Coefficient 2
-0.0729, !- Fan Power Coefficient 3
0.9437, !- Fan Power Coefficient 4
0, !- Fan Power Coefficient 5
     VAV_POD_2_HeatC-VAV_POD_2 FanNode,  !- Air Inlet Node Name
     VAV_POD_2 Supply Equipment Outlet Node;  !- Air Outlet Node Name

  SetpointManager:OutdoorAirPretreat,
    VAV_POD_2 Heat Exchanger Supply Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Setpoint Temperature {C}
    99,                      !- Maximum Setpoint Temperature {C}
    0.00001,                 !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
    1.0,                     !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
    VAV_POD_2_OA-VAV_POD_2_CoolCNode,  !- Reference Setpoint Node Name
    VAV_POD_2_OA-VAV_POD_2_CoolCNode,  !- Mixed Air Stream Node Name
    VAV_POD_2_OAInlet Node,  !- Outdoor Air Stream Node Name
    VAV_POD_2 Supply Equipment Inlet Node,  !- Return Air Stream Node Name
    VAV_POD_2 Heat Recovery Outlet Node;  !- Setpoint Node or NodeList Name

  HeatExchanger:AirToAir:SensibleAndLatent,
    VAV_POD_2 OA Heat Recovery,  !- Name
    Always_On,               !- Availability Schedule Name
    AUTOSIZE,                !- Nominal Supply Air Flow Rate {m3/s}
    0.70,                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.60,                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.70,                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
    0.60,                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    0.75,                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.60,                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.75,                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
    0.60,                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    VAV_POD_2_OAInlet Node,  !- Supply Air Inlet Node Name
    VAV_POD_2 Heat Recovery Outlet Node,  !- Supply Air Outlet Node Name
    VAV_POD_2_OARelief Node,  !- Exhaust Air Inlet Node Name
    VAV_POD_2 Heat Recovery Relief Outlet,  !- Exhaust Air Outlet Node Name
    5499.269,    !- Nominal Electric Power {W}
    Yes,                     !- Supply Air Outlet Temperature Control
    Rotary,                  !- Heat Exchanger Type
    ExhaustOnly,             !- Frost Control Type
    -23.3,                   !- Threshold Temperature {C}
    0.167,                   !- Initial Defrost Time Fraction {dimensionless}
    1.44;                    !- Rate of Defrost Time Fraction Increase {1/K}


  Controller:MechanicalVentilation,
    VAV_POD_2_DCV,        !- Name
    MinOA_Sched, !- Availability Schedule Name
    Yes,                     !- Demand Controlled Ventilation
    Standard62.1VentilationRateProcedure,  !- System Outdoor Air Method

    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Corner_Class_1_Pod_2_ZN_1_FLR_1,             !- Zone 1 Name
    SZ DSOA Corner_Class_1_Pod_2_ZN_1_FLR_1,     !- Design Specification Outdoor Air Object Name 1
    CM DSZAD Building,       !- Design Specification Zone Air Distribution Object Name 1
    Corner_Class_1_Pod_2_ZN_1_FLR_2,             !- Zone 2 Name
    SZ DSOA Corner_Class_1_Pod_2_ZN_1_FLR_2,     !- Design Specification Outdoor Air Object Name 2
    CM DSZAD Building,       !- Design Specification Zone Air Distribution Object Name 2
    Mult_Class_1_Pod_2_ZN_1_FLR_1,             !- Zone 3 Name
    SZ DSOA Mult_Class_1_Pod_2_ZN_1_FLR_1,     !- Design Specification Outdoor Air Object Name 3
    CM DSZAD Building,       !- Design Specification Zone Air Distribution Object Name 3
    Mult_Class_1_Pod_2_ZN_1_FLR_2,             !- Zone 4 Name
    SZ DSOA Mult_Class_1_Pod_2_ZN_1_FLR_2,     !- Design Specification Outdoor Air Object Name 4
    CM DSZAD Building,       !- Design Specification Zone Air Distribution Object Name 4
    Corridor_Pod_2_ZN_1_FLR_1,             !- Zone 5 Name
    SZ DSOA Corridor_Pod_2_ZN_1_FLR_1,     !- Design Specification Outdoor Air Object Name 5
    CM DSZAD Building,       !- Design Specification Zone Air Distribution Object Name 5
    Corridor_Pod_2_ZN_1_FLR_2,             !- Zone 6 Name
    SZ DSOA Corridor_Pod_2_ZN_1_FLR_2,     !- Design Specification Outdoor Air Object Name 6
    CM DSZAD Building,       !- Design Specification Zone Air Distribution Object Name 6
    Corner_Class_2_Pod_2_ZN_1_FLR_1,             !- Zone 7 Name
    SZ DSOA Corner_Class_2_Pod_2_ZN_1_FLR_1,     !- Design Specification Outdoor Air Object Name 7
    CM DSZAD Building,       !- Design Specification Zone Air Distribution Object Name 7
    Corner_Class_2_Pod_2_ZN_1_FLR_2,             !- Zone 8 Name
    SZ DSOA Corner_Class_2_Pod_2_ZN_1_FLR_2,     !- Design Specification Outdoor Air Object Name 8
    CM DSZAD Building,       !- Design Specification Zone Air Distribution Object Name 8
    Mult_Class_2_Pod_2_ZN_1_FLR_1,             !- Zone 9 Name
    SZ DSOA Mult_Class_2_Pod_2_ZN_1_FLR_1,     !- Design Specification Outdoor Air Object Name 9
    CM DSZAD Building,       !- Design Specification Zone Air Distribution Object Name 9
    Mult_Class_2_Pod_2_ZN_1_FLR_2,             !- Zone 10 Name
    SZ DSOA Mult_Class_2_Pod_2_ZN_1_FLR_2,     !- Design Specification Outdoor Air Object Name 10
    CM DSZAD Building;       !- Design Specification Zone Air Distribution Object Name 10

  EnergyManagementSystem:Sensor,
      vav_pod_2_OA_VRP,                  !- Name
      VAV_POD_2,     !- Output:Variable or Output:Meter Index Key Name
      Air System Outdoor Air Mechanical Ventilation Requested Mass Flow Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
      vav_pod_2_OA,                      !- Name
      VAV_POD_2,     !- Output:Variable or Output:Meter Index Key Name
      Air System Outdoor Air Mass Flow Rate;  !- Output:Variable or Output:Meter Name
      
  EnergyManagementSystem:Sensor,
      vav_pod_2_SUPPLY_FLOW,                      !- Name
      VAV_POD_2_OA-VAV_POD_2_CoolCNode,     !- Output:Variable or Output:Meter Index Key Name
      System Node Standard Density Volume Flow Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Actuator,
      vav_pod_2_MAX_OA_FRAC,             !- Name
      VAV_POD_2 Max OA Fraction,  !- Actuated Component Unique Name
      Schedule:Constant,       !- Actuated Component Type
      Schedule Value;          !- Actuated Component Control Type

  EnergyManagementSystem:ProgramCallingManager,
      vav_pod_2_MAX_OA_FRAC_Prog_Manager,!- Name
    AfterPredictorAfterHVACManagers,  !- EnergyPlus Model Calling Point
    vav_pod_2_MAX_OA_FRAC;             !- Program Name 1
      
  EnergyManagementSystem:Program,
      vav_pod_2_MAX_OA_FRAC,             !- Name
      IF vav_pod_2_OA > vav_pod_2_OA_VRP,          !- Program Line 1
      SET vav_pod_2_MAX_OA_FRAC = NULL,  !- Program Line 2
      ELSE,                    !- A4
      IF vav_pod_2_SUPPLY_FLOW > 0, !- A5
      SET vav_pod_2_MAX_OA_FRAC =      7.5948 / vav_pod_2_SUPPLY_FLOW,!- A6
      ELSE, !- A7
      SET vav_pod_2_MAX_OA_FRAC = NULL, !- A8
      ENDIF, !- A9
      ENDIF; !- A10
   



! ----- System Level Boiler Components ----------------
  AirLoopHVAC:ControllerList,
    VAV_POD_2_Controllers,   !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    VAV_POD_2_CoolC_Controller,  !- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    VAV_POD_2_HeatC_Controller;  !- Controller 2 Name


! ----- System Level Chiller Components ----------------
!-~~~~ CCoil_tmpl ~~~

  Coil:Cooling:Water,
    VAV_POD_2 Cooling Coil,  !- Name
    Always_On,               !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    VAV_POD_2 CCoil Water Inlet,  !- Water Inlet Node Name
    VAV_POD_2 CCoil Water Outlet,  !- Water Outlet Node Name
    VAV_POD_2_OA-VAV_POD_2_CoolCNode,    !- Air Inlet Node Name
    VAV_POD_2_CoolC-VAV_POD_2_HeatCNode,   !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

  Branch,
    CoolSys1 VAV_POD_2 Demand Load Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    VAV_POD_2 Cooling Coil,  !- Component 1 Name
    VAV_POD_2 CCoil Water Inlet,  !- Component 1 Inlet Node Name
    VAV_POD_2 CCoil Water Outlet;  !- Component 1 Outlet Node Name

  Controller:WaterCoil,
    VAV_POD_2_CoolC_Controller,!- Name
    Temperature,             !- Control Variable
    REVERSE,                 !- Action
    FLOW,                    !- Actuator Variable
    VAV_POD_2_CoolC-VAV_POD_2_HeatCNode,   !- Sensor Node Name
    VAV_POD_2 CCoil Water Inlet,  !- Actuator Node Name
    ,                        !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}


!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:Water,
    VAV_POD_2 Heating Coil,  !- Name
    Always_On,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    VAV_POD_2 HCoil Water Inlet,  !- Water Inlet Node Name
    VAV_POD_2 HCoil Water Outlet,  !- Water Outlet Node Name
    VAV_POD_2_CoolC-VAV_POD_2_HeatCNode,    !- Air Inlet Node Name
    VAV_POD_2_HeatC-VAV_POD_2 FanNode,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.22,  !- Rated Inlet Water Temperature {C}
    2.8,                     !- Rated Inlet Air Temperature {C}
    54.44,  !- Rated Outlet Water Temperature {C}
    12.8,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    HeatSys1 VAV_POD_2 Demand Load Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    VAV_POD_2 Heating Coil,  !- Component 1 Name
    VAV_POD_2 HCoil Water Inlet,  !- Component 1 Inlet Node Name
    VAV_POD_2 HCoil Water Outlet;  !- Component 1 Outlet Node Name

  Controller:WaterCoil,
    VAV_POD_2_HeatC_Controller,  !- Name
    Temperature,             !- Control Variable
    NORMAL,                  !- Action
    FLOW,                    !- Actuator Variable
    VAV_POD_2_HeatC-VAV_POD_2 FanNode,   !- Sensor Node Name
    VAV_POD_2 HCoil Water Inlet,  !- Actuator Node Name
    0.0001,                  !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}


!-~~~~ ZoneMsc_tmpl: Corner_Class_1_Pod_2_ZN_1_FLR_1 ~~~


  Sizing:Zone,
    Corner_Class_1_Pod_2_ZN_1_FLR_1,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Corner_Class_1_Pod_2_ZN_1_FLR_1,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution;  !- Design Specification Zone Air Distribution Object Name

!  Corner_Class_1_Pod_2_ZN_1_FLR_1_DCV = No



  DesignSpecification:OutdoorAir,
    SZ DSOA Corner_Class_1_Pod_2_ZN_1_FLR_1,         !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.002387598,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}


  ZoneControl:Thermostat,
    Corner_Class_1_Pod_2_ZN_1_FLR_1 Thermostat,      !- Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Corner_Class_1_Pod_2_ZN_1_FLR_1 Dual SP Control;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Corner_Class_1_Pod_2_ZN_1_FLR_1 Dual SP Control,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,          !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;          !- Cooling Setpoint Temperature Schedule Name


!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:Water,
    Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
    Always_On,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Corner_Class_1_Pod_2_ZN_1_FLR_1 HCoil Water Inlet,  !- Water Inlet Node Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1 HCoil Water Outlet,  !- Water Outlet Node Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Damper Node,    !- Air Inlet Node Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.22,  !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    54.44,  !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    HeatSys1 Corner_Class_1_Pod_2_ZN_1_FLR_1 Demand Load Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Component 1 Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1 HCoil Water Inlet,  !- Component 1 Inlet Node Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1 HCoil Water Outlet;  !- Component 1 Outlet Node Name


!-~~~~ All MZ zone objects for zone: Corner_Class_1_Pod_2_ZN_1_FLR_1 ~~~

  NodeList,
    Corner_Class_1_Pod_2_ZN_1_FLR_1 Inlet Nodes, !- Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    Corner_Class_1_Pod_2_ZN_1_FLR_1,                 !- Zone Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1 Equipment,       !- Zone Conditioning Equipment List Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1 Inlet Nodes,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1 Air Node,      !- Zone Air Node Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1 Return Air Node;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Corner_Class_1_Pod_2_ZN_1_FLR_1 Equipment,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box,     !- Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name



  AirTerminal:SingleDuct:VAV:Reheat,
    Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Component,  !- Name
    Always_On,               !- Availability Schedule Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.748,  !- Constant Minimum Air Flow Fraction

    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,     !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}


!-~~~~ ZoneMsc_tmpl: Corner_Class_1_Pod_2_ZN_1_FLR_2 ~~~


  Sizing:Zone,
    Corner_Class_1_Pod_2_ZN_1_FLR_2,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Corner_Class_1_Pod_2_ZN_1_FLR_2,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution;  !- Design Specification Zone Air Distribution Object Name

!  Corner_Class_1_Pod_2_ZN_1_FLR_2_DCV = No



  DesignSpecification:OutdoorAir,
    SZ DSOA Corner_Class_1_Pod_2_ZN_1_FLR_2,         !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.002387598,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}


  ZoneControl:Thermostat,
    Corner_Class_1_Pod_2_ZN_1_FLR_2 Thermostat,      !- Name
    Corner_Class_1_Pod_2_ZN_1_FLR_2,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Corner_Class_1_Pod_2_ZN_1_FLR_2 Dual SP Control;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Corner_Class_1_Pod_2_ZN_1_FLR_2 Dual SP Control,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,          !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;          !- Cooling Setpoint Temperature Schedule Name


!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:Water,
    Corner_Class_1_Pod_2_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Name
    Always_On,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Corner_Class_1_Pod_2_ZN_1_FLR_2 HCoil Water Inlet,  !- Water Inlet Node Name
    Corner_Class_1_Pod_2_ZN_1_FLR_2 HCoil Water Outlet,  !- Water Outlet Node Name
    Corner_Class_1_Pod_2_ZN_1_FLR_2 VAV Box Damper Node,    !- Air Inlet Node Name
    Corner_Class_1_Pod_2_ZN_1_FLR_2 VAV Box Outlet Node,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.22,  !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    54.44,  !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    HeatSys1 Corner_Class_1_Pod_2_ZN_1_FLR_2 Demand Load Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Corner_Class_1_Pod_2_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Component 1 Name
    Corner_Class_1_Pod_2_ZN_1_FLR_2 HCoil Water Inlet,  !- Component 1 Inlet Node Name
    Corner_Class_1_Pod_2_ZN_1_FLR_2 HCoil Water Outlet;  !- Component 1 Outlet Node Name


!-~~~~ All MZ zone objects for zone: Corner_Class_1_Pod_2_ZN_1_FLR_2 ~~~

  NodeList,
    Corner_Class_1_Pod_2_ZN_1_FLR_2 Inlet Nodes, !- Name
    Corner_Class_1_Pod_2_ZN_1_FLR_2 VAV Box Outlet Node;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    Corner_Class_1_Pod_2_ZN_1_FLR_2,                 !- Zone Name
    Corner_Class_1_Pod_2_ZN_1_FLR_2 Equipment,       !- Zone Conditioning Equipment List Name
    Corner_Class_1_Pod_2_ZN_1_FLR_2 Inlet Nodes,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Corner_Class_1_Pod_2_ZN_1_FLR_2 Air Node,      !- Zone Air Node Name
    Corner_Class_1_Pod_2_ZN_1_FLR_2 Return Air Node;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Corner_Class_1_Pod_2_ZN_1_FLR_2 Equipment,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Corner_Class_1_Pod_2_ZN_1_FLR_2 VAV Box,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    Corner_Class_1_Pod_2_ZN_1_FLR_2 VAV Box,     !- Name
    Corner_Class_1_Pod_2_ZN_1_FLR_2 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Corner_Class_1_Pod_2_ZN_1_FLR_2 VAV Box Component;  !- Air Terminal Name



  AirTerminal:SingleDuct:VAV:Reheat,
    Corner_Class_1_Pod_2_ZN_1_FLR_2 VAV Box Component,  !- Name
    Always_On,               !- Availability Schedule Name
    Corner_Class_1_Pod_2_ZN_1_FLR_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Corner_Class_1_Pod_2_ZN_1_FLR_2 VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.621,  !- Constant Minimum Air Flow Fraction

    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Corner_Class_1_Pod_2_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Corner_Class_1_Pod_2_ZN_1_FLR_2 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,     !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}


!-~~~~ ZoneMsc_tmpl: Mult_Class_1_Pod_2_ZN_1_FLR_1 ~~~


  Sizing:Zone,
    Mult_Class_1_Pod_2_ZN_1_FLR_1,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Mult_Class_1_Pod_2_ZN_1_FLR_1,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution;  !- Design Specification Zone Air Distribution Object Name

!  Mult_Class_1_Pod_2_ZN_1_FLR_1_DCV = No



  DesignSpecification:OutdoorAir,
    SZ DSOA Mult_Class_1_Pod_2_ZN_1_FLR_1,         !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.002387598,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}


  ZoneControl:Thermostat,
    Mult_Class_1_Pod_2_ZN_1_FLR_1 Thermostat,      !- Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Mult_Class_1_Pod_2_ZN_1_FLR_1 Dual SP Control;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Mult_Class_1_Pod_2_ZN_1_FLR_1 Dual SP Control,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,          !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;          !- Cooling Setpoint Temperature Schedule Name


!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:Water,
    Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
    Always_On,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Mult_Class_1_Pod_2_ZN_1_FLR_1 HCoil Water Inlet,  !- Water Inlet Node Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1 HCoil Water Outlet,  !- Water Outlet Node Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Damper Node,    !- Air Inlet Node Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.22,  !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    54.44,  !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    HeatSys1 Mult_Class_1_Pod_2_ZN_1_FLR_1 Demand Load Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Component 1 Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1 HCoil Water Inlet,  !- Component 1 Inlet Node Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1 HCoil Water Outlet;  !- Component 1 Outlet Node Name


!-~~~~ All MZ zone objects for zone: Mult_Class_1_Pod_2_ZN_1_FLR_1 ~~~

  NodeList,
    Mult_Class_1_Pod_2_ZN_1_FLR_1 Inlet Nodes, !- Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    Mult_Class_1_Pod_2_ZN_1_FLR_1,                 !- Zone Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1 Equipment,       !- Zone Conditioning Equipment List Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1 Inlet Nodes,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1 Air Node,      !- Zone Air Node Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1 Return Air Node;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Mult_Class_1_Pod_2_ZN_1_FLR_1 Equipment,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box,     !- Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name



  AirTerminal:SingleDuct:VAV:Reheat,
    Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Component,  !- Name
    Always_On,               !- Availability Schedule Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    1.0,  !- Constant Minimum Air Flow Fraction

    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,     !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}


!-~~~~ ZoneMsc_tmpl: Mult_Class_1_Pod_2_ZN_1_FLR_2 ~~~


  Sizing:Zone,
    Mult_Class_1_Pod_2_ZN_1_FLR_2,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Mult_Class_1_Pod_2_ZN_1_FLR_2,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution;  !- Design Specification Zone Air Distribution Object Name

!  Mult_Class_1_Pod_2_ZN_1_FLR_2_DCV = No



  DesignSpecification:OutdoorAir,
    SZ DSOA Mult_Class_1_Pod_2_ZN_1_FLR_2,         !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.002387598,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}


  ZoneControl:Thermostat,
    Mult_Class_1_Pod_2_ZN_1_FLR_2 Thermostat,      !- Name
    Mult_Class_1_Pod_2_ZN_1_FLR_2,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Mult_Class_1_Pod_2_ZN_1_FLR_2 Dual SP Control;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Mult_Class_1_Pod_2_ZN_1_FLR_2 Dual SP Control,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,          !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;          !- Cooling Setpoint Temperature Schedule Name


!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:Water,
    Mult_Class_1_Pod_2_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Name
    Always_On,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Mult_Class_1_Pod_2_ZN_1_FLR_2 HCoil Water Inlet,  !- Water Inlet Node Name
    Mult_Class_1_Pod_2_ZN_1_FLR_2 HCoil Water Outlet,  !- Water Outlet Node Name
    Mult_Class_1_Pod_2_ZN_1_FLR_2 VAV Box Damper Node,    !- Air Inlet Node Name
    Mult_Class_1_Pod_2_ZN_1_FLR_2 VAV Box Outlet Node,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.22,  !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    54.44,  !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    HeatSys1 Mult_Class_1_Pod_2_ZN_1_FLR_2 Demand Load Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Mult_Class_1_Pod_2_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Component 1 Name
    Mult_Class_1_Pod_2_ZN_1_FLR_2 HCoil Water Inlet,  !- Component 1 Inlet Node Name
    Mult_Class_1_Pod_2_ZN_1_FLR_2 HCoil Water Outlet;  !- Component 1 Outlet Node Name


!-~~~~ All MZ zone objects for zone: Mult_Class_1_Pod_2_ZN_1_FLR_2 ~~~

  NodeList,
    Mult_Class_1_Pod_2_ZN_1_FLR_2 Inlet Nodes, !- Name
    Mult_Class_1_Pod_2_ZN_1_FLR_2 VAV Box Outlet Node;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    Mult_Class_1_Pod_2_ZN_1_FLR_2,                 !- Zone Name
    Mult_Class_1_Pod_2_ZN_1_FLR_2 Equipment,       !- Zone Conditioning Equipment List Name
    Mult_Class_1_Pod_2_ZN_1_FLR_2 Inlet Nodes,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Mult_Class_1_Pod_2_ZN_1_FLR_2 Air Node,      !- Zone Air Node Name
    Mult_Class_1_Pod_2_ZN_1_FLR_2 Return Air Node;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Mult_Class_1_Pod_2_ZN_1_FLR_2 Equipment,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Mult_Class_1_Pod_2_ZN_1_FLR_2 VAV Box,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    Mult_Class_1_Pod_2_ZN_1_FLR_2 VAV Box,     !- Name
    Mult_Class_1_Pod_2_ZN_1_FLR_2 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Mult_Class_1_Pod_2_ZN_1_FLR_2 VAV Box Component;  !- Air Terminal Name



  AirTerminal:SingleDuct:VAV:Reheat,
    Mult_Class_1_Pod_2_ZN_1_FLR_2 VAV Box Component,  !- Name
    Always_On,               !- Availability Schedule Name
    Mult_Class_1_Pod_2_ZN_1_FLR_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Mult_Class_1_Pod_2_ZN_1_FLR_2 VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.846,  !- Constant Minimum Air Flow Fraction

    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Mult_Class_1_Pod_2_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Mult_Class_1_Pod_2_ZN_1_FLR_2 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,     !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}


!-~~~~ ZoneMsc_tmpl: Corridor_Pod_2_ZN_1_FLR_1 ~~~


  Sizing:Zone,
    Corridor_Pod_2_ZN_1_FLR_1,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Corridor_Pod_2_ZN_1_FLR_1,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution;  !- Design Specification Zone Air Distribution Object Name

!  Corridor_Pod_2_ZN_1_FLR_1_DCV = No



  DesignSpecification:OutdoorAir,
    SZ DSOA Corridor_Pod_2_ZN_1_FLR_1,         !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.0003048,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}


  ZoneControl:Thermostat,
    Corridor_Pod_2_ZN_1_FLR_1 Thermostat,      !- Name
    Corridor_Pod_2_ZN_1_FLR_1,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Corridor_Pod_2_ZN_1_FLR_1 Dual SP Control;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Corridor_Pod_2_ZN_1_FLR_1 Dual SP Control,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,          !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;          !- Cooling Setpoint Temperature Schedule Name


!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:Water,
    Corridor_Pod_2_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
    Always_On,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Corridor_Pod_2_ZN_1_FLR_1 HCoil Water Inlet,  !- Water Inlet Node Name
    Corridor_Pod_2_ZN_1_FLR_1 HCoil Water Outlet,  !- Water Outlet Node Name
    Corridor_Pod_2_ZN_1_FLR_1 VAV Box Damper Node,    !- Air Inlet Node Name
    Corridor_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.22,  !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    54.44,  !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    HeatSys1 Corridor_Pod_2_ZN_1_FLR_1 Demand Load Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Corridor_Pod_2_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Component 1 Name
    Corridor_Pod_2_ZN_1_FLR_1 HCoil Water Inlet,  !- Component 1 Inlet Node Name
    Corridor_Pod_2_ZN_1_FLR_1 HCoil Water Outlet;  !- Component 1 Outlet Node Name


!-~~~~ All MZ zone objects for zone: Corridor_Pod_2_ZN_1_FLR_1 ~~~

  NodeList,
    Corridor_Pod_2_ZN_1_FLR_1 Inlet Nodes, !- Name
    Corridor_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    Corridor_Pod_2_ZN_1_FLR_1,                 !- Zone Name
    Corridor_Pod_2_ZN_1_FLR_1 Equipment,       !- Zone Conditioning Equipment List Name
    Corridor_Pod_2_ZN_1_FLR_1 Inlet Nodes,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Corridor_Pod_2_ZN_1_FLR_1 Air Node,      !- Zone Air Node Name
    Corridor_Pod_2_ZN_1_FLR_1 Return Air Node;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Corridor_Pod_2_ZN_1_FLR_1 Equipment,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Corridor_Pod_2_ZN_1_FLR_1 VAV Box,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    Corridor_Pod_2_ZN_1_FLR_1 VAV Box,     !- Name
    Corridor_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Corridor_Pod_2_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name



  AirTerminal:SingleDuct:VAV:Reheat,
    Corridor_Pod_2_ZN_1_FLR_1 VAV Box Component,  !- Name
    Always_On,               !- Availability Schedule Name
    Corridor_Pod_2_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Corridor_Pod_2_ZN_1_FLR_1 VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.321,  !- Constant Minimum Air Flow Fraction

    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Corridor_Pod_2_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Corridor_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,     !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}


!-~~~~ ZoneMsc_tmpl: Corridor_Pod_2_ZN_1_FLR_2 ~~~


  Sizing:Zone,
    Corridor_Pod_2_ZN_1_FLR_2,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Corridor_Pod_2_ZN_1_FLR_2,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution;  !- Design Specification Zone Air Distribution Object Name

!  Corridor_Pod_2_ZN_1_FLR_2_DCV = No



  DesignSpecification:OutdoorAir,
    SZ DSOA Corridor_Pod_2_ZN_1_FLR_2,         !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.0003048,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}


  ZoneControl:Thermostat,
    Corridor_Pod_2_ZN_1_FLR_2 Thermostat,      !- Name
    Corridor_Pod_2_ZN_1_FLR_2,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Corridor_Pod_2_ZN_1_FLR_2 Dual SP Control;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Corridor_Pod_2_ZN_1_FLR_2 Dual SP Control,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,          !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;          !- Cooling Setpoint Temperature Schedule Name


!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:Water,
    Corridor_Pod_2_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Name
    Always_On,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Corridor_Pod_2_ZN_1_FLR_2 HCoil Water Inlet,  !- Water Inlet Node Name
    Corridor_Pod_2_ZN_1_FLR_2 HCoil Water Outlet,  !- Water Outlet Node Name
    Corridor_Pod_2_ZN_1_FLR_2 VAV Box Damper Node,    !- Air Inlet Node Name
    Corridor_Pod_2_ZN_1_FLR_2 VAV Box Outlet Node,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.22,  !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    54.44,  !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    HeatSys1 Corridor_Pod_2_ZN_1_FLR_2 Demand Load Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Corridor_Pod_2_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Component 1 Name
    Corridor_Pod_2_ZN_1_FLR_2 HCoil Water Inlet,  !- Component 1 Inlet Node Name
    Corridor_Pod_2_ZN_1_FLR_2 HCoil Water Outlet;  !- Component 1 Outlet Node Name


!-~~~~ All MZ zone objects for zone: Corridor_Pod_2_ZN_1_FLR_2 ~~~

  NodeList,
    Corridor_Pod_2_ZN_1_FLR_2 Inlet Nodes, !- Name
    Corridor_Pod_2_ZN_1_FLR_2 VAV Box Outlet Node;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    Corridor_Pod_2_ZN_1_FLR_2,                 !- Zone Name
    Corridor_Pod_2_ZN_1_FLR_2 Equipment,       !- Zone Conditioning Equipment List Name
    Corridor_Pod_2_ZN_1_FLR_2 Inlet Nodes,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Corridor_Pod_2_ZN_1_FLR_2 Air Node,      !- Zone Air Node Name
    Corridor_Pod_2_ZN_1_FLR_2 Return Air Node;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Corridor_Pod_2_ZN_1_FLR_2 Equipment,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Corridor_Pod_2_ZN_1_FLR_2 VAV Box,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    Corridor_Pod_2_ZN_1_FLR_2 VAV Box,     !- Name
    Corridor_Pod_2_ZN_1_FLR_2 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Corridor_Pod_2_ZN_1_FLR_2 VAV Box Component;  !- Air Terminal Name



  AirTerminal:SingleDuct:VAV:Reheat,
    Corridor_Pod_2_ZN_1_FLR_2 VAV Box Component,  !- Name
    Always_On,               !- Availability Schedule Name
    Corridor_Pod_2_ZN_1_FLR_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Corridor_Pod_2_ZN_1_FLR_2 VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.237,  !- Constant Minimum Air Flow Fraction

    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Corridor_Pod_2_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Corridor_Pod_2_ZN_1_FLR_2 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,     !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}


!-~~~~ ZoneMsc_tmpl: Corner_Class_2_Pod_2_ZN_1_FLR_1 ~~~


  Sizing:Zone,
    Corner_Class_2_Pod_2_ZN_1_FLR_1,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Corner_Class_2_Pod_2_ZN_1_FLR_1,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution;  !- Design Specification Zone Air Distribution Object Name

!  Corner_Class_2_Pod_2_ZN_1_FLR_1_DCV = No



  DesignSpecification:OutdoorAir,
    SZ DSOA Corner_Class_2_Pod_2_ZN_1_FLR_1,         !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.002387598,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}


  ZoneControl:Thermostat,
    Corner_Class_2_Pod_2_ZN_1_FLR_1 Thermostat,      !- Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Corner_Class_2_Pod_2_ZN_1_FLR_1 Dual SP Control;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Corner_Class_2_Pod_2_ZN_1_FLR_1 Dual SP Control,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,          !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;          !- Cooling Setpoint Temperature Schedule Name


!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:Water,
    Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
    Always_On,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Corner_Class_2_Pod_2_ZN_1_FLR_1 HCoil Water Inlet,  !- Water Inlet Node Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1 HCoil Water Outlet,  !- Water Outlet Node Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Damper Node,    !- Air Inlet Node Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.22,  !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    54.44,  !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    HeatSys1 Corner_Class_2_Pod_2_ZN_1_FLR_1 Demand Load Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Component 1 Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1 HCoil Water Inlet,  !- Component 1 Inlet Node Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1 HCoil Water Outlet;  !- Component 1 Outlet Node Name


!-~~~~ All MZ zone objects for zone: Corner_Class_2_Pod_2_ZN_1_FLR_1 ~~~

  NodeList,
    Corner_Class_2_Pod_2_ZN_1_FLR_1 Inlet Nodes, !- Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    Corner_Class_2_Pod_2_ZN_1_FLR_1,                 !- Zone Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1 Equipment,       !- Zone Conditioning Equipment List Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1 Inlet Nodes,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1 Air Node,      !- Zone Air Node Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1 Return Air Node;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Corner_Class_2_Pod_2_ZN_1_FLR_1 Equipment,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box,     !- Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name



  AirTerminal:SingleDuct:VAV:Reheat,
    Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Component,  !- Name
    Always_On,               !- Availability Schedule Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.734,  !- Constant Minimum Air Flow Fraction

    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,     !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}


!-~~~~ ZoneMsc_tmpl: Corner_Class_2_Pod_2_ZN_1_FLR_2 ~~~


  Sizing:Zone,
    Corner_Class_2_Pod_2_ZN_1_FLR_2,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Corner_Class_2_Pod_2_ZN_1_FLR_2,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution;  !- Design Specification Zone Air Distribution Object Name

!  Corner_Class_2_Pod_2_ZN_1_FLR_2_DCV = No



  DesignSpecification:OutdoorAir,
    SZ DSOA Corner_Class_2_Pod_2_ZN_1_FLR_2,         !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.002387598,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}


  ZoneControl:Thermostat,
    Corner_Class_2_Pod_2_ZN_1_FLR_2 Thermostat,      !- Name
    Corner_Class_2_Pod_2_ZN_1_FLR_2,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Corner_Class_2_Pod_2_ZN_1_FLR_2 Dual SP Control;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Corner_Class_2_Pod_2_ZN_1_FLR_2 Dual SP Control,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,          !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;          !- Cooling Setpoint Temperature Schedule Name


!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:Water,
    Corner_Class_2_Pod_2_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Name
    Always_On,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Corner_Class_2_Pod_2_ZN_1_FLR_2 HCoil Water Inlet,  !- Water Inlet Node Name
    Corner_Class_2_Pod_2_ZN_1_FLR_2 HCoil Water Outlet,  !- Water Outlet Node Name
    Corner_Class_2_Pod_2_ZN_1_FLR_2 VAV Box Damper Node,    !- Air Inlet Node Name
    Corner_Class_2_Pod_2_ZN_1_FLR_2 VAV Box Outlet Node,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.22,  !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    54.44,  !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    HeatSys1 Corner_Class_2_Pod_2_ZN_1_FLR_2 Demand Load Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Corner_Class_2_Pod_2_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Component 1 Name
    Corner_Class_2_Pod_2_ZN_1_FLR_2 HCoil Water Inlet,  !- Component 1 Inlet Node Name
    Corner_Class_2_Pod_2_ZN_1_FLR_2 HCoil Water Outlet;  !- Component 1 Outlet Node Name


!-~~~~ All MZ zone objects for zone: Corner_Class_2_Pod_2_ZN_1_FLR_2 ~~~

  NodeList,
    Corner_Class_2_Pod_2_ZN_1_FLR_2 Inlet Nodes, !- Name
    Corner_Class_2_Pod_2_ZN_1_FLR_2 VAV Box Outlet Node;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    Corner_Class_2_Pod_2_ZN_1_FLR_2,                 !- Zone Name
    Corner_Class_2_Pod_2_ZN_1_FLR_2 Equipment,       !- Zone Conditioning Equipment List Name
    Corner_Class_2_Pod_2_ZN_1_FLR_2 Inlet Nodes,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Corner_Class_2_Pod_2_ZN_1_FLR_2 Air Node,      !- Zone Air Node Name
    Corner_Class_2_Pod_2_ZN_1_FLR_2 Return Air Node;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Corner_Class_2_Pod_2_ZN_1_FLR_2 Equipment,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Corner_Class_2_Pod_2_ZN_1_FLR_2 VAV Box,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    Corner_Class_2_Pod_2_ZN_1_FLR_2 VAV Box,     !- Name
    Corner_Class_2_Pod_2_ZN_1_FLR_2 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Corner_Class_2_Pod_2_ZN_1_FLR_2 VAV Box Component;  !- Air Terminal Name



  AirTerminal:SingleDuct:VAV:Reheat,
    Corner_Class_2_Pod_2_ZN_1_FLR_2 VAV Box Component,  !- Name
    Always_On,               !- Availability Schedule Name
    Corner_Class_2_Pod_2_ZN_1_FLR_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Corner_Class_2_Pod_2_ZN_1_FLR_2 VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.615,  !- Constant Minimum Air Flow Fraction

    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Corner_Class_2_Pod_2_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Corner_Class_2_Pod_2_ZN_1_FLR_2 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,     !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}


!-~~~~ ZoneMsc_tmpl: Mult_Class_2_Pod_2_ZN_1_FLR_1 ~~~


  Sizing:Zone,
    Mult_Class_2_Pod_2_ZN_1_FLR_1,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Mult_Class_2_Pod_2_ZN_1_FLR_1,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution;  !- Design Specification Zone Air Distribution Object Name

!  Mult_Class_2_Pod_2_ZN_1_FLR_1_DCV = No



  DesignSpecification:OutdoorAir,
    SZ DSOA Mult_Class_2_Pod_2_ZN_1_FLR_1,         !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.002387598,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}


  ZoneControl:Thermostat,
    Mult_Class_2_Pod_2_ZN_1_FLR_1 Thermostat,      !- Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Mult_Class_2_Pod_2_ZN_1_FLR_1 Dual SP Control;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Mult_Class_2_Pod_2_ZN_1_FLR_1 Dual SP Control,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,          !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;          !- Cooling Setpoint Temperature Schedule Name


!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:Water,
    Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
    Always_On,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Mult_Class_2_Pod_2_ZN_1_FLR_1 HCoil Water Inlet,  !- Water Inlet Node Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1 HCoil Water Outlet,  !- Water Outlet Node Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Damper Node,    !- Air Inlet Node Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.22,  !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    54.44,  !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    HeatSys1 Mult_Class_2_Pod_2_ZN_1_FLR_1 Demand Load Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Component 1 Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1 HCoil Water Inlet,  !- Component 1 Inlet Node Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1 HCoil Water Outlet;  !- Component 1 Outlet Node Name


!-~~~~ All MZ zone objects for zone: Mult_Class_2_Pod_2_ZN_1_FLR_1 ~~~

  NodeList,
    Mult_Class_2_Pod_2_ZN_1_FLR_1 Inlet Nodes, !- Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    Mult_Class_2_Pod_2_ZN_1_FLR_1,                 !- Zone Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1 Equipment,       !- Zone Conditioning Equipment List Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1 Inlet Nodes,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1 Air Node,      !- Zone Air Node Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1 Return Air Node;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Mult_Class_2_Pod_2_ZN_1_FLR_1 Equipment,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box,     !- Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name



  AirTerminal:SingleDuct:VAV:Reheat,
    Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Component,  !- Name
    Always_On,               !- Availability Schedule Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    1.0,  !- Constant Minimum Air Flow Fraction

    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,     !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}


!-~~~~ ZoneMsc_tmpl: Mult_Class_2_Pod_2_ZN_1_FLR_2 ~~~


  Sizing:Zone,
    Mult_Class_2_Pod_2_ZN_1_FLR_2,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Mult_Class_2_Pod_2_ZN_1_FLR_2,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution;  !- Design Specification Zone Air Distribution Object Name

!  Mult_Class_2_Pod_2_ZN_1_FLR_2_DCV = No



  DesignSpecification:OutdoorAir,
    SZ DSOA Mult_Class_2_Pod_2_ZN_1_FLR_2,         !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.002387598,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}


  ZoneControl:Thermostat,
    Mult_Class_2_Pod_2_ZN_1_FLR_2 Thermostat,      !- Name
    Mult_Class_2_Pod_2_ZN_1_FLR_2,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Mult_Class_2_Pod_2_ZN_1_FLR_2 Dual SP Control;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Mult_Class_2_Pod_2_ZN_1_FLR_2 Dual SP Control,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,          !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;          !- Cooling Setpoint Temperature Schedule Name


!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:Water,
    Mult_Class_2_Pod_2_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Name
    Always_On,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Mult_Class_2_Pod_2_ZN_1_FLR_2 HCoil Water Inlet,  !- Water Inlet Node Name
    Mult_Class_2_Pod_2_ZN_1_FLR_2 HCoil Water Outlet,  !- Water Outlet Node Name
    Mult_Class_2_Pod_2_ZN_1_FLR_2 VAV Box Damper Node,    !- Air Inlet Node Name
    Mult_Class_2_Pod_2_ZN_1_FLR_2 VAV Box Outlet Node,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.22,  !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    54.44,  !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    HeatSys1 Mult_Class_2_Pod_2_ZN_1_FLR_2 Demand Load Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Mult_Class_2_Pod_2_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Component 1 Name
    Mult_Class_2_Pod_2_ZN_1_FLR_2 HCoil Water Inlet,  !- Component 1 Inlet Node Name
    Mult_Class_2_Pod_2_ZN_1_FLR_2 HCoil Water Outlet;  !- Component 1 Outlet Node Name


!-~~~~ All MZ zone objects for zone: Mult_Class_2_Pod_2_ZN_1_FLR_2 ~~~

  NodeList,
    Mult_Class_2_Pod_2_ZN_1_FLR_2 Inlet Nodes, !- Name
    Mult_Class_2_Pod_2_ZN_1_FLR_2 VAV Box Outlet Node;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    Mult_Class_2_Pod_2_ZN_1_FLR_2,                 !- Zone Name
    Mult_Class_2_Pod_2_ZN_1_FLR_2 Equipment,       !- Zone Conditioning Equipment List Name
    Mult_Class_2_Pod_2_ZN_1_FLR_2 Inlet Nodes,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Mult_Class_2_Pod_2_ZN_1_FLR_2 Air Node,      !- Zone Air Node Name
    Mult_Class_2_Pod_2_ZN_1_FLR_2 Return Air Node;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Mult_Class_2_Pod_2_ZN_1_FLR_2 Equipment,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Mult_Class_2_Pod_2_ZN_1_FLR_2 VAV Box,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    Mult_Class_2_Pod_2_ZN_1_FLR_2 VAV Box,     !- Name
    Mult_Class_2_Pod_2_ZN_1_FLR_2 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Mult_Class_2_Pod_2_ZN_1_FLR_2 VAV Box Component;  !- Air Terminal Name



  AirTerminal:SingleDuct:VAV:Reheat,
    Mult_Class_2_Pod_2_ZN_1_FLR_2 VAV Box Component,  !- Name
    Always_On,               !- Availability Schedule Name
    Mult_Class_2_Pod_2_ZN_1_FLR_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Mult_Class_2_Pod_2_ZN_1_FLR_2 VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.858,  !- Constant Minimum Air Flow Fraction

    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Mult_Class_2_Pod_2_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Mult_Class_2_Pod_2_ZN_1_FLR_2 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,     !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}


!-~~~~ MZSys_tmpl ~~~

!    vav_pod_3_min_oa =     7.5948
!    add_ck_vav_pod_3 = Yes
!    VAV_Pod_3_ERV = Yes
!    VAV_Pod_3_ERV_power = 5499.269


!-   ===========  All central AHU objects for system:  VAV_POD_3 ===========
  Sizing:System,
    VAV_POD_3,                !- AirLoop Name
    Sensible,                !- Type of Load to Size On
         7.5948,      !- Design Outdoor Air Flow Rate {m3/s}

     0.3,                    !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    12.8,                    !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
     0.0085,      !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
     0.008,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum;                 !- System Outdoor Air Method


  NodeList,
    VAV_POD_3_OANode List,    !- Name
    VAV_POD_3_OAInlet Node;  !- Node 1 Name

  BranchList,
    VAV_POD_3 Air Loop Branches,  !- Name
    VAV_POD_3 Air Loop Main Branch;  !- Branch 1 Name

  Branch,
    VAV_POD_3 Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    VAV_POD_3_OA,             !- Component 1 Name
    VAV_POD_3 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    VAV_POD_3_OA-VAV_POD_3_CoolCNode,  !- Component 1 Outlet Node Name
    Coil:Cooling:Water,   !- Component 2 Object Type
    VAV_POD_3 Cooling Coil,  !- Component 2 Name
    VAV_POD_3_OA-VAV_POD_3_CoolCNode,  !- Component 2 Inlet Node Name
    VAV_POD_3_CoolC-VAV_POD_3_HeatCNode,  !- Component 2 Outlet Node Name
    Coil:Heating:Water,       !- Component 3 Object Type

    VAV_POD_3 Heating Coil,  !- Component 3 Name
    VAV_POD_3_CoolC-VAV_POD_3_HeatCNode,  !- Component 3 Inlet Node Name
    VAV_POD_3_HeatC-VAV_POD_3 FanNode,  !- Component 3 Outlet Node Name
    Fan:VariableVolume,      !- Component 4 Object Type
    VAV_POD_3 Fan,       !- Component 4 Name
    VAV_POD_3_HeatC-VAV_POD_3 FanNode,  !- Component 4 Inlet Node Name
    VAV_POD_3 Supply Equipment Outlet Node;  !- Component 4 Outlet Node Name



  AirLoopHVAC,
    VAV_POD_3,                !- Name
    VAV_POD_3_Controllers,    !- Controller List Name
    VAV_POD_3 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    VAV_POD_3 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    VAV_POD_3 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    VAV_POD_3 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    VAV_POD_3 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    VAV_POD_3 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC:ControllerList,
    VAV_POD_3_OA_Controllers, !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    VAV_POD_3_OA_Controller;  !- Controller 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    VAV_POD_3_OA_Equipment,   !- Name
    HeatExchanger:AirToAir:SensibleAndLatent,  !- Component 1 Object Type
    VAV_POD_3 OA Heat Recovery,  !- Component 1 Name
    OutdoorAir:Mixer,        !- Component 2 Object Type
    VAV_POD_3_OAMixing Box;   !- Component 2 Name


  AirLoopHVAC:OutdoorAirSystem,
    VAV_POD_3_OA,             !- Name
    VAV_POD_3_OA_Controllers, !- Controller List Name
    VAV_POD_3_OA_Equipment;  !- Outdoor Air Equipment List Name

  OutdoorAir:Node,
    VAV_POD_3_CoolC Cond OA node;  !- Name

  OutdoorAir:Node,
    VAV_POD_3_CoolCOA Ref node;  !- Name

  OutdoorAir:NodeList,
    VAV_POD_3_OANode List;    !- Node or NodeList Name 1

  OutdoorAir:Mixer,
    VAV_POD_3_OAMixing Box,    !- Name
    VAV_POD_3_OA-VAV_POD_3_CoolCNode,  !- Mixed Air Node Name
    VAV_POD_3 Heat Recovery Outlet Node,  !- Outdoor Air Stream Node Name

    VAV_POD_3_OARelief Node,  !- Relief Air Stream Node Name
    VAV_POD_3 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  AvailabilityManagerAssignmentList,
    VAV_POD_3 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    VAV_POD_3 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    VAV_POD_3 Availability Manager,  !- Name
    Always_On,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

!-   =========== SET POINT MANAGER:SCHEDULED ===========
  SetpointManager:Scheduled,
    VAV_POD_3 SAT setpoint,  !- Name
    Temperature,             !- Control Variable
    VAV-Supply-Air-Temp-Sch,  !- Schedule Name
    VAV_POD_3 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name


  SetpointManager:MixedAir,
    VAV_POD_3_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_POD_3 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_POD_3_HeatC-VAV_POD_3 FanNode,  !- Fan Inlet Node Name
    VAV_POD_3 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_POD_3_CoolC-VAV_POD_3_HeatCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    VAV_POD_3_HeatC MixedAir Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_POD_3 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_POD_3_HeatC-VAV_POD_3 FanNode,  !- Fan Inlet Node Name
    VAV_POD_3 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_POD_3_HeatC-VAV_POD_3 FanNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    VAV_POD_3_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_POD_3 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_POD_3_HeatC-VAV_POD_3 FanNode,  !- Fan Inlet Node Name
    VAV_POD_3 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_POD_3_OA-VAV_POD_3_CoolCNode;  !- Setpoint Node or NodeList Name

  Controller:OutdoorAir,
    VAV_POD_3_OA_Controller,  !- Name
    VAV_POD_3_OARelief Node,  !- Relief Air Outlet Node Name
    VAV_POD_3 Supply Equipment Inlet Node,  !- Return Air Node Name
    VAV_POD_3_OA-VAV_POD_3_CoolCNode,  !- Mixed Air Node Name
    VAV_POD_3_OAInlet Node,  !- Actuator Node Name
    0,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer, !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}

    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithHeating,  !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_Sched, !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    VAV_POD_3 Max OA Fraction,  !- Maximum Fraction of Outdoor Air Schedule Name

    VAV_POD_3_DCV,       !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    ,                        !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    ,                        !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
     BypassWhenOAFlowGreaterThanMinimum;  !- Heat Recovery Bypass Control Type


  AirLoopHVAC:SupplyPath,
    VAV_POD_3,            !- Name
     VAV_POD_3 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    VAV_POD_3 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:ReturnPath,
    VAV_POD_3 Return Air Path,  !- Name
     VAV_POD_3 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
     AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type
     VAV_POD_3 Return Air Mixer;  !- Component 1 Object Name


  AirLoopHVAC:ZoneSplitter,
    VAV_POD_3 Supply Air Splitter,  !- Name
    VAV_POD_3 Zone Equipment Inlet Node,  !- Inlet Node Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Inlet Node,  !- Outlet 1 Node Name
    Corner_Class_1_Pod_3_ZN_1_FLR_2 VAV Box Inlet Node,  !- Outlet 2 Node Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Inlet Node,  !- Outlet 3 Node Name
    Mult_Class_1_Pod_3_ZN_1_FLR_2 VAV Box Inlet Node,  !- Outlet 4 Node Name
    Corridor_Pod_3_ZN_1_FLR_1 VAV Box Inlet Node,  !- Outlet 5 Node Name
    Corridor_Pod_3_ZN_1_FLR_2 VAV Box Inlet Node,  !- Outlet 6 Node Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Inlet Node,  !- Outlet 7 Node Name
    Corner_Class_2_Pod_3_ZN_1_FLR_2 VAV Box Inlet Node,  !- Outlet 8 Node Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Inlet Node,  !- Outlet 9 Node Name
    Mult_Class_2_Pod_3_ZN_1_FLR_2 VAV Box Inlet Node;  !- Outlet 10 Node Name

  AirLoopHVAC:ZoneMixer,
    VAV_POD_3 Return Air Mixer,  !- Name
     VAV_POD_3 Zone Equipment Outlet Node,  !- Outlet Node Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1 Return Air Node,  !- Inlet 1 Node Name
    Corner_Class_1_Pod_3_ZN_1_FLR_2 Return Air Node,  !- Inlet 2 Node Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1 Return Air Node,  !- Inlet 3 Node Name
    Mult_Class_1_Pod_3_ZN_1_FLR_2 Return Air Node,  !- Inlet 4 Node Name
    Corridor_Pod_3_ZN_1_FLR_1 Return Air Node,  !- Inlet 5 Node Name
    Corridor_Pod_3_ZN_1_FLR_2 Return Air Node,  !- Inlet 6 Node Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1 Return Air Node,  !- Inlet 7 Node Name
    Corner_Class_2_Pod_3_ZN_1_FLR_2 Return Air Node,  !- Inlet 8 Node Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1 Return Air Node,  !- Inlet 9 Node Name
    Mult_Class_2_Pod_3_ZN_1_FLR_2 Return Air Node;  !- Inlet 10 Node Name

  Fan:VariableVolume,
     VAV_POD_3 Fan,      !- Name
     HVACOperationSchd,      !- Availability Schedule Name
0.61165, !- Fan Total Efficiency
1389.42, !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.25,                    !- Fan Power Minimum Flow Fraction
    ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
0.941, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
0.0408, !- Fan Power Coefficient 1
0.088, !- Fan Power Coefficient 2
-0.0729, !- Fan Power Coefficient 3
0.9437, !- Fan Power Coefficient 4
0, !- Fan Power Coefficient 5
     VAV_POD_3_HeatC-VAV_POD_3 FanNode,  !- Air Inlet Node Name
     VAV_POD_3 Supply Equipment Outlet Node;  !- Air Outlet Node Name

  SetpointManager:OutdoorAirPretreat,
    VAV_POD_3 Heat Exchanger Supply Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Setpoint Temperature {C}
    99,                      !- Maximum Setpoint Temperature {C}
    0.00001,                 !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
    1.0,                     !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
    VAV_POD_3_OA-VAV_POD_3_CoolCNode,  !- Reference Setpoint Node Name
    VAV_POD_3_OA-VAV_POD_3_CoolCNode,  !- Mixed Air Stream Node Name
    VAV_POD_3_OAInlet Node,  !- Outdoor Air Stream Node Name
    VAV_POD_3 Supply Equipment Inlet Node,  !- Return Air Stream Node Name
    VAV_POD_3 Heat Recovery Outlet Node;  !- Setpoint Node or NodeList Name

  HeatExchanger:AirToAir:SensibleAndLatent,
    VAV_POD_3 OA Heat Recovery,  !- Name
    Always_On,               !- Availability Schedule Name
    AUTOSIZE,                !- Nominal Supply Air Flow Rate {m3/s}
    0.70,                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.60,                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.70,                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
    0.60,                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    0.75,                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.60,                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.75,                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
    0.60,                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    VAV_POD_3_OAInlet Node,  !- Supply Air Inlet Node Name
    VAV_POD_3 Heat Recovery Outlet Node,  !- Supply Air Outlet Node Name
    VAV_POD_3_OARelief Node,  !- Exhaust Air Inlet Node Name
    VAV_POD_3 Heat Recovery Relief Outlet,  !- Exhaust Air Outlet Node Name
    5499.269,    !- Nominal Electric Power {W}
    Yes,                     !- Supply Air Outlet Temperature Control
    Rotary,                  !- Heat Exchanger Type
    ExhaustOnly,             !- Frost Control Type
    -23.3,                   !- Threshold Temperature {C}
    0.167,                   !- Initial Defrost Time Fraction {dimensionless}
    1.44;                    !- Rate of Defrost Time Fraction Increase {1/K}


  Controller:MechanicalVentilation,
    VAV_POD_3_DCV,        !- Name
    MinOA_Sched, !- Availability Schedule Name
    Yes,                     !- Demand Controlled Ventilation
    Standard62.1VentilationRateProcedure,  !- System Outdoor Air Method

    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Corner_Class_1_Pod_3_ZN_1_FLR_1,             !- Zone 1 Name
    SZ DSOA Corner_Class_1_Pod_3_ZN_1_FLR_1,     !- Design Specification Outdoor Air Object Name 1
    CM DSZAD Building,       !- Design Specification Zone Air Distribution Object Name 1
    Corner_Class_1_Pod_3_ZN_1_FLR_2,             !- Zone 2 Name
    SZ DSOA Corner_Class_1_Pod_3_ZN_1_FLR_2,     !- Design Specification Outdoor Air Object Name 2
    CM DSZAD Building,       !- Design Specification Zone Air Distribution Object Name 2
    Mult_Class_1_Pod_3_ZN_1_FLR_1,             !- Zone 3 Name
    SZ DSOA Mult_Class_1_Pod_3_ZN_1_FLR_1,     !- Design Specification Outdoor Air Object Name 3
    CM DSZAD Building,       !- Design Specification Zone Air Distribution Object Name 3
    Mult_Class_1_Pod_3_ZN_1_FLR_2,             !- Zone 4 Name
    SZ DSOA Mult_Class_1_Pod_3_ZN_1_FLR_2,     !- Design Specification Outdoor Air Object Name 4
    CM DSZAD Building,       !- Design Specification Zone Air Distribution Object Name 4
    Corridor_Pod_3_ZN_1_FLR_1,             !- Zone 5 Name
    SZ DSOA Corridor_Pod_3_ZN_1_FLR_1,     !- Design Specification Outdoor Air Object Name 5
    CM DSZAD Building,       !- Design Specification Zone Air Distribution Object Name 5
    Corridor_Pod_3_ZN_1_FLR_2,             !- Zone 6 Name
    SZ DSOA Corridor_Pod_3_ZN_1_FLR_2,     !- Design Specification Outdoor Air Object Name 6
    CM DSZAD Building,       !- Design Specification Zone Air Distribution Object Name 6
    Corner_Class_2_Pod_3_ZN_1_FLR_1,             !- Zone 7 Name
    SZ DSOA Corner_Class_2_Pod_3_ZN_1_FLR_1,     !- Design Specification Outdoor Air Object Name 7
    CM DSZAD Building,       !- Design Specification Zone Air Distribution Object Name 7
    Corner_Class_2_Pod_3_ZN_1_FLR_2,             !- Zone 8 Name
    SZ DSOA Corner_Class_2_Pod_3_ZN_1_FLR_2,     !- Design Specification Outdoor Air Object Name 8
    CM DSZAD Building,       !- Design Specification Zone Air Distribution Object Name 8
    Mult_Class_2_Pod_3_ZN_1_FLR_1,             !- Zone 9 Name
    SZ DSOA Mult_Class_2_Pod_3_ZN_1_FLR_1,     !- Design Specification Outdoor Air Object Name 9
    CM DSZAD Building,       !- Design Specification Zone Air Distribution Object Name 9
    Mult_Class_2_Pod_3_ZN_1_FLR_2,             !- Zone 10 Name
    SZ DSOA Mult_Class_2_Pod_3_ZN_1_FLR_2,     !- Design Specification Outdoor Air Object Name 10
    CM DSZAD Building;       !- Design Specification Zone Air Distribution Object Name 10

  EnergyManagementSystem:Sensor,
      vav_pod_3_OA_VRP,                  !- Name
      VAV_POD_3,     !- Output:Variable or Output:Meter Index Key Name
      Air System Outdoor Air Mechanical Ventilation Requested Mass Flow Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
      vav_pod_3_OA,                      !- Name
      VAV_POD_3,     !- Output:Variable or Output:Meter Index Key Name
      Air System Outdoor Air Mass Flow Rate;  !- Output:Variable or Output:Meter Name
      
  EnergyManagementSystem:Sensor,
      vav_pod_3_SUPPLY_FLOW,                      !- Name
      VAV_POD_3_OA-VAV_POD_3_CoolCNode,     !- Output:Variable or Output:Meter Index Key Name
      System Node Standard Density Volume Flow Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Actuator,
      vav_pod_3_MAX_OA_FRAC,             !- Name
      VAV_POD_3 Max OA Fraction,  !- Actuated Component Unique Name
      Schedule:Constant,       !- Actuated Component Type
      Schedule Value;          !- Actuated Component Control Type

  EnergyManagementSystem:ProgramCallingManager,
      vav_pod_3_MAX_OA_FRAC_Prog_Manager,!- Name
    AfterPredictorAfterHVACManagers,  !- EnergyPlus Model Calling Point
    vav_pod_3_MAX_OA_FRAC;             !- Program Name 1
      
  EnergyManagementSystem:Program,
      vav_pod_3_MAX_OA_FRAC,             !- Name
      IF vav_pod_3_OA > vav_pod_3_OA_VRP,          !- Program Line 1
      SET vav_pod_3_MAX_OA_FRAC = NULL,  !- Program Line 2
      ELSE,                    !- A4
      IF vav_pod_3_SUPPLY_FLOW > 0, !- A5
      SET vav_pod_3_MAX_OA_FRAC =      7.5948 / vav_pod_3_SUPPLY_FLOW,!- A6
      ELSE, !- A7
      SET vav_pod_3_MAX_OA_FRAC = NULL, !- A8
      ENDIF, !- A9
      ENDIF; !- A10
   



! ----- System Level Boiler Components ----------------
  AirLoopHVAC:ControllerList,
    VAV_POD_3_Controllers,   !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    VAV_POD_3_CoolC_Controller,  !- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    VAV_POD_3_HeatC_Controller;  !- Controller 2 Name


! ----- System Level Chiller Components ----------------
!-~~~~ CCoil_tmpl ~~~

  Coil:Cooling:Water,
    VAV_POD_3 Cooling Coil,  !- Name
    Always_On,               !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    VAV_POD_3 CCoil Water Inlet,  !- Water Inlet Node Name
    VAV_POD_3 CCoil Water Outlet,  !- Water Outlet Node Name
    VAV_POD_3_OA-VAV_POD_3_CoolCNode,    !- Air Inlet Node Name
    VAV_POD_3_CoolC-VAV_POD_3_HeatCNode,   !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

  Branch,
    CoolSys1 VAV_POD_3 Demand Load Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    VAV_POD_3 Cooling Coil,  !- Component 1 Name
    VAV_POD_3 CCoil Water Inlet,  !- Component 1 Inlet Node Name
    VAV_POD_3 CCoil Water Outlet;  !- Component 1 Outlet Node Name

  Controller:WaterCoil,
    VAV_POD_3_CoolC_Controller,!- Name
    Temperature,             !- Control Variable
    REVERSE,                 !- Action
    FLOW,                    !- Actuator Variable
    VAV_POD_3_CoolC-VAV_POD_3_HeatCNode,   !- Sensor Node Name
    VAV_POD_3 CCoil Water Inlet,  !- Actuator Node Name
    ,                        !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}


!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:Water,
    VAV_POD_3 Heating Coil,  !- Name
    Always_On,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    VAV_POD_3 HCoil Water Inlet,  !- Water Inlet Node Name
    VAV_POD_3 HCoil Water Outlet,  !- Water Outlet Node Name
    VAV_POD_3_CoolC-VAV_POD_3_HeatCNode,    !- Air Inlet Node Name
    VAV_POD_3_HeatC-VAV_POD_3 FanNode,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.22,  !- Rated Inlet Water Temperature {C}
    2.8,                     !- Rated Inlet Air Temperature {C}
    54.44,  !- Rated Outlet Water Temperature {C}
    12.8,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    HeatSys1 VAV_POD_3 Demand Load Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    VAV_POD_3 Heating Coil,  !- Component 1 Name
    VAV_POD_3 HCoil Water Inlet,  !- Component 1 Inlet Node Name
    VAV_POD_3 HCoil Water Outlet;  !- Component 1 Outlet Node Name

  Controller:WaterCoil,
    VAV_POD_3_HeatC_Controller,  !- Name
    Temperature,             !- Control Variable
    NORMAL,                  !- Action
    FLOW,                    !- Actuator Variable
    VAV_POD_3_HeatC-VAV_POD_3 FanNode,   !- Sensor Node Name
    VAV_POD_3 HCoil Water Inlet,  !- Actuator Node Name
    0.0001,                  !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}


!-~~~~ ZoneMsc_tmpl: Corner_Class_1_Pod_3_ZN_1_FLR_1 ~~~


  Sizing:Zone,
    Corner_Class_1_Pod_3_ZN_1_FLR_1,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Corner_Class_1_Pod_3_ZN_1_FLR_1,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution;  !- Design Specification Zone Air Distribution Object Name

!  Corner_Class_1_Pod_3_ZN_1_FLR_1_DCV = No



  DesignSpecification:OutdoorAir,
    SZ DSOA Corner_Class_1_Pod_3_ZN_1_FLR_1,         !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.002387598,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}


  ZoneControl:Thermostat,
    Corner_Class_1_Pod_3_ZN_1_FLR_1 Thermostat,      !- Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Corner_Class_1_Pod_3_ZN_1_FLR_1 Dual SP Control;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Corner_Class_1_Pod_3_ZN_1_FLR_1 Dual SP Control,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,          !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;          !- Cooling Setpoint Temperature Schedule Name


!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:Water,
    Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
    Always_On,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Corner_Class_1_Pod_3_ZN_1_FLR_1 HCoil Water Inlet,  !- Water Inlet Node Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1 HCoil Water Outlet,  !- Water Outlet Node Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Damper Node,    !- Air Inlet Node Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.22,  !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    54.44,  !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    HeatSys1 Corner_Class_1_Pod_3_ZN_1_FLR_1 Demand Load Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Component 1 Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1 HCoil Water Inlet,  !- Component 1 Inlet Node Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1 HCoil Water Outlet;  !- Component 1 Outlet Node Name


!-~~~~ All MZ zone objects for zone: Corner_Class_1_Pod_3_ZN_1_FLR_1 ~~~

  NodeList,
    Corner_Class_1_Pod_3_ZN_1_FLR_1 Inlet Nodes, !- Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    Corner_Class_1_Pod_3_ZN_1_FLR_1,                 !- Zone Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1 Equipment,       !- Zone Conditioning Equipment List Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1 Inlet Nodes,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1 Air Node,      !- Zone Air Node Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1 Return Air Node;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Corner_Class_1_Pod_3_ZN_1_FLR_1 Equipment,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box,     !- Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name



  AirTerminal:SingleDuct:VAV:Reheat,
    Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Component,  !- Name
    Always_On,               !- Availability Schedule Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.747,  !- Constant Minimum Air Flow Fraction

    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,     !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}


!-~~~~ ZoneMsc_tmpl: Corner_Class_1_Pod_3_ZN_1_FLR_2 ~~~


  Sizing:Zone,
    Corner_Class_1_Pod_3_ZN_1_FLR_2,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Corner_Class_1_Pod_3_ZN_1_FLR_2,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution;  !- Design Specification Zone Air Distribution Object Name

!  Corner_Class_1_Pod_3_ZN_1_FLR_2_DCV = No



  DesignSpecification:OutdoorAir,
    SZ DSOA Corner_Class_1_Pod_3_ZN_1_FLR_2,         !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.002387598,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}


  ZoneControl:Thermostat,
    Corner_Class_1_Pod_3_ZN_1_FLR_2 Thermostat,      !- Name
    Corner_Class_1_Pod_3_ZN_1_FLR_2,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Corner_Class_1_Pod_3_ZN_1_FLR_2 Dual SP Control;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Corner_Class_1_Pod_3_ZN_1_FLR_2 Dual SP Control,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,          !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;          !- Cooling Setpoint Temperature Schedule Name


!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:Water,
    Corner_Class_1_Pod_3_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Name
    Always_On,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Corner_Class_1_Pod_3_ZN_1_FLR_2 HCoil Water Inlet,  !- Water Inlet Node Name
    Corner_Class_1_Pod_3_ZN_1_FLR_2 HCoil Water Outlet,  !- Water Outlet Node Name
    Corner_Class_1_Pod_3_ZN_1_FLR_2 VAV Box Damper Node,    !- Air Inlet Node Name
    Corner_Class_1_Pod_3_ZN_1_FLR_2 VAV Box Outlet Node,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.22,  !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    54.44,  !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    HeatSys1 Corner_Class_1_Pod_3_ZN_1_FLR_2 Demand Load Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Corner_Class_1_Pod_3_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Component 1 Name
    Corner_Class_1_Pod_3_ZN_1_FLR_2 HCoil Water Inlet,  !- Component 1 Inlet Node Name
    Corner_Class_1_Pod_3_ZN_1_FLR_2 HCoil Water Outlet;  !- Component 1 Outlet Node Name


!-~~~~ All MZ zone objects for zone: Corner_Class_1_Pod_3_ZN_1_FLR_2 ~~~

  NodeList,
    Corner_Class_1_Pod_3_ZN_1_FLR_2 Inlet Nodes, !- Name
    Corner_Class_1_Pod_3_ZN_1_FLR_2 VAV Box Outlet Node;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    Corner_Class_1_Pod_3_ZN_1_FLR_2,                 !- Zone Name
    Corner_Class_1_Pod_3_ZN_1_FLR_2 Equipment,       !- Zone Conditioning Equipment List Name
    Corner_Class_1_Pod_3_ZN_1_FLR_2 Inlet Nodes,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Corner_Class_1_Pod_3_ZN_1_FLR_2 Air Node,      !- Zone Air Node Name
    Corner_Class_1_Pod_3_ZN_1_FLR_2 Return Air Node;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Corner_Class_1_Pod_3_ZN_1_FLR_2 Equipment,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Corner_Class_1_Pod_3_ZN_1_FLR_2 VAV Box,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    Corner_Class_1_Pod_3_ZN_1_FLR_2 VAV Box,     !- Name
    Corner_Class_1_Pod_3_ZN_1_FLR_2 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Corner_Class_1_Pod_3_ZN_1_FLR_2 VAV Box Component;  !- Air Terminal Name



  AirTerminal:SingleDuct:VAV:Reheat,
    Corner_Class_1_Pod_3_ZN_1_FLR_2 VAV Box Component,  !- Name
    Always_On,               !- Availability Schedule Name
    Corner_Class_1_Pod_3_ZN_1_FLR_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Corner_Class_1_Pod_3_ZN_1_FLR_2 VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.619,  !- Constant Minimum Air Flow Fraction

    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Corner_Class_1_Pod_3_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Corner_Class_1_Pod_3_ZN_1_FLR_2 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,     !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}


!-~~~~ ZoneMsc_tmpl: Mult_Class_1_Pod_3_ZN_1_FLR_1 ~~~


  Sizing:Zone,
    Mult_Class_1_Pod_3_ZN_1_FLR_1,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Mult_Class_1_Pod_3_ZN_1_FLR_1,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution;  !- Design Specification Zone Air Distribution Object Name

!  Mult_Class_1_Pod_3_ZN_1_FLR_1_DCV = No



  DesignSpecification:OutdoorAir,
    SZ DSOA Mult_Class_1_Pod_3_ZN_1_FLR_1,         !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.002387598,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}


  ZoneControl:Thermostat,
    Mult_Class_1_Pod_3_ZN_1_FLR_1 Thermostat,      !- Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Mult_Class_1_Pod_3_ZN_1_FLR_1 Dual SP Control;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Mult_Class_1_Pod_3_ZN_1_FLR_1 Dual SP Control,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,          !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;          !- Cooling Setpoint Temperature Schedule Name


!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:Water,
    Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
    Always_On,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Mult_Class_1_Pod_3_ZN_1_FLR_1 HCoil Water Inlet,  !- Water Inlet Node Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1 HCoil Water Outlet,  !- Water Outlet Node Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Damper Node,    !- Air Inlet Node Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.22,  !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    54.44,  !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    HeatSys1 Mult_Class_1_Pod_3_ZN_1_FLR_1 Demand Load Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Component 1 Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1 HCoil Water Inlet,  !- Component 1 Inlet Node Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1 HCoil Water Outlet;  !- Component 1 Outlet Node Name


!-~~~~ All MZ zone objects for zone: Mult_Class_1_Pod_3_ZN_1_FLR_1 ~~~

  NodeList,
    Mult_Class_1_Pod_3_ZN_1_FLR_1 Inlet Nodes, !- Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    Mult_Class_1_Pod_3_ZN_1_FLR_1,                 !- Zone Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1 Equipment,       !- Zone Conditioning Equipment List Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1 Inlet Nodes,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1 Air Node,      !- Zone Air Node Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1 Return Air Node;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Mult_Class_1_Pod_3_ZN_1_FLR_1 Equipment,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box,     !- Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name



  AirTerminal:SingleDuct:VAV:Reheat,
    Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Component,  !- Name
    Always_On,               !- Availability Schedule Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    1.0,  !- Constant Minimum Air Flow Fraction

    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,     !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}


!-~~~~ ZoneMsc_tmpl: Mult_Class_1_Pod_3_ZN_1_FLR_2 ~~~


  Sizing:Zone,
    Mult_Class_1_Pod_3_ZN_1_FLR_2,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Mult_Class_1_Pod_3_ZN_1_FLR_2,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution;  !- Design Specification Zone Air Distribution Object Name

!  Mult_Class_1_Pod_3_ZN_1_FLR_2_DCV = No



  DesignSpecification:OutdoorAir,
    SZ DSOA Mult_Class_1_Pod_3_ZN_1_FLR_2,         !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.002387598,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}


  ZoneControl:Thermostat,
    Mult_Class_1_Pod_3_ZN_1_FLR_2 Thermostat,      !- Name
    Mult_Class_1_Pod_3_ZN_1_FLR_2,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Mult_Class_1_Pod_3_ZN_1_FLR_2 Dual SP Control;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Mult_Class_1_Pod_3_ZN_1_FLR_2 Dual SP Control,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,          !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;          !- Cooling Setpoint Temperature Schedule Name


!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:Water,
    Mult_Class_1_Pod_3_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Name
    Always_On,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Mult_Class_1_Pod_3_ZN_1_FLR_2 HCoil Water Inlet,  !- Water Inlet Node Name
    Mult_Class_1_Pod_3_ZN_1_FLR_2 HCoil Water Outlet,  !- Water Outlet Node Name
    Mult_Class_1_Pod_3_ZN_1_FLR_2 VAV Box Damper Node,    !- Air Inlet Node Name
    Mult_Class_1_Pod_3_ZN_1_FLR_2 VAV Box Outlet Node,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.22,  !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    54.44,  !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    HeatSys1 Mult_Class_1_Pod_3_ZN_1_FLR_2 Demand Load Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Mult_Class_1_Pod_3_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Component 1 Name
    Mult_Class_1_Pod_3_ZN_1_FLR_2 HCoil Water Inlet,  !- Component 1 Inlet Node Name
    Mult_Class_1_Pod_3_ZN_1_FLR_2 HCoil Water Outlet;  !- Component 1 Outlet Node Name


!-~~~~ All MZ zone objects for zone: Mult_Class_1_Pod_3_ZN_1_FLR_2 ~~~

  NodeList,
    Mult_Class_1_Pod_3_ZN_1_FLR_2 Inlet Nodes, !- Name
    Mult_Class_1_Pod_3_ZN_1_FLR_2 VAV Box Outlet Node;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    Mult_Class_1_Pod_3_ZN_1_FLR_2,                 !- Zone Name
    Mult_Class_1_Pod_3_ZN_1_FLR_2 Equipment,       !- Zone Conditioning Equipment List Name
    Mult_Class_1_Pod_3_ZN_1_FLR_2 Inlet Nodes,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Mult_Class_1_Pod_3_ZN_1_FLR_2 Air Node,      !- Zone Air Node Name
    Mult_Class_1_Pod_3_ZN_1_FLR_2 Return Air Node;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Mult_Class_1_Pod_3_ZN_1_FLR_2 Equipment,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Mult_Class_1_Pod_3_ZN_1_FLR_2 VAV Box,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    Mult_Class_1_Pod_3_ZN_1_FLR_2 VAV Box,     !- Name
    Mult_Class_1_Pod_3_ZN_1_FLR_2 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Mult_Class_1_Pod_3_ZN_1_FLR_2 VAV Box Component;  !- Air Terminal Name



  AirTerminal:SingleDuct:VAV:Reheat,
    Mult_Class_1_Pod_3_ZN_1_FLR_2 VAV Box Component,  !- Name
    Always_On,               !- Availability Schedule Name
    Mult_Class_1_Pod_3_ZN_1_FLR_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Mult_Class_1_Pod_3_ZN_1_FLR_2 VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.744,  !- Constant Minimum Air Flow Fraction

    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Mult_Class_1_Pod_3_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Mult_Class_1_Pod_3_ZN_1_FLR_2 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,     !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}


!-~~~~ ZoneMsc_tmpl: Corridor_Pod_3_ZN_1_FLR_1 ~~~


  Sizing:Zone,
    Corridor_Pod_3_ZN_1_FLR_1,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Corridor_Pod_3_ZN_1_FLR_1,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution;  !- Design Specification Zone Air Distribution Object Name

!  Corridor_Pod_3_ZN_1_FLR_1_DCV = No



  DesignSpecification:OutdoorAir,
    SZ DSOA Corridor_Pod_3_ZN_1_FLR_1,         !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.0003048,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}


  ZoneControl:Thermostat,
    Corridor_Pod_3_ZN_1_FLR_1 Thermostat,      !- Name
    Corridor_Pod_3_ZN_1_FLR_1,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Corridor_Pod_3_ZN_1_FLR_1 Dual SP Control;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Corridor_Pod_3_ZN_1_FLR_1 Dual SP Control,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,          !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;          !- Cooling Setpoint Temperature Schedule Name


!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:Water,
    Corridor_Pod_3_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
    Always_On,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Corridor_Pod_3_ZN_1_FLR_1 HCoil Water Inlet,  !- Water Inlet Node Name
    Corridor_Pod_3_ZN_1_FLR_1 HCoil Water Outlet,  !- Water Outlet Node Name
    Corridor_Pod_3_ZN_1_FLR_1 VAV Box Damper Node,    !- Air Inlet Node Name
    Corridor_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.22,  !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    54.44,  !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    HeatSys1 Corridor_Pod_3_ZN_1_FLR_1 Demand Load Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Corridor_Pod_3_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Component 1 Name
    Corridor_Pod_3_ZN_1_FLR_1 HCoil Water Inlet,  !- Component 1 Inlet Node Name
    Corridor_Pod_3_ZN_1_FLR_1 HCoil Water Outlet;  !- Component 1 Outlet Node Name


!-~~~~ All MZ zone objects for zone: Corridor_Pod_3_ZN_1_FLR_1 ~~~

  NodeList,
    Corridor_Pod_3_ZN_1_FLR_1 Inlet Nodes, !- Name
    Corridor_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    Corridor_Pod_3_ZN_1_FLR_1,                 !- Zone Name
    Corridor_Pod_3_ZN_1_FLR_1 Equipment,       !- Zone Conditioning Equipment List Name
    Corridor_Pod_3_ZN_1_FLR_1 Inlet Nodes,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Corridor_Pod_3_ZN_1_FLR_1 Air Node,      !- Zone Air Node Name
    Corridor_Pod_3_ZN_1_FLR_1 Return Air Node;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Corridor_Pod_3_ZN_1_FLR_1 Equipment,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Corridor_Pod_3_ZN_1_FLR_1 VAV Box,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    Corridor_Pod_3_ZN_1_FLR_1 VAV Box,     !- Name
    Corridor_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Corridor_Pod_3_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name



  AirTerminal:SingleDuct:VAV:Reheat,
    Corridor_Pod_3_ZN_1_FLR_1 VAV Box Component,  !- Name
    Always_On,               !- Availability Schedule Name
    Corridor_Pod_3_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Corridor_Pod_3_ZN_1_FLR_1 VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.317,  !- Constant Minimum Air Flow Fraction

    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Corridor_Pod_3_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Corridor_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,     !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}


!-~~~~ ZoneMsc_tmpl: Corridor_Pod_3_ZN_1_FLR_2 ~~~


  Sizing:Zone,
    Corridor_Pod_3_ZN_1_FLR_2,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Corridor_Pod_3_ZN_1_FLR_2,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution;  !- Design Specification Zone Air Distribution Object Name

!  Corridor_Pod_3_ZN_1_FLR_2_DCV = No



  DesignSpecification:OutdoorAir,
    SZ DSOA Corridor_Pod_3_ZN_1_FLR_2,         !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.0003048,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}


  ZoneControl:Thermostat,
    Corridor_Pod_3_ZN_1_FLR_2 Thermostat,      !- Name
    Corridor_Pod_3_ZN_1_FLR_2,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Corridor_Pod_3_ZN_1_FLR_2 Dual SP Control;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Corridor_Pod_3_ZN_1_FLR_2 Dual SP Control,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,          !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;          !- Cooling Setpoint Temperature Schedule Name


!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:Water,
    Corridor_Pod_3_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Name
    Always_On,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Corridor_Pod_3_ZN_1_FLR_2 HCoil Water Inlet,  !- Water Inlet Node Name
    Corridor_Pod_3_ZN_1_FLR_2 HCoil Water Outlet,  !- Water Outlet Node Name
    Corridor_Pod_3_ZN_1_FLR_2 VAV Box Damper Node,    !- Air Inlet Node Name
    Corridor_Pod_3_ZN_1_FLR_2 VAV Box Outlet Node,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.22,  !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    54.44,  !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    HeatSys1 Corridor_Pod_3_ZN_1_FLR_2 Demand Load Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Corridor_Pod_3_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Component 1 Name
    Corridor_Pod_3_ZN_1_FLR_2 HCoil Water Inlet,  !- Component 1 Inlet Node Name
    Corridor_Pod_3_ZN_1_FLR_2 HCoil Water Outlet;  !- Component 1 Outlet Node Name


!-~~~~ All MZ zone objects for zone: Corridor_Pod_3_ZN_1_FLR_2 ~~~

  NodeList,
    Corridor_Pod_3_ZN_1_FLR_2 Inlet Nodes, !- Name
    Corridor_Pod_3_ZN_1_FLR_2 VAV Box Outlet Node;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    Corridor_Pod_3_ZN_1_FLR_2,                 !- Zone Name
    Corridor_Pod_3_ZN_1_FLR_2 Equipment,       !- Zone Conditioning Equipment List Name
    Corridor_Pod_3_ZN_1_FLR_2 Inlet Nodes,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Corridor_Pod_3_ZN_1_FLR_2 Air Node,      !- Zone Air Node Name
    Corridor_Pod_3_ZN_1_FLR_2 Return Air Node;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Corridor_Pod_3_ZN_1_FLR_2 Equipment,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Corridor_Pod_3_ZN_1_FLR_2 VAV Box,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    Corridor_Pod_3_ZN_1_FLR_2 VAV Box,     !- Name
    Corridor_Pod_3_ZN_1_FLR_2 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Corridor_Pod_3_ZN_1_FLR_2 VAV Box Component;  !- Air Terminal Name



  AirTerminal:SingleDuct:VAV:Reheat,
    Corridor_Pod_3_ZN_1_FLR_2 VAV Box Component,  !- Name
    Always_On,               !- Availability Schedule Name
    Corridor_Pod_3_ZN_1_FLR_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Corridor_Pod_3_ZN_1_FLR_2 VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.23,  !- Constant Minimum Air Flow Fraction

    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Corridor_Pod_3_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Corridor_Pod_3_ZN_1_FLR_2 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,     !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}


!-~~~~ ZoneMsc_tmpl: Corner_Class_2_Pod_3_ZN_1_FLR_1 ~~~


  Sizing:Zone,
    Corner_Class_2_Pod_3_ZN_1_FLR_1,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Corner_Class_2_Pod_3_ZN_1_FLR_1,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution;  !- Design Specification Zone Air Distribution Object Name

!  Corner_Class_2_Pod_3_ZN_1_FLR_1_DCV = No



  DesignSpecification:OutdoorAir,
    SZ DSOA Corner_Class_2_Pod_3_ZN_1_FLR_1,         !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.002387598,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}


  ZoneControl:Thermostat,
    Corner_Class_2_Pod_3_ZN_1_FLR_1 Thermostat,      !- Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Corner_Class_2_Pod_3_ZN_1_FLR_1 Dual SP Control;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Corner_Class_2_Pod_3_ZN_1_FLR_1 Dual SP Control,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,          !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;          !- Cooling Setpoint Temperature Schedule Name


!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:Water,
    Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
    Always_On,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Corner_Class_2_Pod_3_ZN_1_FLR_1 HCoil Water Inlet,  !- Water Inlet Node Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1 HCoil Water Outlet,  !- Water Outlet Node Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Damper Node,    !- Air Inlet Node Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.22,  !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    54.44,  !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    HeatSys1 Corner_Class_2_Pod_3_ZN_1_FLR_1 Demand Load Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Component 1 Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1 HCoil Water Inlet,  !- Component 1 Inlet Node Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1 HCoil Water Outlet;  !- Component 1 Outlet Node Name


!-~~~~ All MZ zone objects for zone: Corner_Class_2_Pod_3_ZN_1_FLR_1 ~~~

  NodeList,
    Corner_Class_2_Pod_3_ZN_1_FLR_1 Inlet Nodes, !- Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    Corner_Class_2_Pod_3_ZN_1_FLR_1,                 !- Zone Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1 Equipment,       !- Zone Conditioning Equipment List Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1 Inlet Nodes,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1 Air Node,      !- Zone Air Node Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1 Return Air Node;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Corner_Class_2_Pod_3_ZN_1_FLR_1 Equipment,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box,     !- Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name



  AirTerminal:SingleDuct:VAV:Reheat,
    Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Component,  !- Name
    Always_On,               !- Availability Schedule Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.727,  !- Constant Minimum Air Flow Fraction

    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,     !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}


!-~~~~ ZoneMsc_tmpl: Corner_Class_2_Pod_3_ZN_1_FLR_2 ~~~


  Sizing:Zone,
    Corner_Class_2_Pod_3_ZN_1_FLR_2,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Corner_Class_2_Pod_3_ZN_1_FLR_2,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution;  !- Design Specification Zone Air Distribution Object Name

!  Corner_Class_2_Pod_3_ZN_1_FLR_2_DCV = No



  DesignSpecification:OutdoorAir,
    SZ DSOA Corner_Class_2_Pod_3_ZN_1_FLR_2,         !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.002387598,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}


  ZoneControl:Thermostat,
    Corner_Class_2_Pod_3_ZN_1_FLR_2 Thermostat,      !- Name
    Corner_Class_2_Pod_3_ZN_1_FLR_2,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Corner_Class_2_Pod_3_ZN_1_FLR_2 Dual SP Control;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Corner_Class_2_Pod_3_ZN_1_FLR_2 Dual SP Control,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,          !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;          !- Cooling Setpoint Temperature Schedule Name


!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:Water,
    Corner_Class_2_Pod_3_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Name
    Always_On,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Corner_Class_2_Pod_3_ZN_1_FLR_2 HCoil Water Inlet,  !- Water Inlet Node Name
    Corner_Class_2_Pod_3_ZN_1_FLR_2 HCoil Water Outlet,  !- Water Outlet Node Name
    Corner_Class_2_Pod_3_ZN_1_FLR_2 VAV Box Damper Node,    !- Air Inlet Node Name
    Corner_Class_2_Pod_3_ZN_1_FLR_2 VAV Box Outlet Node,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.22,  !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    54.44,  !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    HeatSys1 Corner_Class_2_Pod_3_ZN_1_FLR_2 Demand Load Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Corner_Class_2_Pod_3_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Component 1 Name
    Corner_Class_2_Pod_3_ZN_1_FLR_2 HCoil Water Inlet,  !- Component 1 Inlet Node Name
    Corner_Class_2_Pod_3_ZN_1_FLR_2 HCoil Water Outlet;  !- Component 1 Outlet Node Name


!-~~~~ All MZ zone objects for zone: Corner_Class_2_Pod_3_ZN_1_FLR_2 ~~~

  NodeList,
    Corner_Class_2_Pod_3_ZN_1_FLR_2 Inlet Nodes, !- Name
    Corner_Class_2_Pod_3_ZN_1_FLR_2 VAV Box Outlet Node;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    Corner_Class_2_Pod_3_ZN_1_FLR_2,                 !- Zone Name
    Corner_Class_2_Pod_3_ZN_1_FLR_2 Equipment,       !- Zone Conditioning Equipment List Name
    Corner_Class_2_Pod_3_ZN_1_FLR_2 Inlet Nodes,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Corner_Class_2_Pod_3_ZN_1_FLR_2 Air Node,      !- Zone Air Node Name
    Corner_Class_2_Pod_3_ZN_1_FLR_2 Return Air Node;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Corner_Class_2_Pod_3_ZN_1_FLR_2 Equipment,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Corner_Class_2_Pod_3_ZN_1_FLR_2 VAV Box,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    Corner_Class_2_Pod_3_ZN_1_FLR_2 VAV Box,     !- Name
    Corner_Class_2_Pod_3_ZN_1_FLR_2 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Corner_Class_2_Pod_3_ZN_1_FLR_2 VAV Box Component;  !- Air Terminal Name



  AirTerminal:SingleDuct:VAV:Reheat,
    Corner_Class_2_Pod_3_ZN_1_FLR_2 VAV Box Component,  !- Name
    Always_On,               !- Availability Schedule Name
    Corner_Class_2_Pod_3_ZN_1_FLR_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Corner_Class_2_Pod_3_ZN_1_FLR_2 VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.611,  !- Constant Minimum Air Flow Fraction

    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Corner_Class_2_Pod_3_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Corner_Class_2_Pod_3_ZN_1_FLR_2 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,     !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}


!-~~~~ ZoneMsc_tmpl: Mult_Class_2_Pod_3_ZN_1_FLR_1 ~~~


  Sizing:Zone,
    Mult_Class_2_Pod_3_ZN_1_FLR_1,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Mult_Class_2_Pod_3_ZN_1_FLR_1,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution;  !- Design Specification Zone Air Distribution Object Name

!  Mult_Class_2_Pod_3_ZN_1_FLR_1_DCV = No



  DesignSpecification:OutdoorAir,
    SZ DSOA Mult_Class_2_Pod_3_ZN_1_FLR_1,         !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.002387598,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}


  ZoneControl:Thermostat,
    Mult_Class_2_Pod_3_ZN_1_FLR_1 Thermostat,      !- Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Mult_Class_2_Pod_3_ZN_1_FLR_1 Dual SP Control;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Mult_Class_2_Pod_3_ZN_1_FLR_1 Dual SP Control,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,          !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;          !- Cooling Setpoint Temperature Schedule Name


!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:Water,
    Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
    Always_On,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Mult_Class_2_Pod_3_ZN_1_FLR_1 HCoil Water Inlet,  !- Water Inlet Node Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1 HCoil Water Outlet,  !- Water Outlet Node Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Damper Node,    !- Air Inlet Node Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.22,  !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    54.44,  !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    HeatSys1 Mult_Class_2_Pod_3_ZN_1_FLR_1 Demand Load Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Component 1 Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1 HCoil Water Inlet,  !- Component 1 Inlet Node Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1 HCoil Water Outlet;  !- Component 1 Outlet Node Name


!-~~~~ All MZ zone objects for zone: Mult_Class_2_Pod_3_ZN_1_FLR_1 ~~~

  NodeList,
    Mult_Class_2_Pod_3_ZN_1_FLR_1 Inlet Nodes, !- Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    Mult_Class_2_Pod_3_ZN_1_FLR_1,                 !- Zone Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1 Equipment,       !- Zone Conditioning Equipment List Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1 Inlet Nodes,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1 Air Node,      !- Zone Air Node Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1 Return Air Node;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Mult_Class_2_Pod_3_ZN_1_FLR_1 Equipment,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box,     !- Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name



  AirTerminal:SingleDuct:VAV:Reheat,
    Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Component,  !- Name
    Always_On,               !- Availability Schedule Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.981,  !- Constant Minimum Air Flow Fraction

    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,     !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}


!-~~~~ ZoneMsc_tmpl: Mult_Class_2_Pod_3_ZN_1_FLR_2 ~~~


  Sizing:Zone,
    Mult_Class_2_Pod_3_ZN_1_FLR_2,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Mult_Class_2_Pod_3_ZN_1_FLR_2,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution;  !- Design Specification Zone Air Distribution Object Name

!  Mult_Class_2_Pod_3_ZN_1_FLR_2_DCV = No



  DesignSpecification:OutdoorAir,
    SZ DSOA Mult_Class_2_Pod_3_ZN_1_FLR_2,         !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.002387598,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}


  ZoneControl:Thermostat,
    Mult_Class_2_Pod_3_ZN_1_FLR_2 Thermostat,      !- Name
    Mult_Class_2_Pod_3_ZN_1_FLR_2,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Mult_Class_2_Pod_3_ZN_1_FLR_2 Dual SP Control;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Mult_Class_2_Pod_3_ZN_1_FLR_2 Dual SP Control,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,          !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;          !- Cooling Setpoint Temperature Schedule Name


!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:Water,
    Mult_Class_2_Pod_3_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Name
    Always_On,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Mult_Class_2_Pod_3_ZN_1_FLR_2 HCoil Water Inlet,  !- Water Inlet Node Name
    Mult_Class_2_Pod_3_ZN_1_FLR_2 HCoil Water Outlet,  !- Water Outlet Node Name
    Mult_Class_2_Pod_3_ZN_1_FLR_2 VAV Box Damper Node,    !- Air Inlet Node Name
    Mult_Class_2_Pod_3_ZN_1_FLR_2 VAV Box Outlet Node,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.22,  !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    54.44,  !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    HeatSys1 Mult_Class_2_Pod_3_ZN_1_FLR_2 Demand Load Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Mult_Class_2_Pod_3_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Component 1 Name
    Mult_Class_2_Pod_3_ZN_1_FLR_2 HCoil Water Inlet,  !- Component 1 Inlet Node Name
    Mult_Class_2_Pod_3_ZN_1_FLR_2 HCoil Water Outlet;  !- Component 1 Outlet Node Name


!-~~~~ All MZ zone objects for zone: Mult_Class_2_Pod_3_ZN_1_FLR_2 ~~~

  NodeList,
    Mult_Class_2_Pod_3_ZN_1_FLR_2 Inlet Nodes, !- Name
    Mult_Class_2_Pod_3_ZN_1_FLR_2 VAV Box Outlet Node;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    Mult_Class_2_Pod_3_ZN_1_FLR_2,                 !- Zone Name
    Mult_Class_2_Pod_3_ZN_1_FLR_2 Equipment,       !- Zone Conditioning Equipment List Name
    Mult_Class_2_Pod_3_ZN_1_FLR_2 Inlet Nodes,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Mult_Class_2_Pod_3_ZN_1_FLR_2 Air Node,      !- Zone Air Node Name
    Mult_Class_2_Pod_3_ZN_1_FLR_2 Return Air Node;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Mult_Class_2_Pod_3_ZN_1_FLR_2 Equipment,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Mult_Class_2_Pod_3_ZN_1_FLR_2 VAV Box,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    Mult_Class_2_Pod_3_ZN_1_FLR_2 VAV Box,     !- Name
    Mult_Class_2_Pod_3_ZN_1_FLR_2 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Mult_Class_2_Pod_3_ZN_1_FLR_2 VAV Box Component;  !- Air Terminal Name



  AirTerminal:SingleDuct:VAV:Reheat,
    Mult_Class_2_Pod_3_ZN_1_FLR_2 VAV Box Component,  !- Name
    Always_On,               !- Availability Schedule Name
    Mult_Class_2_Pod_3_ZN_1_FLR_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Mult_Class_2_Pod_3_ZN_1_FLR_2 VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.749,  !- Constant Minimum Air Flow Fraction

    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Mult_Class_2_Pod_3_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Mult_Class_2_Pod_3_ZN_1_FLR_2 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,     !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}


!-~~~~ MZSys_tmpl ~~~

!    vav_other_min_oa =     2.8193
!    add_ck_vav_other = Yes
!    VAV_OTHER_ERV = Yes
!    VAV_OTHER_ERV_power = 2072.84775


!-   ===========  All central AHU objects for system:  VAV_OTHER ===========
  Sizing:System,
    VAV_OTHER,                !- AirLoop Name
    Sensible,                !- Type of Load to Size On
         2.8193,      !- Design Outdoor Air Flow Rate {m3/s}

     0.3,                    !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    12.8,                    !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
     0.0085,      !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
     0.008,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum;                 !- System Outdoor Air Method


  NodeList,
    VAV_OTHER_OANode List,    !- Name
    VAV_OTHER_OAInlet Node;  !- Node 1 Name

  BranchList,
    VAV_OTHER Air Loop Branches,  !- Name
    VAV_OTHER Air Loop Main Branch;  !- Branch 1 Name

  Branch,
    VAV_OTHER Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    VAV_OTHER_OA,             !- Component 1 Name
    VAV_OTHER Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    VAV_OTHER_OA-VAV_OTHER_CoolCNode,  !- Component 1 Outlet Node Name
    Coil:Cooling:Water,   !- Component 2 Object Type
    VAV_OTHER Cooling Coil,  !- Component 2 Name
    VAV_OTHER_OA-VAV_OTHER_CoolCNode,  !- Component 2 Inlet Node Name
    VAV_OTHER_CoolC-VAV_OTHER_HeatCNode,  !- Component 2 Outlet Node Name
    Coil:Heating:Water,       !- Component 3 Object Type

    VAV_OTHER Heating Coil,  !- Component 3 Name
    VAV_OTHER_CoolC-VAV_OTHER_HeatCNode,  !- Component 3 Inlet Node Name
    VAV_OTHER_HeatC-VAV_OTHER FanNode,  !- Component 3 Outlet Node Name
    Fan:VariableVolume,      !- Component 4 Object Type
    VAV_OTHER Fan,       !- Component 4 Name
    VAV_OTHER_HeatC-VAV_OTHER FanNode,  !- Component 4 Inlet Node Name
    VAV_OTHER Supply Equipment Outlet Node;  !- Component 4 Outlet Node Name



  AirLoopHVAC,
    VAV_OTHER,                !- Name
    VAV_OTHER_Controllers,    !- Controller List Name
    VAV_OTHER Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    VAV_OTHER Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    VAV_OTHER Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    VAV_OTHER Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    VAV_OTHER Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    VAV_OTHER Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC:ControllerList,
    VAV_OTHER_OA_Controllers, !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    VAV_OTHER_OA_Controller;  !- Controller 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    VAV_OTHER_OA_Equipment,   !- Name
    HeatExchanger:AirToAir:SensibleAndLatent,  !- Component 1 Object Type
    VAV_OTHER OA Heat Recovery,  !- Component 1 Name
    OutdoorAir:Mixer,        !- Component 2 Object Type
    VAV_OTHER_OAMixing Box;   !- Component 2 Name


  AirLoopHVAC:OutdoorAirSystem,
    VAV_OTHER_OA,             !- Name
    VAV_OTHER_OA_Controllers, !- Controller List Name
    VAV_OTHER_OA_Equipment;  !- Outdoor Air Equipment List Name

  OutdoorAir:Node,
    VAV_OTHER_CoolC Cond OA node;  !- Name

  OutdoorAir:Node,
    VAV_OTHER_CoolCOA Ref node;  !- Name

  OutdoorAir:NodeList,
    VAV_OTHER_OANode List;    !- Node or NodeList Name 1

  OutdoorAir:Mixer,
    VAV_OTHER_OAMixing Box,    !- Name
    VAV_OTHER_OA-VAV_OTHER_CoolCNode,  !- Mixed Air Node Name
    VAV_OTHER Heat Recovery Outlet Node,  !- Outdoor Air Stream Node Name

    VAV_OTHER_OARelief Node,  !- Relief Air Stream Node Name
    VAV_OTHER Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  AvailabilityManagerAssignmentList,
    VAV_OTHER Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    VAV_OTHER Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    VAV_OTHER Availability Manager,  !- Name
    Always_On,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

!-   ===========  SET POINT MANAGER:WARMEST ===========
SetpointManager:Warmest,
    VAV_OTHER Supply Air Temperature Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_OTHER,         !- HVAC Air Loop Name
    12.8,                    !- Minimum Setpoint Temperature {C}
    15.6,            !- Maximum Setpoint Temperature {C}
    MaximumTemperature,      !- Strategy
    VAV_OTHER Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name


  SetpointManager:MixedAir,
    VAV_OTHER_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_OTHER Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_OTHER_HeatC-VAV_OTHER FanNode,  !- Fan Inlet Node Name
    VAV_OTHER Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_OTHER_CoolC-VAV_OTHER_HeatCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    VAV_OTHER_HeatC MixedAir Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_OTHER Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_OTHER_HeatC-VAV_OTHER FanNode,  !- Fan Inlet Node Name
    VAV_OTHER Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_OTHER_HeatC-VAV_OTHER FanNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    VAV_OTHER_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_OTHER Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_OTHER_HeatC-VAV_OTHER FanNode,  !- Fan Inlet Node Name
    VAV_OTHER Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_OTHER_OA-VAV_OTHER_CoolCNode;  !- Setpoint Node or NodeList Name

  Controller:OutdoorAir,
    VAV_OTHER_OA_Controller,  !- Name
    VAV_OTHER_OARelief Node,  !- Relief Air Outlet Node Name
    VAV_OTHER Supply Equipment Inlet Node,  !- Return Air Node Name
    VAV_OTHER_OA-VAV_OTHER_CoolCNode,  !- Mixed Air Node Name
    VAV_OTHER_OAInlet Node,  !- Actuator Node Name
    0,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer, !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}

    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithHeating,  !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_Sched, !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    VAV_OTHER Max OA Fraction,  !- Maximum Fraction of Outdoor Air Schedule Name

    VAV_OTHER_DCV,       !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    ,                        !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    ,                        !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
     BypassWhenOAFlowGreaterThanMinimum;  !- Heat Recovery Bypass Control Type


  AirLoopHVAC:SupplyPath,
    VAV_OTHER,            !- Name
     VAV_OTHER Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    VAV_OTHER Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:ReturnPath,
    VAV_OTHER Return Air Path,  !- Name
     VAV_OTHER Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
     AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type
     VAV_OTHER Return Air Mixer;  !- Component 1 Object Name


  AirLoopHVAC:ZoneSplitter,
    VAV_OTHER Supply Air Splitter,  !- Name
    VAV_OTHER Zone Equipment Inlet Node,  !- Inlet Node Name
    Main_Corridor_ZN_1_FLR_1 VAV Box Inlet Node,  !- Outlet 1 Node Name
    Main_Corridor_ZN_1_FLR_2 VAV Box Inlet Node,  !- Outlet 2 Node Name
    Lobby_ZN_1_FLR_1 VAV Box Inlet Node,  !- Outlet 3 Node Name
    Lobby_ZN_1_FLR_2 VAV Box Inlet Node,  !- Outlet 4 Node Name
    Bathrooms_ZN_1_FLR_1 VAV Box Inlet Node,  !- Outlet 5 Node Name
    Bathrooms_ZN_1_FLR_2 VAV Box Inlet Node,  !- Outlet 6 Node Name
    Offices_ZN_1_FLR_1 VAV Box Inlet Node,  !- Outlet 7 Node Name
    Offices_ZN_1_FLR_2 VAV Box Inlet Node,  !- Outlet 8 Node Name
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 VAV Box Inlet Node,  !- Outlet 9 Node Name
    Mech_ZN_1_FLR_1 VAV Box Inlet Node,  !- Outlet 10 Node Name
    Mech_ZN_1_FLR_2 VAV Box Inlet Node;  !- Outlet 11 Node Name

  AirLoopHVAC:ZoneMixer,
    VAV_OTHER Return Air Mixer,  !- Name
     VAV_OTHER Zone Equipment Outlet Node,  !- Outlet Node Name
    Main_Corridor_ZN_1_FLR_1 Return Air Node,  !- Inlet 1 Node Name
    Main_Corridor_ZN_1_FLR_2 Return Air Node,  !- Inlet 2 Node Name
    Lobby_ZN_1_FLR_1 Return Air Node,  !- Inlet 3 Node Name
    Lobby_ZN_1_FLR_2 Return Air Node,  !- Inlet 4 Node Name
    Bathrooms_ZN_1_FLR_1 Return Air Node,  !- Inlet 5 Node Name
    Bathrooms_ZN_1_FLR_2 Return Air Node,  !- Inlet 6 Node Name
    Offices_ZN_1_FLR_1 Return Air Node,  !- Inlet 7 Node Name
    Offices_ZN_1_FLR_2 Return Air Node,  !- Inlet 8 Node Name
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 Return Air Node,  !- Inlet 9 Node Name
    Mech_ZN_1_FLR_1 Return Air Node,  !- Inlet 10 Node Name
    Mech_ZN_1_FLR_2 Return Air Node;  !- Inlet 11 Node Name

  Fan:VariableVolume,
     VAV_OTHER Fan,      !- Name
     HVACOperationSchd,      !- Availability Schedule Name
0.61165, !- Fan Total Efficiency
1314.72, !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.25,                    !- Fan Power Minimum Flow Fraction
    ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
0.941, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
0.0408, !- Fan Power Coefficient 1
0.088, !- Fan Power Coefficient 2
-0.0729, !- Fan Power Coefficient 3
0.9437, !- Fan Power Coefficient 4
0, !- Fan Power Coefficient 5
     VAV_OTHER_HeatC-VAV_OTHER FanNode,  !- Air Inlet Node Name
     VAV_OTHER Supply Equipment Outlet Node;  !- Air Outlet Node Name

  SetpointManager:OutdoorAirPretreat,
    VAV_OTHER Heat Exchanger Supply Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Setpoint Temperature {C}
    99,                      !- Maximum Setpoint Temperature {C}
    0.00001,                 !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
    1.0,                     !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
    VAV_OTHER_OA-VAV_OTHER_CoolCNode,  !- Reference Setpoint Node Name
    VAV_OTHER_OA-VAV_OTHER_CoolCNode,  !- Mixed Air Stream Node Name
    VAV_OTHER_OAInlet Node,  !- Outdoor Air Stream Node Name
    VAV_OTHER Supply Equipment Inlet Node,  !- Return Air Stream Node Name
    VAV_OTHER Heat Recovery Outlet Node;  !- Setpoint Node or NodeList Name

  HeatExchanger:AirToAir:SensibleAndLatent,
    VAV_OTHER OA Heat Recovery,  !- Name
    Always_On,               !- Availability Schedule Name
    AUTOSIZE,                !- Nominal Supply Air Flow Rate {m3/s}
    0.70,                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.60,                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.70,                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
    0.60,                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    0.75,                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.60,                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.75,                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
    0.60,                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    VAV_OTHER_OAInlet Node,  !- Supply Air Inlet Node Name
    VAV_OTHER Heat Recovery Outlet Node,  !- Supply Air Outlet Node Name
    VAV_OTHER_OARelief Node,  !- Exhaust Air Inlet Node Name
    VAV_OTHER Heat Recovery Relief Outlet,  !- Exhaust Air Outlet Node Name
    2072.84775,    !- Nominal Electric Power {W}
    Yes,                     !- Supply Air Outlet Temperature Control
    Rotary,                  !- Heat Exchanger Type
    ExhaustOnly,             !- Frost Control Type
    -23.3,                   !- Threshold Temperature {C}
    0.167,                   !- Initial Defrost Time Fraction {dimensionless}
    1.44;                    !- Rate of Defrost Time Fraction Increase {1/K}


  Controller:MechanicalVentilation,
    VAV_OTHER_DCV,        !- Name
    MinOA_Sched, !- Availability Schedule Name
    Yes,                     !- Demand Controlled Ventilation
    Standard62.1VentilationRateProcedure,  !- System Outdoor Air Method

    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Main_Corridor_ZN_1_FLR_1,             !- Zone 1 Name
    SZ DSOA Main_Corridor_ZN_1_FLR_1,     !- Design Specification Outdoor Air Object Name 1
    CM DSZAD Building,       !- Design Specification Zone Air Distribution Object Name 1
    Main_Corridor_ZN_1_FLR_2,             !- Zone 2 Name
    SZ DSOA Main_Corridor_ZN_1_FLR_2,     !- Design Specification Outdoor Air Object Name 2
    CM DSZAD Building,       !- Design Specification Zone Air Distribution Object Name 2
    Lobby_ZN_1_FLR_1,             !- Zone 3 Name
    SZ DSOA Lobby_ZN_1_FLR_1,     !- Design Specification Outdoor Air Object Name 3
    CM DSZAD Building,       !- Design Specification Zone Air Distribution Object Name 3
    Lobby_ZN_1_FLR_2,             !- Zone 4 Name
    SZ DSOA Lobby_ZN_1_FLR_2,     !- Design Specification Outdoor Air Object Name 4
    CM DSZAD Building,       !- Design Specification Zone Air Distribution Object Name 4
    Bathrooms_ZN_1_FLR_1,             !- Zone 5 Name
    SZ DSOA Bathrooms_ZN_1_FLR_1,     !- Design Specification Outdoor Air Object Name 5
    CM DSZAD Building,       !- Design Specification Zone Air Distribution Object Name 5
    Bathrooms_ZN_1_FLR_2,             !- Zone 6 Name
    SZ DSOA Bathrooms_ZN_1_FLR_2,     !- Design Specification Outdoor Air Object Name 6
    CM DSZAD Building,       !- Design Specification Zone Air Distribution Object Name 6
    Offices_ZN_1_FLR_1,             !- Zone 7 Name
    SZ DSOA Offices_ZN_1_FLR_1,     !- Design Specification Outdoor Air Object Name 7
    CM DSZAD Building,       !- Design Specification Zone Air Distribution Object Name 7
    Offices_ZN_1_FLR_2,             !- Zone 8 Name
    SZ DSOA Offices_ZN_1_FLR_2,     !- Design Specification Outdoor Air Object Name 8
    CM DSZAD Building,       !- Design Specification Zone Air Distribution Object Name 8
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,             !- Zone 9 Name
    SZ DSOA LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,     !- Design Specification Outdoor Air Object Name 9
    CM DSZAD Building,       !- Design Specification Zone Air Distribution Object Name 9
    Mech_ZN_1_FLR_1,             !- Zone 10 Name
    SZ DSOA Mech_ZN_1_FLR_1,     !- Design Specification Outdoor Air Object Name 10
    CM DSZAD Building,       !- Design Specification Zone Air Distribution Object Name 10
    Mech_ZN_1_FLR_2,             !- Zone 11 Name
    SZ DSOA Mech_ZN_1_FLR_2,     !- Design Specification Outdoor Air Object Name 11
    CM DSZAD Building;       !- Design Specification Zone Air Distribution Object Name 11

  EnergyManagementSystem:Sensor,
      vav_other_OA_VRP,                  !- Name
      VAV_OTHER,     !- Output:Variable or Output:Meter Index Key Name
      Air System Outdoor Air Mechanical Ventilation Requested Mass Flow Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
      vav_other_OA,                      !- Name
      VAV_OTHER,     !- Output:Variable or Output:Meter Index Key Name
      Air System Outdoor Air Mass Flow Rate;  !- Output:Variable or Output:Meter Name
      
  EnergyManagementSystem:Sensor,
      vav_other_SUPPLY_FLOW,                      !- Name
      VAV_OTHER_OA-VAV_OTHER_CoolCNode,     !- Output:Variable or Output:Meter Index Key Name
      System Node Standard Density Volume Flow Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Actuator,
      vav_other_MAX_OA_FRAC,             !- Name
      VAV_OTHER Max OA Fraction,  !- Actuated Component Unique Name
      Schedule:Constant,       !- Actuated Component Type
      Schedule Value;          !- Actuated Component Control Type

  EnergyManagementSystem:ProgramCallingManager,
      vav_other_MAX_OA_FRAC_Prog_Manager,!- Name
    AfterPredictorAfterHVACManagers,  !- EnergyPlus Model Calling Point
    vav_other_MAX_OA_FRAC;             !- Program Name 1
      
  EnergyManagementSystem:Program,
      vav_other_MAX_OA_FRAC,             !- Name
      IF vav_other_OA > vav_other_OA_VRP,          !- Program Line 1
      SET vav_other_MAX_OA_FRAC = NULL,  !- Program Line 2
      ELSE,                    !- A4
      IF vav_other_SUPPLY_FLOW > 0, !- A5
      SET vav_other_MAX_OA_FRAC =      2.8193 / vav_other_SUPPLY_FLOW,!- A6
      ELSE, !- A7
      SET vav_other_MAX_OA_FRAC = NULL, !- A8
      ENDIF, !- A9
      ENDIF; !- A10
   



! ----- System Level Boiler Components ----------------
  AirLoopHVAC:ControllerList,
    VAV_OTHER_Controllers,   !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    VAV_OTHER_CoolC_Controller,  !- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    VAV_OTHER_HeatC_Controller;  !- Controller 2 Name


! ----- System Level Chiller Components ----------------
!-~~~~ CCoil_tmpl ~~~

  Coil:Cooling:Water,
    VAV_OTHER Cooling Coil,  !- Name
    Always_On,               !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    VAV_OTHER CCoil Water Inlet,  !- Water Inlet Node Name
    VAV_OTHER CCoil Water Outlet,  !- Water Outlet Node Name
    VAV_OTHER_OA-VAV_OTHER_CoolCNode,    !- Air Inlet Node Name
    VAV_OTHER_CoolC-VAV_OTHER_HeatCNode,   !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

  Branch,
    CoolSys1 VAV_OTHER Demand Load Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    VAV_OTHER Cooling Coil,  !- Component 1 Name
    VAV_OTHER CCoil Water Inlet,  !- Component 1 Inlet Node Name
    VAV_OTHER CCoil Water Outlet;  !- Component 1 Outlet Node Name

  Controller:WaterCoil,
    VAV_OTHER_CoolC_Controller,!- Name
    Temperature,             !- Control Variable
    REVERSE,                 !- Action
    FLOW,                    !- Actuator Variable
    VAV_OTHER_CoolC-VAV_OTHER_HeatCNode,   !- Sensor Node Name
    VAV_OTHER CCoil Water Inlet,  !- Actuator Node Name
    ,                        !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}


!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:Water,
    VAV_OTHER Heating Coil,  !- Name
    Always_On,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    VAV_OTHER HCoil Water Inlet,  !- Water Inlet Node Name
    VAV_OTHER HCoil Water Outlet,  !- Water Outlet Node Name
    VAV_OTHER_CoolC-VAV_OTHER_HeatCNode,    !- Air Inlet Node Name
    VAV_OTHER_HeatC-VAV_OTHER FanNode,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.22,  !- Rated Inlet Water Temperature {C}
    2.8,                     !- Rated Inlet Air Temperature {C}
    54.44,  !- Rated Outlet Water Temperature {C}
    12.8,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    HeatSys1 VAV_OTHER Demand Load Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    VAV_OTHER Heating Coil,  !- Component 1 Name
    VAV_OTHER HCoil Water Inlet,  !- Component 1 Inlet Node Name
    VAV_OTHER HCoil Water Outlet;  !- Component 1 Outlet Node Name

  Controller:WaterCoil,
    VAV_OTHER_HeatC_Controller,  !- Name
    Temperature,             !- Control Variable
    NORMAL,                  !- Action
    FLOW,                    !- Actuator Variable
    VAV_OTHER_HeatC-VAV_OTHER FanNode,   !- Sensor Node Name
    VAV_OTHER HCoil Water Inlet,  !- Actuator Node Name
    0.0001,                  !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}


!-~~~~ ZoneMsc_tmpl: Main_Corridor_ZN_1_FLR_1 ~~~


  Sizing:Zone,
    Main_Corridor_ZN_1_FLR_1,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Main_Corridor_ZN_1_FLR_1,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution;  !- Design Specification Zone Air Distribution Object Name

!  Main_Corridor_ZN_1_FLR_1_DCV = No



  DesignSpecification:OutdoorAir,
    SZ DSOA Main_Corridor_ZN_1_FLR_1,         !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.0003048,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}


  ZoneControl:Thermostat,
    Main_Corridor_ZN_1_FLR_1 Thermostat,      !- Name
    Main_Corridor_ZN_1_FLR_1,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Main_Corridor_ZN_1_FLR_1 Dual SP Control;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Main_Corridor_ZN_1_FLR_1 Dual SP Control,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,          !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;          !- Cooling Setpoint Temperature Schedule Name


!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:Water,
    Main_Corridor_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
    Always_On,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Main_Corridor_ZN_1_FLR_1 HCoil Water Inlet,  !- Water Inlet Node Name
    Main_Corridor_ZN_1_FLR_1 HCoil Water Outlet,  !- Water Outlet Node Name
    Main_Corridor_ZN_1_FLR_1 VAV Box Damper Node,    !- Air Inlet Node Name
    Main_Corridor_ZN_1_FLR_1 VAV Box Outlet Node,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.22,  !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    54.44,  !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    HeatSys1 Main_Corridor_ZN_1_FLR_1 Demand Load Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Main_Corridor_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Component 1 Name
    Main_Corridor_ZN_1_FLR_1 HCoil Water Inlet,  !- Component 1 Inlet Node Name
    Main_Corridor_ZN_1_FLR_1 HCoil Water Outlet;  !- Component 1 Outlet Node Name


!-~~~~ All MZ zone objects for zone: Main_Corridor_ZN_1_FLR_1 ~~~

  NodeList,
    Main_Corridor_ZN_1_FLR_1 Inlet Nodes, !- Name
    Main_Corridor_ZN_1_FLR_1 VAV Box Outlet Node;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    Main_Corridor_ZN_1_FLR_1,                 !- Zone Name
    Main_Corridor_ZN_1_FLR_1 Equipment,       !- Zone Conditioning Equipment List Name
    Main_Corridor_ZN_1_FLR_1 Inlet Nodes,     !- Zone Air Inlet Node or NodeList Name
    Main_Corridor_ZN_1_FLR_1 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    Main_Corridor_ZN_1_FLR_1 Air Node,      !- Zone Air Node Name
    Main_Corridor_ZN_1_FLR_1 Return Air Node;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Main_Corridor_ZN_1_FLR_1 Equipment,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    Fan:ZoneExhaust,         !- Zone Equipment 1 Object Type
    Main_Corridor_ZN_1_FLR_1 Exhaust Fan,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    Main_Corridor_ZN_1_FLR_1 VAV Box,       !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    Main_Corridor_ZN_1_FLR_1 VAV Box,     !- Name
    Main_Corridor_ZN_1_FLR_1 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Main_Corridor_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name



  AirTerminal:SingleDuct:VAV:Reheat,
    Main_Corridor_ZN_1_FLR_1 VAV Box Component,  !- Name
    Always_On,               !- Availability Schedule Name
    Main_Corridor_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Main_Corridor_ZN_1_FLR_1 VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.334,  !- Constant Minimum Air Flow Fraction

    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Main_Corridor_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Main_Corridor_ZN_1_FLR_1 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,     !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}


  NodeList,
    Main_Corridor_ZN_1_FLR_1 Exhaust Nodes,  !- Name
    Main_Corridor_ZN_1_FLR_1 Exhaust Fan Node;  !- Node 2 Name

  Fan:ZoneExhaust,
    Main_Corridor_ZN_1_FLR_1 Exhaust Fan,  !- Name
    Hours_of_operation,      !- Availability Schedule Name
    1,                       !- Fan Total Efficiency
    0.0000001,               !- Pressure Rise {Pa}
    0.283168466359586,  !- Maximum Flow Rate {m3/s}
    Main_Corridor_ZN_1_FLR_1 Exhaust Fan Node,  !- Air Inlet Node Name
    Main_Corridor_ZN_1_FLR_1 Exhaust Fan Outlet Node,  !- Air Outlet Node Name
    General,              !- End-Use Subcategory
    ,                        !- Flow Fraction Schedule Name
    ,                        !- System Availability Manager Coupling Mode
    ,                        !- Minimum Zone Temperature Limit Schedule Name
    ;                        !- Balanced Exhaust Fraction Schedule Name

!-~~~~ ZoneMsc_tmpl: Main_Corridor_ZN_1_FLR_2 ~~~


  Sizing:Zone,
    Main_Corridor_ZN_1_FLR_2,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Main_Corridor_ZN_1_FLR_2,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution;  !- Design Specification Zone Air Distribution Object Name

!  Main_Corridor_ZN_1_FLR_2_DCV = No



  DesignSpecification:OutdoorAir,
    SZ DSOA Main_Corridor_ZN_1_FLR_2,         !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.0003048,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}


  ZoneControl:Thermostat,
    Main_Corridor_ZN_1_FLR_2 Thermostat,      !- Name
    Main_Corridor_ZN_1_FLR_2,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Main_Corridor_ZN_1_FLR_2 Dual SP Control;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Main_Corridor_ZN_1_FLR_2 Dual SP Control,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,          !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;          !- Cooling Setpoint Temperature Schedule Name


!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:Water,
    Main_Corridor_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Name
    Always_On,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Main_Corridor_ZN_1_FLR_2 HCoil Water Inlet,  !- Water Inlet Node Name
    Main_Corridor_ZN_1_FLR_2 HCoil Water Outlet,  !- Water Outlet Node Name
    Main_Corridor_ZN_1_FLR_2 VAV Box Damper Node,    !- Air Inlet Node Name
    Main_Corridor_ZN_1_FLR_2 VAV Box Outlet Node,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.22,  !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    54.44,  !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    HeatSys1 Main_Corridor_ZN_1_FLR_2 Demand Load Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Main_Corridor_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Component 1 Name
    Main_Corridor_ZN_1_FLR_2 HCoil Water Inlet,  !- Component 1 Inlet Node Name
    Main_Corridor_ZN_1_FLR_2 HCoil Water Outlet;  !- Component 1 Outlet Node Name


!-~~~~ All MZ zone objects for zone: Main_Corridor_ZN_1_FLR_2 ~~~

  NodeList,
    Main_Corridor_ZN_1_FLR_2 Inlet Nodes, !- Name
    Main_Corridor_ZN_1_FLR_2 VAV Box Outlet Node;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    Main_Corridor_ZN_1_FLR_2,                 !- Zone Name
    Main_Corridor_ZN_1_FLR_2 Equipment,       !- Zone Conditioning Equipment List Name
    Main_Corridor_ZN_1_FLR_2 Inlet Nodes,     !- Zone Air Inlet Node or NodeList Name
    Main_Corridor_ZN_1_FLR_2 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    Main_Corridor_ZN_1_FLR_2 Air Node,      !- Zone Air Node Name
    Main_Corridor_ZN_1_FLR_2 Return Air Node;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Main_Corridor_ZN_1_FLR_2 Equipment,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    Fan:ZoneExhaust,         !- Zone Equipment 1 Object Type
    Main_Corridor_ZN_1_FLR_2 Exhaust Fan,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    Main_Corridor_ZN_1_FLR_2 VAV Box,       !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    Main_Corridor_ZN_1_FLR_2 VAV Box,     !- Name
    Main_Corridor_ZN_1_FLR_2 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Main_Corridor_ZN_1_FLR_2 VAV Box Component;  !- Air Terminal Name



  AirTerminal:SingleDuct:VAV:Reheat,
    Main_Corridor_ZN_1_FLR_2 VAV Box Component,  !- Name
    Always_On,               !- Availability Schedule Name
    Main_Corridor_ZN_1_FLR_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Main_Corridor_ZN_1_FLR_2 VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.239,  !- Constant Minimum Air Flow Fraction

    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Main_Corridor_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Main_Corridor_ZN_1_FLR_2 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,     !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}


  NodeList,
    Main_Corridor_ZN_1_FLR_2 Exhaust Nodes,  !- Name
    Main_Corridor_ZN_1_FLR_2 Exhaust Fan Node;  !- Node 2 Name

  Fan:ZoneExhaust,
    Main_Corridor_ZN_1_FLR_2 Exhaust Fan,  !- Name
    Hours_of_operation,      !- Availability Schedule Name
    1,                       !- Fan Total Efficiency
    0.0000001,               !- Pressure Rise {Pa}
    0.283168466359586,  !- Maximum Flow Rate {m3/s}
    Main_Corridor_ZN_1_FLR_2 Exhaust Fan Node,  !- Air Inlet Node Name
    Main_Corridor_ZN_1_FLR_2 Exhaust Fan Outlet Node,  !- Air Outlet Node Name
    General,              !- End-Use Subcategory
    ,                        !- Flow Fraction Schedule Name
    ,                        !- System Availability Manager Coupling Mode
    ,                        !- Minimum Zone Temperature Limit Schedule Name
    ;                        !- Balanced Exhaust Fraction Schedule Name

!-~~~~ ZoneMsc_tmpl: Lobby_ZN_1_FLR_1 ~~~


  Sizing:Zone,
    Lobby_ZN_1_FLR_1,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Lobby_ZN_1_FLR_1,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution;  !- Design Specification Zone Air Distribution Object Name

!  Lobby_ZN_1_FLR_1_DCV = No



  DesignSpecification:OutdoorAir,
    SZ DSOA Lobby_ZN_1_FLR_1,         !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000558799,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}


  ZoneControl:Thermostat,
    Lobby_ZN_1_FLR_1 Thermostat,      !- Name
    Lobby_ZN_1_FLR_1,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Lobby_ZN_1_FLR_1 Dual SP Control;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Lobby_ZN_1_FLR_1 Dual SP Control,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,          !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;          !- Cooling Setpoint Temperature Schedule Name


!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:Water,
    Lobby_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
    Always_On,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Lobby_ZN_1_FLR_1 HCoil Water Inlet,  !- Water Inlet Node Name
    Lobby_ZN_1_FLR_1 HCoil Water Outlet,  !- Water Outlet Node Name
    Lobby_ZN_1_FLR_1 VAV Box Damper Node,    !- Air Inlet Node Name
    Lobby_ZN_1_FLR_1 VAV Box Outlet Node,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.22,  !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    54.44,  !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    HeatSys1 Lobby_ZN_1_FLR_1 Demand Load Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Lobby_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Component 1 Name
    Lobby_ZN_1_FLR_1 HCoil Water Inlet,  !- Component 1 Inlet Node Name
    Lobby_ZN_1_FLR_1 HCoil Water Outlet;  !- Component 1 Outlet Node Name


!-~~~~ All MZ zone objects for zone: Lobby_ZN_1_FLR_1 ~~~

  NodeList,
    Lobby_ZN_1_FLR_1 Inlet Nodes, !- Name
    Lobby_ZN_1_FLR_1 VAV Box Outlet Node;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    Lobby_ZN_1_FLR_1,                 !- Zone Name
    Lobby_ZN_1_FLR_1 Equipment,       !- Zone Conditioning Equipment List Name
    Lobby_ZN_1_FLR_1 Inlet Nodes,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Lobby_ZN_1_FLR_1 Air Node,      !- Zone Air Node Name
    Lobby_ZN_1_FLR_1 Return Air Node;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Lobby_ZN_1_FLR_1 Equipment,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Lobby_ZN_1_FLR_1 VAV Box,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    Lobby_ZN_1_FLR_1 VAV Box,     !- Name
    Lobby_ZN_1_FLR_1 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Lobby_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name



  AirTerminal:SingleDuct:VAV:Reheat,
    Lobby_ZN_1_FLR_1 VAV Box Component,  !- Name
    Always_On,               !- Availability Schedule Name
    Lobby_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Lobby_ZN_1_FLR_1 VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.446,  !- Constant Minimum Air Flow Fraction

    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Lobby_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Lobby_ZN_1_FLR_1 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,     !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}


!-~~~~ ZoneMsc_tmpl: Lobby_ZN_1_FLR_2 ~~~


  Sizing:Zone,
    Lobby_ZN_1_FLR_2,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Lobby_ZN_1_FLR_2,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution;  !- Design Specification Zone Air Distribution Object Name

!  Lobby_ZN_1_FLR_2_DCV = No



  DesignSpecification:OutdoorAir,
    SZ DSOA Lobby_ZN_1_FLR_2,         !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000558799,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}


  ZoneControl:Thermostat,
    Lobby_ZN_1_FLR_2 Thermostat,      !- Name
    Lobby_ZN_1_FLR_2,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Lobby_ZN_1_FLR_2 Dual SP Control;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Lobby_ZN_1_FLR_2 Dual SP Control,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,          !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;          !- Cooling Setpoint Temperature Schedule Name


!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:Water,
    Lobby_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Name
    Always_On,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Lobby_ZN_1_FLR_2 HCoil Water Inlet,  !- Water Inlet Node Name
    Lobby_ZN_1_FLR_2 HCoil Water Outlet,  !- Water Outlet Node Name
    Lobby_ZN_1_FLR_2 VAV Box Damper Node,    !- Air Inlet Node Name
    Lobby_ZN_1_FLR_2 VAV Box Outlet Node,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.22,  !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    54.44,  !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    HeatSys1 Lobby_ZN_1_FLR_2 Demand Load Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Lobby_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Component 1 Name
    Lobby_ZN_1_FLR_2 HCoil Water Inlet,  !- Component 1 Inlet Node Name
    Lobby_ZN_1_FLR_2 HCoil Water Outlet;  !- Component 1 Outlet Node Name


!-~~~~ All MZ zone objects for zone: Lobby_ZN_1_FLR_2 ~~~

  NodeList,
    Lobby_ZN_1_FLR_2 Inlet Nodes, !- Name
    Lobby_ZN_1_FLR_2 VAV Box Outlet Node;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    Lobby_ZN_1_FLR_2,                 !- Zone Name
    Lobby_ZN_1_FLR_2 Equipment,       !- Zone Conditioning Equipment List Name
    Lobby_ZN_1_FLR_2 Inlet Nodes,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Lobby_ZN_1_FLR_2 Air Node,      !- Zone Air Node Name
    Lobby_ZN_1_FLR_2 Return Air Node;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Lobby_ZN_1_FLR_2 Equipment,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Lobby_ZN_1_FLR_2 VAV Box,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    Lobby_ZN_1_FLR_2 VAV Box,     !- Name
    Lobby_ZN_1_FLR_2 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Lobby_ZN_1_FLR_2 VAV Box Component;  !- Air Terminal Name



  AirTerminal:SingleDuct:VAV:Reheat,
    Lobby_ZN_1_FLR_2 VAV Box Component,  !- Name
    Always_On,               !- Availability Schedule Name
    Lobby_ZN_1_FLR_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Lobby_ZN_1_FLR_2 VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.339,  !- Constant Minimum Air Flow Fraction

    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Lobby_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Lobby_ZN_1_FLR_2 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,     !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}


!-~~~~ ZoneMsc_tmpl: Bathrooms_ZN_1_FLR_1 ~~~


  Sizing:Zone,
    Bathrooms_ZN_1_FLR_1,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Bathrooms_ZN_1_FLR_1,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,  !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution;  !- Design Specification Zone Air Distribution Object Name

!  Bathrooms_ZN_1_FLR_1_DCV = No



  DesignSpecification:OutdoorAir,
    SZ DSOA Bathrooms_ZN_1_FLR_1,         !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}


  ZoneControl:Thermostat,
    Bathrooms_ZN_1_FLR_1 Thermostat,      !- Name
    Bathrooms_ZN_1_FLR_1,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Bathrooms_ZN_1_FLR_1 Dual SP Control;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Bathrooms_ZN_1_FLR_1 Dual SP Control,  !- Name
    HTGSETP_SCH_Setback,     !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_setup;       !- Cooling Setpoint Temperature Schedule Name


!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:Water,
    Bathrooms_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
    Always_On,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Bathrooms_ZN_1_FLR_1 HCoil Water Inlet,  !- Water Inlet Node Name
    Bathrooms_ZN_1_FLR_1 HCoil Water Outlet,  !- Water Outlet Node Name
    Bathrooms_ZN_1_FLR_1 VAV Box Damper Node,    !- Air Inlet Node Name
    Bathrooms_ZN_1_FLR_1 VAV Box Outlet Node,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.22,  !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    54.44,  !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    HeatSys1 Bathrooms_ZN_1_FLR_1 Demand Load Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Bathrooms_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Component 1 Name
    Bathrooms_ZN_1_FLR_1 HCoil Water Inlet,  !- Component 1 Inlet Node Name
    Bathrooms_ZN_1_FLR_1 HCoil Water Outlet;  !- Component 1 Outlet Node Name


!-~~~~ All MZ zone objects for zone: Bathrooms_ZN_1_FLR_1 ~~~

  NodeList,
    Bathrooms_ZN_1_FLR_1 Inlet Nodes, !- Name
    Bathrooms_ZN_1_FLR_1 VAV Box Outlet Node;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    Bathrooms_ZN_1_FLR_1,                 !- Zone Name
    Bathrooms_ZN_1_FLR_1 Equipment,       !- Zone Conditioning Equipment List Name
    Bathrooms_ZN_1_FLR_1 Inlet Nodes,     !- Zone Air Inlet Node or NodeList Name
    Bathrooms_ZN_1_FLR_1 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    Bathrooms_ZN_1_FLR_1 Air Node,      !- Zone Air Node Name
    Bathrooms_ZN_1_FLR_1 Return Air Node;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Bathrooms_ZN_1_FLR_1 Equipment,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    Fan:ZoneExhaust,         !- Zone Equipment 1 Object Type
    Bathrooms_ZN_1_FLR_1 Exhaust Fan,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    Bathrooms_ZN_1_FLR_1 VAV Box,       !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    Bathrooms_ZN_1_FLR_1 VAV Box,     !- Name
    Bathrooms_ZN_1_FLR_1 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Bathrooms_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name



  AirTerminal:SingleDuct:VAV:Reheat,
    Bathrooms_ZN_1_FLR_1 VAV Box Component,  !- Name
    Always_On,               !- Availability Schedule Name
    Bathrooms_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Bathrooms_ZN_1_FLR_1 VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.01,  !- Constant Minimum Air Flow Fraction

    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Bathrooms_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Bathrooms_ZN_1_FLR_1 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,     !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}


  NodeList,
    Bathrooms_ZN_1_FLR_1 Exhaust Nodes,  !- Name
    Bathrooms_ZN_1_FLR_1 Exhaust Fan Node;  !- Node 2 Name

  Fan:ZoneExhaust,
    Bathrooms_ZN_1_FLR_1 Exhaust Fan,  !- Name
    Hours_of_operation,      !- Availability Schedule Name
    0.385,        !- Fan Total Efficiency
    125,                     !- Pressure Rise {Pa}
    0.283168466359586,  !- Maximum Flow Rate {m3/s}
    Bathrooms_ZN_1_FLR_1 Exhaust Fan Node,  !- Air Inlet Node Name
    Bathrooms_ZN_1_FLR_1 Exhaust Fan Outlet Node,  !- Air Outlet Node Name
    General,              !- End-Use Subcategory
    ,                        !- Flow Fraction Schedule Name
    ,                        !- System Availability Manager Coupling Mode
    ,                        !- Minimum Zone Temperature Limit Schedule Name
    Bathrooms_ZN_1_FLR_1 Exhaust Fan Balanced Exhaust Fraction Schedule;  !- Balanced Exhaust Fraction Schedule Name

!-~~~~ ZoneMsc_tmpl: Bathrooms_ZN_1_FLR_2 ~~~


  Sizing:Zone,
    Bathrooms_ZN_1_FLR_2,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Bathrooms_ZN_1_FLR_2,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,  !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution;  !- Design Specification Zone Air Distribution Object Name

!  Bathrooms_ZN_1_FLR_2_DCV = No



  DesignSpecification:OutdoorAir,
    SZ DSOA Bathrooms_ZN_1_FLR_2,         !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}


  ZoneControl:Thermostat,
    Bathrooms_ZN_1_FLR_2 Thermostat,      !- Name
    Bathrooms_ZN_1_FLR_2,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Bathrooms_ZN_1_FLR_2 Dual SP Control;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Bathrooms_ZN_1_FLR_2 Dual SP Control,  !- Name
    HTGSETP_SCH_Setback,     !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_setup;       !- Cooling Setpoint Temperature Schedule Name


!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:Water,
    Bathrooms_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Name
    Always_On,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Bathrooms_ZN_1_FLR_2 HCoil Water Inlet,  !- Water Inlet Node Name
    Bathrooms_ZN_1_FLR_2 HCoil Water Outlet,  !- Water Outlet Node Name
    Bathrooms_ZN_1_FLR_2 VAV Box Damper Node,    !- Air Inlet Node Name
    Bathrooms_ZN_1_FLR_2 VAV Box Outlet Node,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.22,  !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    54.44,  !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    HeatSys1 Bathrooms_ZN_1_FLR_2 Demand Load Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Bathrooms_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Component 1 Name
    Bathrooms_ZN_1_FLR_2 HCoil Water Inlet,  !- Component 1 Inlet Node Name
    Bathrooms_ZN_1_FLR_2 HCoil Water Outlet;  !- Component 1 Outlet Node Name


!-~~~~ All MZ zone objects for zone: Bathrooms_ZN_1_FLR_2 ~~~

  NodeList,
    Bathrooms_ZN_1_FLR_2 Inlet Nodes, !- Name
    Bathrooms_ZN_1_FLR_2 VAV Box Outlet Node;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    Bathrooms_ZN_1_FLR_2,                 !- Zone Name
    Bathrooms_ZN_1_FLR_2 Equipment,       !- Zone Conditioning Equipment List Name
    Bathrooms_ZN_1_FLR_2 Inlet Nodes,     !- Zone Air Inlet Node or NodeList Name
    Bathrooms_ZN_1_FLR_2 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    Bathrooms_ZN_1_FLR_2 Air Node,      !- Zone Air Node Name
    Bathrooms_ZN_1_FLR_2 Return Air Node;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Bathrooms_ZN_1_FLR_2 Equipment,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    Fan:ZoneExhaust,         !- Zone Equipment 1 Object Type
    Bathrooms_ZN_1_FLR_2 Exhaust Fan,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    Bathrooms_ZN_1_FLR_2 VAV Box,       !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    Bathrooms_ZN_1_FLR_2 VAV Box,     !- Name
    Bathrooms_ZN_1_FLR_2 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Bathrooms_ZN_1_FLR_2 VAV Box Component;  !- Air Terminal Name



  AirTerminal:SingleDuct:VAV:Reheat,
    Bathrooms_ZN_1_FLR_2 VAV Box Component,  !- Name
    Always_On,               !- Availability Schedule Name
    Bathrooms_ZN_1_FLR_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Bathrooms_ZN_1_FLR_2 VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.01,  !- Constant Minimum Air Flow Fraction

    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Bathrooms_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Bathrooms_ZN_1_FLR_2 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,     !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}


  NodeList,
    Bathrooms_ZN_1_FLR_2 Exhaust Nodes,  !- Name
    Bathrooms_ZN_1_FLR_2 Exhaust Fan Node;  !- Node 2 Name

  Fan:ZoneExhaust,
    Bathrooms_ZN_1_FLR_2 Exhaust Fan,  !- Name
    Hours_of_operation,      !- Availability Schedule Name
    0.385,        !- Fan Total Efficiency
    125,                     !- Pressure Rise {Pa}
    0.283168466359586,  !- Maximum Flow Rate {m3/s}
    Bathrooms_ZN_1_FLR_2 Exhaust Fan Node,  !- Air Inlet Node Name
    Bathrooms_ZN_1_FLR_2 Exhaust Fan Outlet Node,  !- Air Outlet Node Name
    General,              !- End-Use Subcategory
    ,                        !- Flow Fraction Schedule Name
    ,                        !- System Availability Manager Coupling Mode
    ,                        !- Minimum Zone Temperature Limit Schedule Name
    Bathrooms_ZN_1_FLR_2 Exhaust Fan Balanced Exhaust Fraction Schedule;  !- Balanced Exhaust Fraction Schedule Name

!-~~~~ ZoneMsc_tmpl: Offices_ZN_1_FLR_1 ~~~


  Sizing:Zone,
    Offices_ZN_1_FLR_1,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Offices_ZN_1_FLR_1,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution;  !- Design Specification Zone Air Distribution Object Name

!  Offices_ZN_1_FLR_1_DCV = No



  DesignSpecification:OutdoorAir,
    SZ DSOA Offices_ZN_1_FLR_1,         !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.0004318,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow per Zone {m3/s}

    ,                        !- Outdoor Air Flow Air Changes per Hour
    ;                        !- Outdoor Air Schedule Name

!    offices_zn_1_flr_1_mdp =     0.3;


  ZoneControl:Thermostat,
    Offices_ZN_1_FLR_1 Thermostat,      !- Name
    Offices_ZN_1_FLR_1,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Offices_ZN_1_FLR_1 Dual SP Control;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Offices_ZN_1_FLR_1 Dual SP Control,  !- Name
    HTGSETP_SCH_YES_OPTIMUM_w_SB,       !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM_w_SB;       !- Cooling Setpoint Temperature Schedule Name



!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:Water,
    Offices_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
    Always_On,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Offices_ZN_1_FLR_1 HCoil Water Inlet,  !- Water Inlet Node Name
    Offices_ZN_1_FLR_1 HCoil Water Outlet,  !- Water Outlet Node Name
    Offices_ZN_1_FLR_1 VAV Box Damper Node,    !- Air Inlet Node Name
    Offices_ZN_1_FLR_1 VAV Box Outlet Node,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.22,  !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    54.44,  !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    HeatSys1 Offices_ZN_1_FLR_1 Demand Load Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Offices_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Component 1 Name
    Offices_ZN_1_FLR_1 HCoil Water Inlet,  !- Component 1 Inlet Node Name
    Offices_ZN_1_FLR_1 HCoil Water Outlet;  !- Component 1 Outlet Node Name


!-~~~~ All MZ zone objects for zone: Offices_ZN_1_FLR_1 ~~~

  NodeList,
    Offices_ZN_1_FLR_1 Inlet Nodes, !- Name
    Offices_ZN_1_FLR_1 VAV Box Outlet Node;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    Offices_ZN_1_FLR_1,                 !- Zone Name
    Offices_ZN_1_FLR_1 Equipment,       !- Zone Conditioning Equipment List Name
    Offices_ZN_1_FLR_1 Inlet Nodes,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Offices_ZN_1_FLR_1 Air Node,      !- Zone Air Node Name
    Offices_ZN_1_FLR_1 Return Air Node;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Offices_ZN_1_FLR_1 Equipment,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Offices_ZN_1_FLR_1 VAV Box,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    Offices_ZN_1_FLR_1 VAV Box,     !- Name
    Offices_ZN_1_FLR_1 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Offices_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name



  AirTerminal:SingleDuct:VAV:Reheat,
    Offices_ZN_1_FLR_1 VAV Box Component,  !- Name
    Always_On,               !- Availability Schedule Name
    Offices_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Offices_ZN_1_FLR_1 VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Scheduled,               !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    Offices_ZN_1_FLR_1_MDP_Sch,  !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Offices_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Offices_ZN_1_FLR_1 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,     !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}


!-~~~~ ZoneMsc_tmpl: Offices_ZN_1_FLR_2 ~~~


  Sizing:Zone,
    Offices_ZN_1_FLR_2,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Offices_ZN_1_FLR_2,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution;  !- Design Specification Zone Air Distribution Object Name

!  Offices_ZN_1_FLR_2_DCV = No



  DesignSpecification:OutdoorAir,
    SZ DSOA Offices_ZN_1_FLR_2,         !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.0004318,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow per Zone {m3/s}

    ,                        !- Outdoor Air Flow Air Changes per Hour
    ;                        !- Outdoor Air Schedule Name

!    offices_zn_1_flr_2_mdp =     0.233;


  ZoneControl:Thermostat,
    Offices_ZN_1_FLR_2 Thermostat,      !- Name
    Offices_ZN_1_FLR_2,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Offices_ZN_1_FLR_2 Dual SP Control;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Offices_ZN_1_FLR_2 Dual SP Control,  !- Name
    HTGSETP_SCH_YES_OPTIMUM_w_SB,       !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM_w_SB;       !- Cooling Setpoint Temperature Schedule Name



!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:Water,
    Offices_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Name
    Always_On,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Offices_ZN_1_FLR_2 HCoil Water Inlet,  !- Water Inlet Node Name
    Offices_ZN_1_FLR_2 HCoil Water Outlet,  !- Water Outlet Node Name
    Offices_ZN_1_FLR_2 VAV Box Damper Node,    !- Air Inlet Node Name
    Offices_ZN_1_FLR_2 VAV Box Outlet Node,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.22,  !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    54.44,  !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    HeatSys1 Offices_ZN_1_FLR_2 Demand Load Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Offices_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Component 1 Name
    Offices_ZN_1_FLR_2 HCoil Water Inlet,  !- Component 1 Inlet Node Name
    Offices_ZN_1_FLR_2 HCoil Water Outlet;  !- Component 1 Outlet Node Name


!-~~~~ All MZ zone objects for zone: Offices_ZN_1_FLR_2 ~~~

  NodeList,
    Offices_ZN_1_FLR_2 Inlet Nodes, !- Name
    Offices_ZN_1_FLR_2 VAV Box Outlet Node;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    Offices_ZN_1_FLR_2,                 !- Zone Name
    Offices_ZN_1_FLR_2 Equipment,       !- Zone Conditioning Equipment List Name
    Offices_ZN_1_FLR_2 Inlet Nodes,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Offices_ZN_1_FLR_2 Air Node,      !- Zone Air Node Name
    Offices_ZN_1_FLR_2 Return Air Node;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Offices_ZN_1_FLR_2 Equipment,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Offices_ZN_1_FLR_2 VAV Box,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    Offices_ZN_1_FLR_2 VAV Box,     !- Name
    Offices_ZN_1_FLR_2 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Offices_ZN_1_FLR_2 VAV Box Component;  !- Air Terminal Name



  AirTerminal:SingleDuct:VAV:Reheat,
    Offices_ZN_1_FLR_2 VAV Box Component,  !- Name
    Always_On,               !- Availability Schedule Name
    Offices_ZN_1_FLR_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Offices_ZN_1_FLR_2 VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Scheduled,               !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    Offices_ZN_1_FLR_2_MDP_Sch,  !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Offices_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Offices_ZN_1_FLR_2 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,     !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}


!-~~~~ ZoneMsc_tmpl: LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ~~~


  Sizing:Zone,
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution;  !- Design Specification Zone Air Distribution Object Name

!  LIBRARY_MEDIA_CENTER_ZN_1_FLR_2_DCV = No



  DesignSpecification:OutdoorAir,
    SZ DSOA LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,         !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000863599,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}


  ZoneControl:Thermostat,
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 Thermostat,      !- Name
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 Dual SP Control;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 Dual SP Control,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,          !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;          !- Cooling Setpoint Temperature Schedule Name


!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:Water,
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Name
    Always_On,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 HCoil Water Inlet,  !- Water Inlet Node Name
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 HCoil Water Outlet,  !- Water Outlet Node Name
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 VAV Box Damper Node,    !- Air Inlet Node Name
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 VAV Box Outlet Node,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.22,  !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    54.44,  !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    HeatSys1 LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 Demand Load Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Component 1 Name
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 HCoil Water Inlet,  !- Component 1 Inlet Node Name
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 HCoil Water Outlet;  !- Component 1 Outlet Node Name


!-~~~~ All MZ zone objects for zone: LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ~~~

  NodeList,
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 Inlet Nodes, !- Name
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 VAV Box Outlet Node;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,                 !- Zone Name
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 Equipment,       !- Zone Conditioning Equipment List Name
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 Inlet Nodes,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 Air Node,      !- Zone Air Node Name
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 Return Air Node;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 Equipment,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 VAV Box,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 VAV Box,     !- Name
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 VAV Box Component;  !- Air Terminal Name



  AirTerminal:SingleDuct:VAV:Reheat,
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 VAV Box Component,  !- Name
    Always_On,               !- Availability Schedule Name
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.378,  !- Constant Minimum Air Flow Fraction

    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,     !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}


!-~~~~ ZoneMsc_tmpl: Mech_ZN_1_FLR_1 ~~~


  Sizing:Zone,
    Mech_ZN_1_FLR_1,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Mech_ZN_1_FLR_1,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution;  !- Design Specification Zone Air Distribution Object Name

!  Mech_ZN_1_FLR_1_DCV = No



  DesignSpecification:OutdoorAir,
    SZ DSOA Mech_ZN_1_FLR_1,         !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}


  ZoneControl:Thermostat,
    Mech_ZN_1_FLR_1 Thermostat,      !- Name
    Mech_ZN_1_FLR_1,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Mech_ZN_1_FLR_1 Dual SP Control;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Mech_ZN_1_FLR_1 Dual SP Control,  !- Name
    HTGSETP_SCH_Setback,     !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_setup;       !- Cooling Setpoint Temperature Schedule Name


!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:Water,
    Mech_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
    Always_On,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Mech_ZN_1_FLR_1 HCoil Water Inlet,  !- Water Inlet Node Name
    Mech_ZN_1_FLR_1 HCoil Water Outlet,  !- Water Outlet Node Name
    Mech_ZN_1_FLR_1 VAV Box Damper Node,    !- Air Inlet Node Name
    Mech_ZN_1_FLR_1 VAV Box Outlet Node,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.22,  !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    54.44,  !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    HeatSys1 Mech_ZN_1_FLR_1 Demand Load Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Mech_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Component 1 Name
    Mech_ZN_1_FLR_1 HCoil Water Inlet,  !- Component 1 Inlet Node Name
    Mech_ZN_1_FLR_1 HCoil Water Outlet;  !- Component 1 Outlet Node Name


!-~~~~ All MZ zone objects for zone: Mech_ZN_1_FLR_1 ~~~

  NodeList,
    Mech_ZN_1_FLR_1 Inlet Nodes, !- Name
    Mech_ZN_1_FLR_1 VAV Box Outlet Node;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    Mech_ZN_1_FLR_1,                 !- Zone Name
    Mech_ZN_1_FLR_1 Equipment,       !- Zone Conditioning Equipment List Name
    Mech_ZN_1_FLR_1 Inlet Nodes,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Mech_ZN_1_FLR_1 Air Node,      !- Zone Air Node Name
    Mech_ZN_1_FLR_1 Return Air Node;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Mech_ZN_1_FLR_1 Equipment,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Mech_ZN_1_FLR_1 VAV Box,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    Mech_ZN_1_FLR_1 VAV Box,     !- Name
    Mech_ZN_1_FLR_1 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Mech_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name



  AirTerminal:SingleDuct:VAV:Reheat,
    Mech_ZN_1_FLR_1 VAV Box Component,  !- Name
    Always_On,               !- Availability Schedule Name
    Mech_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Mech_ZN_1_FLR_1 VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.01,  !- Constant Minimum Air Flow Fraction

    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Mech_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Mech_ZN_1_FLR_1 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,     !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}


!-~~~~ ZoneMsc_tmpl: Mech_ZN_1_FLR_2 ~~~


  Sizing:Zone,
    Mech_ZN_1_FLR_2,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Mech_ZN_1_FLR_2,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution;  !- Design Specification Zone Air Distribution Object Name

!  Mech_ZN_1_FLR_2_DCV = No



  DesignSpecification:OutdoorAir,
    SZ DSOA Mech_ZN_1_FLR_2,         !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}


  ZoneControl:Thermostat,
    Mech_ZN_1_FLR_2 Thermostat,      !- Name
    Mech_ZN_1_FLR_2,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Mech_ZN_1_FLR_2 Dual SP Control;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Mech_ZN_1_FLR_2 Dual SP Control,  !- Name
    HTGSETP_SCH_Setback,     !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_setup;       !- Cooling Setpoint Temperature Schedule Name


!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:Water,
    Mech_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Name
    Always_On,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Mech_ZN_1_FLR_2 HCoil Water Inlet,  !- Water Inlet Node Name
    Mech_ZN_1_FLR_2 HCoil Water Outlet,  !- Water Outlet Node Name
    Mech_ZN_1_FLR_2 VAV Box Damper Node,    !- Air Inlet Node Name
    Mech_ZN_1_FLR_2 VAV Box Outlet Node,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.22,  !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    54.44,  !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    HeatSys1 Mech_ZN_1_FLR_2 Demand Load Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Mech_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Component 1 Name
    Mech_ZN_1_FLR_2 HCoil Water Inlet,  !- Component 1 Inlet Node Name
    Mech_ZN_1_FLR_2 HCoil Water Outlet;  !- Component 1 Outlet Node Name


!-~~~~ All MZ zone objects for zone: Mech_ZN_1_FLR_2 ~~~

  NodeList,
    Mech_ZN_1_FLR_2 Inlet Nodes, !- Name
    Mech_ZN_1_FLR_2 VAV Box Outlet Node;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    Mech_ZN_1_FLR_2,                 !- Zone Name
    Mech_ZN_1_FLR_2 Equipment,       !- Zone Conditioning Equipment List Name
    Mech_ZN_1_FLR_2 Inlet Nodes,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Mech_ZN_1_FLR_2 Air Node,      !- Zone Air Node Name
    Mech_ZN_1_FLR_2 Return Air Node;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Mech_ZN_1_FLR_2 Equipment,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Mech_ZN_1_FLR_2 VAV Box,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    Mech_ZN_1_FLR_2 VAV Box,     !- Name
    Mech_ZN_1_FLR_2 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Mech_ZN_1_FLR_2 VAV Box Component;  !- Air Terminal Name



  AirTerminal:SingleDuct:VAV:Reheat,
    Mech_ZN_1_FLR_2 VAV Box Component,  !- Name
    Always_On,               !- Availability Schedule Name
    Mech_ZN_1_FLR_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Mech_ZN_1_FLR_2 VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.01,  !- Constant Minimum Air Flow Fraction

    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Mech_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Mech_ZN_1_FLR_2 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,     !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}


!-~~~~ ZoneMsc_tmpl: Auditorium_ZN_1_FLR_1 ~~~


  Sizing:Zone,
    Auditorium_ZN_1_FLR_1,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Auditorium_ZN_1_FLR_1,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ;                        !- Design Specification Zone Air Distribution Object Name

!    PSZ_AC_3_7_ERV = Yes
!    PSZ_AC_3_7_ERV_power = 2966.93885

!  Auditorium_ZN_1_FLR_1_DCV = No



  DesignSpecification:OutdoorAir,
    SZ DSOA Auditorium_ZN_1_FLR_1,         !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.004114796,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}


  ZoneControl:Thermostat,
    Auditorium_ZN_1_FLR_1 Thermostat,      !- Name
    Auditorium_ZN_1_FLR_1,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Auditorium_ZN_1_FLR_1 Dual SP Control;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Auditorium_ZN_1_FLR_1 Dual SP Control,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

!-~~~~ CCoil_tmpl ~~~

  Coil:Cooling:DX:MultiSpeed,
    PSZ-AC_3:7 Cooling Coil,  !- Name
    Always_On,               !- Availability Schedule Name
    PSZ-AC_3:7 Mixed Air Outlet,    !- Air Inlet Node Name
    PSZ-AC_3:7 Cooling Coil Outlet,   !- Air Outlet Node Name
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    ,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    No,                      !- Apply Part Load Fraction to Speeds Greater than 1
    No,                      !- Apply Latent Degradation to Speeds Greater than 1
    ,                        !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Basin Heater Capacity {W/K}
    2,                       !- Basin Heater Setpoint Temperature {C}
    ,                        !- Basin Heater Operating Schedule Name
    Electricity,             !- Fuel Type
    2,                       !- Number of Speeds
112145.07, !- Speed 1 Gross Rated Total Cooling Capacity {W}
0.70108, !- Speed 1 Gross Rated Sensible Heat Ratio
3.29940335082439, !- Speed 1 Gross Rated Cooling COP {W/W}
6.02144, !- Speed 1 Rated Air Flow Rate {m3/s}
    0,                   !- Speed 1 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    LgDX_CapFT,              !- Speed 1 Total Cooling Capacity Function of Temperature Curve Name
    LgDX_CapFF,              !- Speed 1 Total Cooling Capacity Function of Flow Fraction Curve Name
    LgDX_EIRFT,              !- Speed 1 Energy Input Ratio Function of Temperature Curve Name
    LgDX_EIRFF,              !- Speed 1 Energy Input Ratio Function of Flow Fraction Curve Name
    LgDX_PLR,                !- Speed 1 Part Load Fraction Correlation Curve Name
    ,                        !- Speed 1 Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Speed 1 Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Speed 1 Maximum Cycling Rate {cycles/hr}
    ,                        !- Speed 1 Latent Capacity Time Constant {s}
    0.2,                     !- Speed 1 Rated Waste Heat Fraction of Power Input {dimensionless}
    ,                        !- Speed 1 Waste Heat Function of Temperature Curve Name
    0.9,                     !- Speed 1 Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Speed 1 Evaporative Condenser Air Flow Rate {m3/s}
    ,                        !- Speed 1 Rated Evaporative Condenser Pump Power Consumption {W}
224290.14, !- Speed 2 Gross Rated Total Cooling Capacity {W}
0.70108, !- Speed 2 Gross Rated Sensible Heat Ratio
3.29940335082439, !- Speed 2 Gross Rated Cooling COP {W/W}
9.03216, !- Speed 2 Rated Air Flow Rate {m3/s}
    0,                   !- Speed 2 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    LgDX_CapFT,              !- Speed 2 Total Cooling Capacity Function of Temperature Curve Name
    LgDX_CapFF,              !- Speed 2 Total Cooling Capacity Function of Flow Fraction Curve Name
    LgDX_EIRFT,              !- Speed 2 Energy Input Ratio Function of Temperature Curve Name
    LgDX_EIRFF,              !- Speed 2 Energy Input Ratio Function of Flow Fraction Curve Name
    LgDX_PLR,                !- Speed 2 Part Load Fraction Correlation Curve Name
    ,                        !- Speed 2 Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Speed 2 Ratio of Initial Moisture Evaporation Rate and steady state Latent Capacity {dimensionless}
    ,                        !- Speed 2 Maximum Cycling Rate {cycles/hr}
    ,                        !- Speed 2 Latent Capacity Time Constant {s}
    0.2,                     !- Speed 2 Rated Waste Heat Fraction of Power Input {dimensionless}
    ,                        !- Speed 2 Waste Heat Function of Temperature Curve Name
    0.9,                     !- Speed 2 Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Speed 2 Evaporative Condenser Air Flow Rate {m3/s}
    ;                        !- Speed 2 Rated Evaporative Condenser Pump Power Consumption {W}


!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:Fuel,
    PSZ-AC_3:7 Heating Coil,  !- Name
    Always_On,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
0.8, !- Burner Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    PSZ-AC_3:7 Cooling Coil Outlet,    !- Air Inlet Node Name
    PSZ-AC_3:7 Heating Coil Outlet,   !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0.0,                     !- Parasitic Electric Load {W}
    ,                        !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}





!-~~~~ PSZ_tmpl: Auditorium_ZN_1_FLR_1 ~~~


  Sizing:System,
    PSZ-AC_3:7,           !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,       !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Auditorium_ZN_1_FLR_1 Direct Air,      !- Name
    Always_On,               !- Availability Schedule Name
    Auditorium_ZN_1_FLR_1 ADU Inlet Node,  !- Air Inlet Node Name
    Auditorium_ZN_1_FLR_1 Direct Air Inlet Node,  !- Air Outlet Node Name
    AUTOSIZE;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    Auditorium_ZN_1_FLR_1 PSZ ADU,       !- Name
    Auditorium_ZN_1_FLR_1 Direct Air Inlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    Auditorium_ZN_1_FLR_1 Direct Air; !- Air Terminal Name


  ZoneHVAC:EquipmentList,
    Auditorium_ZN_1_FLR_1 Equipment,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Auditorium_ZN_1_FLR_1 PSZ ADU,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentConnections,
    Auditorium_ZN_1_FLR_1,                 !- Zone Name
    Auditorium_ZN_1_FLR_1 Equipment,       !- Zone Conditioning Equipment List Name
    Auditorium_ZN_1_FLR_1 Inlet Nodes,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Auditorium_ZN_1_FLR_1 Air Node,      !- Zone Air Node Name
    Auditorium_ZN_1_FLR_1 Return Air Node;  !- Zone Return Air Node or NodeList Name


  Fan:SystemModel,
    PSZ-AC_3:7_addAQ_Unitary_Package_fan,  !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    PSZ-AC_3:7 Heating Coil Outlet,  !- Air Inlet Node Name
    PSZ-AC_3:7 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    autosize,                !- Design Maximum Air Flow Rate
    Discrete,   !- Speed Control Method
    1,   !- Electric Power Minimum Flow Rate Fraction
1018.41, !- Design Pressure Rise {Pa}
0.936, !- Motor Efficiency
    1.0,   ! Motor In Air Stream Fraction
    AUTOSIZE,   !- Design Electric Power Consumption
    TotalEfficiencyAndPressure,   !- Design Power Sizing Method
    ,   !- Electric Power Per Unit Flow Rate
    ,   !- Electric Power Per Unit Flow Rate Per Pressure
0.6084, !- Fan Total Efficiency
    ,   !- Electric Power Function of Flow Fraction Curve Name
1018.41, !- Night Ventilation Mode Pressure Rise
    ,   !- Night Ventilation Mode Flow Fraction
    ,   !- Motor Loss Zone Name
    ,   !- Motor Loss Radiative Fraction
    General,                 !- End-Use Subcategory
    2,   !- Number of Speeds
    0.66,   !- Speed Flow Fraction
    0.4,   !- Electric Power Fraction
    1,   !- Speed Flow Fraction
    1;    !- Electric Power Fraction
  AirLoopHVAC:UnitarySystem,
    PSZ-AC_3:7_Unitary_Package_DX,  !- Name
    Load,                    !- Control Type
    Auditorium_ZN_1_FLR_1,              !- Controlling Zone or Thermostat Location
    None,                    !- Dehumidification Control Type
    Always_On,               !- Availability Schedule Name
    PSZ-AC_3:7 Mixed Air Outlet,  !- Air Inlet Node Name
    PSZ-AC_3:7 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    Fan:SystemModel,         !- Supply Fan Object Type
    PSZ-AC_3:7_addAQ_Unitary_Package_fan,  !- Supply Fan Name
    DrawThrough,             !- Fan Placement
    HVACOperationSchd,       !- Supply Air Fan Operating Mode Schedule Name
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    PSZ-AC_3:7 Heating Coil,  !- Heating Coil Name
    1,                       !- DX Heating Coil Sizing Ratio
    Coil:Cooling:DX:MultiSpeed,  !- Cooling Coil Object Type
    PSZ-AC_3:7 Cooling Coil,  !- Cooling Coil Name
    No,                      !- Use DOAS DX Cooling Coil
    2,                       !- Minimum Supply Air Temperature {C}
    SensibleOnlyLoadControl, !- Latent Load Control
    ,                        !- Supplemental Heating Coil Object Type
    ,                        !- Supplemental Heating Coil Name
    SupplyAirFlowRate,       !- Cooling Supply Air Flow Rate Method
    AUTOSIZE,                !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- Heating Supply Air Flow Rate Method
    AUTOSIZE,                !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- No Load Supply Air Flow Rate Method
    AUTOSIZE,                !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
    AUTOSIZE,                !- Maximum Supply Air Temperature {C}
    ,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
    ,                     !- Maximum Cycling Rate {cycles/hr}
    ,                      !- Heat Pump Time Constant {s}
    ,                    !- Fraction of On-Cycle Power Use
    ,                      !- Heat Pump Fan Delay Time {s}
    ,                        !- Ancillary On-Cycle Electric Power {W}
    ,                        !- Ancillary Off-Cycle Electric Power {W}
    ,                        !- Design Heat Recovery Water Flow Rate {m3/s}
    ,                      !- Maximum Temperature for Heat Recovery {C}
    ,                        !- Heat Recovery Water Inlet Node Name
    ,                        !- Heat Recovery Water Outlet Node Name
    UnitarySystemPerformance:Multispeed,  !- Design Specification Multispeed Object Type
    PSZ-AC_3:7_Unitary_Package_DX_Perf;  !- Design Specification Multispeed Object Name

  UnitarySystemPerformance:Multispeed,
    PSZ-AC_3:7_Unitary_Package_DX_Perf,  !- Name
    2,                       !- Number of Speeds for Heating
    2,                       !- Number of Speeds for Cooling
    No,                      !- Single Mode Operation
    0.66,    !- No Load, heating, or Cooling Speed 1 Supply Air Flow Rate Ratio
    0.66,    !- No Load, heating, or Cooling Speed 1 Supply Air Flow Rate Ratio
    0.66,    !- No Load, heating, or Cooling Speed 1 Supply Air Flow Rate Ratio
    1,                       !- Heating Speed 2 Supply Air Flow Ratio
    1;                       !- Cooling Speed 2 Supply Air Flow Ratio

  Controller:OutdoorAir,
    PSZ-AC_3:7_OA_Controller,  !- Name
    PSZ-AC_3:7 OARelief Node,  !- Relief Air Outlet Node Name
    PSZ-AC_3:7 Supply Equipment Inlet Node,  !- Return Air Node Name
    PSZ-AC_3:7 Mixed Air Outlet,  !- Mixed Air Node Name
    PSZ-AC_3:7 OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
NoEconomizer, !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithHeating,   !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_Sched,        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    ,                        !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    ,                        !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenOAFlowGreaterThanMinimum;  !- Heat Recovery Bypass Control Type


  Controller:MechanicalVentilation,
    Auditorium_ZN_1_FLR_1_DCV,  !- Name
    MinOA_Sched, !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation

    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Auditorium_ZN_1_FLR_1,    !- Zone 1 Name
    SZ DSOA Auditorium_ZN_1_FLR_1,  !- Design Specification Outdoor Air Object Name
    CM DSZAD Building;       !- Design Specification Zone Air Distribution Object Name


  AirLoopHVAC:ControllerList,
    PSZ-AC_3:7_OA_Controllers, !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PSZ-AC_3:7_OA_Controller;  !- Controller 1 Name



  AirLoopHVAC,
    PSZ-AC_3:7,                !- Name
    ,                        !- Controller List Name
    PSZ-AC_3:7 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    PSZ-AC_3:7 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PSZ-AC_3:7 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    PSZ-AC_3:7 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    PSZ-AC_3:7 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    PSZ-AC_3:7 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-AC_3:7_OA_Equipment,   !- Name
    HeatExchanger:AirToAir:SensibleAndLatent,  !- Component 1 Object Type
    PSZ-AC_3:7 OA Heat Recovery,  !- Component 1 Name
    OutdoorAir:Mixer,        !- Component 2 Object Type
    PSZ-AC_3:7_OAMixing Box;   !- Component 2 Name


  AirLoopHVAC:OutdoorAirSystem,
    PSZ-AC_3:7_OA,             !- Name
    PSZ-AC_3:7_OA_Controllers, !- Controller List Name
    PSZ-AC_3:7_OA_Equipment;  !- Outdoor Air Equipment List Name

  OutdoorAir:Mixer,
    PSZ-AC_3:7_OAMixing Box,    !- Name
    PSZ-AC_3:7 Mixed Air Outlet,  !- Mixed Air Node Name
    PSZ-AC_3:7 Heat Recovery Supply Outlet,  !- Outdoor Air Stream Node Name

    PSZ-AC_3:7 OARelief Node,  !- Relief Air Stream Node Name
    PSZ-AC_3:7 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  AirLoopHVAC:ZoneSplitter,
    PSZ-AC_3:7 Supply Air Splitter,  !- Name
    PSZ-AC_3:7 Zone Equipment Inlet Node,  !- Inlet Node Name
    Auditorium_ZN_1_FLR_1 ADU Inlet Node;  !- Outlet 1 Node Name

  AirLoopHVAC:SupplyPath,
    PSZ-AC_3:7,                !- Name
    PSZ-AC_3:7 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PSZ-AC_3:7 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    PSZ-AC_3:7 Return Air Mixer,  !- Name
    PSZ-AC_3:7 Zone Equipment Outlet Node,  !- Outlet Node Name
    Auditorium_ZN_1_FLR_1 Return Air Node;  !- Inlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    PSZ-AC_3:7 Return Air Path,!- Name
    PSZ-AC_3:7 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    PSZ-AC_3:7 Return Air Mixer;  !- Component 1 Name

  Branch,
    PSZ-AC_3:7 Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    PSZ-AC_3:7_OA,             !- Component 1 Name
    PSZ-AC_3:7 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    PSZ-AC_3:7 Mixed Air Outlet,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
    PSZ-AC_3:7_Unitary_Package_DX,  !- Component 2 Name
    PSZ-AC_3:7 Mixed Air Outlet,  !- Component 2 Inlet Node Name
    PSZ-AC_3:7 Supply Equipment Outlet Node;  !- Component 2 Outlet Node Name

  BranchList,
    PSZ-AC_3:7 Air Loop Branches,  !- Name
    PSZ-AC_3:7 Air Loop Main Branch;  !- Branch 1 Name

  NodeList,
    Auditorium_ZN_1_FLR_1 Inlet Nodes,     !- Name
    Auditorium_ZN_1_FLR_1 Direct Air Inlet Node;  !- Node 1 Name

  NodeList,
    PSZ-AC_3:7_OANode List,    !- Name
    PSZ-AC_3:7 OAInlet Node;  !- Node 1 Name

  OutdoorAir:NodeList,
    PSZ-AC_3:7_OANode List;    !- Node or NodeList Name 1

  AvailabilityManager:NightCycle,
    PSZ-AC_3:7 Availability Manager,  !- Name
    Always_On,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

  AvailabilityManagerAssignmentList,
    PSZ-AC_3:7 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    PSZ-AC_3:7 Availability Manager;  !- Availability Manager 1 Name

  SetpointManager:SingleZone:Heating,
    SupAirTemp MngrAuditorium_ZN_1_FLR_1 - Htg,  !- Name
    Temperature,             !- Control Variable
    10,                      !- Minimum Supply Air Temperature {C}
    50,                      !- Maximum Supply Air Temperature {C}
    Auditorium_ZN_1_FLR_1,                 !- Control Zone Name
    Auditorium_ZN_1_FLR_1 Air Node,      !- Zone Node Name
    Auditorium_ZN_1_FLR_1 Direct Air Inlet Node,  !- Zone Inlet Node Name
    PSZ-AC_3:7 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:SingleZone:Cooling,
    SupAirTemp MngrAuditorium_ZN_1_FLR_1 - Clg,  !- Name
    Temperature,             !- Control Variable
    10,                      !- Minimum Supply Air Temperature {C}
    50,                      !- Maximum Supply Air Temperature {C}
    Auditorium_ZN_1_FLR_1,                 !- Control Zone Name
    Auditorium_ZN_1_FLR_1 Air Node,      !- Zone Node Name
    Auditorium_ZN_1_FLR_1 Direct Air Inlet Node,  !- Zone Inlet Node Name
    PSZ-AC_3:7 Zone Equipment Inlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-AC_3:7_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC_3:7 Zone Equipment Inlet Node,  !- Reference Setpoint Node Name
    PSZ-AC_3:7 Heating Coil Outlet,  !- Fan Inlet Node Name
    PSZ-AC_3:7 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC_3:7 Mixed Air Outlet;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-AC_3:7_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC_3:7 Zone Equipment Inlet Node,  !- Reference Setpoint Node Name
    PSZ-AC_3:7 Heating Coil Outlet,  !- Fan Inlet Node Name
    PSZ-AC_3:7 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC_3:7 Cooling Coil Outlet;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-AC_3:7_HeatC MixedAir Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC_3:7 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC_3:7 Heating Coil Outlet,  !- Fan Inlet Node Name
    PSZ-AC_3:7 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC_3:7 Heating Coil Outlet;  !- Setpoint Node or NodeList Name

  SetpointManager:OutdoorAirPretreat,
    PSZ-AC_3:7 Heat Exchanger Supply Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Setpoint Temperature {C}
    99,                      !- Maximum Setpoint Temperature {C}
    0.00001,                 !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
    1.0,                     !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
    PSZ-AC_3:7 Mixed Air Outlet,  !- Reference Setpoint Node Name
    PSZ-AC_3:7 Mixed Air Outlet,  !- Mixed Air Stream Node Name
    PSZ-AC_3:7 OAInlet Node,  !- Outdoor Air Stream Node Name
    PSZ-AC_3:7 Supply Equipment Inlet Node,  !- Return Air Stream Node Name
    PSZ-AC_3:7 Heat Recovery Supply Outlet;  !- Setpoint Node or NodeList Name

  HeatExchanger:AirToAir:SensibleAndLatent,
    PSZ-AC_3:7 OA Heat Recovery,  !- Name
    Always_On,               !- Availability Schedule Name
    AUTOSIZE,                !- Nominal Supply Air Flow Rate {m3/s}
    0.70,                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.60,                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.70,                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
    0.60,                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    0.75,                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.60,                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.75,                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
    0.60,                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    PSZ-AC_3:7 OAInlet Node,  !- Supply Air Inlet Node Name
    PSZ-AC_3:7 Heat Recovery Supply Outlet,  !- Supply Air Outlet Node Name
    PSZ-AC_3:7 OARelief Node,  !- Exhaust Air Inlet Node Name
    PSZ-AC_3:7 Heat Recovery Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
    2966.93885,  !- Nominal Electric Power {W}
    Yes,                     !- Supply Air Outlet Temperature Control
    Rotary,                  !- Heat Exchanger Type
    ExhaustOnly,             !- Frost Control Type
    -23.3,                   !- Threshold Temperature {C}
    0.167,                   !- Initial Defrost Time Fraction {dimensionless}
    1.44;                    !- Rate of Defrost Time Fraction Increase {1/K}





!-~~~~ ZoneMsc_tmpl: Gym_ZN_1_FLR_1 ~~~


  Sizing:Zone,
    Gym_ZN_1_FLR_1,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Gym_ZN_1_FLR_1,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ;                        !- Design Specification Zone Air Distribution Object Name

!    PSZ_AC_1_5_ERV = Yes
!    PSZ_AC_1_5_ERV_power = 2210.69385

!  Gym_ZN_1_FLR_1_DCV = No



  DesignSpecification:OutdoorAir,
    SZ DSOA Gym_ZN_1_FLR_1,         !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.001523999,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}


  ZoneControl:Thermostat,
    Gym_ZN_1_FLR_1 Thermostat,      !- Name
    Gym_ZN_1_FLR_1,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Gym_ZN_1_FLR_1 Dual SP Control;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Gym_ZN_1_FLR_1 Dual SP Control,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

!-~~~~ CCoil_tmpl ~~~

  Coil:Cooling:DX:MultiSpeed,
    PSZ-AC_1:5 Cooling Coil,  !- Name
    Always_On,               !- Availability Schedule Name
    PSZ-AC_1:5 Mixed Air Outlet,    !- Air Inlet Node Name
    PSZ-AC_1:5 Cooling Coil Outlet,   !- Air Outlet Node Name
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    ,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    No,                      !- Apply Part Load Fraction to Speeds Greater than 1
    No,                      !- Apply Latent Degradation to Speeds Greater than 1
    ,                        !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Basin Heater Capacity {W/K}
    2,                       !- Basin Heater Setpoint Temperature {C}
    ,                        !- Basin Heater Operating Schedule Name
    Electricity,             !- Fuel Type
    2,                       !- Number of Speeds
83432.485, !- Speed 1 Gross Rated Total Cooling Capacity {W}
0.70108, !- Speed 1 Gross Rated Sensible Heat Ratio
3.39928881549157, !- Speed 1 Gross Rated Cooling COP {W/W}
4.47976666666667, !- Speed 1 Rated Air Flow Rate {m3/s}
    0,                   !- Speed 1 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    LgDX_CapFT,              !- Speed 1 Total Cooling Capacity Function of Temperature Curve Name
    LgDX_CapFF,              !- Speed 1 Total Cooling Capacity Function of Flow Fraction Curve Name
    LgDX_EIRFT,              !- Speed 1 Energy Input Ratio Function of Temperature Curve Name
    LgDX_EIRFF,              !- Speed 1 Energy Input Ratio Function of Flow Fraction Curve Name
    LgDX_PLR,                !- Speed 1 Part Load Fraction Correlation Curve Name
    ,                        !- Speed 1 Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Speed 1 Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Speed 1 Maximum Cycling Rate {cycles/hr}
    ,                        !- Speed 1 Latent Capacity Time Constant {s}
    0.2,                     !- Speed 1 Rated Waste Heat Fraction of Power Input {dimensionless}
    ,                        !- Speed 1 Waste Heat Function of Temperature Curve Name
    0.9,                     !- Speed 1 Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Speed 1 Evaporative Condenser Air Flow Rate {m3/s}
    ,                        !- Speed 1 Rated Evaporative Condenser Pump Power Consumption {W}
166864.97, !- Speed 2 Gross Rated Total Cooling Capacity {W}
0.70108, !- Speed 2 Gross Rated Sensible Heat Ratio
3.39928881549157, !- Speed 2 Gross Rated Cooling COP {W/W}
6.71965, !- Speed 2 Rated Air Flow Rate {m3/s}
    0,                   !- Speed 2 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    LgDX_CapFT,              !- Speed 2 Total Cooling Capacity Function of Temperature Curve Name
    LgDX_CapFF,              !- Speed 2 Total Cooling Capacity Function of Flow Fraction Curve Name
    LgDX_EIRFT,              !- Speed 2 Energy Input Ratio Function of Temperature Curve Name
    LgDX_EIRFF,              !- Speed 2 Energy Input Ratio Function of Flow Fraction Curve Name
    LgDX_PLR,                !- Speed 2 Part Load Fraction Correlation Curve Name
    ,                        !- Speed 2 Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Speed 2 Ratio of Initial Moisture Evaporation Rate and steady state Latent Capacity {dimensionless}
    ,                        !- Speed 2 Maximum Cycling Rate {cycles/hr}
    ,                        !- Speed 2 Latent Capacity Time Constant {s}
    0.2,                     !- Speed 2 Rated Waste Heat Fraction of Power Input {dimensionless}
    ,                        !- Speed 2 Waste Heat Function of Temperature Curve Name
    0.9,                     !- Speed 2 Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Speed 2 Evaporative Condenser Air Flow Rate {m3/s}
    ;                        !- Speed 2 Rated Evaporative Condenser Pump Power Consumption {W}


!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:Fuel,
    PSZ-AC_1:5 Heating Coil,  !- Name
    Always_On,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
0.8, !- Burner Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    PSZ-AC_1:5 Cooling Coil Outlet,    !- Air Inlet Node Name
    PSZ-AC_1:5 Heating Coil Outlet,   !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0.0,                     !- Parasitic Electric Load {W}
    ,                        !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}





!-~~~~ PSZ_tmpl: Gym_ZN_1_FLR_1 ~~~


  Sizing:System,
    PSZ-AC_1:5,           !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,       !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Gym_ZN_1_FLR_1 Direct Air,      !- Name
    Always_On,               !- Availability Schedule Name
    Gym_ZN_1_FLR_1 ADU Inlet Node,  !- Air Inlet Node Name
    Gym_ZN_1_FLR_1 Direct Air Inlet Node,  !- Air Outlet Node Name
    AUTOSIZE;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    Gym_ZN_1_FLR_1 PSZ ADU,       !- Name
    Gym_ZN_1_FLR_1 Direct Air Inlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    Gym_ZN_1_FLR_1 Direct Air; !- Air Terminal Name


  ZoneHVAC:EquipmentList,
    Gym_ZN_1_FLR_1 Equipment,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    Fan:ZoneExhaust,         !- Zone Equipment 1 Object Type
    Gym_ZN_1_FLR_1 Exhaust Fan,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    Gym_ZN_1_FLR_1 PSZ ADU,       !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentConnections,
    Gym_ZN_1_FLR_1,                 !- Zone Name
    Gym_ZN_1_FLR_1 Equipment,       !- Zone Conditioning Equipment List Name
    Gym_ZN_1_FLR_1 Inlet Nodes,     !- Zone Air Inlet Node or NodeList Name
    Gym_ZN_1_FLR_1 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    Gym_ZN_1_FLR_1 Air Node,      !- Zone Air Node Name
    Gym_ZN_1_FLR_1 Return Air Node;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Gym_ZN_1_FLR_1 Exhaust Nodes,  !- Name
    Gym_ZN_1_FLR_1 Exhaust Fan Node;  !- Node 2 Name

  Fan:ZoneExhaust,
    Gym_ZN_1_FLR_1 Exhaust Fan,  !- Name
    Kitchen_Exhaust_SCH,     !- Availability Schedule Name
    1,                       !- Fan Total Efficiency
    0.0000001,               !- Pressure Rise {Pa}
    2.29413652495658,  !- Maximum Flow Rate {m3/s}
    Gym_ZN_1_FLR_1 Exhaust Fan Node,  !- Air Inlet Node Name
    Gym_ZN_1_FLR_1 Exhaust Fan Outlet Node,  !- Air Outlet Node Name
    General,              !- End-Use Subcategory
    ,                        !- Flow Fraction Schedule Name
    ,                        !- System Availability Manager Coupling Mode
    ,                        !- Minimum Zone Temperature Limit Schedule Name
    ;                        !- Balanced Exhaust Fraction Schedule Name

  Fan:SystemModel,
    PSZ-AC_1:5_addAQ_Unitary_Package_fan,  !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    PSZ-AC_1:5 Heating Coil Outlet,  !- Air Inlet Node Name
    PSZ-AC_1:5 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    autosize,                !- Design Maximum Air Flow Rate
    Discrete,   !- Speed Control Method
    1,   !- Electric Power Minimum Flow Rate Fraction
1018.41, !- Design Pressure Rise {Pa}
0.93, !- Motor Efficiency
    1.0,   ! Motor In Air Stream Fraction
    AUTOSIZE,   !- Design Electric Power Consumption
    TotalEfficiencyAndPressure,   !- Design Power Sizing Method
    ,   !- Electric Power Per Unit Flow Rate
    ,   !- Electric Power Per Unit Flow Rate Per Pressure
0.6045, !- Fan Total Efficiency
    ,   !- Electric Power Function of Flow Fraction Curve Name
1018.41, !- Night Ventilation Mode Pressure Rise
    ,   !- Night Ventilation Mode Flow Fraction
    ,   !- Motor Loss Zone Name
    ,   !- Motor Loss Radiative Fraction
    General,                 !- End-Use Subcategory
    2,   !- Number of Speeds
    0.66,   !- Speed Flow Fraction
    0.4,   !- Electric Power Fraction
    1,   !- Speed Flow Fraction
    1;    !- Electric Power Fraction
  AirLoopHVAC:UnitarySystem,
    PSZ-AC_1:5_Unitary_Package_DX,  !- Name
    Load,                    !- Control Type
    Gym_ZN_1_FLR_1,              !- Controlling Zone or Thermostat Location
    None,                    !- Dehumidification Control Type
    Always_On,               !- Availability Schedule Name
    PSZ-AC_1:5 Mixed Air Outlet,  !- Air Inlet Node Name
    PSZ-AC_1:5 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    Fan:SystemModel,         !- Supply Fan Object Type
    PSZ-AC_1:5_addAQ_Unitary_Package_fan,  !- Supply Fan Name
    DrawThrough,             !- Fan Placement
    HVACOperationSchd,       !- Supply Air Fan Operating Mode Schedule Name
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    PSZ-AC_1:5 Heating Coil,  !- Heating Coil Name
    1,                       !- DX Heating Coil Sizing Ratio
    Coil:Cooling:DX:MultiSpeed,  !- Cooling Coil Object Type
    PSZ-AC_1:5 Cooling Coil,  !- Cooling Coil Name
    No,                      !- Use DOAS DX Cooling Coil
    2,                       !- Minimum Supply Air Temperature {C}
    SensibleOnlyLoadControl, !- Latent Load Control
    ,                        !- Supplemental Heating Coil Object Type
    ,                        !- Supplemental Heating Coil Name
    SupplyAirFlowRate,       !- Cooling Supply Air Flow Rate Method
    AUTOSIZE,                !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- Heating Supply Air Flow Rate Method
    AUTOSIZE,                !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- No Load Supply Air Flow Rate Method
    AUTOSIZE,                !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
    AUTOSIZE,                !- Maximum Supply Air Temperature {C}
    ,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
    ,                     !- Maximum Cycling Rate {cycles/hr}
    ,                      !- Heat Pump Time Constant {s}
    ,                    !- Fraction of On-Cycle Power Use
    ,                      !- Heat Pump Fan Delay Time {s}
    ,                        !- Ancillary On-Cycle Electric Power {W}
    ,                        !- Ancillary Off-Cycle Electric Power {W}
    ,                        !- Design Heat Recovery Water Flow Rate {m3/s}
    ,                      !- Maximum Temperature for Heat Recovery {C}
    ,                        !- Heat Recovery Water Inlet Node Name
    ,                        !- Heat Recovery Water Outlet Node Name
    UnitarySystemPerformance:Multispeed,  !- Design Specification Multispeed Object Type
    PSZ-AC_1:5_Unitary_Package_DX_Perf;  !- Design Specification Multispeed Object Name

  UnitarySystemPerformance:Multispeed,
    PSZ-AC_1:5_Unitary_Package_DX_Perf,  !- Name
    2,                       !- Number of Speeds for Heating
    2,                       !- Number of Speeds for Cooling
    No,                      !- Single Mode Operation
    0.66,    !- No Load, heating, or Cooling Speed 1 Supply Air Flow Rate Ratio
    0.66,    !- No Load, heating, or Cooling Speed 1 Supply Air Flow Rate Ratio
    0.66,    !- No Load, heating, or Cooling Speed 1 Supply Air Flow Rate Ratio
    1,                       !- Heating Speed 2 Supply Air Flow Ratio
    1;                       !- Cooling Speed 2 Supply Air Flow Ratio

  Controller:OutdoorAir,
    PSZ-AC_1:5_OA_Controller,  !- Name
    PSZ-AC_1:5 OARelief Node,  !- Relief Air Outlet Node Name
    PSZ-AC_1:5 Supply Equipment Inlet Node,  !- Return Air Node Name
    PSZ-AC_1:5 Mixed Air Outlet,  !- Mixed Air Node Name
    PSZ-AC_1:5 OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
NoEconomizer, !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithHeating,   !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_Sched,        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ,      !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    ,                        !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    ,                        !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    ;                       !- Heat Recovery Bypass Control Type


  Controller:MechanicalVentilation,
    Gym_ZN_1_FLR_1_DCV,      !- Name
    MinOA_Sched, !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation

    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Gym_ZN_1_FLR_1,    !- Zone 1 Name
    SZ DSOA Gym_ZN_1_FLR_1,  !- Design Specification Outdoor Air Object Name
    CM DSZAD Building;       !- Design Specification Zone Air Distribution Object Name


  AirLoopHVAC:ControllerList,
    PSZ-AC_1:5_OA_Controllers, !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PSZ-AC_1:5_OA_Controller;  !- Controller 1 Name



  AirLoopHVAC,
    PSZ-AC_1:5,                !- Name
    ,                        !- Controller List Name
    PSZ-AC_1:5 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    PSZ-AC_1:5 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PSZ-AC_1:5 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    PSZ-AC_1:5 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    PSZ-AC_1:5 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    PSZ-AC_1:5 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-AC_1:5_OA_Equipment,   !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PSZ-AC_1:5_OAMixing Box;   !- Component 1 Name


  AirLoopHVAC:OutdoorAirSystem,
    PSZ-AC_1:5_OA,             !- Name
    PSZ-AC_1:5_OA_Controllers, !- Controller List Name
    PSZ-AC_1:5_OA_Equipment;  !- Outdoor Air Equipment List Name

  OutdoorAir:Mixer,
    PSZ-AC_1:5_OAMixing Box,    !- Name
    PSZ-AC_1:5 Mixed Air Outlet,  !- Mixed Air Node Name
    PSZ-AC_1:5 OAInlet Node,  !- Outdoor Air Stream Node Name

    PSZ-AC_1:5 OARelief Node,  !- Relief Air Stream Node Name
    PSZ-AC_1:5 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  AirLoopHVAC:ZoneSplitter,
    PSZ-AC_1:5 Supply Air Splitter,  !- Name
    PSZ-AC_1:5 Zone Equipment Inlet Node,  !- Inlet Node Name
    Gym_ZN_1_FLR_1 ADU Inlet Node;  !- Outlet 1 Node Name

  AirLoopHVAC:SupplyPath,
    PSZ-AC_1:5,                !- Name
    PSZ-AC_1:5 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PSZ-AC_1:5 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    PSZ-AC_1:5 Return Air Mixer,  !- Name
    PSZ-AC_1:5 Zone Equipment Outlet Node,  !- Outlet Node Name
    Gym_ZN_1_FLR_1 Return Air Node;  !- Inlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    PSZ-AC_1:5 Return Air Path,!- Name
    PSZ-AC_1:5 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    PSZ-AC_1:5 Return Air Mixer;  !- Component 1 Name

  Branch,
    PSZ-AC_1:5 Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    PSZ-AC_1:5_OA,             !- Component 1 Name
    PSZ-AC_1:5 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    PSZ-AC_1:5 Mixed Air Outlet,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
    PSZ-AC_1:5_Unitary_Package_DX,  !- Component 2 Name
    PSZ-AC_1:5 Mixed Air Outlet,  !- Component 2 Inlet Node Name
    PSZ-AC_1:5 Supply Equipment Outlet Node;  !- Component 2 Outlet Node Name

  BranchList,
    PSZ-AC_1:5 Air Loop Branches,  !- Name
    PSZ-AC_1:5 Air Loop Main Branch;  !- Branch 1 Name

  NodeList,
    Gym_ZN_1_FLR_1 Inlet Nodes,     !- Name
    Gym_ZN_1_FLR_1 Direct Air Inlet Node;  !- Node 1 Name

  NodeList,
    PSZ-AC_1:5_OANode List,    !- Name
    PSZ-AC_1:5 OAInlet Node;  !- Node 1 Name

  OutdoorAir:NodeList,
    PSZ-AC_1:5_OANode List;    !- Node or NodeList Name 1

  AvailabilityManager:NightCycle,
    PSZ-AC_1:5 Availability Manager,  !- Name
    Always_On,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

  AvailabilityManagerAssignmentList,
    PSZ-AC_1:5 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    PSZ-AC_1:5 Availability Manager;  !- Availability Manager 1 Name

  SetpointManager:SingleZone:Heating,
    SupAirTemp MngrGym_ZN_1_FLR_1 - Htg,  !- Name
    Temperature,             !- Control Variable
    10,                      !- Minimum Supply Air Temperature {C}
    50,                      !- Maximum Supply Air Temperature {C}
    Gym_ZN_1_FLR_1,                 !- Control Zone Name
    Gym_ZN_1_FLR_1 Air Node,      !- Zone Node Name
    Gym_ZN_1_FLR_1 Direct Air Inlet Node,  !- Zone Inlet Node Name
    PSZ-AC_1:5 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:SingleZone:Cooling,
    SupAirTemp MngrGym_ZN_1_FLR_1 - Clg,  !- Name
    Temperature,             !- Control Variable
    10,                      !- Minimum Supply Air Temperature {C}
    50,                      !- Maximum Supply Air Temperature {C}
    Gym_ZN_1_FLR_1,                 !- Control Zone Name
    Gym_ZN_1_FLR_1 Air Node,      !- Zone Node Name
    Gym_ZN_1_FLR_1 Direct Air Inlet Node,  !- Zone Inlet Node Name
    PSZ-AC_1:5 Zone Equipment Inlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-AC_1:5_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC_1:5 Zone Equipment Inlet Node,  !- Reference Setpoint Node Name
    PSZ-AC_1:5 Heating Coil Outlet,  !- Fan Inlet Node Name
    PSZ-AC_1:5 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC_1:5 Mixed Air Outlet;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-AC_1:5_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC_1:5 Zone Equipment Inlet Node,  !- Reference Setpoint Node Name
    PSZ-AC_1:5 Heating Coil Outlet,  !- Fan Inlet Node Name
    PSZ-AC_1:5 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC_1:5 Cooling Coil Outlet;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-AC_1:5_HeatC MixedAir Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC_1:5 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC_1:5 Heating Coil Outlet,  !- Fan Inlet Node Name
    PSZ-AC_1:5 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC_1:5 Heating Coil Outlet;  !- Setpoint Node or NodeList Name






!-~~~~ ZoneMsc_tmpl: Aux_Gym_ZN_1_FLR_1 ~~~


  Sizing:Zone,
    Aux_Gym_ZN_1_FLR_1,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Aux_Gym_ZN_1_FLR_1,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ;                        !- Design Specification Zone Air Distribution Object Name

!    PSZ_AC_2_6_ERV = Yes
!    PSZ_AC_2_6_ERV_power = 1414.649125

!  Aux_Gym_ZN_1_FLR_1_DCV = No



  DesignSpecification:OutdoorAir,
    SZ DSOA Aux_Gym_ZN_1_FLR_1,         !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.001523999,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}


  ZoneControl:Thermostat,
    Aux_Gym_ZN_1_FLR_1 Thermostat,      !- Name
    Aux_Gym_ZN_1_FLR_1,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Aux_Gym_ZN_1_FLR_1 Dual SP Control;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Aux_Gym_ZN_1_FLR_1 Dual SP Control,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

!-~~~~ CCoil_tmpl ~~~

  Coil:Cooling:DX:MultiSpeed,
    PSZ-AC_2:6 Cooling Coil,  !- Name
    Always_On,               !- Availability Schedule Name
    PSZ-AC_2:6 Mixed Air Outlet,    !- Air Inlet Node Name
    PSZ-AC_2:6 Cooling Coil Outlet,   !- Air Outlet Node Name
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    ,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    No,                      !- Apply Part Load Fraction to Speeds Greater than 1
    No,                      !- Apply Latent Degradation to Speeds Greater than 1
    ,                        !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Basin Heater Capacity {W/K}
    2,                       !- Basin Heater Setpoint Temperature {C}
    ,                        !- Basin Heater Operating Schedule Name
    Electricity,             !- Fuel Type
    2,                       !- Number of Speeds
70033.73, !- Speed 1 Gross Rated Total Cooling Capacity {W}
0.70108, !- Speed 1 Gross Rated Sensible Heat Ratio
3.39928881549157, !- Speed 1 Gross Rated Cooling COP {W/W}
3.76034666666667, !- Speed 1 Rated Air Flow Rate {m3/s}
    0,                   !- Speed 1 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    LgDX_CapFT,              !- Speed 1 Total Cooling Capacity Function of Temperature Curve Name
    LgDX_CapFF,              !- Speed 1 Total Cooling Capacity Function of Flow Fraction Curve Name
    LgDX_EIRFT,              !- Speed 1 Energy Input Ratio Function of Temperature Curve Name
    LgDX_EIRFF,              !- Speed 1 Energy Input Ratio Function of Flow Fraction Curve Name
    LgDX_PLR,                !- Speed 1 Part Load Fraction Correlation Curve Name
    ,                        !- Speed 1 Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Speed 1 Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Speed 1 Maximum Cycling Rate {cycles/hr}
    ,                        !- Speed 1 Latent Capacity Time Constant {s}
    0.2,                     !- Speed 1 Rated Waste Heat Fraction of Power Input {dimensionless}
    ,                        !- Speed 1 Waste Heat Function of Temperature Curve Name
    0.9,                     !- Speed 1 Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Speed 1 Evaporative Condenser Air Flow Rate {m3/s}
    ,                        !- Speed 1 Rated Evaporative Condenser Pump Power Consumption {W}
140067.46, !- Speed 2 Gross Rated Total Cooling Capacity {W}
0.70108, !- Speed 2 Gross Rated Sensible Heat Ratio
3.39928881549157, !- Speed 2 Gross Rated Cooling COP {W/W}
5.64052, !- Speed 2 Rated Air Flow Rate {m3/s}
    0,                   !- Speed 2 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    LgDX_CapFT,              !- Speed 2 Total Cooling Capacity Function of Temperature Curve Name
    LgDX_CapFF,              !- Speed 2 Total Cooling Capacity Function of Flow Fraction Curve Name
    LgDX_EIRFT,              !- Speed 2 Energy Input Ratio Function of Temperature Curve Name
    LgDX_EIRFF,              !- Speed 2 Energy Input Ratio Function of Flow Fraction Curve Name
    LgDX_PLR,                !- Speed 2 Part Load Fraction Correlation Curve Name
    ,                        !- Speed 2 Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Speed 2 Ratio of Initial Moisture Evaporation Rate and steady state Latent Capacity {dimensionless}
    ,                        !- Speed 2 Maximum Cycling Rate {cycles/hr}
    ,                        !- Speed 2 Latent Capacity Time Constant {s}
    0.2,                     !- Speed 2 Rated Waste Heat Fraction of Power Input {dimensionless}
    ,                        !- Speed 2 Waste Heat Function of Temperature Curve Name
    0.9,                     !- Speed 2 Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Speed 2 Evaporative Condenser Air Flow Rate {m3/s}
    ;                        !- Speed 2 Rated Evaporative Condenser Pump Power Consumption {W}


!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:Fuel,
    PSZ-AC_2:6 Heating Coil,  !- Name
    Always_On,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
0.8, !- Burner Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    PSZ-AC_2:6 Cooling Coil Outlet,    !- Air Inlet Node Name
    PSZ-AC_2:6 Heating Coil Outlet,   !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0.0,                     !- Parasitic Electric Load {W}
    ,                        !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}





!-~~~~ PSZ_tmpl: Aux_Gym_ZN_1_FLR_1 ~~~


  Sizing:System,
    PSZ-AC_2:6,           !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,       !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Aux_Gym_ZN_1_FLR_1 Direct Air,      !- Name
    Always_On,               !- Availability Schedule Name
    Aux_Gym_ZN_1_FLR_1 ADU Inlet Node,  !- Air Inlet Node Name
    Aux_Gym_ZN_1_FLR_1 Direct Air Inlet Node,  !- Air Outlet Node Name
    AUTOSIZE;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    Aux_Gym_ZN_1_FLR_1 PSZ ADU,       !- Name
    Aux_Gym_ZN_1_FLR_1 Direct Air Inlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    Aux_Gym_ZN_1_FLR_1 Direct Air; !- Air Terminal Name


  ZoneHVAC:EquipmentList,
    Aux_Gym_ZN_1_FLR_1 Equipment,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Aux_Gym_ZN_1_FLR_1 PSZ ADU,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentConnections,
    Aux_Gym_ZN_1_FLR_1,                 !- Zone Name
    Aux_Gym_ZN_1_FLR_1 Equipment,       !- Zone Conditioning Equipment List Name
    Aux_Gym_ZN_1_FLR_1 Inlet Nodes,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Aux_Gym_ZN_1_FLR_1 Air Node,      !- Zone Air Node Name
    Aux_Gym_ZN_1_FLR_1 Return Air Node;  !- Zone Return Air Node or NodeList Name


  Fan:SystemModel,
    PSZ-AC_2:6_addAQ_Unitary_Package_fan,  !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    PSZ-AC_2:6 Heating Coil Outlet,  !- Air Inlet Node Name
    PSZ-AC_2:6 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    autosize,                !- Design Maximum Air Flow Rate
    Discrete,   !- Speed Control Method
    1,   !- Electric Power Minimum Flow Rate Fraction
1018.41, !- Design Pressure Rise {Pa}
0.924, !- Motor Efficiency
    1.0,   ! Motor In Air Stream Fraction
    AUTOSIZE,   !- Design Electric Power Consumption
    TotalEfficiencyAndPressure,   !- Design Power Sizing Method
    ,   !- Electric Power Per Unit Flow Rate
    ,   !- Electric Power Per Unit Flow Rate Per Pressure
0.6006, !- Fan Total Efficiency
    ,   !- Electric Power Function of Flow Fraction Curve Name
1018.41, !- Night Ventilation Mode Pressure Rise
    ,   !- Night Ventilation Mode Flow Fraction
    ,   !- Motor Loss Zone Name
    ,   !- Motor Loss Radiative Fraction
    General,                 !- End-Use Subcategory
    2,   !- Number of Speeds
    0.66,   !- Speed Flow Fraction
    0.4,   !- Electric Power Fraction
    1,   !- Speed Flow Fraction
    1;    !- Electric Power Fraction
  AirLoopHVAC:UnitarySystem,
    PSZ-AC_2:6_Unitary_Package_DX,  !- Name
    Load,                    !- Control Type
    Aux_Gym_ZN_1_FLR_1,              !- Controlling Zone or Thermostat Location
    None,                    !- Dehumidification Control Type
    Always_On,               !- Availability Schedule Name
    PSZ-AC_2:6 Mixed Air Outlet,  !- Air Inlet Node Name
    PSZ-AC_2:6 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    Fan:SystemModel,         !- Supply Fan Object Type
    PSZ-AC_2:6_addAQ_Unitary_Package_fan,  !- Supply Fan Name
    DrawThrough,             !- Fan Placement
    HVACOperationSchd,       !- Supply Air Fan Operating Mode Schedule Name
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    PSZ-AC_2:6 Heating Coil,  !- Heating Coil Name
    1,                       !- DX Heating Coil Sizing Ratio
    Coil:Cooling:DX:MultiSpeed,  !- Cooling Coil Object Type
    PSZ-AC_2:6 Cooling Coil,  !- Cooling Coil Name
    No,                      !- Use DOAS DX Cooling Coil
    2,                       !- Minimum Supply Air Temperature {C}
    SensibleOnlyLoadControl, !- Latent Load Control
    ,                        !- Supplemental Heating Coil Object Type
    ,                        !- Supplemental Heating Coil Name
    SupplyAirFlowRate,       !- Cooling Supply Air Flow Rate Method
    AUTOSIZE,                !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- Heating Supply Air Flow Rate Method
    AUTOSIZE,                !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- No Load Supply Air Flow Rate Method
    AUTOSIZE,                !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
    AUTOSIZE,                !- Maximum Supply Air Temperature {C}
    ,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
    ,                     !- Maximum Cycling Rate {cycles/hr}
    ,                      !- Heat Pump Time Constant {s}
    ,                    !- Fraction of On-Cycle Power Use
    ,                      !- Heat Pump Fan Delay Time {s}
    ,                        !- Ancillary On-Cycle Electric Power {W}
    ,                        !- Ancillary Off-Cycle Electric Power {W}
    ,                        !- Design Heat Recovery Water Flow Rate {m3/s}
    ,                      !- Maximum Temperature for Heat Recovery {C}
    ,                        !- Heat Recovery Water Inlet Node Name
    ,                        !- Heat Recovery Water Outlet Node Name
    UnitarySystemPerformance:Multispeed,  !- Design Specification Multispeed Object Type
    PSZ-AC_2:6_Unitary_Package_DX_Perf;  !- Design Specification Multispeed Object Name

  UnitarySystemPerformance:Multispeed,
    PSZ-AC_2:6_Unitary_Package_DX_Perf,  !- Name
    2,                       !- Number of Speeds for Heating
    2,                       !- Number of Speeds for Cooling
    No,                      !- Single Mode Operation
    0.66,    !- No Load, heating, or Cooling Speed 1 Supply Air Flow Rate Ratio
    0.66,    !- No Load, heating, or Cooling Speed 1 Supply Air Flow Rate Ratio
    0.66,    !- No Load, heating, or Cooling Speed 1 Supply Air Flow Rate Ratio
    1,                       !- Heating Speed 2 Supply Air Flow Ratio
    1;                       !- Cooling Speed 2 Supply Air Flow Ratio

  Controller:OutdoorAir,
    PSZ-AC_2:6_OA_Controller,  !- Name
    PSZ-AC_2:6 OARelief Node,  !- Relief Air Outlet Node Name
    PSZ-AC_2:6 Supply Equipment Inlet Node,  !- Return Air Node Name
    PSZ-AC_2:6 Mixed Air Outlet,  !- Mixed Air Node Name
    PSZ-AC_2:6 OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
NoEconomizer, !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithHeating,   !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_Sched,        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    ,                        !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    ,                        !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenOAFlowGreaterThanMinimum;  !- Heat Recovery Bypass Control Type


  Controller:MechanicalVentilation,
    Aux_Gym_ZN_1_FLR_1_DCV,  !- Name
    MinOA_Sched, !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation

    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Aux_Gym_ZN_1_FLR_1,    !- Zone 1 Name
    SZ DSOA Aux_Gym_ZN_1_FLR_1,  !- Design Specification Outdoor Air Object Name
    CM DSZAD Building;       !- Design Specification Zone Air Distribution Object Name


  AirLoopHVAC:ControllerList,
    PSZ-AC_2:6_OA_Controllers, !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PSZ-AC_2:6_OA_Controller;  !- Controller 1 Name



  AirLoopHVAC,
    PSZ-AC_2:6,                !- Name
    ,                        !- Controller List Name
    PSZ-AC_2:6 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    PSZ-AC_2:6 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PSZ-AC_2:6 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    PSZ-AC_2:6 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    PSZ-AC_2:6 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    PSZ-AC_2:6 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-AC_2:6_OA_Equipment,   !- Name
    HeatExchanger:AirToAir:SensibleAndLatent,  !- Component 1 Object Type
    PSZ-AC_2:6 OA Heat Recovery,  !- Component 1 Name
    OutdoorAir:Mixer,        !- Component 2 Object Type
    PSZ-AC_2:6_OAMixing Box;   !- Component 2 Name


  AirLoopHVAC:OutdoorAirSystem,
    PSZ-AC_2:6_OA,             !- Name
    PSZ-AC_2:6_OA_Controllers, !- Controller List Name
    PSZ-AC_2:6_OA_Equipment;  !- Outdoor Air Equipment List Name

  OutdoorAir:Mixer,
    PSZ-AC_2:6_OAMixing Box,    !- Name
    PSZ-AC_2:6 Mixed Air Outlet,  !- Mixed Air Node Name
    PSZ-AC_2:6 Heat Recovery Supply Outlet,  !- Outdoor Air Stream Node Name

    PSZ-AC_2:6 OARelief Node,  !- Relief Air Stream Node Name
    PSZ-AC_2:6 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  AirLoopHVAC:ZoneSplitter,
    PSZ-AC_2:6 Supply Air Splitter,  !- Name
    PSZ-AC_2:6 Zone Equipment Inlet Node,  !- Inlet Node Name
    Aux_Gym_ZN_1_FLR_1 ADU Inlet Node;  !- Outlet 1 Node Name

  AirLoopHVAC:SupplyPath,
    PSZ-AC_2:6,                !- Name
    PSZ-AC_2:6 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PSZ-AC_2:6 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    PSZ-AC_2:6 Return Air Mixer,  !- Name
    PSZ-AC_2:6 Zone Equipment Outlet Node,  !- Outlet Node Name
    Aux_Gym_ZN_1_FLR_1 Return Air Node;  !- Inlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    PSZ-AC_2:6 Return Air Path,!- Name
    PSZ-AC_2:6 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    PSZ-AC_2:6 Return Air Mixer;  !- Component 1 Name

  Branch,
    PSZ-AC_2:6 Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    PSZ-AC_2:6_OA,             !- Component 1 Name
    PSZ-AC_2:6 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    PSZ-AC_2:6 Mixed Air Outlet,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
    PSZ-AC_2:6_Unitary_Package_DX,  !- Component 2 Name
    PSZ-AC_2:6 Mixed Air Outlet,  !- Component 2 Inlet Node Name
    PSZ-AC_2:6 Supply Equipment Outlet Node;  !- Component 2 Outlet Node Name

  BranchList,
    PSZ-AC_2:6 Air Loop Branches,  !- Name
    PSZ-AC_2:6 Air Loop Main Branch;  !- Branch 1 Name

  NodeList,
    Aux_Gym_ZN_1_FLR_1 Inlet Nodes,     !- Name
    Aux_Gym_ZN_1_FLR_1 Direct Air Inlet Node;  !- Node 1 Name

  NodeList,
    PSZ-AC_2:6_OANode List,    !- Name
    PSZ-AC_2:6 OAInlet Node;  !- Node 1 Name

  OutdoorAir:NodeList,
    PSZ-AC_2:6_OANode List;    !- Node or NodeList Name 1

  AvailabilityManager:NightCycle,
    PSZ-AC_2:6 Availability Manager,  !- Name
    Always_On,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

  AvailabilityManagerAssignmentList,
    PSZ-AC_2:6 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    PSZ-AC_2:6 Availability Manager;  !- Availability Manager 1 Name

  SetpointManager:SingleZone:Heating,
    SupAirTemp MngrAux_Gym_ZN_1_FLR_1 - Htg,  !- Name
    Temperature,             !- Control Variable
    10,                      !- Minimum Supply Air Temperature {C}
    50,                      !- Maximum Supply Air Temperature {C}
    Aux_Gym_ZN_1_FLR_1,                 !- Control Zone Name
    Aux_Gym_ZN_1_FLR_1 Air Node,      !- Zone Node Name
    Aux_Gym_ZN_1_FLR_1 Direct Air Inlet Node,  !- Zone Inlet Node Name
    PSZ-AC_2:6 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:SingleZone:Cooling,
    SupAirTemp MngrAux_Gym_ZN_1_FLR_1 - Clg,  !- Name
    Temperature,             !- Control Variable
    10,                      !- Minimum Supply Air Temperature {C}
    50,                      !- Maximum Supply Air Temperature {C}
    Aux_Gym_ZN_1_FLR_1,                 !- Control Zone Name
    Aux_Gym_ZN_1_FLR_1 Air Node,      !- Zone Node Name
    Aux_Gym_ZN_1_FLR_1 Direct Air Inlet Node,  !- Zone Inlet Node Name
    PSZ-AC_2:6 Zone Equipment Inlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-AC_2:6_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC_2:6 Zone Equipment Inlet Node,  !- Reference Setpoint Node Name
    PSZ-AC_2:6 Heating Coil Outlet,  !- Fan Inlet Node Name
    PSZ-AC_2:6 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC_2:6 Mixed Air Outlet;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-AC_2:6_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC_2:6 Zone Equipment Inlet Node,  !- Reference Setpoint Node Name
    PSZ-AC_2:6 Heating Coil Outlet,  !- Fan Inlet Node Name
    PSZ-AC_2:6 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC_2:6 Cooling Coil Outlet;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-AC_2:6_HeatC MixedAir Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC_2:6 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC_2:6 Heating Coil Outlet,  !- Fan Inlet Node Name
    PSZ-AC_2:6 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC_2:6 Heating Coil Outlet;  !- Setpoint Node or NodeList Name

  SetpointManager:OutdoorAirPretreat,
    PSZ-AC_2:6 Heat Exchanger Supply Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Setpoint Temperature {C}
    99,                      !- Maximum Setpoint Temperature {C}
    0.00001,                 !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
    1.0,                     !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
    PSZ-AC_2:6 Mixed Air Outlet,  !- Reference Setpoint Node Name
    PSZ-AC_2:6 Mixed Air Outlet,  !- Mixed Air Stream Node Name
    PSZ-AC_2:6 OAInlet Node,  !- Outdoor Air Stream Node Name
    PSZ-AC_2:6 Supply Equipment Inlet Node,  !- Return Air Stream Node Name
    PSZ-AC_2:6 Heat Recovery Supply Outlet;  !- Setpoint Node or NodeList Name

  HeatExchanger:AirToAir:SensibleAndLatent,
    PSZ-AC_2:6 OA Heat Recovery,  !- Name
    Always_On,               !- Availability Schedule Name
    AUTOSIZE,                !- Nominal Supply Air Flow Rate {m3/s}
    0.70,                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.60,                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.70,                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
    0.60,                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    0.75,                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.60,                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.75,                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
    0.60,                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    PSZ-AC_2:6 OAInlet Node,  !- Supply Air Inlet Node Name
    PSZ-AC_2:6 Heat Recovery Supply Outlet,  !- Supply Air Outlet Node Name
    PSZ-AC_2:6 OARelief Node,  !- Exhaust Air Inlet Node Name
    PSZ-AC_2:6 Heat Recovery Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
    1414.649125,  !- Nominal Electric Power {W}
    Yes,                     !- Supply Air Outlet Temperature Control
    Rotary,                  !- Heat Exchanger Type
    ExhaustOnly,             !- Frost Control Type
    -23.3,                   !- Threshold Temperature {C}
    0.167,                   !- Initial Defrost Time Fraction {dimensionless}
    1.44;                    !- Rate of Defrost Time Fraction Increase {1/K}





!-~~~~ ZoneMsc_tmpl: Kitchen_ZN_1_FLR_1 ~~~


  Sizing:Zone,
    Kitchen_ZN_1_FLR_1,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Kitchen_ZN_1_FLR_1,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.254379672279695,  !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ;                        !- Design Specification Zone Air Distribution Object Name

  DesignSpecification:OutdoorAir,
    SZ DSOA Kitchen_ZN_1_FLR_1,         !- Name
    Maximum,                 !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.001178559,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.254379672279695;  !- Outdoor Air Flow per Zone {m3/s}

  ZoneControl:Thermostat,
    Kitchen_ZN_1_FLR_1 Thermostat,      !- Name
    Kitchen_ZN_1_FLR_1,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Kitchen_ZN_1_FLR_1 Dual SP Control;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Kitchen_ZN_1_FLR_1 Dual SP Control,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

!-~~~~ CCoil_tmpl ~~~

  Coil:Cooling:DX:MultiSpeed,
    PSZ-AC_4:8 Cooling Coil,  !- Name
    Always_On,               !- Availability Schedule Name
    PSZ-AC_4:8 Mixed Air Outlet,    !- Air Inlet Node Name
    PSZ-AC_4:8 Cooling Coil Outlet,   !- Air Outlet Node Name
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    ,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    No,                      !- Apply Part Load Fraction to Speeds Greater than 1
    No,                      !- Apply Latent Degradation to Speeds Greater than 1
    ,                        !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Basin Heater Capacity {W/K}
    2,                       !- Basin Heater Setpoint Temperature {C}
    ,                        !- Basin Heater Operating Schedule Name
    Electricity,             !- Fuel Type
    2,                       !- Number of Speeds
22602.555, !- Speed 1 Gross Rated Total Cooling Capacity {W}
0.70108, !- Speed 1 Gross Rated Sensible Heat Ratio
3.73224036438218, !- Speed 1 Gross Rated Cooling COP {W/W}
1.21360666666667, !- Speed 1 Rated Air Flow Rate {m3/s}
    0,                   !- Speed 1 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    LgDX_CapFT,              !- Speed 1 Total Cooling Capacity Function of Temperature Curve Name
    LgDX_CapFF,              !- Speed 1 Total Cooling Capacity Function of Flow Fraction Curve Name
    LgDX_EIRFT,              !- Speed 1 Energy Input Ratio Function of Temperature Curve Name
    LgDX_EIRFF,              !- Speed 1 Energy Input Ratio Function of Flow Fraction Curve Name
    LgDX_PLR,                !- Speed 1 Part Load Fraction Correlation Curve Name
    ,                        !- Speed 1 Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Speed 1 Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Speed 1 Maximum Cycling Rate {cycles/hr}
    ,                        !- Speed 1 Latent Capacity Time Constant {s}
    0.2,                     !- Speed 1 Rated Waste Heat Fraction of Power Input {dimensionless}
    ,                        !- Speed 1 Waste Heat Function of Temperature Curve Name
    0.9,                     !- Speed 1 Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Speed 1 Evaporative Condenser Air Flow Rate {m3/s}
    ,                        !- Speed 1 Rated Evaporative Condenser Pump Power Consumption {W}
45205.11, !- Speed 2 Gross Rated Total Cooling Capacity {W}
0.70108, !- Speed 2 Gross Rated Sensible Heat Ratio
3.73224036438218, !- Speed 2 Gross Rated Cooling COP {W/W}
1.82041, !- Speed 2 Rated Air Flow Rate {m3/s}
    0,                   !- Speed 2 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    LgDX_CapFT,              !- Speed 2 Total Cooling Capacity Function of Temperature Curve Name
    LgDX_CapFF,              !- Speed 2 Total Cooling Capacity Function of Flow Fraction Curve Name
    LgDX_EIRFT,              !- Speed 2 Energy Input Ratio Function of Temperature Curve Name
    LgDX_EIRFF,              !- Speed 2 Energy Input Ratio Function of Flow Fraction Curve Name
    LgDX_PLR,                !- Speed 2 Part Load Fraction Correlation Curve Name
    ,                        !- Speed 2 Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Speed 2 Ratio of Initial Moisture Evaporation Rate and steady state Latent Capacity {dimensionless}
    ,                        !- Speed 2 Maximum Cycling Rate {cycles/hr}
    ,                        !- Speed 2 Latent Capacity Time Constant {s}
    0.2,                     !- Speed 2 Rated Waste Heat Fraction of Power Input {dimensionless}
    ,                        !- Speed 2 Waste Heat Function of Temperature Curve Name
    0.9,                     !- Speed 2 Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Speed 2 Evaporative Condenser Air Flow Rate {m3/s}
    ;                        !- Speed 2 Rated Evaporative Condenser Pump Power Consumption {W}


!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:Fuel,
    PSZ-AC_4:8 Heating Coil,  !- Name
    Always_On,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
0.8, !- Burner Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    PSZ-AC_4:8 Cooling Coil Outlet,    !- Air Inlet Node Name
    PSZ-AC_4:8 Heating Coil Outlet,   !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0.0,                     !- Parasitic Electric Load {W}
    ,                        !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}





!-~~~~ PSZ_tmpl: Kitchen_ZN_1_FLR_1 ~~~


  Sizing:System,
    PSZ-AC_4:8,           !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,       !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Kitchen_ZN_1_FLR_1 Direct Air,      !- Name
    Always_On,               !- Availability Schedule Name
    Kitchen_ZN_1_FLR_1 ADU Inlet Node,  !- Air Inlet Node Name
    Kitchen_ZN_1_FLR_1 Direct Air Inlet Node,  !- Air Outlet Node Name
    AUTOSIZE;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    Kitchen_ZN_1_FLR_1 PSZ ADU,       !- Name
    Kitchen_ZN_1_FLR_1 Direct Air Inlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    Kitchen_ZN_1_FLR_1 Direct Air; !- Air Terminal Name


  ZoneHVAC:EquipmentList,
    Kitchen_ZN_1_FLR_1 Equipment,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    Fan:ZoneExhaust,         !- Zone Equipment 1 Object Type
    Kitchen_ZN_1_FLR_1 Exhaust Fan,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    Kitchen_ZN_1_FLR_1 PSZ ADU,       !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentConnections,
    Kitchen_ZN_1_FLR_1,                 !- Zone Name
    Kitchen_ZN_1_FLR_1 Equipment,       !- Zone Conditioning Equipment List Name
    Kitchen_ZN_1_FLR_1 Inlet Nodes,     !- Zone Air Inlet Node or NodeList Name
    Kitchen_ZN_1_FLR_1 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    Kitchen_ZN_1_FLR_1 Air Node,      !- Zone Air Node Name
    Kitchen_ZN_1_FLR_1 Return Air Node;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Kitchen_ZN_1_FLR_1 Exhaust Nodes,  !- Name
    Kitchen_ZN_1_FLR_1 Exhaust Fan Node;  !- Node 2 Name

  Fan:ZoneExhaust,
    Kitchen_ZN_1_FLR_1 Exhaust Fan,  !- Name
    Kitchen_Exhaust_SCH,     !- Availability Schedule Name
    0.385,        !- Fan Total Efficiency
    125,                     !- Pressure Rise {Pa}
    2.54851619723628,  !- Maximum Flow Rate {m3/s}
    Kitchen_ZN_1_FLR_1 Exhaust Fan Node,  !- Air Inlet Node Name
    Kitchen_ZN_1_FLR_1 Exhaust Fan Outlet Node,  !- Air Outlet Node Name
    General,              !- End-Use Subcategory
    ,                        !- Flow Fraction Schedule Name
    ,                        !- System Availability Manager Coupling Mode
    ,                        !- Minimum Zone Temperature Limit Schedule Name
    Kitchen_ZN_1_FLR_1 Exhaust Fan Balanced Exhaust Fraction Schedule;  !- Balanced Exhaust Fraction Schedule Name

  Fan:SystemModel,
    PSZ-AC_4:8_addAQ_Unitary_Package_fan,  !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    PSZ-AC_4:8 Heating Coil Outlet,  !- Air Inlet Node Name
    PSZ-AC_4:8 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    autosize,                !- Design Maximum Air Flow Rate
    Discrete,   !- Speed Control Method
    1,   !- Electric Power Minimum Flow Rate Fraction
622.5, !- Design Pressure Rise {Pa}
0.895, !- Motor Efficiency
    1.0,   ! Motor In Air Stream Fraction
    AUTOSIZE,   !- Design Electric Power Consumption
    TotalEfficiencyAndPressure,   !- Design Power Sizing Method
    ,   !- Electric Power Per Unit Flow Rate
    ,   !- Electric Power Per Unit Flow Rate Per Pressure
0.58175, !- Fan Total Efficiency
    ,   !- Electric Power Function of Flow Fraction Curve Name
622.5, !- Night Ventilation Mode Pressure Rise
    ,   !- Night Ventilation Mode Flow Fraction
    ,   !- Motor Loss Zone Name
    ,   !- Motor Loss Radiative Fraction
    General,                 !- End-Use Subcategory
    2,   !- Number of Speeds
    0.66,   !- Speed Flow Fraction
    0.4,   !- Electric Power Fraction
    1,   !- Speed Flow Fraction
    1;    !- Electric Power Fraction
  AirLoopHVAC:UnitarySystem,
    PSZ-AC_4:8_Unitary_Package_DX,  !- Name
    Load,                    !- Control Type
    Kitchen_ZN_1_FLR_1,              !- Controlling Zone or Thermostat Location
    None,                    !- Dehumidification Control Type
    Always_On,               !- Availability Schedule Name
    PSZ-AC_4:8 Mixed Air Outlet,  !- Air Inlet Node Name
    PSZ-AC_4:8 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    Fan:SystemModel,         !- Supply Fan Object Type
    PSZ-AC_4:8_addAQ_Unitary_Package_fan,  !- Supply Fan Name
    DrawThrough,             !- Fan Placement
    HVACOperationSchd,       !- Supply Air Fan Operating Mode Schedule Name
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    PSZ-AC_4:8 Heating Coil,  !- Heating Coil Name
    1,                       !- DX Heating Coil Sizing Ratio
    Coil:Cooling:DX:MultiSpeed,  !- Cooling Coil Object Type
    PSZ-AC_4:8 Cooling Coil,  !- Cooling Coil Name
    No,                      !- Use DOAS DX Cooling Coil
    2,                       !- Minimum Supply Air Temperature {C}
    SensibleOnlyLoadControl, !- Latent Load Control
    ,                        !- Supplemental Heating Coil Object Type
    ,                        !- Supplemental Heating Coil Name
    SupplyAirFlowRate,       !- Cooling Supply Air Flow Rate Method
    AUTOSIZE,                !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- Heating Supply Air Flow Rate Method
    AUTOSIZE,                !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- No Load Supply Air Flow Rate Method
    AUTOSIZE,                !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
    AUTOSIZE,                !- Maximum Supply Air Temperature {C}
    ,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
    ,                     !- Maximum Cycling Rate {cycles/hr}
    ,                      !- Heat Pump Time Constant {s}
    ,                    !- Fraction of On-Cycle Power Use
    ,                      !- Heat Pump Fan Delay Time {s}
    ,                        !- Ancillary On-Cycle Electric Power {W}
    ,                        !- Ancillary Off-Cycle Electric Power {W}
    ,                        !- Design Heat Recovery Water Flow Rate {m3/s}
    ,                      !- Maximum Temperature for Heat Recovery {C}
    ,                        !- Heat Recovery Water Inlet Node Name
    ,                        !- Heat Recovery Water Outlet Node Name
    UnitarySystemPerformance:Multispeed,  !- Design Specification Multispeed Object Type
    PSZ-AC_4:8_Unitary_Package_DX_Perf;  !- Design Specification Multispeed Object Name

  UnitarySystemPerformance:Multispeed,
    PSZ-AC_4:8_Unitary_Package_DX_Perf,  !- Name
    2,                       !- Number of Speeds for Heating
    2,                       !- Number of Speeds for Cooling
    No,                      !- Single Mode Operation
    0.66,    !- No Load, heating, or Cooling Speed 1 Supply Air Flow Rate Ratio
    0.66,    !- No Load, heating, or Cooling Speed 1 Supply Air Flow Rate Ratio
    0.66,    !- No Load, heating, or Cooling Speed 1 Supply Air Flow Rate Ratio
    1,                       !- Heating Speed 2 Supply Air Flow Ratio
    1;                       !- Cooling Speed 2 Supply Air Flow Ratio

  Controller:OutdoorAir,
    PSZ-AC_4:8_OA_Controller,  !- Name
    PSZ-AC_4:8 OARelief Node,  !- Relief Air Outlet Node Name
    PSZ-AC_4:8 Supply Equipment Inlet Node,  !- Return Air Node Name
    PSZ-AC_4:8 Mixed Air Outlet,  !- Mixed Air Node Name
    PSZ-AC_4:8 OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
NoEconomizer, !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithHeating,   !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Kitchen_Exhaust_SCH,     !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ,                        !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    ,                        !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    ,                        !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    ;                       !- Heat Recovery Bypass Control Type

  AirLoopHVAC:ControllerList,
    PSZ-AC_4:8_OA_Controllers, !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PSZ-AC_4:8_OA_Controller;  !- Controller 1 Name



  AirLoopHVAC,
    PSZ-AC_4:8,                !- Name
    ,                        !- Controller List Name
    PSZ-AC_4:8 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    PSZ-AC_4:8 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PSZ-AC_4:8 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    PSZ-AC_4:8 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    PSZ-AC_4:8 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    PSZ-AC_4:8 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-AC_4:8_OA_Equipment,   !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PSZ-AC_4:8_OAMixing Box;   !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem,
    PSZ-AC_4:8_OA,             !- Name
    PSZ-AC_4:8_OA_Controllers, !- Controller List Name
    PSZ-AC_4:8_OA_Equipment;  !- Outdoor Air Equipment List Name

  OutdoorAir:Mixer,
    PSZ-AC_4:8_OAMixing Box,    !- Name
    PSZ-AC_4:8 Mixed Air Outlet,  !- Mixed Air Node Name
    PSZ-AC_4:8 OAInlet Node,  !- Outdoor Air Stream Node Name
    PSZ-AC_4:8 OARelief Node,  !- Relief Air Stream Node Name
    PSZ-AC_4:8 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  AirLoopHVAC:ZoneSplitter,
    PSZ-AC_4:8 Supply Air Splitter,  !- Name
    PSZ-AC_4:8 Zone Equipment Inlet Node,  !- Inlet Node Name
    Kitchen_ZN_1_FLR_1 ADU Inlet Node;  !- Outlet 1 Node Name

  AirLoopHVAC:SupplyPath,
    PSZ-AC_4:8,                !- Name
    PSZ-AC_4:8 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PSZ-AC_4:8 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    PSZ-AC_4:8 Return Air Mixer,  !- Name
    PSZ-AC_4:8 Zone Equipment Outlet Node,  !- Outlet Node Name
    Kitchen_ZN_1_FLR_1 Return Air Node;  !- Inlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    PSZ-AC_4:8 Return Air Path,!- Name
    PSZ-AC_4:8 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    PSZ-AC_4:8 Return Air Mixer;  !- Component 1 Name

  Branch,
    PSZ-AC_4:8 Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    PSZ-AC_4:8_OA,             !- Component 1 Name
    PSZ-AC_4:8 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    PSZ-AC_4:8 Mixed Air Outlet,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
    PSZ-AC_4:8_Unitary_Package_DX,  !- Component 2 Name
    PSZ-AC_4:8 Mixed Air Outlet,  !- Component 2 Inlet Node Name
    PSZ-AC_4:8 Supply Equipment Outlet Node;  !- Component 2 Outlet Node Name

  BranchList,
    PSZ-AC_4:8 Air Loop Branches,  !- Name
    PSZ-AC_4:8 Air Loop Main Branch;  !- Branch 1 Name

  NodeList,
    Kitchen_ZN_1_FLR_1 Inlet Nodes,     !- Name
    Kitchen_ZN_1_FLR_1 Direct Air Inlet Node;  !- Node 1 Name

  NodeList,
    PSZ-AC_4:8_OANode List,    !- Name
    PSZ-AC_4:8 OAInlet Node;  !- Node 1 Name

  OutdoorAir:NodeList,
    PSZ-AC_4:8_OANode List;    !- Node or NodeList Name 1

  AvailabilityManager:NightCycle,
    PSZ-AC_4:8 Availability Manager,  !- Name
    Always_On,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

  AvailabilityManagerAssignmentList,
    PSZ-AC_4:8 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    PSZ-AC_4:8 Availability Manager;  !- Availability Manager 1 Name

  SetpointManager:SingleZone:Heating,
    SupAirTemp MngrKitchen_ZN_1_FLR_1 - Htg,  !- Name
    Temperature,             !- Control Variable
    10,                      !- Minimum Supply Air Temperature {C}
    50,                      !- Maximum Supply Air Temperature {C}
    Kitchen_ZN_1_FLR_1,                 !- Control Zone Name
    Kitchen_ZN_1_FLR_1 Air Node,      !- Zone Node Name
    Kitchen_ZN_1_FLR_1 Direct Air Inlet Node,  !- Zone Inlet Node Name
    PSZ-AC_4:8 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:SingleZone:Cooling,
    SupAirTemp MngrKitchen_ZN_1_FLR_1 - Clg,  !- Name
    Temperature,             !- Control Variable
    10,                      !- Minimum Supply Air Temperature {C}
    50,                      !- Maximum Supply Air Temperature {C}
    Kitchen_ZN_1_FLR_1,                 !- Control Zone Name
    Kitchen_ZN_1_FLR_1 Air Node,      !- Zone Node Name
    Kitchen_ZN_1_FLR_1 Direct Air Inlet Node,  !- Zone Inlet Node Name
    PSZ-AC_4:8 Zone Equipment Inlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-AC_4:8_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC_4:8 Zone Equipment Inlet Node,  !- Reference Setpoint Node Name
    PSZ-AC_4:8 Heating Coil Outlet,  !- Fan Inlet Node Name
    PSZ-AC_4:8 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC_4:8 Mixed Air Outlet;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-AC_4:8_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC_4:8 Zone Equipment Inlet Node,  !- Reference Setpoint Node Name
    PSZ-AC_4:8 Heating Coil Outlet,  !- Fan Inlet Node Name
    PSZ-AC_4:8 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC_4:8 Cooling Coil Outlet;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-AC_4:8_HeatC MixedAir Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC_4:8 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC_4:8 Heating Coil Outlet,  !- Fan Inlet Node Name
    PSZ-AC_4:8 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC_4:8 Heating Coil Outlet;  !- Setpoint Node or NodeList Name




!-~~~~ ZoneMsc_tmpl: Cafeteria_ZN_1_FLR_1 ~~~


  Sizing:Zone,
    Cafeteria_ZN_1_FLR_1,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Cafeteria_ZN_1_FLR_1,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ;                        !- Design Specification Zone Air Distribution Object Name

!    PSZ_AC_5_9_ERV = Yes
!    PSZ_AC_5_9_ERV_power = 2165.20435

!  Cafeteria_ZN_1_FLR_1_DCV = No



  DesignSpecification:OutdoorAir,
    SZ DSOA Cafeteria_ZN_1_FLR_1,         !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.004724395,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}


  ZoneControl:Thermostat,
    Cafeteria_ZN_1_FLR_1 Thermostat,      !- Name
    Cafeteria_ZN_1_FLR_1,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Cafeteria_ZN_1_FLR_1 Dual SP Control;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Cafeteria_ZN_1_FLR_1 Dual SP Control,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

!-~~~~ CCoil_tmpl ~~~

  Coil:Cooling:DX:MultiSpeed,
    PSZ-AC_5:9 Cooling Coil,  !- Name
    Always_On,               !- Availability Schedule Name
    PSZ-AC_5:9 Mixed Air Outlet,    !- Air Inlet Node Name
    PSZ-AC_5:9 Cooling Coil Outlet,   !- Air Outlet Node Name
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    ,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    No,                      !- Apply Part Load Fraction to Speeds Greater than 1
    No,                      !- Apply Latent Degradation to Speeds Greater than 1
    ,                        !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Basin Heater Capacity {W/K}
    2,                       !- Basin Heater Setpoint Temperature {C}
    ,                        !- Basin Heater Operating Schedule Name
    Electricity,             !- Fuel Type
    2,                       !- Number of Speeds
54961.685, !- Speed 1 Gross Rated Total Cooling Capacity {W}
0.70108, !- Speed 1 Gross Rated Sensible Heat Ratio
3.39928881549157, !- Speed 1 Gross Rated Cooling COP {W/W}
2.95107333333333, !- Speed 1 Rated Air Flow Rate {m3/s}
    0,                   !- Speed 1 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    LgDX_CapFT,              !- Speed 1 Total Cooling Capacity Function of Temperature Curve Name
    LgDX_CapFF,              !- Speed 1 Total Cooling Capacity Function of Flow Fraction Curve Name
    LgDX_EIRFT,              !- Speed 1 Energy Input Ratio Function of Temperature Curve Name
    LgDX_EIRFF,              !- Speed 1 Energy Input Ratio Function of Flow Fraction Curve Name
    LgDX_PLR,                !- Speed 1 Part Load Fraction Correlation Curve Name
    ,                        !- Speed 1 Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Speed 1 Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Speed 1 Maximum Cycling Rate {cycles/hr}
    ,                        !- Speed 1 Latent Capacity Time Constant {s}
    0.2,                     !- Speed 1 Rated Waste Heat Fraction of Power Input {dimensionless}
    ,                        !- Speed 1 Waste Heat Function of Temperature Curve Name
    0.9,                     !- Speed 1 Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Speed 1 Evaporative Condenser Air Flow Rate {m3/s}
    ,                        !- Speed 1 Rated Evaporative Condenser Pump Power Consumption {W}
109923.37, !- Speed 2 Gross Rated Total Cooling Capacity {W}
0.70108, !- Speed 2 Gross Rated Sensible Heat Ratio
3.39928881549157, !- Speed 2 Gross Rated Cooling COP {W/W}
4.42661, !- Speed 2 Rated Air Flow Rate {m3/s}
    0,                   !- Speed 2 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    LgDX_CapFT,              !- Speed 2 Total Cooling Capacity Function of Temperature Curve Name
    LgDX_CapFF,              !- Speed 2 Total Cooling Capacity Function of Flow Fraction Curve Name
    LgDX_EIRFT,              !- Speed 2 Energy Input Ratio Function of Temperature Curve Name
    LgDX_EIRFF,              !- Speed 2 Energy Input Ratio Function of Flow Fraction Curve Name
    LgDX_PLR,                !- Speed 2 Part Load Fraction Correlation Curve Name
    ,                        !- Speed 2 Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Speed 2 Ratio of Initial Moisture Evaporation Rate and steady state Latent Capacity {dimensionless}
    ,                        !- Speed 2 Maximum Cycling Rate {cycles/hr}
    ,                        !- Speed 2 Latent Capacity Time Constant {s}
    0.2,                     !- Speed 2 Rated Waste Heat Fraction of Power Input {dimensionless}
    ,                        !- Speed 2 Waste Heat Function of Temperature Curve Name
    0.9,                     !- Speed 2 Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Speed 2 Evaporative Condenser Air Flow Rate {m3/s}
    ;                        !- Speed 2 Rated Evaporative Condenser Pump Power Consumption {W}


!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:Fuel,
    PSZ-AC_5:9 Heating Coil,  !- Name
    Always_On,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
0.8, !- Burner Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    PSZ-AC_5:9 Cooling Coil Outlet,    !- Air Inlet Node Name
    PSZ-AC_5:9 Heating Coil Outlet,   !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0.0,                     !- Parasitic Electric Load {W}
    ,                        !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}





!-~~~~ PSZ_tmpl: Cafeteria_ZN_1_FLR_1 ~~~


  Sizing:System,
    PSZ-AC_5:9,           !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,       !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Cafeteria_ZN_1_FLR_1 Direct Air,      !- Name
    Always_On,               !- Availability Schedule Name
    Cafeteria_ZN_1_FLR_1 ADU Inlet Node,  !- Air Inlet Node Name
    Cafeteria_ZN_1_FLR_1 Direct Air Inlet Node,  !- Air Outlet Node Name
    AUTOSIZE;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    Cafeteria_ZN_1_FLR_1 PSZ ADU,       !- Name
    Cafeteria_ZN_1_FLR_1 Direct Air Inlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    Cafeteria_ZN_1_FLR_1 Direct Air; !- Air Terminal Name


  ZoneHVAC:EquipmentList,
    Cafeteria_ZN_1_FLR_1 Equipment,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Cafeteria_ZN_1_FLR_1 PSZ ADU,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentConnections,
    Cafeteria_ZN_1_FLR_1,                 !- Zone Name
    Cafeteria_ZN_1_FLR_1 Equipment,       !- Zone Conditioning Equipment List Name
    Cafeteria_ZN_1_FLR_1 Inlet Nodes,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Cafeteria_ZN_1_FLR_1 Air Node,      !- Zone Air Node Name
    Cafeteria_ZN_1_FLR_1 Return Air Node;  !- Zone Return Air Node or NodeList Name


  Fan:SystemModel,
    PSZ-AC_5:9_addAQ_Unitary_Package_fan,  !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    PSZ-AC_5:9 Heating Coil Outlet,  !- Air Inlet Node Name
    PSZ-AC_5:9 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    autosize,                !- Design Maximum Air Flow Rate
    Discrete,   !- Speed Control Method
    1,   !- Electric Power Minimum Flow Rate Fraction
1018.41, !- Design Pressure Rise {Pa}
0.924, !- Motor Efficiency
    1.0,   ! Motor In Air Stream Fraction
    AUTOSIZE,   !- Design Electric Power Consumption
    TotalEfficiencyAndPressure,   !- Design Power Sizing Method
    ,   !- Electric Power Per Unit Flow Rate
    ,   !- Electric Power Per Unit Flow Rate Per Pressure
0.6006, !- Fan Total Efficiency
    ,   !- Electric Power Function of Flow Fraction Curve Name
1018.41, !- Night Ventilation Mode Pressure Rise
    ,   !- Night Ventilation Mode Flow Fraction
    ,   !- Motor Loss Zone Name
    ,   !- Motor Loss Radiative Fraction
    General,                 !- End-Use Subcategory
    2,   !- Number of Speeds
    0.66,   !- Speed Flow Fraction
    0.4,   !- Electric Power Fraction
    1,   !- Speed Flow Fraction
    1;    !- Electric Power Fraction
  AirLoopHVAC:UnitarySystem,
    PSZ-AC_5:9_Unitary_Package_DX,  !- Name
    Load,                    !- Control Type
    Cafeteria_ZN_1_FLR_1,              !- Controlling Zone or Thermostat Location
    None,                    !- Dehumidification Control Type
    Always_On,               !- Availability Schedule Name
    PSZ-AC_5:9 Mixed Air Outlet,  !- Air Inlet Node Name
    PSZ-AC_5:9 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    Fan:SystemModel,         !- Supply Fan Object Type
    PSZ-AC_5:9_addAQ_Unitary_Package_fan,  !- Supply Fan Name
    DrawThrough,             !- Fan Placement
    HVACOperationSchd,       !- Supply Air Fan Operating Mode Schedule Name
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    PSZ-AC_5:9 Heating Coil,  !- Heating Coil Name
    1,                       !- DX Heating Coil Sizing Ratio
    Coil:Cooling:DX:MultiSpeed,  !- Cooling Coil Object Type
    PSZ-AC_5:9 Cooling Coil,  !- Cooling Coil Name
    No,                      !- Use DOAS DX Cooling Coil
    2,                       !- Minimum Supply Air Temperature {C}
    SensibleOnlyLoadControl, !- Latent Load Control
    ,                        !- Supplemental Heating Coil Object Type
    ,                        !- Supplemental Heating Coil Name
    SupplyAirFlowRate,       !- Cooling Supply Air Flow Rate Method
    AUTOSIZE,                !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- Heating Supply Air Flow Rate Method
    AUTOSIZE,                !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- No Load Supply Air Flow Rate Method
    AUTOSIZE,                !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
    AUTOSIZE,                !- Maximum Supply Air Temperature {C}
    ,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
    ,                     !- Maximum Cycling Rate {cycles/hr}
    ,                      !- Heat Pump Time Constant {s}
    ,                    !- Fraction of On-Cycle Power Use
    ,                      !- Heat Pump Fan Delay Time {s}
    ,                        !- Ancillary On-Cycle Electric Power {W}
    ,                        !- Ancillary Off-Cycle Electric Power {W}
    ,                        !- Design Heat Recovery Water Flow Rate {m3/s}
    ,                      !- Maximum Temperature for Heat Recovery {C}
    ,                        !- Heat Recovery Water Inlet Node Name
    ,                        !- Heat Recovery Water Outlet Node Name
    UnitarySystemPerformance:Multispeed,  !- Design Specification Multispeed Object Type
    PSZ-AC_5:9_Unitary_Package_DX_Perf;  !- Design Specification Multispeed Object Name

  UnitarySystemPerformance:Multispeed,
    PSZ-AC_5:9_Unitary_Package_DX_Perf,  !- Name
    2,                       !- Number of Speeds for Heating
    2,                       !- Number of Speeds for Cooling
    No,                      !- Single Mode Operation
    0.66,    !- No Load, heating, or Cooling Speed 1 Supply Air Flow Rate Ratio
    0.66,    !- No Load, heating, or Cooling Speed 1 Supply Air Flow Rate Ratio
    0.66,    !- No Load, heating, or Cooling Speed 1 Supply Air Flow Rate Ratio
    1,                       !- Heating Speed 2 Supply Air Flow Ratio
    1;                       !- Cooling Speed 2 Supply Air Flow Ratio

  Controller:OutdoorAir,
    PSZ-AC_5:9_OA_Controller,  !- Name
    PSZ-AC_5:9 OARelief Node,  !- Relief Air Outlet Node Name
    PSZ-AC_5:9 Supply Equipment Inlet Node,  !- Return Air Node Name
    PSZ-AC_5:9 Mixed Air Outlet,  !- Mixed Air Node Name
    PSZ-AC_5:9 OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
NoEconomizer, !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithHeating,   !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_Sched,        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    ,                        !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    ,                        !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenOAFlowGreaterThanMinimum;  !- Heat Recovery Bypass Control Type


  Controller:MechanicalVentilation,
    Cafeteria_ZN_1_FLR_1_DCV,  !- Name
    MinOA_Sched, !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation

    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Cafeteria_ZN_1_FLR_1,    !- Zone 1 Name
    SZ DSOA Cafeteria_ZN_1_FLR_1,  !- Design Specification Outdoor Air Object Name
    CM DSZAD Building;       !- Design Specification Zone Air Distribution Object Name


  AirLoopHVAC:ControllerList,
    PSZ-AC_5:9_OA_Controllers, !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PSZ-AC_5:9_OA_Controller;  !- Controller 1 Name



  AirLoopHVAC,
    PSZ-AC_5:9,                !- Name
    ,                        !- Controller List Name
    PSZ-AC_5:9 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    PSZ-AC_5:9 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PSZ-AC_5:9 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    PSZ-AC_5:9 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    PSZ-AC_5:9 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    PSZ-AC_5:9 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-AC_5:9_OA_Equipment,   !- Name
    HeatExchanger:AirToAir:SensibleAndLatent,  !- Component 1 Object Type
    PSZ-AC_5:9 OA Heat Recovery,  !- Component 1 Name
    OutdoorAir:Mixer,        !- Component 2 Object Type
    PSZ-AC_5:9_OAMixing Box;   !- Component 2 Name


  AirLoopHVAC:OutdoorAirSystem,
    PSZ-AC_5:9_OA,             !- Name
    PSZ-AC_5:9_OA_Controllers, !- Controller List Name
    PSZ-AC_5:9_OA_Equipment;  !- Outdoor Air Equipment List Name

  OutdoorAir:Mixer,
    PSZ-AC_5:9_OAMixing Box,    !- Name
    PSZ-AC_5:9 Mixed Air Outlet,  !- Mixed Air Node Name
    PSZ-AC_5:9 Heat Recovery Supply Outlet,  !- Outdoor Air Stream Node Name

    PSZ-AC_5:9 OARelief Node,  !- Relief Air Stream Node Name
    PSZ-AC_5:9 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  AirLoopHVAC:ZoneSplitter,
    PSZ-AC_5:9 Supply Air Splitter,  !- Name
    PSZ-AC_5:9 Zone Equipment Inlet Node,  !- Inlet Node Name
    Cafeteria_ZN_1_FLR_1 ADU Inlet Node;  !- Outlet 1 Node Name

  AirLoopHVAC:SupplyPath,
    PSZ-AC_5:9,                !- Name
    PSZ-AC_5:9 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PSZ-AC_5:9 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    PSZ-AC_5:9 Return Air Mixer,  !- Name
    PSZ-AC_5:9 Zone Equipment Outlet Node,  !- Outlet Node Name
    Cafeteria_ZN_1_FLR_1 Return Air Node;  !- Inlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    PSZ-AC_5:9 Return Air Path,!- Name
    PSZ-AC_5:9 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    PSZ-AC_5:9 Return Air Mixer;  !- Component 1 Name

  Branch,
    PSZ-AC_5:9 Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    PSZ-AC_5:9_OA,             !- Component 1 Name
    PSZ-AC_5:9 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    PSZ-AC_5:9 Mixed Air Outlet,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
    PSZ-AC_5:9_Unitary_Package_DX,  !- Component 2 Name
    PSZ-AC_5:9 Mixed Air Outlet,  !- Component 2 Inlet Node Name
    PSZ-AC_5:9 Supply Equipment Outlet Node;  !- Component 2 Outlet Node Name

  BranchList,
    PSZ-AC_5:9 Air Loop Branches,  !- Name
    PSZ-AC_5:9 Air Loop Main Branch;  !- Branch 1 Name

  NodeList,
    Cafeteria_ZN_1_FLR_1 Inlet Nodes,     !- Name
    Cafeteria_ZN_1_FLR_1 Direct Air Inlet Node;  !- Node 1 Name

  NodeList,
    PSZ-AC_5:9_OANode List,    !- Name
    PSZ-AC_5:9 OAInlet Node;  !- Node 1 Name

  OutdoorAir:NodeList,
    PSZ-AC_5:9_OANode List;    !- Node or NodeList Name 1

  AvailabilityManager:NightCycle,
    PSZ-AC_5:9 Availability Manager,  !- Name
    Always_On,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

  AvailabilityManagerAssignmentList,
    PSZ-AC_5:9 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    PSZ-AC_5:9 Availability Manager;  !- Availability Manager 1 Name

  SetpointManager:SingleZone:Heating,
    SupAirTemp MngrCafeteria_ZN_1_FLR_1 - Htg,  !- Name
    Temperature,             !- Control Variable
    10,                      !- Minimum Supply Air Temperature {C}
    50,                      !- Maximum Supply Air Temperature {C}
    Cafeteria_ZN_1_FLR_1,                 !- Control Zone Name
    Cafeteria_ZN_1_FLR_1 Air Node,      !- Zone Node Name
    Cafeteria_ZN_1_FLR_1 Direct Air Inlet Node,  !- Zone Inlet Node Name
    PSZ-AC_5:9 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:SingleZone:Cooling,
    SupAirTemp MngrCafeteria_ZN_1_FLR_1 - Clg,  !- Name
    Temperature,             !- Control Variable
    10,                      !- Minimum Supply Air Temperature {C}
    50,                      !- Maximum Supply Air Temperature {C}
    Cafeteria_ZN_1_FLR_1,                 !- Control Zone Name
    Cafeteria_ZN_1_FLR_1 Air Node,      !- Zone Node Name
    Cafeteria_ZN_1_FLR_1 Direct Air Inlet Node,  !- Zone Inlet Node Name
    PSZ-AC_5:9 Zone Equipment Inlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-AC_5:9_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC_5:9 Zone Equipment Inlet Node,  !- Reference Setpoint Node Name
    PSZ-AC_5:9 Heating Coil Outlet,  !- Fan Inlet Node Name
    PSZ-AC_5:9 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC_5:9 Mixed Air Outlet;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-AC_5:9_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC_5:9 Zone Equipment Inlet Node,  !- Reference Setpoint Node Name
    PSZ-AC_5:9 Heating Coil Outlet,  !- Fan Inlet Node Name
    PSZ-AC_5:9 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC_5:9 Cooling Coil Outlet;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-AC_5:9_HeatC MixedAir Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC_5:9 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC_5:9 Heating Coil Outlet,  !- Fan Inlet Node Name
    PSZ-AC_5:9 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC_5:9 Heating Coil Outlet;  !- Setpoint Node or NodeList Name

  SetpointManager:OutdoorAirPretreat,
    PSZ-AC_5:9 Heat Exchanger Supply Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Setpoint Temperature {C}
    99,                      !- Maximum Setpoint Temperature {C}
    0.00001,                 !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
    1.0,                     !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
    PSZ-AC_5:9 Mixed Air Outlet,  !- Reference Setpoint Node Name
    PSZ-AC_5:9 Mixed Air Outlet,  !- Mixed Air Stream Node Name
    PSZ-AC_5:9 OAInlet Node,  !- Outdoor Air Stream Node Name
    PSZ-AC_5:9 Supply Equipment Inlet Node,  !- Return Air Stream Node Name
    PSZ-AC_5:9 Heat Recovery Supply Outlet;  !- Setpoint Node or NodeList Name

  HeatExchanger:AirToAir:SensibleAndLatent,
    PSZ-AC_5:9 OA Heat Recovery,  !- Name
    Always_On,               !- Availability Schedule Name
    AUTOSIZE,                !- Nominal Supply Air Flow Rate {m3/s}
    0.70,                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.60,                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.70,                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
    0.60,                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    0.75,                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.60,                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.75,                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
    0.60,                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    PSZ-AC_5:9 OAInlet Node,  !- Supply Air Inlet Node Name
    PSZ-AC_5:9 Heat Recovery Supply Outlet,  !- Supply Air Outlet Node Name
    PSZ-AC_5:9 OARelief Node,  !- Exhaust Air Inlet Node Name
    PSZ-AC_5:9 Heat Recovery Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
    2165.20435,  !- Nominal Electric Power {W}
    Yes,                     !- Supply Air Outlet Temperature Control
    Rotary,                  !- Heat Exchanger Type
    ExhaustOnly,             !- Frost Control Type
    -23.3,                   !- Threshold Temperature {C}
    0.167,                   !- Initial Defrost Time Fraction {dimensionless}
    1.44;                    !- Rate of Defrost Time Fraction Increase {1/K}





!-~~~~ SWHHeater_tmpl (bottom section) ~~~


!-~~~~ SWHHeater_tmpl ~~~

  WaterHeater:Mixed,
    SWHSys1 Water Heater,    !- Name
    2.271247,                !- Tank Volume {m3}
    SHWSys1 Water Heater Setpoint Temperature Schedule Name,  !- Setpoint Temperature Schedule Name
    2,                       !- Deadband Temperature Difference {deltaC}
    82.2222,                 !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    175842.6,                !- Heater Maximum Capacity {W}
    ,                        !- Heater Minimum Capacity {W}
    ,                        !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    NATURALGAS,              !- Heater Fuel Type
    0.802764686870022,               !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    1205.08,       !- Off Cycle Parasitic Fuel Consumption Rate {W}
    NATURALGAS,              !- Off Cycle Parasitic Fuel Type
    0,                       !- Off Cycle Parasitic Heat Fraction to Tank
    1205.08,       !- On Cycle Parasitic Fuel Consumption Rate {W}
    NATURALGAS,              !- On Cycle Parasitic Fuel Type
    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    zone,                    !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    MECH_ZN_1_FLR_1,         !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    15.6010057946521,               !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- Off Cycle Loss Fraction to Zone
    15.6010057946521,               !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- On Cycle Loss Fraction to Zone
    ,                        !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    SWHSys1 Pump-Water HeaterNode,  !- Use Side Inlet Node Name
    SWHSys1 Supply Equipment Outlet Node,  !- Use Side Outlet Node Name
    1,                       !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1,                       !- Source Side Effectiveness
    AUTOSIZE,                !- Use Side Design Flow Rate {m3/s}
    AUTOSIZE,                !- Source Side Design Flow Rate {m3/s}
    1.5;                     !- Indirect Water Heating Recovery Time {hr}


!-~~~~ SWHLoops_tmpl ~~~

!-   ===========  All objects for service water heating system loops ===========
  Sizing:Plant,
    SWHSys1,                 !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    48.9,                    !- Design Loop Exit Temperature {C}
    5.0;                     !- Loop Design Temperature Difference {deltaC}

  PlantLoop,
    SWHSys1,                 !- Name
    WATER,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    SWHSys1 Loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name
    SWHSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    60,                      !- Maximum Loop Temperature {C}
    10.0,                    !- Minimum Loop Temperature {C}
    AUTOSIZE,                !- Maximum Loop Flow Rate {m3/s}
    0.0,                     !- Minimum Loop Flow Rate {m3/s}
    AUTOSIZE,                !- Plant Loop Volume {m3}
    SWHSys1 Supply Inlet Node,  !- Plant Side Inlet Node Name
    SWHSys1 Supply Outlet Node,  !- Plant Side Outlet Node Name
    SWHSys1 Supply Branches, !- Plant Side Branch List Name
    SWHSys1 Supply Connectors,  !- Plant Side Connector List Name
    SWHSys1 Demand Inlet Node,  !- Demand Side Inlet Node Name
    SWHSys1 Demand Outlet Node,  !- Demand Side Outlet Node Name
    SWHSys1 Demand Branches, !- Demand Side Branch List Name
    SWHSys1 Demand Connectors,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

  Pump:ConstantSpeed,
    SWHSys1 Pump,            !- Name
    SWHSys1 Supply Inlet Node,  !- Inlet Node Name
    SWHSys1 Pump-Water HeaterNodeviaConnector,  !- Outlet Node Name
    autosize,                !- Design Flow Rate {m3/s}
    34026,        !- Design Pump Head {Pa}
    AUTOSIZE,                !- Design Power Consumption {W}
    0.3,                     !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent;            !- Pump Control Type

  BranchList,
    SWHSys1 Supply Branches, !- Name
    SWHSys1 Supply Inlet Branch,  !- Branch 1 Name
    SWHSys1 Supply Equipment Branch,  !- Branch 2 Name
    SWHSys1 Supply Equipment Bypass Branch,  !- Branch 3 Name
    SWHSys1 Supply Outlet Branch;  !- Branch 4 Name

  Branch,
    SWHSys1 Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:ConstantSpeed,      !- Component 1 Object Type
    SWHSys1 Pump,            !- Component 1 Name
    SWHSys1 Supply Inlet Node,  !- Component 1 Inlet Node Name
    SWHSys1 Pump-Water HeaterNodeviaConnector;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Supply Equipment Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    SWHSys1 Water Heater,    !- Component 1 Name
    SWHSys1 Pump-Water HeaterNode,  !- Component 1 Inlet Node Name
    SWHSys1 Supply Equipment Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Supply Equipment Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SWHSys1 Supply Equipment Bypass Pipe,  !- Component 1 Name
    SWHSys1 Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
    SWHSys1 Supply Equip Bypass Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SWHSys1 Supply Outlet Pipe,  !- Component 1 Name
    SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe,  !- Component 1 Inlet Node Name
    SWHSys1 Supply Outlet Node;  !- Component 1 Outlet Node Name

  BranchList,
    SWHSys1 Demand Branches, !- Name
    SWHSys1 Demand Inlet Branch,  !- Inlet Branch Name
    SWH Demand Load Branch Bathrooms_ZN_1_FLR_1 SWH_default,  !- Branch 1 Name
    SWH Demand Load Branch Bathrooms_ZN_1_FLR_2 SWH_default,  !- Branch 2 Name
    SWH Demand Load Branch Kitchen_ZN_1_FLR_1 SWH_default,  !- Branch 3 Name
    SWHSys1 Demand Bypass Branch,  !- Branch N Name
    SWHSys1 Demand Outlet Branch;  !- Branch N Name

  Branch,
    SWHSys1 Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SWHSys1 Demand Inlet Pipe,  !- Component 1 Name
    SWHSys1 Demand Inlet Node,  !- Component 1 Inlet Node Name
    SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SWHSys1 Demand Bypass Pipe,  !- Component 1 Name
    SWHSys1 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    SWHSys1 Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SWHSys1 Demand Outlet Pipe,  !- Component 1 Name
    SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe,  !- Component 1 Inlet Node Name
    SWHSys1 Demand Outlet Node;  !- Component 1 Outlet Node Name

  Connector:Splitter,
    SWHSys1 Supply Splitter, !- Name
    SWHSys1 Supply Inlet Branch,  !- Inlet Branch Name
    SWHSys1 Supply Equipment Branch,  !- Outlet Branch 1 Name
    SWHSys1 Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name

  Connector:Splitter,
    SWHSys1 Demand Splitter, !- Name
    SWHSys1 Demand Inlet Branch,  !- Inlet Branch Name
    SWH Demand Load Branch Bathrooms_ZN_1_FLR_1 SWH_default,  !- Branch 1 Name
    SWH Demand Load Branch Bathrooms_ZN_1_FLR_2 SWH_default,  !- Branch 2 Name
    SWH Demand Load Branch Kitchen_ZN_1_FLR_1 SWH_default,  !- Branch 3 Name
    SWHSys1 Demand Bypass Branch;  !- Outlet Branch N Name

  Connector:Mixer,
    SWHSys1 Supply Mixer,    !- Name
    SWHSys1 Supply Outlet Branch,  !- Outlet Branch Name
    SWHSys1 Supply Equipment Branch,  !- Inlet Branch 1 Name
    SWHSys1 Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name

  Connector:Mixer,
    SWHSys1 Demand Mixer,    !- Name
    SWHSys1 Demand Outlet Branch,  !- Outlet Branch Name
    SWH Demand Load Branch Bathrooms_ZN_1_FLR_1 SWH_default,  !- Branch 1 Name
    SWH Demand Load Branch Bathrooms_ZN_1_FLR_2 SWH_default,  !- Branch 2 Name
    SWH Demand Load Branch Kitchen_ZN_1_FLR_1 SWH_default,  !- Branch 3 Name
    SWHSys1 Demand Bypass Branch;  !- Inlet Branch N Name

  ConnectorList,
    SWHSys1 Supply Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    SWHSys1 Supply Splitter, !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    SWHSys1 Supply Mixer;    !- Connector 2 Name

  ConnectorList,
    SWHSys1 Demand Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    SWHSys1 Demand Splitter, !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    SWHSys1 Demand Mixer;    !- Connector 2 Name

  Pipe:Adiabatic,
    SWHSys1 Supply Equipment Bypass Pipe,  !- Name
    SWHSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name
    SWHSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    SWHSys1 Supply Outlet Pipe,  !- Name
    SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe,  !- Inlet Node Name
    SWHSys1 Supply Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    SWHSys1 Demand Inlet Pipe,  !- Name
    SWHSys1 Demand Inlet Node,  !- Inlet Node Name
    SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer;  !- Outlet Node Name

  Pipe:Adiabatic,
    SWHSys1 Demand Bypass Pipe,  !- Name
    SWHSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    SWHSys1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    SWHSys1 Demand Outlet Pipe,  !- Name
    SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe,  !- Inlet Node Name
    SWHSys1 Demand Outlet Node;  !- Outlet Node Name


  PlantEquipmentList,
    SWHSys1 Equipment List,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    SWHSys1 Water Heater;    !- Equipment 1 Name

  PlantEquipmentOperation:HeatingLoad,
    SWHSys1 Operation Scheme,!- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    SWHSys1 Equipment List;  !- Range 1 Equipment List Name

  PlantEquipmentOperationSchemes,
    SWHSys1 Loop Operation Scheme List,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    SWHSys1 Operation Scheme,!- Control Scheme 1 Name
    PlantOnSched;            !- Control Scheme 1 Schedule Name

  SetpointManager:Scheduled,
    SWHSys1 Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    SHWSys1-Loop-Temp-Schedule,  !- Schedule Name
    SWHSys1 Supply Outlet Node;  !- Setpoint Node or NodeList Name

!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    Bathrooms_ZN_1_FLR_1 SWH_default,  !- Name
    WaterUse,             !- End-Use Subcategory
    7.39763692952322e-05,  !- Peak Flow Rate {m3/s}
    BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
    Bathrooms_ZN_1_FLR_1 SHW_default Temp Sched,  !- Target Temperature Schedule Name
    Bathrooms_ZN_1_FLR_1 SHW_default Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Bathrooms_ZN_1_FLR_1,    !- Zone Name
    Bathrooms_ZN_1_FLR_1 SHW_default Sensible fract sched,  !- Sensible Fraction Schedule Name
    Bathrooms_ZN_1_FLR_1 SHW_default Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    Bathrooms_ZN_1_FLR_1 SWH_default,  !- Name
    Bathrooms_ZN_1_FLR_1 SWH_default Water Inlet Node,  !- Inlet Node Name
    Bathrooms_ZN_1_FLR_1 SWH_default Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Bathrooms_ZN_1_FLR_1 SWH_default;  !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch Bathrooms_ZN_1_FLR_1 SWH_default,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Bathrooms_ZN_1_FLR_1 SWH_default,  !- Component 1 Name
    Bathrooms_ZN_1_FLR_1 SWH_default Water Inlet Node,  !- Component 1 Inlet Node Name
    Bathrooms_ZN_1_FLR_1 SWH_default Water Outlet Node;  !- Component 1 Outlet Node Name



!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    Bathrooms_ZN_1_FLR_2 SWH_default,  !- Name
    WaterUse,             !- End-Use Subcategory
    7.39763692952322e-05,  !- Peak Flow Rate {m3/s}
    BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
    Bathrooms_ZN_1_FLR_2 SHW_default Temp Sched,  !- Target Temperature Schedule Name
    Bathrooms_ZN_1_FLR_2 SHW_default Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Bathrooms_ZN_1_FLR_2,    !- Zone Name
    Bathrooms_ZN_1_FLR_2 SHW_default Sensible fract sched,  !- Sensible Fraction Schedule Name
    Bathrooms_ZN_1_FLR_2 SHW_default Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    Bathrooms_ZN_1_FLR_2 SWH_default,  !- Name
    Bathrooms_ZN_1_FLR_2 SWH_default Water Inlet Node,  !- Inlet Node Name
    Bathrooms_ZN_1_FLR_2 SWH_default Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Bathrooms_ZN_1_FLR_2 SWH_default;  !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch Bathrooms_ZN_1_FLR_2 SWH_default,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Bathrooms_ZN_1_FLR_2 SWH_default,  !- Component 1 Name
    Bathrooms_ZN_1_FLR_2 SWH_default Water Inlet Node,  !- Component 1 Inlet Node Name
    Bathrooms_ZN_1_FLR_2 SWH_default Water Outlet Node;  !- Component 1 Outlet Node Name



!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    Kitchen_ZN_1_FLR_1 SWH_default,  !- Name
    WaterUse,             !- End-Use Subcategory
    0.000333647118454045,    !- Peak Flow Rate {m3/s}
    BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
    Kitchen_ZN_1_FLR_1 SHW_default Temp Sched,  !- Target Temperature Schedule Name
    Kitchen_ZN_1_FLR_1 SHW_default Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Kitchen_ZN_1_FLR_1,      !- Zone Name
    Kitchen_ZN_1_FLR_1 SHW_default Sensible fract sched,  !- Sensible Fraction Schedule Name
    Kitchen_ZN_1_FLR_1 SHW_default Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    Kitchen_ZN_1_FLR_1 SWH_default,  !- Name
    Kitchen_ZN_1_FLR_1 SWH_default Water Inlet Node,  !- Inlet Node Name
    Kitchen_ZN_1_FLR_1 SWH_default Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Kitchen_ZN_1_FLR_1 SWH_default;  !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch Kitchen_ZN_1_FLR_1 SWH_default,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Kitchen_ZN_1_FLR_1 SWH_default,  !- Component 1 Name
    Kitchen_ZN_1_FLR_1 SWH_default Water Inlet Node,  !- Component 1 Inlet Node Name
    Kitchen_ZN_1_FLR_1 SWH_default Water Outlet Node;  !- Component 1 Outlet Node Name



!-~~~~ SWHHeater_tmpl ~~~

  WaterHeater:Mixed,
    SWH Booster E Water Heater,  !- Name
    0.02271247,              !- Tank Volume {m3}
    Booster Water Setpoint Temp Schedule,  !- Setpoint Temperature Schedule Name
    2.00000005298191,        !- Deadband Temperature Difference {deltaC}
    82.2222244003673,        !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    14000,                   !- Heater Maximum Capacity {W}
    0,                       !- Heater Minimum Capacity {W}
    ,                        !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    Electricity,             !- Heater Fuel Type
    1,       !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    ,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
    Electricity,             !- Off Cycle Parasitic Fuel Type
    0,                       !- Off Cycle Parasitic Heat Fraction to Tank
    ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- On Cycle Parasitic Fuel Type
    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    Zone,                    !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    KITCHEN_ZN_1_FLR_1,      !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    1.59104515406189,       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- Off Cycle Loss Fraction to Zone
    1.59104515406189,       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- On Cycle Loss Fraction to Zone
    0.00149607339726648,     !- Peak Use Flow Rate {m3/s}
    BLDG_SWH_SCH,            !- Use Flow Rate Fraction Schedule Name
    Booster Water Inlet Temp Schedule,  !- Cold Water Supply Temperature Schedule Name
    ,                        !- Use Side Inlet Node Name
    ,                        !- Use Side Outlet Node Name
    ,                        !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    ,                        !- Source Side Effectiveness
    ,                        !- Use Side Design Flow Rate {m3/s}
    ,                        !- Source Side Design Flow Rate {m3/s}
    ;                        !- Indirect Water Heating Recovery Time {hr}


!-~~~~ EMS_tmpl ~~~




EnergyManagementSystem:Sensor,
    OAT,                     !- Name
    Environment,             !- Output:Variable or Output:Meter Index Key Name
    Site Outdoor Air Drybulb Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Actuator,
    CLGSETP_SCH_Actuator,    !- Name
    CLGSETP_SCH_Yes_Optimum, !- Actuated Component Unique Name
    Schedule:Compact,        !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    CLGSETP_SCH_w_SB_Actuator,    !- Name
    CLGSETP_SCH_Yes_Optimum_w_SB, !- Actuated Component Unique Name
    Schedule:Compact,        !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    HTGSETP_SCH_Actuator,    !- Name
    HTGSETP_SCH_Yes_Optimum, !- Actuated Component Unique Name
    Schedule:Compact,        !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    HTGSETP_SCH_w_SB_Actuator,    !- Name
    HTGSETP_SCH_Yes_Optimum_w_SB, !- Actuated Component Unique Name
    Schedule:Compact,        !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:ProgramCallingManager,
    OA_BASED_OPTIMUM_START_EMS_Program Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    OA_BASED_OPTIMUM_START_EMS_Program;  !- Program Name 1

EnergyManagementSystem:Program,
    OA_BASED_OPTIMUM_START_EMS_Program,  !- Name
    IF DaylightSavings==0 && DayOfWeek>1 && DayOfWeek<7 && Hour==6 && OAT<23.9 && OAT>1.7,  !- Program Line 1
    SET CLGSETP_SCH_Actuator = 29.44,  !- Program Line
    SET HTGSETP_SCH_Actuator = 15.6,  !- Program Line
    SET CLGSETP_SCH_w_SB_Actuator = 29.44,  !- Program Line
    SET HTGSETP_SCH_w_SB_Actuator = 15.6,  !- Program Line
    ELSEIF DaylightSavings==1 && DayOfWeek>1 && DayOfWeek<7 && Hour==5 && OAT<23.9 && OAT>1.7,  !- <none>
    SET CLGSETP_SCH_Actuator = 29.44,  !- Program Line
    SET HTGSETP_SCH_Actuator = 15.6,  !- Program Line
    SET CLGSETP_SCH_w_SB_Actuator = 29.44,  !- Program Line
    SET HTGSETP_SCH_w_SB_Actuator = 15.6,  !- Program Line
    ELSE,                    !- <none>
    SET CLGSETP_SCH_Actuator = NULL,  !- <none>
    SET HTGSETP_SCH_Actuator = NULL,  !- <none>
    SET CLGSETP_SCH_w_SB_Actuator = NULL,  !- <none>
    SET HTGSETP_SCH_w_SB_Actuator = NULL,  !- <none>
    ENDIF;                   !- <none>







  EnergyManagementSystem:GlobalVariable,
    BoilerType,              !- Erl Variable 1 Name
    CapRated,                !- Erl Variable 2 Name
    EtRated,                 !- Erl Variable 3 Name
    PLRx,                    !- <none>
    Ecx,                     !- <none>
    SkinLossRate;            !- <none>

  EnergyManagementSystem:Sensor,
    BoilerPLR,               !- Name
    HeatSys1 Boiler,         !- Output:Variable or Output:Meter Index Key Name
    Boiler Part Load Ratio;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Actuator,
    BoilerCurve,             !- Name
    HeatSys1 BOILER EFFICIENCY CURVE,  !- Actuated Component Unique Name
    Curve,                   !- Actuated Component Type
    Curve Result;            !- Actuated Component Control Type

  EnergyManagementSystem:Program,  ! Addendum AM
    SetBoilerPar, 
SET CapRated =  491258.24, ! EMS Bolier Nominal Capacity {W}.
SET EtRated =  0.8, ! EMS Boiler Nominal Thermal Efficiency.  overriden by script
    SET CapRated = (CapRated *3.412)/1000, !Change from W to MBH
    SET SkinLossRate = 0.02,

        SET BoilerType = 1,

    IF BoilerType  == 1,
       IF CapRated >10000,
          SET PLRx = 0.2,
       ELSEIF CapRated >5000,
          SET PLRx = 0.25,
       ELSEIF CapRated >1000,
          SET PLRx = 0.33,
       ELSE,
          SET BoilerType = 2,
          SET PLRx = 0.2,
       ENDIF,
    ELSE,
       SET PLRx = 0.2,
    ENDIF,
    
    IF BoilerType == 1,
       SET CurveX = 0.975 + 0.305 * PLRx - 0.527 * (PLRx^2) + 0.249 * (PLRx^3),
    ELSEIF BoilerType == 2,
       SET CurveX = 0.907 + 0.320 * PLRx - 0.420 * (PLRx^2) + 0.193 * (PLRx^3),
    ELSE,      ! For Appx G baseline, from PRM-RM
       SET CurveX = 0.492 + 1.41 * PLRx - 1.529 * (PLRx^2) + 0.628 * (PLRx^3),
    ENDIF,
    
    SET LoadX = CapRated * PLRx,
    SET Etx = CurveX * EtRated,
    SET InputEx = LoadX/Etx,
    SET SkinEx = CapRated * SkinLossRate,
    SET Ecx = (LoadX + SkinEx)/InputEx;

  EnergyManagementSystem:Program,
    SetBoilerCurve,          !- Name
    IF BoilerPLR >= PLRx,    !- Program Line 1
    IF BoilerType == 1,      !- Program Line 2
    SET BoilerCurve = 0.975 + 0.305*BoilerPLR - 0.527*(BoilerPLR^2) + 0.249*(BoilerPLR^3),  !- <none>
    ELSEIF BoilerType == 2,                    !- <none>
    SET BoilerCurve = 0.907 + 0.320*BoilerPLR - 0.420*(BoilerPLR^2) + 0.193*(BoilerPLR^3),  !- <none>
    ELSE,                    !- Natural draft from PRM-RM
    SET BoilerCurve = 0.492 + 1.41*BoilerPLR - 1.529*(BoilerPLR^2) + 0.628*(BoilerPLR^3),  !- <none>
    ENDIF,                   !- <none>
    ELSE,                    !- <none>
    IF BoilerPLR == 0,       !- <none>
    SET BoilerCurve = NULL,  !- <none>
    ELSE,                    !- <none>
    IF BoilerPLR <0.05,      !- <none>
    SET BoilerCurve = (0.05/(0.05 + SkinLossRate)) * (Ecx/EtRated),  !- <none>
    ELSE,                    !- <none>
    SET BoilerCurve = (BoilerPLR/(BoilerPLR + SkinLossRate)) * (Ecx/EtRated),  !- <none>
    ENDIF,                   !- <none>
    ENDIF,                   !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:ProgramCallingManager,
    BoilerParManager,        !- Name
    BeginNewEnvironment,     !- EnergyPlus Model Calling Point
    SetBoilerPar;            !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    BoilerCurveManager,      !- Name
    InsideHVACSystemIterationLoop,  !- EnergyPlus Model Calling Point
    SetBoilerCurve;          !- Program Name 1

! Output:Variable,*,Heating Coil Heating Energy,hourly; !- HVAC Sum J ! the total amount of heat transfer taking place in the coil
! Output:Variable,*,Cooling Coil Total Cooling Energy,hourly; !- HVAC Sum J ! Energy removed from air loop by Cooling Coils. total amount of heat transfer taking place in the coil
! Output:Variable,*,Cooling Coil Electric Energy,hourly; !- HVAC Sum J
! Output:Variable,*,Cooling Coil Total Cooling Rate,hourly; !- HVAC Average W
! Output:Variable,*,Cooling Coil Total Cooling Energy,hourly; !- HVAC Sum J
! Output:Variable,*,Heating Coil Electric Energy,hourly; !- HVAC Sum J
! Output:Variable,*,Heating Coil Heating Energy,hourly; !- HVAC Sum J
! Output:Variable,*,Heating Coil Heating Rate,hourly; !- HVAC Average W
! Output:Variable,*,Air System Cooling Coil Total Cooling Energy,Hourly;
! Output:Variable,*,Air System DX Cooling Coil Electric Energy,hourly; !- HVAC Sum J
! Output:Variable,*,Air System Heating Coil Total Heating Energy,Hourly;
! Output:Variable,*,Air System DX Heating Coil Electric Energy,hourly; !- HVAC Sum J
! Output:Variable,*,Fan Electric Power,hourly; !- HVAC Average W
! Output:Variable,*,Humidifier Electric Power,hourly; !- HVAC Average W
! Output:Variable,*,Pump Mass Flow Rate,hourly; !- HVAC Average ! the water outlet mass flow rate
! Output:Variable,*,Pump Shaft Power,hourly; !- HVAC Average W
! Output:Variable,*,Pump Electric Power,hourly; !- HVAC Average W
! Output:Variable,*,Pump Outlet Temperature,hourly; !- HVAC Average C
! Output:Variable,*,Site Outdoor Air Drybulb Temperature,Hourly;
! Output:Variable,*,Site Outdoor Air Wetbulb Temperature,Hourly;
! Output:Variable,*,Fan Air Mass Flow Rate,hourly; !- HVAC Average ! the amount of outdoor air entering the zone
! Output:Variable,*,Air System Outdoor Air Mass Flow Rate,hourly; !- HVAC Average ! average outdoor air mass flow rate introduced by the outdoor air controller
! Output:Variable,*,Water Heater Heating Rate,Hourly;

! Output:Variable,SWHSys1,Plant Supply Side Heating Demand Rate,Hourly;
! Output:Variable,HVACOperationSchd,Schedule Value,Hourly;
! Output:Variable,*,Boiler Heating Rate,Hourly;
! Output:Variable,*,Boiler Heating Energy,hourly; !- HVAC Sum J ! the heating output (load) of the boiler
! Output:Variable,*,Chiller Evaporator Cooling Rate,Hourly;
! Output:Variable,*,Chiller Evaporator Cooling Energy,hourly; !- HVAC Sum J ! the evaporator heat transfer which is the cooling delivered by the chiller
! Output:Variable,*,Chiller Condenser Heat Transfer Energy,hourly; !- HVAC Sum J
! Output:Variable,*,Chiller Condenser Inlet Temperature,hourly; !- HVAC Average C
! Output:Variable,*,Chiller Condenser Outlet Temperature,hourly; !- HVAC Average C
! Output:Variable,VAV_POD_1_OAInlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,VAV_POD_1 Supply Equipment Inlet Node,System Node Temperature,Hourly;
! Output:Variable,VAV_POD_1 Supply Equipment Inlet Node,System Node Wetbulb Temperature,Hourly;
! Output:Variable,VAV_POD_1 Supply Equipment Inlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,VAV_POD_1 Supply Equipment Outlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,VAV_POD_1 Supply Equipment Outlet Node,System Node Temperature,Hourly;
! Output:Variable,VAV_POD_1 Supply Equipment Outlet Node,System Node Wetbulb Temperature,Hourly;
! Output:Variable,VAV_POD_2_OAInlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,VAV_POD_2 Supply Equipment Inlet Node,System Node Temperature,Hourly;
! Output:Variable,VAV_POD_2 Supply Equipment Inlet Node,System Node Wetbulb Temperature,Hourly;
! Output:Variable,VAV_POD_2 Supply Equipment Inlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,VAV_POD_2 Supply Equipment Outlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,VAV_POD_2 Supply Equipment Outlet Node,System Node Temperature,Hourly;
! Output:Variable,VAV_POD_2 Supply Equipment Outlet Node,System Node Wetbulb Temperature,Hourly;
! Output:Variable,VAV_POD_3_OAInlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,VAV_POD_3 Supply Equipment Inlet Node,System Node Temperature,Hourly;
! Output:Variable,VAV_POD_3 Supply Equipment Inlet Node,System Node Wetbulb Temperature,Hourly;
! Output:Variable,VAV_POD_3 Supply Equipment Inlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,VAV_POD_3 Supply Equipment Outlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,VAV_POD_3 Supply Equipment Outlet Node,System Node Temperature,Hourly;
! Output:Variable,VAV_POD_3 Supply Equipment Outlet Node,System Node Wetbulb Temperature,Hourly;
! Output:Variable,VAV_OTHER_OAInlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,VAV_OTHER Supply Equipment Inlet Node,System Node Temperature,Hourly;
! Output:Variable,VAV_OTHER Supply Equipment Inlet Node,System Node Wetbulb Temperature,Hourly;
! Output:Variable,VAV_OTHER Supply Equipment Inlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,VAV_OTHER Supply Equipment Outlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,VAV_OTHER Supply Equipment Outlet Node,System Node Temperature,Hourly;
! Output:Variable,VAV_OTHER Supply Equipment Outlet Node,System Node Wetbulb Temperature,Hourly;
! Output:Variable,PSZ-AC_3:7 OAInlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,PSZ-AC_3:7 Supply Equipment Inlet Node,System Node Temperature,Hourly;
! Output:Variable,PSZ-AC_3:7 Supply Equipment Inlet Node,System Node Wetbulb Temperature,Hourly;
! Output:Variable,PSZ-AC_3:7 Supply Equipment Inlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,PSZ-AC_3:7 NA,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,PSZ-AC_3:7 NA,System Node Temperature,Hourly;
! Output:Variable,PSZ-AC_3:7 NA,System Node Wetbulb Temperature,Hourly;
! Output:Variable,PSZ-AC_1:5 OAInlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,PSZ-AC_1:5 Supply Equipment Inlet Node,System Node Temperature,Hourly;
! Output:Variable,PSZ-AC_1:5 Supply Equipment Inlet Node,System Node Wetbulb Temperature,Hourly;
! Output:Variable,PSZ-AC_1:5 Supply Equipment Inlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,PSZ-AC_1:5 NA,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,PSZ-AC_1:5 NA,System Node Temperature,Hourly;
! Output:Variable,PSZ-AC_1:5 NA,System Node Wetbulb Temperature,Hourly;
! Output:Variable,PSZ-AC_2:6 OAInlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,PSZ-AC_2:6 Supply Equipment Inlet Node,System Node Temperature,Hourly;
! Output:Variable,PSZ-AC_2:6 Supply Equipment Inlet Node,System Node Wetbulb Temperature,Hourly;
! Output:Variable,PSZ-AC_2:6 Supply Equipment Inlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,PSZ-AC_2:6 NA,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,PSZ-AC_2:6 NA,System Node Temperature,Hourly;
! Output:Variable,PSZ-AC_2:6 NA,System Node Wetbulb Temperature,Hourly;
! Output:Variable,PSZ-AC_4:8 OAInlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,PSZ-AC_4:8 Supply Equipment Inlet Node,System Node Temperature,Hourly;
! Output:Variable,PSZ-AC_4:8 Supply Equipment Inlet Node,System Node Wetbulb Temperature,Hourly;
! Output:Variable,PSZ-AC_4:8 Supply Equipment Inlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,PSZ-AC_4:8 NA,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,PSZ-AC_4:8 NA,System Node Temperature,Hourly;
! Output:Variable,PSZ-AC_4:8 NA,System Node Wetbulb Temperature,Hourly;
! Output:Variable,PSZ-AC_5:9 OAInlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,PSZ-AC_5:9 Supply Equipment Inlet Node,System Node Temperature,Hourly;
! Output:Variable,PSZ-AC_5:9 Supply Equipment Inlet Node,System Node Wetbulb Temperature,Hourly;
! Output:Variable,PSZ-AC_5:9 Supply Equipment Inlet Node,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,PSZ-AC_5:9 NA,System Node Standard Density Volume Flow Rate,Hourly;
! Output:Variable,PSZ-AC_5:9 NA,System Node Temperature,Hourly;
! Output:Variable,PSZ-AC_5:9 NA,System Node Wetbulb Temperature,Hourly;

! Output:Variable,SWHSys1,Plant Supply Side Heating Demand Rate,Hourly;
! Output:Variable,HVACOperationSchd,Schedule Value,Hourly;



  Schedule:Compact,
    Offices_ZN_1_FLR_1_MDP_Sch,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 6/30,           !- Field 1
    For: Weekdays,           !- Field 2
    Until: 01:00,0.2, !- Field 3
    Until: 02:00,0.2, !- Field 5
    Until: 03:00,0.2, !- Field 7
    Until: 04:00,0.2, !- Field 9
    Until: 05:00,0.2, !- Field 11
    Until: 06:00,0.2, !- Field 13
    Until: 07:00,0.2, !- Field 15
    Until: 08:00,0.2, !- Field 17
    Until: 09:00,0.2, !- Field 19
    Until: 10:00,0.2, !- Field 21
    Until: 11:00,0.2, !- Field 23
    Until: 12:00,0.2, !- Field 25
    Until: 13:00,0,          !- Field 27
    Until: 14:00,0.2, !- Field 29
    Until: 15:00,0,          !- Field 31
    Until: 16:00,0.2, !- Field 33
    Until: 17:00,0.2, !- Field 35
    Until: 18:00,0.2, !- Field 37
    Until: 19:00,0.2, !- Field 39
    Until: 20:00,0.2, !- Field 41
    Until: 21:00,0.2, !- Field 43
    Until: 22:00,0.2, !- Field 45
    Until: 23:00,0.2, !- Field 47
    Until: 24:00,0.2, !- Field 49
    For: AllOtherDays,       !- Field 51
    Until: 24:00,0.2, !- Field 52
    Through: 9/1,            !- Field 54
    For: Weekdays,           !- Field 55
    Until: 01:00,0.2, !- Field 56
    Until: 02:00,0.2, !- Field 58
    Until: 03:00,0.2, !- Field 60
    Until: 04:00,0.2, !- Field 62
    Until: 05:00,0.2, !- Field 64
    Until: 06:00,0.2, !- Field 66
    Until: 07:00,0.2, !- Field 68
    Until: 08:00,0.2, !- Field 70
    Until: 09:00,0.2, !- Field 72
    Until: 10:00,0.2, !- Field 74
    Until: 11:00,0.2, !- Field 76
    Until: 12:00,0,          !- Field 78
    Until: 13:00,0.2, !- Field 80
    Until: 14:00,0.2, !- Field 82
    Until: 15:00,0,          !- Field 84
    Until: 16:00,0.2, !- Field 86
    Until: 17:00,0.2, !- Field 88
    Until: 18:00,0.2, !- Field 90
    Until: 19:00,0.2, !- Field 92
    Until: 20:00,0.2, !- Field 94
    Until: 21:00,0.2, !- Field 96
    Until: 22:00,0.2, !- Field 98
    Until: 23:00,0.2, !- Field 100
    Until: 24:00,0.2, !- Field 102
    For: AllOtherDays,       !- Field 104
    Until: 24:00,0.2, !- Field 105
    Through: 12/31,          !- Field 107
    For: Weekdays,           !- Field 108
    Until: 01:00,0.2, !- Field 109
    Until: 02:00,0.2, !- Field 111
    Until: 03:00,0.2, !- Field 113
    Until: 04:00,0.2, !- Field 115
    Until: 05:00,0.2, !- Field 117
    Until: 06:00,0.2, !- Field 119
    Until: 07:00,0.2, !- Field 121
    Until: 08:00,0.2, !- Field 123
    Until: 09:00,0.2, !- Field 125
    Until: 10:00,0.2, !- Field 127
    Until: 11:00,0.2, !- Field 129
    Until: 12:00,0.2, !- Field 131
    Until: 13:00,0,          !- Field 133
    Until: 14:00,0.2, !- Field 135
    Until: 15:00,0,          !- Field 137
    Until: 16:00,0.2, !- Field 139
    Until: 17:00,0.2, !- Field 141
    Until: 18:00,0.2, !- Field 143
    Until: 19:00,0.2, !- Field 145
    Until: 20:00,0.2, !- Field 147
    Until: 21:00,0.2, !- Field 149
    Until: 22:00,0.2, !- <none>
    Until: 23:00,0.2, !- <none>
    Until: 24:00,0.2, !- <none>
    For: AllOtherDays,       !- <none>
    Until: 24:00,0.2; !- <none>

  Schedule:Compact,
    Offices_ZN_1_FLR_2_MDP_Sch,   !-Name
    Fraction,   !-Schedule Type Limits Name
    Through: 6/30,
    For: Weekdays,
    Until: 01:00, 0.2,
    Until: 02:00, 0.2,
    Until: 03:00, 0.2,
    Until: 04:00, 0.2,
    Until: 05:00, 0.2,
    Until: 06:00, 0.2,
    Until: 07:00, 0.2,
    Until: 08:00, 0.2,
    Until: 09:00, 0.2,
    Until: 10:00, 0.2,
    Until: 11:00, 0.2,
    Until: 12:00, 0.2,
    Until: 13:00, 0,
    Until: 14:00, 0.2,
    Until: 15:00, 0,
    Until: 16:00, 0.2,
    Until: 17:00, 0.2,
    Until: 18:00, 0.2,
    Until: 19:00, 0.2,
    Until: 20:00, 0.2,
    Until: 21:00, 0.2,
    Until: 22:00, 0.2,
    Until: 23:00, 0.2,
    Until: 24:00, 0.2,
    For: AllOtherDays,
    Until: 24:00,
    0.2,
    Through: 9/1,
    For: Weekdays,
    Until: 01:00, 0.2,
    Until: 02:00, 0.2,
    Until: 03:00, 0.2,
    Until: 04:00, 0.2,
    Until: 05:00, 0.2,
    Until: 06:00, 0.2,
    Until: 07:00, 0.2,
    Until: 08:00, 0.2,
    Until: 09:00, 0.2,
    Until: 10:00, 0.2,
    Until: 11:00, 0.2,
    Until: 12:00, 0,
    Until: 13:00, 0.2,
    Until: 14:00, 0.2,
    Until: 15:00, 0,
    Until: 16:00, 0.2,
    Until: 17:00, 0.2,
    Until: 18:00, 0.2,
    Until: 19:00, 0.2,
    Until: 20:00, 0.2,
    Until: 21:00, 0.2,
    Until: 22:00, 0.2,
    Until: 23:00, 0.2,
    Until: 24:00, 0.2,
    For: AllOtherDays,
    Until: 24:00,
    0.2,
    Through: 12/31,
    For: Weekdays,
    Until: 01:00, 0.2,
    Until: 02:00, 0.2,
    Until: 03:00, 0.2,
    Until: 04:00, 0.2,
    Until: 05:00, 0.2,
    Until: 06:00, 0.2,
    Until: 07:00, 0.2,
    Until: 08:00, 0.2,
    Until: 09:00, 0.2,
    Until: 10:00, 0.2,
    Until: 11:00, 0.2,
    Until: 12:00, 0.2,
    Until: 13:00, 0,
    Until: 14:00, 0.2,
    Until: 15:00, 0,
    Until: 16:00, 0.2,
    Until: 17:00, 0.2,
    Until: 18:00, 0.2,
    Until: 19:00, 0.2,
    Until: 20:00, 0.2,
    Until: 21:00, 0.2,
    Until: 22:00, 0.2,
    Until: 23:00, 0.2,
    Until: 24:00, 0.2,
    For: AllOtherDays,
    Until: 24:00,
    0.2;	



  Output:Meter:MeterFileOnly,InteriorLights:Electricity,Hourly;
  Output:Meter:MeterFileOnly,InteriorEquipment:Electricity,Hourly;
