    22.0,                    !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Cafeteria_ZN_1_FLR_1_DaylRefPt1,  !- Daylighting Reference Point 1 Name
    0.21,                    !- Fraction of Lights Controlled by Reference Point 1
    215.0,                   !- Illuminance Setpoint at Reference Point 1 {lux}
    Cafeteria_ZN_1_FLR_1_DaylRefPt2,  !- Daylighting Reference Point 2 Name
    0.15,                    !- Fraction of Lights Controlled by Reference Point 2
    215.0;                   !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    Cafeteria_ZN_1_FLR_1_DaylRefPt1,  !- Name
    Cafeteria_ZN_1_FLR_1,    !- Zone or Space Name
    20.647200,               !- X-Coordinate of Reference Point {m}
    13.000000,               !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Cafeteria_ZN_1_FLR_1_DaylRefPt2,  !- Name
    Cafeteria_ZN_1_FLR_1,    !- Zone or Space Name
    12.000000,               !- X-Coordinate of Reference Point {m}
    22.647200,               !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}

  Daylighting:Controls,
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2_DaylCtrl,  !- Name
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,  !- Zone or Space Name
    SplitFlux,               !- Daylighting Method
    DaylightAvailSch,        !- Availability Schedule Name
    Continuousoff,  !- Lighting Control Type
    0.2,  !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,  !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
    0.0,                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2_DaylRefPt1,  !- Daylighting Reference Point 1 Name
    0.21,                    !- Fraction of Lights Controlled by Reference Point 1
    538,                     !- Illuminance Setpoint at Reference Point 1 {lux}
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2_DaylRefPt2,  !- Daylighting Reference Point 2 Name
    0.11,                    !- Fraction of Lights Controlled by Reference Point 2
    538;                     !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2_DaylRefPt1,  !- Name
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,  !- Zone or Space Name
    20.647200,               !- X-Coordinate of Reference Point {m}
    17.500000,               !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2_DaylRefPt2,  !- Name
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,  !- Zone or Space Name
    12.000000,               !- X-Coordinate of Reference Point {m}
    31.647200,               !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}




  Daylighting:Controls,
    Auditorium_ZN_1_FLR_1_DaylCtrl,  !- Name
    Auditorium_ZN_1_FLR_1,   !- Zone or Space Name
    SplitFlux,               !- Daylighting Method
    DaylightAvailSch,        !- Availability Schedule Name
    Continuousoff,  !- Lighting Control Type
    0.2,  !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,  !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Auditorium_ZN_1_FLR_1_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
    0.0,                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Auditorium_ZN_1_FLR_1_DaylRefPt1,  !- Daylighting Reference Point 1 Name
    0.125,                   !- Fraction of Lights Controlled by Reference Point 1
    538.0,                   !- Illuminance Setpoint at Reference Point 1 {lux}
    Auditorium_ZN_1_FLR_1_DaylRefPt2,  !- Daylighting Reference Point 2 Name
    0.125,                   !- Fraction of Lights Controlled by Reference Point 2
    538.0;                   !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    Auditorium_ZN_1_FLR_1_DaylRefPt1,  !- Name
    Auditorium_ZN_1_FLR_1,   !- Zone or Space Name
    9.500600,                !- X-Coordinate of Reference Point {m}
    21.732800,               !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Auditorium_ZN_1_FLR_1_DaylRefPt2,  !- Name
    Auditorium_ZN_1_FLR_1,   !- Zone or Space Name
    28.500400,               !- X-Coordinate of Reference Point {m}
    21.732800,               !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}


!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

!!  Version,22.1;






!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION ===========

  ZoneInfiltration:DesignFlowRate,
    Corner_Class_1_Pod_1_ZN_1_FLR_1_Infiltration,  !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Corner_Class_1_Pod_1_ZN_1_FLR_2_Infiltration,  !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_2,  !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Mult_Class_1_Pod_1_ZN_1_FLR_1_Infiltration,  !- Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Mult_Class_1_Pod_1_ZN_1_FLR_2_Infiltration,  !- Name
    Mult_Class_1_Pod_1_ZN_1_FLR_2,  !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Corridor_Pod_1_ZN_1_FLR_1_Infiltration,  !- Name
    Corridor_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Corridor_Pod_1_ZN_1_FLR_2_Infiltration,  !- Name
    Corridor_Pod_1_ZN_1_FLR_2,  !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Corner_Class_2_Pod_1_ZN_1_FLR_1_Infiltration,  !- Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Corner_Class_2_Pod_1_ZN_1_FLR_2_Infiltration,  !- Name
    Corner_Class_2_Pod_1_ZN_1_FLR_2,  !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Mult_Class_2_Pod_1_ZN_1_FLR_1_Infiltration,  !- Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Mult_Class_2_Pod_1_ZN_1_FLR_2_Infiltration,  !- Name
    Mult_Class_2_Pod_1_ZN_1_FLR_2,  !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Corner_Class_1_Pod_2_ZN_1_FLR_1_Infiltration,  !- Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Corner_Class_1_Pod_2_ZN_1_FLR_2_Infiltration,  !- Name
    Corner_Class_1_Pod_2_ZN_1_FLR_2,  !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Mult_Class_1_Pod_2_ZN_1_FLR_1_Infiltration,  !- Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Mult_Class_1_Pod_2_ZN_1_FLR_2_Infiltration,  !- Name
    Mult_Class_1_Pod_2_ZN_1_FLR_2,  !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Corridor_Pod_2_ZN_1_FLR_1_Infiltration,  !- Name
    Corridor_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Corridor_Pod_2_ZN_1_FLR_2_Infiltration,  !- Name
    Corridor_Pod_2_ZN_1_FLR_2,  !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Corner_Class_2_Pod_2_ZN_1_FLR_1_Infiltration,  !- Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Corner_Class_2_Pod_2_ZN_1_FLR_2_Infiltration,  !- Name
    Corner_Class_2_Pod_2_ZN_1_FLR_2,  !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Mult_Class_2_Pod_2_ZN_1_FLR_1_Infiltration,  !- Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Mult_Class_2_Pod_2_ZN_1_FLR_2_Infiltration,  !- Name
    Mult_Class_2_Pod_2_ZN_1_FLR_2,  !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Corner_Class_1_Pod_3_ZN_1_FLR_1_Infiltration,  !- Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Corner_Class_1_Pod_3_ZN_1_FLR_2_Infiltration,  !- Name
    Corner_Class_1_Pod_3_ZN_1_FLR_2,  !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Mult_Class_1_Pod_3_ZN_1_FLR_1_Infiltration,  !- Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Mult_Class_1_Pod_3_ZN_1_FLR_2_Infiltration,  !- Name
    Mult_Class_1_Pod_3_ZN_1_FLR_2,  !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Corridor_Pod_3_ZN_1_FLR_1_Infiltration,  !- Name
    Corridor_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Corridor_Pod_3_ZN_1_FLR_2_Infiltration,  !- Name
    Corridor_Pod_3_ZN_1_FLR_2,  !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Corner_Class_2_Pod_3_ZN_1_FLR_1_Infiltration,  !- Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Corner_Class_2_Pod_3_ZN_1_FLR_2_Infiltration,  !- Name
    Corner_Class_2_Pod_3_ZN_1_FLR_2,  !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Mult_Class_2_Pod_3_ZN_1_FLR_1_Infiltration,  !- Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Mult_Class_2_Pod_3_ZN_1_FLR_2_Infiltration,  !- Name
    Mult_Class_2_Pod_3_ZN_1_FLR_2,  !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Main_Corridor_ZN_1_FLR_1_Infiltration,  !- Name
    Main_Corridor_ZN_1_FLR_1,!- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Main_Corridor_ZN_1_FLR_2_Infiltration,  !- Name
    Main_Corridor_ZN_1_FLR_2,!- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Lobby_ZN_1_FLR_1_Infiltration,  !- Name
    Lobby_ZN_1_FLR_1,        !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Lobby_ZN_1_FLR_2_Infiltration,  !- Name
    Lobby_ZN_1_FLR_2,        !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Lobby_ZN_1_FLR_1_Door_Infiltration,  !- Name
    Lobby_ZN_1_FLR_1,        !- Zone or ZoneList Name
    INFIL_Door_Opening_SCH,  !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    7.155188467,           !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.0,                     !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Bathrooms_ZN_1_FLR_1_Infiltration,  !- Name
    Bathrooms_ZN_1_FLR_1,    !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Bathrooms_ZN_1_FLR_2_Infiltration,  !- Name
    Bathrooms_ZN_1_FLR_2,    !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Offices_ZN_1_FLR_1_Infiltration,  !- Name
    Offices_ZN_1_FLR_1,      !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Offices_ZN_1_FLR_2_Infiltration,  !- Name
    Offices_ZN_1_FLR_2,      !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Gym_ZN_1_FLR_1_Infiltration,  !- Name
    Gym_ZN_1_FLR_1,          !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Aux_Gym_ZN_1_FLR_1_Infiltration,  !- Name
    Aux_Gym_ZN_1_FLR_1,      !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Auditorium_ZN_1_FLR_1_Infiltration,  !- Name
    Auditorium_ZN_1_FLR_1,   !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Kitchen_ZN_1_FLR_1_Infiltration,  !- Name
    Kitchen_ZN_1_FLR_1,      !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2_Infiltration,  !- Name
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,  !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Cafeteria_ZN_1_FLR_1_Infiltration,  !- Name
    Cafeteria_ZN_1_FLR_1,    !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Mech_ZN_1_FLR_2_Infiltration,  !- Name
    Mech_ZN_1_FLR_2,         !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

!-   ===========  ALL OBJECTS IN CLASS: EXTERIOR:LIGHTS ===========

 
  Exterior:Lights,
    Exterior_Lights_a,       !- Name
    Exterior_lighting_schedule_a,  !- Schedule Name
    472.9,!- Design Level {W}
    AstronomicalClock,       !- Control Option
    General;                 !- End-Use Subcategory

  Exterior:Lights,
    Exterior_Lights_b,       !- Name
    Exterior_lighting_schedule_b_2016,  !- Schedule Name
    3204.28,!- Design Level {W}
    AstronomicalClock,       !- Control Option
    General;                 !- End-Use Subcategory

  Exterior:Lights,
    Exterior_Lights_c,       !- Name
    Exterior_lighting_schedule_c_2016,  !- Schedule Name
    3174.29,!- Design Level {W}
    AstronomicalClock,       !- Control Option
    General;                 !- End-Use Subcategory


  Schedule:Compact,
    Exterior_lighting_schedule_a,  !- Name
    fraction,                !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For:AllDays,             !- Field 2
    Until: 06:00,0,          !- Field 3
    Until: 24:00,1;          !- Field 5



  Schedule:Compact,
    Exterior_lighting_schedule_b,  !- Name
    fraction,                !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For:AllDays,             !- Field 2
    Until: 06:00,0.7,        !- Field 3
    Until: 24:00,1;          !- Field 5

  Schedule:Compact,
    Exterior_lighting_schedule_a_IECC2015,  !- Name
    fraction,                !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For:Weekdays SummerDesignDay, !- Field 2
    Until: 08:00,0,          !- Field 3
    Until: 21:00,1,          !- Field 5
    Until: 24:00,0,          !- Field 7
    For:Saturdays,           !- Field 9
    Until: 24:00,0,          !- Field 10
    For:AllOtherDays,        !- Field 12
    Until: 24:00,0;          !- Field 13



  Schedule:Compact,
    Exterior_lighting_schedule_b_2016,  !- Name
    fraction,                !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For:AllDays,             !- Field 2
    Until: 06:00,0.5,        !- Field 3
    Until: 24:00,1;          !- Field 5



  Schedule:Compact,
    Exterior_lighting_schedule_c_2016,  !- Name
    fraction,                !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For:AllDays,             !- Field 2
    Until: 06:00,0.5,        !- Field 3
    Until: 21:00,1,          !- Field 5
    Until: 24:00,0.5;        !- Field 7

!-   ===========  ALL OBJECTS IN CLASS: REFRIGERATION:OUTDOORAIR:NODE=

  OutdoorAir:Node,
    RACK1_condenserInlet;    !- Name

  OutdoorAir:Node,
    RACK2_condenserInlet;    !- Name

!-   ===========  ALL OBJECTS IN CLASS: REFRIGERATION:CASE ===========

  Refrigeration:Case,
    Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Kitchen_ZN_1_FLR_1,      !- Zone Name
    23.8800,                 !- Rated Ambient Temperature {C}
    55.0000,                 !- Rated Ambient Relative Humidity {percent}
    734.0000,                !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.1000,                  !- Rated Latent Heat Ratio
    0.4000,                  !- Rated Runtime Fraction
    7.3200,                  !- Case Length {m}
    -23.0000,                !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZERSingleShelfHorizontal_LatentEnergyMult,  !- Latent Case Credit Curve Name
    19.5142857142857, !- Standard Case Fan Power per Unit Length {W/m}
    19.5142857142857, !- Operating Case Fan Power per Unit Length {W/m}
    33,  !- Standard Case Lighting Power per Unit Length {W/m}
    ,                        !- Installed Case Lighting Power per Unit Length {W/m}
    walkin_occ_lght_SCH_2,  !- Case Lighting Schedule Name
    1.0000,                  !- Fraction of Lighting Energy to Case
    0.0000,                  !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    0.0000,                  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    None,                    !- Anti-Sweat Heater Control Type
    0.0,                     !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    0.0,                     !- Case Height {m}
    0.0000,                  !- Fraction of Anti-Sweat Heater Energy to Case
    410.0000,                !- Case Defrost Power per Unit Length {W/m}
    ELECTRIC,                !- Case Defrost Type
    Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_CaseDefrost2aDaySched,  !- Case Defrost Schedule Name
    Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_CaseDripDown2aDaySched,  !- Case Defrost Drip-Down Schedule Name
    None,                    !- Defrost Energy Correction Curve Type
    ,                        !- Defrost Energy Correction Curve Name
    0.0000,                  !- Under Case HVAC Return Air Fraction
    Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_WalkInStockingSched,  !- Refrigerated Case Restocking Schedule Name
    Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_CaseCreditReduxSched;  !- Case Credit Fraction Schedule Name

  Refrigeration:Case,
    Kitchen_ZN_1_FLR_1_Case:2_SELFCONTAINEDDISPLAYCASE,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Kitchen_ZN_1_FLR_1,      !- Zone Name
    23.8800,                 !- Rated Ambient Temperature {C}
    55.0000,                 !- Rated Ambient Relative Humidity {percent}
    734.0000,                !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.0800,                  !- Rated Latent Heat Ratio
    0.8500,                  !- Rated Runtime Fraction
    7.3200,                  !- Case Length {m}
    2.0000,                  !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    Kitchen_ZN_1_FLR_1_Case:2_SELFCONTAINEDDISPLAYCASEMultiShelfVertical_LatentEnergyMult,  !- Latent Case Credit Curve Name
    15.7142857142857, !- Standard Case Fan Power per Unit Length {W/m}
    15.7142857142857, !- Operating Case Fan Power per Unit Length {W/m}
    33,  !- Standard Case Lighting Power per Unit Length {W/m}
    ,                        !- Installed Case Lighting Power per Unit Length {W/m}
    walkin_occ_lght_SCH_2,  !- Case Lighting Schedule Name
    1.0000,                  !- Fraction of Lighting Energy to Case
    0.0000,                  !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    0.0000,                  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    None,                    !- Anti-Sweat Heater Control Type
    0.0,                     !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    0.0,                     !- Case Height {m}
    0.2000,                  !- Fraction of Anti-Sweat Heater Energy to Case
    0.0000,                  !- Case Defrost Power per Unit Length {W/m}
    NONE,                    !- Case Defrost Type
    ,                        !- Case Defrost Schedule Name
    ,                        !- Case Defrost Drip-Down Schedule Name
    None,                    !- Defrost Energy Correction Curve Type
    ,                        !- Defrost Energy Correction Curve Name
    0.0500,                  !- Under Case HVAC Return Air Fraction
    Kitchen_ZN_1_FLR_1_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched;  !- Refrigerated Case Restocking Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: REFRIGERATION:COMPRESSORRACK ===========

  Refrigeration:CompressorRack,
    RACK1,                   !- Name
    ZONE,                    !- Heat Rejection Location
    2.34,   !- Design Compressor Rack COP {W/W}
    RACK1_RackCOPfTCurve,    !- Compressor Rack COP Function of Temperature Curve Name
    750.0000,                !- Design Condenser Fan Power {W}
    RACK1_RackCondFanCurve2, !- Condenser Fan Power Function of Temperature Curve Name
    AIRCOOLED,               !- Condenser Type
    ,                        !- Water-Cooled Condenser Inlet Node Name
    ,                        !- Water-Cooled Condenser Outlet Node Name
    ,                        !- Water-Cooled Loop Flow Type
    ,                        !- Water-Cooled Condenser Outlet Temperature Schedule Name
    ,                        !- Water-Cooled Condenser Design Flow Rate {m3/s}
    ,                        !- Water-Cooled Condenser Maximum Flow Rate {m3/s}
    ,                        !- Water-Cooled Condenser Maximum Water Outlet Temperature {C}
    ,                        !- Water-Cooled Condenser Minimum Water Inlet Temperature {C}
    ,                        !- Evaporative Condenser Availability Schedule Name
    ,                        !- Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
    ,                        !- Basin Heater Capacity {W/K}
    ,                        !- Basin Heater Setpoint Temperature {C}
    ,                        !- Design Evaporative Condenser Water Pump Power {W}
    ,                        !- Evaporative Water Supply Tank Name
    RACK1_condenserInlet,    !- Condenser Air Inlet Node Name
    LowTempRefrigeration,    !- End-Use Subcategory
    RACK1CaseList;           !- Refrigeration Case Name or WalkIn Name or CaseAndWalkInList Name

  Refrigeration:CaseAndWalkInList,
    RACK1CaseList,           !- Name
    Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER;  !- Case or WalkIn 1 Name

  Refrigeration:CompressorRack,
    RACK2,                   !- Name
    ZONE,                    !- Heat Rejection Location
    7.12,    !- Design Compressor Rack COP {W/W}
    RACK2_RackCOPfTCurve,    !- Compressor Rack COP Function of Temperature Curve Name
    750.0000,                !- Design Condenser Fan Power {W}
    ,                        !- Condenser Fan Power Function of Temperature Curve Name
    AIRCOOLED,               !- Condenser Type
    ,                        !- Water-Cooled Condenser Inlet Node Name
    ,                        !- Water-Cooled Condenser Outlet Node Name
    ,                        !- Water-Cooled Loop Flow Type
    ,                        !- Water-Cooled Condenser Outlet Temperature Schedule Name
    ,                        !- Water-Cooled Condenser Design Flow Rate {m3/s}
    ,                        !- Water-Cooled Condenser Maximum Flow Rate {m3/s}
    ,                        !- Water-Cooled Condenser Maximum Water Outlet Temperature {C}
    ,                        !- Water-Cooled Condenser Minimum Water Inlet Temperature {C}
    ,                        !- Evaporative Condenser Availability Schedule Name
    ,                        !- Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
    ,                        !- Basin Heater Capacity {W/K}
    ,                        !- Basin Heater Setpoint Temperature {C}
    ,                        !- Design Evaporative Condenser Water Pump Power {W}
    ,                        !- Evaporative Water Supply Tank Name
    RACK2_condenserInlet,    !- Condenser Air Inlet Node Name
    MedTempRefrigeration,    !- End-Use Subcategory
    RACK2CaseList;           !- Refrigeration Case Name or WalkIn Name or CaseAndWalkInList Name

  Refrigeration:CaseAndWalkInList,
    RACK2CaseList,           !- Name
    Kitchen_ZN_1_FLR_1_Case:2_SELFCONTAINEDDISPLAYCASE;  !- Case or WalkIn 1 Name



!-   ===========  ALL OBJECTS IN CLASS: CURVE:QUADRATIC ===========

  Curve:Quadratic,
    RACK1_RackCOPfTCurve,    !- Name
    1.7603,                  !- Coefficient1 Constant
    -0.0377,                 !- Coefficient2 x
    0.0004,                  !- Coefficient3 x**2
    10.0000,                 !- Minimum Value of x
    35.0000;                 !- Maximum Value of x

  Curve:Quadratic,
    RACK1_RackCondFanCurve2, !- Name
    0.0000,                  !- Coefficient1 Constant
    0.0286,                  !- Coefficient2 x
    0.0000,                  !- Coefficient3 x**2
    0.0000,                  !- Minimum Value of x
    35.0000;                 !- Maximum Value of x

  Curve:Quadratic,
    RACK2_RackCOPfTCurve,    !- Name
    1.0000,                  !- Coefficient1 Constant
    0.0000,                  !- Coefficient2 x
    0.0000,                  !- Coefficient3 x**2
    0.0000,                  !- Minimum Value of x
    50.0000;                 !- Maximum Value of x

!-   ===========  ALL OBJECTS IN CLASS: CURVE:CUBIC ===========

  Curve:Cubic,
    Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZERSingleShelfHorizontal_LatentEnergyMult,  !- Name
    0.0236,                  !- Coefficient1 Constant
    0.0006,                  !- Coefficient2 x
    0.0000,                  !- Coefficient3 x**2
    0.0000,                  !- Coefficient4 x**3
    -35.0,                   !- Minimum Value of x
    20.0;                    !- Maximum Value of x

  Curve:Cubic,
    Kitchen_ZN_1_FLR_1_Case:2_SELFCONTAINEDDISPLAYCASEMultiShelfVertical_LatentEnergyMult,  !- Name
    0.026526281,             !- Coefficient1 Constant
    0.001078032,             !- Coefficient2 x
    0.0000602558,            !- Coefficient3 x**2
    0.00000123732,           !- Coefficient4 x**3
    -35.0,                   !- Minimum Value of x
    20.0;                    !- Maximum Value of x

  

!- Set of chiller curves based on Dick Lord's study dated January 17, 2010...

!- Hospital and Large Office have water cooled chillers...Hence set of water cooled chillers to be used in these prototypes...
!- Large Office will follow 90.1-2010 Path B in the PI case whereas Hospital will follow Path A based on the discussion with the SWG

!- Changed the min. chiller condenser fluid entering temperature to 64 F (17.78 deg C) for water cooled chillers based on Dick's email dated June 4, 2010 
!- and 55 F (12.7 deg C) for air cooled chillers
!- based on email string and energyplus support clarification dated June 1, 2010...also changed the upper limit for air cooled chillers to 125 F (51.67 deg C)
!- and the water cooled chillers to 115 F (46.11 deg C) later the same day...

! Temporary changes to address Dick's wrong PLR curves. On Oct. 27, 2010
! Water cooled chiller PLR curve comes from E+ data library "ReformEIRChiller Carrier 19FA 5651kW/5.50COP/Vanes EIRFPLR"
! Air-cooled chiller PLR comes from the original curve before addendum M.


!- Water cooled chillers: Positive Displacement chillers...

!- 90.1-2004 and 2007 Baseline curves...

Curve:Biquadratic,
    WC_PD_2004_CAPFT,        	!- Name
    0.9061150,                  !- Coefficient1 Constant
    0.0292277,                  !- Coefficient2 x
    -0.0003647,                 !- Coefficient3 x**2
    -0.0009709,                 !- Coefficient4 y
    -0.0000905,                 !- Coefficient5 y**2
    0.0002527,                 	!- Coefficient6 x*y
    5.0000,                  	!- Minimum Value of x
    10.0000,                 	!- Maximum Value of x
    17.78,                 	!- Minimum Value of y
    46.11;                 	!- Maximum Value of y

Curve:Biquadratic,
    WC_PD_2004_EIRFT,        	!- Name
    0.3617105,                  !- Coefficient1 Constant
    -0.0229833,                 !- Coefficient2 x
    0.0009519,                  !- Coefficient3 x**2
    0.0131889,                  !- Coefficient4 y
    0.0003752,                  !- Coefficient5 y**2
    -0.0007059,                	!- Coefficient6 x*y
    5.0000,                  	!- Minimum Value of x
    10.0000,                 	!- Maximum Value of x
    17.78,                 	!- Minimum Value of y
    46.11;                 	!- Maximum Value of y


Curve:Bicubic,
     WC_PD_LT75_2004_EIRFPLR,     !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y




Curve:Bicubic,
     WC_PD_75TO150_2004_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

Curve:Bicubic,
     WC_PD_150TO300_2004_EIRFPLR, !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

Curve:Bicubic,
     WC_PD_GT300_2004_EIRFPLR,    !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

!- 90.1-2010 Path A curves...

Curve:Biquadratic,
    WC_PD_LT150_2010_PA_CAPFT,  !- Name
    0.9061150,                  !- Coefficient1 Constant
    0.0292277,                  !- Coefficient2 x
    -0.0003647,                 !- Coefficient3 x**2
    -0.0009709,                 !- Coefficient4 y
    -0.0000905,                 !- Coefficient5 y**2
    0.0002527,                 	!- Coefficient6 x*y
    5.0000,                  	!- Minimum Value of x
    10.0000,                 	!- Maximum Value of x
    17.78,                 	!- Minimum Value of y
    46.11;                 	!- Maximum Value of y

Curve:Biquadratic,
    WC_PD_LT150_2010_PA_EIRFT,  !- Name
    0.3617105,                  !- Coefficient1 Constant
    -0.0229833,                 !- Coefficient2 x
    0.0009519,                  !- Coefficient3 x**2
    0.0131889,                  !- Coefficient4 y
    0.0003752,                  !- Coefficient5 y**2
    -0.0007059,                	!- Coefficient6 x*y
    5.0000,                  	!- Minimum Value of x
    10.0000,                 	!- Maximum Value of x
    17.78,                 	!- Minimum Value of y
    46.11;                 	!- Maximum Value of y

Curve:Biquadratic,
    WC_PD_GT150_2010_PA_CAPFT,  !- Name
    0.9061150,                  !- Coefficient1 Constant
    0.0292277,                  !- Coefficient2 x
    -0.0003647,                 !- Coefficient3 x**2
    -0.0009709,                 !- Coefficient4 y
    -0.0000905,                  !- Coefficient5 y**2
    0.0002527,                 	!- Coefficient6 x*y
    5.0000,                  	!- Minimum Value of x
    10.0000,                 	!- Maximum Value of x
    17.78,                 	!- Minimum Value of y
    46.11;                 	!- Maximum Value of y

Curve:Biquadratic,
    WC_PD_GT150_2010_PA_EIRFT,  !- Name
    0.3773115,                  !- Coefficient1 Constant
    -0.0229032,                 !- Coefficient2 x
    0.0016504,                  !- Coefficient3 x**2
    0.0118156,                  !- Coefficient4 y
    0.0004345,                  !- Coefficient5 y**2
    -0.0010132,                	!- Coefficient6 x*y
    5.0000,                  	!- Minimum Value of x
    10.0000,                 	!- Maximum Value of x
    17.78,                 	!- Minimum Value of y
    46.11;                 	!- Maximum Value of y

Curve:Bicubic,
     WC_PD_LT75_2010_PA_EIRFPLR,     !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

Curve:Bicubic,
     WC_PD_75TO150_2010_PA_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

Curve:Bicubic,
     WC_PD_150TO300_2010_PA_EIRFPLR, !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

Curve:Bicubic,
     WC_PD_GT300_2010_PA_EIRFPLR, !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

!- 90.1-2010 Path B curves..

Curve:Biquadratic,
    WC_PD_2010_PB_CAPFT,  !- Name
    0.9061171,                  !- Coefficient1 Constant
    0.0292267,                  !- Coefficient2 x
    -0.0003665,                 !- Coefficient3 x**2
    -0.0009698,                 !- Coefficient4 y
    -0.0000907,                 !- Coefficient5 y**2
    0.0002535,                 	!- Coefficient6 x*y
    5.0000,                  	!- Minimum Value of x
    10.0000,                 	!- Maximum Value of x
    17.78,                 	!- Minimum Value of y
    46.11;                 	!- Maximum Value of y

Curve:Biquadratic,
    WC_PD_2010_PB_EIRFT,  !- Name
    0.3617782,                  !- Coefficient1 Constant
    -0.0230016,                 !- Coefficient2 x
    0.0009672,                  !- Coefficient3 x**2
    0.0131801,                  !- Coefficient4 y
    0.0003761,                  !- Coefficient5 y**2
    -0.0007121,                	!- Coefficient6 x*y
    5.0000,                  	!- Minimum Value of x
    10.0000,                 	!- Maximum Value of x
    17.78,                 	!- Minimum Value of y
    46.11;                 	!- Maximum Value of y

Curve:Bicubic,
     WC_PD_LT75_2010_PB_EIRFPLR,     !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

Curve:Bicubic,
     WC_PD_75TO150_2010_PB_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

Curve:Bicubic,
     WC_PD_150TO300_2010_PB_EIRFPLR, !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

Curve:Bicubic,
     WC_PD_GT300_2010_PB_EIRFPLR, !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y


!- Water cooled chillers: Centrifugal Chillers...

!- 90.1-2004 Baseline curves...

Curve:Biquadratic,
    WC_Cent_LT150_2004_CAPFT,  	!- Name
    0.7446451,                  !- Coefficient1 Constant
    0.0114858,                  !- Coefficient2 x
    0.0000148,                 	!- Coefficient3 x**2
    0.0224010,                 	!- Coefficient4 y
    -0.0006880,                  !- Coefficient5 y**2
    0.0009839,                 	!- Coefficient6 x*y
    5.0000,                  	!- Minimum Value of x
    10.0000,                 	!- Maximum Value of x
    17.78,                 	!- Minimum Value of y
    46.11;                 	!- Maximum Value of y

Curve:Biquadratic,
    WC_Cent_LT150_2004_EIRFT,  	!- Name
    0.7728770,                  !- Coefficient1 Constant
    0.0221010,                 	!- Coefficient2 x
    -0.0000799,                 !- Coefficient3 x**2
    -0.0070045,                 !- Coefficient4 y
    0.0004763,                  !- Coefficient5 y**2
    -0.0010612,                	!- Coefficient6 x*y
    5.0000,                  	!- Minimum Value of x
    10.0000,                 	!- Maximum Value of x
    17.78,                 	!- Minimum Value of y
    46.11;                 	!- Maximum Value of y
    
Curve:Biquadratic,
    WC_Cent_GT150_2004_CAPFT,  	!- Name
    0.7600172,                  !- Coefficient1 Constant
    0.0147432,                  !- Coefficient2 x
    0.0002144,                 	!- Coefficient3 x**2
    0.0207218,                 	!- Coefficient4 y
    -0.0006425,                 !- Coefficient5 y**2
    0.0008007,                 	!- Coefficient6 x*y
    5.0000,                  	!- Minimum Value of x
    10.0000,                 	!- Maximum Value of x
    17.78,                 	!- Minimum Value of y
    46.11;                 	!- Maximum Value of y

Curve:Biquadratic,
    WC_Cent_GT150_2004_EIRFT,  	!- Name
    0.6772577,                  !- Coefficient1 Constant
    0.0117857,                 	!- Coefficient2 x
    -0.0001967,                 !- Coefficient3 x**2
    0.0014414,                  !- Coefficient4 y
    0.0003005,                  !- Coefficient5 y**2
    -0.0006807,                	!- Coefficient6 x*y
    5.0000,                  	!- Minimum Value of x
    10.0000,                 	!- Maximum Value of x
    17.78,                 	!- Minimum Value of y
    46.11;                 	!- Maximum Value of y

Curve:Bicubic,
     WC_Cent_LT150_2004_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

Curve:Bicubic,
     WC_Cent_150TO300_2004_EIRFPLR,!- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y
     
   
Curve:Bicubic,
     WC_Cent_GT300_2004_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y
     
     
    !- 90.1-2010 Path A curves...

Curve:Biquadratic,
    WC_Cent_2010_PA_CAPFT,  	!- Name
    0.7600172,                  !- Coefficient1 Constant
    0.0147432,                  !- Coefficient2 x
    0.0002144,                 	!- Coefficient3 x**2
    0.0207218,                 	!- Coefficient4 y
    -0.0006425,                 !- Coefficient5 y**2
    0.0008007,                 	!- Coefficient6 x*y
    5.0000,                  	!- Minimum Value of x
    10.0000,                 	!- Maximum Value of x
    17.78,                 	!- Minimum Value of y
    46.11;                 	!- Maximum Value of y

Curve:Biquadratic,
    WC_Cent_2010_PA_EIRFT,  	!- Name
    0.6772577,                  !- Coefficient1 Constant
    0.0117857,                 	!- Coefficient2 x
    -0.0001967,                 !- Coefficient3 x**2
    0.0014414,                  !- Coefficient4 y
    0.0003005,                  !- Coefficient5 y**2
    -0.0006807,                	!- Coefficient6 x*y
    5.0000,                  	!- Minimum Value of x
    10.0000,                 	!- Maximum Value of x
    17.78,                 	!- Minimum Value of y
    46.11;                 	!- Maximum Value of y
    

Curve:Bicubic,
     WC_Cent_LT150_2010_PA_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

Curve:Bicubic,
     WC_Cent_150TO300_2010_PA_EIRFPLR,!- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

Curve:Bicubic,
     WC_Cent_300TO600_2010_PA_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

Curve:Bicubic,
     WC_Cent_GT600_2010_PA_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

!- 90.1-2010 Path B curves...

Curve:Biquadratic,
    WC_Cent_2010_PB_CAPFT,  	!- Name
    0.5362340,                  !- Coefficient1 Constant
    0.005581,                  !- Coefficient2 x
    -0.0013654,                 !- Coefficient3 x**2
    0.0488966,                 !- Coefficient4 y
    -0.0012018,                 !- Coefficient5 y**2
    0.0010523,                 	!- Coefficient6 x*y
    5.0000,                  	!- Minimum Value of x
    10.0000,                 	!- Maximum Value of x
    17.78,                 	!- Minimum Value of y
    46.11;                 	!- Maximum Value of y

Curve:Biquadratic,
    WC_Cent_2010_PB_EIRFT,  	!- Name
    1.0821822,                  !- Coefficient1 Constant
    0.0042977,                 !- Coefficient2 x
    -0.0013182,                  !- Coefficient3 x**2
    -0.0260781,                  !- Coefficient4 y
    0.0008256,                  !- Coefficient5 y**2
    -0.0006013,                	!- Coefficient6 x*y
    5.0000,                  	!- Minimum Value of x
    10.0000,                 	!- Maximum Value of x
    17.78,                 	!- Minimum Value of y
    46.11;                 	!- Maximum Value of y
    

Curve:Bicubic,
     WC_Cent_LT150_2010_PB_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y


Curve:Bicubic,
     WC_Cent_150TO300_2010_PB_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y


Curve:Bicubic,
     WC_Cent_300TO600_2010_PB_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

Curve:Bicubic,
     WC_Cent_GT600_2010_PB_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

!- Air cooled chillers...

!- 90.1-2004 Baseline curves...

Curve:Biquadratic,
    AC_2004_CAPFT,  		!- Name
    1.0433811,                  !- Coefficient1 Constant
    0.0407077,                  !- Coefficient2 x
    0.0004506,                  !- Coefficient3 x**2
    -0.0041514,                 !- Coefficient4 y
    -0.0000886,                 !- Coefficient5 y**2
    -0.0003467,                 !- Coefficient6 x*y
    5.0000,                  	!- Minimum Value of x
    10.0000,                 	!- Maximum Value of x
    12.7,                 	!- Minimum Value of y
    51.67;                 	!- Maximum Value of y

Curve:Biquadratic,
    AC_2004_EIRFT,  		!- Name
    0.5961915,                  !- Coefficient1 Constant
    -0.0099496,                 !- Coefficient2 x
    0.0007888,                  !- Coefficient3 x**2
    0.0004506,                  !- Coefficient4 y
    0.0004875,                  !- Coefficient5 y**2
    -0.0007623,                	!- Coefficient6 x*y
    5.0000,                  	!- Minimum Value of x
    10.0000,                 	!- Maximum Value of x
    12.7,                 	!- Minimum Value of y
    51.67;                 	!- Maximum Value of y

Curve:Quadratic,
    AC_LT150_2004_EIRFPLR,	        !- Name
    0.1410,                  !- Coefficient1 Constant
    0.6550,                  !- Coefficient2 x
    0.2030,                  !- Coefficient3 x**2
    0.0000,                  !- Minimum Value of x
    1.0000;                  !- Maximum Value of x

Curve:Quadratic,
    AC_GT150_2004_EIRFPLR,	        !- Name
    0.1410,                  !- Coefficient1 Constant
    0.6550,                  !- Coefficient2 x
    0.2030,                  !- Coefficient3 x**2
    0.0000,                  !- Minimum Value of x
    1.0000;                  !- Maximum Value of x

!- 90.1-2010 Path A curves...

Curve:Biquadratic,
    AC_2010_PA_CAPFT,  		!- Name
    1.0433825,                  !- Coefficient1 Constant
    0.0407073,                  !- Coefficient2 x
    0.0004506,                  !- Coefficient3 x**2
    -0.0041514,                 !- Coefficient4 y
    -0.0000886,                 !- Coefficient5 y**2
    -0.0003467,                 !- Coefficient6 x*y
    5.0000,                  	!- Minimum Value of x
    10.0000,                 	!- Maximum Value of x
    12.7,                 	!- Minimum Value of y
    51.67;                 	!- Maximum Value of y

Curve:Biquadratic,
    AC_2010_PA_EIRFT,  		!- Name
    0.5961907,                  !- Coefficient1 Constant
    -0.0099493,                 !- Coefficient2 x
    0.0007888,                  !- Coefficient3 x**2
    0.0004506,                  !- Coefficient4 y
    0.0004875,                  !- Coefficient5 y**2
    -0.0007623,                	!- Coefficient6 x*y
    5.0000,                  	!- Minimum Value of x
    10.0000,                 	!- Maximum Value of x
    12.7,                 	!- Minimum Value of y
    51.67;                 	!- Maximum Value of y

Curve:Quadratic,
    AC_LT150_2010_PA_EIRFPLR,	!- Name
    0.1410,                  !- Coefficient1 Constant
    0.6550,                  !- Coefficient2 x
    0.2030,                  !- Coefficient3 x**2
    0.0000,                  !- Minimum Value of x
    1.0000;                  !- Maximum Value of x

Curve:Quadratic,
    AC_GT150_2010_PA_EIRFPLR,	!- Name
    0.1410,                  !- Coefficient1 Constant
    0.6550,                  !- Coefficient2 x
    0.2030,                  !- Coefficient3 x**2
    0.0000,                  !- Minimum Value of x
    1.0000;                  !- Maximum Value of x





!-   ===========  ALL OBJECTS IN CLASS: CURVE:BIQUADRATIC ===========

!***** Following curve is from Dick Lord's Chiller Model study for ASHRAE 2007 baseline *****

  Curve:Biquadratic,
      ChillerCentCapFT,        !- Name
      0.7446451,                  !- Coefficient1 Constant
      0.0114858,                  !- Coefficient2 x
      0.0000148,                 !- Coefficient3 x**2
      0.0224010,                  !- Coefficient4 y
      -0.0006880,                 !- Coefficient5 y**2
      0.0009839,                 !- Coefficient6 x*y
      5.0000,                  !- Minimum Value of x
      10.0000,                 !- Maximum Value of x
      24.0000,                 !- Minimum Value of y
    35.0000;                 !- Maximum Value of y
!***** Following curve is from Dick Lord's Chiller Model study for ASHRAE 2007 baseline *****

  Curve:Biquadratic,
      ChillerCentEIRFT,        !- Name
      0.7728770,                  !- Coefficient1 Constant
      0.0221010,                 !- Coefficient2 x
      -0.0000799,                  !- Coefficient3 x**2
      -0.0070045,                  !- Coefficient4 y
      0.0004763,                  !- Coefficient5 y**2
      -0.0010612,                 !- Coefficient6 x*y
      5.0000,                  !- Minimum Value of x
      10.0000,                 !- Maximum Value of x
      24.0000,                 !- Minimum Value of y
    35.0000;                 !- Maximum Value of y





!-   ===========  ALL OBJECTS IN CLASS: CURVE:BICUBIC ===========
!***** Following curve is from Dick Lord's Chiller Model study for ASHRAE 2007 baseline  *****

  Curve:Bicubic,
      ChillerCentEIRPLR,       !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y
      

!- Default water cooled chiller curves; Used as placeholder for sizing runs

Curve:Biquadratic,
  WCC_CapFT,                    !- Name
  1.0215158,                              !- Coefficient1 Constant
  0.037035864,                            !- Coefficient2 x
  0.0002332476,                           !- Coefficient3 x**2
  -0.003894048,                           !- Coefficient4 y
  -6.52536e-005,                          !- Coefficient5 y**2
  -0.0002680452,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x {BasedOnField A2}
  10,                                     !- Maximum Value of x {BasedOnField A2}
  24,                                     !- Minimum Value of y {BasedOnField A3}
  35;                                     !- Maximum Value of y {BasedOnField A3}
  
Curve:Biquadratic,
  WCC_EIRFT,                    !- Name
  0.70176857,                             !- Coefficient1 Constant
  -0.00452016,                            !- Coefficient2 x
  0.0005331096,                           !- Coefficient3 x**2
  -0.005498208,                           !- Coefficient4 y
  0.0005445792,                           !- Coefficient5 y**2
  -0.0007290324,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x {BasedOnField A2}
  10,                                     !- Maximum Value of x {BasedOnField A2}
  24,                                     !- Minimum Value of y {BasedOnField A3}
  35;                                     !- Maximum Value of y {BasedOnField A3}
  
Curve:Quadratic,
  WCC_EIRFPLR,                      !- Name
  0.06369119,                             !- Coefficient1 Constant
  0.58488832,                             !- Coefficient2 x
  0.35280274,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}




























!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:REPORTS ===========

  Output:Surfaces:Drawing,DXF;

  Output:Surfaces:List,Details;

  Output:VariableDictionary,IDF;

  Output:Constructions,Constructions;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========

  Output:Table:SummaryReports,
    AllSummaryAndMonthly,    !- Report 1 Name
    Standard62.1Summary;     !- Report 2 Name

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:MONTHLY ===========

  Output:Table:Monthly,
    NameHolderMonthlySummary TaskPurpose ProgressIndicator,        !- Name   ProgressIndicator,ForDetermination2019, ...
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,                                     !- Variable or Meter 1 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 1

  Output:Table:Monthly,
    NameHolderMonthlySummary CodeName ASHRAE901,          !- Name   ASHRAE901, ASHRAE1891, IECC, Title24, ORSC, IGCC, ...
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,                                     !- Variable or Meter 1 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 1
    
  Output:Table:Monthly,
    NameHolderMonthlySummary CodeYear 2019,          !- Name   all years for ASHRAE90.1, IECC, ASHRAE189.1
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,                                     !- Variable or Meter 1 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 1
    
  Output:Table:Monthly,
    NameHolderMonthlySummary CodeAmendment NoneAmend,        !- Name   StateAmend,EEM, NoneAmend for national or state without amendment
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,                                     !- Variable or Meter 1 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 1

  Output:Table:Monthly,
    NameHolderMonthlySummary PrototypeName SchoolSecondary,    !- Name   16 Prototypes 
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,                                     !- Variable or Meter 1 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 1

  Output:Table:Monthly,
    NameHolderMonthlySummary TaskScope National,            !- Name   National, State, City
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,                                     !- Variable or Meter 1 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 1
        
  Output:Table:Monthly,
    NameHolderMonthlySummary State National,                !- Name   National for national analysis, NewYork, Utah,... for state analysis, or city name for city analysis. Spell out the name of the state without space between words 
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,                                     !- Variable or Meter 1 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 1
    
  Output:Table:Monthly,
    NameHolderMonthlySummary ClimateZone 2A,    !- Name   0-8
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,                                     !- Variable or Meter 1 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 1
    
  Output:Table:Monthly,
    NameHolderMonthlySummary RepresentCity USA_FL_Tampa,         !- Name   representative city like Honolulu for national, for each state, for city analysis.  this is not the city of the weather file.  The weather city will be extracted from epw file
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,                                     !- Variable or Meter 1 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 1

!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

  OutputControl:Table:Style,
    commaAndHTML;            !- Column Separator

!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:REPORTINGTOLERANCES ===========


  OutputControl:ReportingTolerances,
    0.556,                   !- Tolerance for Time Heating Setpoint Not Met {deltaC}
    0.556;                   !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:METER ===========





  EnergyManagementSystem:Sensor,
    Facility_Int_LTG,        !- Name
    ,                        !- Output:Variable or Output:Meter Index Key Name
    InteriorLights:Electricity;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:GlobalVariable,
    Wired_LTG;               !- Erl Variable 1 Name

  EnergyManagementSystem:Program,
    Transformer_Load_Prog,   !- Name
    SET Wired_LTG = Facility_Int_LTG*0.0194;  !- Program Line 1

  EnergyManagementSystem:ProgramCallingManager,
    Transformer_Load_Prog_Manager,  !- Name
    AfterPredictorAfterHVACManagers,  !- EnergyPlus Model Calling Point
    Transformer_Load_Prog;   !- Program Name 1

  EnergyManagementSystem:OutputVariable,
    Wired_LTG,               !- Name
    Wired_LTG,               !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimeStep,            !- Update Frequency
    ,                        !- EMS Program or Subroutine Name
    J;                       !- Units

  Meter:Custom,
    Wired_LTG_Electricity,   !- Name
    Electricity,             !- Resource Type
    ,                        !- Key Name 1
    Wired_LTG;               !- Output Variable or Meter Name 1

  Meter:CustomDecrement,
    Wired_Int_EQUIP,         !- Name
    Electricity,             !- Resource Type
    InteriorEquipment:Electricity,  !- Source Meter Name
    Mech_ZN_1_FLR_1_Elevators_Equip,  !- Key Name 1
    Electric Equipment Electricity Energy;  !- Output Variable or Meter Name 1

  ElectricLoadCenter:Transformer,
    Transformer 1,           !- Name
    Always_On,               !- Availability Schedule Name
    PowerInFromGrid,         !- Transformer Usage
    ,                        !- Zone Name
    ,                        !- Radiative Fraction
    225000,     !- Rated Capacity {VA}
    3,                       !- Phase
    Aluminum,                !- Conductor Material
    150,                     !- Full Load Temperature Rise {C}
    0.1,                     !- Fraction of Eddy Current Losses
    NominalEfficiency,       !- Performance Input Method
    ,                        !- Rated No Load Loss {W}
    ,                        !- Rated Load Loss {W}
    0.989,      !- Nameplate Efficiency
    0.35,                    !- Per Unit Load for Nameplate Efficiency
    75,                      !- Reference Temperature for Nameplate Efficiency {C}
    ,                        !- Per Unit Load for Maximum Efficiency
    Yes,                     !- Consider Transformer Loss for Utility Cost
    Wired_LTG_Electricity,   !- Meter 1 Name
    Wired_INT_EQUIP;         !- Meter 2 Name







  EnergyManagementSystem:Sensor,
    ActualOccupancy,         !- Name
    Offices Binary Occupancy,!- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    cCL1_Pod_1_ZN_1_FLR_1_LSr,  !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Output:Variable or Output:Meter Index Key Name
    Zone Lights Electricity Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    cCL1_Pod_1_ZN_1_FLR_1_OSr,  !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:InternalVariable,
    cCL1_Pod_1_ZN_1_FLR_1_Area,  !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Internal Data Index Key Name
    Zone Floor Area;         !- Internal Data Type

  EnergyManagementSystem:Actuator,
    cCL1_Pod_1_ZN_1_FLR_1_LAr,  !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1_lights,  !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electricity Rate;        !- Actuated Component Control Type

  EnergyManagementSystem:Program,
    SET_cCL1_Pod_1_ZN_1_FLR_1_Light_EMS_Program,  !- Name
    SET cCL1_Pod_1_ZN_1_FLR_1_LSr_IP=0.093*cCL1_Pod_1_ZN_1_FLR_1_LSr/cCL1_Pod_1_ZN_1_FLR_1_Area,  !- Program Line 1
    IF (cCL1_Pod_1_ZN_1_FLR_1_OSr <= 0) && (cCL1_Pod_1_ZN_1_FLR_1_LSr_IP >= 0.02),  !- Program Line 2
    SET cCL1_Pod_1_ZN_1_FLR_1_LAr = 0.02*cCL1_Pod_1_ZN_1_FLR_1_Area/0.09290304,  !- <none>
    ELSE,                    !- <none>
    SET cCL1_Pod_1_ZN_1_FLR_1_LAr = NULL,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:ProgramCallingManager,
    SET_cCL1_Pod_1_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    SET_cCL1_Pod_1_ZN_1_FLR_1_Light_EMS_Program;  !- Program Name 1


  EnergyManagementSystem:Sensor,
    mCl1_Pod_1_ZN_1_FLR_1_LSr,  !- Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1,  !- Output:Variable or Output:Meter Index Key Name
    Zone Lights Electricity Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    mCl1_Pod_1_ZN_1_FLR_1_OSr,  !- Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1,  !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:InternalVariable,
    mCl1_Pod_1_ZN_1_FLR_1_Area,  !- Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1,  !- Internal Data Index Key Name
    Zone Floor Area;         !- Internal Data Type

  EnergyManagementSystem:Actuator,
    mCl1_Pod_1_ZN_1_FLR_1_LAr,  !- Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1_lights,  !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electricity Rate;        !- Actuated Component Control Type

  EnergyManagementSystem:Program,
    SET_mCl1_Pod_1_ZN_1_FLR_1_Light_EMS_Program,  !- Name
    SET mCl1_Pod_1_ZN_1_FLR_1_LSr_IP=0.093*mCl1_Pod_1_ZN_1_FLR_1_LSr/mCl1_Pod_1_ZN_1_FLR_1_Area,  !- Program Line 1
    IF (mCl1_Pod_1_ZN_1_FLR_1_OSr <= 0) && (mCl1_Pod_1_ZN_1_FLR_1_LSr_IP >= 0.02),  !- Program Line 2
    SET mCl1_Pod_1_ZN_1_FLR_1_LAr = 0.02*mCl1_Pod_1_ZN_1_FLR_1_Area/0.09290304,  !- <none>
    ELSE,                    !- <none>
    SET mCl1_Pod_1_ZN_1_FLR_1_LAr = NULL,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:ProgramCallingManager,
    SET_mCl1_Pod_1_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    SET_mCl1_Pod_1_ZN_1_FLR_1_Light_EMS_Program;  !- Program Name 1


  EnergyManagementSystem:Sensor,
    cPOD1_ZN_1_FLR_1_LSr,    !- Name
    Corridor_Pod_1_ZN_1_FLR_1,  !- Output:Variable or Output:Meter Index Key Name
    Zone Lights Electricity Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    cPOD1_ZN_1_FLR_1_OSr,    !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:InternalVariable,
    cPOD1_ZN_1_FLR_1_Area,   !- Name
    Corridor_Pod_1_ZN_1_FLR_1,  !- Internal Data Index Key Name
    Zone Floor Area;         !- Internal Data Type

  EnergyManagementSystem:Actuator,
    cPOD1_ZN_1_FLR_1_LAr,    !- Name
    Corridor_Pod_1_ZN_1_FLR_1_lights,  !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electricity Rate;        !- Actuated Component Control Type

  EnergyManagementSystem:Program,
    SET_cPOD1_ZN_1_FLR_1_Light_EMS_Program,  !- Name
    SET cPOD1_ZN_1_FLR_1_LSr_IP=0.093*cPOD1_ZN_1_FLR_1_LSr/cPOD1_ZN_1_FLR_1_Area,  !- Program Line 1
    IF (cPOD1_ZN_1_FLR_1_OSr <= 0) && (cPOD1_ZN_1_FLR_1_LSr_IP >= 0.02),  !- Program Line 2
    SET cPOD1_ZN_1_FLR_1_LAr = 0.02*cPOD1_ZN_1_FLR_1_Area/0.09290304,  !- <none>
    ELSE,                    !- <none>
    SET cPOD1_ZN_1_FLR_1_LAr = NULL,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:ProgramCallingManager,
    SET_cPOD1_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    SET_cPOD1_ZN_1_FLR_1_Light_EMS_Program;  !- Program Name 1


  EnergyManagementSystem:Sensor,
    cCL2_Pod_1_ZN_1_FLR_1_LSr,  !- Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Output:Variable or Output:Meter Index Key Name
    Zone Lights Electricity Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    cCL2_Pod_1_ZN_1_FLR_1_OSr,  !- Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:InternalVariable,
    cCL2_Pod_1_ZN_1_FLR_1_Area,  !- Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Internal Data Index Key Name
    Zone Floor Area;         !- Internal Data Type

  EnergyManagementSystem:Actuator,
    cCL2_Pod_1_ZN_1_FLR_1_LAr,  !- Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1_lights,  !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electricity Rate;        !- Actuated Component Control Type

  EnergyManagementSystem:Program,
    SET_cCL2_Pod_1_ZN_1_FLR_1_Light_EMS_Program,  !- Name
    SET cCL2_Pod_1_ZN_1_FLR_1_LSr_IP=0.093*cCL2_Pod_1_ZN_1_FLR_1_LSr/cCL2_Pod_1_ZN_1_FLR_1_Area,  !- Program Line 1
    IF (cCL2_Pod_1_ZN_1_FLR_1_OSr <= 0) && (cCL2_Pod_1_ZN_1_FLR_1_LSr_IP >= 0.02),  !- Program Line 2
    SET cCL2_Pod_1_ZN_1_FLR_1_LAr = 0.02*cCL2_Pod_1_ZN_1_FLR_1_Area/0.09290304,  !- <none>
    ELSE,                    !- <none>
    SET cCL2_Pod_1_ZN_1_FLR_1_LAr = NULL,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:ProgramCallingManager,
    SET_cCL2_Pod_1_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    SET_cCL2_Pod_1_ZN_1_FLR_1_Light_EMS_Program;  !- Program Name 1


  EnergyManagementSystem:Sensor,
    mCl2_Pod_1_ZN_1_FLR_1_LSr,  !- Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Output:Variable or Output:Meter Index Key Name
    Zone Lights Electricity Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    mCl2_Pod_1_ZN_1_FLR_1_OSr,  !- Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:InternalVariable,
    mCl2_Pod_1_ZN_1_FLR_1_Area,  !- Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Internal Data Index Key Name
    Zone Floor Area;         !- Internal Data Type

  EnergyManagementSystem:Actuator,
    mCl2_Pod_1_ZN_1_FLR_1_LAr,  !- Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1_lights,  !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electricity Rate;        !- Actuated Component Control Type

  EnergyManagementSystem:Program,
    SET_mCl2_Pod_1_ZN_1_FLR_1_Light_EMS_Program,  !- Name
    SET mCl2_Pod_1_ZN_1_FLR_1_LSr_IP=0.093*mCl2_Pod_1_ZN_1_FLR_1_LSr/mCl2_Pod_1_ZN_1_FLR_1_Area,  !- Program Line 1
    IF (mCl2_Pod_1_ZN_1_FLR_1_OSr <= 0) && (mCl2_Pod_1_ZN_1_FLR_1_LSr_IP >= 0.02),  !- Program Line 2
    SET mCl2_Pod_1_ZN_1_FLR_1_LAr = 0.02*mCl2_Pod_1_ZN_1_FLR_1_Area/0.09290304,  !- <none>
    ELSE,                    !- <none>
    SET mCl2_Pod_1_ZN_1_FLR_1_LAr = NULL,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:ProgramCallingManager,
    SET_mCl2_Pod_1_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    SET_mCl2_Pod_1_ZN_1_FLR_1_Light_EMS_Program;  !- Program Name 1


  EnergyManagementSystem:Sensor,
    cCL1_Pod_2_ZN_1_FLR_1_LSr,  !- Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Output:Variable or Output:Meter Index Key Name
    Zone Lights Electricity Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    cCL1_Pod_2_ZN_1_FLR_1_OSr,  !- Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:InternalVariable,
    cCL1_Pod_2_ZN_1_FLR_1_Area,  !- Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Internal Data Index Key Name
    Zone Floor Area;         !- Internal Data Type

  EnergyManagementSystem:Actuator,
    cCL1_Pod_2_ZN_1_FLR_1_LAr,  !- Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1_lights,  !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electricity Rate;        !- Actuated Component Control Type

  EnergyManagementSystem:Program,
    SET_cCL1_Pod_2_ZN_1_FLR_1_Light_EMS_Program,  !- Name
    SET cCL1_Pod_2_ZN_1_FLR_1_LSr_IP=0.093*cCL1_Pod_2_ZN_1_FLR_1_LSr/cCL1_Pod_2_ZN_1_FLR_1_Area,  !- Program Line 1
    IF (cCL1_Pod_2_ZN_1_FLR_1_OSr <= 0) && (cCL1_Pod_2_ZN_1_FLR_1_LSr_IP >= 0.02),  !- Program Line 2
    SET cCL1_Pod_2_ZN_1_FLR_1_LAr = 0.02*cCL1_Pod_2_ZN_1_FLR_1_Area/0.09290304,  !- <none>
    ELSE,                    !- <none>
    SET cCL1_Pod_2_ZN_1_FLR_1_LAr = NULL,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:ProgramCallingManager,
    SET_cCL1_Pod_2_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    SET_cCL1_Pod_2_ZN_1_FLR_1_Light_EMS_Program;  !- Program Name 1


  EnergyManagementSystem:Sensor,
    mCl1_Pod_2_ZN_1_FLR_1_LSr,  !- Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1,  !- Output:Variable or Output:Meter Index Key Name
    Zone Lights Electricity Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    mCl1_Pod_2_ZN_1_FLR_1_OSr,  !- Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1,  !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:InternalVariable,
    mCl1_Pod_2_ZN_1_FLR_1_Area,  !- Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1,  !- Internal Data Index Key Name
    Zone Floor Area;         !- Internal Data Type

  EnergyManagementSystem:Actuator,
    mCl1_Pod_2_ZN_1_FLR_1_LAr,  !- Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1_lights,  !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electricity Rate;        !- Actuated Component Control Type

  EnergyManagementSystem:Program,
    SET_mCl1_Pod_2_ZN_1_FLR_1_Light_EMS_Program,  !- Name
    SET mCl1_Pod_2_ZN_1_FLR_1_LSr_IP=0.093*mCl1_Pod_2_ZN_1_FLR_1_LSr/mCl1_Pod_2_ZN_1_FLR_1_Area,  !- Program Line 1
    IF (mCl1_Pod_2_ZN_1_FLR_1_OSr <= 0) && (mCl1_Pod_2_ZN_1_FLR_1_LSr_IP >= 0.02),  !- Program Line 2
    SET mCl1_Pod_2_ZN_1_FLR_1_LAr = 0.02*mCl1_Pod_2_ZN_1_FLR_1_Area/0.09290304,  !- <none>
    ELSE,                    !- <none>
    SET mCl1_Pod_2_ZN_1_FLR_1_LAr = NULL,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:ProgramCallingManager,
    SET_mCl1_Pod_2_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    SET_mCl1_Pod_2_ZN_1_FLR_1_Light_EMS_Program;  !- Program Name 1


  EnergyManagementSystem:Sensor,
    cPOD2_ZN_1_FLR_1_LSr,    !- Name
    Corridor_Pod_2_ZN_1_FLR_1,  !- Output:Variable or Output:Meter Index Key Name
    Zone Lights Electricity Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    cPOD2_ZN_1_FLR_1_OSr,    !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:InternalVariable,
    cPOD2_ZN_1_FLR_1_Area,   !- Name
    Corridor_Pod_2_ZN_1_FLR_1,  !- Internal Data Index Key Name
    Zone Floor Area;         !- Internal Data Type

  EnergyManagementSystem:Actuator,
    cPOD2_ZN_1_FLR_1_LAr,    !- Name
    Corridor_Pod_2_ZN_1_FLR_1_lights,  !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electricity Rate;        !- Actuated Component Control Type

  EnergyManagementSystem:Program,
    SET_cPOD2_ZN_1_FLR_1_Light_EMS_Program,  !- Name
    SET cPOD2_ZN_1_FLR_1_LSr_IP=0.093*cPOD2_ZN_1_FLR_1_LSr/cPOD2_ZN_1_FLR_1_Area,  !- Program Line 1
    IF (cPOD2_ZN_1_FLR_1_OSr <= 0) && (cPOD2_ZN_1_FLR_1_LSr_IP >= 0.02),  !- Program Line 2
    SET cPOD2_ZN_1_FLR_1_LAr = 0.02*cPOD2_ZN_1_FLR_1_Area/0.09290304,  !- <none>
    ELSE,                    !- <none>
    SET cPOD2_ZN_1_FLR_1_LAr = NULL,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:ProgramCallingManager,
    SET_cPOD2_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    SET_cPOD2_ZN_1_FLR_1_Light_EMS_Program;  !- Program Name 1


  EnergyManagementSystem:Sensor,
    cCL2_Pod_2_ZN_1_FLR_1_LSr,  !- Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Output:Variable or Output:Meter Index Key Name
    Zone Lights Electricity Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    cCL2_Pod_2_ZN_1_FLR_1_OSr,  !- Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:InternalVariable,
    cCL2_Pod_2_ZN_1_FLR_1_Area,  !- Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Internal Data Index Key Name
    Zone Floor Area;         !- Internal Data Type

  EnergyManagementSystem:Actuator,
    cCL2_Pod_2_ZN_1_FLR_1_LAr,  !- Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1_lights,  !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electricity Rate;        !- Actuated Component Control Type

  EnergyManagementSystem:Program,
    SET_cCL2_Pod_2_ZN_1_FLR_1_Light_EMS_Program,  !- Name
    SET cCL2_Pod_2_ZN_1_FLR_1_LSr_IP=0.093*cCL2_Pod_2_ZN_1_FLR_1_LSr/cCL2_Pod_2_ZN_1_FLR_1_Area,  !- Program Line 1
    IF (cCL2_Pod_2_ZN_1_FLR_1_OSr <= 0) && (cCL2_Pod_2_ZN_1_FLR_1_LSr_IP >= 0.02),  !- Program Line 2
    SET cCL2_Pod_2_ZN_1_FLR_1_LAr = 0.02*cCL2_Pod_2_ZN_1_FLR_1_Area/0.09290304,  !- <none>
    ELSE,                    !- <none>
    SET cCL2_Pod_2_ZN_1_FLR_1_LAr = NULL,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:ProgramCallingManager,
    SET_cCL2_Pod_2_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    SET_cCL2_Pod_2_ZN_1_FLR_1_Light_EMS_Program;  !- Program Name 1


  EnergyManagementSystem:Sensor,
    mCl2_Pod_2_ZN_1_FLR_1_LSr,  !- Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Output:Variable or Output:Meter Index Key Name
    Zone Lights Electricity Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    mCl2_Pod_2_ZN_1_FLR_1_OSr,  !- Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:InternalVariable,
    mCl2_Pod_2_ZN_1_FLR_1_Area,  !- Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Internal Data Index Key Name
    Zone Floor Area;         !- Internal Data Type

  EnergyManagementSystem:Actuator,
    mCl2_Pod_2_ZN_1_FLR_1_LAr,  !- Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1_lights,  !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electricity Rate;        !- Actuated Component Control Type

  EnergyManagementSystem:Program,
    SET_mCl2_Pod_2_ZN_1_FLR_1_Light_EMS_Program,  !- Name
    SET mCl2_Pod_2_ZN_1_FLR_1_LSr_IP=0.093*mCl2_Pod_2_ZN_1_FLR_1_LSr/mCl2_Pod_2_ZN_1_FLR_1_Area,  !- Program Line 1
    IF (mCl2_Pod_2_ZN_1_FLR_1_OSr <= 0) && (mCl2_Pod_2_ZN_1_FLR_1_LSr_IP >= 0.02),  !- Program Line 2
    SET mCl2_Pod_2_ZN_1_FLR_1_LAr = 0.02*mCl2_Pod_2_ZN_1_FLR_1_Area/0.09290304,  !- <none>
    ELSE,                    !- <none>
    SET mCl2_Pod_2_ZN_1_FLR_1_LAr = NULL,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:ProgramCallingManager,
    SET_mCl2_Pod_2_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    SET_mCl2_Pod_2_ZN_1_FLR_1_Light_EMS_Program;  !- Program Name 1


  EnergyManagementSystem:Sensor,
    cCL1_Pod_3_ZN_1_FLR_1_LSr,  !- Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Output:Variable or Output:Meter Index Key Name
    Zone Lights Electricity Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    cCL1_Pod_3_ZN_1_FLR_1_OSr,  !- Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:InternalVariable,
    cCL1_Pod_3_ZN_1_FLR_1_Area,  !- Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Internal Data Index Key Name
    Zone Floor Area;         !- Internal Data Type

  EnergyManagementSystem:Actuator,
    cCL1_Pod_3_ZN_1_FLR_1_LAr,  !- Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1_lights,  !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electricity Rate;        !- Actuated Component Control Type

  EnergyManagementSystem:Program,
    SET_cCL1_Pod_3_ZN_1_FLR_1_Light_EMS_Program,  !- Name
    SET cCL1_Pod_3_ZN_1_FLR_1_LSr_IP=0.093*cCL1_Pod_3_ZN_1_FLR_1_LSr/cCL1_Pod_3_ZN_1_FLR_1_Area,  !- Program Line 1
    IF (cCL1_Pod_3_ZN_1_FLR_1_OSr <= 0) && (cCL1_Pod_3_ZN_1_FLR_1_LSr_IP >= 0.02),  !- Program Line 2
    SET cCL1_Pod_3_ZN_1_FLR_1_LAr = 0.02*cCL1_Pod_3_ZN_1_FLR_1_Area/0.09290304,  !- <none>
    ELSE,                    !- <none>
    SET cCL1_Pod_3_ZN_1_FLR_1_LAr = NULL,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:ProgramCallingManager,
    SET_cCL1_Pod_3_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    SET_cCL1_Pod_3_ZN_1_FLR_1_Light_EMS_Program;  !- Program Name 1


  EnergyManagementSystem:Sensor,
    mCl1_Pod_3_ZN_1_FLR_1_LSr,  !- Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Output:Variable or Output:Meter Index Key Name
    Zone Lights Electricity Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    mCl1_Pod_3_ZN_1_FLR_1_OSr,  !- Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:InternalVariable,
    mCl1_Pod_3_ZN_1_FLR_1_Area,  !- Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Internal Data Index Key Name
    Zone Floor Area;         !- Internal Data Type

  EnergyManagementSystem:Actuator,
    mCl1_Pod_3_ZN_1_FLR_1_LAr,  !- Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1_lights,  !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electricity Rate;        !- Actuated Component Control Type

  EnergyManagementSystem:Program,
    SET_mCl1_Pod_3_ZN_1_FLR_1_Light_EMS_Program,  !- Name
    SET mCl1_Pod_3_ZN_1_FLR_1_LSr_IP=0.093*mCl1_Pod_3_ZN_1_FLR_1_LSr/mCl1_Pod_3_ZN_1_FLR_1_Area,  !- Program Line 1
    IF (mCl1_Pod_3_ZN_1_FLR_1_OSr <= 0) && (mCl1_Pod_3_ZN_1_FLR_1_LSr_IP >= 0.02),  !- Program Line 2
    SET mCl1_Pod_3_ZN_1_FLR_1_LAr = 0.02*mCl1_Pod_3_ZN_1_FLR_1_Area/0.09290304,  !- <none>
    ELSE,                    !- <none>
    SET mCl1_Pod_3_ZN_1_FLR_1_LAr = NULL,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:ProgramCallingManager,
    SET_mCl1_Pod_3_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    SET_mCl1_Pod_3_ZN_1_FLR_1_Light_EMS_Program;  !- Program Name 1


  EnergyManagementSystem:Sensor,
    cPOD3_ZN_1_FLR_1_LSr,    !- Name
    Corridor_Pod_3_ZN_1_FLR_1,  !- Output:Variable or Output:Meter Index Key Name
    Zone Lights Electricity Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    cPOD3_ZN_1_FLR_1_OSr,    !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:InternalVariable,
    cPOD3_ZN_1_FLR_1_Area,   !- Name
    Corridor_Pod_3_ZN_1_FLR_1,  !- Internal Data Index Key Name
    Zone Floor Area;         !- Internal Data Type

  EnergyManagementSystem:Actuator,
    cPOD3_ZN_1_FLR_1_LAr,    !- Name
    Corridor_Pod_3_ZN_1_FLR_1_lights,  !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electricity Rate;        !- Actuated Component Control Type

  EnergyManagementSystem:Program,
    SET_cPOD3_ZN_1_FLR_1_Light_EMS_Program,  !- Name
    SET cPOD3_ZN_1_FLR_1_LSr_IP=0.093*cPOD3_ZN_1_FLR_1_LSr/cPOD3_ZN_1_FLR_1_Area,  !- Program Line 1
    IF (cPOD3_ZN_1_FLR_1_OSr <= 0) && (cPOD3_ZN_1_FLR_1_LSr_IP >= 0.02),  !- Program Line 2
    SET cPOD3_ZN_1_FLR_1_LAr = 0.02*cPOD3_ZN_1_FLR_1_Area/0.09290304,  !- <none>
    ELSE,                    !- <none>
    SET cPOD3_ZN_1_FLR_1_LAr = NULL,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:ProgramCallingManager,
    SET_cPOD3_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    SET_cPOD3_ZN_1_FLR_1_Light_EMS_Program;  !- Program Name 1


  EnergyManagementSystem:Sensor,
    cCL2_Pod_3_ZN_1_FLR_1_LSr,  !- Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Output:Variable or Output:Meter Index Key Name
    Zone Lights Electricity Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    cCL2_Pod_3_ZN_1_FLR_1_OSr,  !- Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:InternalVariable,
    cCL2_Pod_3_ZN_1_FLR_1_Area,  !- Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Internal Data Index Key Name
    Zone Floor Area;         !- Internal Data Type

  EnergyManagementSystem:Actuator,
    cCL2_Pod_3_ZN_1_FLR_1_LAr,  !- Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1_lights,  !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electricity Rate;        !- Actuated Component Control Type

  EnergyManagementSystem:Program,
    SET_cCL2_Pod_3_ZN_1_FLR_1_Light_EMS_Program,  !- Name
    SET cCL2_Pod_3_ZN_1_FLR_1_LSr_IP=0.093*cCL2_Pod_3_ZN_1_FLR_1_LSr/cCL2_Pod_3_ZN_1_FLR_1_Area,  !- Program Line 1
    IF (cCL2_Pod_3_ZN_1_FLR_1_OSr <= 0) && (cCL2_Pod_3_ZN_1_FLR_1_LSr_IP >= 0.02),  !- Program Line 2
    SET cCL2_Pod_3_ZN_1_FLR_1_LAr = 0.02*cCL2_Pod_3_ZN_1_FLR_1_Area/0.09290304,  !- <none>
    ELSE,                    !- <none>
    SET cCL2_Pod_3_ZN_1_FLR_1_LAr = NULL,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:ProgramCallingManager,
    SET_cCL2_Pod_3_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    SET_cCL2_Pod_3_ZN_1_FLR_1_Light_EMS_Program;  !- Program Name 1


  EnergyManagementSystem:Sensor,
    mCl2_Pod_3_ZN_1_FLR_1_LSr,  !- Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Output:Variable or Output:Meter Index Key Name
    Zone Lights Electricity Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    mCl2_Pod_3_ZN_1_FLR_1_OSr,  !- Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:InternalVariable,
    mCl2_Pod_3_ZN_1_FLR_1_Area,  !- Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Internal Data Index Key Name
    Zone Floor Area;         !- Internal Data Type

  EnergyManagementSystem:Actuator,
    mCl2_Pod_3_ZN_1_FLR_1_LAr,  !- Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1_lights,  !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electricity Rate;        !- Actuated Component Control Type

  EnergyManagementSystem:Program,
    SET_mCl2_Pod_3_ZN_1_FLR_1_Light_EMS_Program,  !- Name
    SET mCl2_Pod_3_ZN_1_FLR_1_LSr_IP=0.093*mCl2_Pod_3_ZN_1_FLR_1_LSr/mCl2_Pod_3_ZN_1_FLR_1_Area,  !- Program Line 1
    IF (mCl2_Pod_3_ZN_1_FLR_1_OSr <= 0) && (mCl2_Pod_3_ZN_1_FLR_1_LSr_IP >= 0.02),  !- Program Line 2
    SET mCl2_Pod_3_ZN_1_FLR_1_LAr = 0.02*mCl2_Pod_3_ZN_1_FLR_1_Area/0.09290304,  !- <none>
    ELSE,                    !- <none>
    SET mCl2_Pod_3_ZN_1_FLR_1_LAr = NULL,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:ProgramCallingManager,
    SET_mCl2_Pod_3_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    SET_mCl2_Pod_3_ZN_1_FLR_1_Light_EMS_Program;  !- Program Name 1


  EnergyManagementSystem:Sensor,
    AUX_GYM_ZN_1_FLR_1_LSr,  !- Name
    AUX_GYM_ZN_1_FLR_1,      !- Output:Variable or Output:Meter Index Key Name
    Zone Lights Electricity Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    AUX_GYM_ZN_1_FLR_1_OSr,  !- Name
    AUX_GYM_ZN_1_FLR_1,      !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:InternalVariable,
    AUX_GYM_ZN_1_FLR_1_Area, !- Name
    AUX_GYM_ZN_1_FLR_1,      !- Internal Data Index Key Name
    Zone Floor Area;         !- Internal Data Type

  EnergyManagementSystem:Actuator,
    AUX_GYM_ZN_1_FLR_1_LAr,  !- Name
    AUX_GYM_ZN_1_FLR_1_lights,  !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electricity Rate;        !- Actuated Component Control Type

  EnergyManagementSystem:Program,
    SET_AUX_GYM_ZN_1_FLR_1_Light_EMS_Program,  !- Name
    SET AUX_GYM_ZN_1_FLR_1_LSr_IP=0.093*AUX_GYM_ZN_1_FLR_1_LSr/AUX_GYM_ZN_1_FLR_1_Area,  !- Program Line 1
    IF (AUX_GYM_ZN_1_FLR_1_OSr <= 0) && (AUX_GYM_ZN_1_FLR_1_LSr_IP >= 0.02),  !- Program Line 2
    SET AUX_GYM_ZN_1_FLR_1_LAr = 0.02*AUX_GYM_ZN_1_FLR_1_Area/0.09290304,  !- <none>
    ELSE,                    !- <none>
    SET AUX_GYM_ZN_1_FLR_1_LAr = NULL,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:ProgramCallingManager,
    SET_AUX_GYM_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    SET_AUX_GYM_ZN_1_FLR_1_Light_EMS_Program;  !- Program Name 1


  EnergyManagementSystem:Sensor,
    AUDITORIUM_ZN_1_FLR_1_LSr,  !- Name
    AUDITORIUM_ZN_1_FLR_1,   !- Output:Variable or Output:Meter Index Key Name
    Zone Lights Electricity Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    AUDITORIUM_ZN_1_FLR_1_OSr,  !- Name
    AUDITORIUM_ZN_1_FLR_1,   !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:InternalVariable,
    AUDITORIUM_ZN_1_FLR_1_Area,  !- Name
    AUDITORIUM_ZN_1_FLR_1,   !- Internal Data Index Key Name
    Zone Floor Area;         !- Internal Data Type

  EnergyManagementSystem:Actuator,
    AUDITORIUM_ZN_1_FLR_1_LAr,  !- Name
    AUDITORIUM_ZN_1_FLR_1_lights,  !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electricity Rate;        !- Actuated Component Control Type

  EnergyManagementSystem:Program,
    SET_AUDITORIUM_ZN_1_FLR_1_Light_EMS_Program,  !- Name
    SET AUDITORIUM_ZN_1_FLR_1_LSr_IP=0.093*AUDITORIUM_ZN_1_FLR_1_LSr/AUDITORIUM_ZN_1_FLR_1_Area,  !- Program Line 1
    IF (AUDITORIUM_ZN_1_FLR_1_OSr <= 0) && (AUDITORIUM_ZN_1_FLR_1_LSr_IP >= 0.02),  !- Program Line 2
    SET AUDITORIUM_ZN_1_FLR_1_LAr = 0.02*AUDITORIUM_ZN_1_FLR_1_Area/0.09290304,  !- <none>
    ELSE,                    !- <none>
    SET AUDITORIUM_ZN_1_FLR_1_LAr = NULL,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:ProgramCallingManager,
    SET_AUDITORIUM_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    SET_AUDITORIUM_ZN_1_FLR_1_Light_EMS_Program;  !- Program Name 1


  EnergyManagementSystem:Sensor,
    Main_Corridor_ZN_1_FLR_1_LSr,  !- Name
    Main_Corridor_ZN_1_FLR_1,!- Output:Variable or Output:Meter Index Key Name
    Zone Lights Electricity Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Main_Corridor_ZN_1_FLR_1_OSr,  !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:InternalVariable,
    Main_Corridor_ZN_1_FLR_1_Area,  !- Name
    Main_Corridor_ZN_1_FLR_1,!- Internal Data Index Key Name
    Zone Floor Area;         !- Internal Data Type

  EnergyManagementSystem:Actuator,
    Main_Corridor_ZN_1_FLR_1_LAr,  !- Name
    Main_Corridor_ZN_1_FLR_1_lights,  !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electricity Rate;        !- Actuated Component Control Type

  EnergyManagementSystem:Program,
    SET_Main_Corridor_ZN_1_FLR_1_Light_EMS_Program,  !- Name
    SET Main_Corridor_ZN_1_FLR_1_LSr_IP=0.093*Main_Corridor_ZN_1_FLR_1_LSr/Main_Corridor_ZN_1_FLR_1_Area,  !- Program Line 1
    IF (Main_Corridor_ZN_1_FLR_1_OSr <= 0) && (Main_Corridor_ZN_1_FLR_1_LSr_IP >= 0.02),  !- Program Line 2
    SET Main_Corridor_ZN_1_FLR_1_LAr = 0.02*Main_Corridor_ZN_1_FLR_1_Area/0.09290304,  !- <none>
    ELSE,                    !- <none>
    SET Main_Corridor_ZN_1_FLR_1_LAr = NULL,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:ProgramCallingManager,
    SET_Main_Corridor_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    SET_Main_Corridor_ZN_1_FLR_1_Light_EMS_Program;  !- Program Name 1


  EnergyManagementSystem:Sensor,
    Lobby_ZN_1_FLR_1_LSr,    !- Name
    Lobby_ZN_1_FLR_1,        !- Output:Variable or Output:Meter Index Key Name
    Zone Lights Electricity Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Lobby_ZN_1_FLR_1_OSr,    !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:InternalVariable,
    Lobby_ZN_1_FLR_1_Area,   !- Name
    Lobby_ZN_1_FLR_1,        !- Internal Data Index Key Name
    Zone Floor Area;         !- Internal Data Type

  EnergyManagementSystem:Actuator,
    Lobby_ZN_1_FLR_1_LAr,    !- Name
    Lobby_ZN_1_FLR_1_lights, !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electricity Rate;        !- Actuated Component Control Type

  EnergyManagementSystem:Program,
    SET_Lobby_ZN_1_FLR_1_Light_EMS_Program,  !- Name
    SET Lobby_ZN_1_FLR_1_LSr_IP=0.093*Lobby_ZN_1_FLR_1_LSr/Lobby_ZN_1_FLR_1_Area,  !- Program Line 1
    IF (Lobby_ZN_1_FLR_1_OSr <= 0) && (Lobby_ZN_1_FLR_1_LSr_IP >= 0.02),  !- Program Line 2
    SET Lobby_ZN_1_FLR_1_LAr = 0.02*Lobby_ZN_1_FLR_1_Area/0.09290304,  !- <none>
    ELSE,                    !- <none>
    SET Lobby_ZN_1_FLR_1_LAr = NULL,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:ProgramCallingManager,
    SET_Lobby_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    SET_Lobby_ZN_1_FLR_1_Light_EMS_Program;  !- Program Name 1


  EnergyManagementSystem:Sensor,
    Mech_ZN_1_FLR_1_LSr,     !- Name
    Mech_ZN_1_FLR_1,         !- Output:Variable or Output:Meter Index Key Name
    Zone Lights Electricity Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Mech_ZN_1_FLR_1_OSr,     !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:InternalVariable,
    Mech_ZN_1_FLR_1_Area,    !- Name
    Mech_ZN_1_FLR_1,         !- Internal Data Index Key Name
    Zone Floor Area;         !- Internal Data Type

  EnergyManagementSystem:Actuator,
    Mech_ZN_1_FLR_1_LAr,     !- Name
    Mech_ZN_1_FLR_1_lights,  !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electricity Rate;        !- Actuated Component Control Type

  EnergyManagementSystem:Program,
    SET_Mech_ZN_1_FLR_1_Light_EMS_Program,  !- Name
    SET Mech_ZN_1_FLR_1_LSr_IP=0.093*Mech_ZN_1_FLR_1_LSr/Mech_ZN_1_FLR_1_Area,  !- Program Line 1
    IF (Mech_ZN_1_FLR_1_OSr <= 0) && (Mech_ZN_1_FLR_1_LSr_IP >= 0.02),  !- Program Line 2
    SET Mech_ZN_1_FLR_1_LAr = 0.02*Mech_ZN_1_FLR_1_Area/0.09290304,  !- <none>
    ELSE,                    !- <none>
    SET Mech_ZN_1_FLR_1_LAr = NULL,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:ProgramCallingManager,
    SET_Mech_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    SET_Mech_ZN_1_FLR_1_Light_EMS_Program;  !- Program Name 1


  EnergyManagementSystem:Sensor,
    BATHROOMS_ZN_1_FLR_1_LSr,!- Name
    BATHROOMS_ZN_1_FLR_1,    !- Output:Variable or Output:Meter Index Key Name
    Zone Lights Electricity Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    BATHROOMS_ZN_1_FLR_1_OSr,!- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:InternalVariable,
    BATHROOMS_ZN_1_FLR_1_Area,  !- Name
    BATHROOMS_ZN_1_FLR_1,    !- Internal Data Index Key Name
    Zone Floor Area;         !- Internal Data Type

  EnergyManagementSystem:Actuator,
    BATHROOMS_ZN_1_FLR_1_LAr,!- Name
    BATHROOMS_ZN_1_FLR_1_lights,  !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electricity Rate;        !- Actuated Component Control Type

  EnergyManagementSystem:Program,
    SET_BATHROOMS_ZN_1_FLR_1_Light_EMS_Program,  !- Name
    SET BATHROOMS_ZN_1_FLR_1_LSr_IP=0.093*BATHROOMS_ZN_1_FLR_1_LSr/BATHROOMS_ZN_1_FLR_1_Area,  !- Program Line 1
    IF (BATHROOMS_ZN_1_FLR_1_OSr <= 0) && (BATHROOMS_ZN_1_FLR_1_LSr_IP >= 0.02),  !- Program Line 2
    SET BATHROOMS_ZN_1_FLR_1_LAr = 0.02*BATHROOMS_ZN_1_FLR_1_Area/0.09290304,  !- <none>
    ELSE,                    !- <none>
    SET BATHROOMS_ZN_1_FLR_1_LAr = NULL,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:ProgramCallingManager,
    SET_BATHROOMS_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    SET_BATHROOMS_ZN_1_FLR_1_Light_EMS_Program;  !- Program Name 1


  EnergyManagementSystem:Sensor,
    Offices_ZN_1_FLR_1_LSr,  !- Name
    Offices_ZN_1_FLR_1,      !- Output:Variable or Output:Meter Index Key Name
    Zone Lights Electricity Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Offices_ZN_1_FLR_1_OSr,  !- Name
    Offices_ZN_1_FLR_1,      !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:InternalVariable,
    Offices_ZN_1_FLR_1_Area, !- Name
    Offices_ZN_1_FLR_1,      !- Internal Data Index Key Name
    Zone Floor Area;         !- Internal Data Type

  EnergyManagementSystem:Actuator,
    Offices_ZN_1_FLR_1_LAr,  !- Name
    Offices_ZN_1_FLR_1_lights,  !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electricity Rate;        !- Actuated Component Control Type

  EnergyManagementSystem:Program,
    SET_Offices_ZN_1_FLR_1_Light_EMS_Program,  !- Name
    SET Offices_ZN_1_FLR_1_LSr_IP=0.093*Offices_ZN_1_FLR_1_LSr/Offices_ZN_1_FLR_1_Area,  !- Program Line 1
    IF (Offices_ZN_1_FLR_1_OSr <= 0) && (Offices_ZN_1_FLR_1_LSr_IP >= 0.02),  !- Program Line 2
    IF (ActualOccupancy <= 0),  !- <none>
    SET Offices_ZN_1_FLR_1_LAr = 0.02*Offices_ZN_1_FLR_1_Area/0.09290304,  !- <none>
    ELSE,                    !- <none>
    SET Offices_ZN_1_FLR_1_LAr = NULL,  !- <none>
    ENDIF,                   !- <none>
    ELSE,                    !- <none>
    SET Offices_ZN_1_FLR_1_LAr = NULL,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:ProgramCallingManager,
    SET_Offices_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    SET_Offices_ZN_1_FLR_1_Light_EMS_Program;  !- Program Name 1


  EnergyManagementSystem:Sensor,
    Gym_ZN_1_FLR_1_LSr,      !- Name
    Gym_ZN_1_FLR_1,          !- Output:Variable or Output:Meter Index Key Name
    Zone Lights Electricity Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Gym_ZN_1_FLR_1_OSr,      !- Name
    Gym_ZN_1_FLR_1,          !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:InternalVariable,
    Gym_ZN_1_FLR_1_Area,     !- Name
    Gym_ZN_1_FLR_1,          !- Internal Data Index Key Name
    Zone Floor Area;         !- Internal Data Type

  EnergyManagementSystem:Actuator,
    Gym_ZN_1_FLR_1_LAr,      !- Name
    Gym_ZN_1_FLR_1_lights,   !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electricity Rate;        !- Actuated Component Control Type

  EnergyManagementSystem:Program,
    SET_Gym_ZN_1_FLR_1_Light_EMS_Program,  !- Name
    SET Gym_ZN_1_FLR_1_LSr_IP=0.093*Gym_ZN_1_FLR_1_LSr/Gym_ZN_1_FLR_1_Area,  !- Program Line 1
    IF (Gym_ZN_1_FLR_1_OSr <= 0) && (Gym_ZN_1_FLR_1_LSr_IP >= 0.02),  !- Program Line 2
    SET Gym_ZN_1_FLR_1_LAr = 0.02*Gym_ZN_1_FLR_1_Area/0.09290304,  !- <none>
    ELSE,                    !- <none>
    SET Gym_ZN_1_FLR_1_LAr = NULL,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:ProgramCallingManager,
    SET_Gym_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    SET_Gym_ZN_1_FLR_1_Light_EMS_Program;  !- Program Name 1


  EnergyManagementSystem:Sensor,
    Kitchen_ZN_1_FLR_1_LSr,  !- Name
    Kitchen_ZN_1_FLR_1,      !- Output:Variable or Output:Meter Index Key Name
    Zone Lights Electricity Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Kitchen_ZN_1_FLR_1_OSr,  !- Name
    Kitchen_ZN_1_FLR_1,      !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:InternalVariable,
    Kitchen_ZN_1_FLR_1_Area, !- Name
    Kitchen_ZN_1_FLR_1,      !- Internal Data Index Key Name
    Zone Floor Area;         !- Internal Data Type

  EnergyManagementSystem:Actuator,
    Kitchen_ZN_1_FLR_1_LAr,  !- Name
    Kitchen_ZN_1_FLR_1_lights,  !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electricity Rate;        !- Actuated Component Control Type

  EnergyManagementSystem:Program,
    SET_Kitchen_ZN_1_FLR_1_Light_EMS_Program,  !- Name
    SET Kitchen_ZN_1_FLR_1_LSr_IP=0.093*Kitchen_ZN_1_FLR_1_LSr/Kitchen_ZN_1_FLR_1_Area,  !- Program Line 1
    IF (Kitchen_ZN_1_FLR_1_OSr <= 0) && (Kitchen_ZN_1_FLR_1_LSr_IP >= 0.02),  !- Program Line 2
    SET Kitchen_ZN_1_FLR_1_LAr = 0.02*Kitchen_ZN_1_FLR_1_Area/0.09290304,  !- <none>
    ELSE,                    !- <none>
    SET Kitchen_ZN_1_FLR_1_LAr = NULL,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:ProgramCallingManager,
    SET_Kitchen_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    SET_Kitchen_ZN_1_FLR_1_Light_EMS_Program;  !- Program Name 1


  EnergyManagementSystem:Sensor,
    Cafeteria_ZN_1_FLR_1_LSr,!- Name
    Cafeteria_ZN_1_FLR_1,    !- Output:Variable or Output:Meter Index Key Name
    Zone Lights Electricity Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Cafeteria_ZN_1_FLR_1_OSr,!- Name
    Cafeteria_ZN_1_FLR_1,    !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:InternalVariable,
    Cafeteria_ZN_1_FLR_1_Area,  !- Name
    Cafeteria_ZN_1_FLR_1,    !- Internal Data Index Key Name
    Zone Floor Area;         !- Internal Data Type

  EnergyManagementSystem:Actuator,
    Cafeteria_ZN_1_FLR_1_LAr,!- Name
    Cafeteria_ZN_1_FLR_1_lights,  !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electricity Rate;        !- Actuated Component Control Type

  EnergyManagementSystem:Program,
    SET_Cafeteria_ZN_1_FLR_1_Light_EMS_Program,  !- Name
    SET Cafeteria_ZN_1_FLR_1_LSr_IP=0.093*Cafeteria_ZN_1_FLR_1_LSr/Cafeteria_ZN_1_FLR_1_Area,  !- Program Line 1
    IF (Cafeteria_ZN_1_FLR_1_OSr <= 0) && (Cafeteria_ZN_1_FLR_1_LSr_IP >= 0.02),  !- Program Line 2
    SET Cafeteria_ZN_1_FLR_1_LAr = 0.02*Cafeteria_ZN_1_FLR_1_Area/0.09290304,  !- <none>
    ELSE,                    !- <none>
    SET Cafeteria_ZN_1_FLR_1_LAr = NULL,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:ProgramCallingManager,
    SET_Cafeteria_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    SET_Cafeteria_ZN_1_FLR_1_Light_EMS_Program;  !- Program Name 1


  EnergyManagementSystem:Sensor,
    cCL1_Pod_1_ZN_1_FLR_2_LSr,  !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_2,  !- Output:Variable or Output:Meter Index Key Name
    Zone Lights Electricity Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    cCL1_Pod_1_ZN_1_FLR_2_OSr,  !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_2,  !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:InternalVariable,
    cCL1_Pod_1_ZN_1_FLR_2_Area,  !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_2,  !- Internal Data Index Key Name
    Zone Floor Area;         !- Internal Data Type

  EnergyManagementSystem:Actuator,
    cCL1_Pod_1_ZN_1_FLR_2_LAr,  !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_2_lights,  !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electricity Rate;        !- Actuated Component Control Type

  EnergyManagementSystem:Program,
    SET_cCL1_Pod_1_ZN_1_FLR_2_Light_EMS_Program,  !- Name
    SET cCL1_Pod_1_ZN_1_FLR_2_LSr_IP=0.093*cCL1_Pod_1_ZN_1_FLR_2_LSr/cCL1_Pod_1_ZN_1_FLR_2_Area,  !- Program Line 1
    IF (cCL1_Pod_1_ZN_1_FLR_2_OSr <= 0) && (cCL1_Pod_1_ZN_1_FLR_2_LSr_IP >= 0.02),  !- Program Line 2
    SET cCL1_Pod_1_ZN_1_FLR_2_LAr = 0.02*cCL1_Pod_1_ZN_1_FLR_2_Area/0.09290304,  !- <none>
    ELSE,                    !- <none>
    SET cCL1_Pod_1_ZN_1_FLR_2_LAr = NULL,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:ProgramCallingManager,
    SET_cCL1_Pod_1_ZN_1_FLR_2_Light_EMS_Program_Prog_Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    SET_cCL1_Pod_1_ZN_1_FLR_2_Light_EMS_Program;  !- Program Name 1


  EnergyManagementSystem:Sensor,
    mCl1_Pod_1_ZN_1_FLR_2_LSr,  !- Name
    Mult_Class_1_Pod_1_ZN_1_FLR_2,  !- Output:Variable or Output:Meter Index Key Name
    Zone Lights Electricity Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    mCl1_Pod_1_ZN_1_FLR_2_OSr,  !- Name
    Mult_Class_1_Pod_1_ZN_1_FLR_2,  !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:InternalVariable,
    mCl1_Pod_1_ZN_1_FLR_2_Area,  !- Name
    Mult_Class_1_Pod_1_ZN_1_FLR_2,  !- Internal Data Index Key Name
    Zone Floor Area;         !- Internal Data Type

  EnergyManagementSystem:Actuator,
    mCl1_Pod_1_ZN_1_FLR_2_LAr,  !- Name
    Mult_Class_1_Pod_1_ZN_1_FLR_2_lights,  !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electricity Rate;        !- Actuated Component Control Type

  EnergyManagementSystem:Program,
    SET_mCl1_Pod_1_ZN_1_FLR_2_Light_EMS_Program,  !- Name
    SET mCl1_Pod_1_ZN_1_FLR_2_LSr_IP=0.093*mCl1_Pod_1_ZN_1_FLR_2_LSr/mCl1_Pod_1_ZN_1_FLR_2_Area,  !- Program Line 1
    IF (mCl1_Pod_1_ZN_1_FLR_2_OSr <= 0) && (mCl1_Pod_1_ZN_1_FLR_2_LSr_IP >= 0.02),  !- Program Line 2
    SET mCl1_Pod_1_ZN_1_FLR_2_LAr = 0.02*mCl1_Pod_1_ZN_1_FLR_2_Area/0.09290304,  !- <none>
    ELSE,                    !- <none>
    SET mCl1_Pod_1_ZN_1_FLR_2_LAr = NULL,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:ProgramCallingManager,
    SET_mCl1_Pod_1_ZN_1_FLR_2_Light_EMS_Program_Prog_Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    SET_mCl1_Pod_1_ZN_1_FLR_2_Light_EMS_Program;  !- Program Name 1


  EnergyManagementSystem:Sensor,
    cPOD1_ZN_1_FLR_2_LSr,    !- Name
    Corridor_Pod_1_ZN_1_FLR_2,  !- Output:Variable or Output:Meter Index Key Name
    Zone Lights Electricity Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    cPOD1_ZN_1_FLR_2_OSr,    !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_2,  !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:InternalVariable,
    cPOD1_ZN_1_FLR_2_Area,   !- Name
    Corridor_Pod_1_ZN_1_FLR_2,  !- Internal Data Index Key Name
    Zone Floor Area;         !- Internal Data Type

  EnergyManagementSystem:Actuator,
    cPOD1_ZN_1_FLR_2_LAr,    !- Name
    Corridor_Pod_1_ZN_1_FLR_2_lights,  !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electricity Rate;        !- Actuated Component Control Type

  EnergyManagementSystem:Program,
    SET_cPOD1_ZN_1_FLR_2_Light_EMS_Program,  !- Name
    SET cPOD1_ZN_1_FLR_2_LSr_IP=0.093*cPOD1_ZN_1_FLR_2_LSr/cPOD1_ZN_1_FLR_2_Area,  !- Program Line 1
    IF (cPOD1_ZN_1_FLR_2_OSr <= 0) && (cPOD1_ZN_1_FLR_2_LSr_IP >= 0.02),  !- Program Line 2
    SET cPOD1_ZN_1_FLR_2_LAr = 0.02*cPOD1_ZN_1_FLR_2_Area/0.09290304,  !- <none>
    ELSE,                    !- <none>
    SET cPOD1_ZN_1_FLR_2_LAr = NULL,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:ProgramCallingManager,
    SET_cPOD1_ZN_1_FLR_2_Light_EMS_Program_Prog_Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    SET_cPOD1_ZN_1_FLR_2_Light_EMS_Program;  !- Program Name 1


  EnergyManagementSystem:Sensor,
    cCL2_Pod_1_ZN_1_FLR_2_LSr,  !- Name
    Corner_Class_2_Pod_1_ZN_1_FLR_2,  !- Output:Variable or Output:Meter Index Key Name
    Zone Lights Electricity Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    cCL2_Pod_1_ZN_1_FLR_2_OSr,  !- Name
    Corner_Class_2_Pod_1_ZN_1_FLR_2,  !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:InternalVariable,
    cCL2_Pod_1_ZN_1_FLR_2_Area,  !- Name
    Corner_Class_2_Pod_1_ZN_1_FLR_2,  !- Internal Data Index Key Name
    Zone Floor Area;         !- Internal Data Type

  EnergyManagementSystem:Actuator,
    cCL2_Pod_1_ZN_1_FLR_2_LAr,  !- Name
    Corner_Class_2_Pod_1_ZN_1_FLR_2_lights,  !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electricity Rate;        !- Actuated Component Control Type

  EnergyManagementSystem:Program,
    SET_cCL2_Pod_1_ZN_1_FLR_2_Light_EMS_Program,  !- Name
    SET cCL2_Pod_1_ZN_1_FLR_2_LSr_IP=0.093*cCL2_Pod_1_ZN_1_FLR_2_LSr/cCL2_Pod_1_ZN_1_FLR_2_Area,  !- Program Line 1
    IF (cCL2_Pod_1_ZN_1_FLR_2_OSr <= 0) && (cCL2_Pod_1_ZN_1_FLR_2_LSr_IP >= 0.02),  !- Program Line 2
    SET cCL2_Pod_1_ZN_1_FLR_2_LAr = 0.02*cCL2_Pod_1_ZN_1_FLR_2_Area/0.09290304,  !- <none>
    ELSE,                    !- <none>
    SET cCL2_Pod_1_ZN_1_FLR_2_LAr = NULL,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:ProgramCallingManager,
    SET_cCL2_Pod_1_ZN_1_FLR_2_Light_EMS_Program_Prog_Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    SET_cCL2_Pod_1_ZN_1_FLR_2_Light_EMS_Program;  !- Program Name 1


  EnergyManagementSystem:Sensor,
    mCl2_Pod_1_ZN_1_FLR_2_LSr,  !- Name
    Mult_Class_2_Pod_1_ZN_1_FLR_2,  !- Output:Variable or Output:Meter Index Key Name
    Zone Lights Electricity Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    mCl2_Pod_1_ZN_1_FLR_2_OSr,  !- Name
    Mult_Class_2_Pod_1_ZN_1_FLR_2,  !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:InternalVariable,
    mCl2_Pod_1_ZN_1_FLR_2_Area,  !- Name
    Mult_Class_2_Pod_1_ZN_1_FLR_2,  !- Internal Data Index Key Name
    Zone Floor Area;         !- Internal Data Type

  EnergyManagementSystem:Actuator,
    mCl2_Pod_1_ZN_1_FLR_2_LAr,  !- Name
    Mult_Class_2_Pod_1_ZN_1_FLR_2_lights,  !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electricity Rate;        !- Actuated Component Control Type

  EnergyManagementSystem:Program,
    SET_mCl2_Pod_1_ZN_1_FLR_2_Light_EMS_Program,  !- Name
    SET mCl2_Pod_1_ZN_1_FLR_2_LSr_IP=0.093*mCl2_Pod_1_ZN_1_FLR_2_LSr/mCl2_Pod_1_ZN_1_FLR_2_Area,  !- Program Line 1
    IF (mCl2_Pod_1_ZN_1_FLR_2_OSr <= 0) && (mCl2_Pod_1_ZN_1_FLR_2_LSr_IP >= 0.02),  !- Program Line 2
    SET mCl2_Pod_1_ZN_1_FLR_2_LAr = 0.02*mCl2_Pod_1_ZN_1_FLR_2_Area/0.09290304,  !- <none>
    ELSE,                    !- <none>
    SET mCl2_Pod_1_ZN_1_FLR_2_LAr = NULL,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:ProgramCallingManager,
    SET_mCl2_Pod_1_ZN_1_FLR_2_Light_EMS_Program_Prog_Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    SET_mCl2_Pod_1_ZN_1_FLR_2_Light_EMS_Program;  !- Program Name 1


  EnergyManagementSystem:Sensor,
    cCL1_Pod_2_ZN_1_FLR_2_LSr,  !- Name
    Corner_Class_1_Pod_2_ZN_1_FLR_2,  !- Output:Variable or Output:Meter Index Key Name
    Zone Lights Electricity Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    cCL1_Pod_2_ZN_1_FLR_2_OSr,  !- Name
    Corner_Class_1_Pod_2_ZN_1_FLR_2,  !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:InternalVariable,
    cCL1_Pod_2_ZN_1_FLR_2_Area,  !- Name
    Corner_Class_1_Pod_2_ZN_1_FLR_2,  !- Internal Data Index Key Name
    Zone Floor Area;         !- Internal Data Type

  EnergyManagementSystem:Actuator,
    cCL1_Pod_2_ZN_1_FLR_2_LAr,  !- Name
    Corner_Class_1_Pod_2_ZN_1_FLR_2_lights,  !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electricity Rate;        !- Actuated Component Control Type

  EnergyManagementSystem:Program,
    SET_cCL1_Pod_2_ZN_1_FLR_2_Light_EMS_Program,  !- Name
    SET cCL1_Pod_2_ZN_1_FLR_2_LSr_IP=0.093*cCL1_Pod_2_ZN_1_FLR_2_LSr/cCL1_Pod_2_ZN_1_FLR_2_Area,  !- Program Line 1
    IF (cCL1_Pod_2_ZN_1_FLR_2_OSr <= 0) && (cCL1_Pod_2_ZN_1_FLR_2_LSr_IP >= 0.02),  !- Program Line 2
    SET cCL1_Pod_2_ZN_1_FLR_2_LAr = 0.02*cCL1_Pod_2_ZN_1_FLR_2_Area/0.09290304,  !- <none>
    ELSE,                    !- <none>
    SET cCL1_Pod_2_ZN_1_FLR_2_LAr = NULL,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:ProgramCallingManager,
    SET_cCL1_Pod_2_ZN_1_FLR_2_Light_EMS_Program_Prog_Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    SET_cCL1_Pod_2_ZN_1_FLR_2_Light_EMS_Program;  !- Program Name 1


  EnergyManagementSystem:Sensor,
    mCl1_Pod_2_ZN_1_FLR_2_LSr,  !- Name
    Mult_Class_1_Pod_2_ZN_1_FLR_2,  !- Output:Variable or Output:Meter Index Key Name
    Zone Lights Electricity Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    mCl1_Pod_2_ZN_1_FLR_2_OSr,  !- Name
    Mult_Class_1_Pod_2_ZN_1_FLR_2,  !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:InternalVariable,
    mCl1_Pod_2_ZN_1_FLR_2_Area,  !- Name
    Mult_Class_1_Pod_2_ZN_1_FLR_2,  !- Internal Data Index Key Name
    Zone Floor Area;         !- Internal Data Type

  EnergyManagementSystem:Actuator,
    mCl1_Pod_2_ZN_1_FLR_2_LAr,  !- Name
    Mult_Class_1_Pod_2_ZN_1_FLR_2_lights,  !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electricity Rate;        !- Actuated Component Control Type

  EnergyManagementSystem:Program,
    SET_mCl1_Pod_2_ZN_1_FLR_2_Light_EMS_Program,  !- Name
    SET mCl1_Pod_2_ZN_1_FLR_2_LSr_IP=0.093*mCl1_Pod_2_ZN_1_FLR_2_LSr/mCl1_Pod_2_ZN_1_FLR_2_Area,  !- Program Line 1
    IF (mCl1_Pod_2_ZN_1_FLR_2_OSr <= 0) && (mCl1_Pod_2_ZN_1_FLR_2_LSr_IP >= 0.02),  !- Program Line 2
    SET mCl1_Pod_2_ZN_1_FLR_2_LAr = 0.02*mCl1_Pod_2_ZN_1_FLR_2_Area/0.09290304,  !- <none>
    ELSE,                    !- <none>
    SET mCl1_Pod_2_ZN_1_FLR_2_LAr = NULL,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:ProgramCallingManager,
    SET_mCl1_Pod_2_ZN_1_FLR_2_Light_EMS_Program_Prog_Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    SET_mCl1_Pod_2_ZN_1_FLR_2_Light_EMS_Program;  !- Program Name 1


  EnergyManagementSystem:Sensor,
    cPOD2_ZN_1_FLR_2_LSr,    !- Name
    Corridor_Pod_2_ZN_1_FLR_2,  !- Output:Variable or Output:Meter Index Key Name
    Zone Lights Electricity Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    cPOD2_ZN_1_FLR_2_OSr,    !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_2,  !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:InternalVariable,
    cPOD2_ZN_1_FLR_2_Area,   !- Name
    Corridor_Pod_2_ZN_1_FLR_2,  !- Internal Data Index Key Name
    Zone Floor Area;         !- Internal Data Type

  EnergyManagementSystem:Actuator,
    cPOD2_ZN_1_FLR_2_LAr,    !- Name
    Corridor_Pod_2_ZN_1_FLR_2_lights,  !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electricity Rate;        !- Actuated Component Control Type

  EnergyManagementSystem:Program,
    SET_cPOD2_ZN_1_FLR_2_Light_EMS_Program,  !- Name
    SET cPOD2_ZN_1_FLR_2_LSr_IP=0.093*cPOD2_ZN_1_FLR_2_LSr/cPOD2_ZN_1_FLR_2_Area,  !- Program Line 1
    IF (cPOD2_ZN_1_FLR_2_OSr <= 0) && (cPOD2_ZN_1_FLR_2_LSr_IP >= 0.02),  !- Program Line 2
    SET cPOD2_ZN_1_FLR_2_LAr = 0.02*cPOD2_ZN_1_FLR_2_Area/0.09290304,  !- <none>
    ELSE,                    !- <none>
    SET cPOD2_ZN_1_FLR_2_LAr = NULL,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:ProgramCallingManager,
    SET_cPOD2_ZN_1_FLR_2_Light_EMS_Program_Prog_Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    SET_cPOD2_ZN_1_FLR_2_Light_EMS_Program;  !- Program Name 1


  EnergyManagementSystem:Sensor,
    cCL2_Pod_2_ZN_1_FLR_2_LSr,  !- Name
    Corner_Class_2_Pod_2_ZN_1_FLR_2,  !- Output:Variable or Output:Meter Index Key Name
    Zone Lights Electricity Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    cCL2_Pod_2_ZN_1_FLR_2_OSr,  !- Name
    Corner_Class_2_Pod_2_ZN_1_FLR_2,  !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:InternalVariable,
    cCL2_Pod_2_ZN_1_FLR_2_Area,  !- Name
    Corner_Class_2_Pod_2_ZN_1_FLR_2,  !- Internal Data Index Key Name
    Zone Floor Area;         !- Internal Data Type

  EnergyManagementSystem:Actuator,
    cCL2_Pod_2_ZN_1_FLR_2_LAr,  !- Name
    Corner_Class_2_Pod_2_ZN_1_FLR_2_lights,  !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electricity Rate;        !- Actuated Component Control Type

  EnergyManagementSystem:Program,
    SET_cCL2_Pod_2_ZN_1_FLR_2_Light_EMS_Program,  !- Name
    SET cCL2_Pod_2_ZN_1_FLR_2_LSr_IP=0.093*cCL2_Pod_2_ZN_1_FLR_2_LSr/cCL2_Pod_2_ZN_1_FLR_2_Area,  !- Program Line 1
    IF (cCL2_Pod_2_ZN_1_FLR_2_OSr <= 0) && (cCL2_Pod_2_ZN_1_FLR_2_LSr_IP >= 0.02),  !- Program Line 2
    SET cCL2_Pod_2_ZN_1_FLR_2_LAr = 0.02*cCL2_Pod_2_ZN_1_FLR_2_Area/0.09290304,  !- <none>
    ELSE,                    !- <none>
    SET cCL2_Pod_2_ZN_1_FLR_2_LAr = NULL,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:ProgramCallingManager,
    SET_cCL2_Pod_2_ZN_1_FLR_2_Light_EMS_Program_Prog_Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    SET_cCL2_Pod_2_ZN_1_FLR_2_Light_EMS_Program;  !- Program Name 1


  EnergyManagementSystem:Sensor,
    mCl2_Pod_2_ZN_1_FLR_2_LSr,  !- Name
    Mult_Class_2_Pod_2_ZN_1_FLR_2,  !- Output:Variable or Output:Meter Index Key Name
    Zone Lights Electricity Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    mCl2_Pod_2_ZN_1_FLR_2_OSr,  !- Name
    Mult_Class_2_Pod_2_ZN_1_FLR_2,  !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:InternalVariable,
    mCl2_Pod_2_ZN_1_FLR_2_Area,  !- Name
    Mult_Class_2_Pod_2_ZN_1_FLR_2,  !- Internal Data Index Key Name
    Zone Floor Area;         !- Internal Data Type

  EnergyManagementSystem:Actuator,
    mCl2_Pod_2_ZN_1_FLR_2_LAr,  !- Name
    Mult_Class_2_Pod_2_ZN_1_FLR_2_lights,  !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electricity Rate;        !- Actuated Component Control Type

  EnergyManagementSystem:Program,
    SET_mCl2_Pod_2_ZN_1_FLR_2_Light_EMS_Program,  !- Name
    SET mCl2_Pod_2_ZN_1_FLR_2_LSr_IP=0.093*mCl2_Pod_2_ZN_1_FLR_2_LSr/mCl2_Pod_2_ZN_1_FLR_2_Area,  !- Program Line 1
    IF (mCl2_Pod_2_ZN_1_FLR_2_OSr <= 0) && (mCl2_Pod_2_ZN_1_FLR_2_LSr_IP >= 0.02),  !- Program Line 2
    SET mCl2_Pod_2_ZN_1_FLR_2_LAr = 0.02*mCl2_Pod_2_ZN_1_FLR_2_Area/0.09290304,  !- <none>
    ELSE,                    !- <none>
    SET mCl2_Pod_2_ZN_1_FLR_2_LAr = NULL,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:ProgramCallingManager,
    SET_mCl2_Pod_2_ZN_1_FLR_2_Light_EMS_Program_Prog_Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    SET_mCl2_Pod_2_ZN_1_FLR_2_Light_EMS_Program;  !- Program Name 1


  EnergyManagementSystem:Sensor,
    cCL1_Pod_3_ZN_1_FLR_2_LSr,  !- Name
    Corner_Class_1_Pod_3_ZN_1_FLR_2,  !- Output:Variable or Output:Meter Index Key Name
    Zone Lights Electricity Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    cCL1_Pod_3_ZN_1_FLR_2_OSr,  !- Name
    Corner_Class_1_Pod_3_ZN_1_FLR_2,  !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:InternalVariable,
    cCL1_Pod_3_ZN_1_FLR_2_Area,  !- Name
    Corner_Class_1_Pod_3_ZN_1_FLR_2,  !- Internal Data Index Key Name
    Zone Floor Area;         !- Internal Data Type

  EnergyManagementSystem:Actuator,
    cCL1_Pod_3_ZN_1_FLR_2_LAr,  !- Name
    Corner_Class_1_Pod_3_ZN_1_FLR_2_lights,  !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electricity Rate;        !- Actuated Component Control Type

  EnergyManagementSystem:Program,
    SET_cCL1_Pod_3_ZN_1_FLR_2_Light_EMS_Program,  !- Name
    SET cCL1_Pod_3_ZN_1_FLR_2_LSr_IP=0.093*cCL1_Pod_3_ZN_1_FLR_2_LSr/cCL1_Pod_3_ZN_1_FLR_2_Area,  !- Program Line 1
    IF (cCL1_Pod_3_ZN_1_FLR_2_OSr <= 0) && (cCL1_Pod_3_ZN_1_FLR_2_LSr_IP >= 0.02),  !- Program Line 2
    SET cCL1_Pod_3_ZN_1_FLR_2_LAr = 0.02*cCL1_Pod_3_ZN_1_FLR_2_Area/0.09290304,  !- <none>
    ELSE,                    !- <none>
    SET cCL1_Pod_3_ZN_1_FLR_2_LAr = NULL,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:ProgramCallingManager,
    SET_cCL1_Pod_3_ZN_1_FLR_2_Light_EMS_Program_Prog_Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    SET_cCL1_Pod_3_ZN_1_FLR_2_Light_EMS_Program;  !- Program Name 1


  EnergyManagementSystem:Sensor,
    mCl1_Pod_3_ZN_1_FLR_2_LSr,  !- Name
    Mult_Class_1_Pod_3_ZN_1_FLR_2,  !- Output:Variable or Output:Meter Index Key Name
    Zone Lights Electricity Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    mCl1_Pod_3_ZN_1_FLR_2_OSr,  !- Name
    Mult_Class_1_Pod_3_ZN_1_FLR_2,  !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:InternalVariable,
    mCl1_Pod_3_ZN_1_FLR_2_Area,  !- Name
    Mult_Class_1_Pod_3_ZN_1_FLR_2,  !- Internal Data Index Key Name
    Zone Floor Area;         !- Internal Data Type

  EnergyManagementSystem:Actuator,
    mCl1_Pod_3_ZN_1_FLR_2_LAr,  !- Name
    Mult_Class_1_Pod_3_ZN_1_FLR_2_lights,  !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electricity Rate;        !- Actuated Component Control Type

  EnergyManagementSystem:Program,
    SET_mCl1_Pod_3_ZN_1_FLR_2_Light_EMS_Program,  !- Name
    SET mCl1_Pod_3_ZN_1_FLR_2_LSr_IP=0.093*mCl1_Pod_3_ZN_1_FLR_2_LSr/mCl1_Pod_3_ZN_1_FLR_2_Area,  !- Program Line 1
    IF (mCl1_Pod_3_ZN_1_FLR_2_OSr <= 0) && (mCl1_Pod_3_ZN_1_FLR_2_LSr_IP >= 0.02),  !- Program Line 2
    SET mCl1_Pod_3_ZN_1_FLR_2_LAr = 0.02*mCl1_Pod_3_ZN_1_FLR_2_Area/0.09290304,  !- <none>
    ELSE,                    !- <none>
    SET mCl1_Pod_3_ZN_1_FLR_2_LAr = NULL,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:ProgramCallingManager,
    SET_mCl1_Pod_3_ZN_1_FLR_2_Light_EMS_Program_Prog_Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    SET_mCl1_Pod_3_ZN_1_FLR_2_Light_EMS_Program;  !- Program Name 1


  EnergyManagementSystem:Sensor,
    cPOD3_ZN_1_FLR_2_LSr,    !- Name
    Corridor_Pod_3_ZN_1_FLR_2,  !- Output:Variable or Output:Meter Index Key Name
    Zone Lights Electricity Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    cPOD3_ZN_1_FLR_2_OSr,    !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_2,  !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:InternalVariable,
    cPOD3_ZN_1_FLR_2_Area,   !- Name
    Corridor_Pod_3_ZN_1_FLR_2,  !- Internal Data Index Key Name
    Zone Floor Area;         !- Internal Data Type

  EnergyManagementSystem:Actuator,
    cPOD3_ZN_1_FLR_2_LAr,    !- Name
    Corridor_Pod_3_ZN_1_FLR_2_lights,  !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electricity Rate;        !- Actuated Component Control Type

  EnergyManagementSystem:Program,
    SET_cPOD3_ZN_1_FLR_2_Light_EMS_Program,  !- Name
    SET cPOD3_ZN_1_FLR_2_LSr_IP=0.093*cPOD3_ZN_1_FLR_2_LSr/cPOD3_ZN_1_FLR_2_Area,  !- Program Line 1
    IF (cPOD3_ZN_1_FLR_2_OSr <= 0) && (cPOD3_ZN_1_FLR_2_LSr_IP >= 0.02),  !- Program Line 2
    SET cPOD3_ZN_1_FLR_2_LAr = 0.02*cPOD3_ZN_1_FLR_2_Area/0.09290304,  !- <none>
    ELSE,                    !- <none>
    SET cPOD3_ZN_1_FLR_2_LAr = NULL,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:ProgramCallingManager,
    SET_cPOD3_ZN_1_FLR_2_Light_EMS_Program_Prog_Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    SET_cPOD3_ZN_1_FLR_2_Light_EMS_Program;  !- Program Name 1


  EnergyManagementSystem:Sensor,
    cCL2_Pod_3_ZN_1_FLR_2_LSr,  !- Name
    Corner_Class_2_Pod_3_ZN_1_FLR_2,  !- Output:Variable or Output:Meter Index Key Name
    Zone Lights Electricity Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    cCL2_Pod_3_ZN_1_FLR_2_OSr,  !- Name
    Corner_Class_2_Pod_3_ZN_1_FLR_2,  !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:InternalVariable,
    cCL2_Pod_3_ZN_1_FLR_2_Area,  !- Name
    Corner_Class_2_Pod_3_ZN_1_FLR_2,  !- Internal Data Index Key Name
    Zone Floor Area;         !- Internal Data Type

  EnergyManagementSystem:Actuator,
    cCL2_Pod_3_ZN_1_FLR_2_LAr,  !- Name
    Corner_Class_2_Pod_3_ZN_1_FLR_2_lights,  !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electricity Rate;        !- Actuated Component Control Type

  EnergyManagementSystem:Program,
    SET_cCL2_Pod_3_ZN_1_FLR_2_Light_EMS_Program,  !- Name
    SET cCL2_Pod_3_ZN_1_FLR_2_LSr_IP=0.093*cCL2_Pod_3_ZN_1_FLR_2_LSr/cCL2_Pod_3_ZN_1_FLR_2_Area,  !- Program Line 1
    IF (cCL2_Pod_3_ZN_1_FLR_2_OSr <= 0) && (cCL2_Pod_3_ZN_1_FLR_2_LSr_IP >= 0.02),  !- Program Line 2
    SET cCL2_Pod_3_ZN_1_FLR_2_LAr = 0.02*cCL2_Pod_3_ZN_1_FLR_2_Area/0.09290304,  !- <none>
    ELSE,                    !- <none>
    SET cCL2_Pod_3_ZN_1_FLR_2_LAr = NULL,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:ProgramCallingManager,
    SET_cCL2_Pod_3_ZN_1_FLR_2_Light_EMS_Program_Prog_Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    SET_cCL2_Pod_3_ZN_1_FLR_2_Light_EMS_Program;  !- Program Name 1


  EnergyManagementSystem:Sensor,
    mCl2_Pod_3_ZN_1_FLR_2_LSr,  !- Name
    Mult_Class_2_Pod_3_ZN_1_FLR_2,  !- Output:Variable or Output:Meter Index Key Name
    Zone Lights Electricity Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    mCl2_Pod_3_ZN_1_FLR_2_OSr,  !- Name
    Mult_Class_2_Pod_3_ZN_1_FLR_2,  !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:InternalVariable,
    mCl2_Pod_3_ZN_1_FLR_2_Area,  !- Name
    Mult_Class_2_Pod_3_ZN_1_FLR_2,  !- Internal Data Index Key Name
    Zone Floor Area;         !- Internal Data Type

  EnergyManagementSystem:Actuator,
    mCl2_Pod_3_ZN_1_FLR_2_LAr,  !- Name
    Mult_Class_2_Pod_3_ZN_1_FLR_2_lights,  !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electricity Rate;        !- Actuated Component Control Type

  EnergyManagementSystem:Program,
    SET_mCl2_Pod_3_ZN_1_FLR_2_Light_EMS_Program,  !- Name
    SET mCl2_Pod_3_ZN_1_FLR_2_LSr_IP=0.093*mCl2_Pod_3_ZN_1_FLR_2_LSr/mCl2_Pod_3_ZN_1_FLR_2_Area,  !- Program Line 1
    IF (mCl2_Pod_3_ZN_1_FLR_2_OSr <= 0) && (mCl2_Pod_3_ZN_1_FLR_2_LSr_IP >= 0.02),  !- Program Line 2
    SET mCl2_Pod_3_ZN_1_FLR_2_LAr = 0.02*mCl2_Pod_3_ZN_1_FLR_2_Area/0.09290304,  !- <none>
    ELSE,                    !- <none>
    SET mCl2_Pod_3_ZN_1_FLR_2_LAr = NULL,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:ProgramCallingManager,
    SET_mCl2_Pod_3_ZN_1_FLR_2_Light_EMS_Program_Prog_Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    SET_mCl2_Pod_3_ZN_1_FLR_2_Light_EMS_Program;  !- Program Name 1


  EnergyManagementSystem:Sensor,
    Main_Corridor_ZN_1_FLR_2_LSr,  !- Name
    Main_Corridor_ZN_1_FLR_2,!- Output:Variable or Output:Meter Index Key Name
    Zone Lights Electricity Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Main_Corridor_ZN_1_FLR_2_OSr,  !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_2,  !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:InternalVariable,
    Main_Corridor_ZN_1_FLR_2_Area,  !- Name
    Main_Corridor_ZN_1_FLR_2,!- Internal Data Index Key Name
    Zone Floor Area;         !- Internal Data Type

  EnergyManagementSystem:Actuator,
    Main_Corridor_ZN_1_FLR_2_LAr,  !- Name
    Main_Corridor_ZN_1_FLR_2_lights,  !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electricity Rate;        !- Actuated Component Control Type

  EnergyManagementSystem:Program,
    SET_Main_Corridor_ZN_1_FLR_2_Light_EMS_Program,  !- Name
    SET Main_Corridor_ZN_1_FLR_2_LSr_IP=0.093*Main_Corridor_ZN_1_FLR_2_LSr/Main_Corridor_ZN_1_FLR_2_Area,  !- Program Line 1
    IF (Main_Corridor_ZN_1_FLR_2_OSr <= 0) && (Main_Corridor_ZN_1_FLR_2_LSr_IP >= 0.02),  !- Program Line 2
    SET Main_Corridor_ZN_1_FLR_2_LAr = 0.02*Main_Corridor_ZN_1_FLR_2_Area/0.09290304,  !- <none>
    ELSE,                    !- <none>
    SET Main_Corridor_ZN_1_FLR_2_LAr = NULL,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:ProgramCallingManager,
    SET_Main_Corridor_ZN_1_FLR_2_Light_EMS_Program_Prog_Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    SET_Main_Corridor_ZN_1_FLR_2_Light_EMS_Program;  !- Program Name 1


  EnergyManagementSystem:Sensor,
    Lobby_ZN_1_FLR_2_LSr,    !- Name
    Lobby_ZN_1_FLR_2,        !- Output:Variable or Output:Meter Index Key Name
    Zone Lights Electricity Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Lobby_ZN_1_FLR_2_OSr,    !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_2,  !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:InternalVariable,
    Lobby_ZN_1_FLR_2_Area,   !- Name
    Lobby_ZN_1_FLR_2,        !- Internal Data Index Key Name
    Zone Floor Area;         !- Internal Data Type

  EnergyManagementSystem:Actuator,
    Lobby_ZN_1_FLR_2_LAr,    !- Name
    Lobby_ZN_1_FLR_2_lights, !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electricity Rate;        !- Actuated Component Control Type

  EnergyManagementSystem:Program,
    SET_Lobby_ZN_1_FLR_2_Light_EMS_Program,  !- Name
    SET Lobby_ZN_1_FLR_2_LSr_IP=0.093*Lobby_ZN_1_FLR_2_LSr/Lobby_ZN_1_FLR_2_Area,  !- Program Line 1
    IF (Lobby_ZN_1_FLR_2_OSr <= 0) && (Lobby_ZN_1_FLR_2_LSr_IP >= 0.02),  !- Program Line 2
    SET Lobby_ZN_1_FLR_2_LAr = 0.02*Lobby_ZN_1_FLR_2_Area/0.09290304,  !- <none>
    ELSE,                    !- <none>
    SET Lobby_ZN_1_FLR_2_LAr = NULL,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:ProgramCallingManager,
    SET_Lobby_ZN_1_FLR_2_Light_EMS_Program_Prog_Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    SET_Lobby_ZN_1_FLR_2_Light_EMS_Program;  !- Program Name 1


  EnergyManagementSystem:Sensor,
    Mech_ZN_1_FLR_2_LSr,     !- Name
    Mech_ZN_1_FLR_2,         !- Output:Variable or Output:Meter Index Key Name
    Zone Lights Electricity Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Mech_ZN_1_FLR_2_OSr,     !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_2,  !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:InternalVariable,
    Mech_ZN_1_FLR_2_Area,    !- Name
    Mech_ZN_1_FLR_2,         !- Internal Data Index Key Name
    Zone Floor Area;         !- Internal Data Type

  EnergyManagementSystem:Actuator,
    Mech_ZN_1_FLR_2_LAr,     !- Name
    Mech_ZN_1_FLR_2_lights,  !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electricity Rate;        !- Actuated Component Control Type

  EnergyManagementSystem:Program,
    SET_Mech_ZN_1_FLR_2_Light_EMS_Program,  !- Name
    SET Mech_ZN_1_FLR_2_LSr_IP=0.093*Mech_ZN_1_FLR_2_LSr/Mech_ZN_1_FLR_2_Area,  !- Program Line 1
    IF (Mech_ZN_1_FLR_2_OSr <= 0) && (Mech_ZN_1_FLR_2_LSr_IP >= 0.02),  !- Program Line 2
    SET Mech_ZN_1_FLR_2_LAr = 0.02*Mech_ZN_1_FLR_2_Area/0.09290304,  !- <none>
    ELSE,                    !- <none>
    SET Mech_ZN_1_FLR_2_LAr = NULL,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:ProgramCallingManager,
    SET_Mech_ZN_1_FLR_2_Light_EMS_Program_Prog_Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    SET_Mech_ZN_1_FLR_2_Light_EMS_Program;  !- Program Name 1


  EnergyManagementSystem:Sensor,
    BATHROOMS_ZN_1_FLR_2_LSr,!- Name
    BATHROOMS_ZN_1_FLR_2,    !- Output:Variable or Output:Meter Index Key Name
    Zone Lights Electricity Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    BATHROOMS_ZN_1_FLR_2_OSr,!- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_2,  !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:InternalVariable,
    BATHROOMS_ZN_1_FLR_2_Area,  !- Name
    BATHROOMS_ZN_1_FLR_2,    !- Internal Data Index Key Name
    Zone Floor Area;         !- Internal Data Type

  EnergyManagementSystem:Actuator,
    BATHROOMS_ZN_1_FLR_2_LAr,!- Name
    BATHROOMS_ZN_1_FLR_2_lights,  !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electricity Rate;        !- Actuated Component Control Type

  EnergyManagementSystem:Program,
    SET_BATHROOMS_ZN_1_FLR_2_Light_EMS_Program,  !- Name
    SET BATHROOMS_ZN_1_FLR_2_LSr_IP=0.093*BATHROOMS_ZN_1_FLR_2_LSr/BATHROOMS_ZN_1_FLR_2_Area,  !- Program Line 1
    IF (BATHROOMS_ZN_1_FLR_2_OSr <= 0) && (BATHROOMS_ZN_1_FLR_2_LSr_IP >= 0.02),  !- Program Line 2
    SET BATHROOMS_ZN_1_FLR_2_LAr = 0.02*BATHROOMS_ZN_1_FLR_2_Area/0.09290304,  !- <none>
    ELSE,                    !- <none>
    SET BATHROOMS_ZN_1_FLR_2_LAr = NULL,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:ProgramCallingManager,
    SET_BATHROOMS_ZN_1_FLR_2_Light_EMS_Program_Prog_Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    SET_BATHROOMS_ZN_1_FLR_2_Light_EMS_Program;  !- Program Name 1


  EnergyManagementSystem:Sensor,
    Offices_ZN_1_FLR_2_LSr,  !- Name
    Offices_ZN_1_FLR_2,      !- Output:Variable or Output:Meter Index Key Name
    Zone Lights Electricity Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Offices_ZN_1_FLR_2_OSr,  !- Name
    Offices_ZN_1_FLR_2,      !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:InternalVariable,
    Offices_ZN_1_FLR_2_Area, !- Name
    Offices_ZN_1_FLR_2,      !- Internal Data Index Key Name
    Zone Floor Area;         !- Internal Data Type

  EnergyManagementSystem:Actuator,
    Offices_ZN_1_FLR_2_LAr,  !- Name
    Offices_ZN_1_FLR_2_lights,  !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electricity Rate;        !- Actuated Component Control Type

  EnergyManagementSystem:Program,
    SET_Offices_ZN_1_FLR_2_Light_EMS_Program,  !- Name
    SET Offices_ZN_1_FLR_2_LSr_IP=0.093*Offices_ZN_1_FLR_2_LSr/Offices_ZN_1_FLR_2_Area,  !- Program Line 1
    IF (Offices_ZN_1_FLR_2_OSr <= 0) && (Offices_ZN_1_FLR_2_LSr_IP >= 0.02),  !- Program Line 2
    IF (ActualOccupancy <= 0),  !- <none>
    SET Offices_ZN_1_FLR_2_LAr = 0.02*Offices_ZN_1_FLR_2_Area/0.09290304,  !- <none>
    ELSE,                    !- <none>
    SET Offices_ZN_1_FLR_2_LAr = NULL,  !- <none>
    ENDIF,                   !- <none>
    ELSE,                    !- <none>
    SET Offices_ZN_1_FLR_2_LAr = NULL,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:ProgramCallingManager,
    SET_Offices_ZN_1_FLR_2_Light_EMS_Program_Prog_Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    SET_Offices_ZN_1_FLR_2_Light_EMS_Program;  !- Program Name 1


  EnergyManagementSystem:Sensor,
    LMC_ZN_1_FLR_2_LSr,      !- Name
    Library_Media_Center_ZN_1_FLR_2,  !- Output:Variable or Output:Meter Index Key Name
    Zone Lights Electricity Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    LMC_ZN_1_FLR_2_OSr,      !- Name
    Library_Media_Center_ZN_1_FLR_2,  !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:InternalVariable,
    LMC_ZN_1_FLR_2_Area,     !- Name
    Library_Media_Center_ZN_1_FLR_2,  !- Internal Data Index Key Name
    Zone Floor Area;         !- Internal Data Type

  EnergyManagementSystem:Actuator,
    LMC_ZN_1_FLR_2_LAr,      !- Name
    Library_Media_Center_ZN_1_FLR_2_lights,  !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electricity Rate;        !- Actuated Component Control Type

  EnergyManagementSystem:Program,
    SET_LMC_ZN_1_FLR_2_Light_EMS_Program,  !- Name
    SET LMC_ZN_1_FLR_2_LSr_IP=0.093*LMC_ZN_1_FLR_2_LSr/LMC_ZN_1_FLR_2_Area,  !- Program Line 1
    IF (LMC_ZN_1_FLR_2_OSr <= 0) && (LMC_ZN_1_FLR_2_LSr_IP >= 0.02),  !- Program Line 2
    SET LMC_ZN_1_FLR_2_LAr = 0.02*LMC_ZN_1_FLR_2_Area/0.09290304,  !- <none>
    ELSE,                    !- <none>
    SET LMC_ZN_1_FLR_2_LAr = NULL,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:ProgramCallingManager,
    SET_LMC_ZN_1_FLR_2_Light_EMS_Program_Prog_Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    SET_LMC_ZN_1_FLR_2_Light_EMS_Program;  !- Program Name 1






!-~~~~ Building_tmpl ~~~

  Sizing:Parameters,
    1,                       !- Heating Sizing Factor
    1,                       !- Cooling Sizing Factor
    6;                       !- Timesteps in Averaging Window

Output:Diagnostics,DisplayExtraWarnings;








  Curve:Bicubic,
    CondensingBoiler_Perf_One_Boiler,  !- Name
    0.946581,             !- Coefficient1 Constant
    0.022541,             !- Coefficient2 x
    -3.1E-15,            !- Coefficient3 x**2
    0.00904,             !- Coefficient4 y
    -0.00029,              !- Coefficient5 y**2
    -0.00176,             !- Coefficient6 x*y
    -0.03203,             !- Coefficient7 x**3
    2.15E-06,           !- Coefficient8 y**3
    0.000827,             !- Coefficient9 x**2*y
    1.40464E-05,            !- Coefficient10 x*y**2
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    21.1,                    !- Minimum Value of y
    71,                      !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless,           !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type


  DesignSpecification:ZoneAirDistribution,
    VAV_Zone_AirDistribution,       !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}


  Schedule:Compact,
    Bathrooms_ZN_1_FLR_1 Exhaust Fan Balanced Exhaust Fraction Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
    Until: 07:00,0,          !- Field 3
    Until: 21:00,1,          !- Field 5
    Until: 24:00,0,          !- Field 7
    For: WeekEnds Holidays AllOtherDays, !- Field 9
    Until: 24:00,0;          !- Field 10

  Schedule:Compact,
    Bathrooms_ZN_1_FLR_2 Exhaust Fan Balanced Exhaust Fraction Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
    Until: 07:00,0,          !- Field 3
    Until: 21:00,1,          !- Field 5
    Until: 24:00,0,          !- Field 7
    For: WeekEnds Holidays AllOtherDays, !- Field 9
    Until: 24:00,0;          !- Field 10

  Schedule:Compact,
    Kitchen_ZN_1_FLR_1 Exhaust Fan Balanced Exhaust Fraction Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 6/30,           !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
    Until: 08:00,0,          !- Field 3
    Until: 17:00,0.900185185185185, !- Field 5
    Until: 24:00,0,          !- Field 7
    For: WeekEnds Holidays AllOtherDays, !- Field 9
    Until: 24:00,0,          !- Field 10
    Through: 9/1,            !- Field 12
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 13
    Until: 08:00,0,          !- Field 14
    Until: 17:00,0.900185185185185, !- Field 16
    Until: 21:00,0.900185185185185, !- Field 18
    Until: 24:00,0,          !- Field 20
    For: WeekEnds Holidays AllOtherDays, !- Field 22
    Until: 24:00,0,          !- Field 23
    Through: 12/31,          !- Field 25
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 26
    Until: 08:00,0,          !- Field 27
    Until: 16:00,0.900185185185185, !- Field 29
    Until: 21:00,0.900185185185185, !- Field 31
    Until: 24:00,0,          !- Field 33
    For: WeekEnds Holidays AllOtherDays, !- Field 35
    Until: 24:00,0;          !- Field 36


!-~~~~ BldgTypeDep_tmpl ~~~

!---------------------------------------------------------------------------------------------
!- This dataset includes performance curve objects that describe the part load performance of
!- building energy code minimally compliant equipment.
!-
!- The dataset is developed by the Pacific Northwest National Laboratory (PNNL), under
!- contract with the U.S. Department of Energy (DOE).
!-
!- The dataset provides curves for the following EnergyPlus objects:
!-   * Chiller:Electric:EIR
!-
!- Sets of curves are provided for the following building energy codes minimum requirements:
!-   * ASHRAE Standard 90.1-2022 Normative Appendix J (Addendum BD to 90.1-2019)
!-
!- Last update: Sept. 2022
!---------------------------------------------------------------------------------------------

!---------------------------------------------------------------------------------------------
!- Beginning of performance curves for Chiller:Electric:EIR:
!
!- The name of each curve follows the structure of code requirements which is as follows:
!-
!- ASHRAE901_AppJ_CondenserType_CurveID_CompressorType_SizeRange_FullLoadEff_PartLoadEff
!-
!- Where:
!-
!-   * CondenserType:
!-      * wtr: water-cooled condenser
!-      * air: air-cooled condenser
!-   * CurveID: Curve identifier from Appendix J to 90.1
!-   * CompressorType:
!-      * cent: centrifugal
!-      * pdsp: positive displacement
!-   * SizeRange:
!-      * lt: less than
!-      * gte: greater than or equal to
!-      * gt: greater than
!-   * FullLoadEff: full load efficiency at rated conditions
!-   * PartLoadEff: part load efficiency at rated conditions
!-
!- The reference conditions for all curves are the AHRI 550/590 rating conditions for
!- requirements expressed as IPLV.IP and AHRI 551/591 rating conditions requirements
!- expressed as IPLV.SI
!-
!- AHRI 550/590 rating conditions:
!-    * Leaving chilled water temperature: 44 deg. F (6.67 deg. C)
!-    * Entering condenser temperature: 85 deg. F (29.44 deg. C) for water-cooled chillers
!-                                      95 deg. F (35.0 deg. C) for air-cooled chillers
!- AHRI 551/591 rating conditions:
!-    * Leaving chilled water temperature: 7.0 deg. C
!-    * Entering condenser temperature: 30.0 deg. C for water-cooled chillers
!-                                      35.0 deg. C for air-cooled chillers
!-
!- NOTE: each set of curves presented is applicable for both AHRI 551/591 (IPLV.SI)
!- and AHRI 550/590 (IPLV.IP). At the beginning of each set, the curve names for
!- IPLV.SI is presented. This is followed by the corresponding IPLV.IP requirements.
!-
!- The dataset includes three curves for each requirement:
!-   * A curve ending in "_cap-f-t":
!-     The curve should be used as input to the following field:
!-     "Cooling Capacity Function of Temperature Curve Name"
!-   * A curve ending in "_eir-f-t":
!-     The curve should be used as input to the following field:
!-     "Electric Input to Cooling Output Ratio Function of Temperature Curve Name"
!-   * A curve ending in "_eir-f-plr":
!-     The curve should be used as input to the following field:
!-     "Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name"

!- Set of performance curves for ASHRAE901_AppJ_air_A_lt528kW_2.96COP_4.01IPLV.SI
!- (Also applicable for ASHRAE901_AppJ_air_A_lt150ton_10.1EER_13.68IPLV.IP)

Curve:Biquadratic,
    ASHRAE901_AppJ_air_A_lt528kW_2.96COP_4.01IPLV.SI_cap-f-t,                           !- Name
    0.686206460893213,                                                                  !- Coefficient1 Constant
    0.0575623600750466,                                                                 !- Coefficient2 x
    -0.00183521506427993,                                                               !- Coefficient3 x**2
    0.013810070574301,                                                                  !- Coefficient4 y
    -0.00033802853625327,                                                               !- Coefficient5 y**2
    -0.000247454342732314,                                                              !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    52;                                                                                 !- Maximum Value of y

Curve:Biquadratic,
    ASHRAE901_AppJ_air_A_lt528kW_2.96COP_4.01IPLV.SI_eir-f-t,                           !- Name
    0.825618239721599,                                                                  !- Coefficient1 Constant
    -0.0258612691344986,                                                                !- Coefficient2 x
    0.0013958688531385,                                                                 !- Coefficient3 x**2
    -0.00272779481977783,                                                               !- Coefficient4 y
    0.000381458294559461,                                                               !- Coefficient5 y**2
    -0.000372832883092795,                                                              !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    52;                                                                                 !- Maximum Value of y

Curve:Cubic,
    ASHRAE901_AppJ_air_A_lt528kW_2.96COP_4.01IPLV.SI_eir-f-plr,                      !- Name
    0.0877893569567083,                                                              !- Coefficient1 Constant
    0.185696386797038,                                                               !- Coefficient2 x
    1.56141110643857,                                                                !- Coefficient3 x**2
    -0.832304367092322,                                                              !- Coefficient4 x**3
    0.0,                                                                             !- Minimum Value of x
    1.0;                                                                             !- Maximum Value of x

!- Set of performance curves for ASHRAE901_AppJ_air_B_gt528kW_2.96COP_4.1IPLV.SI
!- (Also applicable for ASHRAE901_AppJ_air_B_gt150ton_10.1EER_14.0IPLV.IP)

Curve:Biquadratic,
    ASHRAE901_AppJ_air_B_gt528kW_2.96COP_4.1IPLV.SI_cap-f-t,                            !- Name
    0.794185315225093,                                                                  !- Coefficient1 Constant
    0.060198988329897,                                                                  !- Coefficient2 x
    -0.00201553365333625,                                                               !- Coefficient3 x**2
    0.0062031510838352,                                                                 !- Coefficient4 y
    -0.000228894018237535,                                                              !- Coefficient5 y**2
    -0.000183160453325751,                                                              !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    52;                                                                                 !- Maximum Value of y

Curve:Biquadratic,
    ASHRAE901_AppJ_air_B_gt528kW_2.96COP_4.1IPLV.SI_eir-f-t,                            !- Name
    0.807832111491946,                                                                  !- Coefficient1 Constant
    -0.0294518276175435,                                                                !- Coefficient2 x
    0.00143133716733664,                                                                !- Coefficient3 x**2
    -0.00283225300374556,                                                               !- Coefficient4 y
    0.000399221325718972,                                                               !- Coefficient5 y**2
    -0.000278364987198579,                                                              !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    52;                                                                                 !- Maximum Value of y

Curve:Cubic,
    ASHRAE901_AppJ_air_B_gt528kW_2.96COP_4.1IPLV.SI_eir-f-plr,                       !- Name
    0.118080543023348,                                                               !- Coefficient1 Constant
    0.10747666191967,                                                                !- Coefficient2 x
    1.57083798659907,                                                                !- Coefficient3 x**2
    -0.79405059954209,                                                               !- Coefficient4 x**3
    0.0,                                                                             !- Minimum Value of x
    1.0;                                                                             !- Maximum Value of x

!- Set of performance curves for ASHRAE901_AppJ_wtr_C_pdsp_lt264kW_4.69COP_5.86IPLV.SI
!- (Also applicable for ASHRAE901_AppJ_wtr_C_pdsp_lt75ton_0.75kWpton_0.6IPLV.IP)

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_C_pdsp_lt264kW_4.69COP_5.86IPLV.SI_cap-f-t,                      !- Name
    0.838336827661414,                                                                  !- Coefficient1 Constant
    0.0570243306500352,                                                                 !- Coefficient2 x
    -0.00211723969941489,                                                               !- Coefficient3 x**2
    0.000793071320484025,                                                               !- Coefficient4 y
    -0.000175208253309579,                                                              !- Coefficient5 y**2
    2.04308942679377e-05,                                                               !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    40;                                                                                 !- Maximum Value of y

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_C_pdsp_lt264kW_4.69COP_5.86IPLV.SI_eir-f-t,                      !- Name
    0.836879864734167,                                                                  !- Coefficient1 Constant
    -0.032382666476482,                                                                 !- Coefficient2 x
    0.00156845331314318,                                                                !- Coefficient3 x**2
    -0.00280632916310911,                                                               !- Coefficient4 y
    0.000544330227337539,                                                               !- Coefficient5 y**2
    -0.000406520528637203,                                                              !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    40;                                                                                 !- Maximum Value of y

Curve:Quadratic,
    ASHRAE901_AppJ_wtr_C_pdsp_lt264kW_4.69COP_5.86IPLV.SI_eir-f-plr,                      !- Name
    0.243730007489302,                                                                    !- Coefficient1 Constant
    0.165971741402115,                                                                    !- Coefficient2 x
    0.586099219608582,                                                                    !- Coefficient3 x**2
    0.0,                                                                                  !- Minimum Value of x
    1.0;                                                                                  !- Maximum Value of x

!- Set of performance curves for ASHRAE901_AppJ_wtr_D_pdsp_gt264lt528kW_4.88COP_6.28IPLV.SI
!- (Also applicable for ASHRAE901_AppJ_wtr_D_pdsp_gt75lt150ton_0.72kWpton_0.56IPLV.IP)

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_D_pdsp_gt264lt528kW_4.88COP_6.28IPLV.SI_cap-f-t,                 !- Name
    0.861840198586768,                                                                  !- Coefficient1 Constant
    0.0578371828490339,                                                                 !- Coefficient2 x
    -0.00216958540389355,                                                               !- Coefficient3 x**2
    -0.00139137770454698,                                                               !- Coefficient4 y
    -0.000136061113026495,                                                              !- Coefficient5 y**2
    3.97038399881581e-05,                                                               !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    40;                                                                                 !- Maximum Value of y

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_D_pdsp_gt264lt528kW_4.88COP_6.28IPLV.SI_eir-f-t,                 !- Name
    0.740919724129239,                                                                  !- Coefficient1 Constant
    -0.0301443336651491,                                                                !- Coefficient2 x
    0.0014786319749185,                                                                 !- Coefficient3 x**2
    0.00384963236596145,                                                                !- Coefficient4 y
    0.000415884199350183,                                                               !- Coefficient5 y**2
    -0.00040447879206189,                                                               !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    40;                                                                                 !- Maximum Value of y

Curve:Quadratic,
    ASHRAE901_AppJ_wtr_D_pdsp_gt264lt528kW_4.88COP_6.28IPLV.SI_eir-f-plr,                 !- Name
    0.208981833155775,                                                                    !- Coefficient1 Constant
    0.224001372656158,                                                                    !- Coefficient2 x
    0.561479374288065,                                                                    !- Coefficient3 x**2
    0.0,                                                                                  !- Minimum Value of x
    1.0;                                                                                  !- Maximum Value of x

!- Set of performance curves for ASHRAE901_AppJ_wtr_E_pdsp_gt528lt1055kW_5.33COP_6.54IPLV.SI
!- (Also applicable for ASHRAE901_AppJ_wtr_E_pdsp_gt150lt300ton_0.66kWpton_0.538IPLV.IP)

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_E_pdsp_gt528lt1055kW_5.33COP_6.54IPLV.SI_cap-f-t,                !- Name
    0.800065687328999,                                                                  !- Coefficient1 Constant
    0.0353774308143739,                                                                 !- Coefficient2 x
    -0.0014824153146761,                                                                !- Coefficient3 x**2
    0.00646206463704499,                                                                !- Coefficient4 y
    -0.000227416330368755,                                                              !- Coefficient5 y**2
    0.000187301997660962,                                                               !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    40;                                                                                 !- Maximum Value of y

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_E_pdsp_gt528lt1055kW_5.33COP_6.54IPLV.SI_eir-f-t,                !- Name
    0.62083394489479,                                                                   !- Coefficient1 Constant
    -0.0236422051855316,                                                                !- Coefficient2 x
    0.00129976495343239,                                                                !- Coefficient3 x**2
    0.0135552907383465,                                                                 !- Coefficient4 y
    0.000188639496965941,                                                               !- Coefficient5 y**2
    -0.000425380344127481,                                                              !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    40;                                                                                 !- Maximum Value of y

Curve:Quadratic,
    ASHRAE901_AppJ_wtr_E_pdsp_gt528lt1055kW_5.33COP_6.54IPLV.SI_eir-f-plr,                !- Name
    0.246643709273782,                                                                    !- Coefficient1 Constant
    0.184575915610184,                                                                    !- Coefficient2 x
    0.566463161216033,                                                                    !- Coefficient3 x**2
    0.0,                                                                                  !- Minimum Value of x
    1.0;                                                                                  !- Maximum Value of x

!- Set of performance curves for ASHRAE901_AppJ_wtr_F_pdsp_gte1055lt2110kW_5.77COP_6.78IPLV.SI
!- (Also applicable for ASHRAE901_AppJ_wtr_F_pdsp_gte300lt600ton_0.61kWpton_0.519IPLV.IP)

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_F_pdsp_gte1055lt2110kW_5.77COP_6.78IPLV.SI_cap-f-t,              !- Name
    0.863175322678881,                                                                  !- Coefficient1 Constant
    0.0239550650794664,                                                                 !- Coefficient2 x
    -0.00113506435597885,                                                               !- Coefficient3 x**2
    0.00495491571006962,                                                                !- Coefficient4 y
    -0.000197172726126466,                                                              !- Coefficient5 y**2
    0.000267673853186553,                                                               !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    40;                                                                                 !- Maximum Value of y

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_F_pdsp_gte1055lt2110kW_5.77COP_6.78IPLV.SI_eir-f-t,              !- Name
    0.636828065000267,                                                                  !- Coefficient1 Constant
    -0.0292445798148597,                                                                !- Coefficient2 x
    0.0013968009999617,                                                                 !- Coefficient3 x**2
    0.0188170504799474,                                                                 !- Coefficient4 y
    8.48297992885835e-06,                                                               !- Coefficient5 y**2
    -0.000332214011089973,                                                              !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    40;                                                                                 !- Maximum Value of y

Curve:Quadratic,
    ASHRAE901_AppJ_wtr_F_pdsp_gte1055lt2110kW_5.77COP_6.78IPLV.SI_eir-f-plr,              !- Name
    0.244925668175684,                                                                    !- Coefficient1 Constant
    0.218890070535949,                                                                    !- Coefficient2 x
    0.532971950588365,                                                                    !- Coefficient3 x**2
    0.0,                                                                                  !- Minimum Value of x
    1.0;                                                                                  !- Maximum Value of x

!- Set of performance curves for ASHRAE901_AppJ_wtr_G_pdsp_gt2110kW_6.28COP_7.05IPLV.SI
!- (Also applicable for ASHRAE901_AppJ_wtr_G_pdsp_gt600ton_0.56kWpton_0.499IPLV.IP)

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_G_pdsp_gt2110kW_6.28COP_7.05IPLV.SI_cap-f-t,                     !- Name
    0.83080383460836,                                                                   !- Coefficient1 Constant
    0.0163100863412201,                                                                 !- Coefficient2 x
    -0.000949079445226831,                                                              !- Coefficient3 x**2
    0.00870744462102819,                                                                !- Coefficient4 y
    -0.000262870319471698,                                                              !- Coefficient5 y**2
    0.00037744800140267,                                                                !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    40;                                                                                 !- Maximum Value of y

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_G_pdsp_gt2110kW_6.28COP_7.05IPLV.SI_eir-f-t,                     !- Name
    0.544966803829136,                                                                  !- Coefficient1 Constant
    -0.0304909793495366,                                                                !- Coefficient2 x
    0.00139455174655485,                                                                !- Coefficient3 x**2
    0.0278517206726416,                                                                 !- Coefficient4 y
    -0.000186938451751095,                                                              !- Coefficient5 y**2
    -0.00031353176777099,                                                               !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    40;                                                                                 !- Maximum Value of y

Curve:Quadratic,
    ASHRAE901_AppJ_wtr_G_pdsp_gt2110kW_6.28COP_7.05IPLV.SI_eir-f-plr,                     !- Name
    0.264370704367519,                                                                    !- Coefficient1 Constant
    0.263302396212442,                                                                    !- Coefficient2 x
    0.471689663820038,                                                                    !- Coefficient3 x**2
    0.0,                                                                                  !- Minimum Value of x
    1.0;                                                                                  !- Maximum Value of x

!- Set of performance curves for ASHRAE901_AppJ_wtr_H_cent_lt528kW_5.77COP_6.41IPLV.SI
!- (Also applicable for ASHRAE901_AppJ_wtr_H_cent_lt150ton_0.61kWpton_0.549IPLV.IP)

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_H_cent_lt528kW_5.77COP_6.41IPLV.SI_cap-f-t,                      !- Name
    0.837420357605505,                                                                  !- Coefficient1 Constant
    0.0385281390706064,                                                                 !- Coefficient2 x
    -0.00216689147954852,                                                               !- Coefficient3 x**2
    0.00418451963591367,                                                                !- Coefficient4 y
    -0.000322327548195925,                                                              !- Coefficient5 y**2
    0.000805505797030761,                                                               !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    40;                                                                                 !- Maximum Value of y

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_H_cent_lt528kW_5.77COP_6.41IPLV.SI_eir-f-t,                      !- Name
    0.447242911793089,                                                                  !- Coefficient1 Constant
    -0.0337851600873886,                                                                !- Coefficient2 x
    0.000724056063895174,                                                               !- Coefficient3 x**2
    0.0402743122638367,                                                                 !- Coefficient4 y
    -0.00057657649907033,                                                               !- Coefficient5 y**2
    0.000305261372231888,                                                               !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    40;                                                                                 !- Maximum Value of y

Curve:Quadratic,
    ASHRAE901_AppJ_wtr_H_cent_lt528kW_5.77COP_6.41IPLV.SI_eir-f-plr,                      !- Name
    0.304205902179811,                                                                    !- Coefficient1 Constant
    0.0738657242488116,                                                                   !- Coefficient2 x
    0.621457085571376,                                                                    !- Coefficient3 x**2
    0.0,                                                                                  !- Minimum Value of x
    1.0;                                                                                  !- Maximum Value of x

!- Set of performance curves for ASHRAE901_AppJ_wtr_H_cent_gt528kWlt1055kW_5.77COP_6.41IPLV.SI
!- (Also applicable for ASHRAE901_AppJ_wtr_H_cent_gt150tonlt300ton_0.61kWpton_0.549IPLV.IP)

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_H_cent_gt528kWlt1055kW_5.77COP_6.41IPLV.SI_cap-f-t,              !- Name
    0.837420357605505,                                                                  !- Coefficient1 Constant
    0.0385281390706064,                                                                 !- Coefficient2 x
    -0.00216689147954852,                                                               !- Coefficient3 x**2
    0.00418451963591367,                                                                !- Coefficient4 y
    -0.000322327548195925,                                                              !- Coefficient5 y**2
    0.000805505797030761,                                                               !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    40;                                                                                 !- Maximum Value of y

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_H_cent_gt528kWlt1055kW_5.77COP_6.41IPLV.SI_eir-f-t,              !- Name
    0.447242911793089,                                                                  !- Coefficient1 Constant
    -0.0337851600873886,                                                                !- Coefficient2 x
    0.000724056063895174,                                                               !- Coefficient3 x**2
    0.0402743122638367,                                                                 !- Coefficient4 y
    -0.00057657649907033,                                                               !- Coefficient5 y**2
    0.000305261372231888,                                                               !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    40;                                                                                 !- Maximum Value of y

Curve:Quadratic,
    ASHRAE901_AppJ_wtr_H_cent_gt528kWlt1055kW_5.77COP_6.41IPLV.SI_eir-f-plr,              !- Name
    0.304205902179811,                                                                    !- Coefficient1 Constant
    0.0738657242488116,                                                                   !- Coefficient2 x
    0.621457085571376,                                                                    !- Coefficient3 x**2
    0.0,                                                                                  !- Minimum Value of x
    1.0;                                                                                  !- Maximum Value of x

!- Set of performance curves for ASHRAE901_AppJ_wtr_I_cent_gte1055lt2110kW_6.28COP_6.76IPLV.SI
!- (Also applicable for ASHRAE901_AppJ_wtr_I_cent_gte300lt600ton_0.56kWpton_0.52IPLV.IP)

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_I_cent_gte1055lt2110kW_6.28COP_6.76IPLV.SI_cap-f-t,              !- Name
    1.20787795471573,                                                                   !- Coefficient1 Constant
    0.0269514887742139,                                                                 !- Coefficient2 x
    -0.0011475067074667,                                                                !- Coefficient3 x**2
    -0.020576077886319,                                                                 !- Coefficient4 y
    0.0002021302305283,                                                                 !- Coefficient5 y**2
    0.000478586994824346,                                                               !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    40;                                                                                 !- Maximum Value of y

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_I_cent_gte1055lt2110kW_6.28COP_6.76IPLV.SI_eir-f-t,              !- Name
    0.647192514186154,                                                                  !- Coefficient1 Constant
    -0.0244835834256789,                                                                !- Coefficient2 x
    0.000425790358320411,                                                               !- Coefficient3 x**2
    0.0287641038742605,                                                                 !- Coefficient4 y
    -0.000420748680333681,                                                              !- Coefficient5 y**2
    7.65077445644722e-05,                                                               !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    40;                                                                                 !- Maximum Value of y

Curve:Quadratic,
    ASHRAE901_AppJ_wtr_I_cent_gte1055lt2110kW_6.28COP_6.76IPLV.SI_eir-f-plr,              !- Name
    0.276961437778282,                                                                    !- Coefficient1 Constant
    0.101749137141622,                                                                    !- Coefficient2 x
    0.621382901680094,                                                                    !- Coefficient3 x**2
    0.0,                                                                                  !- Minimum Value of x
    1.0;                                                                                  !- Maximum Value of x

!- Set of performance curves for ASHRAE901_AppJ_wtr_J_cent_gt1407lt2110kW_6.28COP_7.05IPLV.SI
!- (Also applicable for ASHRAE901_AppJ_wtr_J_cent_gt400lt600ton_0.56kWpton_0.499IPLV.IP)

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_J_cent_gt1407lt2110kW_6.28COP_7.05IPLV.SI_cap-f-t,               !- Name
    0.896805796938432,                                                                  !- Coefficient1 Constant
    0.056738655451968,                                                                  !- Coefficient2 x
    -0.0025441924944187,                                                                !- Coefficient3 x**2
    -0.00553634073785349,                                                               !- Coefficient4 y
    -0.000105490466282631,                                                              !- Coefficient5 y**2
    0.000470326605286581,                                                               !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    40;                                                                                 !- Maximum Value of y

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_J_cent_gt1407lt2110kW_6.28COP_7.05IPLV.SI_eir-f-t,               !- Name
    0.489242239617685,                                                                  !- Coefficient1 Constant
    -0.0288507328624182,                                                                !- Coefficient2 x
    0.000973201667096245,                                                               !- Coefficient3 x**2
    0.0358347082055614,                                                                 !- Coefficient4 y
    -0.000477486567614591,                                                              !- Coefficient5 y**2
    9.55658515401239e-05,                                                               !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    40;                                                                                 !- Maximum Value of y

Curve:Quadratic,
    ASHRAE901_AppJ_wtr_J_cent_gt1407lt2110kW_6.28COP_7.05IPLV.SI_eir-f-plr,               !- Name
    0.290890645605933,                                                                    !- Coefficient1 Constant
    0.0593657257659549,                                                                   !- Coefficient2 x
    0.649421343028111,                                                                    !- Coefficient3 x**2
    0.0,                                                                                  !- Minimum Value of x
    1.0;                                                                                  !- Maximum Value of x


!- Set of performance curves for ASHRAE901_AppJ_wtr_J_cent_gt2110kW_6.28COP_7.05IPLV.SI
!- (Also applicable for ASHRAE901_AppJ_wtr_J_cent_gt600ton_0.56kWpton_0.499IPLV.IP)

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_J_cent_gt2110kW_6.28COP_7.05IPLV.SI_cap-f-t,                     !- Name
    0.896805796938432,                                                                  !- Coefficient1 Constant
    0.056738655451968,                                                                  !- Coefficient2 x
    -0.0025441924944187,                                                                !- Coefficient3 x**2
    -0.00553634073785349,                                                               !- Coefficient4 y
    -0.000105490466282631,                                                              !- Coefficient5 y**2
    0.000470326605286581,                                                               !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    40;                                                                                 !- Maximum Value of y

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_J_cent_gt2110kW_6.28COP_7.05IPLV.SI_eir-f-t,                     !- Name
    0.489242239617685,                                                                  !- Coefficient1 Constant
    -0.0288507328624182,                                                                !- Coefficient2 x
    0.000973201667096245,                                                               !- Coefficient3 x**2
    0.0358347082055614,                                                                 !- Coefficient4 y
    -0.000477486567614591,                                                              !- Coefficient5 y**2
    9.55658515401239e-05,                                                               !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    40;                                                                                 !- Maximum Value of y

Curve:Quadratic,
    ASHRAE901_AppJ_wtr_J_cent_gt2110kW_6.28COP_7.05IPLV.SI_eir-f-plr,                     !- Name
    0.290890645605933,                                                                    !- Coefficient1 Constant
    0.0593657257659549,                                                                   !- Coefficient2 x
    0.649421343028111,                                                                    !- Coefficient3 x**2
    0.0,                                                                                  !- Minimum Value of x
    1.0;                                                                                  !- Maximum Value of x

!- Set of performance curves for ASHRAE901_AppJ_air_K_lt528kW_2.84COP_4.63IPLV.SI
!- (Also applicable for ASHRAE901_AppJ_air_K_lt150ton_9.7EER_15.79IPLV.IP)

Curve:Biquadratic,
    ASHRAE901_AppJ_air_K_lt528kW_2.84COP_4.63IPLV.SI_cap-f-t,                           !- Name
    0.709194642668237,                                                                  !- Coefficient1 Constant
    0.0595655564873425,                                                                 !- Coefficient2 x
    -0.0019678469748782,                                                                !- Coefficient3 x**2
    0.0108990663829302,                                                                 !- Coefficient4 y
    -0.000284484985147474,                                                              !- Coefficient5 y**2
    -0.000222414965753283,                                                              !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    52;                                                                                 !- Maximum Value of y

Curve:Biquadratic,
    ASHRAE901_AppJ_air_K_lt528kW_2.84COP_4.63IPLV.SI_eir-f-t,                           !- Name
    0.891871942369466,                                                                  !- Coefficient1 Constant
    -0.0298207516864359,                                                                !- Coefficient2 x
    0.00145949711826254,                                                                !- Coefficient3 x**2
    -0.00692888799504811,                                                               !- Coefficient4 y
    0.000453300718733124,                                                               !- Coefficient5 y**2
    -0.000302768261242289,                                                              !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    52;                                                                                 !- Maximum Value of y

Curve:Cubic,
    ASHRAE901_AppJ_air_K_lt528kW_2.84COP_4.63IPLV.SI_eir-f-plr,                      !- Name
    0.0368488259755917,                                                              !- Coefficient1 Constant
    0.100792200135822,                                                               !- Coefficient2 x
    1.61414212172688,                                                                !- Coefficient3 x**2
    -0.748013205238294,                                                              !- Coefficient4 x**3
    0.0,                                                                             !- Minimum Value of x
    1.0;                                                                             !- Maximum Value of x

!- Set of performance curves for ASHRAE901_AppJ_air_L_gt528kW_2.84COP_4.72IPLV.SI
!- (Also applicable for ASHRAE901_AppJ_air_L_gt150ton_9.7EER_16.11IPLV.IP)

Curve:Biquadratic,
    ASHRAE901_AppJ_air_L_gt528kW_2.84COP_4.72IPLV.SI_cap-f-t,                           !- Name
    0.879844416630538,                                                                  !- Coefficient1 Constant
    0.0604150176709789,                                                                 !- Coefficient2 x
    -0.00199418747324271,                                                               !- Coefficient3 x**2
    0.000936561770301372,                                                               !- Coefficient4 y
    -0.000155628648906122,                                                              !- Coefficient5 y**2
    -0.00015518502663619,                                                               !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    52;                                                                                 !- Maximum Value of y

Curve:Biquadratic,
    ASHRAE901_AppJ_air_L_gt528kW_2.84COP_4.72IPLV.SI_eir-f-t,                           !- Name
    0.711588903409163,                                                                  !- Coefficient1 Constant
    -0.0295197355608497,                                                                !- Coefficient2 x
    0.00139048310597048,                                                                !- Coefficient3 x**2
    0.00155404341313681,                                                                !- Coefficient4 y
    0.000353132388220981,                                                               !- Coefficient5 y**2
    -0.000272144039845811,                                                              !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    52;                                                                                 !- Maximum Value of y

Curve:Cubic,
    ASHRAE901_AppJ_air_L_gt528kW_2.84COP_4.72IPLV.SI_eir-f-plr,                      !- Name
    0.0957110065782636,                                                              !- Coefficient1 Constant
    0.00990268145861235,                                                             !- Coefficient2 x
    1.54339631880243,                                                                !- Coefficient3 x**2
    -0.646736895539313,                                                              !- Coefficient4 x**3
    0.0,                                                                             !- Minimum Value of x
    1.0;                                                                             !- Maximum Value of x

!- Set of performance curves for ASHRAE901_AppJ_wtr_M_pdsp_lt264kW_4.51COP_7.05IPLV.SI
!- (Also applicable for ASHRAE901_AppJ_wtr_M_pdsp_lt75ton_0.78kWpton_0.499IPLV.IP)

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_M_pdsp_lt264kW_4.51COP_7.05IPLV.SI_cap-f-t,                      !- Name
    0.835803131151776,                                                                  !- Coefficient1 Constant
    0.0570566955818219,                                                                 !- Coefficient2 x
    -0.00211876924063226,                                                               !- Coefficient3 x**2
    0.000902776737716954,                                                               !- Coefficient4 y
    -0.000175900537026712,                                                              !- Coefficient5 y**2
    1.91890945678171e-05,                                                               !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    40;                                                                                 !- Maximum Value of y

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_M_pdsp_lt264kW_4.51COP_7.05IPLV.SI_eir-f-t,                      !- Name
    0.84406437412397,                                                                   !- Coefficient1 Constant
    -0.0325040473862119,                                                                !- Coefficient2 x
    0.00157059947773943,                                                                !- Coefficient3 x**2
    -0.00307566360978903,                                                               !- Coefficient4 y
    0.000544993093642034,                                                               !- Coefficient5 y**2
    -0.000402017116390411,                                                              !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    40;                                                                                 !- Maximum Value of y

Curve:Quadratic,
    ASHRAE901_AppJ_wtr_M_pdsp_lt264kW_4.51COP_7.05IPLV.SI_eir-f-plr,                      !- Name
    0.107200338164923,                                                                    !- Coefficient1 Constant
    0.18261140160702,                                                                     !- Coefficient2 x
    0.705182407828055,                                                                    !- Coefficient3 x**2
    0.0,                                                                                  !- Minimum Value of x
    1.0;                                                                                  !- Maximum Value of x

!- Set of performance curves for ASHRAE901_AppJ_wtr_N_pdsp_gt264lt528kW_4.69COP_7.19IPLV.SI
!- (Also applicable for ASHRAE901_AppJ_wtr_N_pdsp_gt75lt150ton_0.75kWpton_0.489IPLV.IP)

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_N_pdsp_gt264lt528kW_4.69COP_7.19IPLV.SI_cap-f-t,                 !- Name
    0.85070990377567,                                                                   !- Coefficient1 Constant
    0.0560374938498493,                                                                 !- Coefficient2 x
    -0.00207749440742218,                                                               !- Coefficient3 x**2
    -0.000147027025144222,                                                              !- Coefficient4 y
    -0.000152672233837323,                                                              !- Coefficient5 y**2
    2.34106633043157e-05,                                                               !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    40;                                                                                 !- Maximum Value of y

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_N_pdsp_gt264lt528kW_4.69COP_7.19IPLV.SI_eir-f-t,                 !- Name
    0.797371334177358,                                                                  !- Coefficient1 Constant
    -0.0313612846011331,                                                                !- Coefficient2 x
    0.00151439202063022,                                                                !- Coefficient3 x**2
    0.000419476506532049,                                                               !- Coefficient4 y
    0.000473258575034217,                                                               !- Coefficient5 y**2
    -0.00039769975426097,                                                               !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    40;                                                                                 !- Maximum Value of y

Curve:Quadratic,
    ASHRAE901_AppJ_wtr_N_pdsp_gt264lt528kW_4.69COP_7.19IPLV.SI_eir-f-plr,                 !- Name
    0.183810628690404,                                                                    !- Coefficient1 Constant
    -0.0444166329081994,                                                                  !- Coefficient2 x
    0.855659760517794,                                                                    !- Coefficient3 x**2
    0.0,                                                                                  !- Minimum Value of x
    1.0;                                                                                  !- Maximum Value of x

!- Set of performance curves for ASHRAE901_AppJ_wtr_O_pdsp_gt528lt1055kW_5.17COP_8.03IPLV.SI
!- (Also applicable for ASHRAE901_AppJ_wtr_O_pdsp_gt150lt300ton_0.68kWpton_0.438IPLV.IP)

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_O_pdsp_gt528lt1055kW_5.17COP_8.03IPLV.SI_cap-f-t,                !- Name
    0.822518898446997,                                                                  !- Coefficient1 Constant
    0.0389684690240185,                                                                 !- Coefficient2 x
    -0.00158759086252118,                                                               !- Coefficient3 x**2
    0.00404815554258776,                                                                !- Coefficient4 y
    -0.000188197658843202,                                                              !- Coefficient5 y**2
    0.000163610563197599,                                                               !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    40;                                                                                 !- Maximum Value of y

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_O_pdsp_gt528lt1055kW_5.17COP_8.03IPLV.SI_eir-f-t,                !- Name
    0.617870578273555,                                                                  !- Coefficient1 Constant
    -0.0201098781586568,                                                                !- Coefficient2 x
    0.00117488673146018,                                                                !- Coefficient3 x**2
    0.0136229223801484,                                                                 !- Coefficient4 y
    0.000172038315005616,                                                               !- Coefficient5 y**2
    -0.000438845920809658,                                                              !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    40;                                                                                 !- Maximum Value of y

Curve:Quadratic,
    ASHRAE901_AppJ_wtr_O_pdsp_gt528lt1055kW_5.17COP_8.03IPLV.SI_eir-f-plr,                !- Name
    0.0909358559361297,                                                                   !- Coefficient1 Constant
    0.207812402682297,                                                                    !- Coefficient2 x
    0.696735129081572,                                                                    !- Coefficient3 x**2
    0.0,                                                                                  !- Minimum Value of x
    1.0;                                                                                  !- Maximum Value of x

!- Set of performance curves for ASHRAE901_AppJ_wtr_P_pdsp_gt1055lt2110kW_5.63COP_8.6IPLV.SI
!- (Also applicable for ASHRAE901_AppJ_wtr_P_pdsp_gt300lt600ton_0.625kWpton_0.409IPLV.IP)

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_P_pdsp_gt1055lt2110kW_5.63COP_8.6IPLV.SI_cap-f-t,                !- Name
    0.877217920252064,                                                                  !- Coefficient1 Constant
    0.0283928066538352,                                                                 !- Coefficient2 x
    -0.0012574771826124,                                                                !- Coefficient3 x**2
    0.00321701434853386,                                                                !- Coefficient4 y
    -0.000174144370393484,                                                              !- Coefficient5 y**2
    0.000232069229103176,                                                               !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    40;                                                                                 !- Maximum Value of y

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_P_pdsp_gt1055lt2110kW_5.63COP_8.6IPLV.SI_eir-f-t,                !- Name
    0.656762759748161,                                                                  !- Coefficient1 Constant
    -0.0278910068323571,                                                                !- Coefficient2 x
    0.00134311095585416,                                                                !- Coefficient3 x**2
    0.016627005862086,                                                                  !- Coefficient4 y
    5.58592253762355e-05,                                                               !- Coefficient5 y**2
    -0.00034831230484849,                                                               !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    40;                                                                                 !- Maximum Value of y

Curve:Quadratic,
    ASHRAE901_AppJ_wtr_P_pdsp_gt1055lt2110kW_5.63COP_8.6IPLV.SI_eir-f-plr,                !- Name
    0.103664727441931,                                                                    !- Coefficient1 Constant
    0.148024452126455,                                                                    !- Coefficient2 x
    0.744887320031613,                                                                    !- Coefficient3 x**2
    0.0,                                                                                  !- Minimum Value of x
    1.0;                                                                                  !- Maximum Value of x

!- Set of performance curves for ASHRAE901_AppJ_wtr_Q_pdsp_gt2110kW_6.01COP_9.28IPLV.SI
!- (Also applicable for ASHRAE901_AppJ_wtr_Q_pdsp_gt600ton_0.585kWpton_0.379IPLV.IP)

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_Q_pdsp_gt2110kW_6.01COP_9.28IPLV.SI_cap-f-t,                     !- Name
    0.83182802133229,                                                                   !- Coefficient1 Constant
    0.0156565611166638,                                                                 !- Coefficient2 x
    -0.000927599295797936,                                                              !- Coefficient3 x**2
    0.0090670419449248,                                                                 !- Coefficient4 y
    -0.000271905095893654,                                                              !- Coefficient5 y**2
    0.000375529208860862,                                                               !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    40;                                                                                 !- Maximum Value of y

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_Q_pdsp_gt2110kW_6.01COP_9.28IPLV.SI_eir-f-t,                     !- Name
    0.5536942221919,                                                                    !- Coefficient1 Constant
    -0.0303467036038219,                                                                !- Coefficient2 x
    0.00141191503427415,                                                                !- Coefficient3 x**2
    0.0265682199223082,                                                                 !- Coefficient4 y
    -0.000152864699610467,                                                              !- Coefficient5 y**2
    -0.000324776825190598,                                                              !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    40;                                                                                 !- Maximum Value of y

Curve:Quadratic,
    ASHRAE901_AppJ_wtr_Q_pdsp_gt2110kW_6.01COP_9.28IPLV.SI_eir-f-plr,                     !- Name
    0.0617061022735642,                                                                   !- Coefficient1 Constant
    0.261711120841577,                                                                    !- Coefficient2 x
    0.677017397684858,                                                                    !- Coefficient3 x**2
    0.0,                                                                                  !- Minimum Value of x
    1.0;                                                                                  !- Maximum Value of x

!- Set of performance curves for ASHRAE901_AppJ_wtr_R_cent_lt528kW_5.06COP_7.99IPLV.SI
!- (Also applicable for ASHRAE901_AppJ_wtr_R_cent_lt150ton_0.695kWpton_0.44IPLV.IP)

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_R_cent_lt528kW_5.06COP_7.99IPLV.SI_cap-f-t,                      !- Name
    0.972517249408319,                                                                  !- Coefficient1 Constant
    0.0408610717438467,                                                                 !- Coefficient2 x
    -0.00178111487575404,                                                               !- Coefficient3 x**2
    -0.00821742431294129,                                                               !- Coefficient4 y
    1.3458908586408e-05,                                                                !- Coefficient5 y**2
    0.000328140258926951,                                                               !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    40;                                                                                 !- Maximum Value of y

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_R_cent_lt528kW_5.06COP_7.99IPLV.SI_eir-f-t,                      !- Name
    0.627359530965544,                                                                  !- Coefficient1 Constant
    -0.0289893446578552,                                                                !- Coefficient2 x
    0.00102690574738506,                                                                !- Coefficient3 x**2
    0.0279576021583007,                                                                 !- Coefficient4 y
    -0.000349863945900109,                                                              !- Coefficient5 y**2
    2.41144705371036e-06,                                                               !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    40;                                                                                 !- Maximum Value of y

Curve:Quadratic,
    ASHRAE901_AppJ_wtr_R_cent_lt528kW_5.06COP_7.99IPLV.SI_eir-f-plr,                      !- Name
    0.072182825446741,                                                                    !- Coefficient1 Constant
    0.108650031225169,                                                                    !- Coefficient2 x
    0.818174408728089,                                                                    !- Coefficient3 x**2
    0.0,                                                                                  !- Minimum Value of x
    1.0;                                                                                  !- Maximum Value of x

!- Set of performance curves for ASHRAE901_AppJ_wtr_S_cent_gt528lt1055kW_5.54COP_8.81IPLV.SI
!- (Also applicable for ASHRAE901_AppJ_wtr_S_cent_gt150lt300ton_0.635kWpton_0.399IPLV.IP)

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_S_cent_gt528lt1055kW_5.54COP_8.81IPLV.SI_cap-f-t,                !- Name
    0.971699116458859,                                                                  !- Coefficient1 Constant
    0.0361920290240177,                                                                 !- Coefficient2 x
    -0.00185774607737747,                                                               !- Coefficient3 x**2
    -0.00522358786117583,                                                               !- Coefficient4 y
    -0.000133817699091219,                                                              !- Coefficient5 y**2
    0.000709461042757423,                                                               !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    40;                                                                                 !- Maximum Value of y

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_S_cent_gt528lt1055kW_5.54COP_8.81IPLV.SI_eir-f-t,                !- Name
    0.526475031540476,                                                                  !- Coefficient1 Constant
    -0.0308431669279707,                                                                !- Coefficient2 x
    0.000734914166904871,                                                               !- Coefficient3 x**2
    0.0355320349651664,                                                                 !- Coefficient4 y
    -0.000509893750570682,                                                              !- Coefficient5 y**2
    0.000216037231668705,                                                               !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    40;                                                                                 !- Maximum Value of y

Curve:Quadratic,
    ASHRAE901_AppJ_wtr_S_cent_gt528lt1055kW_5.54COP_8.81IPLV.SI_eir-f-plr,                !- Name
    0.0649786389666422,                                                                   !- Coefficient1 Constant
    0.151829213809826,                                                                    !- Coefficient2 x
    0.779131231823531,                                                                    !- Coefficient3 x**2
    0.0,                                                                                  !- Minimum Value of x
    1.0;                                                                                  !- Maximum Value of x

!- Set of performance curves for ASHRAE901_AppJ_wtr_T_cent_gt1055lt1407kW_5.91COP_9.04IPLV.SI
!- (Also applicable for ASHRAE901_AppJ_wtr_T_cent_gt300lt400ton_0.595kWpton_0.389IPLV.IP)

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_T_cent_gt1055lt1407kW_5.91COP_9.04IPLV.SI_cap-f-t,               !- Name
    1.02333694450971,                                                                   !- Coefficient1 Constant
    0.0333781947173553,                                                                 !- Coefficient2 x
    -0.00174216726822566,                                                               !- Coefficient3 x**2
    -0.00543797568350635,                                                               !- Coefficient4 y
    -0.000152979403012571,                                                              !- Coefficient5 y**2
    0.000632602866390414,                                                               !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    40;                                                                                 !- Maximum Value of y

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_T_cent_gt1055lt1407kW_5.91COP_9.04IPLV.SI_eir-f-t,               !- Name
    0.547809585784552,                                                                  !- Coefficient1 Constant
    -0.0294703091959571,                                                                !- Coefficient2 x
    0.000841857227067557,                                                               !- Coefficient3 x**2
    0.0328878344849965,                                                                 !- Coefficient4 y
    -0.000422587176479641,                                                              !- Coefficient5 y**2
    4.76067012284652e-05,                                                               !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    40;                                                                                 !- Maximum Value of y

Curve:Quadratic,
    ASHRAE901_AppJ_wtr_T_cent_gt1055lt1407kW_5.91COP_9.04IPLV.SI_eir-f-plr,               !- Name
    0.0828121003830807,                                                                   !- Coefficient1 Constant
    0.152816343206313,                                                                    !- Coefficient2 x
    0.764822154710605,                                                                    !- Coefficient3 x**2
    0.0,                                                                                  !- Minimum Value of x
    1.0;                                                                                  !- Maximum Value of x

!- Set of performance curves for ASHRAE901_AppJ_wtr_U_cent_gt1407lt2110kW_6.01COP_9.28IPLV.SI
!- (Also applicable for ASHRAE901_AppJ_wtr_U_cent_gt400lt600ton_0.585kWpton_0.379IPLV.IP)

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_U_cent_gt1407lt2110kW_6.01COP_9.28IPLV.SI_cap-f-t,               !- Name
    0.953579582863989,                                                                  !- Coefficient1 Constant
    0.0530095768947128,                                                                 !- Coefficient2 x
    -0.00238693256378436,                                                               !- Coefficient3 x**2
    -0.00716453170776147,                                                               !- Coefficient4 y
    -0.000104155022915777,                                                              !- Coefficient5 y**2
    0.00051045264594837,                                                                !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    40;                                                                                 !- Maximum Value of y

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_U_cent_gt1407lt2110kW_6.01COP_9.28IPLV.SI_eir-f-t,               !- Name
    0.569569226633626,                                                                  !- Coefficient1 Constant
    -0.0246997814063844,                                                                !- Coefficient2 x
    0.000727341321689694,                                                               !- Coefficient3 x**2
    0.0305690943144771,                                                                 !- Coefficient4 y
    -0.000408675502080077,                                                              !- Coefficient5 y**2
    8.69309521963594e-05,                                                               !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    40;                                                                                 !- Maximum Value of y

Curve:Quadratic,
    ASHRAE901_AppJ_wtr_U_cent_gt1407lt2110kW_6.01COP_9.28IPLV.SI_eir-f-plr,               !- Name
    0.0585829703893892,                                                                   !- Coefficient1 Constant
    0.205485686772911,                                                                    !- Coefficient2 x
    0.736344937637699,                                                                    !- Coefficient3 x**2
    0.0,                                                                                  !- Minimum Value of x
    1.0;                                                                                  !- Maximum Value of x

!- Set of performance curves for ASHRAE901_AppJ_wtr_U_cent_gt2110kW_6.01COP_9.28IPLV.SI
!- (Also applicable for ASHRAE901_AppJ_wtr_U_cent_gt600ton_0.585kWpton_0.379IPLV.IP)

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_U_cent_gt2110kW_6.01COP_9.28IPLV.SI_cap-f-t,               !- Name
    0.953579582863989,                                                                  !- Coefficient1 Constant
    0.0530095768947128,                                                                 !- Coefficient2 x
    -0.00238693256378436,                                                               !- Coefficient3 x**2
    -0.00716453170776147,                                                               !- Coefficient4 y
    -0.000104155022915777,                                                              !- Coefficient5 y**2
    0.00051045264594837,                                                                !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    40;                                                                                 !- Maximum Value of y

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_U_cent_gt2110kW_6.01COP_9.28IPLV.SI_eir-f-t,               !- Name
    0.569569226633626,                                                                  !- Coefficient1 Constant
    -0.0246997814063844,                                                                !- Coefficient2 x
    0.000727341321689694,                                                               !- Coefficient3 x**2
    0.0305690943144771,                                                                 !- Coefficient4 y
    -0.000408675502080077,                                                              !- Coefficient5 y**2
    8.69309521963594e-05,                                                               !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    40;                                                                                 !- Maximum Value of y

Curve:Quadratic,
    ASHRAE901_AppJ_wtr_U_cent_gt2110kW_6.01COP_9.28IPLV.SI_eir-f-plr,               !- Name
    0.0585829703893892,                                                                   !- Coefficient1 Constant
    0.205485686772911,                                                                    !- Coefficient2 x
    0.736344937637699,                                                                    !- Coefficient3 x**2
    0.0,                                                                                  !- Minimum Value of x
    1.0;                                                                                  !- Maximum Value of x

!- Set of performance curves for ASHRAE901_AppJ_wtr_V_pdsp_lt528kW_4.45COP_5.2IPLV.SI
!- (Also applicable for ASHRAE901_AppJ_wtr_V_pdsp_lt150ton_0.7903kWpton_0.676IPLV.IP)

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_V_pdsp_lt528kW_4.45COP_5.2IPLV.SI_cap-f-t,                       !- Name
    0.840897646732281,                                                                  !- Coefficient1 Constant
    0.0592627663792461,                                                                 !- Coefficient2 x
    -0.0022248458075705,                                                                !- Coefficient3 x**2
    0.000734648618533713,                                                               !- Coefficient4 y
    -0.000187786527115434,                                                              !- Coefficient5 y**2
    2.00123738299338e-05,                                                               !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    40;                                                                                 !- Maximum Value of y

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_V_pdsp_lt528kW_4.45COP_5.2IPLV.SI_eir-f-t,                       !- Name
    0.817023886267129,                                                                  !- Coefficient1 Constant
    -0.0342134657004993,                                                                !- Coefficient2 x
    0.00163763139218863,                                                                !- Coefficient3 x**2
    -0.00259006250130074,                                                               !- Coefficient4 y
    0.000566434659498806,                                                               !- Coefficient5 y**2
    -0.00038887658149239,                                                               !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    40;                                                                                 !- Maximum Value of y

Curve:Quadratic,
    ASHRAE901_AppJ_wtr_V_pdsp_lt528kW_4.45COP_5.2IPLV.SI_eir-f-plr,                       !- Name
    0.276036751077667,                                                                    !- Coefficient1 Constant
    0.253576804006473,                                                                    !- Coefficient2 x
    0.466352585515858,                                                                    !- Coefficient3 x**2
    0.0,                                                                                  !- Minimum Value of x
    1.0;                                                                                  !- Maximum Value of x

!- Set of performance curves for ASHRAE901_AppJ_wtr_X_pdsp_gt528lt1055kW_4.9COP_5.63IPLV.SI
!- (Also applicable for ASHRAE901_AppJ_wtr_X_pdsp_gt150lt300ton_0.7178kWpton_0.625IPLV.IP)

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_X_pdsp_gt528lt1055kW_4.9COP_5.63IPLV.SI_cap-f-t,                 !- Name
    0.850132807800842,                                                                  !- Coefficient1 Constant
    0.0502343295352255,                                                                 !- Coefficient2 x
    -0.00195120457939483,                                                               !- Coefficient3 x**2
    0.000605822609468436,                                                               !- Coefficient4 y
    -0.000160876493854795,                                                              !- Coefficient5 y**2
    0.000118196271088028,                                                               !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    40;                                                                                 !- Maximum Value of y

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_X_pdsp_gt528lt1055kW_4.9COP_5.63IPLV.SI_eir-f-t,                 !- Name
    0.627193472420831,                                                                  !- Coefficient1 Constant
    -0.0156455505981998,                                                                !- Coefficient2 x
    0.00106744617521574,                                                                !- Coefficient3 x**2
    0.00826960472658324,                                                                !- Coefficient4 y
    0.000331436779314418,                                                               !- Coefficient5 y**2
    -0.0005145783938772,                                                                !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    40;                                                                                 !- Maximum Value of y

Curve:Quadratic,
    ASHRAE901_AppJ_wtr_X_pdsp_gt528lt1055kW_4.9COP_5.63IPLV.SI_eir-f-plr,                 !- Name
    0.250800802489875,                                                                    !- Coefficient1 Constant
    0.345915394600576,                                                                    !- Coefficient2 x
    0.399137769109547,                                                                    !- Coefficient3 x**2
    0.0,                                                                                  !- Minimum Value of x
    1.0;                                                                                  !- Maximum Value of x

!- Set of performance curves for ASHRAE901_AppJ_wtr_Y_pdsp_gt1055kW_5.5COP_6.16IPLV.SI
!- (Also applicable for ASHRAE901_AppJ_wtr_Y_pdsp_gt300ton_0.6395kWpton_0.571IPLV.IP)

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_Y_pdsp_gt1055kW_5.5COP_6.16IPLV.SI_cap-f-t,                      !- Name
    0.873130400739749,                                                                  !- Coefficient1 Constant
    0.0335989914501505,                                                                 !- Coefficient2 x
    -0.00139120004985455,                                                               !- Coefficient3 x**2
    0.00096114442648071,                                                                !- Coefficient4 y
    -0.000113729056099981,                                                              !- Coefficient5 y**2
    0.000177891933315607,                                                               !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    40;                                                                                 !- Maximum Value of y

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_Y_pdsp_gt1055kW_5.5COP_6.16IPLV.SI_eir-f-t,                      !- Name
    0.664853649239487,                                                                  !- Coefficient1 Constant
    -0.0290160572428209,                                                                !- Coefficient2 x
    0.00133902470193009,                                                                !- Coefficient3 x**2
    0.0178233028571746,                                                                 !- Coefficient4 y
    7.96196788692315e-06,                                                               !- Coefficient5 y**2
    -0.000318321132184388,                                                              !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    40;                                                                                 !- Maximum Value of y

Curve:Quadratic,
    ASHRAE901_AppJ_wtr_Y_pdsp_gt1055kW_5.5COP_6.16IPLV.SI_eir-f-plr,                      !- Name
    0.320097331849236,                                                                    !- Coefficient1 Constant
    0.0743563119447526,                                                                   !- Coefficient2 x
    0.602937685106011,                                                                    !- Coefficient3 x**2
    0.0,                                                                                  !- Minimum Value of x
    1.0;                                                                                  !- Maximum Value of x

!- Set of performance curves for ASHRAE901_AppJ_wtr_Z_cent_lt528kW_5.0COP_5.26IPLV.SI
!- (Also applicable for ASHRAE901_AppJ_wtr_Z_cent_lt150ton_0.7034kWpton_0.669IPLV.IP)

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_Z_cent_lt528kW_5.0COP_5.26IPLV.SI_cap-f-t,                       !- Name
    0.973309719122317,                                                                  !- Coefficient1 Constant
    0.0409961889401372,                                                                 !- Coefficient2 x
    -0.00178162371106658,                                                               !- Coefficient3 x**2
    -0.00833951415659951,                                                               !- Coefficient4 y
    1.59435908467624e-05,                                                               !- Coefficient5 y**2
    0.000326967712730548,                                                               !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    40;                                                                                 !- Maximum Value of y

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_Z_cent_lt528kW_5.0COP_5.26IPLV.SI_eir-f-t,                       !- Name
    0.628525167186561,                                                                  !- Coefficient1 Constant
    -0.0287976909959231,                                                                !- Coefficient2 x
    0.00101889690576669,                                                                !- Coefficient3 x**2
    0.0278668332021359,                                                                 !- Coefficient4 y
    -0.00034917883528767,                                                               !- Coefficient5 y**2
    2.36450275390337e-06,                                                               !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    40;                                                                                 !- Maximum Value of y

Curve:Quadratic,
    ASHRAE901_AppJ_wtr_Z_cent_lt528kW_5.0COP_5.26IPLV.SI_eir-f-plr,                       !- Name
    0.281669283772332,                                                                    !- Coefficient1 Constant
    0.202762250701057,                                                                    !- Coefficient2 x
    0.515409156926609,                                                                    !- Coefficient3 x**2
    0.0,                                                                                  !- Minimum Value of x
    1.0;                                                                                  !- Maximum Value of x

!- Set of performance curves for ASHRAE901_AppJ_wtr_AA_cent_gt528lt1055kW_5.55COP_5.91IPLV.SI
!- (Also applicable for ASHRAE901_AppJ_wtr_AA_cent_gt150lt300ton_0.6337kWpton_0.595IPLV.IP)

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_AA_cent_gt528lt1055kW_5.55COP_5.91IPLV.SI_cap-f-t,               !- Name
    0.909632522228273,                                                                  !- Coefficient1 Constant
    0.0354598311790981,                                                                 !- Coefficient2 x
    -0.0018813582248979,                                                                !- Coefficient3 x**2
    -0.00180823242560131,                                                               !- Coefficient4 y
    -0.000157537778222949,                                                              !- Coefficient5 y**2
    0.000648407755606432,                                                               !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    40;                                                                                 !- Maximum Value of y

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_AA_cent_gt528lt1055kW_5.55COP_5.91IPLV.SI_eir-f-t,               !- Name
    0.464330147187021,                                                                  !- Coefficient1 Constant
    -0.0338344301001628,                                                                !- Coefficient2 x
    0.000730584200983082,                                                               !- Coefficient3 x**2
    0.0403453763038445,                                                                 !- Coefficient4 y
    -0.000592261898644164,                                                              !- Coefficient5 y**2
    0.000277015931844547,                                                               !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    40;                                                                                 !- Maximum Value of y

Curve:Quadratic,
    ASHRAE901_AppJ_wtr_AA_cent_gt528lt1055kW_5.55COP_5.91IPLV.SI_eir-f-plr,               !- Name
    0.339493762471831,                                                                    !- Coefficient1 Constant
    0.0490895433870147,                                                                   !- Coefficient2 x
    0.611582147741153,                                                                    !- Coefficient3 x**2
    0.0,                                                                                  !- Minimum Value of x
    1.0;                                                                                  !- Maximum Value of x

!- Set of performance curves for ASHRAE901_AppJ_wtr_AB_cent_gt1055kW_6.1COP_6.41IPLV.SI
!- (Also applicable for ASHRAE901_AppJ_wtr_AB_cent_gt300ton_0.5766kWpton_0.549IPLV.IP)

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_AB_cent_gt1055kW_6.1COP_6.41IPLV.SI_cap-f-t,                     !- Name
    0.988289399105446,                                                                  !- Coefficient1 Constant
    0.031127718217927,                                                                  !- Coefficient2 x
    -0.00154986412921254,                                                               !- Coefficient3 x**2
    -0.00334864255828258,                                                               !- Coefficient4 y
    -0.000146694443912943,                                                              !- Coefficient5 y**2
    0.000502974958539996,                                                               !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    40;                                                                                 !- Maximum Value of y

Curve:Biquadratic,
    ASHRAE901_AppJ_wtr_AB_cent_gt1055kW_6.1COP_6.41IPLV.SI_eir-f-t,                     !- Name
    0.563967192309392,                                                                  !- Coefficient1 Constant
    -0.034330681975216,                                                                 !- Coefficient2 x
    0.00101506219660673,                                                                !- Coefficient3 x**2
    0.0339405925147554,                                                                 !- Coefficient4 y
    -0.000431970984586658,                                                              !- Coefficient5 y**2
    -2.52410848639146e-05,                                                              !- Coefficient6 x*y
    4.0,                                                                                !- Minimum Value of x
    16,                                                                                 !- Maximum Value of x
    12.8,                                                                               !- Minimum Value of y
    40;                                                                                 !- Maximum Value of y

Curve:Quadratic,
    ASHRAE901_AppJ_wtr_AB_cent_gt1055kW_6.1COP_6.41IPLV.SI_eir-f-plr,                     !- Name
    0.309752375539755,                                                                    !- Coefficient1 Constant
    0.153649268551135,                                                                    !- Coefficient2 x
    0.536462254009109,                                                                    !- Coefficient3 x**2
    0.0,                                                                                  !- Minimum Value of x
    1.0;                                                                                  !- Maximum Value of x

! BEGIN ECONOMIZER MAP
! Economizer Name, DX COIL Name
! PSZ-AC_3:7_OA_Controller, PSZ-AC_3:7 Cooling Coil
! PSZ-AC_1:5_OA_Controller, PSZ-AC_1:5 Cooling Coil
! PSZ-AC_2:6_OA_Controller, PSZ-AC_2:6 Cooling Coil
! PSZ-AC_4:8_OA_Controller, PSZ-AC_4:8 Cooling Coil
! PSZ-AC_5:9_OA_Controller, PSZ-AC_5:9 Cooling Coil
! END ECONOMIZER MAP

! BEGIN EMS PROGRAM MAP
! EMS PROGRAM, DX COIL Name
! PSZ-AC_3:7, PSZ-AC_3:7 Cooling Coil
! PSZ-AC_1:5, PSZ-AC_1:5 Cooling Coil
! PSZ-AC_2:6, PSZ-AC_2:6 Cooling Coil
! PSZ-AC_4:8, PSZ-AC_4:8 Cooling Coil
! PSZ-AC_5:9, PSZ-AC_5:9 Cooling Coil
! END EMS PROGRAM MAP


  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Building,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

!-~~~~ Curves_tmpl ~~~

  Curve:Quadratic,
    LgDX_CapFF,              !- Name
    0.77136,                 !- Coefficient1 Constant
    0.34053,                 !- Coefficient2 x
    -0.11088,                !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x

  Curve:Quadratic,
    LgDX_EIRFF,              !- Name
    1.2055,                  !- Coefficient1 Constant
    -0.32953,                !- Coefficient2 x
    0.12308,                 !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x

  Curve:Quadratic,
    LgDX_PLR,                !- Name
    0.771,                   !- Coefficient1 Constant
    0.229,                   !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Biquadratic,
    LgDX_CapFT,              !- Name
    0.42415,                 !- Coefficient1 Constant
    0.04426,                 !- Coefficient2 x
    -0.00042,                !- Coefficient3 x**2
    0.00333,                 !- Coefficient4 y
    -0.00008,                !- Coefficient5 y**2
    -0.00021,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    29,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    LgDX_EIRFT,              !- Name
    1.23649,                 !- Coefficient1 Constant
    -0.02431,                !- Coefficient2 x
    0.00057,                 !- Coefficient3 x**2
    -0.01434,                !- Coefficient4 y
    0.00063,                 !- Coefficient5 y**2
    -0.00038,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    29,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

!-~~~~ Boiler_tmpl ~~~

!- Account for condensing boiler

!-   ===========  All objects for central boiler system ===========
  Sizing:Plant,
    HeatSys1,                !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    82.22,  !- Design Loop Exit Temperature {C}
    27.78;      !- Loop Design Temperature Difference {deltaC}

  Branch,
    HeatSys1 Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    HeatSys1 Pump,           !- Component 1 Name
    HeatSys1 Supply Inlet Node,  !- Component 1 Inlet Node Name
    HeatSys1 Pump-HeatSys1 BoilerNodeviaConnector;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Supply Equipment Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Boiler:HotWater,         !- Component 1 Object Type
    HeatSys1 Boiler,         !- Component 1 Name
    HeatSys1 Pump-HeatSys1 BoilerNode,  !- Component 1 Inlet Node Name
    HeatSys1 Supply Equipment Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Supply Equipment Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HeatSys1 Supply Equipment Bypass Pipe,  !- Component 1 Name
    HeatSys1 Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
    HeatSys1 Supply Equip Bypass Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HeatSys1 Supply Outlet Pipe,  !- Component 1 Name
    HeatSys1 Supply Mixer-HeatSys1 Supply Outlet Pipe,  !- Component 1 Inlet Node Name
    HeatSys1 Supply Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HeatSys1 Demand Inlet Pipe,  !- Component 1 Name
    HeatSys1 Demand Inlet Node,  !- Component 1 Inlet Node Name
    HeatSys1 Demand Inlet Pipe-HeatSys1 Demand Mixer;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HeatSys1 Demand Bypass Pipe,  !- Component 1 Name
    HeatSys1 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    HeatSys1 Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HeatSys1 Demand Outlet Pipe,  !- Component 1 Name
    HeatSys1 Demand Mixer-HeatSys1 Demand Outlet Pipe,  !- Component 1 Inlet Node Name
    HeatSys1 Demand Outlet Node;  !- Component 1 Outlet Node Name

  BranchList,
    HeatSys1 Supply Branches,!- Name
    HeatSys1 Supply Inlet Branch,  !- Branch 1 Name
    HeatSys1 Supply Equipment Branch,  !- Branch 2 Name
    HeatSys1 Supply Equipment Bypass Branch,  !- Branch 3 Name
    HeatSys1 Supply Outlet Branch;  !- Branch 4 Name

  BranchList,
    HeatSys1 Demand Branches,!- Name
    HeatSys1 Demand Inlet Branch,  !- Branch 1 Name
    HeatSys1 Corner_Class_1_Pod_1_ZN_1_FLR_1 Demand Load Branch,  !- Branch 1 Name
    HeatSys1 Corner_Class_1_Pod_1_ZN_1_FLR_2 Demand Load Branch,  !- Branch 2 Name
    HeatSys1 Mult_Class_1_Pod_1_ZN_1_FLR_1 Demand Load Branch,  !- Branch 3 Name
    HeatSys1 Mult_Class_1_Pod_1_ZN_1_FLR_2 Demand Load Branch,  !- Branch 4 Name
    HeatSys1 Corridor_Pod_1_ZN_1_FLR_1 Demand Load Branch,  !- Branch 5 Name
    HeatSys1 Corridor_Pod_1_ZN_1_FLR_2 Demand Load Branch,  !- Branch 6 Name
    HeatSys1 Corner_Class_2_Pod_1_ZN_1_FLR_1 Demand Load Branch,  !- Branch 7 Name
    HeatSys1 Corner_Class_2_Pod_1_ZN_1_FLR_2 Demand Load Branch,  !- Branch 8 Name
    HeatSys1 Mult_Class_2_Pod_1_ZN_1_FLR_1 Demand Load Branch,  !- Branch 9 Name
    HeatSys1 Mult_Class_2_Pod_1_ZN_1_FLR_2 Demand Load Branch,  !- Branch 10 Name
    HeatSys1 Corner_Class_1_Pod_2_ZN_1_FLR_1 Demand Load Branch,  !- Branch 11 Name
    HeatSys1 Corner_Class_1_Pod_2_ZN_1_FLR_2 Demand Load Branch,  !- Branch 12 Name
    HeatSys1 Mult_Class_1_Pod_2_ZN_1_FLR_1 Demand Load Branch,  !- Branch 13 Name
    HeatSys1 Mult_Class_1_Pod_2_ZN_1_FLR_2 Demand Load Branch,  !- Branch 14 Name
    HeatSys1 Corridor_Pod_2_ZN_1_FLR_1 Demand Load Branch,  !- Branch 15 Name
    HeatSys1 Corridor_Pod_2_ZN_1_FLR_2 Demand Load Branch,  !- Branch 16 Name
    HeatSys1 Corner_Class_2_Pod_2_ZN_1_FLR_1 Demand Load Branch,  !- Branch 17 Name
    HeatSys1 Corner_Class_2_Pod_2_ZN_1_FLR_2 Demand Load Branch,  !- Branch 18 Name
    HeatSys1 Mult_Class_2_Pod_2_ZN_1_FLR_1 Demand Load Branch,  !- Branch 19 Name
    HeatSys1 Mult_Class_2_Pod_2_ZN_1_FLR_2 Demand Load Branch,  !- Branch 20 Name
    HeatSys1 Corner_Class_1_Pod_3_ZN_1_FLR_1 Demand Load Branch,  !- Branch 21 Name
    HeatSys1 Corner_Class_1_Pod_3_ZN_1_FLR_2 Demand Load Branch,  !- Branch 22 Name
    HeatSys1 Mult_Class_1_Pod_3_ZN_1_FLR_1 Demand Load Branch,  !- Branch 23 Name
    HeatSys1 Mult_Class_1_Pod_3_ZN_1_FLR_2 Demand Load Branch,  !- Branch 24 Name
    HeatSys1 Corridor_Pod_3_ZN_1_FLR_1 Demand Load Branch,  !- Branch 25 Name
    HeatSys1 Corridor_Pod_3_ZN_1_FLR_2 Demand Load Branch,  !- Branch 26 Name
    HeatSys1 Corner_Class_2_Pod_3_ZN_1_FLR_1 Demand Load Branch,  !- Branch 27 Name
    HeatSys1 Corner_Class_2_Pod_3_ZN_1_FLR_2 Demand Load Branch,  !- Branch 28 Name
    HeatSys1 Mult_Class_2_Pod_3_ZN_1_FLR_1 Demand Load Branch,  !- Branch 29 Name
    HeatSys1 Mult_Class_2_Pod_3_ZN_1_FLR_2 Demand Load Branch,  !- Branch 30 Name
    HeatSys1 Main_Corridor_ZN_1_FLR_1 Demand Load Branch,  !- Branch 31 Name
    HeatSys1 Main_Corridor_ZN_1_FLR_2 Demand Load Branch,  !- Branch 32 Name
    HeatSys1 Lobby_ZN_1_FLR_1 Demand Load Branch,  !- Branch 33 Name
    HeatSys1 Lobby_ZN_1_FLR_2 Demand Load Branch,  !- Branch 34 Name
    HeatSys1 Bathrooms_ZN_1_FLR_1 Demand Load Branch,  !- Branch 35 Name
    HeatSys1 Bathrooms_ZN_1_FLR_2 Demand Load Branch,  !- Branch 36 Name
    HeatSys1 Offices_ZN_1_FLR_1 Demand Load Branch,  !- Branch 37 Name
    HeatSys1 Offices_ZN_1_FLR_2 Demand Load Branch,  !- Branch 38 Name
    HeatSys1 LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 Demand Load Branch,  !- Branch 39 Name
    HeatSys1 Mech_ZN_1_FLR_1 Demand Load Branch,  !- Branch 40 Name
    HeatSys1 Mech_ZN_1_FLR_2 Demand Load Branch,  !- Branch 41 Name
    HeatSys1 VAV_POD_1 Demand Load Branch,  !- Branch 42 Name
    HeatSys1 VAV_POD_2 Demand Load Branch,  !- Branch 43 Name
    HeatSys1 VAV_POD_3 Demand Load Branch,  !- Branch 44 Name
    HeatSys1 VAV_OTHER Demand Load Branch,  !- Branch 45 Name
    HeatSys1 Demand Bypass Branch,  !- Branch N Name
    HeatSys1 Demand Outlet Branch;  !- Branch N Name

  Connector:Splitter,
    HeatSys1 Supply Splitter,!- Name
    HeatSys1 Supply Inlet Branch,  !- Inlet Branch Name
    HeatSys1 Supply Equipment Branch,  !- Outlet Branch 1 Name
    HeatSys1 Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name

  Connector:Splitter,
    HeatSys1 Demand Splitter,!- Name
    HeatSys1 Demand Inlet Branch,  !- Inlet Branch Name
    HeatSys1 Corner_Class_1_Pod_1_ZN_1_FLR_1 Demand Load Branch,  !- Branch 1 Name
    HeatSys1 Corner_Class_1_Pod_1_ZN_1_FLR_2 Demand Load Branch,  !- Branch 2 Name
    HeatSys1 Mult_Class_1_Pod_1_ZN_1_FLR_1 Demand Load Branch,  !- Branch 3 Name
    HeatSys1 Mult_Class_1_Pod_1_ZN_1_FLR_2 Demand Load Branch,  !- Branch 4 Name
    HeatSys1 Corridor_Pod_1_ZN_1_FLR_1 Demand Load Branch,  !- Branch 5 Name
    HeatSys1 Corridor_Pod_1_ZN_1_FLR_2 Demand Load Branch,  !- Branch 6 Name
    HeatSys1 Corner_Class_2_Pod_1_ZN_1_FLR_1 Demand Load Branch,  !- Branch 7 Name
    HeatSys1 Corner_Class_2_Pod_1_ZN_1_FLR_2 Demand Load Branch,  !- Branch 8 Name
    HeatSys1 Mult_Class_2_Pod_1_ZN_1_FLR_1 Demand Load Branch,  !- Branch 9 Name
    HeatSys1 Mult_Class_2_Pod_1_ZN_1_FLR_2 Demand Load Branch,  !- Branch 10 Name
    HeatSys1 Corner_Class_1_Pod_2_ZN_1_FLR_1 Demand Load Branch,  !- Branch 11 Name
    HeatSys1 Corner_Class_1_Pod_2_ZN_1_FLR_2 Demand Load Branch,  !- Branch 12 Name
    HeatSys1 Mult_Class_1_Pod_2_ZN_1_FLR_1 Demand Load Branch,  !- Branch 13 Name
    HeatSys1 Mult_Class_1_Pod_2_ZN_1_FLR_2 Demand Load Branch,  !- Branch 14 Name
    HeatSys1 Corridor_Pod_2_ZN_1_FLR_1 Demand Load Branch,  !- Branch 15 Name
    HeatSys1 Corridor_Pod_2_ZN_1_FLR_2 Demand Load Branch,  !- Branch 16 Name
    HeatSys1 Corner_Class_2_Pod_2_ZN_1_FLR_1 Demand Load Branch,  !- Branch 17 Name
    HeatSys1 Corner_Class_2_Pod_2_ZN_1_FLR_2 Demand Load Branch,  !- Branch 18 Name
    HeatSys1 Mult_Class_2_Pod_2_ZN_1_FLR_1 Demand Load Branch,  !- Branch 19 Name
    HeatSys1 Mult_Class_2_Pod_2_ZN_1_FLR_2 Demand Load Branch,  !- Branch 20 Name
    HeatSys1 Corner_Class_1_Pod_3_ZN_1_FLR_1 Demand Load Branch,  !- Branch 21 Name
    HeatSys1 Corner_Class_1_Pod_3_ZN_1_FLR_2 Demand Load Branch,  !- Branch 22 Name
    HeatSys1 Mult_Class_1_Pod_3_ZN_1_FLR_1 Demand Load Branch,  !- Branch 23 Name
    HeatSys1 Mult_Class_1_Pod_3_ZN_1_FLR_2 Demand Load Branch,  !- Branch 24 Name
    HeatSys1 Corridor_Pod_3_ZN_1_FLR_1 Demand Load Branch,  !- Branch 25 Name
    HeatSys1 Corridor_Pod_3_ZN_1_FLR_2 Demand Load Branch,  !- Branch 26 Name
    HeatSys1 Corner_Class_2_Pod_3_ZN_1_FLR_1 Demand Load Branch,  !- Branch 27 Name
    HeatSys1 Corner_Class_2_Pod_3_ZN_1_FLR_2 Demand Load Branch,  !- Branch 28 Name
    HeatSys1 Mult_Class_2_Pod_3_ZN_1_FLR_1 Demand Load Branch,  !- Branch 29 Name
    HeatSys1 Mult_Class_2_Pod_3_ZN_1_FLR_2 Demand Load Branch,  !- Branch 30 Name
    HeatSys1 Main_Corridor_ZN_1_FLR_1 Demand Load Branch,  !- Branch 31 Name
    HeatSys1 Main_Corridor_ZN_1_FLR_2 Demand Load Branch,  !- Branch 32 Name
    HeatSys1 Lobby_ZN_1_FLR_1 Demand Load Branch,  !- Branch 33 Name
    HeatSys1 Lobby_ZN_1_FLR_2 Demand Load Branch,  !- Branch 34 Name
    HeatSys1 Bathrooms_ZN_1_FLR_1 Demand Load Branch,  !- Branch 35 Name
    HeatSys1 Bathrooms_ZN_1_FLR_2 Demand Load Branch,  !- Branch 36 Name
    HeatSys1 Offices_ZN_1_FLR_1 Demand Load Branch,  !- Branch 37 Name
    HeatSys1 Offices_ZN_1_FLR_2 Demand Load Branch,  !- Branch 38 Name
    HeatSys1 LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 Demand Load Branch,  !- Branch 39 Name
    HeatSys1 Mech_ZN_1_FLR_1 Demand Load Branch,  !- Branch 40 Name
    HeatSys1 Mech_ZN_1_FLR_2 Demand Load Branch,  !- Branch 41 Name
    HeatSys1 VAV_POD_1 Demand Load Branch,  !- Branch 42 Name
    HeatSys1 VAV_POD_2 Demand Load Branch,  !- Branch 43 Name
    HeatSys1 VAV_POD_3 Demand Load Branch,  !- Branch 44 Name
    HeatSys1 VAV_OTHER Demand Load Branch,  !- Branch 45 Name
    HeatSys1 Demand Bypass Branch;  !- Outlet Branch N Name

  Connector:Mixer,
    HeatSys1 Supply Mixer,   !- Name
    HeatSys1 Supply Outlet Branch,  !- Outlet Branch Name
    HeatSys1 Supply Equipment Branch,  !- Inlet Branch 1 Name
    HeatSys1 Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name

  Connector:Mixer,
    HeatSys1 Demand Mixer,   !- Name
    HeatSys1 Demand Outlet Branch,  !- Outlet Branch Name
    HeatSys1 Corner_Class_1_Pod_1_ZN_1_FLR_1 Demand Load Branch,  !- Branch 1 Name
    HeatSys1 Corner_Class_1_Pod_1_ZN_1_FLR_2 Demand Load Branch,  !- Branch 2 Name
    HeatSys1 Mult_Class_1_Pod_1_ZN_1_FLR_1 Demand Load Branch,  !- Branch 3 Name
    HeatSys1 Mult_Class_1_Pod_1_ZN_1_FLR_2 Demand Load Branch,  !- Branch 4 Name
    HeatSys1 Corridor_Pod_1_ZN_1_FLR_1 Demand Load Branch,  !- Branch 5 Name
    HeatSys1 Corridor_Pod_1_ZN_1_FLR_2 Demand Load Branch,  !- Branch 6 Name
    HeatSys1 Corner_Class_2_Pod_1_ZN_1_FLR_1 Demand Load Branch,  !- Branch 7 Name
    HeatSys1 Corner_Class_2_Pod_1_ZN_1_FLR_2 Demand Load Branch,  !- Branch 8 Name
    HeatSys1 Mult_Class_2_Pod_1_ZN_1_FLR_1 Demand Load Branch,  !- Branch 9 Name
    HeatSys1 Mult_Class_2_Pod_1_ZN_1_FLR_2 Demand Load Branch,  !- Branch 10 Name
    HeatSys1 Corner_Class_1_Pod_2_ZN_1_FLR_1 Demand Load Branch,  !- Branch 11 Name
    HeatSys1 Corner_Class_1_Pod_2_ZN_1_FLR_2 Demand Load Branch,  !- Branch 12 Name
    HeatSys1 Mult_Class_1_Pod_2_ZN_1_FLR_1 Demand Load Branch,  !- Branch 13 Name
    HeatSys1 Mult_Class_1_Pod_2_ZN_1_FLR_2 Demand Load Branch,  !- Branch 14 Name
    HeatSys1 Corridor_Pod_2_ZN_1_FLR_1 Demand Load Branch,  !- Branch 15 Name
    HeatSys1 Corridor_Pod_2_ZN_1_FLR_2 Demand Load Branch,  !- Branch 16 Name
    HeatSys1 Corner_Class_2_Pod_2_ZN_1_FLR_1 Demand Load Branch,  !- Branch 17 Name
    HeatSys1 Corner_Class_2_Pod_2_ZN_1_FLR_2 Demand Load Branch,  !- Branch 18 Name
    HeatSys1 Mult_Class_2_Pod_2_ZN_1_FLR_1 Demand Load Branch,  !- Branch 19 Name
    HeatSys1 Mult_Class_2_Pod_2_ZN_1_FLR_2 Demand Load Branch,  !- Branch 20 Name
    HeatSys1 Corner_Class_1_Pod_3_ZN_1_FLR_1 Demand Load Branch,  !- Branch 21 Name
    HeatSys1 Corner_Class_1_Pod_3_ZN_1_FLR_2 Demand Load Branch,  !- Branch 22 Name
    HeatSys1 Mult_Class_1_Pod_3_ZN_1_FLR_1 Demand Load Branch,  !- Branch 23 Name
    HeatSys1 Mult_Class_1_Pod_3_ZN_1_FLR_2 Demand Load Branch,  !- Branch 24 Name
    HeatSys1 Corridor_Pod_3_ZN_1_FLR_1 Demand Load Branch,  !- Branch 25 Name
    HeatSys1 Corridor_Pod_3_ZN_1_FLR_2 Demand Load Branch,  !- Branch 26 Name
    HeatSys1 Corner_Class_2_Pod_3_ZN_1_FLR_1 Demand Load Branch,  !- Branch 27 Name
    HeatSys1 Corner_Class_2_Pod_3_ZN_1_FLR_2 Demand Load Branch,  !- Branch 28 Name
    HeatSys1 Mult_Class_2_Pod_3_ZN_1_FLR_1 Demand Load Branch,  !- Branch 29 Name
    HeatSys1 Mult_Class_2_Pod_3_ZN_1_FLR_2 Demand Load Branch,  !- Branch 30 Name
    HeatSys1 Main_Corridor_ZN_1_FLR_1 Demand Load Branch,  !- Branch 31 Name
    HeatSys1 Main_Corridor_ZN_1_FLR_2 Demand Load Branch,  !- Branch 32 Name
    HeatSys1 Lobby_ZN_1_FLR_1 Demand Load Branch,  !- Branch 33 Name
    HeatSys1 Lobby_ZN_1_FLR_2 Demand Load Branch,  !- Branch 34 Name
    HeatSys1 Bathrooms_ZN_1_FLR_1 Demand Load Branch,  !- Branch 35 Name
    HeatSys1 Bathrooms_ZN_1_FLR_2 Demand Load Branch,  !- Branch 36 Name
    HeatSys1 Offices_ZN_1_FLR_1 Demand Load Branch,  !- Branch 37 Name
    HeatSys1 Offices_ZN_1_FLR_2 Demand Load Branch,  !- Branch 38 Name
    HeatSys1 LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 Demand Load Branch,  !- Branch 39 Name
    HeatSys1 Mech_ZN_1_FLR_1 Demand Load Branch,  !- Branch 40 Name
    HeatSys1 Mech_ZN_1_FLR_2 Demand Load Branch,  !- Branch 41 Name
    HeatSys1 VAV_POD_1 Demand Load Branch,  !- Branch 42 Name
    HeatSys1 VAV_POD_2 Demand Load Branch,  !- Branch 43 Name
    HeatSys1 VAV_POD_3 Demand Load Branch,  !- Branch 44 Name
    HeatSys1 VAV_OTHER Demand Load Branch,  !- Branch 45 Name
    HeatSys1 Demand Bypass Branch;  !- Inlet Branch N Name

  ConnectorList,
    HeatSys1 Supply Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    HeatSys1 Supply Splitter,!- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    HeatSys1 Supply Mixer;   !- Connector 2 Name

  ConnectorList,
    HeatSys1 Demand Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    HeatSys1 Demand Splitter,!- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    HeatSys1 Demand Mixer;   !- Connector 2 Name




  Pump:VariableSpeed,
    HeatSys1 Pump,           !- Name
    HeatSys1 Supply Inlet Node,  !- Inlet Node Name
    HeatSys1 Pump-HeatSys1 BoilerNodeviaConnector,  !- Outlet Node Name
    AUTOSIZE,                !- Design Maximum Flow Rate {m3/s}
    180705.7,         !- Design Pump Head {Pa}
    AUTOSIZE,                !- Design Power Consumption {W}
    0.909,                     !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    0,3.2485,-4.7443,2.5295, !- VariableSpeed Pump Curve Coefficients 
    ,                        !- Design Minimum Flow Rate {m3/s}
    Intermittent,            !- Pump Control Type
    ,                        !- Pump Flow Rate Schedule Name
    ,                        !- Pump Curve Name
    ,                        !- Impeller Diameter {m}
    ,                        !- VFD Control Type
    ,                        !- Pump rpm Schedule Name
    ,                        !- Minimum Pressure Schedule
    ,                        !- Maximum Pressure Schedule
    ,                        !- Minimum RPM Schedule
    ,                        !- Maximum RPM Schedule
    ,                        !- Zone Name
    ,                        !- Skin Loss Radiative Fraction
    ,            !- Design Power Sizing Method
    ,                !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
    1.4999;             !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}


!-   ===========  ALL OBJECTS IN CLASS: BOILER:HOTWATER ===========



  Boiler:HotWater,
    HeatSys1 Boiler,         !- Name
    NaturalGas,              !- Fuel Type
580921.55, !- Nominal Capacity {W}
0.8, !- Nominal Thermal Efficiency
    LeavingBoiler,           !- Efficiency Curve Temperature Evaluation Variable
    HeatSys1 Boiler Efficiency Curve,  !- Normalized Boiler Efficiency Curve Name

    AUTOSIZE,                !- Design Water Flow Rate {m3/s}
    0.0,                     !- Minimum Part Load Ratio
    1.2,                     !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    HeatSys1 Pump-HeatSys1 BoilerNode,  !- Boiler Water Inlet Node Name
    HeatSys1 Supply Equipment Outlet Node,  !- Boiler Water Outlet Node Name
    95.0,                    !- Water Outlet Upper Temperature Limit {C}
    LeavingSetpointModulated,!- Boiler Flow Mode
    0.0000,                  !- Parasitic Electric Load {W}
    1;                       !- Sizing Factor

  SetpointManager:Scheduled,
    HeatSys1 Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    HW-Loop-Temp-Schedule,   !- Schedule Name
    HeatSys1 Supply Outlet Node;  !- Setpoint Node or NodeList Name


  SetpointManager:Scheduled,
    HeatSys1 Boiler Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    HW-Loop-Temp-Schedule,   !- Schedule Name
    HeatSys1 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name



  Curve:Quadratic,
    HeatSys1 Boiler Efficiency Curve,  !- Name
    1.0,                     !- Coefficient1 Constant
    0.0,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x



  PlantLoop,
    HeatSys1,                !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    HeatSys1 Loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name
    HeatSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    100.0,                   !- Maximum Loop Temperature {C}
    10.0,                    !- Minimum Loop Temperature {C}
    AUTOSIZE,                !- Maximum Loop Flow Rate {m3/s}
    0.0,                     !- Minimum Loop Flow Rate {m3/s}
    AUTOSIZE,                !- Plant Loop Volume {m3}
    HeatSys1 Supply Inlet Node,  !- Plant Side Inlet Node Name
    HeatSys1 Supply Outlet Node,  !- Plant Side Outlet Node Name
    HeatSys1 Supply Branches,!- Plant Side Branch List Name
    HeatSys1 Supply Connectors,  !- Plant Side Connector List Name
    HeatSys1 Demand Inlet Node,  !- Demand Side Inlet Node Name
    HeatSys1 Demand Outlet Node,  !- Demand Side Outlet Node Name
    HeatSys1 Demand Branches,!- Demand Side Branch List Name
    HeatSys1 Demand Connectors,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

  Pipe:Adiabatic,
    HeatSys1 Supply Equipment Bypass Pipe,  !- Name
    HeatSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name
    HeatSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    HeatSys1 Supply Outlet Pipe,  !- Name
    HeatSys1 Supply Mixer-HeatSys1 Supply Outlet Pipe,  !- Inlet Node Name
    HeatSys1 Supply Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    HeatSys1 Demand Inlet Pipe,  !- Name
    HeatSys1 Demand Inlet Node,  !- Inlet Node Name
    HeatSys1 Demand Inlet Pipe-HeatSys1 Demand Mixer;  !- Outlet Node Name

  Pipe:Adiabatic,
    HeatSys1 Demand Bypass Pipe,  !- Name
    HeatSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    HeatSys1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    HeatSys1 Demand Outlet Pipe,  !- Name
    HeatSys1 Demand Mixer-HeatSys1 Demand Outlet Pipe,  !- Inlet Node Name
    HeatSys1 Demand Outlet Node;  !- Outlet Node Name

  PlantEquipmentList,
    HeatSys1 Equipment List, !- Name
    Boiler:HotWater,         !- Equipment 1 Object Type
    HeatSys1 Boiler;         !- Equipment 1 Name

  PlantEquipmentOperation:HeatingLoad,
    HeatSys1 Operation Scheme,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    HeatSys1 Equipment List; !- Range 1 Equipment List Name

  PlantEquipmentOperationSchemes,
    HeatSys1 Loop Operation Scheme List,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    HeatSys1 Operation Scheme,  !- Control Scheme 1 Name
    PlantOnSched;            !- Control Scheme 1 Schedule Name



!-~~~~ ChlrMsc_tmpl ~~~


  Branch,
    CoolSys1 Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:ConstantSpeed,      !- Component 1 Object Type
    CoolSys1 Pump,           !- Component 1 Name
    CoolSys1 Supply Inlet Node,  !- Component 1 Inlet Node Name
    CoolSys1 Pump-CoolSys1 ChillerNodeviaConnector;  !- Component 1 Outlet Node Name

  Branch,
    CoolSys1 Supply Equipment Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Chiller:Electric:EIR,    !- Component 1 Object Type
    CoolSys1 Chiller1,       !- Component 1 Name
    CoolSys1 Pump-CoolSys1 Chiller1Node,  !- Component 1 Inlet Node Name
    CoolSys1 Supply Equipment Outlet Node 1;  !- Component 1 Outlet Node Name


  Branch,
    CoolSys1 Supply Equipment Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CoolSys1 Supply Equipment Bypass Pipe,  !- Component 1 Name
    CoolSys1 Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
    CoolSys1 Supply Equip Bypass Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    CoolSys1 Supply Equipment Bypass Pipe,  !- Name
    CoolSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name
    CoolSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name

  Branch,
    CoolSys1 Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CoolSys1 Supply Outlet Pipe,  !- Component 1 Name
    CoolSys1 Supply Mixer-CoolSys1 Supply Outlet Pipe,  !- Component 1 Inlet Node Name
    CoolSys1 Supply Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    CoolSys1 Supply Outlet Pipe,  !- Name
    CoolSys1 Supply Mixer-CoolSys1 Supply Outlet Pipe,  !- Inlet Node Name
    CoolSys1 Supply Outlet Node;  !- Outlet Node Name

  Branch,
    CoolSys1 Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    CoolSys1 Pump Secondary, !- Component 1 Name
    CoolSys1 Demand Inlet Node,  !- Component 1 Inlet Node Name
    CoolSys1 Pump Secondary-CoolSys1 Demand Mixer;  !- Component 1 Outlet Node Name

  Branch,
    CoolSys1 Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CoolSys1 Demand Outlet Pipe,  !- Component 1 Name
    CoolSys1 Demand Mixer-CoolSys1 Demand Outlet Pipe,  !- Component 1 Inlet Node Name
    CoolSys1 Demand Outlet Node;  !- Component 1 Outlet Node Name

  BranchList,
    CoolSys1 Supply Branches,  !- Name
    CoolSys1 Supply Inlet Branch,  !- Branch 1 Name
    CoolSys1 Supply Equipment Branch 1,  !- Branch 2 Name

    CoolSys1 Supply Equipment Bypass Branch,  !- Branch 4 Name
    CoolSys1 Supply Outlet Branch;  !- Branch 5 Name

  BranchList,
    CoolSys1 Demand Branches,  !- Name
    CoolSys1 Demand Inlet Branch,  !- Branch 1 Name
    CoolSys1 VAV_POD_1 Demand Load Branch,  !- Branch 1 Name
    CoolSys1 VAV_POD_2 Demand Load Branch,  !- Branch 2 Name
    CoolSys1 VAV_POD_3 Demand Load Branch,  !- Branch 3 Name
    CoolSys1 VAV_OTHER Demand Load Branch,  !- Branch 4 Name
    CoolSys1 Demand Outlet Branch;  !- Branch 10 Name

  Pipe:Adiabatic,
    CoolSys1 Demand Outlet Pipe,  !- Name
    CoolSys1 Demand Mixer-CoolSys1 Demand Outlet Pipe,  !- Inlet Node Name
    CoolSys1 Demand Outlet Node;  !- Outlet Node Name

  Connector:Splitter,
    CoolSys1 Supply Splitter,  !- Name
    CoolSys1 Supply Inlet Branch,  !- Inlet Branch Name
    CoolSys1 Supply Equipment Branch 1,  !- Outlet Branch 1 Name

    CoolSys1 Supply Equipment Bypass Branch;  !- Outlet Branch 3 Name

  Connector:Splitter,
    CoolSys1 Demand Splitter,  !- Name
    CoolSys1 Demand Inlet Branch,  !- Inlet Branch Name
    CoolSys1 VAV_POD_1 Demand Load Branch,  !- Outlet Branch 1 Name
    CoolSys1 VAV_POD_2 Demand Load Branch,  !- Outlet Branch 2 Name
    CoolSys1 VAV_POD_3 Demand Load Branch,  !- Outlet Branch 3 Name
    CoolSys1 VAV_OTHER Demand Load Branch;  !- Outlet Branch 4 Name

  Connector:Mixer,
    CoolSys1 Supply Mixer,   !- Name
    CoolSys1 Supply Outlet Branch,  !- Outlet Branch Name
    CoolSys1 Supply Equipment Branch 1,  !- Inlet Branch 1 Name

    CoolSys1 Supply Equipment Bypass Branch;  !- Inlet Branch 3 Name

  Connector:Mixer,
    CoolSys1 Demand Mixer,   !- Name
    CoolSys1 Demand Outlet Branch,  !- Outlet Branch Name
    CoolSys1 VAV_POD_1 Demand Load Branch,  !- Inlet Branch 1 Name
    CoolSys1 VAV_POD_2 Demand Load Branch,  !- Inlet Branch 2 Name
    CoolSys1 VAV_POD_3 Demand Load Branch,  !- Inlet Branch 3 Name
    CoolSys1 VAV_OTHER Demand Load Branch;  !- Inlet Branch 4 Name

  ConnectorList,
    CoolSys1 Supply Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    CoolSys1 Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    CoolSys1 Supply Mixer;   !- Connector 2 Name

  ConnectorList,
    CoolSys1 Demand Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    CoolSys1 Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    CoolSys1 Demand Mixer;   !- Connector 2 Name



  Pump:ConstantSpeed,
    CoolSys1 Pump,           !- Name
    CoolSys1 Supply Inlet Node,  !- Inlet Node Name
    CoolSys1 Pump-CoolSys1 ChillerNodeviaConnector,  !- Outlet Node Name
    AUTOSIZE,                !- Design Flow Rate {m3/s}
    73247.3533995408,  !- Design Pump Head {Pa}
    AUTOSIZE,                !- Design Power Consumption {W}
    0.909,                     !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent,            !- Pump Control Type
    ,                        !- Pump Flow Rate Schedule Name
    ,                        !- Pump Curve Name
    ,                        !- Impeller Diameter {m}
    ,                        !- Rotational Speed {rev/min}
    ,                        !- Zone Name
    ,                        !- Skin Loss Radiative Fraction
    ,                        !- Design Power Sizing Method
    ,                        !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
    1.3889;                  !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}






  Pump:VariableSpeed,
    CoolSys1 Pump Secondary, !- Name
    CoolSys1 Demand Inlet Node,  !- Inlet Node Name
    CoolSys1 Pump Secondary-CoolSys1 Demand Mixer,  !- Outlet Node Name
    autosize,                !- Design Maximum Flow Rate {m3/s}
    105797.753908063,  !- Design Pump Head {Pa}
    autosize,                !- Design Power Consumption {W}
    0.909,                     !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,0.0205, 0.4101,0.5753, !- VariableSpeed Pump Curve Coefficients 

    0,                       !- Minimum Flow Rate {m3/s}
   Intermittent,            !- Pump Control Type
   ,                        !- Pump Flow Rate Schedule Name
   ,                        !- Pump Curve Name
   ,                        !- Impeller Diameter {m}
   ,                        !- VFD Control Type
   ,                        !- Pump rpm Schedule Name
   ,                        !- Minimum Pressure Schedule
   ,                        !- Maximum Pressure Schedule
   ,                        !- Minimum RPM Schedule
   ,                        !- Maximum RPM Schedule
   ,                        !- Zone Name
   ,                        !- Skin Loss Radiative Fraction
   ,                        !- Design Power Sizing Method
   ,                        !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
   1.3889;                  !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}

  Chiller:Electric:EIR,
    CoolSys1 Chiller1,       !- Name
1717543.16, !- Reference Capacity {W}
2.96, !- Reference COP {W/W}
    6.6700,                  !- Reference Leaving Chilled Water Temperature {C}
    35.000,                  !- Reference Entering Condenser Fluid Temperature {C}
AutoSize, !- Reference Chilled Water Flow Rate {m3/s}
    AutoSize,                !- Reference Condenser Fluid Flow Rate {m3/s}
AC_2010_PA_CAPFT, !- Cooling Capacity Function of Temperature Curve Name
AC_2010_PA_EIRFT, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
AC_GT150_2010_PA_EIRFPLR, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.15,                    !- Minimum Part Load Ratio
    1.0000,                  !- Maximum Part Load Ratio
    1,                       !- Optimum Part Load Ratio
    0.15,                    !- Minimum Unloading Ratio
    CoolSys1 Pump-CoolSys1 Chiller1Node,  !- Chilled Water Inlet Node Name
    CoolSys1 Supply Equipment Outlet Node 1,  !- Chilled Water Outlet Node Name
    CoolSys1 Chillercondenser OA inlet,  !- Condenser Inlet Node Name
    CoolSys1 Chillercondenser outlet,  !- Condenser Outlet Node Name
    AIRCOOLED,               !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    ,                        !- Fraction of Compressor Electric Consumption Rejected by Condenser
    5.0000,                  !- Leaving Chilled Water Lower Temperature Limit {C}
    LeavingSetpointModulated,  !- Chiller Flow Mode
    0.0000;                  !- Design Heat Recovery Water Flow Rate {m3/s}



  PlantEquipmentOperationSchemes,
    CoolSys1 Loop Operation Scheme List,  !- Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    CoolSys1 Operation Scheme,  !- Control Scheme 1 Name
    PlantOnSched;            !- Control Scheme 1 Schedule Name

  PlantEquipmentOperation:CoolingLoad,
    CoolSys1 Operation Scheme,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    100000000000000,              !- Load Range 1 Upper Limit {W}
    CoolSys1 Equipment List 1;  !- Range 1 Equipment List Name

  PlantEquipmentList,
    CoolSys1 Equipment List 1,  !- Name
    Chiller:Electric:EIR,    !- Equipment 1 Object Type
    CoolSys1 Chiller1;       !- Equipment 1 Name


  SetpointManager:Scheduled,
    CoolSys1 Loop Plant Demand Inlet Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    CW-Loop-Temp-Schedule,   !- Schedule Name
    CoolSys1 Demand Inlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:Scheduled,
    CoolSys1 Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    CW-Loop-Temp-Schedule,   !- Schedule Name
    CoolSys1 Supply Outlet Node;  !- Setpoint Node or NodeList Name



!-~~~~ Chlr_AC_tmpl ~~~


  Sizing:Plant,
    CoolSys1,                !- Plant or Condenser Loop Name
    Cooling,                 !- Loop Type
    6.67,                    !- Design Loop Exit Temperature {C}
    8.33;           !- Loop Design Temperature Difference {deltaC}

  OutdoorAir:Node,
    CoolSys1 Chillercondenser OA inlet;  !- Name

  PlantLoop,
    CoolSys1,                !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    CoolSys1 Loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name
    CoolSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    98.0,                    !- Maximum Loop Temperature {C}
    1.0,                     !- Minimum Loop Temperature {C}
    AUTOSIZE,                !- Maximum Loop Flow Rate {m3/s}
    0.0,                     !- Minimum Loop Flow Rate {m3/s}
    AUTOCALCULATE,           !- Plant Loop Volume {m3}
    CoolSys1 Supply Inlet Node,  !- Plant Side Inlet Node Name
    CoolSys1 Supply Outlet Node,  !- Plant Side Outlet Node Name
    CoolSys1 Supply Branches,!- Plant Side Branch List Name
    CoolSys1 Supply Connectors,  !- Plant Side Connector List Name
    CoolSys1 Demand Inlet Node,  !- Demand Side Inlet Node Name
    CoolSys1 Demand Outlet Node,  !- Demand Side Outlet Node Name
    CoolSys1 Demand Branches,!- Demand Side Branch List Name
    CoolSys1 Demand Connectors,  !- Demand Side Connector List Name
    SequentialLoad,          !- Load Distribution Scheme
    ,                        !- Availability Manager List Name
    ,                        !- Plant Loop Demand Calculation Scheme
    TwoWayCommonPipe;        !- Common Pipe Simulation

!-~~~~ MZSys_tmpl ~~~

!    vav_pod_1_min_oa =     7.5948
!    add_ck_vav_pod_1 = Yes
!    VAV_Pod_1_ERV = Yes
!    VAV_Pod_1_ERV_power = 5499.269


!-   ===========  All central AHU objects for system:  VAV_POD_1 ===========
  Sizing:System,
    VAV_POD_1,                !- AirLoop Name
    Sensible,                !- Type of Load to Size On
         7.5948,      !- Design Outdoor Air Flow Rate {m3/s}

     0.3,                    !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    12.8,                    !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
     0.0085,      !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
     0.008,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum;                 !- System Outdoor Air Method


  NodeList,
    VAV_POD_1_OANode List,    !- Name
    VAV_POD_1_OAInlet Node;  !- Node 1 Name

  BranchList,
    VAV_POD_1 Air Loop Branches,  !- Name
    VAV_POD_1 Air Loop Main Branch;  !- Branch 1 Name

  Branch,
    VAV_POD_1 Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    VAV_POD_1_OA,             !- Component 1 Name
    VAV_POD_1 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    VAV_POD_1_OA-VAV_POD_1_CoolCNode,  !- Component 1 Outlet Node Name
    Coil:Cooling:Water,   !- Component 2 Object Type
    VAV_POD_1 Cooling Coil,  !- Component 2 Name
    VAV_POD_1_OA-VAV_POD_1_CoolCNode,  !- Component 2 Inlet Node Name
    VAV_POD_1_CoolC-VAV_POD_1_HeatCNode,  !- Component 2 Outlet Node Name
    Coil:Heating:Water,       !- Component 3 Object Type

    VAV_POD_1 Heating Coil,  !- Component 3 Name
    VAV_POD_1_CoolC-VAV_POD_1_HeatCNode,  !- Component 3 Inlet Node Name
    VAV_POD_1_HeatC-VAV_POD_1 FanNode,  !- Component 3 Outlet Node Name
    Fan:VariableVolume,      !- Component 4 Object Type
    VAV_POD_1 Fan,       !- Component 4 Name
    VAV_POD_1_HeatC-VAV_POD_1 FanNode,  !- Component 4 Inlet Node Name
    VAV_POD_1 Supply Equipment Outlet Node;  !- Component 4 Outlet Node Name



  AirLoopHVAC,
    VAV_POD_1,                !- Name
    VAV_POD_1_Controllers,    !- Controller List Name
    VAV_POD_1 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    VAV_POD_1 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    VAV_POD_1 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    VAV_POD_1 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    VAV_POD_1 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    VAV_POD_1 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC:ControllerList,
    VAV_POD_1_OA_Controllers, !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    VAV_POD_1_OA_Controller;  !- Controller 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    VAV_POD_1_OA_Equipment,   !- Name
    HeatExchanger:AirToAir:SensibleAndLatent,  !- Component 1 Object Type
    VAV_POD_1 OA Heat Recovery,  !- Component 1 Name
    OutdoorAir:Mixer,        !- Component 2 Object Type
    VAV_POD_1_OAMixing Box;   !- Component 2 Name


  AirLoopHVAC:OutdoorAirSystem,
    VAV_POD_1_OA,             !- Name
    VAV_POD_1_OA_Controllers, !- Controller List Name
    VAV_POD_1_OA_Equipment;  !- Outdoor Air Equipment List Name

  OutdoorAir:Node,
    VAV_POD_1_CoolC Cond OA node;  !- Name

  OutdoorAir:Node,
    VAV_POD_1_CoolCOA Ref node;  !- Name

  OutdoorAir:NodeList,
    VAV_POD_1_OANode List;    !- Node or NodeList Name 1

  OutdoorAir:Mixer,
    VAV_POD_1_OAMixing Box,    !- Name
    VAV_POD_1_OA-VAV_POD_1_CoolCNode,  !- Mixed Air Node Name
    VAV_POD_1 Heat Recovery Outlet Node,  !- Outdoor Air Stream Node Name

    VAV_POD_1_OARelief Node,  !- Relief Air Stream Node Name
    VAV_POD_1 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  AvailabilityManagerAssignmentList,
    VAV_POD_1 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    VAV_POD_1 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    VAV_POD_1 Availability Manager,  !- Name
    Always_On,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

!-   =========== SET POINT MANAGER:SCHEDULED ===========
  SetpointManager:Scheduled,
    VAV_POD_1 SAT setpoint,  !- Name
    Temperature,             !- Control Variable
    VAV-Supply-Air-Temp-Sch,  !- Schedule Name
    VAV_POD_1 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name


  SetpointManager:MixedAir,
    VAV_POD_1_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_POD_1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_POD_1_HeatC-VAV_POD_1 FanNode,  !- Fan Inlet Node Name
    VAV_POD_1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_POD_1_CoolC-VAV_POD_1_HeatCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    VAV_POD_1_HeatC MixedAir Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_POD_1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_POD_1_HeatC-VAV_POD_1 FanNode,  !- Fan Inlet Node Name
    VAV_POD_1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_POD_1_HeatC-VAV_POD_1 FanNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    VAV_POD_1_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_POD_1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_POD_1_HeatC-VAV_POD_1 FanNode,  !- Fan Inlet Node Name
    VAV_POD_1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_POD_1_OA-VAV_POD_1_CoolCNode;  !- Setpoint Node or NodeList Name

  Controller:OutdoorAir,
    VAV_POD_1_OA_Controller,  !- Name
    VAV_POD_1_OARelief Node,  !- Relief Air Outlet Node Name
    VAV_POD_1 Supply Equipment Inlet Node,  !- Return Air Node Name
    VAV_POD_1_OA-VAV_POD_1_CoolCNode,  !- Mixed Air Node Name
    VAV_POD_1_OAInlet Node,  !- Actuator Node Name
    0,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    DifferentialEnthalpy, !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}

    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithHeating,  !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_MotorizedDamper_Sched, !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    VAV_POD_1 Max OA Fraction,  !- Maximum Fraction of Outdoor Air Schedule Name

    VAV_POD_1_DCV,       !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    ,                        !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    ,                        !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
     BypassWhenOAFlowGreaterThanMinimum;  !- Heat Recovery Bypass Control Type


  AirLoopHVAC:SupplyPath,
    VAV_POD_1,            !- Name
     VAV_POD_1 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    VAV_POD_1 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:ReturnPath,
    VAV_POD_1 Return Air Path,  !- Name
     VAV_POD_1 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
     AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type
     VAV_POD_1 Return Air Mixer;  !- Component 1 Object Name


  AirLoopHVAC:ZoneSplitter,
    VAV_POD_1 Supply Air Splitter,  !- Name
    VAV_POD_1 Zone Equipment Inlet Node,  !- Inlet Node Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Inlet Node,  !- Outlet 1 Node Name
    Corner_Class_1_Pod_1_ZN_1_FLR_2 VAV Box Inlet Node,  !- Outlet 2 Node Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Inlet Node,  !- Outlet 3 Node Name
    Mult_Class_1_Pod_1_ZN_1_FLR_2 VAV Box Inlet Node,  !- Outlet 4 Node Name
    Corridor_Pod_1_ZN_1_FLR_1 VAV Box Inlet Node,  !- Outlet 5 Node Name
    Corridor_Pod_1_ZN_1_FLR_2 VAV Box Inlet Node,  !- Outlet 6 Node Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Inlet Node,  !- Outlet 7 Node Name
    Corner_Class_2_Pod_1_ZN_1_FLR_2 VAV Box Inlet Node,  !- Outlet 8 Node Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Inlet Node,  !- Outlet 9 Node Name
    Mult_Class_2_Pod_1_ZN_1_FLR_2 VAV Box Inlet Node;  !- Outlet 10 Node Name

  AirLoopHVAC:ZoneMixer,
    VAV_POD_1 Return Air Mixer,  !- Name
     VAV_POD_1 Zone Equipment Outlet Node,  !- Outlet Node Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1 Return Air Node,  !- Inlet 1 Node Name
    Corner_Class_1_Pod_1_ZN_1_FLR_2 Return Air Node,  !- Inlet 2 Node Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1 Return Air Node,  !- Inlet 3 Node Name
    Mult_Class_1_Pod_1_ZN_1_FLR_2 Return Air Node,  !- Inlet 4 Node Name
    Corridor_Pod_1_ZN_1_FLR_1 Return Air Node,  !- Inlet 5 Node Name
    Corridor_Pod_1_ZN_1_FLR_2 Return Air Node,  !- Inlet 6 Node Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1 Return Air Node,  !- Inlet 7 Node Name
    Corner_Class_2_Pod_1_ZN_1_FLR_2 Return Air Node,  !- Inlet 8 Node Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1 Return Air Node,  !- Inlet 9 Node Name
    Mult_Class_2_Pod_1_ZN_1_FLR_2 Return Air Node;  !- Inlet 10 Node Name

  Fan:VariableVolume,
     VAV_POD_1 Fan,      !- Name
     HVACOperationSchd,      !- Availability Schedule Name
0.61165, !- Fan Total Efficiency
1389.42, !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.25,                    !- Fan Power Minimum Flow Fraction
    ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
0.941, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
0.0408, !- Fan Power Coefficient 1
0.088, !- Fan Power Coefficient 2
-0.0729, !- Fan Power Coefficient 3
0.9437, !- Fan Power Coefficient 4
0, !- Fan Power Coefficient 5
     VAV_POD_1_HeatC-VAV_POD_1 FanNode,  !- Air Inlet Node Name
     VAV_POD_1 Supply Equipment Outlet Node;  !- Air Outlet Node Name

  SetpointManager:OutdoorAirPretreat,
    VAV_POD_1 Heat Exchanger Supply Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Setpoint Temperature {C}
    99,                      !- Maximum Setpoint Temperature {C}
    0.00001,                 !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
    1.0,                     !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
    VAV_POD_1_OA-VAV_POD_1_CoolCNode,  !- Reference Setpoint Node Name
    VAV_POD_1_OA-VAV_POD_1_CoolCNode,  !- Mixed Air Stream Node Name
    VAV_POD_1_OAInlet Node,  !- Outdoor Air Stream Node Name
    VAV_POD_1 Supply Equipment Inlet Node,  !- Return Air Stream Node Name
    VAV_POD_1 Heat Recovery Outlet Node;  !- Setpoint Node or NodeList Name

  HeatExchanger:AirToAir:SensibleAndLatent,
    VAV_POD_1 OA Heat Recovery,  !- Name
    Always_On,               !- Availability Schedule Name
    AUTOSIZE,                !- Nominal Supply Air Flow Rate {m3/s}
    0.70,                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.60,                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.70,                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
    0.60,                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    0.75,                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.60,                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.75,                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
    0.60,                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    VAV_POD_1_OAInlet Node,  !- Supply Air Inlet Node Name
    VAV_POD_1 Heat Recovery Outlet Node,  !- Supply Air Outlet Node Name
    VAV_POD_1_OARelief Node,  !- Exhaust Air Inlet Node Name
    VAV_POD_1 Heat Recovery Relief Outlet,  !- Exhaust Air Outlet Node Name
    5499.269,    !- Nominal Electric Power {W}
    Yes,                     !- Supply Air Outlet Temperature Control
    Rotary,                  !- Heat Exchanger Type
    ExhaustOnly,             !- Frost Control Type
    -23.3,                   !- Threshold Temperature {C}
    0.167,                   !- Initial Defrost Time Fraction {dimensionless}
    1.44;                    !- Rate of Defrost Time Fraction Increase {1/K}


  Controller:MechanicalVentilation,
    VAV_POD_1_DCV,        !- Name
    MinOA_MotorizedDamper_Sched, !- Availability Schedule Name
    Yes,                     !- Demand Controlled Ventilation
    Standard62.1VentilationRateProcedure,  !- System Outdoor Air Method

    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Corner_Class_1_Pod_1_ZN_1_FLR_1,             !- Zone 1 Name
    SZ DSOA Corner_Class_1_Pod_1_ZN_1_FLR_1,     !- Design Specification Outdoor Air Object Name 1
    CM DSZAD Building,       !- Design Specification Zone Air Distribution Object Name 1
    Corner_Class_1_Pod_1_ZN_1_FLR_2,             !- Zone 2 Name
    SZ DSOA Corner_Class_1_Pod_1_ZN_1_FLR_2,     !- Design Specification Outdoor Air Object Name 2
    CM DSZAD Building,       !- Design Specification Zone Air Distribution Object Name 2
    Mult_Class_1_Pod_1_ZN_1_FLR_1,             !- Zone 3 Name
    SZ DSOA Mult_Class_1_Pod_1_ZN_1_FLR_1,     !- Design Specification Outdoor Air Object Name 3
    CM DSZAD Building,       !- Design Specification Zone Air Distribution Object Name 3
    Mult_Class_1_Pod_1_ZN_1_FLR_2,             !- Zone 4 Name
    SZ DSOA Mult_Class_1_Pod_1_ZN_1_FLR_2,     !- Design Specification Outdoor Air Object Name 4
    CM DSZAD Building,       !- Design Specification Zone Air Distribution Object Name 4
    Corridor_Pod_1_ZN_1_FLR_1,             !- Zone 5 Name
    SZ DSOA Corridor_Pod_1_ZN_1_FLR_1,     !- Design Specification Outdoor Air Object Name 5
    CM DSZAD Building,       !- Design Specification Zone Air Distribution Object Name 5
    Corridor_Pod_1_ZN_1_FLR_2,             !- Zone 6 Name
    SZ DSOA Corridor_Pod_1_ZN_1_FLR_2,     !- Design Specification Outdoor Air Object Name 6
    CM DSZAD Building,       !- Design Specification Zone Air Distribution Object Name 6
    Corner_Class_2_Pod_1_ZN_1_FLR_1,             !- Zone 7 Name
    SZ DSOA Corner_Class_2_Pod_1_ZN_1_FLR_1,     !- Design Specification Outdoor Air Object Name 7
    CM DSZAD Building,       !- Design Specification Zone Air Distribution Object Name 7
    Corner_Class_2_Pod_1_ZN_1_FLR_2,             !- Zone 8 Name
    SZ DSOA Corner_Class_2_Pod_1_ZN_1_FLR_2,     !- Design Specification Outdoor Air Object Name 8
    CM DSZAD Building,       !- Design Specification Zone Air Distribution Object Name 8
    Mult_Class_2_Pod_1_ZN_1_FLR_1,             !- Zone 9 Name
    SZ DSOA Mult_Class_2_Pod_1_ZN_1_FLR_1,     !- Design Specification Outdoor Air Object Name 9
    CM DSZAD Building,       !- Design Specification Zone Air Distribution Object Name 9
    Mult_Class_2_Pod_1_ZN_1_FLR_2,             !- Zone 10 Name
    SZ DSOA Mult_Class_2_Pod_1_ZN_1_FLR_2,     !- Design Specification Outdoor Air Object Name 10
    CM DSZAD Building;       !- Design Specification Zone Air Distribution Object Name 10

  EnergyManagementSystem:Sensor,
      vav_pod_1_OA_VRP,                  !- Name
      VAV_POD_1,     !- Output:Variable or Output:Meter Index Key Name
      Air System Outdoor Air Mechanical Ventilation Requested Mass Flow Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
      vav_pod_1_OA,                      !- Name
      VAV_POD_1,     !- Output:Variable or Output:Meter Index Key Name
      Air System Outdoor Air Mass Flow Rate;  !- Output:Variable or Output:Meter Name
      
  EnergyManagementSystem:Sensor,
      vav_pod_1_SUPPLY_FLOW,                      !- Name
      VAV_POD_1_OA-VAV_POD_1_CoolCNode,     !- Output:Variable or Output:Meter Index Key Name
      System Node Standard Density Volume Flow Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Actuator,
      vav_pod_1_MAX_OA_FRAC,             !- Name
      VAV_POD_1 Max OA Fraction,  !- Actuated Component Unique Name
      Schedule:Constant,       !- Actuated Component Type
      Schedule Value;          !- Actuated Component Control Type

  EnergyManagementSystem:ProgramCallingManager,
      vav_pod_1_MAX_OA_FRAC_Prog_Manager,!- Name
    AfterPredictorAfterHVACManagers,  !- EnergyPlus Model Calling Point
    vav_pod_1_MAX_OA_FRAC;             !- Program Name 1
      
  EnergyManagementSystem:Program,
      vav_pod_1_MAX_OA_FRAC,             !- Name
      IF vav_pod_1_OA > vav_pod_1_OA_VRP,          !- Program Line 1
      SET vav_pod_1_MAX_OA_FRAC = NULL,  !- Program Line 2
      ELSE,                    !- A4
      IF vav_pod_1_SUPPLY_FLOW > 0, !- A5
      SET vav_pod_1_MAX_OA_FRAC =      7.5948 / vav_pod_1_SUPPLY_FLOW,!- A6
      ELSE, !- A7
      SET vav_pod_1_MAX_OA_FRAC = NULL, !- A8
      ENDIF, !- A9
      ENDIF; !- A10
   



! ----- System Level Boiler Components ----------------
  AirLoopHVAC:ControllerList,
    VAV_POD_1_Controllers,   !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    VAV_POD_1_CoolC_Controller,  !- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    VAV_POD_1_HeatC_Controller;  !- Controller 2 Name


! ----- System Level Chiller Components ----------------
!-~~~~ CCoil_tmpl ~~~

  Coil:Cooling:Water,
    VAV_POD_1 Cooling Coil,  !- Name
    Always_On,               !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    VAV_POD_1 CCoil Water Inlet,  !- Water Inlet Node Name
    VAV_POD_1 CCoil Water Outlet,  !- Water Outlet Node Name
    VAV_POD_1_OA-VAV_POD_1_CoolCNode,    !- Air Inlet Node Name
    VAV_POD_1_CoolC-VAV_POD_1_HeatCNode,   !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

  Branch,
    CoolSys1 VAV_POD_1 Demand Load Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    VAV_POD_1 Cooling Coil,  !- Component 1 Name
    VAV_POD_1 CCoil Water Inlet,  !- Component 1 Inlet Node Name
    VAV_POD_1 CCoil Water Outlet;  !- Component 1 Outlet Node Name

  Controller:WaterCoil,
    VAV_POD_1_CoolC_Controller,!- Name
    Temperature,             !- Control Variable
    REVERSE,                 !- Action
    FLOW,                    !- Actuator Variable
    VAV_POD_1_CoolC-VAV_POD_1_HeatCNode,   !- Sensor Node Name
    VAV_POD_1 CCoil Water Inlet,  !- Actuator Node Name
    ,                        !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}


!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:Water,
    VAV_POD_1 Heating Coil,  !- Name
    Always_On,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    VAV_POD_1 HCoil Water Inlet,  !- Water Inlet Node Name
    VAV_POD_1 HCoil Water Outlet,  !- Water Outlet Node Name
    VAV_POD_1_CoolC-VAV_POD_1_HeatCNode,    !- Air Inlet Node Name
    VAV_POD_1_HeatC-VAV_POD_1 FanNode,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.22,  !- Rated Inlet Water Temperature {C}
    2.8,                     !- Rated Inlet Air Temperature {C}
    54.44,  !- Rated Outlet Water Temperature {C}
    12.8,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    HeatSys1 VAV_POD_1 Demand Load Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    VAV_POD_1 Heating Coil,  !- Component 1 Name
    VAV_POD_1 HCoil Water Inlet,  !- Component 1 Inlet Node Name
    VAV_POD_1 HCoil Water Outlet;  !- Component 1 Outlet Node Name

  Controller:WaterCoil,
    VAV_POD_1_HeatC_Controller,  !- Name
    Temperature,             !- Control Variable
    NORMAL,                  !- Action
    FLOW,                    !- Actuator Variable
    VAV_POD_1_HeatC-VAV_POD_1 FanNode,   !- Sensor Node Name
    VAV_POD_1 HCoil Water Inlet,  !- Actuator Node Name
    0.0001,                  !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}


!-~~~~ ZoneMsc_tmpl: Corner_Class_1_Pod_1_ZN_1_FLR_1 ~~~


  Sizing:Zone,
    Corner_Class_1_Pod_1_ZN_1_FLR_1,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Corner_Class_1_Pod_1_ZN_1_FLR_1,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution;  !- Design Specification Zone Air Distribution Object Name

!  Corner_Class_1_Pod_1_ZN_1_FLR_1_DCV = No



  DesignSpecification:OutdoorAir,
    SZ DSOA Corner_Class_1_Pod_1_ZN_1_FLR_1,         !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.002387598,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}


  ZoneControl:Thermostat,
    Corner_Class_1_Pod_1_ZN_1_FLR_1 Thermostat,      !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Corner_Class_1_Pod_1_ZN_1_FLR_1 Dual SP Control;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Corner_Class_1_Pod_1_ZN_1_FLR_1 Dual SP Control,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,          !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;          !- Cooling Setpoint Temperature Schedule Name


!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:Water,
    Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
    Always_On,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Corner_Class_1_Pod_1_ZN_1_FLR_1 HCoil Water Inlet,  !- Water Inlet Node Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1 HCoil Water Outlet,  !- Water Outlet Node Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Damper Node,    !- Air Inlet Node Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.22,  !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    54.44,  !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    HeatSys1 Corner_Class_1_Pod_1_ZN_1_FLR_1 Demand Load Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Component 1 Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1 HCoil Water Inlet,  !- Component 1 Inlet Node Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1 HCoil Water Outlet;  !- Component 1 Outlet Node Name


!-~~~~ All MZ zone objects for zone: Corner_Class_1_Pod_1_ZN_1_FLR_1 ~~~

  NodeList,
    Corner_Class_1_Pod_1_ZN_1_FLR_1 Inlet Nodes, !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    Corner_Class_1_Pod_1_ZN_1_FLR_1,                 !- Zone Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1 Equipment,       !- Zone Conditioning Equipment List Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1 Inlet Nodes,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1 Air Node,      !- Zone Air Node Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1 Return Air Node;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Corner_Class_1_Pod_1_ZN_1_FLR_1 Equipment,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box,     !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name




  AirTerminal:SingleDuct:VAV:Reheat,
    Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Component,  !- Name
    Always_On,               !- Availability Schedule Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.72,  !- Constant Minimum Air Flow Fraction

    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,     !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}


!-~~~~ ZoneMsc_tmpl: Corner_Class_1_Pod_1_ZN_1_FLR_2 ~~~


  Sizing:Zone,
    Corner_Class_1_Pod_1_ZN_1_FLR_2,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Corner_Class_1_Pod_1_ZN_1_FLR_2,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution;  !- Design Specification Zone Air Distribution Object Name

!  Corner_Class_1_Pod_1_ZN_1_FLR_2_DCV = No



  DesignSpecification:OutdoorAir,
    SZ DSOA Corner_Class_1_Pod_1_ZN_1_FLR_2,         !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.002387598,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}


  ZoneControl:Thermostat,
    Corner_Class_1_Pod_1_ZN_1_FLR_2 Thermostat,      !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_2,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Corner_Class_1_Pod_1_ZN_1_FLR_2 Dual SP Control;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Corner_Class_1_Pod_1_ZN_1_FLR_2 Dual SP Control,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,          !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;          !- Cooling Setpoint Temperature Schedule Name


!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:Water,
    Corner_Class_1_Pod_1_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Name
    Always_On,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Corner_Class_1_Pod_1_ZN_1_FLR_2 HCoil Water Inlet,  !- Water Inlet Node Name
    Corner_Class_1_Pod_1_ZN_1_FLR_2 HCoil Water Outlet,  !- Water Outlet Node Name
    Corner_Class_1_Pod_1_ZN_1_FLR_2 VAV Box Damper Node,    !- Air Inlet Node Name
    Corner_Class_1_Pod_1_ZN_1_FLR_2 VAV Box Outlet Node,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.22,  !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    54.44,  !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    HeatSys1 Corner_Class_1_Pod_1_ZN_1_FLR_2 Demand Load Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Corner_Class_1_Pod_1_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Component 1 Name
    Corner_Class_1_Pod_1_ZN_1_FLR_2 HCoil Water Inlet,  !- Component 1 Inlet Node Name
    Corner_Class_1_Pod_1_ZN_1_FLR_2 HCoil Water Outlet;  !- Component 1 Outlet Node Name


!-~~~~ All MZ zone objects for zone: Corner_Class_1_Pod_1_ZN_1_FLR_2 ~~~

  NodeList,
    Corner_Class_1_Pod_1_ZN_1_FLR_2 Inlet Nodes, !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_2 VAV Box Outlet Node;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    Corner_Class_1_Pod_1_ZN_1_FLR_2,                 !- Zone Name
    Corner_Class_1_Pod_1_ZN_1_FLR_2 Equipment,       !- Zone Conditioning Equipment List Name
    Corner_Class_1_Pod_1_ZN_1_FLR_2 Inlet Nodes,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Corner_Class_1_Pod_1_ZN_1_FLR_2 Air Node,      !- Zone Air Node Name
    Corner_Class_1_Pod_1_ZN_1_FLR_2 Return Air Node;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Corner_Class_1_Pod_1_ZN_1_FLR_2 Equipment,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Corner_Class_1_Pod_1_ZN_1_FLR_2 VAV Box,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    Corner_Class_1_Pod_1_ZN_1_FLR_2 VAV Box,     !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_2 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Corner_Class_1_Pod_1_ZN_1_FLR_2 VAV Box Component;  !- Air Terminal Name



  AirTerminal:SingleDuct:VAV:Reheat,
    Corner_Class_1_Pod_1_ZN_1_FLR_2 VAV Box Component,  !- Name
    Always_On,               !- Availability Schedule Name
    Corner_Class_1_Pod_1_ZN_1_FLR_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Corner_Class_1_Pod_1_ZN_1_FLR_2 VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.608,  !- Constant Minimum Air Flow Fraction

    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Corner_Class_1_Pod_1_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Corner_Class_1_Pod_1_ZN_1_FLR_2 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,     !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}


!-~~~~ ZoneMsc_tmpl: Mult_Class_1_Pod_1_ZN_1_FLR_1 ~~~


  Sizing:Zone,
    Mult_Class_1_Pod_1_ZN_1_FLR_1,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Mult_Class_1_Pod_1_ZN_1_FLR_1,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution;  !- Design Specification Zone Air Distribution Object Name

!  Mult_Class_1_Pod_1_ZN_1_FLR_1_DCV = No



  DesignSpecification:OutdoorAir,
    SZ DSOA Mult_Class_1_Pod_1_ZN_1_FLR_1,         !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.002387598,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}


  ZoneControl:Thermostat,
    Mult_Class_1_Pod_1_ZN_1_FLR_1 Thermostat,      !- Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Mult_Class_1_Pod_1_ZN_1_FLR_1 Dual SP Control;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Mult_Class_1_Pod_1_ZN_1_FLR_1 Dual SP Control,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,          !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;          !- Cooling Setpoint Temperature Schedule Name


!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:Water,
    Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
    Always_On,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Mult_Class_1_Pod_1_ZN_1_FLR_1 HCoil Water Inlet,  !- Water Inlet Node Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1 HCoil Water Outlet,  !- Water Outlet Node Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Damper Node,    !- Air Inlet Node Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.22,  !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    54.44,  !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    HeatSys1 Mult_Class_1_Pod_1_ZN_1_FLR_1 Demand Load Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Component 1 Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1 HCoil Water Inlet,  !- Component 1 Inlet Node Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1 HCoil Water Outlet;  !- Component 1 Outlet Node Name


!-~~~~ All MZ zone objects for zone: Mult_Class_1_Pod_1_ZN_1_FLR_1 ~~~

  NodeList,
    Mult_Class_1_Pod_1_ZN_1_FLR_1 Inlet Nodes, !- Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    Mult_Class_1_Pod_1_ZN_1_FLR_1,                 !- Zone Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1 Equipment,       !- Zone Conditioning Equipment List Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1 Inlet Nodes,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1 Air Node,      !- Zone Air Node Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1 Return Air Node;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Mult_Class_1_Pod_1_ZN_1_FLR_1 Equipment,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box,     !- Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name



  AirTerminal:SingleDuct:VAV:Reheat,
    Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Component,  !- Name
    Always_On,               !- Availability Schedule Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.929,  !- Constant Minimum Air Flow Fraction

    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,     !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}


!-~~~~ ZoneMsc_tmpl: Mult_Class_1_Pod_1_ZN_1_FLR_2 ~~~


  Sizing:Zone,
    Mult_Class_1_Pod_1_ZN_1_FLR_2,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Mult_Class_1_Pod_1_ZN_1_FLR_2,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution;  !- Design Specification Zone Air Distribution Object Name

!  Mult_Class_1_Pod_1_ZN_1_FLR_2_DCV = No



  DesignSpecification:OutdoorAir,
    SZ DSOA Mult_Class_1_Pod_1_ZN_1_FLR_2,         !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.002387598,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}


  ZoneControl:Thermostat,
    Mult_Class_1_Pod_1_ZN_1_FLR_2 Thermostat,      !- Name
    Mult_Class_1_Pod_1_ZN_1_FLR_2,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Mult_Class_1_Pod_1_ZN_1_FLR_2 Dual SP Control;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Mult_Class_1_Pod_1_ZN_1_FLR_2 Dual SP Control,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,          !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;          !- Cooling Setpoint Temperature Schedule Name


!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:Water,
    Mult_Class_1_Pod_1_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Name
    Always_On,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Mult_Class_1_Pod_1_ZN_1_FLR_2 HCoil Water Inlet,  !- Water Inlet Node Name
    Mult_Class_1_Pod_1_ZN_1_FLR_2 HCoil Water Outlet,  !- Water Outlet Node Name
    Mult_Class_1_Pod_1_ZN_1_FLR_2 VAV Box Damper Node,    !- Air Inlet Node Name
    Mult_Class_1_Pod_1_ZN_1_FLR_2 VAV Box Outlet Node,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.22,  !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    54.44,  !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    HeatSys1 Mult_Class_1_Pod_1_ZN_1_FLR_2 Demand Load Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Mult_Class_1_Pod_1_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Component 1 Name
    Mult_Class_1_Pod_1_ZN_1_FLR_2 HCoil Water Inlet,  !- Component 1 Inlet Node Name
    Mult_Class_1_Pod_1_ZN_1_FLR_2 HCoil Water Outlet;  !- Component 1 Outlet Node Name


!-~~~~ All MZ zone objects for zone: Mult_Class_1_Pod_1_ZN_1_FLR_2 ~~~

  NodeList,
    Mult_Class_1_Pod_1_ZN_1_FLR_2 Inlet Nodes, !- Name
    Mult_Class_1_Pod_1_ZN_1_FLR_2 VAV Box Outlet Node;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    Mult_Class_1_Pod_1_ZN_1_FLR_2,                 !- Zone Name
    Mult_Class_1_Pod_1_ZN_1_FLR_2 Equipment,       !- Zone Conditioning Equipment List Name
    Mult_Class_1_Pod_1_ZN_1_FLR_2 Inlet Nodes,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Mult_Class_1_Pod_1_ZN_1_FLR_2 Air Node,      !- Zone Air Node Name
    Mult_Class_1_Pod_1_ZN_1_FLR_2 Return Air Node;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Mult_Class_1_Pod_1_ZN_1_FLR_2 Equipment,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Mult_Class_1_Pod_1_ZN_1_FLR_2 VAV Box,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    Mult_Class_1_Pod_1_ZN_1_FLR_2 VAV Box,     !- Name
    Mult_Class_1_Pod_1_ZN_1_FLR_2 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Mult_Class_1_Pod_1_ZN_1_FLR_2 VAV Box Component;  !- Air Terminal Name



  AirTerminal:SingleDuct:VAV:Reheat,
    Mult_Class_1_Pod_1_ZN_1_FLR_2 VAV Box Component,  !- Name
    Always_On,               !- Availability Schedule Name
    Mult_Class_1_Pod_1_ZN_1_FLR_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Mult_Class_1_Pod_1_ZN_1_FLR_2 VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.791,  !- Constant Minimum Air Flow Fraction

    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Mult_Class_1_Pod_1_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Mult_Class_1_Pod_1_ZN_1_FLR_2 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,     !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}


!-~~~~ ZoneMsc_tmpl: Corridor_Pod_1_ZN_1_FLR_1 ~~~


  Sizing:Zone,
    Corridor_Pod_1_ZN_1_FLR_1,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Corridor_Pod_1_ZN_1_FLR_1,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution;  !- Design Specification Zone Air Distribution Object Name

!  Corridor_Pod_1_ZN_1_FLR_1_DCV = No



  DesignSpecification:OutdoorAir,
    SZ DSOA Corridor_Pod_1_ZN_1_FLR_1,         !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.0003048,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}


  ZoneControl:Thermostat,
    Corridor_Pod_1_ZN_1_FLR_1 Thermostat,      !- Name
    Corridor_Pod_1_ZN_1_FLR_1,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Corridor_Pod_1_ZN_1_FLR_1 Dual SP Control;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Corridor_Pod_1_ZN_1_FLR_1 Dual SP Control,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,          !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;          !- Cooling Setpoint Temperature Schedule Name


!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:Water,
    Corridor_Pod_1_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
    Always_On,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Corridor_Pod_1_ZN_1_FLR_1 HCoil Water Inlet,  !- Water Inlet Node Name
    Corridor_Pod_1_ZN_1_FLR_1 HCoil Water Outlet,  !- Water Outlet Node Name
    Corridor_Pod_1_ZN_1_FLR_1 VAV Box Damper Node,    !- Air Inlet Node Name
    Corridor_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.22,  !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    54.44,  !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    HeatSys1 Corridor_Pod_1_ZN_1_FLR_1 Demand Load Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Corridor_Pod_1_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Component 1 Name
    Corridor_Pod_1_ZN_1_FLR_1 HCoil Water Inlet,  !- Component 1 Inlet Node Name
    Corridor_Pod_1_ZN_1_FLR_1 HCoil Water Outlet;  !- Component 1 Outlet Node Name


!-~~~~ All MZ zone objects for zone: Corridor_Pod_1_ZN_1_FLR_1 ~~~

  NodeList,
    Corridor_Pod_1_ZN_1_FLR_1 Inlet Nodes, !- Name
    Corridor_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    Corridor_Pod_1_ZN_1_FLR_1,                 !- Zone Name
    Corridor_Pod_1_ZN_1_FLR_1 Equipment,       !- Zone Conditioning Equipment List Name
    Corridor_Pod_1_ZN_1_FLR_1 Inlet Nodes,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Corridor_Pod_1_ZN_1_FLR_1 Air Node,      !- Zone Air Node Name
    Corridor_Pod_1_ZN_1_FLR_1 Return Air Node;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Corridor_Pod_1_ZN_1_FLR_1 Equipment,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Corridor_Pod_1_ZN_1_FLR_1 VAV Box,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    Corridor_Pod_1_ZN_1_FLR_1 VAV Box,     !- Name
    Corridor_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Corridor_Pod_1_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name



  AirTerminal:SingleDuct:VAV:Reheat,
    Corridor_Pod_1_ZN_1_FLR_1 VAV Box Component,  !- Name
    Always_On,               !- Availability Schedule Name
    Corridor_Pod_1_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Corridor_Pod_1_ZN_1_FLR_1 VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.32,  !- Constant Minimum Air Flow Fraction

    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Corridor_Pod_1_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Corridor_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,     !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}


!-~~~~ ZoneMsc_tmpl: Corridor_Pod_1_ZN_1_FLR_2 ~~~


  Sizing:Zone,
    Corridor_Pod_1_ZN_1_FLR_2,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Corridor_Pod_1_ZN_1_FLR_2,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution;  !- Design Specification Zone Air Distribution Object Name

!  Corridor_Pod_1_ZN_1_FLR_2_DCV = No



  DesignSpecification:OutdoorAir,
    SZ DSOA Corridor_Pod_1_ZN_1_FLR_2,         !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.0003048,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}


  ZoneControl:Thermostat,
    Corridor_Pod_1_ZN_1_FLR_2 Thermostat,      !- Name
    Corridor_Pod_1_ZN_1_FLR_2,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Corridor_Pod_1_ZN_1_FLR_2 Dual SP Control;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Corridor_Pod_1_ZN_1_FLR_2 Dual SP Control,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,          !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;          !- Cooling Setpoint Temperature Schedule Name


!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:Water,
    Corridor_Pod_1_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Name
    Always_On,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Corridor_Pod_1_ZN_1_FLR_2 HCoil Water Inlet,  !- Water Inlet Node Name
    Corridor_Pod_1_ZN_1_FLR_2 HCoil Water Outlet,  !- Water Outlet Node Name
    Corridor_Pod_1_ZN_1_FLR_2 VAV Box Damper Node,    !- Air Inlet Node Name
    Corridor_Pod_1_ZN_1_FLR_2 VAV Box Outlet Node,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.22,  !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    54.44,  !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    HeatSys1 Corridor_Pod_1_ZN_1_FLR_2 Demand Load Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Corridor_Pod_1_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Component 1 Name
    Corridor_Pod_1_ZN_1_FLR_2 HCoil Water Inlet,  !- Component 1 Inlet Node Name
    Corridor_Pod_1_ZN_1_FLR_2 HCoil Water Outlet;  !- Component 1 Outlet Node Name


!-~~~~ All MZ zone objects for zone: Corridor_Pod_1_ZN_1_FLR_2 ~~~

  NodeList,
    Corridor_Pod_1_ZN_1_FLR_2 Inlet Nodes, !- Name
    Corridor_Pod_1_ZN_1_FLR_2 VAV Box Outlet Node;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    Corridor_Pod_1_ZN_1_FLR_2,                 !- Zone Name
    Corridor_Pod_1_ZN_1_FLR_2 Equipment,       !- Zone Conditioning Equipment List Name
    Corridor_Pod_1_ZN_1_FLR_2 Inlet Nodes,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Corridor_Pod_1_ZN_1_FLR_2 Air Node,      !- Zone Air Node Name
    Corridor_Pod_1_ZN_1_FLR_2 Return Air Node;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Corridor_Pod_1_ZN_1_FLR_2 Equipment,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Corridor_Pod_1_ZN_1_FLR_2 VAV Box,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    Corridor_Pod_1_ZN_1_FLR_2 VAV Box,     !- Name
    Corridor_Pod_1_ZN_1_FLR_2 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Corridor_Pod_1_ZN_1_FLR_2 VAV Box Component;  !- Air Terminal Name



  AirTerminal:SingleDuct:VAV:Reheat,
    Corridor_Pod_1_ZN_1_FLR_2 VAV Box Component,  !- Name
    Always_On,               !- Availability Schedule Name
    Corridor_Pod_1_ZN_1_FLR_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Corridor_Pod_1_ZN_1_FLR_2 VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.244,  !- Constant Minimum Air Flow Fraction

    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Corridor_Pod_1_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Corridor_Pod_1_ZN_1_FLR_2 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,     !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}


!-~~~~ ZoneMsc_tmpl: Corner_Class_2_Pod_1_ZN_1_FLR_1 ~~~


  Sizing:Zone,
    Corner_Class_2_Pod_1_ZN_1_FLR_1,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Corner_Class_2_Pod_1_ZN_1_FLR_1,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution;  !- Design Specification Zone Air Distribution Object Name

!  Corner_Class_2_Pod_1_ZN_1_FLR_1_DCV = No



  DesignSpecification:OutdoorAir,
    SZ DSOA Corner_Class_2_Pod_1_ZN_1_FLR_1,         !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.002387598,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}


  ZoneControl:Thermostat,
    Corner_Class_2_Pod_1_ZN_1_FLR_1 Thermostat,      !- Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Corner_Class_2_Pod_1_ZN_1_FLR_1 Dual SP Control;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Corner_Class_2_Pod_1_ZN_1_FLR_1 Dual SP Control,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,          !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;          !- Cooling Setpoint Temperature Schedule Name


!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:Water,
    Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
    Always_On,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Corner_Class_2_Pod_1_ZN_1_FLR_1 HCoil Water Inlet,  !- Water Inlet Node Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1 HCoil Water Outlet,  !- Water Outlet Node Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Damper Node,    !- Air Inlet Node Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.22,  !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    54.44,  !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    HeatSys1 Corner_Class_2_Pod_1_ZN_1_FLR_1 Demand Load Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Component 1 Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1 HCoil Water Inlet,  !- Component 1 Inlet Node Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1 HCoil Water Outlet;  !- Component 1 Outlet Node Name


!-~~~~ All MZ zone objects for zone: Corner_Class_2_Pod_1_ZN_1_FLR_1 ~~~

  NodeList,
    Corner_Class_2_Pod_1_ZN_1_FLR_1 Inlet Nodes, !- Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    Corner_Class_2_Pod_1_ZN_1_FLR_1,                 !- Zone Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1 Equipment,       !- Zone Conditioning Equipment List Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1 Inlet Nodes,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1 Air Node,      !- Zone Air Node Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1 Return Air Node;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Corner_Class_2_Pod_1_ZN_1_FLR_1 Equipment,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box,     !- Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name



  AirTerminal:SingleDuct:VAV:Reheat,
    Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Component,  !- Name
    Always_On,               !- Availability Schedule Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.76,  !- Constant Minimum Air Flow Fraction

    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,     !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}


!-~~~~ ZoneMsc_tmpl: Corner_Class_2_Pod_1_ZN_1_FLR_2 ~~~


  Sizing:Zone,
    Corner_Class_2_Pod_1_ZN_1_FLR_2,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Corner_Class_2_Pod_1_ZN_1_FLR_2,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution;  !- Design Specification Zone Air Distribution Object Name

!  Corner_Class_2_Pod_1_ZN_1_FLR_2_DCV = No



  DesignSpecification:OutdoorAir,
    SZ DSOA Corner_Class_2_Pod_1_ZN_1_FLR_2,         !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.002387598,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}


  ZoneControl:Thermostat,
    Corner_Class_2_Pod_1_ZN_1_FLR_2 Thermostat,      !- Name
    Corner_Class_2_Pod_1_ZN_1_FLR_2,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Corner_Class_2_Pod_1_ZN_1_FLR_2 Dual SP Control;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Corner_Class_2_Pod_1_ZN_1_FLR_2 Dual SP Control,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,          !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;          !- Cooling Setpoint Temperature Schedule Name


!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:Water,
    Corner_Class_2_Pod_1_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Name
    Always_On,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Corner_Class_2_Pod_1_ZN_1_FLR_2 HCoil Water Inlet,  !- Water Inlet Node Name
    Corner_Class_2_Pod_1_ZN_1_FLR_2 HCoil Water Outlet,  !- Water Outlet Node Name
    Corner_Class_2_Pod_1_ZN_1_FLR_2 VAV Box Damper Node,    !- Air Inlet Node Name
    Corner_Class_2_Pod_1_ZN_1_FLR_2 VAV Box Outlet Node,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.22,  !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    54.44,  !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    HeatSys1 Corner_Class_2_Pod_1_ZN_1_FLR_2 Demand Load Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Corner_Class_2_Pod_1_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Component 1 Name
    Corner_Class_2_Pod_1_ZN_1_FLR_2 HCoil Water Inlet,  !- Component 1 Inlet Node Name
    Corner_Class_2_Pod_1_ZN_1_FLR_2 HCoil Water Outlet;  !- Component 1 Outlet Node Name


!-~~~~ All MZ zone objects for zone: Corner_Class_2_Pod_1_ZN_1_FLR_2 ~~~

  NodeList,
    Corner_Class_2_Pod_1_ZN_1_FLR_2 Inlet Nodes, !- Name
    Corner_Class_2_Pod_1_ZN_1_FLR_2 VAV Box Outlet Node;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    Corner_Class_2_Pod_1_ZN_1_FLR_2,                 !- Zone Name
    Corner_Class_2_Pod_1_ZN_1_FLR_2 Equipment,       !- Zone Conditioning Equipment List Name
    Corner_Class_2_Pod_1_ZN_1_FLR_2 Inlet Nodes,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Corner_Class_2_Pod_1_ZN_1_FLR_2 Air Node,      !- Zone Air Node Name
    Corner_Class_2_Pod_1_ZN_1_FLR_2 Return Air Node;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Corner_Class_2_Pod_1_ZN_1_FLR_2 Equipment,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Corner_Class_2_Pod_1_ZN_1_FLR_2 VAV Box,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    Corner_Class_2_Pod_1_ZN_1_FLR_2 VAV Box,     !- Name
    Corner_Class_2_Pod_1_ZN_1_FLR_2 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Corner_Class_2_Pod_1_ZN_1_FLR_2 VAV Box Component;  !- Air Terminal Name



  AirTerminal:SingleDuct:VAV:Reheat,
    Corner_Class_2_Pod_1_ZN_1_FLR_2 VAV Box Component,  !- Name
    Always_On,               !- Availability Schedule Name
    Corner_Class_2_Pod_1_ZN_1_FLR_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Corner_Class_2_Pod_1_ZN_1_FLR_2 VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
