    Split TNW Mixed Air Outlet,  !- Air Inlet Node Name
    Split TNW Supply Equipment Outlet Node,  !- Air Outlet Node Name
    Fan:OnOff,               !- Supply Fan Object Type
    Split TNW Supply Fan,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    All Off,                 !- Supply Air Fan Operating Mode Schedule Name
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    Split TNW Heating Coil,  !- Heating Coil Name
    1,                       !- DX Heating Coil Sizing Ratio
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Split TNW Cooling Coil,  !- Cooling Coil Name
    No,                      !- Use DOAS DX Cooling Coil
    2,                       !- Minimum Supply Air Temperature {C}
    SensibleOnlyLoadControl, !- Latent Load Control
    ,                        !- Supplemental Heating Coil Object Type
    ,                        !- Supplemental Heating Coil Name
    SupplyAirFlowRate,       !- Cooling Supply Air Flow Rate Method
    AUTOSIZE,                !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- Heating Supply Air Flow Rate Method
    AUTOSIZE,                !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- No Load Supply Air Flow Rate Method
    AUTOSIZE,                !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
    AUTOSIZE,                !- Maximum Supply Air Temperature {C}
    ,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
    ,                     !- Maximum Cycling Rate {cycles/hr}
    ,                      !- Heat Pump Time Constant {s}
    ,                    !- Fraction of On-Cycle Power Use
    ,                      !- Heat Pump Fan Delay Time {s}
    ,                        !- Ancillary On-Cycle Electric Power {W}
    ,                        !- Ancillary Off-Cycle Electric Power {W}
    ,                        !- Design Heat Recovery Water Flow Rate {m3/s}
    ,                      !- Maximum Temperature for Heat Recovery {C}
    ,                        !- Heat Recovery Water Inlet Node Name
    ,                        !- Heat Recovery Water Outlet Node Name
    ,                        !- Design Specification Multispeed Object Type
    ;                        !- Design Specification Multispeed Object Name

  Controller:OutdoorAir,
    Split TNW_OA_Controller,  !- Name
    Split TNW OARelief Node,  !- Relief Air Outlet Node Name
    Split TNW Supply Equipment Inlet Node,  !- Return Air Node Name
    Split TNW Mixed Air Outlet,  !- Mixed Air Node Name
    Split TNW OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer, !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithHeating,   !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    All Off, !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ,                        !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    ,                        !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    ,                        !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
   BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AirLoopHVAC:ControllerList,
    Split TNW_OA_Controllers, !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Split TNW_OA_Controller;  !- Controller 1 Name



  AirLoopHVAC,
    Split TNW,                !- Name
    ,                        !- Controller List Name
    Split TNW Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    Split TNW Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Split TNW Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    Split TNW Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    Split TNW Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    Split TNW Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Split TNW_OA_Equipment,   !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Split TNW_OAMixing Box;   !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem,
    Split TNW_OA,             !- Name
    Split TNW_OA_Controllers, !- Controller List Name
    Split TNW_OA_Equipment;  !- Outdoor Air Equipment List Name

  OutdoorAir:Mixer,
    Split TNW_OAMixing Box,    !- Name
    Split TNW Mixed Air Outlet,  !- Mixed Air Node Name
    Split TNW OAInlet Node,  !- Outdoor Air Stream Node Name
    Split TNW OARelief Node,  !- Relief Air Stream Node Name
    Split TNW Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  AirLoopHVAC:ZoneSplitter,
    Split TNW Supply Air Splitter,  !- Name
    Split TNW Zone Equipment Inlet Node,  !- Inlet Node Name
    T NW Apartment ADU Inlet Node;  !- Outlet 1 Node Name

  AirLoopHVAC:SupplyPath,
    Split TNW,                !- Name
    Split TNW Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Split TNW Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Split TNW Return Air Mixer,  !- Name
    Split TNW Zone Equipment Outlet Node,  !- Outlet Node Name
    T NW Apartment Return Air Node;  !- Inlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    Split TNW Return Air Path,!- Name
    Split TNW Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Split TNW Return Air Mixer;  !- Component 1 Name

  Branch,
    Split TNW Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Split TNW_OA,             !- Component 1 Name
    Split TNW Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    Split TNW Mixed Air Outlet,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
    Split TNW_Unitary_Package_DX,  !- Component 2 Name
    Split TNW Mixed Air Outlet,  !- Component 2 Inlet Node Name
    Split TNW Supply Equipment Outlet Node;  !- Component 2 Outlet Node Name

  BranchList,
    Split TNW Air Loop Branches,  !- Name
    Split TNW Air Loop Main Branch;  !- Branch 1 Name

  NodeList,
    T NW Apartment Inlet Nodes,     !- Name
    T NW Apartment Direct Air Inlet Node,  !- Node 1 Name
    T NW Apartment ERV Sup Fan Outlet Node;  !- Node 2 Name

  NodeList,
    Split TNW_OANode List,    !- Name
    Split TNW OAInlet Node;  !- Node 1 Name

  OutdoorAir:NodeList,
    Split TNW_OANode List;    !- Node or NodeList Name 1

  AvailabilityManager:Scheduled,
    Split TNW Availability Manager,  !- Name
    COMPACT HVAC-ALWAYS 1;   !- Schedule Name

  AvailabilityManagerAssignmentList,
    Split TNW Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Split TNW Availability Manager;  !- Availability Manager 1 Name

  SetpointManager:SingleZone:Heating,
    SupAirTemp MngrT NW Apartment - Htg,  !- Name
    Temperature,             !- Control Variable
    12.8,                    !- Minimum Supply Air Temperature {C}
    40,                      !- Maximum Supply Air Temperature {C}
    T NW Apartment,                 !- Control Zone Name
    T NW Apartment Air Node,      !- Zone Node Name
    T NW Apartment Direct Air Inlet Node,  !- Zone Inlet Node Name
    Split TNW Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:SingleZone:Cooling,
    SupAirTemp MngrT NW Apartment - Clg,  !- Name
    Temperature,             !- Control Variable
    12.8,                    !- Minimum Supply Air Temperature {C}
    40,                      !- Maximum Supply Air Temperature {C}
    T NW Apartment,                 !- Control Zone Name
    T NW Apartment Air Node,      !- Zone Node Name
    T NW Apartment Direct Air Inlet Node,  !- Zone Inlet Node Name
    Split TNW Zone Equipment Inlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    Split TNW_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    Split TNW Zone Equipment Inlet Node,  !- Reference Setpoint Node Name
    Split TNW Mixed Air Outlet,  !- Fan Inlet Node Name
    Split TNW Supply Fan Outlet,  !- Fan Outlet Node Name
    Split TNW Mixed Air Outlet;  !- Setpoint Node or NodeList Name




!-~~~~ ZoneERV_tmpl ~~~
ZoneHVAC:EnergyRecoveryVentilator,
    T NW Apartment ERV,      !- Name
    All On,                  !- Availability Schedule Name
    T NW Apartment OA Heat Exchanger,  !- Heat Exchanger Name
    autosize,                !- Supply Air Flow Rate {m3/s}
    autosize,                !- Exhaust Air Flow Rate {m3/s}
    T NW Apartment ERV Sup Fan,   !- Supply Air Fan Name
    T NW Apartment ERV Exh Fan,   !- Exhaust Air Fan Name
    T NW Apartment ERV Ctrl,      !- ERV controller name
    0.000294105;  !- Ventilation Rate per Unit Floor Area

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    T NW Apartment ERV Ctrl,  !- Name
    ,                        !- Temperature High Limit {C}
    ,                        !- Temperature Low Limit {C}
    ,                        !- Enthalpy High Limit {J/kg}
    ,                        !- Dewpoint Temperature Limit {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,  !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,  !- Exhaust Air Enthalpy Limit
    ,                        !- Time of Day Economizer Flow Control S
    No,                      !- High Humidity Control Flag
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    No;                      !- Control High Indoor Humidity Based on Outdoor Humidity ratio

OutdoorAir:Node,
    T NW Apartment Outside Air Node;  !- 1st Node name or node list name



  HeatExchanger:AirToAir:SensibleAndLatent,
    T NW Apartment OA Heat Exchanger,  !- Name
    AllOn_Except_DD,         !- Availability Schedule Name
    AUTOSIZE,                !- Nominal Supply Air Flow Rate {m3/s}
    0.6,  !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0,  !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.623,  !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
    0,  !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    0.596,  !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0,  !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.618,  !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
    0,  !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    T NW Apartment Outside Air Node,  !- Supply Air Inlet Node Name
    T NW Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
    T NW Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
    T NW Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    No,                      !- Supply Air Outlet Temperature Control
    Rotary,                  !- Heat Exchanger Type
    ExhaustOnly,             !- Frost Control Type
    -23.3,                   !- Threshold Temperature {C}
    0.167,                   !- Initial Defrost Time Fraction {dimensionless}
    1.44;                    !- Rate of Defrost Time Fraction Increase {1/K}



Fan:OnOff,
    T NW Apartment ERV Sup Fan,  !- Name
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    T NW Apartment ERV Outlet Node,  !- Air Inlet Node Name
    T NW Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

Fan:OnOff,
    T NW Apartment ERV Exh Fan,  !- 
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    T NW Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
    T NW Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

!-~~~~ ZoneMsc_tmpl: T SE Apartment ~~~


  Sizing:Zone,
    T SE Apartment,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA T SE Apartment,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ;                        !- Design Specification Zone Air Distribution Object Name

  DesignSpecification:OutdoorAir,
    SZ DSOA T SE Apartment,         !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.001078,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  ZoneControl:Thermostat,
    T SE Apartment Thermostat,      !- Name
    T SE Apartment,                 !- Zone or ZoneList Name
    ZONE CONTROL TYPE SCHED,  !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    AptCoolingSetPoint,      !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    AptHeatingSetPoint,      !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    S Apartment Dual SP Control;  !- Control 1 Name

ZoneVentilation:WindandStackOpenArea,
    T SE Apartment Sliding Door Ventilation,  !- Name
    T SE Apartment,          !- Zone Name
    0.0374,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    6.0957,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    23.89,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

!-~~~~ CCoil_tmpl ~~~

  Coil:Cooling:DX:SingleSpeed,
    Split TSE Cooling Coil,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    AUTOSIZE,                !- Gross Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Gross Rated Sensible Heat Ratio
3.835, !- Gross Rated Cooling COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Split TSE Supply Fan Outlet,    !- Air Inlet Node Name
    Split TSE Cooling Coil Outlet,   !- Air Outlet Node Name
    Split_CapFT,             !- Total Cooling Capacity Function of Temperature Curve Name
    Split_CapFF,             !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Split_EIRFT,             !- Energy Input Ratio Function of Temperature Curve Name
    Split_EIRFF,             !- Energy Input Ratio Function of Flow Fraction Curve Name
    Split_PLR,               !- Part Load Fraction Correlation Curve Name
    ;                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}


!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:Fuel,
    Split TSE Heating Coil,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
0.8, !- Burner Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    Split TSE Cooling Coil Outlet,    !- Air Inlet Node Name
    Split TSE Supply Equipment Outlet Node,   !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0.0,                     !- Parasitic Electric Load {W}
    ,                        !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}





!-~~~~ PSZ_tmpl: T SE Apartment ~~~


  Sizing:System,
    Split TSE,           !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    T SE Apartment Direct Air,      !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    T SE Apartment ADU Inlet Node,  !- Air Inlet Node Name
    T SE Apartment Direct Air Inlet Node,  !- Air Outlet Node Name
    AUTOSIZE;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    T SE Apartment PSZ ADU,       !- Name
    T SE Apartment Direct Air Inlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    T SE Apartment Direct Air; !- Air Terminal Name


  ZoneHVAC:EquipmentList,
    T SE Apartment Equipment,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:EnergyRecoveryVentilator,  !- Zone Equipment 1 Object Type
    T SE Apartment ERV,      !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    T SE Apartment PSZ ADU,       !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentConnections,
    T SE Apartment,                 !- Zone Name
    T SE Apartment Equipment,       !- Zone Conditioning Equipment List Name
    T SE Apartment Inlet Nodes,     !- Zone Air Inlet Node or NodeList Name
    T SE Apartment Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    T SE Apartment Air Node,      !- Zone Air Node Name
    T SE Apartment Return Air Node;  !- Zone Return Air Node or NodeList Name

  NodeList,
    T SE Apartment Exhaust Nodes,  !- Name
    T SE Apartment Zone Exhaust Node;  !- Node 2 Name


  Fan:OnOff,
    Split TSE Supply Fan,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
0.55575, !- Fan Total Efficiency
622.5, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
0.855, !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    Split TSE Mixed Air Outlet,  !- Air Inlet Node Name
    Split TSE Supply Fan Outlet,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;              !- End-Use Subcategory

  AirLoopHVAC:UnitarySystem,
    Split TSE_Unitary_Package_DX,  !- Name
    Load,                    !- Control Type
    T SE Apartment,              !- Controlling Zone or Thermostat Location
    None,                    !- Dehumidification Control Type
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    Split TSE Mixed Air Outlet,  !- Air Inlet Node Name
    Split TSE Supply Equipment Outlet Node,  !- Air Outlet Node Name
    Fan:OnOff,               !- Supply Fan Object Type
    Split TSE Supply Fan,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    All Off,                 !- Supply Air Fan Operating Mode Schedule Name
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    Split TSE Heating Coil,  !- Heating Coil Name
    1,                       !- DX Heating Coil Sizing Ratio
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Split TSE Cooling Coil,  !- Cooling Coil Name
    No,                      !- Use DOAS DX Cooling Coil
    2,                       !- Minimum Supply Air Temperature {C}
    SensibleOnlyLoadControl, !- Latent Load Control
    ,                        !- Supplemental Heating Coil Object Type
    ,                        !- Supplemental Heating Coil Name
    SupplyAirFlowRate,       !- Cooling Supply Air Flow Rate Method
    AUTOSIZE,                !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- Heating Supply Air Flow Rate Method
    AUTOSIZE,                !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- No Load Supply Air Flow Rate Method
    AUTOSIZE,                !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
    AUTOSIZE,                !- Maximum Supply Air Temperature {C}
    ,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
    ,                     !- Maximum Cycling Rate {cycles/hr}
    ,                      !- Heat Pump Time Constant {s}
    ,                    !- Fraction of On-Cycle Power Use
    ,                      !- Heat Pump Fan Delay Time {s}
    ,                        !- Ancillary On-Cycle Electric Power {W}
    ,                        !- Ancillary Off-Cycle Electric Power {W}
    ,                        !- Design Heat Recovery Water Flow Rate {m3/s}
    ,                      !- Maximum Temperature for Heat Recovery {C}
    ,                        !- Heat Recovery Water Inlet Node Name
    ,                        !- Heat Recovery Water Outlet Node Name
    ,                        !- Design Specification Multispeed Object Type
    ;                        !- Design Specification Multispeed Object Name

  Controller:OutdoorAir,
    Split TSE_OA_Controller,  !- Name
    Split TSE OARelief Node,  !- Relief Air Outlet Node Name
    Split TSE Supply Equipment Inlet Node,  !- Return Air Node Name
    Split TSE Mixed Air Outlet,  !- Mixed Air Node Name
    Split TSE OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer, !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithHeating,   !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    All Off, !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ,                        !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    ,                        !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    ,                        !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
   BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AirLoopHVAC:ControllerList,
    Split TSE_OA_Controllers, !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Split TSE_OA_Controller;  !- Controller 1 Name



  AirLoopHVAC,
    Split TSE,                !- Name
    ,                        !- Controller List Name
    Split TSE Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    Split TSE Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Split TSE Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    Split TSE Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    Split TSE Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    Split TSE Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Split TSE_OA_Equipment,   !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Split TSE_OAMixing Box;   !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem,
    Split TSE_OA,             !- Name
    Split TSE_OA_Controllers, !- Controller List Name
    Split TSE_OA_Equipment;  !- Outdoor Air Equipment List Name

  OutdoorAir:Mixer,
    Split TSE_OAMixing Box,    !- Name
    Split TSE Mixed Air Outlet,  !- Mixed Air Node Name
    Split TSE OAInlet Node,  !- Outdoor Air Stream Node Name
    Split TSE OARelief Node,  !- Relief Air Stream Node Name
    Split TSE Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  AirLoopHVAC:ZoneSplitter,
    Split TSE Supply Air Splitter,  !- Name
    Split TSE Zone Equipment Inlet Node,  !- Inlet Node Name
    T SE Apartment ADU Inlet Node;  !- Outlet 1 Node Name

  AirLoopHVAC:SupplyPath,
    Split TSE,                !- Name
    Split TSE Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Split TSE Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Split TSE Return Air Mixer,  !- Name
    Split TSE Zone Equipment Outlet Node,  !- Outlet Node Name
    T SE Apartment Return Air Node;  !- Inlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    Split TSE Return Air Path,!- Name
    Split TSE Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Split TSE Return Air Mixer;  !- Component 1 Name

  Branch,
    Split TSE Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Split TSE_OA,             !- Component 1 Name
    Split TSE Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    Split TSE Mixed Air Outlet,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
    Split TSE_Unitary_Package_DX,  !- Component 2 Name
    Split TSE Mixed Air Outlet,  !- Component 2 Inlet Node Name
    Split TSE Supply Equipment Outlet Node;  !- Component 2 Outlet Node Name

  BranchList,
    Split TSE Air Loop Branches,  !- Name
    Split TSE Air Loop Main Branch;  !- Branch 1 Name

  NodeList,
    T SE Apartment Inlet Nodes,     !- Name
    T SE Apartment Direct Air Inlet Node,  !- Node 1 Name
    T SE Apartment ERV Sup Fan Outlet Node;  !- Node 2 Name

  NodeList,
    Split TSE_OANode List,    !- Name
    Split TSE OAInlet Node;  !- Node 1 Name

  OutdoorAir:NodeList,
    Split TSE_OANode List;    !- Node or NodeList Name 1

  AvailabilityManager:Scheduled,
    Split TSE Availability Manager,  !- Name
    COMPACT HVAC-ALWAYS 1;   !- Schedule Name

  AvailabilityManagerAssignmentList,
    Split TSE Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Split TSE Availability Manager;  !- Availability Manager 1 Name

  SetpointManager:SingleZone:Heating,
    SupAirTemp MngrT SE Apartment - Htg,  !- Name
    Temperature,             !- Control Variable
    12.8,                    !- Minimum Supply Air Temperature {C}
    40,                      !- Maximum Supply Air Temperature {C}
    T SE Apartment,                 !- Control Zone Name
    T SE Apartment Air Node,      !- Zone Node Name
    T SE Apartment Direct Air Inlet Node,  !- Zone Inlet Node Name
    Split TSE Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:SingleZone:Cooling,
    SupAirTemp MngrT SE Apartment - Clg,  !- Name
    Temperature,             !- Control Variable
    12.8,                    !- Minimum Supply Air Temperature {C}
    40,                      !- Maximum Supply Air Temperature {C}
    T SE Apartment,                 !- Control Zone Name
    T SE Apartment Air Node,      !- Zone Node Name
    T SE Apartment Direct Air Inlet Node,  !- Zone Inlet Node Name
    Split TSE Zone Equipment Inlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    Split TSE_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    Split TSE Zone Equipment Inlet Node,  !- Reference Setpoint Node Name
    Split TSE Mixed Air Outlet,  !- Fan Inlet Node Name
    Split TSE Supply Fan Outlet,  !- Fan Outlet Node Name
    Split TSE Mixed Air Outlet;  !- Setpoint Node or NodeList Name




!-~~~~ ZoneERV_tmpl ~~~
ZoneHVAC:EnergyRecoveryVentilator,
    T SE Apartment ERV,      !- Name
    All On,                  !- Availability Schedule Name
    T SE Apartment OA Heat Exchanger,  !- Heat Exchanger Name
    autosize,                !- Supply Air Flow Rate {m3/s}
    autosize,                !- Exhaust Air Flow Rate {m3/s}
    T SE Apartment ERV Sup Fan,   !- Supply Air Fan Name
    T SE Apartment ERV Exh Fan,   !- Exhaust Air Fan Name
    T SE Apartment ERV Ctrl,      !- ERV controller name
    0.000294105;  !- Ventilation Rate per Unit Floor Area

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    T SE Apartment ERV Ctrl,  !- Name
    ,                        !- Temperature High Limit {C}
    ,                        !- Temperature Low Limit {C}
    ,                        !- Enthalpy High Limit {J/kg}
    ,                        !- Dewpoint Temperature Limit {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,  !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,  !- Exhaust Air Enthalpy Limit
    ,                        !- Time of Day Economizer Flow Control S
    No,                      !- High Humidity Control Flag
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    No;                      !- Control High Indoor Humidity Based on Outdoor Humidity ratio

OutdoorAir:Node,
    T SE Apartment Outside Air Node;  !- 1st Node name or node list name



  HeatExchanger:AirToAir:SensibleAndLatent,
    T SE Apartment OA Heat Exchanger,  !- Name
    AllOn_Except_DD,         !- Availability Schedule Name
    AUTOSIZE,                !- Nominal Supply Air Flow Rate {m3/s}
    0.6,  !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0,  !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.623,  !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
    0,  !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    0.596,  !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0,  !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.618,  !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
    0,  !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    T SE Apartment Outside Air Node,  !- Supply Air Inlet Node Name
    T SE Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
    T SE Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
    T SE Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    No,                      !- Supply Air Outlet Temperature Control
    Rotary,                  !- Heat Exchanger Type
    ExhaustOnly,             !- Frost Control Type
    -23.3,                   !- Threshold Temperature {C}
    0.167,                   !- Initial Defrost Time Fraction {dimensionless}
    1.44;                    !- Rate of Defrost Time Fraction Increase {1/K}



Fan:OnOff,
    T SE Apartment ERV Sup Fan,  !- Name
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    T SE Apartment ERV Outlet Node,  !- Air Inlet Node Name
    T SE Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

Fan:OnOff,
    T SE Apartment ERV Exh Fan,  !- 
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    T SE Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
    T SE Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

!-~~~~ ZoneMsc_tmpl: T NE Apartment ~~~


  Sizing:Zone,
    T NE Apartment,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA T NE Apartment,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ;                        !- Design Specification Zone Air Distribution Object Name

  DesignSpecification:OutdoorAir,
    SZ DSOA T NE Apartment,         !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.001078,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  ZoneControl:Thermostat,
    T NE Apartment Thermostat,      !- Name
    T NE Apartment,                 !- Zone or ZoneList Name
    ZONE CONTROL TYPE SCHED,  !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    AptCoolingSetPoint,      !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    AptHeatingSetPoint,      !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    N Apartment Dual SP Control;  !- Control 1 Name

ZoneVentilation:WindandStackOpenArea,
    T NE Apartment Sliding Door Ventilation,  !- Name
    T NE Apartment,          !- Zone Name
    0.0374,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    6.0957,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    23.89,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

!-~~~~ CCoil_tmpl ~~~

  Coil:Cooling:DX:SingleSpeed,
    Split TNE Cooling Coil,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    AUTOSIZE,                !- Gross Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Gross Rated Sensible Heat Ratio
3.835, !- Gross Rated Cooling COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Split TNE Supply Fan Outlet,    !- Air Inlet Node Name
    Split TNE Cooling Coil Outlet,   !- Air Outlet Node Name
    Split_CapFT,             !- Total Cooling Capacity Function of Temperature Curve Name
    Split_CapFF,             !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Split_EIRFT,             !- Energy Input Ratio Function of Temperature Curve Name
    Split_EIRFF,             !- Energy Input Ratio Function of Flow Fraction Curve Name
    Split_PLR,               !- Part Load Fraction Correlation Curve Name
    ;                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}


!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:Fuel,
    Split TNE Heating Coil,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
0.8, !- Burner Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    Split TNE Cooling Coil Outlet,    !- Air Inlet Node Name
    Split TNE Supply Equipment Outlet Node,   !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0.0,                     !- Parasitic Electric Load {W}
    ,                        !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}





!-~~~~ PSZ_tmpl: T NE Apartment ~~~


  Sizing:System,
    Split TNE,           !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    T NE Apartment Direct Air,      !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    T NE Apartment ADU Inlet Node,  !- Air Inlet Node Name
    T NE Apartment Direct Air Inlet Node,  !- Air Outlet Node Name
    AUTOSIZE;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    T NE Apartment PSZ ADU,       !- Name
    T NE Apartment Direct Air Inlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    T NE Apartment Direct Air; !- Air Terminal Name


  ZoneHVAC:EquipmentList,
    T NE Apartment Equipment,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:EnergyRecoveryVentilator,  !- Zone Equipment 1 Object Type
    T NE Apartment ERV,      !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    T NE Apartment PSZ ADU,       !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentConnections,
    T NE Apartment,                 !- Zone Name
    T NE Apartment Equipment,       !- Zone Conditioning Equipment List Name
    T NE Apartment Inlet Nodes,     !- Zone Air Inlet Node or NodeList Name
    T NE Apartment Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    T NE Apartment Air Node,      !- Zone Air Node Name
    T NE Apartment Return Air Node;  !- Zone Return Air Node or NodeList Name

  NodeList,
    T NE Apartment Exhaust Nodes,  !- Name
    T NE Apartment Zone Exhaust Node;  !- Node 2 Name


  Fan:OnOff,
    Split TNE Supply Fan,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
0.55575, !- Fan Total Efficiency
622.5, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
0.855, !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    Split TNE Mixed Air Outlet,  !- Air Inlet Node Name
    Split TNE Supply Fan Outlet,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;              !- End-Use Subcategory

  AirLoopHVAC:UnitarySystem,
    Split TNE_Unitary_Package_DX,  !- Name
    Load,                    !- Control Type
    T NE Apartment,              !- Controlling Zone or Thermostat Location
    None,                    !- Dehumidification Control Type
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    Split TNE Mixed Air Outlet,  !- Air Inlet Node Name
    Split TNE Supply Equipment Outlet Node,  !- Air Outlet Node Name
    Fan:OnOff,               !- Supply Fan Object Type
    Split TNE Supply Fan,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    All Off,                 !- Supply Air Fan Operating Mode Schedule Name
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    Split TNE Heating Coil,  !- Heating Coil Name
    1,                       !- DX Heating Coil Sizing Ratio
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Split TNE Cooling Coil,  !- Cooling Coil Name
    No,                      !- Use DOAS DX Cooling Coil
    2,                       !- Minimum Supply Air Temperature {C}
    SensibleOnlyLoadControl, !- Latent Load Control
    ,                        !- Supplemental Heating Coil Object Type
    ,                        !- Supplemental Heating Coil Name
    SupplyAirFlowRate,       !- Cooling Supply Air Flow Rate Method
    AUTOSIZE,                !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- Heating Supply Air Flow Rate Method
    AUTOSIZE,                !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- No Load Supply Air Flow Rate Method
    AUTOSIZE,                !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
    AUTOSIZE,                !- Maximum Supply Air Temperature {C}
    ,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
    ,                     !- Maximum Cycling Rate {cycles/hr}
    ,                      !- Heat Pump Time Constant {s}
    ,                    !- Fraction of On-Cycle Power Use
    ,                      !- Heat Pump Fan Delay Time {s}
    ,                        !- Ancillary On-Cycle Electric Power {W}
    ,                        !- Ancillary Off-Cycle Electric Power {W}
    ,                        !- Design Heat Recovery Water Flow Rate {m3/s}
    ,                      !- Maximum Temperature for Heat Recovery {C}
    ,                        !- Heat Recovery Water Inlet Node Name
    ,                        !- Heat Recovery Water Outlet Node Name
    ,                        !- Design Specification Multispeed Object Type
    ;                        !- Design Specification Multispeed Object Name

  Controller:OutdoorAir,
    Split TNE_OA_Controller,  !- Name
    Split TNE OARelief Node,  !- Relief Air Outlet Node Name
    Split TNE Supply Equipment Inlet Node,  !- Return Air Node Name
    Split TNE Mixed Air Outlet,  !- Mixed Air Node Name
    Split TNE OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer, !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithHeating,   !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    All Off, !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ,                        !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    ,                        !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    ,                        !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
   BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AirLoopHVAC:ControllerList,
    Split TNE_OA_Controllers, !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Split TNE_OA_Controller;  !- Controller 1 Name



  AirLoopHVAC,
    Split TNE,                !- Name
    ,                        !- Controller List Name
    Split TNE Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    Split TNE Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Split TNE Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    Split TNE Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    Split TNE Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    Split TNE Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Split TNE_OA_Equipment,   !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Split TNE_OAMixing Box;   !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem,
    Split TNE_OA,             !- Name
    Split TNE_OA_Controllers, !- Controller List Name
    Split TNE_OA_Equipment;  !- Outdoor Air Equipment List Name

  OutdoorAir:Mixer,
    Split TNE_OAMixing Box,    !- Name
    Split TNE Mixed Air Outlet,  !- Mixed Air Node Name
    Split TNE OAInlet Node,  !- Outdoor Air Stream Node Name
    Split TNE OARelief Node,  !- Relief Air Stream Node Name
    Split TNE Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  AirLoopHVAC:ZoneSplitter,
    Split TNE Supply Air Splitter,  !- Name
    Split TNE Zone Equipment Inlet Node,  !- Inlet Node Name
    T NE Apartment ADU Inlet Node;  !- Outlet 1 Node Name

  AirLoopHVAC:SupplyPath,
    Split TNE,                !- Name
    Split TNE Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Split TNE Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Split TNE Return Air Mixer,  !- Name
    Split TNE Zone Equipment Outlet Node,  !- Outlet Node Name
    T NE Apartment Return Air Node;  !- Inlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    Split TNE Return Air Path,!- Name
    Split TNE Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Split TNE Return Air Mixer;  !- Component 1 Name

  Branch,
    Split TNE Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Split TNE_OA,             !- Component 1 Name
    Split TNE Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    Split TNE Mixed Air Outlet,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
    Split TNE_Unitary_Package_DX,  !- Component 2 Name
    Split TNE Mixed Air Outlet,  !- Component 2 Inlet Node Name
    Split TNE Supply Equipment Outlet Node;  !- Component 2 Outlet Node Name

  BranchList,
    Split TNE Air Loop Branches,  !- Name
    Split TNE Air Loop Main Branch;  !- Branch 1 Name

  NodeList,
    T NE Apartment Inlet Nodes,     !- Name
    T NE Apartment Direct Air Inlet Node,  !- Node 1 Name
    T NE Apartment ERV Sup Fan Outlet Node;  !- Node 2 Name

  NodeList,
    Split TNE_OANode List,    !- Name
    Split TNE OAInlet Node;  !- Node 1 Name

  OutdoorAir:NodeList,
    Split TNE_OANode List;    !- Node or NodeList Name 1

  AvailabilityManager:Scheduled,
    Split TNE Availability Manager,  !- Name
    COMPACT HVAC-ALWAYS 1;   !- Schedule Name

  AvailabilityManagerAssignmentList,
    Split TNE Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Split TNE Availability Manager;  !- Availability Manager 1 Name

  SetpointManager:SingleZone:Heating,
    SupAirTemp MngrT NE Apartment - Htg,  !- Name
    Temperature,             !- Control Variable
    12.8,                    !- Minimum Supply Air Temperature {C}
    40,                      !- Maximum Supply Air Temperature {C}
    T NE Apartment,                 !- Control Zone Name
    T NE Apartment Air Node,      !- Zone Node Name
    T NE Apartment Direct Air Inlet Node,  !- Zone Inlet Node Name
    Split TNE Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:SingleZone:Cooling,
    SupAirTemp MngrT NE Apartment - Clg,  !- Name
    Temperature,             !- Control Variable
    12.8,                    !- Minimum Supply Air Temperature {C}
    40,                      !- Maximum Supply Air Temperature {C}
    T NE Apartment,                 !- Control Zone Name
    T NE Apartment Air Node,      !- Zone Node Name
    T NE Apartment Direct Air Inlet Node,  !- Zone Inlet Node Name
    Split TNE Zone Equipment Inlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    Split TNE_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    Split TNE Zone Equipment Inlet Node,  !- Reference Setpoint Node Name
    Split TNE Mixed Air Outlet,  !- Fan Inlet Node Name
    Split TNE Supply Fan Outlet,  !- Fan Outlet Node Name
    Split TNE Mixed Air Outlet;  !- Setpoint Node or NodeList Name




!-~~~~ ZoneERV_tmpl ~~~
ZoneHVAC:EnergyRecoveryVentilator,
    T NE Apartment ERV,      !- Name
    All On,                  !- Availability Schedule Name
    T NE Apartment OA Heat Exchanger,  !- Heat Exchanger Name
    autosize,                !- Supply Air Flow Rate {m3/s}
    autosize,                !- Exhaust Air Flow Rate {m3/s}
    T NE Apartment ERV Sup Fan,   !- Supply Air Fan Name
    T NE Apartment ERV Exh Fan,   !- Exhaust Air Fan Name
    T NE Apartment ERV Ctrl,      !- ERV controller name
    0.000294105;  !- Ventilation Rate per Unit Floor Area

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    T NE Apartment ERV Ctrl,  !- Name
    ,                        !- Temperature High Limit {C}
    ,                        !- Temperature Low Limit {C}
    ,                        !- Enthalpy High Limit {J/kg}
    ,                        !- Dewpoint Temperature Limit {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,  !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,  !- Exhaust Air Enthalpy Limit
    ,                        !- Time of Day Economizer Flow Control S
    No,                      !- High Humidity Control Flag
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    No;                      !- Control High Indoor Humidity Based on Outdoor Humidity ratio

OutdoorAir:Node,
    T NE Apartment Outside Air Node;  !- 1st Node name or node list name



  HeatExchanger:AirToAir:SensibleAndLatent,
    T NE Apartment OA Heat Exchanger,  !- Name
    AllOn_Except_DD,         !- Availability Schedule Name
    AUTOSIZE,                !- Nominal Supply Air Flow Rate {m3/s}
    0.6,  !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0,  !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.623,  !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
    0,  !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    0.596,  !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0,  !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.618,  !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
    0,  !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    T NE Apartment Outside Air Node,  !- Supply Air Inlet Node Name
    T NE Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
    T NE Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
    T NE Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    No,                      !- Supply Air Outlet Temperature Control
    Rotary,                  !- Heat Exchanger Type
    ExhaustOnly,             !- Frost Control Type
    -23.3,                   !- Threshold Temperature {C}
    0.167,                   !- Initial Defrost Time Fraction {dimensionless}
    1.44;                    !- Rate of Defrost Time Fraction Increase {1/K}



Fan:OnOff,
    T NE Apartment ERV Sup Fan,  !- Name
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    T NE Apartment ERV Outlet Node,  !- Air Inlet Node Name
    T NE Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

Fan:OnOff,
    T NE Apartment ERV Exh Fan,  !- 
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    T NE Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
    T NE Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

!-~~~~ ZoneMsc_tmpl: T N1 Apartment ~~~


  Sizing:Zone,
    T N1 Apartment,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA T N1 Apartment,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ;                        !- Design Specification Zone Air Distribution Object Name

  DesignSpecification:OutdoorAir,
    SZ DSOA T N1 Apartment,         !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.001078,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  ZoneControl:Thermostat,
    T N1 Apartment Thermostat,      !- Name
    T N1 Apartment,                 !- Zone or ZoneList Name
    ZONE CONTROL TYPE SCHED,  !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    AptCoolingSetPoint,      !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    AptHeatingSetPoint,      !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    N Apartment Dual SP Control;  !- Control 1 Name

ZoneVentilation:WindandStackOpenArea,
    T N1 Apartment Sliding Door Ventilation,  !- Name
    T N1 Apartment,          !- Zone Name
    0.0374,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    6.0957,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    23.89,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

!-~~~~ CCoil_tmpl ~~~

  Coil:Cooling:DX:SingleSpeed,
    Split TN1 Cooling Coil,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    AUTOSIZE,                !- Gross Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Gross Rated Sensible Heat Ratio
3.835, !- Gross Rated Cooling COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Split TN1 Supply Fan Outlet,    !- Air Inlet Node Name
    Split TN1 Cooling Coil Outlet,   !- Air Outlet Node Name
    Split_CapFT,             !- Total Cooling Capacity Function of Temperature Curve Name
    Split_CapFF,             !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Split_EIRFT,             !- Energy Input Ratio Function of Temperature Curve Name
    Split_EIRFF,             !- Energy Input Ratio Function of Flow Fraction Curve Name
    Split_PLR,               !- Part Load Fraction Correlation Curve Name
    ;                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}


!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:Fuel,
    Split TN1 Heating Coil,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
0.8, !- Burner Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    Split TN1 Cooling Coil Outlet,    !- Air Inlet Node Name
    Split TN1 Supply Equipment Outlet Node,   !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0.0,                     !- Parasitic Electric Load {W}
    ,                        !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}





!-~~~~ PSZ_tmpl: T N1 Apartment ~~~


  Sizing:System,
    Split TN1,           !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    T N1 Apartment Direct Air,      !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    T N1 Apartment ADU Inlet Node,  !- Air Inlet Node Name
    T N1 Apartment Direct Air Inlet Node,  !- Air Outlet Node Name
    AUTOSIZE;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    T N1 Apartment PSZ ADU,       !- Name
    T N1 Apartment Direct Air Inlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    T N1 Apartment Direct Air; !- Air Terminal Name


  ZoneHVAC:EquipmentList,
    T N1 Apartment Equipment,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:EnergyRecoveryVentilator,  !- Zone Equipment 1 Object Type
    T N1 Apartment ERV,      !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    T N1 Apartment PSZ ADU,       !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentConnections,
    T N1 Apartment,                 !- Zone Name
    T N1 Apartment Equipment,       !- Zone Conditioning Equipment List Name
    T N1 Apartment Inlet Nodes,     !- Zone Air Inlet Node or NodeList Name
    T N1 Apartment Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    T N1 Apartment Air Node,      !- Zone Air Node Name
    T N1 Apartment Return Air Node;  !- Zone Return Air Node or NodeList Name

  NodeList,
    T N1 Apartment Exhaust Nodes,  !- Name
    T N1 Apartment Zone Exhaust Node;  !- Node 2 Name


  Fan:OnOff,
    Split TN1 Supply Fan,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
0.55575, !- Fan Total Efficiency
622.5, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
0.855, !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    Split TN1 Mixed Air Outlet,  !- Air Inlet Node Name
    Split TN1 Supply Fan Outlet,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;              !- End-Use Subcategory

  AirLoopHVAC:UnitarySystem,
    Split TN1_Unitary_Package_DX,  !- Name
    Load,                    !- Control Type
    T N1 Apartment,              !- Controlling Zone or Thermostat Location
    None,                    !- Dehumidification Control Type
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    Split TN1 Mixed Air Outlet,  !- Air Inlet Node Name
    Split TN1 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    Fan:OnOff,               !- Supply Fan Object Type
    Split TN1 Supply Fan,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    All Off,                 !- Supply Air Fan Operating Mode Schedule Name
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    Split TN1 Heating Coil,  !- Heating Coil Name
    1,                       !- DX Heating Coil Sizing Ratio
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Split TN1 Cooling Coil,  !- Cooling Coil Name
    No,                      !- Use DOAS DX Cooling Coil
    2,                       !- Minimum Supply Air Temperature {C}
    SensibleOnlyLoadControl, !- Latent Load Control
    ,                        !- Supplemental Heating Coil Object Type
    ,                        !- Supplemental Heating Coil Name
    SupplyAirFlowRate,       !- Cooling Supply Air Flow Rate Method
    AUTOSIZE,                !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- Heating Supply Air Flow Rate Method
    AUTOSIZE,                !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- No Load Supply Air Flow Rate Method
    AUTOSIZE,                !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
    AUTOSIZE,                !- Maximum Supply Air Temperature {C}
    ,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
    ,                     !- Maximum Cycling Rate {cycles/hr}
    ,                      !- Heat Pump Time Constant {s}
    ,                    !- Fraction of On-Cycle Power Use
    ,                      !- Heat Pump Fan Delay Time {s}
    ,                        !- Ancillary On-Cycle Electric Power {W}
    ,                        !- Ancillary Off-Cycle Electric Power {W}
    ,                        !- Design Heat Recovery Water Flow Rate {m3/s}
    ,                      !- Maximum Temperature for Heat Recovery {C}
    ,                        !- Heat Recovery Water Inlet Node Name
    ,                        !- Heat Recovery Water Outlet Node Name
    ,                        !- Design Specification Multispeed Object Type
    ;                        !- Design Specification Multispeed Object Name

  Controller:OutdoorAir,
    Split TN1_OA_Controller,  !- Name
    Split TN1 OARelief Node,  !- Relief Air Outlet Node Name
    Split TN1 Supply Equipment Inlet Node,  !- Return Air Node Name
    Split TN1 Mixed Air Outlet,  !- Mixed Air Node Name
    Split TN1 OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer, !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithHeating,   !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    All Off, !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ,                        !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    ,                        !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    ,                        !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
   BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AirLoopHVAC:ControllerList,
    Split TN1_OA_Controllers, !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Split TN1_OA_Controller;  !- Controller 1 Name



  AirLoopHVAC,
    Split TN1,                !- Name
    ,                        !- Controller List Name
    Split TN1 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    Split TN1 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Split TN1 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    Split TN1 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    Split TN1 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    Split TN1 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Split TN1_OA_Equipment,   !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Split TN1_OAMixing Box;   !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem,
    Split TN1_OA,             !- Name
    Split TN1_OA_Controllers, !- Controller List Name
    Split TN1_OA_Equipment;  !- Outdoor Air Equipment List Name

  OutdoorAir:Mixer,
    Split TN1_OAMixing Box,    !- Name
    Split TN1 Mixed Air Outlet,  !- Mixed Air Node Name
    Split TN1 OAInlet Node,  !- Outdoor Air Stream Node Name
    Split TN1 OARelief Node,  !- Relief Air Stream Node Name
    Split TN1 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  AirLoopHVAC:ZoneSplitter,
    Split TN1 Supply Air Splitter,  !- Name
    Split TN1 Zone Equipment Inlet Node,  !- Inlet Node Name
    T N1 Apartment ADU Inlet Node;  !- Outlet 1 Node Name

  AirLoopHVAC:SupplyPath,
    Split TN1,                !- Name
    Split TN1 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Split TN1 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Split TN1 Return Air Mixer,  !- Name
    Split TN1 Zone Equipment Outlet Node,  !- Outlet Node Name
    T N1 Apartment Return Air Node;  !- Inlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    Split TN1 Return Air Path,!- Name
    Split TN1 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Split TN1 Return Air Mixer;  !- Component 1 Name

  Branch,
    Split TN1 Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Split TN1_OA,             !- Component 1 Name
    Split TN1 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    Split TN1 Mixed Air Outlet,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
    Split TN1_Unitary_Package_DX,  !- Component 2 Name
    Split TN1 Mixed Air Outlet,  !- Component 2 Inlet Node Name
    Split TN1 Supply Equipment Outlet Node;  !- Component 2 Outlet Node Name

  BranchList,
    Split TN1 Air Loop Branches,  !- Name
    Split TN1 Air Loop Main Branch;  !- Branch 1 Name

  NodeList,
    T N1 Apartment Inlet Nodes,     !- Name
    T N1 Apartment Direct Air Inlet Node,  !- Node 1 Name
    T N1 Apartment ERV Sup Fan Outlet Node;  !- Node 2 Name

  NodeList,
    Split TN1_OANode List,    !- Name
    Split TN1 OAInlet Node;  !- Node 1 Name

  OutdoorAir:NodeList,
    Split TN1_OANode List;    !- Node or NodeList Name 1

  AvailabilityManager:Scheduled,
    Split TN1 Availability Manager,  !- Name
    COMPACT HVAC-ALWAYS 1;   !- Schedule Name

  AvailabilityManagerAssignmentList,
    Split TN1 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Split TN1 Availability Manager;  !- Availability Manager 1 Name

  SetpointManager:SingleZone:Heating,
    SupAirTemp MngrT N1 Apartment - Htg,  !- Name
    Temperature,             !- Control Variable
    12.8,                    !- Minimum Supply Air Temperature {C}
    40,                      !- Maximum Supply Air Temperature {C}
    T N1 Apartment,                 !- Control Zone Name
    T N1 Apartment Air Node,      !- Zone Node Name
    T N1 Apartment Direct Air Inlet Node,  !- Zone Inlet Node Name
    Split TN1 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:SingleZone:Cooling,
    SupAirTemp MngrT N1 Apartment - Clg,  !- Name
    Temperature,             !- Control Variable
    12.8,                    !- Minimum Supply Air Temperature {C}
    40,                      !- Maximum Supply Air Temperature {C}
    T N1 Apartment,                 !- Control Zone Name
    T N1 Apartment Air Node,      !- Zone Node Name
    T N1 Apartment Direct Air Inlet Node,  !- Zone Inlet Node Name
    Split TN1 Zone Equipment Inlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    Split TN1_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    Split TN1 Zone Equipment Inlet Node,  !- Reference Setpoint Node Name
    Split TN1 Mixed Air Outlet,  !- Fan Inlet Node Name
    Split TN1 Supply Fan Outlet,  !- Fan Outlet Node Name
    Split TN1 Mixed Air Outlet;  !- Setpoint Node or NodeList Name




!-~~~~ ZoneERV_tmpl ~~~
ZoneHVAC:EnergyRecoveryVentilator,
    T N1 Apartment ERV,      !- Name
    All On,                  !- Availability Schedule Name
    T N1 Apartment OA Heat Exchanger,  !- Heat Exchanger Name
    autosize,                !- Supply Air Flow Rate {m3/s}
    autosize,                !- Exhaust Air Flow Rate {m3/s}
    T N1 Apartment ERV Sup Fan,   !- Supply Air Fan Name
    T N1 Apartment ERV Exh Fan,   !- Exhaust Air Fan Name
    T N1 Apartment ERV Ctrl,      !- ERV controller name
    0.000294105;  !- Ventilation Rate per Unit Floor Area

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    T N1 Apartment ERV Ctrl,  !- Name
    ,                        !- Temperature High Limit {C}
    ,                        !- Temperature Low Limit {C}
    ,                        !- Enthalpy High Limit {J/kg}
    ,                        !- Dewpoint Temperature Limit {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,  !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,  !- Exhaust Air Enthalpy Limit
    ,                        !- Time of Day Economizer Flow Control S
    No,                      !- High Humidity Control Flag
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    No;                      !- Control High Indoor Humidity Based on Outdoor Humidity ratio

OutdoorAir:Node,
    T N1 Apartment Outside Air Node;  !- 1st Node name or node list name



  HeatExchanger:AirToAir:SensibleAndLatent,
    T N1 Apartment OA Heat Exchanger,  !- Name
    AllOn_Except_DD,         !- Availability Schedule Name
    AUTOSIZE,                !- Nominal Supply Air Flow Rate {m3/s}
    0.6,  !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0,  !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.623,  !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
    0,  !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    0.596,  !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0,  !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.618,  !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
    0,  !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    T N1 Apartment Outside Air Node,  !- Supply Air Inlet Node Name
    T N1 Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
    T N1 Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
    T N1 Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    No,                      !- Supply Air Outlet Temperature Control
    Rotary,                  !- Heat Exchanger Type
    ExhaustOnly,             !- Frost Control Type
    -23.3,                   !- Threshold Temperature {C}
    0.167,                   !- Initial Defrost Time Fraction {dimensionless}
    1.44;                    !- Rate of Defrost Time Fraction Increase {1/K}



Fan:OnOff,
    T N1 Apartment ERV Sup Fan,  !- Name
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    T N1 Apartment ERV Outlet Node,  !- Air Inlet Node Name
    T N1 Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

Fan:OnOff,
    T N1 Apartment ERV Exh Fan,  !- 
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    T N1 Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
    T N1 Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

!-~~~~ ZoneMsc_tmpl: T N2 Apartment ~~~


  Sizing:Zone,
    T N2 Apartment,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA T N2 Apartment,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ;                        !- Design Specification Zone Air Distribution Object Name

  DesignSpecification:OutdoorAir,
    SZ DSOA T N2 Apartment,         !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.001078,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  ZoneControl:Thermostat,
    T N2 Apartment Thermostat,      !- Name
    T N2 Apartment,                 !- Zone or ZoneList Name
    ZONE CONTROL TYPE SCHED,  !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    AptCoolingSetPoint,      !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    AptHeatingSetPoint,      !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    N Apartment Dual SP Control;  !- Control 1 Name

ZoneVentilation:WindandStackOpenArea,
    T N2 Apartment Sliding Door Ventilation,  !- Name
    T N2 Apartment,          !- Zone Name
    0.0374,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    6.0957,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    23.89,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

!-~~~~ CCoil_tmpl ~~~

  Coil:Cooling:DX:SingleSpeed,
    Split TN2 Cooling Coil,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    AUTOSIZE,                !- Gross Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Gross Rated Sensible Heat Ratio
3.835, !- Gross Rated Cooling COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Split TN2 Supply Fan Outlet,    !- Air Inlet Node Name
    Split TN2 Cooling Coil Outlet,   !- Air Outlet Node Name
    Split_CapFT,             !- Total Cooling Capacity Function of Temperature Curve Name
    Split_CapFF,             !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Split_EIRFT,             !- Energy Input Ratio Function of Temperature Curve Name
    Split_EIRFF,             !- Energy Input Ratio Function of Flow Fraction Curve Name
    Split_PLR,               !- Part Load Fraction Correlation Curve Name
    ;                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}


!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:Fuel,
    Split TN2 Heating Coil,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
0.8, !- Burner Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    Split TN2 Cooling Coil Outlet,    !- Air Inlet Node Name
    Split TN2 Supply Equipment Outlet Node,   !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0.0,                     !- Parasitic Electric Load {W}
    ,                        !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}





!-~~~~ PSZ_tmpl: T N2 Apartment ~~~


  Sizing:System,
    Split TN2,           !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    T N2 Apartment Direct Air,      !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    T N2 Apartment ADU Inlet Node,  !- Air Inlet Node Name
    T N2 Apartment Direct Air Inlet Node,  !- Air Outlet Node Name
    AUTOSIZE;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    T N2 Apartment PSZ ADU,       !- Name
    T N2 Apartment Direct Air Inlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    T N2 Apartment Direct Air; !- Air Terminal Name


  ZoneHVAC:EquipmentList,
    T N2 Apartment Equipment,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:EnergyRecoveryVentilator,  !- Zone Equipment 1 Object Type
    T N2 Apartment ERV,      !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    T N2 Apartment PSZ ADU,       !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentConnections,
    T N2 Apartment,                 !- Zone Name
    T N2 Apartment Equipment,       !- Zone Conditioning Equipment List Name
    T N2 Apartment Inlet Nodes,     !- Zone Air Inlet Node or NodeList Name
    T N2 Apartment Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    T N2 Apartment Air Node,      !- Zone Air Node Name
    T N2 Apartment Return Air Node;  !- Zone Return Air Node or NodeList Name

  NodeList,
    T N2 Apartment Exhaust Nodes,  !- Name
    T N2 Apartment Zone Exhaust Node;  !- Node 2 Name


  Fan:OnOff,
    Split TN2 Supply Fan,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
0.55575, !- Fan Total Efficiency
622.5, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
0.855, !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    Split TN2 Mixed Air Outlet,  !- Air Inlet Node Name
    Split TN2 Supply Fan Outlet,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;              !- End-Use Subcategory

  AirLoopHVAC:UnitarySystem,
    Split TN2_Unitary_Package_DX,  !- Name
    Load,                    !- Control Type
    T N2 Apartment,              !- Controlling Zone or Thermostat Location
    None,                    !- Dehumidification Control Type
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    Split TN2 Mixed Air Outlet,  !- Air Inlet Node Name
    Split TN2 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    Fan:OnOff,               !- Supply Fan Object Type
    Split TN2 Supply Fan,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    All Off,                 !- Supply Air Fan Operating Mode Schedule Name
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    Split TN2 Heating Coil,  !- Heating Coil Name
    1,                       !- DX Heating Coil Sizing Ratio
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Split TN2 Cooling Coil,  !- Cooling Coil Name
    No,                      !- Use DOAS DX Cooling Coil
    2,                       !- Minimum Supply Air Temperature {C}
    SensibleOnlyLoadControl, !- Latent Load Control
    ,                        !- Supplemental Heating Coil Object Type
    ,                        !- Supplemental Heating Coil Name
    SupplyAirFlowRate,       !- Cooling Supply Air Flow Rate Method
    AUTOSIZE,                !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- Heating Supply Air Flow Rate Method
    AUTOSIZE,                !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- No Load Supply Air Flow Rate Method
    AUTOSIZE,                !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
    AUTOSIZE,                !- Maximum Supply Air Temperature {C}
    ,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
    ,                     !- Maximum Cycling Rate {cycles/hr}
    ,                      !- Heat Pump Time Constant {s}
    ,                    !- Fraction of On-Cycle Power Use
    ,                      !- Heat Pump Fan Delay Time {s}
    ,                        !- Ancillary On-Cycle Electric Power {W}
    ,                        !- Ancillary Off-Cycle Electric Power {W}
    ,                        !- Design Heat Recovery Water Flow Rate {m3/s}
    ,                      !- Maximum Temperature for Heat Recovery {C}
    ,                        !- Heat Recovery Water Inlet Node Name
    ,                        !- Heat Recovery Water Outlet Node Name
    ,                        !- Design Specification Multispeed Object Type
    ;                        !- Design Specification Multispeed Object Name

  Controller:OutdoorAir,
    Split TN2_OA_Controller,  !- Name
    Split TN2 OARelief Node,  !- Relief Air Outlet Node Name
    Split TN2 Supply Equipment Inlet Node,  !- Return Air Node Name
    Split TN2 Mixed Air Outlet,  !- Mixed Air Node Name
    Split TN2 OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer, !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithHeating,   !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    All Off, !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ,                        !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    ,                        !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    ,                        !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
   BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AirLoopHVAC:ControllerList,
    Split TN2_OA_Controllers, !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Split TN2_OA_Controller;  !- Controller 1 Name



  AirLoopHVAC,
    Split TN2,                !- Name
    ,                        !- Controller List Name
    Split TN2 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    Split TN2 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Split TN2 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    Split TN2 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    Split TN2 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    Split TN2 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Split TN2_OA_Equipment,   !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Split TN2_OAMixing Box;   !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem,
    Split TN2_OA,             !- Name
    Split TN2_OA_Controllers, !- Controller List Name
    Split TN2_OA_Equipment;  !- Outdoor Air Equipment List Name

  OutdoorAir:Mixer,
    Split TN2_OAMixing Box,    !- Name
    Split TN2 Mixed Air Outlet,  !- Mixed Air Node Name
    Split TN2 OAInlet Node,  !- Outdoor Air Stream Node Name
    Split TN2 OARelief Node,  !- Relief Air Stream Node Name
    Split TN2 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  AirLoopHVAC:ZoneSplitter,
    Split TN2 Supply Air Splitter,  !- Name
    Split TN2 Zone Equipment Inlet Node,  !- Inlet Node Name
    T N2 Apartment ADU Inlet Node;  !- Outlet 1 Node Name

  AirLoopHVAC:SupplyPath,
    Split TN2,                !- Name
    Split TN2 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Split TN2 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Split TN2 Return Air Mixer,  !- Name
    Split TN2 Zone Equipment Outlet Node,  !- Outlet Node Name
    T N2 Apartment Return Air Node;  !- Inlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    Split TN2 Return Air Path,!- Name
    Split TN2 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Split TN2 Return Air Mixer;  !- Component 1 Name

  Branch,
    Split TN2 Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Split TN2_OA,             !- Component 1 Name
    Split TN2 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    Split TN2 Mixed Air Outlet,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
    Split TN2_Unitary_Package_DX,  !- Component 2 Name
    Split TN2 Mixed Air Outlet,  !- Component 2 Inlet Node Name
    Split TN2 Supply Equipment Outlet Node;  !- Component 2 Outlet Node Name

  BranchList,
    Split TN2 Air Loop Branches,  !- Name
    Split TN2 Air Loop Main Branch;  !- Branch 1 Name

  NodeList,
    T N2 Apartment Inlet Nodes,     !- Name
    T N2 Apartment Direct Air Inlet Node,  !- Node 1 Name
    T N2 Apartment ERV Sup Fan Outlet Node;  !- Node 2 Name

  NodeList,
    Split TN2_OANode List,    !- Name
    Split TN2 OAInlet Node;  !- Node 1 Name

  OutdoorAir:NodeList,
    Split TN2_OANode List;    !- Node or NodeList Name 1

  AvailabilityManager:Scheduled,
    Split TN2 Availability Manager,  !- Name
    COMPACT HVAC-ALWAYS 1;   !- Schedule Name

  AvailabilityManagerAssignmentList,
    Split TN2 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Split TN2 Availability Manager;  !- Availability Manager 1 Name

  SetpointManager:SingleZone:Heating,
    SupAirTemp MngrT N2 Apartment - Htg,  !- Name
    Temperature,             !- Control Variable
    12.8,                    !- Minimum Supply Air Temperature {C}
    40,                      !- Maximum Supply Air Temperature {C}
    T N2 Apartment,                 !- Control Zone Name
    T N2 Apartment Air Node,      !- Zone Node Name
    T N2 Apartment Direct Air Inlet Node,  !- Zone Inlet Node Name
    Split TN2 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:SingleZone:Cooling,
    SupAirTemp MngrT N2 Apartment - Clg,  !- Name
    Temperature,             !- Control Variable
    12.8,                    !- Minimum Supply Air Temperature {C}
    40,                      !- Maximum Supply Air Temperature {C}
    T N2 Apartment,                 !- Control Zone Name
    T N2 Apartment Air Node,      !- Zone Node Name
    T N2 Apartment Direct Air Inlet Node,  !- Zone Inlet Node Name
    Split TN2 Zone Equipment Inlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    Split TN2_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    Split TN2 Zone Equipment Inlet Node,  !- Reference Setpoint Node Name
    Split TN2 Mixed Air Outlet,  !- Fan Inlet Node Name
    Split TN2 Supply Fan Outlet,  !- Fan Outlet Node Name
    Split TN2 Mixed Air Outlet;  !- Setpoint Node or NodeList Name




!-~~~~ ZoneERV_tmpl ~~~
ZoneHVAC:EnergyRecoveryVentilator,
    T N2 Apartment ERV,      !- Name
    All On,                  !- Availability Schedule Name
    T N2 Apartment OA Heat Exchanger,  !- Heat Exchanger Name
    autosize,                !- Supply Air Flow Rate {m3/s}
    autosize,                !- Exhaust Air Flow Rate {m3/s}
    T N2 Apartment ERV Sup Fan,   !- Supply Air Fan Name
    T N2 Apartment ERV Exh Fan,   !- Exhaust Air Fan Name
    T N2 Apartment ERV Ctrl,      !- ERV controller name
    0.000294105;  !- Ventilation Rate per Unit Floor Area

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    T N2 Apartment ERV Ctrl,  !- Name
    ,                        !- Temperature High Limit {C}
    ,                        !- Temperature Low Limit {C}
    ,                        !- Enthalpy High Limit {J/kg}
    ,                        !- Dewpoint Temperature Limit {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,  !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,  !- Exhaust Air Enthalpy Limit
    ,                        !- Time of Day Economizer Flow Control S
    No,                      !- High Humidity Control Flag
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    No;                      !- Control High Indoor Humidity Based on Outdoor Humidity ratio

OutdoorAir:Node,
    T N2 Apartment Outside Air Node;  !- 1st Node name or node list name



  HeatExchanger:AirToAir:SensibleAndLatent,
    T N2 Apartment OA Heat Exchanger,  !- Name
    AllOn_Except_DD,         !- Availability Schedule Name
    AUTOSIZE,                !- Nominal Supply Air Flow Rate {m3/s}
    0.6,  !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0,  !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.623,  !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
    0,  !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    0.596,  !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0,  !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.618,  !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
    0,  !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    T N2 Apartment Outside Air Node,  !- Supply Air Inlet Node Name
    T N2 Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
    T N2 Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
    T N2 Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    No,                      !- Supply Air Outlet Temperature Control
    Rotary,                  !- Heat Exchanger Type
    ExhaustOnly,             !- Frost Control Type
    -23.3,                   !- Threshold Temperature {C}
    0.167,                   !- Initial Defrost Time Fraction {dimensionless}
    1.44;                    !- Rate of Defrost Time Fraction Increase {1/K}



Fan:OnOff,
    T N2 Apartment ERV Sup Fan,  !- Name
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    T N2 Apartment ERV Outlet Node,  !- Air Inlet Node Name
    T N2 Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

Fan:OnOff,
    T N2 Apartment ERV Exh Fan,  !- 
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    T N2 Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
    T N2 Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

!-~~~~ ZoneMsc_tmpl: T S1 Apartment ~~~


  Sizing:Zone,
    T S1 Apartment,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA T S1 Apartment,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ;                        !- Design Specification Zone Air Distribution Object Name

  DesignSpecification:OutdoorAir,
    SZ DSOA T S1 Apartment,         !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.001078,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  ZoneControl:Thermostat,
    T S1 Apartment Thermostat,      !- Name
    T S1 Apartment,                 !- Zone or ZoneList Name
    ZONE CONTROL TYPE SCHED,  !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    AptCoolingSetPoint,      !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    AptHeatingSetPoint,      !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    S Apartment Dual SP Control;  !- Control 1 Name

ZoneVentilation:WindandStackOpenArea,
    T S1 Apartment Sliding Door Ventilation,  !- Name
    T S1 Apartment,          !- Zone Name
    0.0374,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    6.0957,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    23.89,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

!-~~~~ CCoil_tmpl ~~~

  Coil:Cooling:DX:SingleSpeed,
    Split TS1 Cooling Coil,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    AUTOSIZE,                !- Gross Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Gross Rated Sensible Heat Ratio
3.835, !- Gross Rated Cooling COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Split TS1 Supply Fan Outlet,    !- Air Inlet Node Name
    Split TS1 Cooling Coil Outlet,   !- Air Outlet Node Name
    Split_CapFT,             !- Total Cooling Capacity Function of Temperature Curve Name
    Split_CapFF,             !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Split_EIRFT,             !- Energy Input Ratio Function of Temperature Curve Name
    Split_EIRFF,             !- Energy Input Ratio Function of Flow Fraction Curve Name
    Split_PLR,               !- Part Load Fraction Correlation Curve Name
    ;                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}


!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:Fuel,
    Split TS1 Heating Coil,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
0.8, !- Burner Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    Split TS1 Cooling Coil Outlet,    !- Air Inlet Node Name
    Split TS1 Supply Equipment Outlet Node,   !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0.0,                     !- Parasitic Electric Load {W}
    ,                        !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}





!-~~~~ PSZ_tmpl: T S1 Apartment ~~~


  Sizing:System,
    Split TS1,           !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    T S1 Apartment Direct Air,      !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    T S1 Apartment ADU Inlet Node,  !- Air Inlet Node Name
    T S1 Apartment Direct Air Inlet Node,  !- Air Outlet Node Name
    AUTOSIZE;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    T S1 Apartment PSZ ADU,       !- Name
    T S1 Apartment Direct Air Inlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    T S1 Apartment Direct Air; !- Air Terminal Name


  ZoneHVAC:EquipmentList,
    T S1 Apartment Equipment,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:EnergyRecoveryVentilator,  !- Zone Equipment 1 Object Type
    T S1 Apartment ERV,      !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    T S1 Apartment PSZ ADU,       !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentConnections,
    T S1 Apartment,                 !- Zone Name
    T S1 Apartment Equipment,       !- Zone Conditioning Equipment List Name
    T S1 Apartment Inlet Nodes,     !- Zone Air Inlet Node or NodeList Name
    T S1 Apartment Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    T S1 Apartment Air Node,      !- Zone Air Node Name
    T S1 Apartment Return Air Node;  !- Zone Return Air Node or NodeList Name

  NodeList,
    T S1 Apartment Exhaust Nodes,  !- Name
    T S1 Apartment Zone Exhaust Node;  !- Node 2 Name


  Fan:OnOff,
    Split TS1 Supply Fan,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
0.55575, !- Fan Total Efficiency
622.5, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
0.855, !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    Split TS1 Mixed Air Outlet,  !- Air Inlet Node Name
    Split TS1 Supply Fan Outlet,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;              !- End-Use Subcategory

  AirLoopHVAC:UnitarySystem,
    Split TS1_Unitary_Package_DX,  !- Name
    Load,                    !- Control Type
    T S1 Apartment,              !- Controlling Zone or Thermostat Location
    None,                    !- Dehumidification Control Type
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    Split TS1 Mixed Air Outlet,  !- Air Inlet Node Name
    Split TS1 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    Fan:OnOff,               !- Supply Fan Object Type
    Split TS1 Supply Fan,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    All Off,                 !- Supply Air Fan Operating Mode Schedule Name
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    Split TS1 Heating Coil,  !- Heating Coil Name
    1,                       !- DX Heating Coil Sizing Ratio
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Split TS1 Cooling Coil,  !- Cooling Coil Name
    No,                      !- Use DOAS DX Cooling Coil
    2,                       !- Minimum Supply Air Temperature {C}
    SensibleOnlyLoadControl, !- Latent Load Control
    ,                        !- Supplemental Heating Coil Object Type
    ,                        !- Supplemental Heating Coil Name
    SupplyAirFlowRate,       !- Cooling Supply Air Flow Rate Method
    AUTOSIZE,                !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- Heating Supply Air Flow Rate Method
    AUTOSIZE,                !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- No Load Supply Air Flow Rate Method
    AUTOSIZE,                !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
    AUTOSIZE,                !- Maximum Supply Air Temperature {C}
    ,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
    ,                     !- Maximum Cycling Rate {cycles/hr}
    ,                      !- Heat Pump Time Constant {s}
    ,                    !- Fraction of On-Cycle Power Use
    ,                      !- Heat Pump Fan Delay Time {s}
    ,                        !- Ancillary On-Cycle Electric Power {W}
    ,                        !- Ancillary Off-Cycle Electric Power {W}
    ,                        !- Design Heat Recovery Water Flow Rate {m3/s}
    ,                      !- Maximum Temperature for Heat Recovery {C}
    ,                        !- Heat Recovery Water Inlet Node Name
    ,                        !- Heat Recovery Water Outlet Node Name
    ,                        !- Design Specification Multispeed Object Type
    ;                        !- Design Specification Multispeed Object Name

  Controller:OutdoorAir,
    Split TS1_OA_Controller,  !- Name
    Split TS1 OARelief Node,  !- Relief Air Outlet Node Name
    Split TS1 Supply Equipment Inlet Node,  !- Return Air Node Name
    Split TS1 Mixed Air Outlet,  !- Mixed Air Node Name
    Split TS1 OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer, !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithHeating,   !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    All Off, !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ,                        !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    ,                        !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    ,                        !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
   BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AirLoopHVAC:ControllerList,
    Split TS1_OA_Controllers, !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Split TS1_OA_Controller;  !- Controller 1 Name



  AirLoopHVAC,
    Split TS1,                !- Name
    ,                        !- Controller List Name
    Split TS1 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    Split TS1 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Split TS1 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    Split TS1 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    Split TS1 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    Split TS1 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Split TS1_OA_Equipment,   !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Split TS1_OAMixing Box;   !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem,
    Split TS1_OA,             !- Name
    Split TS1_OA_Controllers, !- Controller List Name
    Split TS1_OA_Equipment;  !- Outdoor Air Equipment List Name

  OutdoorAir:Mixer,
    Split TS1_OAMixing Box,    !- Name
    Split TS1 Mixed Air Outlet,  !- Mixed Air Node Name
    Split TS1 OAInlet Node,  !- Outdoor Air Stream Node Name
    Split TS1 OARelief Node,  !- Relief Air Stream Node Name
    Split TS1 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  AirLoopHVAC:ZoneSplitter,
    Split TS1 Supply Air Splitter,  !- Name
    Split TS1 Zone Equipment Inlet Node,  !- Inlet Node Name
    T S1 Apartment ADU Inlet Node;  !- Outlet 1 Node Name

  AirLoopHVAC:SupplyPath,
    Split TS1,                !- Name
    Split TS1 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Split TS1 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Split TS1 Return Air Mixer,  !- Name
    Split TS1 Zone Equipment Outlet Node,  !- Outlet Node Name
    T S1 Apartment Return Air Node;  !- Inlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    Split TS1 Return Air Path,!- Name
    Split TS1 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Split TS1 Return Air Mixer;  !- Component 1 Name

  Branch,
    Split TS1 Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Split TS1_OA,             !- Component 1 Name
    Split TS1 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    Split TS1 Mixed Air Outlet,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
    Split TS1_Unitary_Package_DX,  !- Component 2 Name
    Split TS1 Mixed Air Outlet,  !- Component 2 Inlet Node Name
    Split TS1 Supply Equipment Outlet Node;  !- Component 2 Outlet Node Name

  BranchList,
    Split TS1 Air Loop Branches,  !- Name
    Split TS1 Air Loop Main Branch;  !- Branch 1 Name

  NodeList,
    T S1 Apartment Inlet Nodes,     !- Name
    T S1 Apartment Direct Air Inlet Node,  !- Node 1 Name
    T S1 Apartment ERV Sup Fan Outlet Node;  !- Node 2 Name

  NodeList,
    Split TS1_OANode List,    !- Name
    Split TS1 OAInlet Node;  !- Node 1 Name

  OutdoorAir:NodeList,
    Split TS1_OANode List;    !- Node or NodeList Name 1

  AvailabilityManager:Scheduled,
    Split TS1 Availability Manager,  !- Name
    COMPACT HVAC-ALWAYS 1;   !- Schedule Name

  AvailabilityManagerAssignmentList,
    Split TS1 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Split TS1 Availability Manager;  !- Availability Manager 1 Name

  SetpointManager:SingleZone:Heating,
    SupAirTemp MngrT S1 Apartment - Htg,  !- Name
    Temperature,             !- Control Variable
    12.8,                    !- Minimum Supply Air Temperature {C}
    40,                      !- Maximum Supply Air Temperature {C}
    T S1 Apartment,                 !- Control Zone Name
    T S1 Apartment Air Node,      !- Zone Node Name
    T S1 Apartment Direct Air Inlet Node,  !- Zone Inlet Node Name
    Split TS1 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:SingleZone:Cooling,
    SupAirTemp MngrT S1 Apartment - Clg,  !- Name
    Temperature,             !- Control Variable
    12.8,                    !- Minimum Supply Air Temperature {C}
    40,                      !- Maximum Supply Air Temperature {C}
    T S1 Apartment,                 !- Control Zone Name
    T S1 Apartment Air Node,      !- Zone Node Name
    T S1 Apartment Direct Air Inlet Node,  !- Zone Inlet Node Name
    Split TS1 Zone Equipment Inlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    Split TS1_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    Split TS1 Zone Equipment Inlet Node,  !- Reference Setpoint Node Name
    Split TS1 Mixed Air Outlet,  !- Fan Inlet Node Name
    Split TS1 Supply Fan Outlet,  !- Fan Outlet Node Name
    Split TS1 Mixed Air Outlet;  !- Setpoint Node or NodeList Name




!-~~~~ ZoneERV_tmpl ~~~
ZoneHVAC:EnergyRecoveryVentilator,
    T S1 Apartment ERV,      !- Name
    All On,                  !- Availability Schedule Name
    T S1 Apartment OA Heat Exchanger,  !- Heat Exchanger Name
    autosize,                !- Supply Air Flow Rate {m3/s}
    autosize,                !- Exhaust Air Flow Rate {m3/s}
    T S1 Apartment ERV Sup Fan,   !- Supply Air Fan Name
    T S1 Apartment ERV Exh Fan,   !- Exhaust Air Fan Name
    T S1 Apartment ERV Ctrl,      !- ERV controller name
    0.000294105;  !- Ventilation Rate per Unit Floor Area

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    T S1 Apartment ERV Ctrl,  !- Name
    ,                        !- Temperature High Limit {C}
    ,                        !- Temperature Low Limit {C}
    ,                        !- Enthalpy High Limit {J/kg}
    ,                        !- Dewpoint Temperature Limit {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,  !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,  !- Exhaust Air Enthalpy Limit
    ,                        !- Time of Day Economizer Flow Control S
    No,                      !- High Humidity Control Flag
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    No;                      !- Control High Indoor Humidity Based on Outdoor Humidity ratio

OutdoorAir:Node,
    T S1 Apartment Outside Air Node;  !- 1st Node name or node list name



  HeatExchanger:AirToAir:SensibleAndLatent,
    T S1 Apartment OA Heat Exchanger,  !- Name
    AllOn_Except_DD,         !- Availability Schedule Name
    AUTOSIZE,                !- Nominal Supply Air Flow Rate {m3/s}
    0.6,  !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0,  !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.623,  !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
    0,  !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    0.596,  !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0,  !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.618,  !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
    0,  !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    T S1 Apartment Outside Air Node,  !- Supply Air Inlet Node Name
    T S1 Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
    T S1 Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
    T S1 Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    No,                      !- Supply Air Outlet Temperature Control
    Rotary,                  !- Heat Exchanger Type
    ExhaustOnly,             !- Frost Control Type
    -23.3,                   !- Threshold Temperature {C}
    0.167,                   !- Initial Defrost Time Fraction {dimensionless}
    1.44;                    !- Rate of Defrost Time Fraction Increase {1/K}



Fan:OnOff,
    T S1 Apartment ERV Sup Fan,  !- Name
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    T S1 Apartment ERV Outlet Node,  !- Air Inlet Node Name
    T S1 Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

Fan:OnOff,
    T S1 Apartment ERV Exh Fan,  !- 
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    T S1 Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
    T S1 Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

!-~~~~ ZoneMsc_tmpl: T S2 Apartment ~~~


  Sizing:Zone,
    T S2 Apartment,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA T S2 Apartment,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ;                        !- Design Specification Zone Air Distribution Object Name

  DesignSpecification:OutdoorAir,
    SZ DSOA T S2 Apartment,         !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.001078,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  ZoneControl:Thermostat,
    T S2 Apartment Thermostat,      !- Name
    T S2 Apartment,                 !- Zone or ZoneList Name
    ZONE CONTROL TYPE SCHED,  !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    AptCoolingSetPoint,      !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    AptHeatingSetPoint,      !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    S Apartment Dual SP Control;  !- Control 1 Name

ZoneVentilation:WindandStackOpenArea,
    T S2 Apartment Sliding Door Ventilation,  !- Name
    T S2 Apartment,          !- Zone Name
    0.0374,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    6.0957,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    23.89,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

!-~~~~ CCoil_tmpl ~~~

  Coil:Cooling:DX:SingleSpeed,
    Split TS2 Cooling Coil,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    AUTOSIZE,                !- Gross Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Gross Rated Sensible Heat Ratio
3.835, !- Gross Rated Cooling COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Split TS2 Supply Fan Outlet,    !- Air Inlet Node Name
    Split TS2 Cooling Coil Outlet,   !- Air Outlet Node Name
    Split_CapFT,             !- Total Cooling Capacity Function of Temperature Curve Name
    Split_CapFF,             !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Split_EIRFT,             !- Energy Input Ratio Function of Temperature Curve Name
    Split_EIRFF,             !- Energy Input Ratio Function of Flow Fraction Curve Name
    Split_PLR,               !- Part Load Fraction Correlation Curve Name
    ;                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}


!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:Fuel,
    Split TS2 Heating Coil,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
0.8, !- Burner Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    Split TS2 Cooling Coil Outlet,    !- Air Inlet Node Name
    Split TS2 Supply Equipment Outlet Node,   !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0.0,                     !- Parasitic Electric Load {W}
    ,                        !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}





!-~~~~ PSZ_tmpl: T S2 Apartment ~~~


  Sizing:System,
    Split TS2,           !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    T S2 Apartment Direct Air,      !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    T S2 Apartment ADU Inlet Node,  !- Air Inlet Node Name
    T S2 Apartment Direct Air Inlet Node,  !- Air Outlet Node Name
    AUTOSIZE;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    T S2 Apartment PSZ ADU,       !- Name
    T S2 Apartment Direct Air Inlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    T S2 Apartment Direct Air; !- Air Terminal Name


  ZoneHVAC:EquipmentList,
    T S2 Apartment Equipment,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:EnergyRecoveryVentilator,  !- Zone Equipment 1 Object Type
    T S2 Apartment ERV,      !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    T S2 Apartment PSZ ADU,       !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentConnections,
    T S2 Apartment,                 !- Zone Name
    T S2 Apartment Equipment,       !- Zone Conditioning Equipment List Name
    T S2 Apartment Inlet Nodes,     !- Zone Air Inlet Node or NodeList Name
    T S2 Apartment Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    T S2 Apartment Air Node,      !- Zone Air Node Name
    T S2 Apartment Return Air Node;  !- Zone Return Air Node or NodeList Name

  NodeList,
    T S2 Apartment Exhaust Nodes,  !- Name
    T S2 Apartment Zone Exhaust Node;  !- Node 2 Name


  Fan:OnOff,
    Split TS2 Supply Fan,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
0.55575, !- Fan Total Efficiency
622.5, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
0.855, !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    Split TS2 Mixed Air Outlet,  !- Air Inlet Node Name
    Split TS2 Supply Fan Outlet,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;              !- End-Use Subcategory

  AirLoopHVAC:UnitarySystem,
    Split TS2_Unitary_Package_DX,  !- Name
    Load,                    !- Control Type
    T S2 Apartment,              !- Controlling Zone or Thermostat Location
    None,                    !- Dehumidification Control Type
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    Split TS2 Mixed Air Outlet,  !- Air Inlet Node Name
    Split TS2 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    Fan:OnOff,               !- Supply Fan Object Type
    Split TS2 Supply Fan,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    All Off,                 !- Supply Air Fan Operating Mode Schedule Name
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    Split TS2 Heating Coil,  !- Heating Coil Name
    1,                       !- DX Heating Coil Sizing Ratio
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Split TS2 Cooling Coil,  !- Cooling Coil Name
    No,                      !- Use DOAS DX Cooling Coil
    2,                       !- Minimum Supply Air Temperature {C}
    SensibleOnlyLoadControl, !- Latent Load Control
    ,                        !- Supplemental Heating Coil Object Type
    ,                        !- Supplemental Heating Coil Name
    SupplyAirFlowRate,       !- Cooling Supply Air Flow Rate Method
    AUTOSIZE,                !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- Heating Supply Air Flow Rate Method
    AUTOSIZE,                !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- No Load Supply Air Flow Rate Method
    AUTOSIZE,                !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
    AUTOSIZE,                !- Maximum Supply Air Temperature {C}
    ,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
    ,                     !- Maximum Cycling Rate {cycles/hr}
    ,                      !- Heat Pump Time Constant {s}
    ,                    !- Fraction of On-Cycle Power Use
    ,                      !- Heat Pump Fan Delay Time {s}
    ,                        !- Ancillary On-Cycle Electric Power {W}
    ,                        !- Ancillary Off-Cycle Electric Power {W}
    ,                        !- Design Heat Recovery Water Flow Rate {m3/s}
    ,                      !- Maximum Temperature for Heat Recovery {C}
    ,                        !- Heat Recovery Water Inlet Node Name
    ,                        !- Heat Recovery Water Outlet Node Name
    ,                        !- Design Specification Multispeed Object Type
    ;                        !- Design Specification Multispeed Object Name

  Controller:OutdoorAir,
    Split TS2_OA_Controller,  !- Name
    Split TS2 OARelief Node,  !- Relief Air Outlet Node Name
    Split TS2 Supply Equipment Inlet Node,  !- Return Air Node Name
    Split TS2 Mixed Air Outlet,  !- Mixed Air Node Name
    Split TS2 OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer, !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithHeating,   !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    All Off, !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ,                        !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    ,                        !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    ,                        !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
   BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AirLoopHVAC:ControllerList,
    Split TS2_OA_Controllers, !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Split TS2_OA_Controller;  !- Controller 1 Name



  AirLoopHVAC,
    Split TS2,                !- Name
    ,                        !- Controller List Name
    Split TS2 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    Split TS2 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Split TS2 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    Split TS2 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    Split TS2 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    Split TS2 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Split TS2_OA_Equipment,   !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    Split TS2_OAMixing Box;   !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem,
    Split TS2_OA,             !- Name
    Split TS2_OA_Controllers, !- Controller List Name
    Split TS2_OA_Equipment;  !- Outdoor Air Equipment List Name

  OutdoorAir:Mixer,
    Split TS2_OAMixing Box,    !- Name
    Split TS2 Mixed Air Outlet,  !- Mixed Air Node Name
    Split TS2 OAInlet Node,  !- Outdoor Air Stream Node Name
    Split TS2 OARelief Node,  !- Relief Air Stream Node Name
    Split TS2 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  AirLoopHVAC:ZoneSplitter,
    Split TS2 Supply Air Splitter,  !- Name
    Split TS2 Zone Equipment Inlet Node,  !- Inlet Node Name
    T S2 Apartment ADU Inlet Node;  !- Outlet 1 Node Name

  AirLoopHVAC:SupplyPath,
    Split TS2,                !- Name
    Split TS2 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Split TS2 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Split TS2 Return Air Mixer,  !- Name
    Split TS2 Zone Equipment Outlet Node,  !- Outlet Node Name
    T S2 Apartment Return Air Node;  !- Inlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    Split TS2 Return Air Path,!- Name
    Split TS2 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Split TS2 Return Air Mixer;  !- Component 1 Name

  Branch,
    Split TS2 Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    Split TS2_OA,             !- Component 1 Name
    Split TS2 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    Split TS2 Mixed Air Outlet,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
    Split TS2_Unitary_Package_DX,  !- Component 2 Name
    Split TS2 Mixed Air Outlet,  !- Component 2 Inlet Node Name
    Split TS2 Supply Equipment Outlet Node;  !- Component 2 Outlet Node Name

  BranchList,
    Split TS2 Air Loop Branches,  !- Name
    Split TS2 Air Loop Main Branch;  !- Branch 1 Name

  NodeList,
    T S2 Apartment Inlet Nodes,     !- Name
    T S2 Apartment Direct Air Inlet Node,  !- Node 1 Name
    T S2 Apartment ERV Sup Fan Outlet Node;  !- Node 2 Name

  NodeList,
    Split TS2_OANode List,    !- Name
    Split TS2 OAInlet Node;  !- Node 1 Name

  OutdoorAir:NodeList,
    Split TS2_OANode List;    !- Node or NodeList Name 1

  AvailabilityManager:Scheduled,
    Split TS2 Availability Manager,  !- Name
    COMPACT HVAC-ALWAYS 1;   !- Schedule Name

  AvailabilityManagerAssignmentList,
    Split TS2 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Split TS2 Availability Manager;  !- Availability Manager 1 Name

  SetpointManager:SingleZone:Heating,
    SupAirTemp MngrT S2 Apartment - Htg,  !- Name
    Temperature,             !- Control Variable
    12.8,                    !- Minimum Supply Air Temperature {C}
    40,                      !- Maximum Supply Air Temperature {C}
    T S2 Apartment,                 !- Control Zone Name
    T S2 Apartment Air Node,      !- Zone Node Name
    T S2 Apartment Direct Air Inlet Node,  !- Zone Inlet Node Name
    Split TS2 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:SingleZone:Cooling,
    SupAirTemp MngrT S2 Apartment - Clg,  !- Name
    Temperature,             !- Control Variable
    12.8,                    !- Minimum Supply Air Temperature {C}
    40,                      !- Maximum Supply Air Temperature {C}
    T S2 Apartment,                 !- Control Zone Name
    T S2 Apartment Air Node,      !- Zone Node Name
    T S2 Apartment Direct Air Inlet Node,  !- Zone Inlet Node Name
    Split TS2 Zone Equipment Inlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    Split TS2_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    Split TS2 Zone Equipment Inlet Node,  !- Reference Setpoint Node Name
    Split TS2 Mixed Air Outlet,  !- Fan Inlet Node Name
    Split TS2 Supply Fan Outlet,  !- Fan Outlet Node Name
    Split TS2 Mixed Air Outlet;  !- Setpoint Node or NodeList Name




!-~~~~ ZoneERV_tmpl ~~~
ZoneHVAC:EnergyRecoveryVentilator,
    T S2 Apartment ERV,      !- Name
    All On,                  !- Availability Schedule Name
    T S2 Apartment OA Heat Exchanger,  !- Heat Exchanger Name
    autosize,                !- Supply Air Flow Rate {m3/s}
    autosize,                !- Exhaust Air Flow Rate {m3/s}
    T S2 Apartment ERV Sup Fan,   !- Supply Air Fan Name
    T S2 Apartment ERV Exh Fan,   !- Exhaust Air Fan Name
    T S2 Apartment ERV Ctrl,      !- ERV controller name
    0.000294105;  !- Ventilation Rate per Unit Floor Area

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    T S2 Apartment ERV Ctrl,  !- Name
    ,                        !- Temperature High Limit {C}
    ,                        !- Temperature Low Limit {C}
    ,                        !- Enthalpy High Limit {J/kg}
    ,                        !- Dewpoint Temperature Limit {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,  !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,  !- Exhaust Air Enthalpy Limit
    ,                        !- Time of Day Economizer Flow Control S
    No,                      !- High Humidity Control Flag
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    No;                      !- Control High Indoor Humidity Based on Outdoor Humidity ratio

OutdoorAir:Node,
    T S2 Apartment Outside Air Node;  !- 1st Node name or node list name



  HeatExchanger:AirToAir:SensibleAndLatent,
    T S2 Apartment OA Heat Exchanger,  !- Name
    AllOn_Except_DD,         !- Availability Schedule Name
    AUTOSIZE,                !- Nominal Supply Air Flow Rate {m3/s}
    0.6,  !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0,  !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.623,  !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
    0,  !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    0.596,  !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0,  !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.618,  !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
    0,  !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    T S2 Apartment Outside Air Node,  !- Supply Air Inlet Node Name
    T S2 Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
    T S2 Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
    T S2 Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    No,                      !- Supply Air Outlet Temperature Control
    Rotary,                  !- Heat Exchanger Type
    ExhaustOnly,             !- Frost Control Type
    -23.3,                   !- Threshold Temperature {C}
    0.167,                   !- Initial Defrost Time Fraction {dimensionless}
    1.44;                    !- Rate of Defrost Time Fraction Increase {1/K}



Fan:OnOff,
    T S2 Apartment ERV Sup Fan,  !- Name
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    T S2 Apartment ERV Outlet Node,  !- Air Inlet Node Name
    T S2 Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

Fan:OnOff,
    T S2 Apartment ERV Exh Fan,  !- 
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    T S2 Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
    T S2 Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

!-~~~~ SWHHeater_tmpl (bottom section) ~~~


!-~~~~ SWHHeater_tmpl ~~~


  WaterHeater:Mixed,
    G SW Apartment Water Heater,  !- Name
    0.1892706,               !- Tank Volume {m3}
    Hot Water Setpoint Temp Schedule,  !- Setpoint Temperature Schedule Name
    1.1111111405455,         !- Deadband Temperature Difference {deltaC}
    82.2222244003673,        !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    14653.55,                !- Heater Maximum Capacity {W}
    0,                       !- Heater Minimum Capacity {W}
    ,                        !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    ELECTRICITY,             !- Heater Fuel Type
    1,                 !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    87,   !- Off Cycle Parasitic Fuel Consumption Rate {W}
    ELECTRICITY,             !- Off Cycle Parasitic Fuel Type
    0,                       !- Off Cycle Parasitic Heat Fraction to Tank
    87,   !- On Cycle Parasitic Fuel Consumption Rate {W}
    ELECTRICITY,             !- On Cycle Parasitic Fuel Type
    0,                       !- On Cycle Parasitic Heat Fraction to Tank
    Zone,                    !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    G SW Apartment,          !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    2.01255976571014,                 !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- Off Cycle Loss Fraction to Zone
    2.01255976571014,                 !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- On Cycle Loss Fraction to Zone
    3.66e-06,           !- Peak Use Flow Rate {m3/s}
    APT_DHW_SCH,             !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Use Side Inlet Node Name
    ,                        !- Use Side Outlet Node Name
    ,                        !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    ,                        !- Source Side Effectiveness
    ,                        !- Use Side Design Flow Rate {m3/s}
    ,                        !- Source Side Design Flow Rate {m3/s}
    ;                        !- Indirect Water Heating Recovery Time {hr}



!-~~~~ SWHHeater_tmpl ~~~


  WaterHeater:Mixed,
    G NW Apartment Water Heater,  !- Name
    0.1892706,               !- Tank Volume {m3}
    Hot Water Setpoint Temp Schedule,  !- Setpoint Temperature Schedule Name
    1.1111111405455,         !- Deadband Temperature Difference {deltaC}
    82.2222244003673,        !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    14653.55,                !- Heater Maximum Capacity {W}
    0,                       !- Heater Minimum Capacity {W}
    ,                        !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    ELECTRICITY,             !- Heater Fuel Type
    1,                 !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    87,   !- Off Cycle Parasitic Fuel Consumption Rate {W}
    ELECTRICITY,             !- Off Cycle Parasitic Fuel Type
    0,                       !- Off Cycle Parasitic Heat Fraction to Tank
    87,   !- On Cycle Parasitic Fuel Consumption Rate {W}
    ELECTRICITY,             !- On Cycle Parasitic Fuel Type
    0,                       !- On Cycle Parasitic Heat Fraction to Tank
    Zone,                    !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    G NW Apartment,          !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    2.01255976571014,                 !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- Off Cycle Loss Fraction to Zone
    2.01255976571014,                 !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- On Cycle Loss Fraction to Zone
    3.66e-06,           !- Peak Use Flow Rate {m3/s}
    APT_DHW_SCH,             !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Use Side Inlet Node Name
    ,                        !- Use Side Outlet Node Name
    ,                        !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    ,                        !- Source Side Effectiveness
    ,                        !- Use Side Design Flow Rate {m3/s}
    ,                        !- Source Side Design Flow Rate {m3/s}
    ;                        !- Indirect Water Heating Recovery Time {hr}



!-~~~~ SWHHeater_tmpl ~~~


  WaterHeater:Mixed,
    G NE Apartment Water Heater,  !- Name
    0.1892706,               !- Tank Volume {m3}
    Hot Water Setpoint Temp Schedule,  !- Setpoint Temperature Schedule Name
    1.1111111405455,         !- Deadband Temperature Difference {deltaC}
    82.2222244003673,        !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    14653.55,                !- Heater Maximum Capacity {W}
    0,                       !- Heater Minimum Capacity {W}
    ,                        !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    ELECTRICITY,             !- Heater Fuel Type
    1,                 !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    87,   !- Off Cycle Parasitic Fuel Consumption Rate {W}
    ELECTRICITY,             !- Off Cycle Parasitic Fuel Type
    0,                       !- Off Cycle Parasitic Heat Fraction to Tank
    87,   !- On Cycle Parasitic Fuel Consumption Rate {W}
    ELECTRICITY,             !- On Cycle Parasitic Fuel Type
    0,                       !- On Cycle Parasitic Heat Fraction to Tank
    Zone,                    !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    G NE Apartment,          !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    2.01255976571014,                 !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- Off Cycle Loss Fraction to Zone
    2.01255976571014,                 !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- On Cycle Loss Fraction to Zone
    3.66e-06,           !- Peak Use Flow Rate {m3/s}
    APT_DHW_SCH,             !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Use Side Inlet Node Name
    ,                        !- Use Side Outlet Node Name
    ,                        !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    ,                        !- Source Side Effectiveness
    ,                        !- Use Side Design Flow Rate {m3/s}
    ,                        !- Source Side Design Flow Rate {m3/s}
    ;                        !- Indirect Water Heating Recovery Time {hr}



!-~~~~ SWHHeater_tmpl ~~~


  WaterHeater:Mixed,
    G N1 Apartment Water Heater,  !- Name
    0.1892706,               !- Tank Volume {m3}
    Hot Water Setpoint Temp Schedule,  !- Setpoint Temperature Schedule Name
    1.1111111405455,         !- Deadband Temperature Difference {deltaC}
    82.2222244003673,        !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    14653.55,                !- Heater Maximum Capacity {W}
    0,                       !- Heater Minimum Capacity {W}
    ,                        !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    ELECTRICITY,             !- Heater Fuel Type
    1,                 !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    87,   !- Off Cycle Parasitic Fuel Consumption Rate {W}
    ELECTRICITY,             !- Off Cycle Parasitic Fuel Type
    0,                       !- Off Cycle Parasitic Heat Fraction to Tank
    87,   !- On Cycle Parasitic Fuel Consumption Rate {W}
    ELECTRICITY,             !- On Cycle Parasitic Fuel Type
    0,                       !- On Cycle Parasitic Heat Fraction to Tank
    Zone,                    !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    G N1 Apartment,          !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    2.01255976571014,                 !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- Off Cycle Loss Fraction to Zone
    2.01255976571014,                 !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- On Cycle Loss Fraction to Zone
    3.66e-06,           !- Peak Use Flow Rate {m3/s}
    APT_DHW_SCH,             !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Use Side Inlet Node Name
    ,                        !- Use Side Outlet Node Name
    ,                        !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    ,                        !- Source Side Effectiveness
    ,                        !- Use Side Design Flow Rate {m3/s}
    ,                        !- Source Side Design Flow Rate {m3/s}
    ;                        !- Indirect Water Heating Recovery Time {hr}



!-~~~~ SWHHeater_tmpl ~~~


  WaterHeater:Mixed,
    G N2 Apartment Water Heater,  !- Name
    0.1892706,               !- Tank Volume {m3}
    Hot Water Setpoint Temp Schedule,  !- Setpoint Temperature Schedule Name
    1.1111111405455,         !- Deadband Temperature Difference {deltaC}
    82.2222244003673,        !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    14653.55,                !- Heater Maximum Capacity {W}
    0,                       !- Heater Minimum Capacity {W}
    ,                        !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    ELECTRICITY,             !- Heater Fuel Type
    1,                 !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    87,   !- Off Cycle Parasitic Fuel Consumption Rate {W}
    ELECTRICITY,             !- Off Cycle Parasitic Fuel Type
    0,                       !- Off Cycle Parasitic Heat Fraction to Tank
    87,   !- On Cycle Parasitic Fuel Consumption Rate {W}
    ELECTRICITY,             !- On Cycle Parasitic Fuel Type
    0,                       !- On Cycle Parasitic Heat Fraction to Tank
    Zone,                    !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    G N2 Apartment,          !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    2.01255976571014,                 !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- Off Cycle Loss Fraction to Zone
    2.01255976571014,                 !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- On Cycle Loss Fraction to Zone
    3.66e-06,           !- Peak Use Flow Rate {m3/s}
    APT_DHW_SCH,             !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Use Side Inlet Node Name
    ,                        !- Use Side Outlet Node Name
    ,                        !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    ,                        !- Source Side Effectiveness
    ,                        !- Use Side Design Flow Rate {m3/s}
    ,                        !- Source Side Design Flow Rate {m3/s}
    ;                        !- Indirect Water Heating Recovery Time {hr}



!-~~~~ SWHHeater_tmpl ~~~


  WaterHeater:Mixed,
    G S1 Apartment Water Heater,  !- Name
    0.1892706,               !- Tank Volume {m3}
    Hot Water Setpoint Temp Schedule,  !- Setpoint Temperature Schedule Name
    1.1111111405455,         !- Deadband Temperature Difference {deltaC}
    82.2222244003673,        !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    14653.55,                !- Heater Maximum Capacity {W}
    0,                       !- Heater Minimum Capacity {W}
    ,                        !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    ELECTRICITY,             !- Heater Fuel Type
    1,                 !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    87,   !- Off Cycle Parasitic Fuel Consumption Rate {W}
    ELECTRICITY,             !- Off Cycle Parasitic Fuel Type
    0,                       !- Off Cycle Parasitic Heat Fraction to Tank
    87,   !- On Cycle Parasitic Fuel Consumption Rate {W}
    ELECTRICITY,             !- On Cycle Parasitic Fuel Type
    0,                       !- On Cycle Parasitic Heat Fraction to Tank
    Zone,                    !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    G S1 Apartment,          !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    2.01255976571014,                 !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- Off Cycle Loss Fraction to Zone
    2.01255976571014,                 !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- On Cycle Loss Fraction to Zone
    3.66e-06,           !- Peak Use Flow Rate {m3/s}
    APT_DHW_SCH,             !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Use Side Inlet Node Name
    ,                        !- Use Side Outlet Node Name
    ,                        !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    ,                        !- Source Side Effectiveness
    ,                        !- Use Side Design Flow Rate {m3/s}
    ,                        !- Source Side Design Flow Rate {m3/s}
    ;                        !- Indirect Water Heating Recovery Time {hr}



!-~~~~ SWHHeater_tmpl ~~~


  WaterHeater:Mixed,
    G S2 Apartment Water Heater,  !- Name
    0.1892706,               !- Tank Volume {m3}
    Hot Water Setpoint Temp Schedule,  !- Setpoint Temperature Schedule Name
    1.1111111405455,         !- Deadband Temperature Difference {deltaC}
    82.2222244003673,        !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    14653.55,                !- Heater Maximum Capacity {W}
    0,                       !- Heater Minimum Capacity {W}
    ,                        !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    ELECTRICITY,             !- Heater Fuel Type
    1,                 !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    87,   !- Off Cycle Parasitic Fuel Consumption Rate {W}
    ELECTRICITY,             !- Off Cycle Parasitic Fuel Type
    0,                       !- Off Cycle Parasitic Heat Fraction to Tank
    87,   !- On Cycle Parasitic Fuel Consumption Rate {W}
    ELECTRICITY,             !- On Cycle Parasitic Fuel Type
    0,                       !- On Cycle Parasitic Heat Fraction to Tank
    Zone,                    !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    G S2 Apartment,          !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    2.01255976571014,                 !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- Off Cycle Loss Fraction to Zone
    2.01255976571014,                 !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- On Cycle Loss Fraction to Zone
    3.66e-06,           !- Peak Use Flow Rate {m3/s}
    APT_DHW_SCH,             !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Use Side Inlet Node Name
    ,                        !- Use Side Outlet Node Name
    ,                        !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    ,                        !- Source Side Effectiveness
    ,                        !- Use Side Design Flow Rate {m3/s}
    ,                        !- Source Side Design Flow Rate {m3/s}
    ;                        !- Indirect Water Heating Recovery Time {hr}



!-~~~~ SWHHeater_tmpl ~~~


  WaterHeater:Mixed,
    M SW Apartment Water Heater,  !- Name
    0.1892706,               !- Tank Volume {m3}
    Hot Water Setpoint Temp Schedule,  !- Setpoint Temperature Schedule Name
    1.1111111405455,         !- Deadband Temperature Difference {deltaC}
    82.2222244003673,        !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    14653.55,                !- Heater Maximum Capacity {W}
    0,                       !- Heater Minimum Capacity {W}
    ,                        !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    ELECTRICITY,             !- Heater Fuel Type
    1,                 !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    73,   !- Off Cycle Parasitic Fuel Consumption Rate {W}
    ELECTRICITY,             !- Off Cycle Parasitic Fuel Type
    0,                       !- Off Cycle Parasitic Heat Fraction to Tank
    73,   !- On Cycle Parasitic Fuel Consumption Rate {W}
    ELECTRICITY,             !- On Cycle Parasitic Fuel Type
    0,                       !- On Cycle Parasitic Heat Fraction to Tank
    Zone,                    !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    M SW Apartment,          !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    2.01255976571014,                 !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- Off Cycle Loss Fraction to Zone
    2.01255976571014,                 !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- On Cycle Loss Fraction to Zone
    7.32e-06,  !- Peak Use Flow Rate {m3/s}
    APT_DHW_SCH,             !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Use Side Inlet Node Name
    ,                        !- Use Side Outlet Node Name
    ,                        !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    ,                        !- Source Side Effectiveness
    ,                        !- Use Side Design Flow Rate {m3/s}
    ,                        !- Source Side Design Flow Rate {m3/s}
    ;                        !- Indirect Water Heating Recovery Time {hr}



!-~~~~ SWHHeater_tmpl ~~~


  WaterHeater:Mixed,
    M NW Apartment Water Heater,  !- Name
    0.1892706,               !- Tank Volume {m3}
    Hot Water Setpoint Temp Schedule,  !- Setpoint Temperature Schedule Name
    1.1111111405455,         !- Deadband Temperature Difference {deltaC}
    82.2222244003673,        !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    14653.55,                !- Heater Maximum Capacity {W}
    0,                       !- Heater Minimum Capacity {W}
    ,                        !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    ELECTRICITY,             !- Heater Fuel Type
    1,                 !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    73,   !- Off Cycle Parasitic Fuel Consumption Rate {W}
    ELECTRICITY,             !- Off Cycle Parasitic Fuel Type
    0,                       !- Off Cycle Parasitic Heat Fraction to Tank
    73,   !- On Cycle Parasitic Fuel Consumption Rate {W}
    ELECTRICITY,             !- On Cycle Parasitic Fuel Type
    0,                       !- On Cycle Parasitic Heat Fraction to Tank
    Zone,                    !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    M NW Apartment,          !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    2.01255976571014,                 !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- Off Cycle Loss Fraction to Zone
    2.01255976571014,                 !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- On Cycle Loss Fraction to Zone
    7.32e-06,  !- Peak Use Flow Rate {m3/s}
    APT_DHW_SCH,             !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Use Side Inlet Node Name
    ,                        !- Use Side Outlet Node Name
    ,                        !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    ,                        !- Source Side Effectiveness
    ,                        !- Use Side Design Flow Rate {m3/s}
    ,                        !- Source Side Design Flow Rate {m3/s}
    ;                        !- Indirect Water Heating Recovery Time {hr}



!-~~~~ SWHHeater_tmpl ~~~


  WaterHeater:Mixed,
    M SE Apartment Water Heater,  !- Name
    0.1892706,               !- Tank Volume {m3}
    Hot Water Setpoint Temp Schedule,  !- Setpoint Temperature Schedule Name
    1.1111111405455,         !- Deadband Temperature Difference {deltaC}
    82.2222244003673,        !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    14653.55,                !- Heater Maximum Capacity {W}
    0,                       !- Heater Minimum Capacity {W}
    ,                        !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    ELECTRICITY,             !- Heater Fuel Type
    1,                 !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    73,   !- Off Cycle Parasitic Fuel Consumption Rate {W}
    ELECTRICITY,             !- Off Cycle Parasitic Fuel Type
    0,                       !- Off Cycle Parasitic Heat Fraction to Tank
    73,   !- On Cycle Parasitic Fuel Consumption Rate {W}
    ELECTRICITY,             !- On Cycle Parasitic Fuel Type
    0,                       !- On Cycle Parasitic Heat Fraction to Tank
    Zone,                    !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    M SE Apartment,          !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    2.01255976571014,                 !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- Off Cycle Loss Fraction to Zone
    2.01255976571014,                 !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- On Cycle Loss Fraction to Zone
    7.32e-06,  !- Peak Use Flow Rate {m3/s}
    APT_DHW_SCH,             !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Use Side Inlet Node Name
    ,                        !- Use Side Outlet Node Name
    ,                        !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    ,                        !- Source Side Effectiveness
    ,                        !- Use Side Design Flow Rate {m3/s}
    ,                        !- Source Side Design Flow Rate {m3/s}
    ;                        !- Indirect Water Heating Recovery Time {hr}



!-~~~~ SWHHeater_tmpl ~~~


  WaterHeater:Mixed,
    M NE Apartment Water Heater,  !- Name
    0.1892706,               !- Tank Volume {m3}
    Hot Water Setpoint Temp Schedule,  !- Setpoint Temperature Schedule Name
    1.1111111405455,         !- Deadband Temperature Difference {deltaC}
    82.2222244003673,        !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    14653.55,                !- Heater Maximum Capacity {W}
    0,                       !- Heater Minimum Capacity {W}
    ,                        !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    ELECTRICITY,             !- Heater Fuel Type
    1,                 !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    73,   !- Off Cycle Parasitic Fuel Consumption Rate {W}
    ELECTRICITY,             !- Off Cycle Parasitic Fuel Type
    0,                       !- Off Cycle Parasitic Heat Fraction to Tank
    73,   !- On Cycle Parasitic Fuel Consumption Rate {W}
    ELECTRICITY,             !- On Cycle Parasitic Fuel Type
    0,                       !- On Cycle Parasitic Heat Fraction to Tank
    Zone,                    !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    M NE Apartment,          !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    2.01255976571014,                 !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- Off Cycle Loss Fraction to Zone
    2.01255976571014,                 !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- On Cycle Loss Fraction to Zone
    7.32e-06,  !- Peak Use Flow Rate {m3/s}
    APT_DHW_SCH,             !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Use Side Inlet Node Name
    ,                        !- Use Side Outlet Node Name
    ,                        !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    ,                        !- Source Side Effectiveness
    ,                        !- Use Side Design Flow Rate {m3/s}
    ,                        !- Source Side Design Flow Rate {m3/s}
    ;                        !- Indirect Water Heating Recovery Time {hr}



!-~~~~ SWHHeater_tmpl ~~~


  WaterHeater:Mixed,
    M N1 Apartment Water Heater,  !- Name
    0.1892706,               !- Tank Volume {m3}
    Hot Water Setpoint Temp Schedule,  !- Setpoint Temperature Schedule Name
    1.1111111405455,         !- Deadband Temperature Difference {deltaC}
    82.2222244003673,        !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    14653.55,                !- Heater Maximum Capacity {W}
    0,                       !- Heater Minimum Capacity {W}
    ,                        !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    ELECTRICITY,             !- Heater Fuel Type
    1,                 !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    73,   !- Off Cycle Parasitic Fuel Consumption Rate {W}
    ELECTRICITY,             !- Off Cycle Parasitic Fuel Type
    0,                       !- Off Cycle Parasitic Heat Fraction to Tank
    73,   !- On Cycle Parasitic Fuel Consumption Rate {W}
    ELECTRICITY,             !- On Cycle Parasitic Fuel Type
    0,                       !- On Cycle Parasitic Heat Fraction to Tank
    Zone,                    !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    M N1 Apartment,          !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    2.01255976571014,                 !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- Off Cycle Loss Fraction to Zone
    2.01255976571014,                 !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- On Cycle Loss Fraction to Zone
    7.32e-06,  !- Peak Use Flow Rate {m3/s}
    APT_DHW_SCH,             !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Use Side Inlet Node Name
    ,                        !- Use Side Outlet Node Name
    ,                        !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    ,                        !- Source Side Effectiveness
    ,                        !- Use Side Design Flow Rate {m3/s}
    ,                        !- Source Side Design Flow Rate {m3/s}
    ;                        !- Indirect Water Heating Recovery Time {hr}



!-~~~~ SWHHeater_tmpl ~~~


  WaterHeater:Mixed,
    M N2 Apartment Water Heater,  !- Name
    0.1892706,               !- Tank Volume {m3}
    Hot Water Setpoint Temp Schedule,  !- Setpoint Temperature Schedule Name
    1.1111111405455,         !- Deadband Temperature Difference {deltaC}
    82.2222244003673,        !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    14653.55,                !- Heater Maximum Capacity {W}
    0,                       !- Heater Minimum Capacity {W}
    ,                        !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    ELECTRICITY,             !- Heater Fuel Type
    1,                 !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    73,   !- Off Cycle Parasitic Fuel Consumption Rate {W}
    ELECTRICITY,             !- Off Cycle Parasitic Fuel Type
    0,                       !- Off Cycle Parasitic Heat Fraction to Tank
    73,   !- On Cycle Parasitic Fuel Consumption Rate {W}
    ELECTRICITY,             !- On Cycle Parasitic Fuel Type
    0,                       !- On Cycle Parasitic Heat Fraction to Tank
    Zone,                    !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    M N2 Apartment,          !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    2.01255976571014,                 !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- Off Cycle Loss Fraction to Zone
    2.01255976571014,                 !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- On Cycle Loss Fraction to Zone
    7.32e-06,  !- Peak Use Flow Rate {m3/s}
    APT_DHW_SCH,             !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Use Side Inlet Node Name
    ,                        !- Use Side Outlet Node Name
    ,                        !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    ,                        !- Source Side Effectiveness
    ,                        !- Use Side Design Flow Rate {m3/s}
    ,                        !- Source Side Design Flow Rate {m3/s}
    ;                        !- Indirect Water Heating Recovery Time {hr}



!-~~~~ SWHHeater_tmpl ~~~


  WaterHeater:Mixed,
    M S1 Apartment Water Heater,  !- Name
    0.1892706,               !- Tank Volume {m3}
    Hot Water Setpoint Temp Schedule,  !- Setpoint Temperature Schedule Name
    1.1111111405455,         !- Deadband Temperature Difference {deltaC}
    82.2222244003673,        !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    14653.55,                !- Heater Maximum Capacity {W}
    0,                       !- Heater Minimum Capacity {W}
    ,                        !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    ELECTRICITY,             !- Heater Fuel Type
    1,                 !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    73,   !- Off Cycle Parasitic Fuel Consumption Rate {W}
    ELECTRICITY,             !- Off Cycle Parasitic Fuel Type
    0,                       !- Off Cycle Parasitic Heat Fraction to Tank
    73,   !- On Cycle Parasitic Fuel Consumption Rate {W}
    ELECTRICITY,             !- On Cycle Parasitic Fuel Type
    0,                       !- On Cycle Parasitic Heat Fraction to Tank
    Zone,                    !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    M S1 Apartment,          !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    2.01255976571014,                 !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- Off Cycle Loss Fraction to Zone
    2.01255976571014,                 !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- On Cycle Loss Fraction to Zone
    7.32e-06,  !- Peak Use Flow Rate {m3/s}
    APT_DHW_SCH,             !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Use Side Inlet Node Name
    ,                        !- Use Side Outlet Node Name
    ,                        !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    ,                        !- Source Side Effectiveness
    ,                        !- Use Side Design Flow Rate {m3/s}
    ,                        !- Source Side Design Flow Rate {m3/s}
    ;                        !- Indirect Water Heating Recovery Time {hr}



!-~~~~ SWHHeater_tmpl ~~~


  WaterHeater:Mixed,
    M S2 Apartment Water Heater,  !- Name
    0.1892706,               !- Tank Volume {m3}
    Hot Water Setpoint Temp Schedule,  !- Setpoint Temperature Schedule Name
    1.1111111405455,         !- Deadband Temperature Difference {deltaC}
    82.2222244003673,        !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    14653.55,                !- Heater Maximum Capacity {W}
    0,                       !- Heater Minimum Capacity {W}
    ,                        !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    ELECTRICITY,             !- Heater Fuel Type
    1,                 !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    73,   !- Off Cycle Parasitic Fuel Consumption Rate {W}
    ELECTRICITY,             !- Off Cycle Parasitic Fuel Type
    0,                       !- Off Cycle Parasitic Heat Fraction to Tank
    73,   !- On Cycle Parasitic Fuel Consumption Rate {W}
    ELECTRICITY,             !- On Cycle Parasitic Fuel Type
    0,                       !- On Cycle Parasitic Heat Fraction to Tank
    Zone,                    !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    M S2 Apartment,          !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    2.01255976571014,                 !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- Off Cycle Loss Fraction to Zone
    2.01255976571014,                 !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- On Cycle Loss Fraction to Zone
    7.32e-06,  !- Peak Use Flow Rate {m3/s}
    APT_DHW_SCH,             !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Use Side Inlet Node Name
    ,                        !- Use Side Outlet Node Name
    ,                        !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    ,                        !- Source Side Effectiveness
    ,                        !- Use Side Design Flow Rate {m3/s}
    ,                        !- Source Side Design Flow Rate {m3/s}
    ;                        !- Indirect Water Heating Recovery Time {hr}



!-~~~~ SWHHeater_tmpl ~~~


  WaterHeater:Mixed,
    T SW Apartment Water Heater,  !- Name
    0.1892706,               !- Tank Volume {m3}
    Hot Water Setpoint Temp Schedule,  !- Setpoint Temperature Schedule Name
    1.1111111405455,         !- Deadband Temperature Difference {deltaC}
    82.2222244003673,        !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    14653.55,                !- Heater Maximum Capacity {W}
    0,                       !- Heater Minimum Capacity {W}
    ,                        !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    ELECTRICITY,             !- Heater Fuel Type
    1,                 !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    87,   !- Off Cycle Parasitic Fuel Consumption Rate {W}
    ELECTRICITY,             !- Off Cycle Parasitic Fuel Type
    0,                       !- Off Cycle Parasitic Heat Fraction to Tank
    87,   !- On Cycle Parasitic Fuel Consumption Rate {W}
    ELECTRICITY,             !- On Cycle Parasitic Fuel Type
    0,                       !- On Cycle Parasitic Heat Fraction to Tank
    Zone,                    !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    T SW Apartment,          !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    2.01255976571014,                 !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- Off Cycle Loss Fraction to Zone
    2.01255976571014,                 !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- On Cycle Loss Fraction to Zone
    3.66e-06,           !- Peak Use Flow Rate {m3/s}
    APT_DHW_SCH,             !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Use Side Inlet Node Name
    ,                        !- Use Side Outlet Node Name
    ,                        !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    ,                        !- Source Side Effectiveness
    ,                        !- Use Side Design Flow Rate {m3/s}
    ,                        !- Source Side Design Flow Rate {m3/s}
    ;                        !- Indirect Water Heating Recovery Time {hr}



!-~~~~ SWHHeater_tmpl ~~~


  WaterHeater:Mixed,
    T NW Apartment Water Heater,  !- Name
    0.1892706,               !- Tank Volume {m3}
    Hot Water Setpoint Temp Schedule,  !- Setpoint Temperature Schedule Name
    1.1111111405455,         !- Deadband Temperature Difference {deltaC}
    82.2222244003673,        !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    14653.55,                !- Heater Maximum Capacity {W}
    0,                       !- Heater Minimum Capacity {W}
    ,                        !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    ELECTRICITY,             !- Heater Fuel Type
    1,                 !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    87,   !- Off Cycle Parasitic Fuel Consumption Rate {W}
    ELECTRICITY,             !- Off Cycle Parasitic Fuel Type
    0,                       !- Off Cycle Parasitic Heat Fraction to Tank
    87,   !- On Cycle Parasitic Fuel Consumption Rate {W}
    ELECTRICITY,             !- On Cycle Parasitic Fuel Type
    0,                       !- On Cycle Parasitic Heat Fraction to Tank
    Zone,                    !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    T NW Apartment,          !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    2.01255976571014,                 !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- Off Cycle Loss Fraction to Zone
    2.01255976571014,                 !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- On Cycle Loss Fraction to Zone
    3.66e-06,           !- Peak Use Flow Rate {m3/s}
    APT_DHW_SCH,             !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Use Side Inlet Node Name
    ,                        !- Use Side Outlet Node Name
    ,                        !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    ,                        !- Source Side Effectiveness
    ,                        !- Use Side Design Flow Rate {m3/s}
    ,                        !- Source Side Design Flow Rate {m3/s}
    ;                        !- Indirect Water Heating Recovery Time {hr}



!-~~~~ SWHHeater_tmpl ~~~


  WaterHeater:Mixed,
    T SE Apartment Water Heater,  !- Name
    0.1892706,               !- Tank Volume {m3}
    Hot Water Setpoint Temp Schedule,  !- Setpoint Temperature Schedule Name
    1.1111111405455,         !- Deadband Temperature Difference {deltaC}
    82.2222244003673,        !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    14653.55,                !- Heater Maximum Capacity {W}
    0,                       !- Heater Minimum Capacity {W}
    ,                        !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    ELECTRICITY,             !- Heater Fuel Type
    1,                 !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    87,   !- Off Cycle Parasitic Fuel Consumption Rate {W}
    ELECTRICITY,             !- Off Cycle Parasitic Fuel Type
    0,                       !- Off Cycle Parasitic Heat Fraction to Tank
    87,   !- On Cycle Parasitic Fuel Consumption Rate {W}
    ELECTRICITY,             !- On Cycle Parasitic Fuel Type
    0,                       !- On Cycle Parasitic Heat Fraction to Tank
    Zone,                    !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    T SE Apartment,          !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    2.01255976571014,                 !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- Off Cycle Loss Fraction to Zone
    2.01255976571014,                 !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- On Cycle Loss Fraction to Zone
    3.66e-06,           !- Peak Use Flow Rate {m3/s}
    APT_DHW_SCH,             !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Use Side Inlet Node Name
    ,                        !- Use Side Outlet Node Name
    ,                        !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    ,                        !- Source Side Effectiveness
    ,                        !- Use Side Design Flow Rate {m3/s}
    ,                        !- Source Side Design Flow Rate {m3/s}
    ;                        !- Indirect Water Heating Recovery Time {hr}



!-~~~~ SWHHeater_tmpl ~~~


  WaterHeater:Mixed,
    T NE Apartment Water Heater,  !- Name
    0.1892706,               !- Tank Volume {m3}
    Hot Water Setpoint Temp Schedule,  !- Setpoint Temperature Schedule Name
    1.1111111405455,         !- Deadband Temperature Difference {deltaC}
    82.2222244003673,        !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    14653.55,                !- Heater Maximum Capacity {W}
    0,                       !- Heater Minimum Capacity {W}
    ,                        !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    ELECTRICITY,             !- Heater Fuel Type
    1,                 !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    87,   !- Off Cycle Parasitic Fuel Consumption Rate {W}
    ELECTRICITY,             !- Off Cycle Parasitic Fuel Type
    0,                       !- Off Cycle Parasitic Heat Fraction to Tank
    87,   !- On Cycle Parasitic Fuel Consumption Rate {W}
    ELECTRICITY,             !- On Cycle Parasitic Fuel Type
    0,                       !- On Cycle Parasitic Heat Fraction to Tank
    Zone,                    !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    T NE Apartment,          !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    2.01255976571014,                 !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- Off Cycle Loss Fraction to Zone
    2.01255976571014,                 !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- On Cycle Loss Fraction to Zone
    3.66e-06,           !- Peak Use Flow Rate {m3/s}
    APT_DHW_SCH,             !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Use Side Inlet Node Name
    ,                        !- Use Side Outlet Node Name
    ,                        !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    ,                        !- Source Side Effectiveness
    ,                        !- Use Side Design Flow Rate {m3/s}
    ,                        !- Source Side Design Flow Rate {m3/s}
    ;                        !- Indirect Water Heating Recovery Time {hr}



!-~~~~ SWHHeater_tmpl ~~~


  WaterHeater:Mixed,
    T N1 Apartment Water Heater,  !- Name
    0.1892706,               !- Tank Volume {m3}
    Hot Water Setpoint Temp Schedule,  !- Setpoint Temperature Schedule Name
    1.1111111405455,         !- Deadband Temperature Difference {deltaC}
    82.2222244003673,        !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    14653.55,                !- Heater Maximum Capacity {W}
    0,                       !- Heater Minimum Capacity {W}
    ,                        !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    ELECTRICITY,             !- Heater Fuel Type
    1,                 !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    87,   !- Off Cycle Parasitic Fuel Consumption Rate {W}
    ELECTRICITY,             !- Off Cycle Parasitic Fuel Type
    0,                       !- Off Cycle Parasitic Heat Fraction to Tank
    87,   !- On Cycle Parasitic Fuel Consumption Rate {W}
    ELECTRICITY,             !- On Cycle Parasitic Fuel Type
    0,                       !- On Cycle Parasitic Heat Fraction to Tank
    Zone,                    !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    T N1 Apartment,          !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    2.01255976571014,                 !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- Off Cycle Loss Fraction to Zone
    2.01255976571014,                 !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- On Cycle Loss Fraction to Zone
    3.66e-06,           !- Peak Use Flow Rate {m3/s}
    APT_DHW_SCH,             !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Use Side Inlet Node Name
    ,                        !- Use Side Outlet Node Name
    ,                        !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    ,                        !- Source Side Effectiveness
    ,                        !- Use Side Design Flow Rate {m3/s}
    ,                        !- Source Side Design Flow Rate {m3/s}
    ;                        !- Indirect Water Heating Recovery Time {hr}



!-~~~~ SWHHeater_tmpl ~~~


  WaterHeater:Mixed,
    T N2 Apartment Water Heater,  !- Name
    0.1892706,               !- Tank Volume {m3}
    Hot Water Setpoint Temp Schedule,  !- Setpoint Temperature Schedule Name
    1.1111111405455,         !- Deadband Temperature Difference {deltaC}
    82.2222244003673,        !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    14653.55,                !- Heater Maximum Capacity {W}
    0,                       !- Heater Minimum Capacity {W}
    ,                        !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    ELECTRICITY,             !- Heater Fuel Type
    1,                 !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    87,   !- Off Cycle Parasitic Fuel Consumption Rate {W}
    ELECTRICITY,             !- Off Cycle Parasitic Fuel Type
    0,                       !- Off Cycle Parasitic Heat Fraction to Tank
    87,   !- On Cycle Parasitic Fuel Consumption Rate {W}
    ELECTRICITY,             !- On Cycle Parasitic Fuel Type
    0,                       !- On Cycle Parasitic Heat Fraction to Tank
    Zone,                    !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    T N2 Apartment,          !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    2.01255976571014,                 !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- Off Cycle Loss Fraction to Zone
    2.01255976571014,                 !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- On Cycle Loss Fraction to Zone
    3.66e-06,           !- Peak Use Flow Rate {m3/s}
    APT_DHW_SCH,             !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Use Side Inlet Node Name
    ,                        !- Use Side Outlet Node Name
    ,                        !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    ,                        !- Source Side Effectiveness
    ,                        !- Use Side Design Flow Rate {m3/s}
    ,                        !- Source Side Design Flow Rate {m3/s}
    ;                        !- Indirect Water Heating Recovery Time {hr}



!-~~~~ SWHHeater_tmpl ~~~


  WaterHeater:Mixed,
    T S1 Apartment Water Heater,  !- Name
    0.1892706,               !- Tank Volume {m3}
    Hot Water Setpoint Temp Schedule,  !- Setpoint Temperature Schedule Name
    1.1111111405455,         !- Deadband Temperature Difference {deltaC}
    82.2222244003673,        !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    14653.55,                !- Heater Maximum Capacity {W}
    0,                       !- Heater Minimum Capacity {W}
    ,                        !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    ELECTRICITY,             !- Heater Fuel Type
    1,                 !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    87,   !- Off Cycle Parasitic Fuel Consumption Rate {W}
    ELECTRICITY,             !- Off Cycle Parasitic Fuel Type
    0,                       !- Off Cycle Parasitic Heat Fraction to Tank
    87,   !- On Cycle Parasitic Fuel Consumption Rate {W}
    ELECTRICITY,             !- On Cycle Parasitic Fuel Type
    0,                       !- On Cycle Parasitic Heat Fraction to Tank
    Zone,                    !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    T S1 Apartment,          !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    2.01255976571014,                 !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- Off Cycle Loss Fraction to Zone
    2.01255976571014,                 !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- On Cycle Loss Fraction to Zone
    3.66e-06,           !- Peak Use Flow Rate {m3/s}
    APT_DHW_SCH,             !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Use Side Inlet Node Name
    ,                        !- Use Side Outlet Node Name
    ,                        !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    ,                        !- Source Side Effectiveness
    ,                        !- Use Side Design Flow Rate {m3/s}
    ,                        !- Source Side Design Flow Rate {m3/s}
    ;                        !- Indirect Water Heating Recovery Time {hr}



!-~~~~ SWHHeater_tmpl ~~~


  WaterHeater:Mixed,
    T S2 Apartment Water Heater,  !- Name
    0.1892706,               !- Tank Volume {m3}
    Hot Water Setpoint Temp Schedule,  !- Setpoint Temperature Schedule Name
    1.1111111405455,         !- Deadband Temperature Difference {deltaC}
    82.2222244003673,        !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    14653.55,                !- Heater Maximum Capacity {W}
    0,                       !- Heater Minimum Capacity {W}
    ,                        !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    ELECTRICITY,             !- Heater Fuel Type
    1,                 !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    87,   !- Off Cycle Parasitic Fuel Consumption Rate {W}
    ELECTRICITY,             !- Off Cycle Parasitic Fuel Type
    0,                       !- Off Cycle Parasitic Heat Fraction to Tank
    87,   !- On Cycle Parasitic Fuel Consumption Rate {W}
    ELECTRICITY,             !- On Cycle Parasitic Fuel Type
    0,                       !- On Cycle Parasitic Heat Fraction to Tank
    Zone,                    !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    T S2 Apartment,          !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    2.01255976571014,                 !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- Off Cycle Loss Fraction to Zone
    2.01255976571014,                 !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- On Cycle Loss Fraction to Zone
    3.66e-06,           !- Peak Use Flow Rate {m3/s}
    APT_DHW_SCH,             !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Use Side Inlet Node Name
    ,                        !- Use Side Outlet Node Name
    ,                        !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    ,                        !- Source Side Effectiveness
    ,                        !- Use Side Design Flow Rate {m3/s}
    ,                        !- Source Side Design Flow Rate {m3/s}
    ;                        !- Indirect Water Heating Recovery Time {hr}



!-~~~~ EMS_tmpl ~~~

Schedule:Compact,
    Sliding_Doors_Ventilation_Availability_SCH,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay SummerDesignDay,  !- Field 2
    Until: 24:00,            !- Field 3
    0,                      !- Field 4
    For: Allotherdays,       !- Field 5
    Until: 6:00,             !- Field 6
    0,                      !- Field 7
    Until: 22:00,            !- Field 8
    1,                      !- Field 9
    Until: 24:00,            !- Field 10
    0;                      !- Field 11

EnergyManagementSystem:Sensor,
    S_Sliding_Door_Ventilation_Sensor,  !- Name
    M S1 APARTMENT,          !- Output:Variable or Output:Meter Index Key Name
    Zone Ventilation Standard Density Volume Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    N_Sliding_Door_Ventilation_Sensor,  !- Name
    M N1 APARTMENT,          !- Output:Variable or Output:Meter Index Key Name
    Zone Ventilation Standard Density Volume Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Actuator,
    S_LivingUnit_CLGSETP_Actuator, ! Name
    S CLGSETP_APT_SCH,       !- Actuated Component Unique Name
    Schedule:Compact, ! Actuated Component Type
    Schedule Value; ! Actuated Component Control Type

EnergyManagementSystem:Actuator,
    S_LivingUnit_HTGSETP_Actuator, ! Name
    S HTGSETP_APT_SCH,       !- Actuated Component Unique Name
    Schedule:Compact, ! Actuated Component Type
    Schedule Value; ! Actuated Component Control Type

EnergyManagementSystem:Actuator,
    N_LivingUnit_CLGSETP_Actuator, ! Name
    N CLGSETP_APT_SCH,       !- Actuated Component Unique Name
    Schedule:Compact, ! Actuated Component Type
    Schedule Value; ! Actuated Component Control Type

EnergyManagementSystem:Actuator,
    N_LivingUnit_HTGSETP_Actuator, ! Name
    N HTGSETP_APT_SCH,       !- Actuated Component Unique Name
    Schedule:Compact, ! Actuated Component Type
    Schedule Value; ! Actuated Component Control Type

EnergyManagementSystem:ProgramCallingManager,
   Door_Switch_Enabled_Thermostat_Reset, ! Name
   BeginTimestepBeforePredictor, ! EnergyPlus Model Calling Point
   Door_Switch_Enabled_Thermostat_Reset_Program_N_LivingUnit,
   Door_Switch_Enabled_Thermostat_Reset_Program_S_LivingUnit;

EnergyManagementSystem:GlobalVariable, timesteps_after_doorshut_south;
EnergyManagementSystem:GlobalVariable, timesteps_after_doorshut_north;

EnergyManagementSystem:Program,
  init_timesteps_after_doorshut, ! Name
  SET timesteps_after_doorshut_south = 0,
  SET timesteps_after_doorshut_north = 0;

  EnergyManagementSystem:OutputVariable,
    timesteps_after_doorshut_south,               !- Name
    timesteps_after_doorshut_south,               !- EMS Variable Name
    Averaged,                  !- Type of Data in Variable
    ZoneTimeStep,            !- Update Frequency
    ,                        !- EMS Program or Subroutine Name
    ;                       !- Units

  EnergyManagementSystem:OutputVariable,
    timesteps_after_doorshut_north,               !- Name
    timesteps_after_doorshut_north,               !- EMS Variable Name
    Averaged,                  !- Type of Data in Variable
    ZoneTimeStep,            !- Update Frequency
    ,                        !- EMS Program or Subroutine Name
    ;                       !- Units

EnergyManagementSystem:ProgramCallingManager,
    init_timesteps_after_doorshut_south_Program Manager,  !- Name
    BeginNewEnvironment,  !- EnergyPlus Model Calling Point
    init_timesteps_after_doorshut;  !- Program Name 1

EnergyManagementSystem:Program,
    Door_Switch_Enabled_Thermostat_Reset_Program_S_LivingUnit, ! Name
    IF (S_Sliding_Door_Ventilation_Sensor > 0), ! open doors, actuate setpoints
      SET timesteps_after_doorshut_south = 0,
      SET S_LivingUnit_CLGSETP_Actuator = 32.22,
      SET S_LivingUnit_HTGSETP_Actuator = 12.78,
    ELSEIF S_LivingUnit_CLGSETP_Actuator > 24.4, ! doors are closed but were recently open
      SET timesteps_after_doorshut_south = timesteps_after_doorshut_south + 1,
      IF timesteps_after_doorshut_south == 1,
        SET S_LivingUnit_CLGSETP_Actuator = 30,
        SET S_LivingUnit_HTGSETP_Actuator = 14,
      ELSEIF timesteps_after_doorshut_south == 2,
        SET S_LivingUnit_CLGSETP_Actuator = 28,
        SET S_LivingUnit_HTGSETP_Actuator = 16,
      ELSEIF timesteps_after_doorshut_south == 3,
        SET S_LivingUnit_CLGSETP_Actuator = 26,
        SET S_LivingUnit_HTGSETP_Actuator = 18,
      ELSEIF timesteps_after_doorshut_south == 4,
        SET S_LivingUnit_CLGSETP_Actuator = 25,
        SET S_LivingUnit_HTGSETP_Actuator = 20,
        SET S_LivingUnit_CLGSETP_Actuator = null,
        SET S_LivingUnit_HTGSETP_Actuator = null,
      ENDIF,
    ELSE, ! doors are closed and haven't been open for at least the past 4 timesteps
      SET timesteps_after_doorshut_south = 0, ! re-initialize to zero
      SET S_LivingUnit_CLGSETP_Actuator = null,
      SET S_LivingUnit_HTGSETP_Actuator = null,
    ENDIF;

EnergyManagementSystem:Program,
    Door_Switch_Enabled_Thermostat_Reset_Program_N_LivingUnit, ! Name
    IF (N_Sliding_Door_Ventilation_Sensor > 0),
      SET timesteps_after_doorshut_north = 0,
      SET N_LivingUnit_CLGSETP_Actuator = 32.22,
      SET N_LivingUnit_HTGSETP_Actuator = 12.78,
    ELSEIF N_LivingUnit_CLGSETP_Actuator > 24.4, ! doors are closed but were recently open
      SET timesteps_after_doorshut_north = timesteps_after_doorshut_north + 1,
      IF timesteps_after_doorshut_north == 1,
        SET N_LivingUnit_CLGSETP_Actuator = 30,
        SET N_LivingUnit_HTGSETP_Actuator = 14,
      ELSEIF timesteps_after_doorshut_north == 2,
        SET N_LivingUnit_CLGSETP_Actuator = 28,
        SET N_LivingUnit_HTGSETP_Actuator = 16,
      ELSEIF timesteps_after_doorshut_north == 3,
        SET N_LivingUnit_CLGSETP_Actuator = 26,
        SET N_LivingUnit_HTGSETP_Actuator = 18,
      ELSEIF timesteps_after_doorshut_north == 4,
        SET N_LivingUnit_CLGSETP_Actuator = 25,
        SET N_LivingUnit_HTGSETP_Actuator = 20,
        SET N_LivingUnit_CLGSETP_Actuator = null,
        SET N_LivingUnit_HTGSETP_Actuator = null,
      ENDIF,
    ELSE, ! doors are closed and haven't been open for at least the past 4 timesteps
      SET timesteps_after_doorshut_north = 0, ! re-initialize to zero
      SET N_LivingUnit_CLGSETP_Actuator = null,
      SET N_LivingUnit_HTGSETP_Actuator = null,
    ENDIF;




  Output:Meter:MeterFileOnly,Electricity:Facility,Hourly;
  Output:Meter:MeterFileOnly,ElectricityNet:Facility,Hourly;
  Output:Meter:MeterFileOnly,Gas:Facility,Hourly;

Output:Meter,Electricity:Facility,Monthly;
Output:Meter,NaturalGas:Facility,Monthly;
Output:Meter,DistrictHeating:Facility,Monthly;
Output:Meter,DistrictCooling:Facility,Monthly;
Output:Variable,*,Zone Air System Sensible Heating Energy,Monthly;
Output:Variable,*,Zone Air System Sensible Cooling Energy,Monthly;
