    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Computer_Class_ZN_1_FLR_1,  !- Name
    Computer_Class_ZN_1_FLR_1,  !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH_Extend,     !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Floor Area {person/m2}
    2.5,                   !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Mech_ZN_1_FLR_1,         !- Name
    Mech_ZN_1_FLR_1,         !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    100.8,                   !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Bath_ZN_1_FLR_1,         !- Name
    Bath_ZN_1_FLR_1,         !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    76.0,                  !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Offices_ZN_1_FLR_1,      !- Name
    Offices_ZN_1_FLR_1,      !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH_Offices_w_SB,  !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Floor Area {person/m2}
    2.5,                  !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Gym_ZN_1_FLR_1,          !- Name
    Gym_ZN_1_FLR_1,          !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH_Gym,        !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Floor Area {person/m2}
    2.5,                   !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Kitchen_ZN_1_FLR_1,      !- Name
    Kitchen_ZN_1_FLR_1,      !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    67.2,                  !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Cafeteria_ZN_1_FLR_1,    !- Name
    Cafeteria_ZN_1_FLR_1,    !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH_Cafeteria,  !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Floor Area {person/m2}
    2.5,                   !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Library_Media_Center_ZN_1_FLR_1,  !- Name
    Library_Media_Center_ZN_1_FLR_1,  !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Floor Area {person/m2}
    2.5,                   !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    MAIN_CORRIDOR_ZN_1_FLR_1,!- Name
    MAIN_CORRIDOR_ZN_1_FLR_1,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    218.4,                  !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    LOBBY_ZN_1_FLR_1,        !- Name
    LOBBY_ZN_1_FLR_1,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    68.4,                  !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

  Lights,
    Corner_Class_1_Pod_1_ZN_1_FLR_1_Lights,  !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_classroom,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    10.0,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Mult_Class_1_Pod_1_ZN_1_FLR_1_Lights,  !- Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_classroom,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    10.0,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Corridor_Pod_1_ZN_1_FLR_1_Lights,  !- Name
    Corridor_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_corridor,        !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    10.0,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Corner_Class_2_Pod_1_ZN_1_FLR_1_Lights,  !- Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_classroom,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    10.0,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Mult_Class_2_Pod_1_ZN_1_FLR_1_Lights,  !- Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_classroom,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    10.0,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Corner_Class_1_Pod_2_ZN_1_FLR_1_Lights,  !- Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_classroom,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    10.0,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Mult_Class_1_Pod_2_ZN_1_FLR_1_Lights,  !- Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_classroom,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    10.0,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Corridor_Pod_2_ZN_1_FLR_1_Lights,  !- Name
    Corridor_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_corridor,        !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    10.0,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Corner_Class_2_Pod_2_ZN_1_FLR_1_Lights,  !- Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_classroom,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    10.0,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Mult_Class_2_Pod_2_ZN_1_FLR_1_Lights,  !- Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_classroom,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    10.0,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Corner_Class_1_Pod_3_ZN_1_FLR_1_Lights,  !- Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_classroom,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    10.0,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Mult_Class_1_Pod_3_ZN_1_FLR_1_Lights,  !- Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_classroom,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    10.0,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Corridor_Pod_3_ZN_1_FLR_1_Lights,  !- Name
    Corridor_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_corridor,        !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    10.0,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Corner_Class_2_Pod_3_ZN_1_FLR_1_Lights,  !- Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_classroom,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    10.0,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Mult_Class_2_Pod_3_ZN_1_FLR_1_Lights,  !- Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_classroom,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    10.0,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Computer_Class_ZN_1_FLR_1_Lights,  !- Name
    Computer_Class_ZN_1_FLR_1,  !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_computer_room,   !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    10.0,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Main_Corridor_ZN_1_FLR_1_Lights,  !- Name
    Main_Corridor_ZN_1_FLR_1,!- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_corridor,        !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    10.0,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Lobby_ZN_1_FLR_1_Lights, !- Name
    Lobby_ZN_1_FLR_1,        !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_lobby,           !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    10.0,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Mech_ZN_1_FLR_1_Lights,  !- Name
    Mech_ZN_1_FLR_1,         !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_mechanical,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    10.0,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Bath_ZN_1_FLR_1_Lights,  !- Name
    Bath_ZN_1_FLR_1,         !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_bath,            !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    10.0,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Offices_ZN_1_FLR_1_Lights,  !- Name
    Offices_ZN_1_FLR_1,      !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_office,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    10.0,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Gym_ZN_1_FLR_1_Lights,   !- Name
    Gym_ZN_1_FLR_1,          !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_gym,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    10.0,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Kitchen_ZN_1_FLR_1_Lights,  !- Name
    Kitchen_ZN_1_FLR_1,      !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_kitchen,         !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    10.0,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Cafeteria_ZN_1_FLR_1_Lights,  !- Name
    Cafeteria_ZN_1_FLR_1,    !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_cafeteria,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    10.0,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Library_Media_Center_ZN_1_FLR_1_Lights,  !- Name
    Library_Media_Center_ZN_1_FLR_1,  !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_library,         !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    10.0,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

!-   ===========  ALL OBJECTS IN CLASS: ELECTRICEQUIPMENT ===========

  ElectricEquipment,
    Corner_Class_1_Pod_1_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    495.0,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Mult_Class_1_Pod_1_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    2385.0,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Corridor_Pod_1_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
    Corridor_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    960.0,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Corner_Class_2_Pod_1_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    495.0,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Mult_Class_2_Pod_1_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    2385.0,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Corner_Class_1_Pod_2_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    495.0,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Mult_Class_1_Pod_2_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    2385.0,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Corridor_Pod_2_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
    Corridor_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    960.0,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Corner_Class_2_Pod_2_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    495.0,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Mult_Class_2_Pod_2_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    2385.0,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Corner_Class_1_Pod_3_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    495.0,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Mult_Class_1_Pod_3_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    2385.0,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Corridor_Pod_3_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
    Corridor_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    960.0,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Corner_Class_2_Pod_3_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    495.0,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Mult_Class_2_Pod_3_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1575.0,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Computer_Class_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
    Computer_Class_ZN_1_FLR_1,  !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    810.0,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Main_Corridor_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
    Main_Corridor_ZN_1_FLR_1,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    2730.0,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Lobby_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
    Lobby_ZN_1_FLR_1,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    855.0,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Mech_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
    Mech_ZN_1_FLR_1,         !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1260.0,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Bath_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
    Bath_ZN_1_FLR_1,         !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    950.0,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Offices_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
    Offices_ZN_1_FLR_1,      !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    2205.0,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Gym_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
    Gym_ZN_1_FLR_1,          !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1785.0,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Kitchen_ZN_1_FLR_1_MiscElec_Equip,  !- Name
    Kitchen_ZN_1_FLR_1,      !- Zone or ZoneList or Space or SpaceList Name
    KITCHEN_ELEC_EQUIP_SCH,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    840.0,  !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.2500,                  !- Fraction Latent
    0.3000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Lost
    Cooking;                 !- End-Use Subcategory







  ElectricEquipment,
    Kitchen_ZN_1_FLR_1_Reach-in-Freezer,  !- Name
    Kitchen_ZN_1_FLR_1,      !- Zone or ZoneList or Space or SpaceList Name
    Always_on,               !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    840.0,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.0000,                  !- Fraction Radiant
    1.0000,                  !- Fraction Lost
    ReachInFreezer;          !- End-Use Subcategory

  ElectricEquipment,
    Kitchen_ZN_1_FLR_1_Reach-in-Refrigerator,  !- Name
    Kitchen_ZN_1_FLR_1,      !- Zone or ZoneList or Space or SpaceList Name
    Always_on,               !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    840.0,   !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.0000,                  !- Fraction Radiant
    1.0000,                  !- Fraction Lost
    ReachInRefrigerator;     !- End-Use Subcategory

  ElectricEquipment,
    Cafeteria_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
    Cafeteria_ZN_1_FLR_1,    !- Zone or ZoneList or Space or SpaceList Name
    KITCHEN_ELEC_EQUIP_SCH,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1575.0,  !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    Cooking;                 !- End-Use Subcategory

  ElectricEquipment,
    Library_Media_Center_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
    Library_Media_Center_ZN_1_FLR_1,  !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1995.0,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: GASEQUIPMENT ===========

  GasEquipment,
    Kitchen_ZN_1_FLR_1_MiscGas_Equip,  !- Name
    Kitchen_ZN_1_FLR_1,      !- Zone or ZoneList or Space or SpaceList Name
    KITCHEN_GAS_EQUIP_SCH,   !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    240424.8,  !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0.1000,                  !- Fraction Latent
    0.2000,                  !- Fraction Radiant
    0.7000,                  !- Fraction Lost
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    Cooking;                 !- End-Use Subcategory

    !-   ===========  ALL OBJECTS IN CLASS: DAYLIGHTING:DETAILED ===========

  Daylighting:Controls,
    Gym_ZN_1_FLR_1_DaylCtrl, !- Name
    Gym_ZN_1_FLR_1,          !- Zone or Space Name
    SplitFlux,               !- Daylighting Method
    DaylightAvailSch,        !- Availability Schedule Name
    Continuousoff,     !- Lighting Control Type
    0.2,   !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,  !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Gym_ZN_1_FLR_1_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
    0.0,                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Gym_ZN_1_FLR_1_DaylRefPt1,  !- Daylighting Reference Point 1 Name
    0.5,                     !- Fraction of Lights Controlled by Reference Point 1
    538,                     !- Illuminance Setpoint at Reference Point 1 {lux}
    Gym_ZN_1_FLR_1_DaylRefPt2,  !- Daylighting Reference Point 2 Name
    0.5,                     !- Fraction of Lights Controlled by Reference Point 2
    538;                     !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    Gym_ZN_1_FLR_1_DaylRefPt1,  !- Name
    Gym_ZN_1_FLR_1,          !- Zone or Space Name
    19.354800,               !- X-Coordinate of Reference Point {m}
    5.486400,                !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Gym_ZN_1_FLR_1_DaylRefPt2,  !- Name
    Gym_ZN_1_FLR_1,          !- Zone or Space Name
    6.705600,                !- X-Coordinate of Reference Point {m}
    5.486400,                !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}



!-   ===========  ALL OBJECTS IN CLASS: DAYLIGHTING:CONTROLS ===========

  Daylighting:Controls,
    Corner_Class_1_Pod_1_ZN_1_FLR_1_DaylCtrl,  !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone or Space Name
    SplitFlux,               !- Daylighting Method
    DaylightAvailSch,        !- Availability Schedule Name
    Continuousoff,  !- Lighting Control Type
    0.2,  !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,  !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Corner_Class_1_Pod_1_ZN_1_FLR_1_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
    180.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Corner_Class_1_Pod_1_ZN_1_FLR_1_DaylRefPt1,  !- Daylighting Reference Point 1 Name
    0.56,                    !- Fraction of Lights Controlled by Reference Point 1
    377,                     !- Illuminance Setpoint at Reference Point 1 {lux}
    Corner_Class_1_Pod_1_ZN_1_FLR_1_DaylRefPt2,  !- Daylighting Reference Point 2 Name
    0.2,                     !- Fraction of Lights Controlled by Reference Point 2
    377;                     !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    Corner_Class_1_Pod_1_ZN_1_FLR_1_DaylRefPt1,  !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone or Space Name
    7.619800,                !- X-Coordinate of Reference Point {m}
    3.371100,                !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Corner_Class_1_Pod_1_ZN_1_FLR_1_DaylRefPt2,  !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone or Space Name
    3.371100,                !- X-Coordinate of Reference Point {m}
    6.031300,                !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}

  Daylighting:Controls,
    Mult_Class_1_Pod_1_ZN_1_FLR_1_DaylCtrl,  !- Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone or Space Name
    SplitFlux,               !- Daylighting Method
    DaylightAvailSch,        !- Availability Schedule Name
    Continuousoff,  !- Lighting Control Type
    0.2,  !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,  !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Mult_Class_1_Pod_1_ZN_1_FLR_1_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
    180.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Mult_Class_1_Pod_1_ZN_1_FLR_1_DaylRefPt1,  !- Daylighting Reference Point 1 Name
    0.28,                    !- Fraction of Lights Controlled by Reference Point 1
    377,                     !- Illuminance Setpoint at Reference Point 1 {lux}
    Mult_Class_1_Pod_1_ZN_1_FLR_1_DaylRefPt2,  !- Daylighting Reference Point 2 Name
    0.28,                    !- Fraction of Lights Controlled by Reference Point 2
    377;                     !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    Mult_Class_1_Pod_1_ZN_1_FLR_1_DaylRefPt1,  !- Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone or Space Name
    26.500000,               !- X-Coordinate of Reference Point {m}
    1.676400,                !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Mult_Class_1_Pod_1_ZN_1_FLR_1_DaylRefPt2,  !- Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone or Space Name
    26.500000,               !- X-Coordinate of Reference Point {m}
    3.352800,                !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}

  Daylighting:Controls,
    Corner_Class_2_Pod_1_ZN_1_FLR_1_DaylCtrl,  !- Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone or Space Name
    SplitFlux,               !- Daylighting Method
    DaylightAvailSch,        !- Availability Schedule Name
    Continuousoff,  !- Lighting Control Type
    0.2,  !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,  !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Corner_Class_2_Pod_1_ZN_1_FLR_1_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
    270.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Corner_Class_2_Pod_1_ZN_1_FLR_1_DaylRefPt1,  !- Daylighting Reference Point 1 Name
    0.56,                    !- Fraction of Lights Controlled by Reference Point 1
    377,                     !- Illuminance Setpoint at Reference Point 1 {lux}
    Corner_Class_2_Pod_1_ZN_1_FLR_1_DaylRefPt2,  !- Daylighting Reference Point 2 Name
    0.22,                    !- Fraction of Lights Controlled by Reference Point 2
    377;                     !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    Corner_Class_2_Pod_1_ZN_1_FLR_1_DaylRefPt1,  !- Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone or Space Name
    7.372900,                !- X-Coordinate of Reference Point {m}
    5.628900,                !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Corner_Class_2_Pod_1_ZN_1_FLR_1_DaylRefPt2,  !- Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone or Space Name
    3.371100,                !- X-Coordinate of Reference Point {m}
    2.968800,                !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}

  Daylighting:Controls,
    Mult_Class_2_Pod_1_ZN_1_FLR_1_DaylCtrl,  !- Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone or Space Name
    SplitFlux,               !- Daylighting Method
    DaylightAvailSch,        !- Availability Schedule Name
    Continuousoff,  !- Lighting Control Type
    0.2,  !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,  !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Mult_Class_2_Pod_1_ZN_1_FLR_1_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
    0.0,                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Mult_Class_2_Pod_1_ZN_1_FLR_1_DaylRefPt1,  !- Daylighting Reference Point 1 Name
    0.28,                    !- Fraction of Lights Controlled by Reference Point 1
    377,                     !- Illuminance Setpoint at Reference Point 1 {lux}
    Mult_Class_2_Pod_1_ZN_1_FLR_1_DaylRefPt2,  !- Daylighting Reference Point 2 Name
    0.28,                    !- Fraction of Lights Controlled by Reference Point 2
    377;                     !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    Mult_Class_2_Pod_1_ZN_1_FLR_1_DaylRefPt1,  !- Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone or Space Name
    26.500000,               !- X-Coordinate of Reference Point {m}
    7.323600,                !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Mult_Class_2_Pod_1_ZN_1_FLR_1_DaylRefPt2,  !- Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone or Space Name
    26.500000,               !- X-Coordinate of Reference Point {m}
    5.647200,                !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}

  Daylighting:Controls,
    Corner_Class_1_Pod_2_ZN_1_FLR_1_DaylCtrl,  !- Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone or Space Name
    SplitFlux,               !- Daylighting Method
    DaylightAvailSch,        !- Availability Schedule Name
    Continuousoff,  !- Lighting Control Type
    0.2,  !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,  !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Corner_Class_1_Pod_2_ZN_1_FLR_1_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
    180.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Corner_Class_1_Pod_2_ZN_1_FLR_1_DaylRefPt1,  !- Daylighting Reference Point 1 Name
    0.56,                    !- Fraction of Lights Controlled by Reference Point 1
    377,                     !- Illuminance Setpoint at Reference Point 1 {lux}
    Corner_Class_1_Pod_2_ZN_1_FLR_1_DaylRefPt2,  !- Daylighting Reference Point 2 Name
    0.2,                     !- Fraction of Lights Controlled by Reference Point 2
    377;                     !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    Corner_Class_1_Pod_2_ZN_1_FLR_1_DaylRefPt1,  !- Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone or Space Name
    7.619800,                !- X-Coordinate of Reference Point {m}
    3.371100,                !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Corner_Class_1_Pod_2_ZN_1_FLR_1_DaylRefPt2,  !- Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone or Space Name
    3.371100,                !- X-Coordinate of Reference Point {m}
    6.031300,                !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}

  Daylighting:Controls,
    Mult_Class_1_Pod_2_ZN_1_FLR_1_DaylCtrl,  !- Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone or Space Name
    SplitFlux,               !- Daylighting Method
    DaylightAvailSch,        !- Availability Schedule Name
    Continuousoff,  !- Lighting Control Type
    0.2,  !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,  !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Mult_Class_1_Pod_2_ZN_1_FLR_1_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
    180.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Mult_Class_1_Pod_2_ZN_1_FLR_1_DaylRefPt1,  !- Daylighting Reference Point 1 Name
    0.28,                    !- Fraction of Lights Controlled by Reference Point 1
    377,                     !- Illuminance Setpoint at Reference Point 1 {lux}
    Mult_Class_1_Pod_2_ZN_1_FLR_1_DaylRefPt2,  !- Daylighting Reference Point 2 Name
    0.28,                    !- Fraction of Lights Controlled by Reference Point 2
    377;                     !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    Mult_Class_1_Pod_2_ZN_1_FLR_1_DaylRefPt1,  !- Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone or Space Name
    26.500000,               !- X-Coordinate of Reference Point {m}
    1.676400,                !- Y-Coordinate of Reference Point {m}
    0.759700;                !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Mult_Class_1_Pod_2_ZN_1_FLR_1_DaylRefPt2,  !- Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone or Space Name
    26.500000,               !- X-Coordinate of Reference Point {m}
    3.352800,                !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}

  Daylighting:Controls,
    Corner_Class_2_Pod_2_ZN_1_FLR_1_DaylCtrl,  !- Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone or Space Name
    SplitFlux,               !- Daylighting Method
    DaylightAvailSch,        !- Availability Schedule Name
    Continuousoff,  !- Lighting Control Type
    0.2,  !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,  !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Corner_Class_2_Pod_2_ZN_1_FLR_1_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
    270.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Corner_Class_2_Pod_2_ZN_1_FLR_1_DaylRefPt1,  !- Daylighting Reference Point 1 Name
    0.56,                    !- Fraction of Lights Controlled by Reference Point 1
    377,                     !- Illuminance Setpoint at Reference Point 1 {lux}
    Corner_Class_2_Pod_2_ZN_1_FLR_1_DaylRefPt2,  !- Daylighting Reference Point 2 Name
    0.2,                     !- Fraction of Lights Controlled by Reference Point 2
    377;                     !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    Corner_Class_2_Pod_2_ZN_1_FLR_1_DaylRefPt1,  !- Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone or Space Name
    7.372900,                !- X-Coordinate of Reference Point {m}
    5.628900,                !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Corner_Class_2_Pod_2_ZN_1_FLR_1_DaylRefPt2,  !- Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone or Space Name
    3.371100,                !- X-Coordinate of Reference Point {m}
    2.968800,                !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}

  Daylighting:Controls,
    Mult_Class_2_Pod_2_ZN_1_FLR_1_DaylCtrl,  !- Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone or Space Name
    SplitFlux,               !- Daylighting Method
    DaylightAvailSch,        !- Availability Schedule Name
    Continuousoff,  !- Lighting Control Type
    0.2,  !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,  !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Mult_Class_2_Pod_2_ZN_1_FLR_1_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
    0.0,                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Mult_Class_2_Pod_2_ZN_1_FLR_1_DaylRefPt1,  !- Daylighting Reference Point 1 Name
    0.28,                    !- Fraction of Lights Controlled by Reference Point 1
    377,                     !- Illuminance Setpoint at Reference Point 1 {lux}
    Mult_Class_2_Pod_2_ZN_1_FLR_1_DaylRefPt2,  !- Daylighting Reference Point 2 Name
    0.28,                    !- Fraction of Lights Controlled by Reference Point 2
    377;                     !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    Mult_Class_2_Pod_2_ZN_1_FLR_1_DaylRefPt1,  !- Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone or Space Name
    26.499300,               !- X-Coordinate of Reference Point {m}
    7.323600,                !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Mult_Class_2_Pod_2_ZN_1_FLR_1_DaylRefPt2,  !- Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone or Space Name
    26.499300,               !- X-Coordinate of Reference Point {m}
    5.644900,                !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}

  Daylighting:Controls,
    Corner_Class_1_Pod_3_ZN_1_FLR_1_DaylCtrl,  !- Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone or Space Name
    SplitFlux,               !- Daylighting Method
    DaylightAvailSch,        !- Availability Schedule Name
    Continuousoff,  !- Lighting Control Type
    0.2,  !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,  !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Corner_Class_1_Pod_3_ZN_1_FLR_1_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
    180.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Corner_Class_1_Pod_3_ZN_1_FLR_1_DaylRefPt1,  !- Daylighting Reference Point 1 Name
    0.56,                    !- Fraction of Lights Controlled by Reference Point 1
    377,                     !- Illuminance Setpoint at Reference Point 1 {lux}
    Corner_Class_1_Pod_3_ZN_1_FLR_1_DaylRefPt2,  !- Daylighting Reference Point 2 Name
    0.2,                     !- Fraction of Lights Controlled by Reference Point 2
    377;                     !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    Corner_Class_1_Pod_3_ZN_1_FLR_1_DaylRefPt1,  !- Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone or Space Name
    7.619800,                !- X-Coordinate of Reference Point {m}
    3.371100,                !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Corner_Class_1_Pod_3_ZN_1_FLR_1_DaylRefPt2,  !- Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone or Space Name
    3.371100,                !- X-Coordinate of Reference Point {m}
    6.031300,                !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}

  Daylighting:Controls,
    Mult_Class_1_Pod_3_ZN_1_FLR_1_DaylCtrl,  !- Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone or Space Name
    SplitFlux,               !- Daylighting Method
    DaylightAvailSch,        !- Availability Schedule Name
    Continuousoff,  !- Lighting Control Type
    0.2,  !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,  !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Mult_Class_1_Pod_3_ZN_1_FLR_1_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
    180.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Mult_Class_1_Pod_3_ZN_1_FLR_1_DaylRefPt1,  !- Daylighting Reference Point 1 Name
    0.14,                    !- Fraction of Lights Controlled by Reference Point 1
    377,                     !- Illuminance Setpoint at Reference Point 1 {lux}
    Mult_Class_1_Pod_3_ZN_1_FLR_1_DaylRefPt2,  !- Daylighting Reference Point 2 Name
    0.14,                    !- Fraction of Lights Controlled by Reference Point 2
    377;                     !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    Mult_Class_1_Pod_3_ZN_1_FLR_1_DaylRefPt1,  !- Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone or Space Name
    26.499300,               !- X-Coordinate of Reference Point {m}
    1.676400,                !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Mult_Class_1_Pod_3_ZN_1_FLR_1_DaylRefPt2,  !- Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone or Space Name
    26.499300,               !- X-Coordinate of Reference Point {m}
    3.352800,                !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}

  Daylighting:Controls,
    Corner_Class_2_Pod_3_ZN_1_FLR_1_DaylCtrl,  !- Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone or Space Name
    SplitFlux,               !- Daylighting Method
    DaylightAvailSch,        !- Availability Schedule Name
    Continuousoff,  !- Lighting Control Type
    0.2,  !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,  !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Corner_Class_2_Pod_3_ZN_1_FLR_1_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
    270.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Corner_Class_2_Pod_3_ZN_1_FLR_1_DaylRefPt1,  !- Daylighting Reference Point 1 Name
    0.56,                    !- Fraction of Lights Controlled by Reference Point 1
    377,                     !- Illuminance Setpoint at Reference Point 1 {lux}
    Corner_Class_2_Pod_3_ZN_1_FLR_1_DaylRefPt2,  !- Daylighting Reference Point 2 Name
    0.2,                     !- Fraction of Lights Controlled by Reference Point 2
    377;                     !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    Corner_Class_2_Pod_3_ZN_1_FLR_1_DaylRefPt1,  !- Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone or Space Name
    7.372900,                !- X-Coordinate of Reference Point {m}
    5.628900,                !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Corner_Class_2_Pod_3_ZN_1_FLR_1_DaylRefPt2,  !- Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone or Space Name
    3.371100,                !- X-Coordinate of Reference Point {m}
    2.968800,                !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}

  Daylighting:Controls,
    Mult_Class_2_Pod_3_ZN_1_FLR_1_DaylCtrl,  !- Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone or Space Name
    SplitFlux,               !- Daylighting Method
    DaylightAvailSch,        !- Availability Schedule Name
    Continuousoff,  !- Lighting Control Type
    0.2,  !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,  !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Mult_Class_2_Pod_3_ZN_1_FLR_1_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
    0.0,                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Mult_Class_2_Pod_3_ZN_1_FLR_1_DaylRefPt1,  !- Daylighting Reference Point 1 Name
    0.28,                    !- Fraction of Lights Controlled by Reference Point 1
    377,                     !- Illuminance Setpoint at Reference Point 1 {lux}
    Mult_Class_2_Pod_3_ZN_1_FLR_1_DaylRefPt2,  !- Daylighting Reference Point 2 Name
    0.28,                    !- Fraction of Lights Controlled by Reference Point 2
    377;                     !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    Mult_Class_2_Pod_3_ZN_1_FLR_1_DaylRefPt1,  !- Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone or Space Name
    17.500000,               !- X-Coordinate of Reference Point {m}
    7.323600,                !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Mult_Class_2_Pod_3_ZN_1_FLR_1_DaylRefPt2,  !- Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone or Space Name
    17.500000,               !- X-Coordinate of Reference Point {m}
    5.644900,                !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}

  Daylighting:Controls,
    Computer_Class_ZN_1_FLR_1_DaylCtrl,  !- Name
    Computer_Class_ZN_1_FLR_1,  !- Zone or Space Name
    SplitFlux,               !- Daylighting Method
    DaylightAvailSch,        !- Availability Schedule Name
    Continuousoff,  !- Lighting Control Type
    0.2,  !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,  !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Computer_Class_ZN_1_FLR_1_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
    0.0,                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Computer_Class_ZN_1_FLR_1_DaylRefPt1,  !- Daylighting Reference Point 1 Name
    0.28,                    !- Fraction of Lights Controlled by Reference Point 1
    377,                     !- Illuminance Setpoint at Reference Point 1 {lux}
    Computer_Class_ZN_1_FLR_1_DaylRefPt2,  !- Daylighting Reference Point 2 Name
    0.28,                    !- Fraction of Lights Controlled by Reference Point 2
    377;                     !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    Computer_Class_ZN_1_FLR_1_DaylRefPt1,  !- Name
    Computer_Class_ZN_1_FLR_1,  !- Zone or Space Name
    9.000000,                !- X-Coordinate of Reference Point {m}
    7.323600,                !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Computer_Class_ZN_1_FLR_1_DaylRefPt2,  !- Name
    Computer_Class_ZN_1_FLR_1,  !- Zone or Space Name
    9.000000,                !- X-Coordinate of Reference Point {m}
    5.644900,                !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}

  Daylighting:Controls,
    Lobby_ZN_1_FLR_1_DaylCtrl,  !- Name
    Lobby_ZN_1_FLR_1,        !- Zone or Space Name
    SplitFlux,               !- Daylighting Method
    DaylightAvailSch,        !- Availability Schedule Name
    Continuousoff,     !- Lighting Control Type
    0.2,   !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,  !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Lobby_ZN_1_FLR_1_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
    180.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Lobby_ZN_1_FLR_1_DaylRefPt1,  !- Daylighting Reference Point 1 Name
    0.28,                    !- Fraction of Lights Controlled by Reference Point 1
    269.0,                   !- Illuminance Setpoint at Reference Point 1 {lux}
    Lobby_ZN_1_FLR_1_DaylRefPt2,  !- Daylighting Reference Point 2 Name
    0.28,                    !- Fraction of Lights Controlled by Reference Point 2
    269.0;                   !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    Lobby_ZN_1_FLR_1_DaylRefPt1,  !- Name
    Lobby_ZN_1_FLR_1,        !- Zone or Space Name
    9.500000,                !- X-Coordinate of Reference Point {m}
    1.676400,                !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Lobby_ZN_1_FLR_1_DaylRefPt2,  !- Name
    Lobby_ZN_1_FLR_1,        !- Zone or Space Name
    9.500000,                !- X-Coordinate of Reference Point {m}
    3.352800,                !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}

  Daylighting:Controls,
    Offices_ZN_1_FLR_1_DaylCtrl,  !- Name
    Offices_ZN_1_FLR_1,      !- Zone or Space Name
    SplitFlux,               !- Daylighting Method
    DaylightAvailSch,        !- Availability Schedule Name
    Continuousoff,  !- Lighting Control Type
    0.2,  !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,  !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Offices_ZN_1_FLR_1_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
    180.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Offices_ZN_1_FLR_1_DaylRefPt1,  !- Daylighting Reference Point 1 Name
    0.24,                    !- Fraction of Lights Controlled by Reference Point 1
    323.0,                   !- Illuminance Setpoint at Reference Point 1 {lux}
    Offices_ZN_1_FLR_1_DaylRefPt2,  !- Daylighting Reference Point 2 Name
    0.18,                    !- Fraction of Lights Controlled by Reference Point 2
    323.0;                   !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    Offices_ZN_1_FLR_1_DaylRefPt1,  !- Name
    Offices_ZN_1_FLR_1,      !- Zone or Space Name
    10.500000,               !- X-Coordinate of Reference Point {m}
    3.352800,                !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Offices_ZN_1_FLR_1_DaylRefPt2,  !- Name
    Offices_ZN_1_FLR_1,      !- Zone or Space Name
    17.647200,               !- X-Coordinate of Reference Point {m}
    10.500000,               !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}

  Daylighting:Controls,
    Cafeteria_ZN_1_FLR_1_DaylCtrl,  !- Name
    Cafeteria_ZN_1_FLR_1,    !- Zone or Space Name
    SplitFlux,               !- Daylighting Method
    DaylightAvailSch,        !- Availability Schedule Name
    Continuousoff,     !- Lighting Control Type
    0.2,   !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,  !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Cafeteria_ZN_1_FLR_1_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
    90.0,                    !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Cafeteria_ZN_1_FLR_1_DaylRefPt1,  !- Daylighting Reference Point 1 Name
    0.34,                    !- Fraction of Lights Controlled by Reference Point 1
    215.0,                   !- Illuminance Setpoint at Reference Point 1 {lux}
    Cafeteria_ZN_1_FLR_1_DaylRefPt2,  !- Daylighting Reference Point 2 Name
    0.16,                    !- Fraction of Lights Controlled by Reference Point 2
    215.0;                   !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    Cafeteria_ZN_1_FLR_1_DaylRefPt1,  !- Name
    Cafeteria_ZN_1_FLR_1,    !- Zone or Space Name
    10.500000,               !- X-Coordinate of Reference Point {m}
    11.647200,               !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Cafeteria_ZN_1_FLR_1_DaylRefPt2,  !- Name
    Cafeteria_ZN_1_FLR_1,    !- Zone or Space Name
    17.647200,               !- X-Coordinate of Reference Point {m}
    7.500000,                !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}

  Daylighting:Controls,
    Library_Media_Center_ZN_1_FLR_1_DaylCtrl,  !- Name
    Library_Media_Center_ZN_1_FLR_1,  !- Zone or Space Name
    SplitFlux,               !- Daylighting Method
    DaylightAvailSch,        !- Availability Schedule Name
    Continuousoff,  !- Lighting Control Type
    0.2,  !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,  !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Library_Media_Center_ZN_1_FLR_1_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
    90.0,                    !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Library_Media_Center_ZN_1_FLR_1_DaylRefPt1,  !- Daylighting Reference Point 1 Name
    0.26,                    !- Fraction of Lights Controlled by Reference Point 1
    538,                     !- Illuminance Setpoint at Reference Point 1 {lux}
    Library_Media_Center_ZN_1_FLR_1_DaylRefPt2,  !- Daylighting Reference Point 2 Name
    0.18,                    !- Fraction of Lights Controlled by Reference Point 2
    538;                     !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    Library_Media_Center_ZN_1_FLR_1_DaylRefPt1,  !- Name
    Library_Media_Center_ZN_1_FLR_1,  !- Zone or Space Name
    15.641100,               !- X-Coordinate of Reference Point {m}
    10.500000,               !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Library_Media_Center_ZN_1_FLR_1_DaylRefPt2,  !- Name
    Library_Media_Center_ZN_1_FLR_1,  !- Zone or Space Name
    9.500000,                !- X-Coordinate of Reference Point {m}
    17.641100,               !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}






!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION ===========

  ZoneInfiltration:DesignFlowRate,
    Corner_Class_1_Pod_1_ZN_1_FLR_1_Infiltration,  !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Mult_Class_1_Pod_1_ZN_1_FLR_1_Infiltration,  !- Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Corridor_Pod_1_ZN_1_FLR_1_Infiltration,  !- Name
    Corridor_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Corner_Class_2_Pod_1_ZN_1_FLR_1_Infiltration,  !- Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Mult_Class_2_Pod_1_ZN_1_FLR_1_Infiltration,  !- Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Corner_Class_1_Pod_2_ZN_1_FLR_1_Infiltration,  !- Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Mult_Class_1_Pod_2_ZN_1_FLR_1_Infiltration,  !- Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Corridor_Pod_2_ZN_1_FLR_1_Infiltration,  !- Name
    Corridor_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Corner_Class_2_Pod_2_ZN_1_FLR_1_Infiltration,  !- Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Mult_Class_2_Pod_2_ZN_1_FLR_1_Infiltration,  !- Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Corner_Class_1_Pod_3_ZN_1_FLR_1_Infiltration,  !- Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Mult_Class_1_Pod_3_ZN_1_FLR_1_Infiltration,  !- Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Corridor_Pod_3_ZN_1_FLR_1_Infiltration,  !- Name
    Corridor_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Corner_Class_2_Pod_3_ZN_1_FLR_1_Infiltration,  !- Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Mult_Class_2_Pod_3_ZN_1_FLR_1_Infiltration,  !- Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Computer_Class_ZN_1_FLR_1_Infiltration,  !- Name
    Computer_Class_ZN_1_FLR_1,  !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Main_Corridor_ZN_1_FLR_1_Infiltration,  !- Name
    Main_Corridor_ZN_1_FLR_1,!- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Lobby_ZN_1_FLR_1_Infiltration,  !- Name
    Lobby_ZN_1_FLR_1,        !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Lobby_ZN_1_FLR_1_Door_Infiltration,  !- Name
    Lobby_ZN_1_FLR_1,        !- Zone or ZoneList Name
    INFIL_Door_Opening_SCH,  !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    3.031315581,           !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.0,                     !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Mech_ZN_1_FLR_1_Infiltration,  !- Name
    Mech_ZN_1_FLR_1,         !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Bath_ZN_1_FLR_1_Infiltration,  !- Name
    Bath_ZN_1_FLR_1,         !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Offices_ZN_1_FLR_1_Infiltration,  !- Name
    Offices_ZN_1_FLR_1,      !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Gym_ZN_1_FLR_1_Infiltration,  !- Name
    Gym_ZN_1_FLR_1,          !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Kitchen_ZN_1_FLR_1_Infiltration,  !- Name
    Kitchen_ZN_1_FLR_1,      !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Cafeteria_ZN_1_FLR_1_Infiltration,  !- Name
    Cafeteria_ZN_1_FLR_1,    !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Library_Media_Center_ZN_1_FLR_1_Infiltration,  !- Name
    Library_Media_Center_ZN_1_FLR_1,  !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569572250459736,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

!-   ===========  ALL OBJECTS IN CLASS: EXTERIOR:LIGHTS ===========

  Exterior:Lights,
    Exterior_Lights_a,       !- Name
    Exterior_lighting_schedule_a,  !- Schedule Name
    175.73,!- Design Level {W}
    AstronomicalClock,       !- Control Option
    General;                 !- End-Use Subcategory

  Exterior:Lights,
    Exterior_Lights_b,       !- Name
    Exterior_lighting_schedule_b_2016,  !- Schedule Name
    1921.53,!- Design Level {W}
    AstronomicalClock,       !- Control Option
    General;                 !- End-Use Subcategory

  Exterior:Lights,
    Exterior_Lights_c,       !- Name
    Exterior_lighting_schedule_c_2016,  !- Schedule Name
    685.88,!- Design Level {W}
    AstronomicalClock,       !- Control Option
    General;                 !- End-Use Subcategory


  Schedule:Compact,
    Exterior_lighting_schedule_a,  !- Name
    fraction,                !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For:AllDays,             !- Field 2
    Until: 06:00,0,          !- Field 3
    Until: 24:00,1;          !- Field 5

  Schedule:Compact,
    Exterior_lighting_schedule_b,  !- Name
    fraction,                !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For:AllDays,             !- Field 2
    Until: 06:00,0.7,        !- Field 3
    Until: 24:00,1;          !- Field 5

  Schedule:Compact,
    Exterior_lighting_schedule_a_IECC2015,  !- Name
    fraction,                !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For:Weekdays SummerDesignDay, !- Field 2
    Until: 08:00,0,          !- Field 3
    Until: 21:00,1,          !- Field 5
    Until: 24:00,0,          !- Field 7
    For:Saturdays,           !- Field 9
    Until: 24:00,0,          !- Field 10
    For:AllOtherDays,        !- Field 12
    Until: 24:00,0;          !- Field 13



  Schedule:Compact,
    Exterior_lighting_schedule_b_2016,  !- Name
    fraction,                !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For:AllDays,             !- Field 2
    Until: 06:00,0.5,        !- Field 3
    Until: 24:00,1;          !- Field 5



  Schedule:Compact,
    Exterior_lighting_schedule_c_2016,  !- Name
    fraction,                !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For:AllDays,             !- Field 2
    Until: 06:00,0.5,        !- Field 3
    Until: 18:00,1,          !- Field 5
    Until: 24:00,0.5;        !- Field 7

  Schedule:Compact,
    Bath_ZN_1_FLR_1 Exhaust Fan Balanced Exhaust Fraction Schedule,  !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
    Until: 07:00,0,          !- Field 3
    Until: 21:00,1, !- Field 5
    Until: 24:00,0,          !- Field 7
    For: WeekEnds Holidays AllOtherDays, !- Field 9
    Until: 24:00,0;          !- Field 10

  Schedule:Compact,
    Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 6/30,           !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
    Until: 08:00,0,          !- Field 3
    Until: 17:00,0.906888888888889, !- Field 5
    Until: 24:00,0,          !- Field 7
    For: WeekEnds  Holidays AllOtherDays, !- Field 9
    Until: 24:00,0,          !- Field 10
    Through: 9/1,            !- Field 12
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 13
    Until: 08:00,0,          !- Field 14
    Until: 17:00,0.906888888888889, !- Field 16
    Until: 21:00,0.906888888888889, !- Field 18
    Until: 24:00,0,          !- Field 20
    For: WeekEnds Holidays AllOtherDays, !- Field 22
    Until: 24:00,0,          !- Field 23
    Through: 12/31,          !- Field 25
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 26
    Until: 08:00,0,          !- Field 27
    Until: 16:00,0.906888888888889, !- Field 29
    Until: 21:00,0.906888888888889, !- Field 31
    Until: 24:00,0,          !- Field 33
    For: WeekEnds Holidays AllOtherDays, !- Field 35
    Until: 24:00,0;          !- Field 36
	
  Schedule:Compact,
    DaylightAvailSch,         !- Name
    On/Off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay WinterDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 24:00,             !- Field 6
    1;                        !- Field 7

!-   ===========  ALL OBJECTS IN CLASS: REFRIGERATION:CASE ===========

  OutdoorAir:Node,
    RACK1_condenserInlet;    !- Name

  OutdoorAir:Node,
    RACK2_condenserInlet;    !- Name

  Refrigeration:Case,
    Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Kitchen_ZN_1_FLR_1,      !- Zone Name
    23.8800,                 !- Rated Ambient Temperature {C}
    55.0000,                 !- Rated Ambient Relative Humidity {percent}
    734.0000,                !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.1000,                  !- Rated Latent Heat Ratio
    0.4000,                  !- Rated Runtime Fraction
    3.6600,                  !- Case Length {m}
    -23.0000,                !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZERSingleShelfHorizontal_LatentEnergyMult,  !- Latent Case Credit Curve Name
    19.5142857142857, !- Standard Case Fan Power per Unit Length {W/m}
    19.5142857142857, !- Operating Case Fan Power per Unit Length {W/m}
    33,  !- Standard Case Lighting Power per Unit Length {W/m}
    ,                        !- Installed Case Lighting Power per Unit Length {W/m}
    walkin_occ_lght_SCH_2,  !- Case Lighting Schedule Name
    1.0000,                  !- Fraction of Lighting Energy to Case
    0.0000,                  !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    0.0000,                  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    None,                    !- Anti-Sweat Heater Control Type
    0.0,                     !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    0.0,                     !- Case Height {m}
    0.0000,                  !- Fraction of Anti-Sweat Heater Energy to Case
    547.0000,                !- Case Defrost Power per Unit Length {W/m}
    ELECTRIC,                !- Case Defrost Type
    Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_CaseDefrost2aDaySched,  !- Case Defrost Schedule Name
    Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_CaseDripDown2aDaySched,  !- Case Defrost Drip-Down Schedule Name
    None,                    !- Defrost Energy Correction Curve Type
    ,                        !- Defrost Energy Correction Curve Name
    0.0000,                  !- Under Case HVAC Return Air Fraction
    Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_WalkInStockingSched,  !- Refrigerated Case Restocking Schedule Name
    Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_CaseCreditReduxSched;  !- Case Credit Fraction Schedule Name

  Refrigeration:Case,
    Kitchen_ZN_1_FLR_1_Case:2_SELFCONTAINEDDISPLAYCASE,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Kitchen_ZN_1_FLR_1,      !- Zone Name
    23.8800,                 !- Rated Ambient Temperature {C}
    55.0000,                 !- Rated Ambient Relative Humidity {percent}
    734.0000,                !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.0800,                  !- Rated Latent Heat Ratio
    0.8500,                  !- Rated Runtime Fraction
    3.6600,                  !- Case Length {m}
    2.0000,                  !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    Kitchen_ZN_1_FLR_1_Case:2_SELFCONTAINEDDISPLAYCASEMultiShelfVertical_LatentEnergyMult,  !- Latent Case Credit Curve Name
    15.7142857142857, !- Standard Case Fan Power per Unit Length {W/m}
    15.7142857142857, !- Operating Case Fan Power per Unit Length {W/m}
    33,  !- Standard Case Lighting Power per Unit Length {W/m}
    ,                        !- Installed Case Lighting Power per Unit Length {W/m}
    walkin_occ_lght_SCH_2,  !- Case Lighting Schedule Name
    1.0000,                  !- Fraction of Lighting Energy to Case
    0.0000,                  !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    0.0000,                  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    None,                    !- Anti-Sweat Heater Control Type
    0.0,                     !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    0.0,                     !- Case Height {m}
    0.2000,                  !- Fraction of Anti-Sweat Heater Energy to Case
    0.0000,                  !- Case Defrost Power per Unit Length {W/m}
    NONE,                    !- Case Defrost Type
    ,                        !- Case Defrost Schedule Name
    ,                        !- Case Defrost Drip-Down Schedule Name
    None,                    !- Defrost Energy Correction Curve Type
    ,                        !- Defrost Energy Correction Curve Name
    0.0500,                  !- Under Case HVAC Return Air Fraction
    Kitchen_ZN_1_FLR_1_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched;  !- Refrigerated Case Restocking Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: REFRIGERATION:COMPRESSORRACK ===========

  Refrigeration:CompressorRack,
    RACK1,                   !- Name
    ZONE,                    !- Heat Rejection Location
    2.32,   !- Design Compressor Rack COP {W/W}
    RACK1_RackCOPfTCurve,    !- Compressor Rack COP Function of Temperature Curve Name
    350.0000,                !- Design Condenser Fan Power {W}
    RACK1_RackCondFanCurve2, !- Condenser Fan Power Function of Temperature Curve Name
    AIRCOOLED,               !- Condenser Type
    ,                        !- Water-Cooled Condenser Inlet Node Name
    ,                        !- Water-Cooled Condenser Outlet Node Name
    ,                        !- Water-Cooled Loop Flow Type
    ,                        !- Water-Cooled Condenser Outlet Temperature Schedule Name
    ,                        !- Water-Cooled Condenser Design Flow Rate {m3/s}
    ,                        !- Water-Cooled Condenser Maximum Flow Rate {m3/s}
    ,                        !- Water-Cooled Condenser Maximum Water Outlet Temperature {C}
    ,                        !- Water-Cooled Condenser Minimum Water Inlet Temperature {C}
    ,                        !- Evaporative Condenser Availability Schedule Name
    ,                        !- Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
    ,                        !- Basin Heater Capacity {W/K}
    ,                        !- Basin Heater Setpoint Temperature {C}
    ,                        !- Design Evaporative Condenser Water Pump Power {W}
    ,                        !- Evaporative Water Supply Tank Name
    RACK1_condenserInlet,    !- Condenser Air Inlet Node Name
    LowTempRefrigeration,    !- End-Use Subcategory
    RACK1CaseList;           !- Refrigeration Case Name or WalkIn Name or CaseAndWalkInList Name

  Refrigeration:CaseAndWalkInList,
    RACK1CaseList,           !- Name
    Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER;  !- Case or WalkIn 1 Name

  Refrigeration:CompressorRack,
    RACK2,                   !- Name
    ZONE,                    !- Heat Rejection Location
    6.98,    !- Design Compressor Rack COP {W/W}
    RACK2_RackCOPfTCurve,    !- Compressor Rack COP Function of Temperature Curve Name
    350.0000,                !- Design Condenser Fan Power {W}
    ,                        !- Condenser Fan Power Function of Temperature Curve Name
    AIRCOOLED,               !- Condenser Type
    ,                        !- Water-Cooled Condenser Inlet Node Name
    ,                        !- Water-Cooled Condenser Outlet Node Name
    ,                        !- Water-Cooled Loop Flow Type
    ,                        !- Water-Cooled Condenser Outlet Temperature Schedule Name
    ,                        !- Water-Cooled Condenser Design Flow Rate {m3/s}
    ,                        !- Water-Cooled Condenser Maximum Flow Rate {m3/s}
    ,                        !- Water-Cooled Condenser Maximum Water Outlet Temperature {C}
    ,                        !- Water-Cooled Condenser Minimum Water Inlet Temperature {C}
    ,                        !- Evaporative Condenser Availability Schedule Name
    ,                        !- Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
    ,                        !- Basin Heater Capacity {W/K}
    ,                        !- Basin Heater Setpoint Temperature {C}
    ,                        !- Design Evaporative Condenser Water Pump Power {W}
    ,                        !- Evaporative Water Supply Tank Name
    RACK2_condenserInlet,    !- Condenser Air Inlet Node Name
    MedTempRefrigeration,    !- End-Use Subcategory
    RACK2CaseList;           !- Refrigeration Case Name or WalkIn Name or CaseAndWalkInList Name

  Refrigeration:CaseAndWalkInList,
    RACK2CaseList,           !- Name
    Kitchen_ZN_1_FLR_1_Case:2_SELFCONTAINEDDISPLAYCASE;  !- Case or WalkIn 1 Name


!-   ===========  ALL OBJECTS IN CLASS: CURVE:QUADRATIC ===========

  Curve:Quadratic,
    RACK1_RackCOPfTCurve,    !- Name
    1.7603,                  !- Coefficient1 Constant
    -0.0377,                 !- Coefficient2 x
    0.0004,                  !- Coefficient3 x**2
    10.0000,                 !- Minimum Value of x
    35.0000;                 !- Maximum Value of x

  Curve:Quadratic,
    RACK1_RackCondFanCurve2, !- Name
    0.0000,                  !- Coefficient1 Constant
    0.0286,                  !- Coefficient2 x
    0.0000,                  !- Coefficient3 x**2
    0.0000,                  !- Minimum Value of x
    35.0000;                 !- Maximum Value of x

  Curve:Quadratic,
    RACK2_RackCOPfTCurve,    !- Name
    1.0000,                  !- Coefficient1 Constant
    0.0000,                  !- Coefficient2 x
    0.0000,                  !- Coefficient3 x**2
    0.0000,                  !- Minimum Value of x
    50.0000;                 !- Maximum Value of x

!-   ===========  ALL OBJECTS IN CLASS: CURVE:CUBIC ===========

  Curve:Cubic,
    Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZERSingleShelfHorizontal_LatentEnergyMult,  !- Name
    0.0236,                  !- Coefficient1 Constant
    0.0006,                  !- Coefficient2 x
    0.0000,                  !- Coefficient3 x**2
    0.0000,                  !- Coefficient4 x**3
    -35.0,                   !- Minimum Value of x
    20.0;                    !- Maximum Value of x

  Curve:Cubic,
    Kitchen_ZN_1_FLR_1_Case:2_SELFCONTAINEDDISPLAYCASEMultiShelfVertical_LatentEnergyMult,  !- Name
    0.026526281,             !- Coefficient1 Constant
    0.001078032,             !- Coefficient2 x
    0.0000602558,            !- Coefficient3 x**2
    0.00000123732,           !- Coefficient4 x**3
    -35.0,                   !- Minimum Value of x
    20.0;                    !- Maximum Value of x

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:REPORTS ===========

  Output:Surfaces:Drawing,DXF;

  Output:Surfaces:List,Details;

  Output:VariableDictionary,IDF;

  Output:Constructions,Constructions;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========

  Output:Table:SummaryReports,
    AllSummaryAndMonthly,    !- Report 1 Name
    Standard62.1Summary;     !- Report 2 Name

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:MONTHLY ===========

  Output:Table:Monthly,
    NameHolderMonthlySummary TaskPurpose ProgressIndicator,        !- Name   ProgressIndicator,ForDetermination2019, ...
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,                                     !- Variable or Meter 1 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 1

  Output:Table:Monthly,
    NameHolderMonthlySummary CodeName ASHRAE901,          !- Name   ASHRAE901, ASHRAE1891, IECC, Title24, ORSC, IGCC, ...
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,                                     !- Variable or Meter 1 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 1
    
  Output:Table:Monthly,
    NameHolderMonthlySummary CodeYear 2019,          !- Name   all years for ASHRAE90.1, IECC, ASHRAE189.1
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,                                     !- Variable or Meter 1 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 1
    
  Output:Table:Monthly,
    NameHolderMonthlySummary CodeAmendment NoneAmend,        !- Name   StateAmend,EEM, NoneAmend for national or state without amendment
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,                                     !- Variable or Meter 1 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 1

  Output:Table:Monthly,
    NameHolderMonthlySummary PrototypeName SchoolPrimary,    !- Name   16 Prototypes 
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,                                     !- Variable or Meter 1 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 1

  Output:Table:Monthly,
    NameHolderMonthlySummary TaskScope National,            !- Name   National, State, City
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,                                     !- Variable or Meter 1 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 1
        
  Output:Table:Monthly,
    NameHolderMonthlySummary State National,                !- Name   National for national analysis, NewYork, Utah,... for state analysis, or city name for city analysis. Spell out the name of the state without space between words 
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,                                     !- Variable or Meter 1 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 1
    
  Output:Table:Monthly,
    NameHolderMonthlySummary ClimateZone 5A,    !- Name   0-8
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,                                     !- Variable or Meter 1 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 1
    
  Output:Table:Monthly,
    NameHolderMonthlySummary RepresentCity USA_NY_Buffalo,         !- Name   representative city like Honolulu for national, for each state, for city analysis.  this is not the city of the weather file.  The weather city will be extracted from epw file
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,                                     !- Variable or Meter 1 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 1

!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

  OutputControl:Table:Style,
    CommaAndHTML;            !- Column Separator

!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:REPORTINGTOLERANCES ===========


  OutputControl:ReportingTolerances,
    0.556,                   !- Tolerance for Time Heating Setpoint Not Met {deltaC}
    0.556;                   !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:METER ===========





  EnergyManagementSystem:Sensor,
    Facility_Int_LTG,        !- Name
    ,                        !- Output:Variable or Output:Meter Index Key Name
    InteriorLights:Electricity;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:GlobalVariable,
    Wired_LTG;               !- Erl Variable 1 Name

  EnergyManagementSystem:Program,
    Transformer_Load_Prog,   !- Name
    SET Wired_LTG = Facility_Int_LTG*0.0119;  !- Program Line 1

  EnergyManagementSystem:ProgramCallingManager,
    Transformer_Load_Prog_Manager,  !- Name
    AfterPredictorAfterHVACManagers,  !- EnergyPlus Model Calling Point
    Transformer_Load_Prog;   !- Program Name 1

  EnergyManagementSystem:OutputVariable,
    Wired_LTG,               !- Name
    Wired_LTG,               !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimeStep,            !- Update Frequency
    ,                        !- EMS Program or Subroutine Name
    ;                        !- Units

  Meter:Custom,
    Wired_LTG_Electricity,   !- Name
    Electricity,             !- Resource Type
    ,                        !- Key Name 1
    Wired_LTG;               !- Output Variable or Meter Name 1

  ElectricLoadCenter:Transformer,
    Transformer 1,           !- Name
    Always_On,               !- Availability Schedule Name
    PowerInFromGrid,         !- Transformer Usage
    ,                        !- Zone Name
    ,                        !- Radiative Fraction
    112500,     !- Rated Capacity {VA}
    3,                       !- Phase
    Aluminum,                !- Conductor Material
    150,                     !- Full Load Temperature Rise {C}
    0.1,                     !- Fraction of Eddy Current Losses
    NominalEfficiency,       !- Performance Input Method
    ,                        !- Rated No Load Loss {W}
    ,                        !- Rated Load Loss {W}
    0.987,      !- Nameplate Efficiency
    0.35,                    !- Per Unit Load for Nameplate Efficiency
    75,                      !- Reference Temperature for Nameplate Efficiency {C}
    ,                        !- Per Unit Load for Maximum Efficiency
    Yes,                     !- Consider Transformer Loss for Utility Cost
    Wired_LTG_Electricity,   !- Meter 1 Name
    InteriorEquipment:Electricity;  !- Meter 2 Name






  EnergyManagementSystem:Sensor,
    ActualOccupancy,         !- Name
    Offices Binary Occupancy,!- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name


  EnergyManagementSystem:Sensor,
    cCL1_Pod_1_ZN_1_FLR_1_LSr,  !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Output:Variable or Output:Meter Index Key Name
    Zone Lights Electricity Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    cCL1_Pod_1_ZN_1_FLR_1_OSr,  !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:InternalVariable,
    cCL1_Pod_1_ZN_1_FLR_1_Area,  !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Internal Data Index Key Name
    Zone Floor Area;         !- Internal Data Type

  EnergyManagementSystem:Actuator,
    cCL1_Pod_1_ZN_1_FLR_1_LAr,  !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1_lights,  !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electricity Rate;        !- Actuated Component Control Type

  EnergyManagementSystem:Program,
    SET_cCL1_Pod_1_ZN_1_FLR_1_Light_EMS_Program,  !- Name
    SET cCL1_Pod_1_ZN_1_FLR_1_LSr_IP=0.093*cCL1_Pod_1_ZN_1_FLR_1_LSr/cCL1_Pod_1_ZN_1_FLR_1_Area,  !- Program Line 1
    IF (cCL1_Pod_1_ZN_1_FLR_1_OSr <= 0) && (cCL1_Pod_1_ZN_1_FLR_1_LSr_IP >= 0.02),  !- Program Line 2
    SET cCL1_Pod_1_ZN_1_FLR_1_LAr = 0.02*cCL1_Pod_1_ZN_1_FLR_1_Area/0.09290304,  !- <none>
    ELSE,                    !- <none>
    SET cCL1_Pod_1_ZN_1_FLR_1_LAr = NULL,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:ProgramCallingManager,
    SET_cCL1_Pod_1_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    SET_cCL1_Pod_1_ZN_1_FLR_1_Light_EMS_Program;  !- Program Name 1


  EnergyManagementSystem:Sensor,
    mCl1_Pod_1_ZN_1_FLR_1_LSr,  !- Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1,  !- Output:Variable or Output:Meter Index Key Name
    Zone Lights Electricity Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    mCl1_Pod_1_ZN_1_FLR_1_OSr,  !- Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1,  !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:InternalVariable,
    mCl1_Pod_1_ZN_1_FLR_1_Area,  !- Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1,  !- Internal Data Index Key Name
    Zone Floor Area;         !- Internal Data Type

  EnergyManagementSystem:Actuator,
    mCl1_Pod_1_ZN_1_FLR_1_LAr,  !- Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1_lights,  !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electricity Rate;        !- Actuated Component Control Type

  EnergyManagementSystem:Program,
    SET_mCl1_Pod_1_ZN_1_FLR_1_Light_EMS_Program,  !- Name
    SET mCl1_Pod_1_ZN_1_FLR_1_LSr_IP=0.093*mCl1_Pod_1_ZN_1_FLR_1_LSr/mCl1_Pod_1_ZN_1_FLR_1_Area,  !- Program Line 1
    IF (mCl1_Pod_1_ZN_1_FLR_1_OSr <= 0) && (mCl1_Pod_1_ZN_1_FLR_1_LSr_IP >= 0.02),  !- Program Line 2
    SET mCl1_Pod_1_ZN_1_FLR_1_LAr = 0.02*mCl1_Pod_1_ZN_1_FLR_1_Area/0.09290304,  !- <none>
    ELSE,                    !- <none>
    SET mCl1_Pod_1_ZN_1_FLR_1_LAr = NULL,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:ProgramCallingManager,
    SET_mCl1_Pod_1_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    SET_mCl1_Pod_1_ZN_1_FLR_1_Light_EMS_Program;  !- Program Name 1


  EnergyManagementSystem:Sensor,
    cPOD1_ZN_1_FLR_1_LSr,    !- Name
    Corridor_Pod_1_ZN_1_FLR_1,  !- Output:Variable or Output:Meter Index Key Name
    Zone Lights Electricity Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    cPOD1_ZN_1_FLR_1_OSr,    !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:InternalVariable,
    cPOD1_ZN_1_FLR_1_Area,   !- Name
    Corridor_Pod_1_ZN_1_FLR_1,  !- Internal Data Index Key Name
    Zone Floor Area;         !- Internal Data Type

  EnergyManagementSystem:Actuator,
    cPOD1_ZN_1_FLR_1_LAr,    !- Name
    Corridor_Pod_1_ZN_1_FLR_1_lights,  !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electricity Rate;        !- Actuated Component Control Type

  EnergyManagementSystem:Program,
    SET_cPOD1_ZN_1_FLR_1_Light_EMS_Program,  !- Name
    SET cPOD1_ZN_1_FLR_1_LSr_IP=0.093*cPOD1_ZN_1_FLR_1_LSr/cPOD1_ZN_1_FLR_1_Area,  !- Program Line 1
    IF (cPOD1_ZN_1_FLR_1_OSr <= 0) && (cPOD1_ZN_1_FLR_1_LSr_IP >= 0.02),  !- Program Line 2
    SET cPOD1_ZN_1_FLR_1_LAr = 0.02*cPOD1_ZN_1_FLR_1_Area/0.09290304,  !- <none>
    ELSE,                    !- <none>
    SET cPOD1_ZN_1_FLR_1_LAr = NULL,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:ProgramCallingManager,
    SET_cPOD1_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    SET_cPOD1_ZN_1_FLR_1_Light_EMS_Program;  !- Program Name 1


  EnergyManagementSystem:Sensor,
    cCL2_Pod_1_ZN_1_FLR_1_LSr,  !- Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Output:Variable or Output:Meter Index Key Name
    Zone Lights Electricity Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    cCL2_Pod_1_ZN_1_FLR_1_OSr,  !- Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:InternalVariable,
    cCL2_Pod_1_ZN_1_FLR_1_Area,  !- Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Internal Data Index Key Name
    Zone Floor Area;         !- Internal Data Type

  EnergyManagementSystem:Actuator,
    cCL2_Pod_1_ZN_1_FLR_1_LAr,  !- Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1_lights,  !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electricity Rate;        !- Actuated Component Control Type

  EnergyManagementSystem:Program,
    SET_cCL2_Pod_1_ZN_1_FLR_1_Light_EMS_Program,  !- Name
    SET cCL2_Pod_1_ZN_1_FLR_1_LSr_IP=0.093*cCL2_Pod_1_ZN_1_FLR_1_LSr/cCL2_Pod_1_ZN_1_FLR_1_Area,  !- Program Line 1
    IF (cCL2_Pod_1_ZN_1_FLR_1_OSr <= 0) && (cCL2_Pod_1_ZN_1_FLR_1_LSr_IP >= 0.02),  !- Program Line 2
    SET cCL2_Pod_1_ZN_1_FLR_1_LAr = 0.02*cCL2_Pod_1_ZN_1_FLR_1_Area/0.09290304,  !- <none>
    ELSE,                    !- <none>
    SET cCL2_Pod_1_ZN_1_FLR_1_LAr = NULL,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:ProgramCallingManager,
    SET_cCL2_Pod_1_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    SET_cCL2_Pod_1_ZN_1_FLR_1_Light_EMS_Program;  !- Program Name 1


  EnergyManagementSystem:Sensor,
    mCl2_Pod_1_ZN_1_FLR_1_LSr,  !- Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Output:Variable or Output:Meter Index Key Name
    Zone Lights Electricity Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    mCl2_Pod_1_ZN_1_FLR_1_OSr,  !- Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:InternalVariable,
    mCl2_Pod_1_ZN_1_FLR_1_Area,  !- Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Internal Data Index Key Name
    Zone Floor Area;         !- Internal Data Type

  EnergyManagementSystem:Actuator,
    mCl2_Pod_1_ZN_1_FLR_1_LAr,  !- Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1_lights,  !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electricity Rate;        !- Actuated Component Control Type

  EnergyManagementSystem:Program,
    SET_mCl2_Pod_1_ZN_1_FLR_1_Light_EMS_Program,  !- Name
    SET mCl2_Pod_1_ZN_1_FLR_1_LSr_IP=0.093*mCl2_Pod_1_ZN_1_FLR_1_LSr/mCl2_Pod_1_ZN_1_FLR_1_Area,  !- Program Line 1
    IF (mCl2_Pod_1_ZN_1_FLR_1_OSr <= 0) && (mCl2_Pod_1_ZN_1_FLR_1_LSr_IP >= 0.02),  !- Program Line 2
    SET mCl2_Pod_1_ZN_1_FLR_1_LAr = 0.02*mCl2_Pod_1_ZN_1_FLR_1_Area/0.09290304,  !- <none>
    ELSE,                    !- <none>
    SET mCl2_Pod_1_ZN_1_FLR_1_LAr = NULL,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:ProgramCallingManager,
    SET_mCl2_Pod_1_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    SET_mCl2_Pod_1_ZN_1_FLR_1_Light_EMS_Program;  !- Program Name 1


  EnergyManagementSystem:Sensor,
    cCL1_Pod_2_ZN_1_FLR_1_LSr,  !- Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Output:Variable or Output:Meter Index Key Name
    Zone Lights Electricity Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    cCL1_Pod_2_ZN_1_FLR_1_OSr,  !- Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:InternalVariable,
    cCL1_Pod_2_ZN_1_FLR_1_Area,  !- Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Internal Data Index Key Name
    Zone Floor Area;         !- Internal Data Type

  EnergyManagementSystem:Actuator,
    cCL1_Pod_2_ZN_1_FLR_1_LAr,  !- Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1_lights,  !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electricity Rate;        !- Actuated Component Control Type

  EnergyManagementSystem:Program,
    SET_cCL1_Pod_2_ZN_1_FLR_1_Light_EMS_Program,  !- Name
    SET cCL1_Pod_2_ZN_1_FLR_1_LSr_IP=0.093*cCL1_Pod_2_ZN_1_FLR_1_LSr/cCL1_Pod_2_ZN_1_FLR_1_Area,  !- Program Line 1
    IF (cCL1_Pod_2_ZN_1_FLR_1_OSr <= 0) && (cCL1_Pod_2_ZN_1_FLR_1_LSr_IP >= 0.02),  !- Program Line 2
    SET cCL1_Pod_2_ZN_1_FLR_1_LAr = 0.02*cCL1_Pod_2_ZN_1_FLR_1_Area/0.09290304,  !- <none>
    ELSE,                    !- <none>
    SET cCL1_Pod_2_ZN_1_FLR_1_LAr = NULL,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:ProgramCallingManager,
    SET_cCL1_Pod_2_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    SET_cCL1_Pod_2_ZN_1_FLR_1_Light_EMS_Program;  !- Program Name 1


  EnergyManagementSystem:Sensor,
    mCl1_Pod_2_ZN_1_FLR_1_LSr,  !- Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1,  !- Output:Variable or Output:Meter Index Key Name
    Zone Lights Electricity Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    mCl1_Pod_2_ZN_1_FLR_1_OSr,  !- Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1,  !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:InternalVariable,
    mCl1_Pod_2_ZN_1_FLR_1_Area,  !- Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1,  !- Internal Data Index Key Name
    Zone Floor Area;         !- Internal Data Type

  EnergyManagementSystem:Actuator,
    mCl1_Pod_2_ZN_1_FLR_1_LAr,  !- Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1_lights,  !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electricity Rate;        !- Actuated Component Control Type

  EnergyManagementSystem:Program,
    SET_mCl1_Pod_2_ZN_1_FLR_1_Light_EMS_Program,  !- Name
    SET mCl1_Pod_2_ZN_1_FLR_1_LSr_IP=0.093*mCl1_Pod_2_ZN_1_FLR_1_LSr/mCl1_Pod_2_ZN_1_FLR_1_Area,  !- Program Line 1
    IF (mCl1_Pod_2_ZN_1_FLR_1_OSr <= 0) && (mCl1_Pod_2_ZN_1_FLR_1_LSr_IP >= 0.02),  !- Program Line 2
    SET mCl1_Pod_2_ZN_1_FLR_1_LAr = 0.02*mCl1_Pod_2_ZN_1_FLR_1_Area/0.09290304,  !- <none>
    ELSE,                    !- <none>
    SET mCl1_Pod_2_ZN_1_FLR_1_LAr = NULL,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:ProgramCallingManager,
    SET_mCl1_Pod_2_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    SET_mCl1_Pod_2_ZN_1_FLR_1_Light_EMS_Program;  !- Program Name 1


  EnergyManagementSystem:Sensor,
    cPOD2_ZN_1_FLR_1_LSr,    !- Name
    Corridor_Pod_2_ZN_1_FLR_1,  !- Output:Variable or Output:Meter Index Key Name
    Zone Lights Electricity Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    cPOD2_ZN_1_FLR_1_OSr,    !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:InternalVariable,
    cPOD2_ZN_1_FLR_1_Area,   !- Name
    Corridor_Pod_2_ZN_1_FLR_1,  !- Internal Data Index Key Name
    Zone Floor Area;         !- Internal Data Type

  EnergyManagementSystem:Actuator,
    cPOD2_ZN_1_FLR_1_LAr,    !- Name
    Corridor_Pod_2_ZN_1_FLR_1_lights,  !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electricity Rate;        !- Actuated Component Control Type

  EnergyManagementSystem:Program,
    SET_cPOD2_ZN_1_FLR_1_Light_EMS_Program,  !- Name
    SET cPOD2_ZN_1_FLR_1_LSr_IP=0.093*cPOD2_ZN_1_FLR_1_LSr/cPOD2_ZN_1_FLR_1_Area,  !- Program Line 1
    IF (cPOD2_ZN_1_FLR_1_OSr <= 0) && (cPOD2_ZN_1_FLR_1_LSr_IP >= 0.02),  !- Program Line 2
    SET cPOD2_ZN_1_FLR_1_LAr = 0.02*cPOD2_ZN_1_FLR_1_Area/0.09290304,  !- <none>
    ELSE,                    !- <none>
    SET cPOD2_ZN_1_FLR_1_LAr = NULL,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:ProgramCallingManager,
    SET_cPOD2_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    SET_cPOD2_ZN_1_FLR_1_Light_EMS_Program;  !- Program Name 1


  EnergyManagementSystem:Sensor,
    cCL2_Pod_2_ZN_1_FLR_1_LSr,  !- Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Output:Variable or Output:Meter Index Key Name
    Zone Lights Electricity Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    cCL2_Pod_2_ZN_1_FLR_1_OSr,  !- Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:InternalVariable,
    cCL2_Pod_2_ZN_1_FLR_1_Area,  !- Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Internal Data Index Key Name
    Zone Floor Area;         !- Internal Data Type

  EnergyManagementSystem:Actuator,
    cCL2_Pod_2_ZN_1_FLR_1_LAr,  !- Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1_lights,  !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electricity Rate;        !- Actuated Component Control Type

  EnergyManagementSystem:Program,
    SET_cCL2_Pod_2_ZN_1_FLR_1_Light_EMS_Program,  !- Name
    SET cCL2_Pod_2_ZN_1_FLR_1_LSr_IP=0.093*cCL2_Pod_2_ZN_1_FLR_1_LSr/cCL2_Pod_2_ZN_1_FLR_1_Area,  !- Program Line 1
    IF (cCL2_Pod_2_ZN_1_FLR_1_OSr <= 0) && (cCL2_Pod_2_ZN_1_FLR_1_LSr_IP >= 0.02),  !- Program Line 2
    SET cCL2_Pod_2_ZN_1_FLR_1_LAr = 0.02*cCL2_Pod_2_ZN_1_FLR_1_Area/0.09290304,  !- <none>
    ELSE,                    !- <none>
    SET cCL2_Pod_2_ZN_1_FLR_1_LAr = NULL,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:ProgramCallingManager,
    SET_cCL2_Pod_2_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    SET_cCL2_Pod_2_ZN_1_FLR_1_Light_EMS_Program;  !- Program Name 1


  EnergyManagementSystem:Sensor,
    mCl2_Pod_2_ZN_1_FLR_1_LSr,  !- Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Output:Variable or Output:Meter Index Key Name
    Zone Lights Electricity Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    mCl2_Pod_2_ZN_1_FLR_1_OSr,  !- Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:InternalVariable,
    mCl2_Pod_2_ZN_1_FLR_1_Area,  !- Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Internal Data Index Key Name
    Zone Floor Area;         !- Internal Data Type

  EnergyManagementSystem:Actuator,
    mCl2_Pod_2_ZN_1_FLR_1_LAr,  !- Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1_lights,  !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electricity Rate;        !- Actuated Component Control Type

  EnergyManagementSystem:Program,
    SET_mCl2_Pod_2_ZN_1_FLR_1_Light_EMS_Program,  !- Name
    SET mCl2_Pod_2_ZN_1_FLR_1_LSr_IP=0.093*mCl2_Pod_2_ZN_1_FLR_1_LSr/mCl2_Pod_2_ZN_1_FLR_1_Area,  !- Program Line 1
    IF (mCl2_Pod_2_ZN_1_FLR_1_OSr <= 0) && (mCl2_Pod_2_ZN_1_FLR_1_LSr_IP >= 0.02),  !- Program Line 2
    SET mCl2_Pod_2_ZN_1_FLR_1_LAr = 0.02*mCl2_Pod_2_ZN_1_FLR_1_Area/0.09290304,  !- <none>
    ELSE,                    !- <none>
    SET mCl2_Pod_2_ZN_1_FLR_1_LAr = NULL,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:ProgramCallingManager,
    SET_mCl2_Pod_2_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    SET_mCl2_Pod_2_ZN_1_FLR_1_Light_EMS_Program;  !- Program Name 1


  EnergyManagementSystem:Sensor,
    cCL1_Pod_3_ZN_1_FLR_1_LSr,  !- Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Output:Variable or Output:Meter Index Key Name
    Zone Lights Electricity Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    cCL1_Pod_3_ZN_1_FLR_1_OSr,  !- Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:InternalVariable,
    cCL1_Pod_3_ZN_1_FLR_1_Area,  !- Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Internal Data Index Key Name
    Zone Floor Area;         !- Internal Data Type

  EnergyManagementSystem:Actuator,
    cCL1_Pod_3_ZN_1_FLR_1_LAr,  !- Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1_lights,  !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electricity Rate;        !- Actuated Component Control Type

  EnergyManagementSystem:Program,
    SET_cCL1_Pod_3_ZN_1_FLR_1_Light_EMS_Program,  !- Name
    SET cCL1_Pod_3_ZN_1_FLR_1_LSr_IP=0.093*cCL1_Pod_3_ZN_1_FLR_1_LSr/cCL1_Pod_3_ZN_1_FLR_1_Area,  !- Program Line 1
    IF (cCL1_Pod_3_ZN_1_FLR_1_OSr <= 0) && (cCL1_Pod_3_ZN_1_FLR_1_LSr_IP >= 0.02),  !- Program Line 2
    SET cCL1_Pod_3_ZN_1_FLR_1_LAr = 0.02*cCL1_Pod_3_ZN_1_FLR_1_Area/0.09290304,  !- <none>
    ELSE,                    !- <none>
    SET cCL1_Pod_3_ZN_1_FLR_1_LAr = NULL,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:ProgramCallingManager,
    SET_cCL1_Pod_3_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    SET_cCL1_Pod_3_ZN_1_FLR_1_Light_EMS_Program;  !- Program Name 1


  EnergyManagementSystem:Sensor,
    mCl1_Pod_3_ZN_1_FLR_1_LSr,  !- Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Output:Variable or Output:Meter Index Key Name
    Zone Lights Electricity Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    mCl1_Pod_3_ZN_1_FLR_1_OSr,  !- Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:InternalVariable,
    mCl1_Pod_3_ZN_1_FLR_1_Area,  !- Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Internal Data Index Key Name
    Zone Floor Area;         !- Internal Data Type

  EnergyManagementSystem:Actuator,
    mCl1_Pod_3_ZN_1_FLR_1_LAr,  !- Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1_lights,  !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electricity Rate;        !- Actuated Component Control Type

  EnergyManagementSystem:Program,
    SET_mCl1_Pod_3_ZN_1_FLR_1_Light_EMS_Program,  !- Name
    SET mCl1_Pod_3_ZN_1_FLR_1_LSr_IP=0.093*mCl1_Pod_3_ZN_1_FLR_1_LSr/mCl1_Pod_3_ZN_1_FLR_1_Area,  !- Program Line 1
    IF (mCl1_Pod_3_ZN_1_FLR_1_OSr <= 0) && (mCl1_Pod_3_ZN_1_FLR_1_LSr_IP >= 0.02),  !- Program Line 2
    SET mCl1_Pod_3_ZN_1_FLR_1_LAr = 0.02*mCl1_Pod_3_ZN_1_FLR_1_Area/0.09290304,  !- <none>
    ELSE,                    !- <none>
    SET mCl1_Pod_3_ZN_1_FLR_1_LAr = NULL,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:ProgramCallingManager,
    SET_mCl1_Pod_3_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    SET_mCl1_Pod_3_ZN_1_FLR_1_Light_EMS_Program;  !- Program Name 1


  EnergyManagementSystem:Sensor,
    cPOD3_ZN_1_FLR_1_LSr,    !- Name
    Corridor_Pod_3_ZN_1_FLR_1,  !- Output:Variable or Output:Meter Index Key Name
    Zone Lights Electricity Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    cPOD3_ZN_1_FLR_1_OSr,    !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:InternalVariable,
    cPOD3_ZN_1_FLR_1_Area,   !- Name
    Corridor_Pod_3_ZN_1_FLR_1,  !- Internal Data Index Key Name
    Zone Floor Area;         !- Internal Data Type

  EnergyManagementSystem:Actuator,
    cPOD3_ZN_1_FLR_1_LAr,    !- Name
    Corridor_Pod_3_ZN_1_FLR_1_lights,  !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electricity Rate;        !- Actuated Component Control Type

  EnergyManagementSystem:Program,
    SET_cPOD3_ZN_1_FLR_1_Light_EMS_Program,  !- Name
    SET cPOD3_ZN_1_FLR_1_LSr_IP=0.093*cPOD3_ZN_1_FLR_1_LSr/cPOD3_ZN_1_FLR_1_Area,  !- Program Line 1
    IF (cPOD3_ZN_1_FLR_1_OSr <= 0) && (cPOD3_ZN_1_FLR_1_LSr_IP >= 0.02),  !- Program Line 2
    SET cPOD3_ZN_1_FLR_1_LAr = 0.02*cPOD3_ZN_1_FLR_1_Area/0.09290304,  !- <none>
    ELSE,                    !- <none>
    SET cPOD3_ZN_1_FLR_1_LAr = NULL,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:ProgramCallingManager,
    SET_cPOD3_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    SET_cPOD3_ZN_1_FLR_1_Light_EMS_Program;  !- Program Name 1


  EnergyManagementSystem:Sensor,
    cCL2_Pod_3_ZN_1_FLR_1_LSr,  !- Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Output:Variable or Output:Meter Index Key Name
    Zone Lights Electricity Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    cCL2_Pod_3_ZN_1_FLR_1_OSr,  !- Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:InternalVariable,
    cCL2_Pod_3_ZN_1_FLR_1_Area,  !- Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Internal Data Index Key Name
    Zone Floor Area;         !- Internal Data Type

  EnergyManagementSystem:Actuator,
    cCL2_Pod_3_ZN_1_FLR_1_LAr,  !- Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1_lights,  !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electricity Rate;        !- Actuated Component Control Type

  EnergyManagementSystem:Program,
    SET_cCL2_Pod_3_ZN_1_FLR_1_Light_EMS_Program,  !- Name
    SET cCL2_Pod_3_ZN_1_FLR_1_LSr_IP=0.093*cCL2_Pod_3_ZN_1_FLR_1_LSr/cCL2_Pod_3_ZN_1_FLR_1_Area,  !- Program Line 1
    IF (cCL2_Pod_3_ZN_1_FLR_1_OSr <= 0) && (cCL2_Pod_3_ZN_1_FLR_1_LSr_IP >= 0.02),  !- Program Line 2
    SET cCL2_Pod_3_ZN_1_FLR_1_LAr = 0.02*cCL2_Pod_3_ZN_1_FLR_1_Area/0.09290304,  !- <none>
    ELSE,                    !- <none>
    SET cCL2_Pod_3_ZN_1_FLR_1_LAr = NULL,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:ProgramCallingManager,
    SET_cCL2_Pod_3_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    SET_cCL2_Pod_3_ZN_1_FLR_1_Light_EMS_Program;  !- Program Name 1


  EnergyManagementSystem:Sensor,
    mCl2_Pod_3_ZN_1_FLR_1_LSr,  !- Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Output:Variable or Output:Meter Index Key Name
    Zone Lights Electricity Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    mCl2_Pod_3_ZN_1_FLR_1_OSr,  !- Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:InternalVariable,
    mCl2_Pod_3_ZN_1_FLR_1_Area,  !- Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Internal Data Index Key Name
    Zone Floor Area;         !- Internal Data Type

  EnergyManagementSystem:Actuator,
    mCl2_Pod_3_ZN_1_FLR_1_LAr,  !- Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1_lights,  !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electricity Rate;        !- Actuated Component Control Type

  EnergyManagementSystem:Program,
    SET_mCl2_Pod_3_ZN_1_FLR_1_Light_EMS_Program,  !- Name
    SET mCl2_Pod_3_ZN_1_FLR_1_LSr_IP=0.093*mCl2_Pod_3_ZN_1_FLR_1_LSr/mCl2_Pod_3_ZN_1_FLR_1_Area,  !- Program Line 1
    IF (mCl2_Pod_3_ZN_1_FLR_1_OSr <= 0) && (mCl2_Pod_3_ZN_1_FLR_1_LSr_IP >= 0.02),  !- Program Line 2
    SET mCl2_Pod_3_ZN_1_FLR_1_LAr = 0.02*mCl2_Pod_3_ZN_1_FLR_1_Area/0.09290304,  !- <none>
    ELSE,                    !- <none>
    SET mCl2_Pod_3_ZN_1_FLR_1_LAr = NULL,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:ProgramCallingManager,
    SET_mCl2_Pod_3_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    SET_mCl2_Pod_3_ZN_1_FLR_1_Light_EMS_Program;  !- Program Name 1


  EnergyManagementSystem:Sensor,
    cPCLZN_1_FLR_1_LSr,      !- Name
    Computer_Class_ZN_1_FLR_1,  !- Output:Variable or Output:Meter Index Key Name
    Zone Lights Electricity Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    cPCLZN_1_FLR_1_OSr,      !- Name
    Computer_Class_ZN_1_FLR_1,  !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:InternalVariable,
    cPCLZN_1_FLR_1_Area,     !- Name
    Computer_Class_ZN_1_FLR_1,  !- Internal Data Index Key Name
    Zone Floor Area;         !- Internal Data Type

  EnergyManagementSystem:Actuator,
    cPCLZN_1_FLR_1_LAr,      !- Name
    Computer_Class_ZN_1_FLR_1_lights,  !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electricity Rate;        !- Actuated Component Control Type

  EnergyManagementSystem:Program,
    SET_cPCLZN_1_FLR_1_Light_EMS_Program,  !- Name
    SET cPCLZN_1_FLR_1_LSr_IP=0.093*cPCLZN_1_FLR_1_LSr/cPCLZN_1_FLR_1_Area,  !- Program Line 1
    IF (cPCLZN_1_FLR_1_OSr <= 0) && (cPCLZN_1_FLR_1_LSr_IP >= 0.02),  !- Program Line 2
    SET cPCLZN_1_FLR_1_LAr = 0.02*cPCLZN_1_FLR_1_Area/0.09290304,  !- <none>
    ELSE,                    !- <none>
    SET cPCLZN_1_FLR_1_LAr = NULL,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:ProgramCallingManager,
    SET_cPCLZN_1_FLR_1_Light_EMS_Program_Prog_Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    SET_cPCLZN_1_FLR_1_Light_EMS_Program;  !- Program Name 1


  EnergyManagementSystem:Sensor,
    Main_Corridor_ZN_1_FLR_1_LSr,  !- Name
    Main_Corridor_ZN_1_FLR_1,!- Output:Variable or Output:Meter Index Key Name
    Zone Lights Electricity Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Main_Corridor_ZN_1_FLR_1_OSr,  !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:InternalVariable,
    Main_Corridor_ZN_1_FLR_1_Area,  !- Name
    Main_Corridor_ZN_1_FLR_1,!- Internal Data Index Key Name
    Zone Floor Area;         !- Internal Data Type

  EnergyManagementSystem:Actuator,
    Main_Corridor_ZN_1_FLR_1_LAr,  !- Name
    Main_Corridor_ZN_1_FLR_1_lights,  !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electricity Rate;        !- Actuated Component Control Type

  EnergyManagementSystem:Program,
    SET_Main_Corridor_ZN_1_FLR_1_Light_EMS_Program,  !- Name
    SET Main_Corridor_ZN_1_FLR_1_LSr_IP=0.093*Main_Corridor_ZN_1_FLR_1_LSr/Main_Corridor_ZN_1_FLR_1_Area,  !- Program Line 1
    IF (Main_Corridor_ZN_1_FLR_1_OSr <= 0) && (Main_Corridor_ZN_1_FLR_1_LSr_IP >= 0.02),  !- Program Line 2
    SET Main_Corridor_ZN_1_FLR_1_LAr = 0.02*Main_Corridor_ZN_1_FLR_1_Area/0.09290304,  !- <none>
    ELSE,                    !- <none>
    SET Main_Corridor_ZN_1_FLR_1_LAr = NULL,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:ProgramCallingManager,
    SET_Main_Corridor_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    SET_Main_Corridor_ZN_1_FLR_1_Light_EMS_Program;  !- Program Name 1


  EnergyManagementSystem:Sensor,
    Lobby_ZN_1_FLR_1_LSr,    !- Name
    Lobby_ZN_1_FLR_1,        !- Output:Variable or Output:Meter Index Key Name
    Zone Lights Electricity Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Lobby_ZN_1_FLR_1_OSr,    !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:InternalVariable,
    Lobby_ZN_1_FLR_1_Area,   !- Name
    Lobby_ZN_1_FLR_1,        !- Internal Data Index Key Name
    Zone Floor Area;         !- Internal Data Type

  EnergyManagementSystem:Actuator,
    Lobby_ZN_1_FLR_1_LAr,    !- Name
    Lobby_ZN_1_FLR_1_lights, !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electricity Rate;        !- Actuated Component Control Type

  EnergyManagementSystem:Program,
    SET_Lobby_ZN_1_FLR_1_Light_EMS_Program,  !- Name
    SET Lobby_ZN_1_FLR_1_LSr_IP=0.093*Lobby_ZN_1_FLR_1_LSr/Lobby_ZN_1_FLR_1_Area,  !- Program Line 1
    IF (Lobby_ZN_1_FLR_1_OSr <= 0) && (Lobby_ZN_1_FLR_1_LSr_IP >= 0.02),  !- Program Line 2
    SET Lobby_ZN_1_FLR_1_LAr = 0.02*Lobby_ZN_1_FLR_1_Area/0.09290304,  !- <none>
    ELSE,                    !- <none>
    SET Lobby_ZN_1_FLR_1_LAr = NULL,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:ProgramCallingManager,
    SET_Lobby_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    SET_Lobby_ZN_1_FLR_1_Light_EMS_Program;  !- Program Name 1


  EnergyManagementSystem:Sensor,
    Mech_ZN_1_FLR_1_LSr,     !- Name
    Mech_ZN_1_FLR_1,         !- Output:Variable or Output:Meter Index Key Name
    Zone Lights Electricity Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Mech_ZN_1_FLR_1_OSr,     !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:InternalVariable,
    Mech_ZN_1_FLR_1_Area,    !- Name
    Mech_ZN_1_FLR_1,         !- Internal Data Index Key Name
    Zone Floor Area;         !- Internal Data Type

  EnergyManagementSystem:Actuator,
    Mech_ZN_1_FLR_1_LAr,     !- Name
    Mech_ZN_1_FLR_1_lights,  !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electricity Rate;        !- Actuated Component Control Type

  EnergyManagementSystem:Program,
    SET_Mech_ZN_1_FLR_1_Light_EMS_Program,  !- Name
    SET Mech_ZN_1_FLR_1_LSr_IP=0.093*Mech_ZN_1_FLR_1_LSr/Mech_ZN_1_FLR_1_Area,  !- Program Line 1
    IF (Mech_ZN_1_FLR_1_OSr <= 0) && (Mech_ZN_1_FLR_1_LSr_IP >= 0.02),  !- Program Line 2
    SET Mech_ZN_1_FLR_1_LAr = 0.02*Mech_ZN_1_FLR_1_Area/0.09290304,  !- <none>
    ELSE,                    !- <none>
    SET Mech_ZN_1_FLR_1_LAr = NULL,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:ProgramCallingManager,
    SET_Mech_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    SET_Mech_ZN_1_FLR_1_Light_EMS_Program;  !- Program Name 1


  EnergyManagementSystem:Sensor,
    Bath_ZN_1_FLR_1_LSr,     !- Name
    Bath_ZN_1_FLR_1,         !- Output:Variable or Output:Meter Index Key Name
    Zone Lights Electricity Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Bath_ZN_1_FLR_1_OSr,     !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:InternalVariable,
    Bath_ZN_1_FLR_1_Area,    !- Name
    Bath_ZN_1_FLR_1,         !- Internal Data Index Key Name
    Zone Floor Area;         !- Internal Data Type

  EnergyManagementSystem:Actuator,
    Bath_ZN_1_FLR_1_LAr,     !- Name
    Bath_ZN_1_FLR_1_lights,  !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electricity Rate;        !- Actuated Component Control Type

  EnergyManagementSystem:Program,
    SET_Bath_ZN_1_FLR_1_Light_EMS_Program,  !- Name
    SET Bath_ZN_1_FLR_1_LSr_IP=0.093*Bath_ZN_1_FLR_1_LSr/Bath_ZN_1_FLR_1_Area,  !- Program Line 1
    IF (Bath_ZN_1_FLR_1_OSr <= 0) && (Bath_ZN_1_FLR_1_LSr_IP >= 0.02),  !- Program Line 2
    SET Bath_ZN_1_FLR_1_LAr = 0.02*Bath_ZN_1_FLR_1_Area/0.09290304,  !- <none>
    ELSE,                    !- <none>
    SET Bath_ZN_1_FLR_1_LAr = NULL,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:ProgramCallingManager,
    SET_Bath_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    SET_Bath_ZN_1_FLR_1_Light_EMS_Program;  !- Program Name 1


  EnergyManagementSystem:Sensor,
    Offices_ZN_1_FLR_1_LSr,  !- Name
    Offices_ZN_1_FLR_1,      !- Output:Variable or Output:Meter Index Key Name
    Zone Lights Electricity Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Offices_ZN_1_FLR_1_OSr,  !- Name
    Offices_ZN_1_FLR_1,      !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:InternalVariable,
    Offices_ZN_1_FLR_1_Area, !- Name
    Offices_ZN_1_FLR_1,      !- Internal Data Index Key Name
    Zone Floor Area;         !- Internal Data Type

  EnergyManagementSystem:Actuator,
    Offices_ZN_1_FLR_1_LAr,  !- Name
    Offices_ZN_1_FLR_1_lights,  !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electricity Rate;        !- Actuated Component Control Type

  EnergyManagementSystem:Program,
    SET_Offices_ZN_1_FLR_1_Light_EMS_Program,  !- Name
    SET Offices_ZN_1_FLR_1_LSr_IP=0.093*Offices_ZN_1_FLR_1_LSr/Offices_ZN_1_FLR_1_Area,  !- Program Line 1
    IF (Offices_ZN_1_FLR_1_OSr <= 0) && (Offices_ZN_1_FLR_1_LSr_IP >= 0.02),  !- Program Line 2
    IF (ActualOccupancy <= 0),  !- <none>
    SET Offices_ZN_1_FLR_1_LAr = 0.02*Offices_ZN_1_FLR_1_Area/0.09290304,  !- <none>
    ELSE,                    !- <none>
    SET Offices_ZN_1_FLR_1_LAr = NULL,  !- <none>
    ENDIF,                   !- <none>
    ELSE,                    !- <none>
    SET Offices_ZN_1_FLR_1_LAr = NULL,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:ProgramCallingManager,
    SET_Offices_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    SET_Offices_ZN_1_FLR_1_Light_EMS_Program;  !- Program Name 1


  EnergyManagementSystem:Sensor,
    Gym_ZN_1_FLR_1_LSr,      !- Name
    Gym_ZN_1_FLR_1,          !- Output:Variable or Output:Meter Index Key Name
    Zone Lights Electricity Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Gym_ZN_1_FLR_1_OSr,      !- Name
    Gym_ZN_1_FLR_1,          !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:InternalVariable,
    Gym_ZN_1_FLR_1_Area,     !- Name
    Gym_ZN_1_FLR_1,          !- Internal Data Index Key Name
    Zone Floor Area;         !- Internal Data Type

  EnergyManagementSystem:Actuator,
    Gym_ZN_1_FLR_1_LAr,      !- Name
    Gym_ZN_1_FLR_1_lights,   !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electricity Rate;        !- Actuated Component Control Type

  EnergyManagementSystem:Program,
    SET_Gym_ZN_1_FLR_1_Light_EMS_Program,  !- Name
    SET Gym_ZN_1_FLR_1_LSr_IP=0.093*Gym_ZN_1_FLR_1_LSr/Gym_ZN_1_FLR_1_Area,  !- Program Line 1
    IF (Gym_ZN_1_FLR_1_OSr <= 0) && (Gym_ZN_1_FLR_1_LSr_IP >= 0.02),  !- Program Line 2
    SET Gym_ZN_1_FLR_1_LAr = 0.02*Gym_ZN_1_FLR_1_Area/0.09290304,  !- <none>
    ELSE,                    !- <none>
    SET Gym_ZN_1_FLR_1_LAr = NULL,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:ProgramCallingManager,
    SET_Gym_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    SET_Gym_ZN_1_FLR_1_Light_EMS_Program;  !- Program Name 1


  EnergyManagementSystem:Sensor,
    Kitchen_ZN_1_FLR_1_LSr,  !- Name
    Kitchen_ZN_1_FLR_1,      !- Output:Variable or Output:Meter Index Key Name
    Zone Lights Electricity Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Kitchen_ZN_1_FLR_1_OSr,  !- Name
    Kitchen_ZN_1_FLR_1,      !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:InternalVariable,
    Kitchen_ZN_1_FLR_1_Area, !- Name
    Kitchen_ZN_1_FLR_1,      !- Internal Data Index Key Name
    Zone Floor Area;         !- Internal Data Type

  EnergyManagementSystem:Actuator,
    Kitchen_ZN_1_FLR_1_LAr,  !- Name
    Kitchen_ZN_1_FLR_1_lights,  !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electricity Rate;        !- Actuated Component Control Type

  EnergyManagementSystem:Program,
    SET_Kitchen_ZN_1_FLR_1_Light_EMS_Program,  !- Name
    SET Kitchen_ZN_1_FLR_1_LSr_IP=0.093*Kitchen_ZN_1_FLR_1_LSr/Kitchen_ZN_1_FLR_1_Area,  !- Program Line 1
    IF (Kitchen_ZN_1_FLR_1_OSr <= 0) && (Kitchen_ZN_1_FLR_1_LSr_IP >= 0.02),  !- Program Line 2
    SET Kitchen_ZN_1_FLR_1_LAr = 0.02*Kitchen_ZN_1_FLR_1_Area/0.09290304,  !- <none>
    ELSE,                    !- <none>
    SET Kitchen_ZN_1_FLR_1_LAr = NULL,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:ProgramCallingManager,
    SET_Kitchen_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    SET_Kitchen_ZN_1_FLR_1_Light_EMS_Program;  !- Program Name 1


  EnergyManagementSystem:Sensor,
    Cafeteria_ZN_1_FLR_1_LSr,!- Name
    Cafeteria_ZN_1_FLR_1,    !- Output:Variable or Output:Meter Index Key Name
    Zone Lights Electricity Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Cafeteria_ZN_1_FLR_1_OSr,!- Name
    Cafeteria_ZN_1_FLR_1,    !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:InternalVariable,
    Cafeteria_ZN_1_FLR_1_Area,  !- Name
    Cafeteria_ZN_1_FLR_1,    !- Internal Data Index Key Name
    Zone Floor Area;         !- Internal Data Type

  EnergyManagementSystem:Actuator,
    Cafeteria_ZN_1_FLR_1_LAr,!- Name
    Cafeteria_ZN_1_FLR_1_lights,  !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electricity Rate;        !- Actuated Component Control Type

  EnergyManagementSystem:Program,
    SET_Cafeteria_ZN_1_FLR_1_Light_EMS_Program,  !- Name
    SET Cafeteria_ZN_1_FLR_1_LSr_IP=0.093*Cafeteria_ZN_1_FLR_1_LSr/Cafeteria_ZN_1_FLR_1_Area,  !- Program Line 1
    IF (Cafeteria_ZN_1_FLR_1_OSr <= 0) && (Cafeteria_ZN_1_FLR_1_LSr_IP >= 0.02),  !- Program Line 2
    SET Cafeteria_ZN_1_FLR_1_LAr = 0.02*Cafeteria_ZN_1_FLR_1_Area/0.09290304,  !- <none>
    ELSE,                    !- <none>
    SET Cafeteria_ZN_1_FLR_1_LAr = NULL,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:ProgramCallingManager,
    SET_Cafeteria_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    SET_Cafeteria_ZN_1_FLR_1_Light_EMS_Program;  !- Program Name 1


  EnergyManagementSystem:Sensor,
    LMC_ZN_1_FLR_1_LSr,      !- Name
    Library_Media_Center_ZN_1_FLR_1,  !- Output:Variable or Output:Meter Index Key Name
    Zone Lights Electricity Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    LMC_ZN_1_FLR_1_OSr,      !- Name
    Library_Media_Center_ZN_1_FLR_1,  !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:InternalVariable,
    LMC_ZN_1_FLR_1_Area,     !- Name
    Library_Media_Center_ZN_1_FLR_1,  !- Internal Data Index Key Name
    Zone Floor Area;         !- Internal Data Type

  EnergyManagementSystem:Actuator,
    LMC_ZN_1_FLR_1_LAr,      !- Name
    Library_Media_Center_ZN_1_FLR_1_lights,  !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electricity Rate;        !- Actuated Component Control Type

  EnergyManagementSystem:Program,
    SET_LMC_ZN_1_FLR_1_Light_EMS_Program,  !- Name
    SET LMC_ZN_1_FLR_1_LSr_IP=0.093*LMC_ZN_1_FLR_1_LSr/LMC_ZN_1_FLR_1_Area,  !- Program Line 1
    IF (LMC_ZN_1_FLR_1_OSr <= 0) && (LMC_ZN_1_FLR_1_LSr_IP >= 0.02),  !- Program Line 2
    SET LMC_ZN_1_FLR_1_LAr = 0.02*LMC_ZN_1_FLR_1_Area/0.09290304,  !- <none>
    ELSE,                    !- <none>
    SET LMC_ZN_1_FLR_1_LAr = NULL,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:ProgramCallingManager,
    SET_LMC_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    SET_LMC_ZN_1_FLR_1_Light_EMS_Program;  !- Program Name 1




!-~~~~ Building_tmpl ~~~

  Sizing:Parameters,
    1,                       !- Heating Sizing Factor
    1,                       !- Cooling Sizing Factor
    6;                       !- Timesteps in Averaging Window

Output:Diagnostics,DisplayExtraWarnings;








  Curve:Bicubic,
    CondensingBoiler_Perf_One_Boiler,  !- Name
    0.946581,             !- Coefficient1 Constant
    0.022541,             !- Coefficient2 x
    -3.1E-15,            !- Coefficient3 x**2
    0.00904,             !- Coefficient4 y
    -0.00029,              !- Coefficient5 y**2
    -0.00176,             !- Coefficient6 x*y
    -0.03203,             !- Coefficient7 x**3
    2.15E-06,           !- Coefficient8 y**3
    0.000827,             !- Coefficient9 x**2*y
    1.40464E-05,            !- Coefficient10 x*y**2
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    21.1,                    !- Minimum Value of y
    71,                      !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless,           !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type


  DesignSpecification:ZoneAirDistribution,
    VAV_Zone_AirDistribution,       !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}



!-~~~~ BldgTypeDep_tmpl ~~~

! BEGIN ECONOMIZER MAP
! Economizer Name, DX COIL Name
! VAV_POD_1_OA_Controller, VAV_POD_1 Cooling Coil
! VAV_POD_2_OA_Controller, VAV_POD_2 Cooling Coil
! VAV_POD_3_OA_Controller, VAV_POD_3 Cooling Coil
! VAV_OTHER_OA_Controller, VAV_OTHER Cooling Coil
! PSZ-AC_2:5_OA_Controller, PSZ-AC_2:5 Cooling Coil
! PSZ-AC_1:6_OA_Controller, PSZ-AC_1:6 Cooling Coil
! PSZ-AC_2:7_OA_Controller, PSZ-AC_2:7 Cooling Coil
! END ECONOMIZER MAP

! BEGIN EMS PROGRAM MAP
! EMS PROGRAM, DX COIL Name
! PSZ-AC_2:5, PSZ-AC_2:5 Cooling Coil
! PSZ-AC_1:6, PSZ-AC_1:6 Cooling Coil
! PSZ-AC_2:7, PSZ-AC_2:7 Cooling Coil
! END EMS PROGRAM MAP


  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Building,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

!-~~~~ Curves_tmpl ~~~

  Curve:Quadratic,
    SmDX_CapFF,              !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    SmDX_EIRFF,              !- Name
    1.156,                   !- Coefficient1 Constant
    -0.1816,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    SmDX_PLR,                !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Biquadratic,
    SmDX_CapFT,              !- Name
    0.766956,                !- Coefficient1 Constant
    0.0107756,               !- Coefficient2 x
    -0.0000414703,           !- Coefficient3 x**2
    0.00134961,              !- Coefficient4 y
    -0.000261144,            !- Coefficient5 y**2
    0.000457488,             !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    21.11111,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

  Curve:Biquadratic,
    SmDX_EIRFT,              !- Name
    0.297145,                !- Coefficient1 Constant
    0.0430933,               !- Coefficient2 x
    -0.000748766,            !- Coefficient3 x**2
    0.00597727,              !- Coefficient4 y
    0.000482112,             !- Coefficient5 y**2
    -0.000956448,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    21.11111,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

  Curve:Quadratic,
    LgDX_CapFF,              !- Name
    0.77136,                 !- Coefficient1 Constant
    0.34053,                 !- Coefficient2 x
    -0.11088,                !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x

  Curve:Quadratic,
    LgDX_EIRFF,              !- Name
    1.2055,                  !- Coefficient1 Constant
    -0.32953,                !- Coefficient2 x
    0.12308,                 !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x

  Curve:Quadratic,
    LgDX_PLR,                !- Name
    0.771,                   !- Coefficient1 Constant
    0.229,                   !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Biquadratic,
    LgDX_CapFT,              !- Name
    0.42415,                 !- Coefficient1 Constant
    0.04426,                 !- Coefficient2 x
    -0.00042,                !- Coefficient3 x**2
    0.00333,                 !- Coefficient4 y
    -0.00008,                !- Coefficient5 y**2
    -0.00021,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    29,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

  Curve:Biquadratic,
    LgDX_EIRFT,              !- Name
    1.23649,                 !- Coefficient1 Constant
    -0.02431,                !- Coefficient2 x
    0.00057,                 !- Coefficient3 x**2
    -0.01434,                !- Coefficient4 y
    0.00063,                 !- Coefficient5 y**2
    -0.00038,                !- Coefficient6 x*y
    17,                      !- Minimum Value of x
    22,                      !- Maximum Value of x
    29,                      !- Minimum Value of y
    46;                      !- Maximum Value of y

!-~~~~ Boiler_tmpl ~~~

!- Account for condensing boiler

!-   ===========  All objects for central boiler system ===========
  Sizing:Plant,
    HeatSys1,                !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    82.22,  !- Design Loop Exit Temperature {C}
    27.78;      !- Loop Design Temperature Difference {deltaC}

  Branch,
    HeatSys1 Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    HeatSys1 Pump,           !- Component 1 Name
    HeatSys1 Supply Inlet Node,  !- Component 1 Inlet Node Name
    HeatSys1 Pump-HeatSys1 BoilerNodeviaConnector;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Supply Equipment Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Boiler:HotWater,         !- Component 1 Object Type
    HeatSys1 Boiler,         !- Component 1 Name
    HeatSys1 Pump-HeatSys1 BoilerNode,  !- Component 1 Inlet Node Name
    HeatSys1 Supply Equipment Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Supply Equipment Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HeatSys1 Supply Equipment Bypass Pipe,  !- Component 1 Name
    HeatSys1 Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
    HeatSys1 Supply Equip Bypass Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HeatSys1 Supply Outlet Pipe,  !- Component 1 Name
    HeatSys1 Supply Mixer-HeatSys1 Supply Outlet Pipe,  !- Component 1 Inlet Node Name
    HeatSys1 Supply Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HeatSys1 Demand Inlet Pipe,  !- Component 1 Name
    HeatSys1 Demand Inlet Node,  !- Component 1 Inlet Node Name
    HeatSys1 Demand Inlet Pipe-HeatSys1 Demand Mixer;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HeatSys1 Demand Bypass Pipe,  !- Component 1 Name
    HeatSys1 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    HeatSys1 Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HeatSys1 Demand Outlet Pipe,  !- Component 1 Name
    HeatSys1 Demand Mixer-HeatSys1 Demand Outlet Pipe,  !- Component 1 Inlet Node Name
    HeatSys1 Demand Outlet Node;  !- Component 1 Outlet Node Name

  BranchList,
    HeatSys1 Supply Branches,!- Name
    HeatSys1 Supply Inlet Branch,  !- Branch 1 Name
    HeatSys1 Supply Equipment Branch,  !- Branch 2 Name
    HeatSys1 Supply Equipment Bypass Branch,  !- Branch 3 Name
    HeatSys1 Supply Outlet Branch;  !- Branch 4 Name

  BranchList,
    HeatSys1 Demand Branches,!- Name
    HeatSys1 Demand Inlet Branch,  !- Branch 1 Name
    HeatSys1 Corner_Class_1_Pod_1_ZN_1_FLR_1 Demand Load Branch,  !- Branch 1 Name
    HeatSys1 Mult_Class_1_Pod_1_ZN_1_FLR_1 Demand Load Branch,  !- Branch 2 Name
    HeatSys1 Corridor_Pod_1_ZN_1_FLR_1 Demand Load Branch,  !- Branch 3 Name
    HeatSys1 Corner_Class_2_Pod_1_ZN_1_FLR_1 Demand Load Branch,  !- Branch 4 Name
    HeatSys1 Mult_Class_2_Pod_1_ZN_1_FLR_1 Demand Load Branch,  !- Branch 5 Name
    HeatSys1 Corner_Class_1_Pod_2_ZN_1_FLR_1 Demand Load Branch,  !- Branch 6 Name
    HeatSys1 Mult_Class_1_Pod_2_ZN_1_FLR_1 Demand Load Branch,  !- Branch 7 Name
    HeatSys1 Corridor_Pod_2_ZN_1_FLR_1 Demand Load Branch,  !- Branch 8 Name
    HeatSys1 Corner_Class_2_Pod_2_ZN_1_FLR_1 Demand Load Branch,  !- Branch 9 Name
    HeatSys1 Mult_Class_2_Pod_2_ZN_1_FLR_1 Demand Load Branch,  !- Branch 10 Name
    HeatSys1 Corner_Class_1_Pod_3_ZN_1_FLR_1 Demand Load Branch,  !- Branch 11 Name
    HeatSys1 Mult_Class_1_Pod_3_ZN_1_FLR_1 Demand Load Branch,  !- Branch 12 Name
    HeatSys1 Corridor_Pod_3_ZN_1_FLR_1 Demand Load Branch,  !- Branch 13 Name
    HeatSys1 Corner_Class_2_Pod_3_ZN_1_FLR_1 Demand Load Branch,  !- Branch 14 Name
    HeatSys1 Mult_Class_2_Pod_3_ZN_1_FLR_1 Demand Load Branch,  !- Branch 15 Name
    HeatSys1 Computer_Class_ZN_1_FLR_1 Demand Load Branch,  !- Branch 16 Name
    HeatSys1 Main_Corridor_ZN_1_FLR_1 Demand Load Branch,  !- Branch 17 Name
    HeatSys1 Lobby_ZN_1_FLR_1 Demand Load Branch,  !- Branch 18 Name
    HeatSys1 Mech_ZN_1_FLR_1 Demand Load Branch,  !- Branch 19 Name
    HeatSys1 Bath_ZN_1_FLR_1 Demand Load Branch,  !- Branch 20 Name
    HeatSys1 Offices_ZN_1_FLR_1 Demand Load Branch,  !- Branch 21 Name
    HeatSys1 Library_Media_Center_ZN_1_FLR_1 Demand Load Branch,  !- Branch 22 Name
    HeatSys1 VAV_POD_1 Demand Load Branch,  !- Branch 23 Name
    HeatSys1 VAV_POD_2 Demand Load Branch,  !- Branch 24 Name
    HeatSys1 VAV_POD_3 Demand Load Branch,  !- Branch 25 Name
    HeatSys1 VAV_OTHER Demand Load Branch,  !- Branch 26 Name
    HeatSys1 Demand Bypass Branch,  !- Branch N Name
    HeatSys1 Demand Outlet Branch;  !- Branch N Name

  Connector:Splitter,
    HeatSys1 Supply Splitter,!- Name
    HeatSys1 Supply Inlet Branch,  !- Inlet Branch Name
    HeatSys1 Supply Equipment Branch,  !- Outlet Branch 1 Name
    HeatSys1 Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name

  Connector:Splitter,
    HeatSys1 Demand Splitter,!- Name
    HeatSys1 Demand Inlet Branch,  !- Inlet Branch Name
    HeatSys1 Corner_Class_1_Pod_1_ZN_1_FLR_1 Demand Load Branch,  !- Branch 1 Name
    HeatSys1 Mult_Class_1_Pod_1_ZN_1_FLR_1 Demand Load Branch,  !- Branch 2 Name
    HeatSys1 Corridor_Pod_1_ZN_1_FLR_1 Demand Load Branch,  !- Branch 3 Name
    HeatSys1 Corner_Class_2_Pod_1_ZN_1_FLR_1 Demand Load Branch,  !- Branch 4 Name
    HeatSys1 Mult_Class_2_Pod_1_ZN_1_FLR_1 Demand Load Branch,  !- Branch 5 Name
    HeatSys1 Corner_Class_1_Pod_2_ZN_1_FLR_1 Demand Load Branch,  !- Branch 6 Name
    HeatSys1 Mult_Class_1_Pod_2_ZN_1_FLR_1 Demand Load Branch,  !- Branch 7 Name
    HeatSys1 Corridor_Pod_2_ZN_1_FLR_1 Demand Load Branch,  !- Branch 8 Name
    HeatSys1 Corner_Class_2_Pod_2_ZN_1_FLR_1 Demand Load Branch,  !- Branch 9 Name
    HeatSys1 Mult_Class_2_Pod_2_ZN_1_FLR_1 Demand Load Branch,  !- Branch 10 Name
    HeatSys1 Corner_Class_1_Pod_3_ZN_1_FLR_1 Demand Load Branch,  !- Branch 11 Name
    HeatSys1 Mult_Class_1_Pod_3_ZN_1_FLR_1 Demand Load Branch,  !- Branch 12 Name
    HeatSys1 Corridor_Pod_3_ZN_1_FLR_1 Demand Load Branch,  !- Branch 13 Name
    HeatSys1 Corner_Class_2_Pod_3_ZN_1_FLR_1 Demand Load Branch,  !- Branch 14 Name
    HeatSys1 Mult_Class_2_Pod_3_ZN_1_FLR_1 Demand Load Branch,  !- Branch 15 Name
    HeatSys1 Computer_Class_ZN_1_FLR_1 Demand Load Branch,  !- Branch 16 Name
    HeatSys1 Main_Corridor_ZN_1_FLR_1 Demand Load Branch,  !- Branch 17 Name
    HeatSys1 Lobby_ZN_1_FLR_1 Demand Load Branch,  !- Branch 18 Name
    HeatSys1 Mech_ZN_1_FLR_1 Demand Load Branch,  !- Branch 19 Name
    HeatSys1 Bath_ZN_1_FLR_1 Demand Load Branch,  !- Branch 20 Name
    HeatSys1 Offices_ZN_1_FLR_1 Demand Load Branch,  !- Branch 21 Name
    HeatSys1 Library_Media_Center_ZN_1_FLR_1 Demand Load Branch,  !- Branch 22 Name
    HeatSys1 VAV_POD_1 Demand Load Branch,  !- Branch 23 Name
    HeatSys1 VAV_POD_2 Demand Load Branch,  !- Branch 24 Name
    HeatSys1 VAV_POD_3 Demand Load Branch,  !- Branch 25 Name
    HeatSys1 VAV_OTHER Demand Load Branch,  !- Branch 26 Name
    HeatSys1 Demand Bypass Branch;  !- Outlet Branch N Name

  Connector:Mixer,
    HeatSys1 Supply Mixer,   !- Name
    HeatSys1 Supply Outlet Branch,  !- Outlet Branch Name
    HeatSys1 Supply Equipment Branch,  !- Inlet Branch 1 Name
    HeatSys1 Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name

  Connector:Mixer,
    HeatSys1 Demand Mixer,   !- Name
    HeatSys1 Demand Outlet Branch,  !- Outlet Branch Name
    HeatSys1 Corner_Class_1_Pod_1_ZN_1_FLR_1 Demand Load Branch,  !- Branch 1 Name
    HeatSys1 Mult_Class_1_Pod_1_ZN_1_FLR_1 Demand Load Branch,  !- Branch 2 Name
    HeatSys1 Corridor_Pod_1_ZN_1_FLR_1 Demand Load Branch,  !- Branch 3 Name
    HeatSys1 Corner_Class_2_Pod_1_ZN_1_FLR_1 Demand Load Branch,  !- Branch 4 Name
    HeatSys1 Mult_Class_2_Pod_1_ZN_1_FLR_1 Demand Load Branch,  !- Branch 5 Name
    HeatSys1 Corner_Class_1_Pod_2_ZN_1_FLR_1 Demand Load Branch,  !- Branch 6 Name
    HeatSys1 Mult_Class_1_Pod_2_ZN_1_FLR_1 Demand Load Branch,  !- Branch 7 Name
    HeatSys1 Corridor_Pod_2_ZN_1_FLR_1 Demand Load Branch,  !- Branch 8 Name
    HeatSys1 Corner_Class_2_Pod_2_ZN_1_FLR_1 Demand Load Branch,  !- Branch 9 Name
    HeatSys1 Mult_Class_2_Pod_2_ZN_1_FLR_1 Demand Load Branch,  !- Branch 10 Name
    HeatSys1 Corner_Class_1_Pod_3_ZN_1_FLR_1 Demand Load Branch,  !- Branch 11 Name
    HeatSys1 Mult_Class_1_Pod_3_ZN_1_FLR_1 Demand Load Branch,  !- Branch 12 Name
    HeatSys1 Corridor_Pod_3_ZN_1_FLR_1 Demand Load Branch,  !- Branch 13 Name
    HeatSys1 Corner_Class_2_Pod_3_ZN_1_FLR_1 Demand Load Branch,  !- Branch 14 Name
    HeatSys1 Mult_Class_2_Pod_3_ZN_1_FLR_1 Demand Load Branch,  !- Branch 15 Name
    HeatSys1 Computer_Class_ZN_1_FLR_1 Demand Load Branch,  !- Branch 16 Name
    HeatSys1 Main_Corridor_ZN_1_FLR_1 Demand Load Branch,  !- Branch 17 Name
    HeatSys1 Lobby_ZN_1_FLR_1 Demand Load Branch,  !- Branch 18 Name
    HeatSys1 Mech_ZN_1_FLR_1 Demand Load Branch,  !- Branch 19 Name
    HeatSys1 Bath_ZN_1_FLR_1 Demand Load Branch,  !- Branch 20 Name
    HeatSys1 Offices_ZN_1_FLR_1 Demand Load Branch,  !- Branch 21 Name
    HeatSys1 Library_Media_Center_ZN_1_FLR_1 Demand Load Branch,  !- Branch 22 Name
    HeatSys1 VAV_POD_1 Demand Load Branch,  !- Branch 23 Name
    HeatSys1 VAV_POD_2 Demand Load Branch,  !- Branch 24 Name
    HeatSys1 VAV_POD_3 Demand Load Branch,  !- Branch 25 Name
    HeatSys1 VAV_OTHER Demand Load Branch,  !- Branch 26 Name
    HeatSys1 Demand Bypass Branch;  !- Inlet Branch N Name

  ConnectorList,
    HeatSys1 Supply Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    HeatSys1 Supply Splitter,!- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    HeatSys1 Supply Mixer;   !- Connector 2 Name

  ConnectorList,
    HeatSys1 Demand Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    HeatSys1 Demand Splitter,!- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    HeatSys1 Demand Mixer;   !- Connector 2 Name




  Pump:VariableSpeed,
    HeatSys1 Pump,           !- Name
    HeatSys1 Supply Inlet Node,  !- Inlet Node Name
    HeatSys1 Pump-HeatSys1 BoilerNodeviaConnector,  !- Outlet Node Name
    AUTOSIZE,                !- Design Maximum Flow Rate {m3/s}
    180705.7,         !- Design Pump Head {Pa}
    AUTOSIZE,                !- Design Power Consumption {W}
    0.909,                     !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    0,3.2485,-4.7443,2.5295, !- VariableSpeed Pump Curve Coefficients 
    ,                        !- Design Minimum Flow Rate {m3/s}
    Intermittent,            !- Pump Control Type
    ,                        !- Pump Flow Rate Schedule Name
    ,                        !- Pump Curve Name
    ,                        !- Impeller Diameter {m}
    ,                        !- VFD Control Type
    ,                        !- Pump rpm Schedule Name
    ,                        !- Minimum Pressure Schedule
    ,                        !- Maximum Pressure Schedule
    ,                        !- Minimum RPM Schedule
    ,                        !- Maximum RPM Schedule
    ,                        !- Zone Name
    ,                        !- Skin Loss Radiative Fraction
    ,            !- Design Power Sizing Method
    ,                !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
    1.4999;             !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}


!-   ===========  ALL OBJECTS IN CLASS: BOILER:HOTWATER ===========



  Boiler:HotWater,
    HeatSys1 Boiler,         !- Name
    NaturalGas,              !- Fuel Type
463277.42, !- Nominal Capacity {W}
0.8, !- Nominal Thermal Efficiency
    LeavingBoiler,           !- Efficiency Curve Temperature Evaluation Variable
    HeatSys1 Boiler Efficiency Curve,  !- Normalized Boiler Efficiency Curve Name

    AUTOSIZE,                !- Design Water Flow Rate {m3/s}
    0.0,                     !- Minimum Part Load Ratio
    1.2,                     !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    HeatSys1 Pump-HeatSys1 BoilerNode,  !- Boiler Water Inlet Node Name
    HeatSys1 Supply Equipment Outlet Node,  !- Boiler Water Outlet Node Name
    95.0,                    !- Water Outlet Upper Temperature Limit {C}
    LeavingSetpointModulated,!- Boiler Flow Mode
    0.0000,                  !- Parasitic Electric Load {W}
    1;                       !- Sizing Factor

  SetpointManager:Scheduled,
    HeatSys1 Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    HW-Loop-Temp-Schedule,   !- Schedule Name
    HeatSys1 Supply Outlet Node;  !- Setpoint Node or NodeList Name


  SetpointManager:Scheduled,
    HeatSys1 Boiler Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    HW-Loop-Temp-Schedule,   !- Schedule Name
    HeatSys1 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name



  Curve:Quadratic,
    HeatSys1 Boiler Efficiency Curve,  !- Name
    1.0,                     !- Coefficient1 Constant
    0.0,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x



  PlantLoop,
    HeatSys1,                !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    HeatSys1 Loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name
    HeatSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    100.0,                   !- Maximum Loop Temperature {C}
    10.0,                    !- Minimum Loop Temperature {C}
    AUTOSIZE,                !- Maximum Loop Flow Rate {m3/s}
    0.0,                     !- Minimum Loop Flow Rate {m3/s}
    AUTOSIZE,                !- Plant Loop Volume {m3}
    HeatSys1 Supply Inlet Node,  !- Plant Side Inlet Node Name
    HeatSys1 Supply Outlet Node,  !- Plant Side Outlet Node Name
    HeatSys1 Supply Branches,!- Plant Side Branch List Name
    HeatSys1 Supply Connectors,  !- Plant Side Connector List Name
    HeatSys1 Demand Inlet Node,  !- Demand Side Inlet Node Name
    HeatSys1 Demand Outlet Node,  !- Demand Side Outlet Node Name
    HeatSys1 Demand Branches,!- Demand Side Branch List Name
    HeatSys1 Demand Connectors,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

  Pipe:Adiabatic,
    HeatSys1 Supply Equipment Bypass Pipe,  !- Name
    HeatSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name
    HeatSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    HeatSys1 Supply Outlet Pipe,  !- Name
    HeatSys1 Supply Mixer-HeatSys1 Supply Outlet Pipe,  !- Inlet Node Name
    HeatSys1 Supply Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    HeatSys1 Demand Inlet Pipe,  !- Name
    HeatSys1 Demand Inlet Node,  !- Inlet Node Name
    HeatSys1 Demand Inlet Pipe-HeatSys1 Demand Mixer;  !- Outlet Node Name

  Pipe:Adiabatic,
    HeatSys1 Demand Bypass Pipe,  !- Name
    HeatSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    HeatSys1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    HeatSys1 Demand Outlet Pipe,  !- Name
    HeatSys1 Demand Mixer-HeatSys1 Demand Outlet Pipe,  !- Inlet Node Name
    HeatSys1 Demand Outlet Node;  !- Outlet Node Name

  PlantEquipmentList,
    HeatSys1 Equipment List, !- Name
    Boiler:HotWater,         !- Equipment 1 Object Type
    HeatSys1 Boiler;         !- Equipment 1 Name

  PlantEquipmentOperation:HeatingLoad,
    HeatSys1 Operation Scheme,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    HeatSys1 Equipment List; !- Range 1 Equipment List Name

  PlantEquipmentOperationSchemes,
    HeatSys1 Loop Operation Scheme List,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    HeatSys1 Operation Scheme,  !- Control Scheme 1 Name
    PlantOnSched;            !- Control Scheme 1 Schedule Name



!-~~~~ MZSys_tmpl ~~~

!    vav_pod_1_min_oa =     2.9651
!    add_ck_vav_pod_1 = Yes
!    VAV_Pod_1_ERV = Yes
!    VAV_Pod_1_ERV_power = 2177.45925


!-   ===========  All central AHU objects for system:  VAV_POD_1 ===========
  Sizing:System,
    VAV_POD_1,                !- AirLoop Name
    Sensible,                !- Type of Load to Size On
         2.9651,      !- Design Outdoor Air Flow Rate {m3/s}

     0.3,                    !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    12.8,                    !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
     0.0085,      !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
     0.008,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum;                 !- System Outdoor Air Method


  NodeList,
    VAV_POD_1_OANode List,    !- Name
    VAV_POD_1_OAInlet Node;  !- Node 1 Name

  BranchList,
    VAV_POD_1 Air Loop Branches,  !- Name
    VAV_POD_1 Air Loop Main Branch;  !- Branch 1 Name

  Branch,
    VAV_POD_1 Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    VAV_POD_1_OA,             !- Component 1 Name
    VAV_POD_1 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    VAV_POD_1_OA-VAV_POD_1_CoolCNode,  !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    VAV_POD_1 Cooling Coil,  !- Component 2 Name
    VAV_POD_1_OA-VAV_POD_1_CoolCNode,  !- Component 2 Inlet Node Name
    VAV_POD_1_CoolC-VAV_POD_1_HeatCNode,  !- Component 2 Outlet Node Name
    Coil:Heating:Water,       !- Component 3 Object Type

    VAV_POD_1 Heating Coil,  !- Component 3 Name
    VAV_POD_1_CoolC-VAV_POD_1_HeatCNode,  !- Component 3 Inlet Node Name
    VAV_POD_1_HeatC-VAV_POD_1 FanNode,  !- Component 3 Outlet Node Name
    Fan:VariableVolume,      !- Component 4 Object Type
    VAV_POD_1 Fan,       !- Component 4 Name
    VAV_POD_1_HeatC-VAV_POD_1 FanNode,  !- Component 4 Inlet Node Name
    VAV_POD_1 Supply Equipment Outlet Node;  !- Component 4 Outlet Node Name



  AirLoopHVAC,
    VAV_POD_1,                !- Name
    VAV_POD_1_Controllers,    !- Controller List Name
    VAV_POD_1 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    VAV_POD_1 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    VAV_POD_1 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    VAV_POD_1 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    VAV_POD_1 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    VAV_POD_1 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC:ControllerList,
    VAV_POD_1_OA_Controllers, !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    VAV_POD_1_OA_Controller;  !- Controller 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    VAV_POD_1_OA_Equipment,   !- Name
    HeatExchanger:AirToAir:SensibleAndLatent,  !- Component 1 Object Type
    VAV_POD_1 OA Heat Recovery,  !- Component 1 Name
    OutdoorAir:Mixer,        !- Component 2 Object Type
    VAV_POD_1_OAMixing Box;   !- Component 2 Name


  AirLoopHVAC:OutdoorAirSystem,
    VAV_POD_1_OA,             !- Name
    VAV_POD_1_OA_Controllers, !- Controller List Name
    VAV_POD_1_OA_Equipment;  !- Outdoor Air Equipment List Name

  OutdoorAir:Node,
    VAV_POD_1_CoolC Cond OA node;  !- Name

  OutdoorAir:Node,
    VAV_POD_1_CoolCOA Ref node;  !- Name

  OutdoorAir:NodeList,
    VAV_POD_1_OANode List;    !- Node or NodeList Name 1

  OutdoorAir:Mixer,
    VAV_POD_1_OAMixing Box,    !- Name
    VAV_POD_1_OA-VAV_POD_1_CoolCNode,  !- Mixed Air Node Name
    VAV_POD_1 Heat Recovery Outlet Node,  !- Outdoor Air Stream Node Name

    VAV_POD_1_OARelief Node,  !- Relief Air Stream Node Name
    VAV_POD_1 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  AvailabilityManagerAssignmentList,
    VAV_POD_1 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    VAV_POD_1 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    VAV_POD_1 Availability Manager,  !- Name
    Always_On,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

!-   ===========  SET POINT MANAGER:WARMEST ===========
SetpointManager:Warmest,
    VAV_POD_1 Supply Air Temperature Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_POD_1,         !- HVAC Air Loop Name
    12.8,                    !- Minimum Setpoint Temperature {C}
    15.6,            !- Maximum Setpoint Temperature {C}
    MaximumTemperature,      !- Strategy
    VAV_POD_1 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name


  SetpointManager:MixedAir,
    VAV_POD_1_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_POD_1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_POD_1_HeatC-VAV_POD_1 FanNode,  !- Fan Inlet Node Name
    VAV_POD_1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_POD_1_CoolC-VAV_POD_1_HeatCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    VAV_POD_1_HeatC MixedAir Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_POD_1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_POD_1_HeatC-VAV_POD_1 FanNode,  !- Fan Inlet Node Name
    VAV_POD_1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_POD_1_HeatC-VAV_POD_1 FanNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    VAV_POD_1_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_POD_1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_POD_1_HeatC-VAV_POD_1 FanNode,  !- Fan Inlet Node Name
    VAV_POD_1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_POD_1_OA-VAV_POD_1_CoolCNode;  !- Setpoint Node or NodeList Name

  Controller:OutdoorAir,
    VAV_POD_1_OA_Controller,  !- Name
    VAV_POD_1_OARelief Node,  !- Relief Air Outlet Node Name
    VAV_POD_1 Supply Equipment Inlet Node,  !- Return Air Node Name
    VAV_POD_1_OA-VAV_POD_1_CoolCNode,  !- Mixed Air Node Name
    VAV_POD_1_OAInlet Node,  !- Actuator Node Name
    0,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
DifferentialDryBulb, !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithHeating,  !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_MotorizedDamper_Sched, !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    VAV_POD_1 Max OA Fraction,  !- Maximum Fraction of Outdoor Air Schedule Name

    VAV_POD_1_DCV,       !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    ,                        !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    ,                        !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
     BypassWhenOAFlowGreaterThanMinimum;  !- Heat Recovery Bypass Control Type


  CoilSystem:Cooling:DX,
     VAV_POD_1 Cooling Coil,  !- Name
    Always_On,               !- Availability Schedule Name
     VAV_POD_1_OA-VAV_POD_1_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
     VAV_POD_1_CoolC-VAV_POD_1_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
     VAV_POD_1_CoolC-VAV_POD_1_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:TwoSpeed,!- Cooling Coil Object Type
    VAV_POD_1 Cooling Coil;  !- Cooling Coil Name

  AirLoopHVAC:SupplyPath,
    VAV_POD_1,            !- Name
     VAV_POD_1 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    VAV_POD_1 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:ReturnPath,
    VAV_POD_1 Return Air Path,  !- Name
     VAV_POD_1 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
     AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type
     VAV_POD_1 Return Air Mixer;  !- Component 1 Object Name


  AirLoopHVAC:ZoneSplitter,
    VAV_POD_1 Supply Air Splitter,  !- Name
    VAV_POD_1 Zone Equipment Inlet Node,  !- Inlet Node Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Inlet Node,  !- Outlet 1 Node Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Inlet Node,  !- Outlet 2 Node Name
    Corridor_Pod_1_ZN_1_FLR_1 VAV Box Inlet Node,  !- Outlet 3 Node Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Inlet Node,  !- Outlet 4 Node Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Inlet Node;  !- Outlet 5 Node Name

  AirLoopHVAC:ZoneMixer,
    VAV_POD_1 Return Air Mixer,  !- Name
     VAV_POD_1 Zone Equipment Outlet Node,  !- Outlet Node Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1 Return Air Node,  !- Inlet 1 Node Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1 Return Air Node,  !- Inlet 2 Node Name
    Corridor_Pod_1_ZN_1_FLR_1 Return Air Node,  !- Inlet 3 Node Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1 Return Air Node,  !- Inlet 4 Node Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1 Return Air Node;  !- Inlet 5 Node Name

  Fan:VariableVolume,
     VAV_POD_1 Fan,      !- Name
     HVACOperationSchd,      !- Availability Schedule Name
0.6045, !- Fan Total Efficiency
1389.42, !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.25,                    !- Fan Power Minimum Flow Fraction
    ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
0.93, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
0.0408, !- Fan Power Coefficient 1
0.088, !- Fan Power Coefficient 2
-0.0729, !- Fan Power Coefficient 3
0.9437, !- Fan Power Coefficient 4
0, !- Fan Power Coefficient 5
     VAV_POD_1_HeatC-VAV_POD_1 FanNode,  !- Air Inlet Node Name
     VAV_POD_1 Supply Equipment Outlet Node;  !- Air Outlet Node Name

  SetpointManager:OutdoorAirPretreat,
    VAV_POD_1 Heat Exchanger Supply Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Setpoint Temperature {C}
    99,                      !- Maximum Setpoint Temperature {C}
    0.00001,                 !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
    1.0,                     !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
    VAV_POD_1_OA-VAV_POD_1_CoolCNode,  !- Reference Setpoint Node Name
    VAV_POD_1_OA-VAV_POD_1_CoolCNode,  !- Mixed Air Stream Node Name
    VAV_POD_1_OAInlet Node,  !- Outdoor Air Stream Node Name
    VAV_POD_1 Supply Equipment Inlet Node,  !- Return Air Stream Node Name
    VAV_POD_1 Heat Recovery Outlet Node;  !- Setpoint Node or NodeList Name

  HeatExchanger:AirToAir:SensibleAndLatent,
    VAV_POD_1 OA Heat Recovery,  !- Name
    Always_On,               !- Availability Schedule Name
    AUTOSIZE,                !- Nominal Supply Air Flow Rate {m3/s}
    0.70,                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.60,                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.70,                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
    0.60,                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    0.75,                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.60,                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.75,                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
    0.60,                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    VAV_POD_1_OAInlet Node,  !- Supply Air Inlet Node Name
    VAV_POD_1 Heat Recovery Outlet Node,  !- Supply Air Outlet Node Name
    VAV_POD_1_OARelief Node,  !- Exhaust Air Inlet Node Name
    VAV_POD_1 Heat Recovery Relief Outlet,  !- Exhaust Air Outlet Node Name
    2177.45925,    !- Nominal Electric Power {W}
    Yes,                     !- Supply Air Outlet Temperature Control
    Rotary,                  !- Heat Exchanger Type
    ExhaustOnly,             !- Frost Control Type
    -23.3,                   !- Threshold Temperature {C}
    0.167,                   !- Initial Defrost Time Fraction {dimensionless}
    1.44;                    !- Rate of Defrost Time Fraction Increase {1/K}


  Controller:MechanicalVentilation,
    VAV_POD_1_DCV,        !- Name
MinOA_MotorizedDamper_Sched, !- Availability Schedule Name
    Yes,                     !- Demand Controlled Ventilation
    Standard62.1VentilationRateProcedure,  !- System Outdoor Air Method

    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Corner_Class_1_Pod_1_ZN_1_FLR_1,             !- Zone 1 Name
    SZ DSOA Corner_Class_1_Pod_1_ZN_1_FLR_1,     !- Design Specification Outdoor Air Object Name 1
    CM DSZAD Building,       !- Design Specification Zone Air Distribution Object Name 1
    Mult_Class_1_Pod_1_ZN_1_FLR_1,             !- Zone 2 Name
    SZ DSOA Mult_Class_1_Pod_1_ZN_1_FLR_1,     !- Design Specification Outdoor Air Object Name 2
    CM DSZAD Building,       !- Design Specification Zone Air Distribution Object Name 2
    Corridor_Pod_1_ZN_1_FLR_1,             !- Zone 3 Name
    SZ DSOA Corridor_Pod_1_ZN_1_FLR_1,     !- Design Specification Outdoor Air Object Name 3
    CM DSZAD Building,       !- Design Specification Zone Air Distribution Object Name 3
    Corner_Class_2_Pod_1_ZN_1_FLR_1,             !- Zone 4 Name
    SZ DSOA Corner_Class_2_Pod_1_ZN_1_FLR_1,     !- Design Specification Outdoor Air Object Name 4
    CM DSZAD Building,       !- Design Specification Zone Air Distribution Object Name 4
    Mult_Class_2_Pod_1_ZN_1_FLR_1,             !- Zone 5 Name
    SZ DSOA Mult_Class_2_Pod_1_ZN_1_FLR_1,     !- Design Specification Outdoor Air Object Name 5
    CM DSZAD Building;       !- Design Specification Zone Air Distribution Object Name 5



  EnergyManagementSystem:Sensor,
      vav_pod_1_OA_VRP,                  !- Name
      VAV_POD_1,     !- Output:Variable or Output:Meter Index Key Name
      Air System Outdoor Air Mechanical Ventilation Requested Mass Flow Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
      vav_pod_1_OA,                      !- Name
      VAV_POD_1,     !- Output:Variable or Output:Meter Index Key Name
      Air System Outdoor Air Mass Flow Rate;  !- Output:Variable or Output:Meter Name
      
  EnergyManagementSystem:Sensor,
      vav_pod_1_SUPPLY_FLOW,                      !- Name
      VAV_POD_1_OA-VAV_POD_1_CoolCNode,     !- Output:Variable or Output:Meter Index Key Name
      System Node Standard Density Volume Flow Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Actuator,
      vav_pod_1_MAX_OA_FRAC,             !- Name
      VAV_POD_1 Max OA Fraction,  !- Actuated Component Unique Name
      Schedule:Constant,       !- Actuated Component Type
      Schedule Value;          !- Actuated Component Control Type

  EnergyManagementSystem:ProgramCallingManager,
      vav_pod_1_MAX_OA_FRAC_Prog_Manager,!- Name
    AfterPredictorAfterHVACManagers,  !- EnergyPlus Model Calling Point
    vav_pod_1_MAX_OA_FRAC;             !- Program Name 1
      
  EnergyManagementSystem:Program,
      vav_pod_1_MAX_OA_FRAC,             !- Name
      IF vav_pod_1_OA > vav_pod_1_OA_VRP,          !- Program Line 1
      SET vav_pod_1_MAX_OA_FRAC = NULL,  !- Program Line 2
      ELSE,                    !- A4
      IF vav_pod_1_SUPPLY_FLOW > 0, !- A5
      SET vav_pod_1_MAX_OA_FRAC =      2.9651 / vav_pod_1_SUPPLY_FLOW,!- A6
      ELSE, !- A7
      SET vav_pod_1_MAX_OA_FRAC = NULL, !- A8
      ENDIF, !- A9
      ENDIF; !- A10
   



! ----- System Level Boiler Components ----------------
  AirLoopHVAC:ControllerList,
    VAV_POD_1_Controllers,   !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    VAV_POD_1_HeatC_Controller;  !- Controller 1 Name


!-~~~~ CCoil_tmpl ~~~

  Coil:Cooling:DX:TwoSpeed,
    VAV_POD_1 Cooling Coil,  !- Name
    Always_On,               !- Availability Schedule Name
    AUTOSIZE, !- High Speed Gross Rated Total Cooling Capacity {W} Sep 25, 2012: DX_TwoSpeedObject_from_VAV
    AUTOSIZE, !- High Speed Gross Rated Sensible Heat Ratio Sep 25, 2012: DX_TwoSpeedObject_from_VAV
3.0, !- High Speed Gross Rated Cooling COP {W/W}
    AUTOSIZE, !- High Speed Rated Air Flow Rate {m3/s} Sep 25, 2012: DX_TwoSpeedObject_from_VAV
    ,                        !- Unit Internal Static Air Pressure {Pa}
     VAV_POD_1_OA-VAV_POD_1_CoolCNode,   !- Air Inlet Node Name
     VAV_POD_1_CoolC-VAV_POD_1_HeatCNode,  !- Air Outlet Node Name
     LgDX_CapFT,             !- Total Cooling Capacity Function of Temperature Curve Name
     LgDX_CapFF,             !- Total Cooling Capacity Function of Flow Fraction Curve Name
     LgDX_EIRFT,             !- Energy Input Ratio Function of Temperature Curve Name
     LgDX_EIRFF,             !- Energy Input Ratio Function of Flow Fraction Curve Name
     LgDX_PLR,               !- Part Load Fraction Correlation Curve Name
    AUTOSIZE, !- Low Speed Gross Rated Total Cooling Capacity {W} Sep 25, 2012: DX_TwoSpeedObject_from_VAV
    AUTOSIZE, !- Low Speed Gross Rated Sensible Heat Ratio Sep 25, 2012: DX_TwoSpeedObject_from_VAV
3.0, !- Low Speed Gross Rated Cooling COP {W/W}
    AUTOSIZE, !- Low Speed Rated Air Flow Rate {m3/s} Sep 25, 2012: DX_TwoSpeedObject_from_VAV
     LgDX_CapFT,             !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
     LgDX_EIRFT,             !- Low Speed Energy Input Ratio Function of Temperature Curve Name
    ;                        !- Condenser Air Inlet Node Name


!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:Water,
    VAV_POD_1 Heating Coil,  !- Name
    Always_On,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    VAV_POD_1 HCoil Water Inlet,  !- Water Inlet Node Name
    VAV_POD_1 HCoil Water Outlet,  !- Water Outlet Node Name
    VAV_POD_1_CoolC-VAV_POD_1_HeatCNode,    !- Air Inlet Node Name
    VAV_POD_1_HeatC-VAV_POD_1 FanNode,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.22,  !- Rated Inlet Water Temperature {C}
    2.8,                     !- Rated Inlet Air Temperature {C}
    54.44,  !- Rated Outlet Water Temperature {C}
    12.8,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    HeatSys1 VAV_POD_1 Demand Load Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    VAV_POD_1 Heating Coil,  !- Component 1 Name
    VAV_POD_1 HCoil Water Inlet,  !- Component 1 Inlet Node Name
    VAV_POD_1 HCoil Water Outlet;  !- Component 1 Outlet Node Name

  Controller:WaterCoil,
    VAV_POD_1_HeatC_Controller,  !- Name
    Temperature,             !- Control Variable
    NORMAL,                  !- Action
    FLOW,                    !- Actuator Variable
    VAV_POD_1_HeatC-VAV_POD_1 FanNode,   !- Sensor Node Name
    VAV_POD_1 HCoil Water Inlet,  !- Actuator Node Name
    0.0001,                  !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}


!-~~~~ ZoneMsc_tmpl: Corner_Class_1_Pod_1_ZN_1_FLR_1 ~~~


  Sizing:Zone,
    Corner_Class_1_Pod_1_ZN_1_FLR_1,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Corner_Class_1_Pod_1_ZN_1_FLR_1,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution;  !- Design Specification Zone Air Distribution Object Name

!  Corner_Class_1_Pod_1_ZN_1_FLR_1_DCV = No



  DesignSpecification:OutdoorAir,
    SZ DSOA Corner_Class_1_Pod_1_ZN_1_FLR_1,         !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.005,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}


  ZoneControl:Thermostat,
    Corner_Class_1_Pod_1_ZN_1_FLR_1 Thermostat,      !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Corner_Class_1_Pod_1_ZN_1_FLR_1 Dual SP Control;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Corner_Class_1_Pod_1_ZN_1_FLR_1 Dual SP Control,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name


!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:Water,
    Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
    Always_On,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Corner_Class_1_Pod_1_ZN_1_FLR_1 HCoil Water Inlet,  !- Water Inlet Node Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1 HCoil Water Outlet,  !- Water Outlet Node Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Damper Node,    !- Air Inlet Node Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.22,  !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    54.44,  !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    HeatSys1 Corner_Class_1_Pod_1_ZN_1_FLR_1 Demand Load Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Component 1 Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1 HCoil Water Inlet,  !- Component 1 Inlet Node Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1 HCoil Water Outlet;  !- Component 1 Outlet Node Name


!-~~~~ All MZ zone objects for zone: Corner_Class_1_Pod_1_ZN_1_FLR_1 ~~~

  NodeList,
    Corner_Class_1_Pod_1_ZN_1_FLR_1 Inlet Nodes, !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    Corner_Class_1_Pod_1_ZN_1_FLR_1,                 !- Zone Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1 Equipment,       !- Zone Conditioning Equipment List Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1 Inlet Nodes,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1 Air Node,      !- Zone Air Node Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1 Return Air Node;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Corner_Class_1_Pod_1_ZN_1_FLR_1 Equipment,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box,     !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name




  AirTerminal:SingleDuct:VAV:Reheat,
    Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Component,  !- Name
    Always_On,               !- Availability Schedule Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.505,  !- Constant Minimum Air Flow Fraction

    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,     !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}


!-~~~~ ZoneMsc_tmpl: Mult_Class_1_Pod_1_ZN_1_FLR_1 ~~~


  Sizing:Zone,
    Mult_Class_1_Pod_1_ZN_1_FLR_1,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Mult_Class_1_Pod_1_ZN_1_FLR_1,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution;  !- Design Specification Zone Air Distribution Object Name

!  Mult_Class_1_Pod_1_ZN_1_FLR_1_DCV = No



  DesignSpecification:OutdoorAir,
    SZ DSOA Mult_Class_1_Pod_1_ZN_1_FLR_1,         !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.005,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}


  ZoneControl:Thermostat,
    Mult_Class_1_Pod_1_ZN_1_FLR_1 Thermostat,      !- Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Mult_Class_1_Pod_1_ZN_1_FLR_1 Dual SP Control;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Mult_Class_1_Pod_1_ZN_1_FLR_1 Dual SP Control,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name


!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:Water,
    Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
    Always_On,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Mult_Class_1_Pod_1_ZN_1_FLR_1 HCoil Water Inlet,  !- Water Inlet Node Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1 HCoil Water Outlet,  !- Water Outlet Node Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Damper Node,    !- Air Inlet Node Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.22,  !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    54.44,  !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    HeatSys1 Mult_Class_1_Pod_1_ZN_1_FLR_1 Demand Load Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Component 1 Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1 HCoil Water Inlet,  !- Component 1 Inlet Node Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1 HCoil Water Outlet;  !- Component 1 Outlet Node Name


!-~~~~ All MZ zone objects for zone: Mult_Class_1_Pod_1_ZN_1_FLR_1 ~~~

  NodeList,
    Mult_Class_1_Pod_1_ZN_1_FLR_1 Inlet Nodes, !- Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    Mult_Class_1_Pod_1_ZN_1_FLR_1,                 !- Zone Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1 Equipment,       !- Zone Conditioning Equipment List Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1 Inlet Nodes,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1 Air Node,      !- Zone Air Node Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1 Return Air Node;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Mult_Class_1_Pod_1_ZN_1_FLR_1 Equipment,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box,     !- Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name



  AirTerminal:SingleDuct:VAV:Reheat,
    Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Component,  !- Name
    Always_On,               !- Availability Schedule Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.629,  !- Constant Minimum Air Flow Fraction

    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,     !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}


!-~~~~ ZoneMsc_tmpl: Corridor_Pod_1_ZN_1_FLR_1 ~~~


  Sizing:Zone,
    Corridor_Pod_1_ZN_1_FLR_1,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Corridor_Pod_1_ZN_1_FLR_1,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution;  !- Design Specification Zone Air Distribution Object Name

!  Corridor_Pod_1_ZN_1_FLR_1_DCV = No



  DesignSpecification:OutdoorAir,
    SZ DSOA Corridor_Pod_1_ZN_1_FLR_1,         !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.005,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}


  ZoneControl:Thermostat,
    Corridor_Pod_1_ZN_1_FLR_1 Thermostat,      !- Name
    Corridor_Pod_1_ZN_1_FLR_1,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Corridor_Pod_1_ZN_1_FLR_1 Dual SP Control;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Corridor_Pod_1_ZN_1_FLR_1 Dual SP Control,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name


!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:Water,
    Corridor_Pod_1_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
    Always_On,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Corridor_Pod_1_ZN_1_FLR_1 HCoil Water Inlet,  !- Water Inlet Node Name
    Corridor_Pod_1_ZN_1_FLR_1 HCoil Water Outlet,  !- Water Outlet Node Name
    Corridor_Pod_1_ZN_1_FLR_1 VAV Box Damper Node,    !- Air Inlet Node Name
    Corridor_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.22,  !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    54.44,  !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    HeatSys1 Corridor_Pod_1_ZN_1_FLR_1 Demand Load Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Corridor_Pod_1_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Component 1 Name
    Corridor_Pod_1_ZN_1_FLR_1 HCoil Water Inlet,  !- Component 1 Inlet Node Name
    Corridor_Pod_1_ZN_1_FLR_1 HCoil Water Outlet;  !- Component 1 Outlet Node Name


!-~~~~ All MZ zone objects for zone: Corridor_Pod_1_ZN_1_FLR_1 ~~~

  NodeList,
    Corridor_Pod_1_ZN_1_FLR_1 Inlet Nodes, !- Name
    Corridor_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    Corridor_Pod_1_ZN_1_FLR_1,                 !- Zone Name
    Corridor_Pod_1_ZN_1_FLR_1 Equipment,       !- Zone Conditioning Equipment List Name
    Corridor_Pod_1_ZN_1_FLR_1 Inlet Nodes,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Corridor_Pod_1_ZN_1_FLR_1 Air Node,      !- Zone Air Node Name
    Corridor_Pod_1_ZN_1_FLR_1 Return Air Node;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Corridor_Pod_1_ZN_1_FLR_1 Equipment,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Corridor_Pod_1_ZN_1_FLR_1 VAV Box,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    Corridor_Pod_1_ZN_1_FLR_1 VAV Box,     !- Name
    Corridor_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Corridor_Pod_1_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name



  AirTerminal:SingleDuct:VAV:Reheat,
    Corridor_Pod_1_ZN_1_FLR_1 VAV Box Component,  !- Name
    Always_On,               !- Availability Schedule Name
    Corridor_Pod_1_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Corridor_Pod_1_ZN_1_FLR_1 VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.213,  !- Constant Minimum Air Flow Fraction

    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Corridor_Pod_1_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Corridor_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,     !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}


!-~~~~ ZoneMsc_tmpl: Corner_Class_2_Pod_1_ZN_1_FLR_1 ~~~


  Sizing:Zone,
    Corner_Class_2_Pod_1_ZN_1_FLR_1,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Corner_Class_2_Pod_1_ZN_1_FLR_1,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution;  !- Design Specification Zone Air Distribution Object Name

!  Corner_Class_2_Pod_1_ZN_1_FLR_1_DCV = No



  DesignSpecification:OutdoorAir,
    SZ DSOA Corner_Class_2_Pod_1_ZN_1_FLR_1,         !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.005,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}


  ZoneControl:Thermostat,
    Corner_Class_2_Pod_1_ZN_1_FLR_1 Thermostat,      !- Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Corner_Class_2_Pod_1_ZN_1_FLR_1 Dual SP Control;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Corner_Class_2_Pod_1_ZN_1_FLR_1 Dual SP Control,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name


!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:Water,
    Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
    Always_On,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Corner_Class_2_Pod_1_ZN_1_FLR_1 HCoil Water Inlet,  !- Water Inlet Node Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1 HCoil Water Outlet,  !- Water Outlet Node Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Damper Node,    !- Air Inlet Node Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.22,  !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    54.44,  !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    HeatSys1 Corner_Class_2_Pod_1_ZN_1_FLR_1 Demand Load Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Component 1 Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1 HCoil Water Inlet,  !- Component 1 Inlet Node Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1 HCoil Water Outlet;  !- Component 1 Outlet Node Name


!-~~~~ All MZ zone objects for zone: Corner_Class_2_Pod_1_ZN_1_FLR_1 ~~~

  NodeList,
    Corner_Class_2_Pod_1_ZN_1_FLR_1 Inlet Nodes, !- Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    Corner_Class_2_Pod_1_ZN_1_FLR_1,                 !- Zone Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1 Equipment,       !- Zone Conditioning Equipment List Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1 Inlet Nodes,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1 Air Node,      !- Zone Air Node Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1 Return Air Node;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Corner_Class_2_Pod_1_ZN_1_FLR_1 Equipment,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box,     !- Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name



  AirTerminal:SingleDuct:VAV:Reheat,
    Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Component,  !- Name
    Always_On,               !- Availability Schedule Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.558,  !- Constant Minimum Air Flow Fraction

    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,     !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}


!-~~~~ ZoneMsc_tmpl: Mult_Class_2_Pod_1_ZN_1_FLR_1 ~~~


  Sizing:Zone,
    Mult_Class_2_Pod_1_ZN_1_FLR_1,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Mult_Class_2_Pod_1_ZN_1_FLR_1,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution;  !- Design Specification Zone Air Distribution Object Name

!  Mult_Class_2_Pod_1_ZN_1_FLR_1_DCV = No



  DesignSpecification:OutdoorAir,
    SZ DSOA Mult_Class_2_Pod_1_ZN_1_FLR_1,         !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.005,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}


  ZoneControl:Thermostat,
    Mult_Class_2_Pod_1_ZN_1_FLR_1 Thermostat,      !- Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Mult_Class_2_Pod_1_ZN_1_FLR_1 Dual SP Control;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Mult_Class_2_Pod_1_ZN_1_FLR_1 Dual SP Control,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name


!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:Water,
    Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
    Always_On,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Mult_Class_2_Pod_1_ZN_1_FLR_1 HCoil Water Inlet,  !- Water Inlet Node Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1 HCoil Water Outlet,  !- Water Outlet Node Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Damper Node,    !- Air Inlet Node Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.22,  !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    54.44,  !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    HeatSys1 Mult_Class_2_Pod_1_ZN_1_FLR_1 Demand Load Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Component 1 Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1 HCoil Water Inlet,  !- Component 1 Inlet Node Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1 HCoil Water Outlet;  !- Component 1 Outlet Node Name


!-~~~~ All MZ zone objects for zone: Mult_Class_2_Pod_1_ZN_1_FLR_1 ~~~

  NodeList,
    Mult_Class_2_Pod_1_ZN_1_FLR_1 Inlet Nodes, !- Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    Mult_Class_2_Pod_1_ZN_1_FLR_1,                 !- Zone Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1 Equipment,       !- Zone Conditioning Equipment List Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1 Inlet Nodes,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1 Air Node,      !- Zone Air Node Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1 Return Air Node;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Mult_Class_2_Pod_1_ZN_1_FLR_1 Equipment,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box,     !- Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name



  AirTerminal:SingleDuct:VAV:Reheat,
    Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Component,  !- Name
    Always_On,               !- Availability Schedule Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.777,  !- Constant Minimum Air Flow Fraction

    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,     !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}


!-~~~~ MZSys_tmpl ~~~

!    vav_pod_2_min_oa =     2.9651
!    add_ck_vav_pod_2 = Yes
!    VAV_Pod_2_ERV = Yes
!    VAV_Pod_2_ERV_power = 2177.45925


!-   ===========  All central AHU objects for system:  VAV_POD_2 ===========
  Sizing:System,
    VAV_POD_2,                !- AirLoop Name
    Sensible,                !- Type of Load to Size On
         2.9651,      !- Design Outdoor Air Flow Rate {m3/s}

     0.3,                    !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    12.8,                    !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
     0.0085,      !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
     0.008,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum;                 !- System Outdoor Air Method


  NodeList,
    VAV_POD_2_OANode List,    !- Name
    VAV_POD_2_OAInlet Node;  !- Node 1 Name

  BranchList,
    VAV_POD_2 Air Loop Branches,  !- Name
    VAV_POD_2 Air Loop Main Branch;  !- Branch 1 Name

  Branch,
    VAV_POD_2 Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    VAV_POD_2_OA,             !- Component 1 Name
    VAV_POD_2 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    VAV_POD_2_OA-VAV_POD_2_CoolCNode,  !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    VAV_POD_2 Cooling Coil,  !- Component 2 Name
    VAV_POD_2_OA-VAV_POD_2_CoolCNode,  !- Component 2 Inlet Node Name
    VAV_POD_2_CoolC-VAV_POD_2_HeatCNode,  !- Component 2 Outlet Node Name
    Coil:Heating:Water,       !- Component 3 Object Type

    VAV_POD_2 Heating Coil,  !- Component 3 Name
    VAV_POD_2_CoolC-VAV_POD_2_HeatCNode,  !- Component 3 Inlet Node Name
    VAV_POD_2_HeatC-VAV_POD_2 FanNode,  !- Component 3 Outlet Node Name
    Fan:VariableVolume,      !- Component 4 Object Type
    VAV_POD_2 Fan,       !- Component 4 Name
    VAV_POD_2_HeatC-VAV_POD_2 FanNode,  !- Component 4 Inlet Node Name
    VAV_POD_2 Supply Equipment Outlet Node;  !- Component 4 Outlet Node Name



  AirLoopHVAC,
    VAV_POD_2,                !- Name
    VAV_POD_2_Controllers,    !- Controller List Name
    VAV_POD_2 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    VAV_POD_2 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    VAV_POD_2 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    VAV_POD_2 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    VAV_POD_2 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    VAV_POD_2 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC:ControllerList,
    VAV_POD_2_OA_Controllers, !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    VAV_POD_2_OA_Controller;  !- Controller 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    VAV_POD_2_OA_Equipment,   !- Name
    HeatExchanger:AirToAir:SensibleAndLatent,  !- Component 1 Object Type
    VAV_POD_2 OA Heat Recovery,  !- Component 1 Name
    OutdoorAir:Mixer,        !- Component 2 Object Type
    VAV_POD_2_OAMixing Box;   !- Component 2 Name


  AirLoopHVAC:OutdoorAirSystem,
    VAV_POD_2_OA,             !- Name
    VAV_POD_2_OA_Controllers, !- Controller List Name
    VAV_POD_2_OA_Equipment;  !- Outdoor Air Equipment List Name

  OutdoorAir:Node,
    VAV_POD_2_CoolC Cond OA node;  !- Name

  OutdoorAir:Node,
    VAV_POD_2_CoolCOA Ref node;  !- Name

  OutdoorAir:NodeList,
    VAV_POD_2_OANode List;    !- Node or NodeList Name 1

  OutdoorAir:Mixer,
    VAV_POD_2_OAMixing Box,    !- Name
    VAV_POD_2_OA-VAV_POD_2_CoolCNode,  !- Mixed Air Node Name
    VAV_POD_2 Heat Recovery Outlet Node,  !- Outdoor Air Stream Node Name

    VAV_POD_2_OARelief Node,  !- Relief Air Stream Node Name
    VAV_POD_2 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  AvailabilityManagerAssignmentList,
    VAV_POD_2 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    VAV_POD_2 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    VAV_POD_2 Availability Manager,  !- Name
    Always_On,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

!-   ===========  SET POINT MANAGER:WARMEST ===========
SetpointManager:Warmest,
    VAV_POD_2 Supply Air Temperature Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_POD_2,         !- HVAC Air Loop Name
    12.8,                    !- Minimum Setpoint Temperature {C}
    15.6,            !- Maximum Setpoint Temperature {C}
    MaximumTemperature,      !- Strategy
    VAV_POD_2 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name


  SetpointManager:MixedAir,
    VAV_POD_2_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_POD_2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_POD_2_HeatC-VAV_POD_2 FanNode,  !- Fan Inlet Node Name
    VAV_POD_2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_POD_2_CoolC-VAV_POD_2_HeatCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    VAV_POD_2_HeatC MixedAir Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_POD_2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_POD_2_HeatC-VAV_POD_2 FanNode,  !- Fan Inlet Node Name
    VAV_POD_2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_POD_2_HeatC-VAV_POD_2 FanNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    VAV_POD_2_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_POD_2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_POD_2_HeatC-VAV_POD_2 FanNode,  !- Fan Inlet Node Name
    VAV_POD_2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_POD_2_OA-VAV_POD_2_CoolCNode;  !- Setpoint Node or NodeList Name

  Controller:OutdoorAir,
    VAV_POD_2_OA_Controller,  !- Name
    VAV_POD_2_OARelief Node,  !- Relief Air Outlet Node Name
    VAV_POD_2 Supply Equipment Inlet Node,  !- Return Air Node Name
    VAV_POD_2_OA-VAV_POD_2_CoolCNode,  !- Mixed Air Node Name
    VAV_POD_2_OAInlet Node,  !- Actuator Node Name
    0,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
DifferentialDryBulb, !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithHeating,  !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_MotorizedDamper_Sched, !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    VAV_POD_2 Max OA Fraction,  !- Maximum Fraction of Outdoor Air Schedule Name

    VAV_POD_2_DCV,       !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    ,                        !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    ,                        !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
     BypassWhenOAFlowGreaterThanMinimum;  !- Heat Recovery Bypass Control Type


  CoilSystem:Cooling:DX,
     VAV_POD_2 Cooling Coil,  !- Name
    Always_On,               !- Availability Schedule Name
     VAV_POD_2_OA-VAV_POD_2_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
     VAV_POD_2_CoolC-VAV_POD_2_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
     VAV_POD_2_CoolC-VAV_POD_2_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:TwoSpeed,!- Cooling Coil Object Type
    VAV_POD_2 Cooling Coil;  !- Cooling Coil Name

  AirLoopHVAC:SupplyPath,
    VAV_POD_2,            !- Name
     VAV_POD_2 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    VAV_POD_2 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:ReturnPath,
    VAV_POD_2 Return Air Path,  !- Name
     VAV_POD_2 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
     AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type
     VAV_POD_2 Return Air Mixer;  !- Component 1 Object Name


  AirLoopHVAC:ZoneSplitter,
    VAV_POD_2 Supply Air Splitter,  !- Name
    VAV_POD_2 Zone Equipment Inlet Node,  !- Inlet Node Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Inlet Node,  !- Outlet 1 Node Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Inlet Node,  !- Outlet 2 Node Name
    Corridor_Pod_2_ZN_1_FLR_1 VAV Box Inlet Node,  !- Outlet 3 Node Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Inlet Node,  !- Outlet 4 Node Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Inlet Node;  !- Outlet 5 Node Name

  AirLoopHVAC:ZoneMixer,
    VAV_POD_2 Return Air Mixer,  !- Name
     VAV_POD_2 Zone Equipment Outlet Node,  !- Outlet Node Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1 Return Air Node,  !- Inlet 1 Node Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1 Return Air Node,  !- Inlet 2 Node Name
    Corridor_Pod_2_ZN_1_FLR_1 Return Air Node,  !- Inlet 3 Node Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1 Return Air Node,  !- Inlet 4 Node Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1 Return Air Node;  !- Inlet 5 Node Name

  Fan:VariableVolume,
     VAV_POD_2 Fan,      !- Name
     HVACOperationSchd,      !- Availability Schedule Name
0.6045, !- Fan Total Efficiency
1389.42, !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.25,                    !- Fan Power Minimum Flow Fraction
    ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
0.93, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
0.0408, !- Fan Power Coefficient 1
0.088, !- Fan Power Coefficient 2
-0.0729, !- Fan Power Coefficient 3
0.9437, !- Fan Power Coefficient 4
0, !- Fan Power Coefficient 5
     VAV_POD_2_HeatC-VAV_POD_2 FanNode,  !- Air Inlet Node Name
     VAV_POD_2 Supply Equipment Outlet Node;  !- Air Outlet Node Name

  SetpointManager:OutdoorAirPretreat,
    VAV_POD_2 Heat Exchanger Supply Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Setpoint Temperature {C}
    99,                      !- Maximum Setpoint Temperature {C}
    0.00001,                 !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
    1.0,                     !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
    VAV_POD_2_OA-VAV_POD_2_CoolCNode,  !- Reference Setpoint Node Name
    VAV_POD_2_OA-VAV_POD_2_CoolCNode,  !- Mixed Air Stream Node Name
    VAV_POD_2_OAInlet Node,  !- Outdoor Air Stream Node Name
    VAV_POD_2 Supply Equipment Inlet Node,  !- Return Air Stream Node Name
    VAV_POD_2 Heat Recovery Outlet Node;  !- Setpoint Node or NodeList Name

  HeatExchanger:AirToAir:SensibleAndLatent,
    VAV_POD_2 OA Heat Recovery,  !- Name
    Always_On,               !- Availability Schedule Name
    AUTOSIZE,                !- Nominal Supply Air Flow Rate {m3/s}
    0.70,                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.60,                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.70,                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
    0.60,                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    0.75,                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.60,                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.75,                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
    0.60,                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    VAV_POD_2_OAInlet Node,  !- Supply Air Inlet Node Name
    VAV_POD_2 Heat Recovery Outlet Node,  !- Supply Air Outlet Node Name
    VAV_POD_2_OARelief Node,  !- Exhaust Air Inlet Node Name
    VAV_POD_2 Heat Recovery Relief Outlet,  !- Exhaust Air Outlet Node Name
    2177.45925,    !- Nominal Electric Power {W}
    Yes,                     !- Supply Air Outlet Temperature Control
    Rotary,                  !- Heat Exchanger Type
    ExhaustOnly,             !- Frost Control Type
    -23.3,                   !- Threshold Temperature {C}
    0.167,                   !- Initial Defrost Time Fraction {dimensionless}
    1.44;                    !- Rate of Defrost Time Fraction Increase {1/K}


  Controller:MechanicalVentilation,
    VAV_POD_2_DCV,        !- Name
MinOA_MotorizedDamper_Sched, !- Availability Schedule Name
    Yes,                     !- Demand Controlled Ventilation
    Standard62.1VentilationRateProcedure,  !- System Outdoor Air Method

    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Corner_Class_1_Pod_2_ZN_1_FLR_1,             !- Zone 1 Name
    SZ DSOA Corner_Class_1_Pod_2_ZN_1_FLR_1,     !- Design Specification Outdoor Air Object Name 1
    CM DSZAD Building,       !- Design Specification Zone Air Distribution Object Name 1
    Mult_Class_1_Pod_2_ZN_1_FLR_1,             !- Zone 2 Name
    SZ DSOA Mult_Class_1_Pod_2_ZN_1_FLR_1,     !- Design Specification Outdoor Air Object Name 2
    CM DSZAD Building,       !- Design Specification Zone Air Distribution Object Name 2
    Corridor_Pod_2_ZN_1_FLR_1,             !- Zone 3 Name
    SZ DSOA Corridor_Pod_2_ZN_1_FLR_1,     !- Design Specification Outdoor Air Object Name 3
    CM DSZAD Building,       !- Design Specification Zone Air Distribution Object Name 3
    Corner_Class_2_Pod_2_ZN_1_FLR_1,             !- Zone 4 Name
    SZ DSOA Corner_Class_2_Pod_2_ZN_1_FLR_1,     !- Design Specification Outdoor Air Object Name 4
    CM DSZAD Building,       !- Design Specification Zone Air Distribution Object Name 4
    Mult_Class_2_Pod_2_ZN_1_FLR_1,             !- Zone 5 Name
    SZ DSOA Mult_Class_2_Pod_2_ZN_1_FLR_1,     !- Design Specification Outdoor Air Object Name 5
    CM DSZAD Building;       !- Design Specification Zone Air Distribution Object Name 5



  EnergyManagementSystem:Sensor,
      vav_pod_2_OA_VRP,                  !- Name
      VAV_POD_2,     !- Output:Variable or Output:Meter Index Key Name
      Air System Outdoor Air Mechanical Ventilation Requested Mass Flow Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
      vav_pod_2_OA,                      !- Name
      VAV_POD_2,     !- Output:Variable or Output:Meter Index Key Name
      Air System Outdoor Air Mass Flow Rate;  !- Output:Variable or Output:Meter Name
      
  EnergyManagementSystem:Sensor,
      vav_pod_2_SUPPLY_FLOW,                      !- Name
      VAV_POD_2_OA-VAV_POD_2_CoolCNode,     !- Output:Variable or Output:Meter Index Key Name
      System Node Standard Density Volume Flow Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Actuator,
      vav_pod_2_MAX_OA_FRAC,             !- Name
      VAV_POD_2 Max OA Fraction,  !- Actuated Component Unique Name
      Schedule:Constant,       !- Actuated Component Type
      Schedule Value;          !- Actuated Component Control Type

  EnergyManagementSystem:ProgramCallingManager,
      vav_pod_2_MAX_OA_FRAC_Prog_Manager,!- Name
    AfterPredictorAfterHVACManagers,  !- EnergyPlus Model Calling Point
    vav_pod_2_MAX_OA_FRAC;             !- Program Name 1
      
  EnergyManagementSystem:Program,
      vav_pod_2_MAX_OA_FRAC,             !- Name
      IF vav_pod_2_OA > vav_pod_2_OA_VRP,          !- Program Line 1
      SET vav_pod_2_MAX_OA_FRAC = NULL,  !- Program Line 2
      ELSE,                    !- A4
      IF vav_pod_2_SUPPLY_FLOW > 0, !- A5
      SET vav_pod_2_MAX_OA_FRAC =      2.9651 / vav_pod_2_SUPPLY_FLOW,!- A6
      ELSE, !- A7
      SET vav_pod_2_MAX_OA_FRAC = NULL, !- A8
      ENDIF, !- A9
      ENDIF; !- A10
   



! ----- System Level Boiler Components ----------------
  AirLoopHVAC:ControllerList,
    VAV_POD_2_Controllers,   !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    VAV_POD_2_HeatC_Controller;  !- Controller 1 Name


!-~~~~ CCoil_tmpl ~~~

  Coil:Cooling:DX:TwoSpeed,
    VAV_POD_2 Cooling Coil,  !- Name
    Always_On,               !- Availability Schedule Name
    AUTOSIZE, !- High Speed Gross Rated Total Cooling Capacity {W} Sep 25, 2012: DX_TwoSpeedObject_from_VAV
    AUTOSIZE, !- High Speed Gross Rated Sensible Heat Ratio Sep 25, 2012: DX_TwoSpeedObject_from_VAV
3.0, !- High Speed Gross Rated Cooling COP {W/W}
    AUTOSIZE, !- High Speed Rated Air Flow Rate {m3/s} Sep 25, 2012: DX_TwoSpeedObject_from_VAV
    ,                        !- Unit Internal Static Air Pressure {Pa}
     VAV_POD_2_OA-VAV_POD_2_CoolCNode,   !- Air Inlet Node Name
     VAV_POD_2_CoolC-VAV_POD_2_HeatCNode,  !- Air Outlet Node Name
     LgDX_CapFT,             !- Total Cooling Capacity Function of Temperature Curve Name
     LgDX_CapFF,             !- Total Cooling Capacity Function of Flow Fraction Curve Name
     LgDX_EIRFT,             !- Energy Input Ratio Function of Temperature Curve Name
     LgDX_EIRFF,             !- Energy Input Ratio Function of Flow Fraction Curve Name
     LgDX_PLR,               !- Part Load Fraction Correlation Curve Name
    AUTOSIZE, !- Low Speed Gross Rated Total Cooling Capacity {W} Sep 25, 2012: DX_TwoSpeedObject_from_VAV
    AUTOSIZE, !- Low Speed Gross Rated Sensible Heat Ratio Sep 25, 2012: DX_TwoSpeedObject_from_VAV
3.0, !- Low Speed Gross Rated Cooling COP {W/W}
    AUTOSIZE, !- Low Speed Rated Air Flow Rate {m3/s} Sep 25, 2012: DX_TwoSpeedObject_from_VAV
     LgDX_CapFT,             !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
     LgDX_EIRFT,             !- Low Speed Energy Input Ratio Function of Temperature Curve Name
    ;                        !- Condenser Air Inlet Node Name


!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:Water,
    VAV_POD_2 Heating Coil,  !- Name
    Always_On,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    VAV_POD_2 HCoil Water Inlet,  !- Water Inlet Node Name
    VAV_POD_2 HCoil Water Outlet,  !- Water Outlet Node Name
    VAV_POD_2_CoolC-VAV_POD_2_HeatCNode,    !- Air Inlet Node Name
    VAV_POD_2_HeatC-VAV_POD_2 FanNode,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.22,  !- Rated Inlet Water Temperature {C}
    2.8,                     !- Rated Inlet Air Temperature {C}
    54.44,  !- Rated Outlet Water Temperature {C}
    12.8,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    HeatSys1 VAV_POD_2 Demand Load Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    VAV_POD_2 Heating Coil,  !- Component 1 Name
    VAV_POD_2 HCoil Water Inlet,  !- Component 1 Inlet Node Name
    VAV_POD_2 HCoil Water Outlet;  !- Component 1 Outlet Node Name

  Controller:WaterCoil,
    VAV_POD_2_HeatC_Controller,  !- Name
    Temperature,             !- Control Variable
    NORMAL,                  !- Action
    FLOW,                    !- Actuator Variable
    VAV_POD_2_HeatC-VAV_POD_2 FanNode,   !- Sensor Node Name
    VAV_POD_2 HCoil Water Inlet,  !- Actuator Node Name
    0.0001,                  !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}


!-~~~~ ZoneMsc_tmpl: Corner_Class_1_Pod_2_ZN_1_FLR_1 ~~~


  Sizing:Zone,
    Corner_Class_1_Pod_2_ZN_1_FLR_1,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Corner_Class_1_Pod_2_ZN_1_FLR_1,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution;  !- Design Specification Zone Air Distribution Object Name

!  Corner_Class_1_Pod_2_ZN_1_FLR_1_DCV = No



  DesignSpecification:OutdoorAir,
    SZ DSOA Corner_Class_1_Pod_2_ZN_1_FLR_1,         !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.005,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}


  ZoneControl:Thermostat,
    Corner_Class_1_Pod_2_ZN_1_FLR_1 Thermostat,      !- Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Corner_Class_1_Pod_2_ZN_1_FLR_1 Dual SP Control;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Corner_Class_1_Pod_2_ZN_1_FLR_1 Dual SP Control,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name


!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:Water,
    Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
    Always_On,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Corner_Class_1_Pod_2_ZN_1_FLR_1 HCoil Water Inlet,  !- Water Inlet Node Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1 HCoil Water Outlet,  !- Water Outlet Node Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Damper Node,    !- Air Inlet Node Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.22,  !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    54.44,  !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    HeatSys1 Corner_Class_1_Pod_2_ZN_1_FLR_1 Demand Load Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Component 1 Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1 HCoil Water Inlet,  !- Component 1 Inlet Node Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1 HCoil Water Outlet;  !- Component 1 Outlet Node Name


!-~~~~ All MZ zone objects for zone: Corner_Class_1_Pod_2_ZN_1_FLR_1 ~~~

  NodeList,
    Corner_Class_1_Pod_2_ZN_1_FLR_1 Inlet Nodes, !- Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    Corner_Class_1_Pod_2_ZN_1_FLR_1,                 !- Zone Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1 Equipment,       !- Zone Conditioning Equipment List Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1 Inlet Nodes,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1 Air Node,      !- Zone Air Node Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1 Return Air Node;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Corner_Class_1_Pod_2_ZN_1_FLR_1 Equipment,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box,     !- Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name



  AirTerminal:SingleDuct:VAV:Reheat,
    Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Component,  !- Name
    Always_On,               !- Availability Schedule Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.513,  !- Constant Minimum Air Flow Fraction

    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,     !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}


!-~~~~ ZoneMsc_tmpl: Mult_Class_1_Pod_2_ZN_1_FLR_1 ~~~


  Sizing:Zone,
    Mult_Class_1_Pod_2_ZN_1_FLR_1,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Mult_Class_1_Pod_2_ZN_1_FLR_1,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution;  !- Design Specification Zone Air Distribution Object Name

!  Mult_Class_1_Pod_2_ZN_1_FLR_1_DCV = No



  DesignSpecification:OutdoorAir,
    SZ DSOA Mult_Class_1_Pod_2_ZN_1_FLR_1,         !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.005,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}


  ZoneControl:Thermostat,
    Mult_Class_1_Pod_2_ZN_1_FLR_1 Thermostat,      !- Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Mult_Class_1_Pod_2_ZN_1_FLR_1 Dual SP Control;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Mult_Class_1_Pod_2_ZN_1_FLR_1 Dual SP Control,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name


!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:Water,
    Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
    Always_On,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Mult_Class_1_Pod_2_ZN_1_FLR_1 HCoil Water Inlet,  !- Water Inlet Node Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1 HCoil Water Outlet,  !- Water Outlet Node Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Damper Node,    !- Air Inlet Node Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.22,  !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    54.44,  !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    HeatSys1 Mult_Class_1_Pod_2_ZN_1_FLR_1 Demand Load Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Component 1 Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1 HCoil Water Inlet,  !- Component 1 Inlet Node Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1 HCoil Water Outlet;  !- Component 1 Outlet Node Name


!-~~~~ All MZ zone objects for zone: Mult_Class_1_Pod_2_ZN_1_FLR_1 ~~~

  NodeList,
    Mult_Class_1_Pod_2_ZN_1_FLR_1 Inlet Nodes, !- Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    Mult_Class_1_Pod_2_ZN_1_FLR_1,                 !- Zone Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1 Equipment,       !- Zone Conditioning Equipment List Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1 Inlet Nodes,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1 Air Node,      !- Zone Air Node Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1 Return Air Node;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Mult_Class_1_Pod_2_ZN_1_FLR_1 Equipment,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box,     !- Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name



  AirTerminal:SingleDuct:VAV:Reheat,
    Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Component,  !- Name
    Always_On,               !- Availability Schedule Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.644,  !- Constant Minimum Air Flow Fraction

    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,     !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}


!-~~~~ ZoneMsc_tmpl: Corridor_Pod_2_ZN_1_FLR_1 ~~~


  Sizing:Zone,
    Corridor_Pod_2_ZN_1_FLR_1,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Corridor_Pod_2_ZN_1_FLR_1,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution;  !- Design Specification Zone Air Distribution Object Name

!  Corridor_Pod_2_ZN_1_FLR_1_DCV = No



  DesignSpecification:OutdoorAir,
    SZ DSOA Corridor_Pod_2_ZN_1_FLR_1,         !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.005,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}


  ZoneControl:Thermostat,
    Corridor_Pod_2_ZN_1_FLR_1 Thermostat,      !- Name
    Corridor_Pod_2_ZN_1_FLR_1,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Corridor_Pod_2_ZN_1_FLR_1 Dual SP Control;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Corridor_Pod_2_ZN_1_FLR_1 Dual SP Control,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name


!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:Water,
    Corridor_Pod_2_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
    Always_On,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Corridor_Pod_2_ZN_1_FLR_1 HCoil Water Inlet,  !- Water Inlet Node Name
    Corridor_Pod_2_ZN_1_FLR_1 HCoil Water Outlet,  !- Water Outlet Node Name
    Corridor_Pod_2_ZN_1_FLR_1 VAV Box Damper Node,    !- Air Inlet Node Name
    Corridor_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.22,  !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    54.44,  !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    HeatSys1 Corridor_Pod_2_ZN_1_FLR_1 Demand Load Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Corridor_Pod_2_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Component 1 Name
    Corridor_Pod_2_ZN_1_FLR_1 HCoil Water Inlet,  !- Component 1 Inlet Node Name
    Corridor_Pod_2_ZN_1_FLR_1 HCoil Water Outlet;  !- Component 1 Outlet Node Name


!-~~~~ All MZ zone objects for zone: Corridor_Pod_2_ZN_1_FLR_1 ~~~

  NodeList,
    Corridor_Pod_2_ZN_1_FLR_1 Inlet Nodes, !- Name
    Corridor_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    Corridor_Pod_2_ZN_1_FLR_1,                 !- Zone Name
    Corridor_Pod_2_ZN_1_FLR_1 Equipment,       !- Zone Conditioning Equipment List Name
    Corridor_Pod_2_ZN_1_FLR_1 Inlet Nodes,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Corridor_Pod_2_ZN_1_FLR_1 Air Node,      !- Zone Air Node Name
    Corridor_Pod_2_ZN_1_FLR_1 Return Air Node;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Corridor_Pod_2_ZN_1_FLR_1 Equipment,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Corridor_Pod_2_ZN_1_FLR_1 VAV Box,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    Corridor_Pod_2_ZN_1_FLR_1 VAV Box,     !- Name
    Corridor_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Corridor_Pod_2_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name



  AirTerminal:SingleDuct:VAV:Reheat,
    Corridor_Pod_2_ZN_1_FLR_1 VAV Box Component,  !- Name
    Always_On,               !- Availability Schedule Name
    Corridor_Pod_2_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Corridor_Pod_2_ZN_1_FLR_1 VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.224,  !- Constant Minimum Air Flow Fraction

    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Corridor_Pod_2_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Corridor_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,     !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}


!-~~~~ ZoneMsc_tmpl: Corner_Class_2_Pod_2_ZN_1_FLR_1 ~~~


  Sizing:Zone,
    Corner_Class_2_Pod_2_ZN_1_FLR_1,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Corner_Class_2_Pod_2_ZN_1_FLR_1,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution;  !- Design Specification Zone Air Distribution Object Name

!  Corner_Class_2_Pod_2_ZN_1_FLR_1_DCV = No



  DesignSpecification:OutdoorAir,
    SZ DSOA Corner_Class_2_Pod_2_ZN_1_FLR_1,         !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.005,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}


  ZoneControl:Thermostat,
    Corner_Class_2_Pod_2_ZN_1_FLR_1 Thermostat,      !- Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Corner_Class_2_Pod_2_ZN_1_FLR_1 Dual SP Control;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Corner_Class_2_Pod_2_ZN_1_FLR_1 Dual SP Control,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name


!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:Water,
    Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
    Always_On,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Corner_Class_2_Pod_2_ZN_1_FLR_1 HCoil Water Inlet,  !- Water Inlet Node Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1 HCoil Water Outlet,  !- Water Outlet Node Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Damper Node,    !- Air Inlet Node Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.22,  !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    54.44,  !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    HeatSys1 Corner_Class_2_Pod_2_ZN_1_FLR_1 Demand Load Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Component 1 Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1 HCoil Water Inlet,  !- Component 1 Inlet Node Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1 HCoil Water Outlet;  !- Component 1 Outlet Node Name


!-~~~~ All MZ zone objects for zone: Corner_Class_2_Pod_2_ZN_1_FLR_1 ~~~

  NodeList,
    Corner_Class_2_Pod_2_ZN_1_FLR_1 Inlet Nodes, !- Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    Corner_Class_2_Pod_2_ZN_1_FLR_1,                 !- Zone Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1 Equipment,       !- Zone Conditioning Equipment List Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1 Inlet Nodes,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1 Air Node,      !- Zone Air Node Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1 Return Air Node;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Corner_Class_2_Pod_2_ZN_1_FLR_1 Equipment,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box,     !- Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name



  AirTerminal:SingleDuct:VAV:Reheat,
    Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Component,  !- Name
    Always_On,               !- Availability Schedule Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.558,  !- Constant Minimum Air Flow Fraction

    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,     !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}


!-~~~~ ZoneMsc_tmpl: Mult_Class_2_Pod_2_ZN_1_FLR_1 ~~~


  Sizing:Zone,
    Mult_Class_2_Pod_2_ZN_1_FLR_1,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Mult_Class_2_Pod_2_ZN_1_FLR_1,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution;  !- Design Specification Zone Air Distribution Object Name

!  Mult_Class_2_Pod_2_ZN_1_FLR_1_DCV = No



  DesignSpecification:OutdoorAir,
    SZ DSOA Mult_Class_2_Pod_2_ZN_1_FLR_1,         !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.005,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}


  ZoneControl:Thermostat,
    Mult_Class_2_Pod_2_ZN_1_FLR_1 Thermostat,      !- Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Mult_Class_2_Pod_2_ZN_1_FLR_1 Dual SP Control;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Mult_Class_2_Pod_2_ZN_1_FLR_1 Dual SP Control,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name


!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:Water,
    Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
    Always_On,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Mult_Class_2_Pod_2_ZN_1_FLR_1 HCoil Water Inlet,  !- Water Inlet Node Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1 HCoil Water Outlet,  !- Water Outlet Node Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Damper Node,    !- Air Inlet Node Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.22,  !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    54.44,  !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    HeatSys1 Mult_Class_2_Pod_2_ZN_1_FLR_1 Demand Load Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Component 1 Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1 HCoil Water Inlet,  !- Component 1 Inlet Node Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1 HCoil Water Outlet;  !- Component 1 Outlet Node Name


!-~~~~ All MZ zone objects for zone: Mult_Class_2_Pod_2_ZN_1_FLR_1 ~~~

  NodeList,
    Mult_Class_2_Pod_2_ZN_1_FLR_1 Inlet Nodes, !- Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    Mult_Class_2_Pod_2_ZN_1_FLR_1,                 !- Zone Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1 Equipment,       !- Zone Conditioning Equipment List Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1 Inlet Nodes,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1 Air Node,      !- Zone Air Node Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1 Return Air Node;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Mult_Class_2_Pod_2_ZN_1_FLR_1 Equipment,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box,     !- Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name



  AirTerminal:SingleDuct:VAV:Reheat,
    Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Component,  !- Name
    Always_On,               !- Availability Schedule Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.776,  !- Constant Minimum Air Flow Fraction

    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,     !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}


!-~~~~ MZSys_tmpl ~~~

!    vav_pod_3_min_oa =     2.5591
!    add_ck_vav_pod_3 = Yes
!    VAV_Pod_3_ERV = Yes
!    VAV_Pod_3_ERV_power = 1886.15425


!-   ===========  All central AHU objects for system:  VAV_POD_3 ===========
  Sizing:System,
    VAV_POD_3,                !- AirLoop Name
    Sensible,                !- Type of Load to Size On
         2.5591,      !- Design Outdoor Air Flow Rate {m3/s}

     0.3,                    !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    12.8,                    !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
     0.0085,      !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
     0.008,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum;                 !- System Outdoor Air Method


  NodeList,
    VAV_POD_3_OANode List,    !- Name
    VAV_POD_3_OAInlet Node;  !- Node 1 Name

  BranchList,
    VAV_POD_3 Air Loop Branches,  !- Name
    VAV_POD_3 Air Loop Main Branch;  !- Branch 1 Name

  Branch,
    VAV_POD_3 Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    VAV_POD_3_OA,             !- Component 1 Name
    VAV_POD_3 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    VAV_POD_3_OA-VAV_POD_3_CoolCNode,  !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    VAV_POD_3 Cooling Coil,  !- Component 2 Name
    VAV_POD_3_OA-VAV_POD_3_CoolCNode,  !- Component 2 Inlet Node Name
    VAV_POD_3_CoolC-VAV_POD_3_HeatCNode,  !- Component 2 Outlet Node Name
    Coil:Heating:Water,       !- Component 3 Object Type

    VAV_POD_3 Heating Coil,  !- Component 3 Name
    VAV_POD_3_CoolC-VAV_POD_3_HeatCNode,  !- Component 3 Inlet Node Name
    VAV_POD_3_HeatC-VAV_POD_3 FanNode,  !- Component 3 Outlet Node Name
    Fan:VariableVolume,      !- Component 4 Object Type
    VAV_POD_3 Fan,       !- Component 4 Name
    VAV_POD_3_HeatC-VAV_POD_3 FanNode,  !- Component 4 Inlet Node Name
    VAV_POD_3 Supply Equipment Outlet Node;  !- Component 4 Outlet Node Name



  AirLoopHVAC,
    VAV_POD_3,                !- Name
    VAV_POD_3_Controllers,    !- Controller List Name
    VAV_POD_3 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    VAV_POD_3 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    VAV_POD_3 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    VAV_POD_3 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    VAV_POD_3 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    VAV_POD_3 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC:ControllerList,
    VAV_POD_3_OA_Controllers, !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    VAV_POD_3_OA_Controller;  !- Controller 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    VAV_POD_3_OA_Equipment,   !- Name
    HeatExchanger:AirToAir:SensibleAndLatent,  !- Component 1 Object Type
    VAV_POD_3 OA Heat Recovery,  !- Component 1 Name
    OutdoorAir:Mixer,        !- Component 2 Object Type
    VAV_POD_3_OAMixing Box;   !- Component 2 Name


  AirLoopHVAC:OutdoorAirSystem,
    VAV_POD_3_OA,             !- Name
    VAV_POD_3_OA_Controllers, !- Controller List Name
    VAV_POD_3_OA_Equipment;  !- Outdoor Air Equipment List Name

  OutdoorAir:Node,
    VAV_POD_3_CoolC Cond OA node;  !- Name

  OutdoorAir:Node,
    VAV_POD_3_CoolCOA Ref node;  !- Name

  OutdoorAir:NodeList,
    VAV_POD_3_OANode List;    !- Node or NodeList Name 1

  OutdoorAir:Mixer,
    VAV_POD_3_OAMixing Box,    !- Name
    VAV_POD_3_OA-VAV_POD_3_CoolCNode,  !- Mixed Air Node Name
    VAV_POD_3 Heat Recovery Outlet Node,  !- Outdoor Air Stream Node Name

    VAV_POD_3_OARelief Node,  !- Relief Air Stream Node Name
    VAV_POD_3 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  AvailabilityManagerAssignmentList,
    VAV_POD_3 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    VAV_POD_3 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    VAV_POD_3 Availability Manager,  !- Name
    Always_On,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

!-   ===========  SET POINT MANAGER:WARMEST ===========
SetpointManager:Warmest,
    VAV_POD_3 Supply Air Temperature Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_POD_3,         !- HVAC Air Loop Name
    12.8,                    !- Minimum Setpoint Temperature {C}
    15.6,            !- Maximum Setpoint Temperature {C}
    MaximumTemperature,      !- Strategy
    VAV_POD_3 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name


  SetpointManager:MixedAir,
    VAV_POD_3_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_POD_3 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_POD_3_HeatC-VAV_POD_3 FanNode,  !- Fan Inlet Node Name
    VAV_POD_3 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_POD_3_CoolC-VAV_POD_3_HeatCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    VAV_POD_3_HeatC MixedAir Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_POD_3 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_POD_3_HeatC-VAV_POD_3 FanNode,  !- Fan Inlet Node Name
    VAV_POD_3 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_POD_3_HeatC-VAV_POD_3 FanNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    VAV_POD_3_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_POD_3 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_POD_3_HeatC-VAV_POD_3 FanNode,  !- Fan Inlet Node Name
    VAV_POD_3 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_POD_3_OA-VAV_POD_3_CoolCNode;  !- Setpoint Node or NodeList Name

  Controller:OutdoorAir,
    VAV_POD_3_OA_Controller,  !- Name
    VAV_POD_3_OARelief Node,  !- Relief Air Outlet Node Name
    VAV_POD_3 Supply Equipment Inlet Node,  !- Return Air Node Name
    VAV_POD_3_OA-VAV_POD_3_CoolCNode,  !- Mixed Air Node Name
    VAV_POD_3_OAInlet Node,  !- Actuator Node Name
    0,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
DifferentialDryBulb, !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithHeating,  !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_MotorizedDamper_Sched, !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    VAV_POD_3 Max OA Fraction,  !- Maximum Fraction of Outdoor Air Schedule Name

    VAV_POD_3_DCV,       !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    ,                        !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    ,                        !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
     BypassWhenOAFlowGreaterThanMinimum;  !- Heat Recovery Bypass Control Type


  CoilSystem:Cooling:DX,
     VAV_POD_3 Cooling Coil,  !- Name
    Always_On,               !- Availability Schedule Name
     VAV_POD_3_OA-VAV_POD_3_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
     VAV_POD_3_CoolC-VAV_POD_3_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
     VAV_POD_3_CoolC-VAV_POD_3_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:TwoSpeed,!- Cooling Coil Object Type
    VAV_POD_3 Cooling Coil;  !- Cooling Coil Name

  AirLoopHVAC:SupplyPath,
    VAV_POD_3,            !- Name
     VAV_POD_3 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    VAV_POD_3 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:ReturnPath,
    VAV_POD_3 Return Air Path,  !- Name
     VAV_POD_3 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
     AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type
     VAV_POD_3 Return Air Mixer;  !- Component 1 Object Name


  AirLoopHVAC:ZoneSplitter,
    VAV_POD_3 Supply Air Splitter,  !- Name
    VAV_POD_3 Zone Equipment Inlet Node,  !- Inlet Node Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Inlet Node,  !- Outlet 1 Node Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Inlet Node,  !- Outlet 2 Node Name
    Corridor_Pod_3_ZN_1_FLR_1 VAV Box Inlet Node,  !- Outlet 3 Node Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Inlet Node,  !- Outlet 4 Node Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Inlet Node;  !- Outlet 5 Node Name

  AirLoopHVAC:ZoneMixer,
    VAV_POD_3 Return Air Mixer,  !- Name
     VAV_POD_3 Zone Equipment Outlet Node,  !- Outlet Node Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1 Return Air Node,  !- Inlet 1 Node Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1 Return Air Node,  !- Inlet 2 Node Name
    Corridor_Pod_3_ZN_1_FLR_1 Return Air Node,  !- Inlet 3 Node Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1 Return Air Node,  !- Inlet 4 Node Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1 Return Air Node;  !- Inlet 5 Node Name

  Fan:VariableVolume,
     VAV_POD_3 Fan,      !- Name
     HVACOperationSchd,      !- Availability Schedule Name
0.6006, !- Fan Total Efficiency
1389.42, !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.25,                    !- Fan Power Minimum Flow Fraction
    ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
0.924, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
0.0408, !- Fan Power Coefficient 1
0.088, !- Fan Power Coefficient 2
-0.0729, !- Fan Power Coefficient 3
0.9437, !- Fan Power Coefficient 4
0, !- Fan Power Coefficient 5
     VAV_POD_3_HeatC-VAV_POD_3 FanNode,  !- Air Inlet Node Name
     VAV_POD_3 Supply Equipment Outlet Node;  !- Air Outlet Node Name

  SetpointManager:OutdoorAirPretreat,
    VAV_POD_3 Heat Exchanger Supply Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Setpoint Temperature {C}
    99,                      !- Maximum Setpoint Temperature {C}
    0.00001,                 !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
    1.0,                     !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
    VAV_POD_3_OA-VAV_POD_3_CoolCNode,  !- Reference Setpoint Node Name
    VAV_POD_3_OA-VAV_POD_3_CoolCNode,  !- Mixed Air Stream Node Name
    VAV_POD_3_OAInlet Node,  !- Outdoor Air Stream Node Name
    VAV_POD_3 Supply Equipment Inlet Node,  !- Return Air Stream Node Name
    VAV_POD_3 Heat Recovery Outlet Node;  !- Setpoint Node or NodeList Name

  HeatExchanger:AirToAir:SensibleAndLatent,
    VAV_POD_3 OA Heat Recovery,  !- Name
    Always_On,               !- Availability Schedule Name
    AUTOSIZE,                !- Nominal Supply Air Flow Rate {m3/s}
    0.70,                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.60,                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.70,                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
    0.60,                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    0.75,                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.60,                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.75,                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
    0.60,                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    VAV_POD_3_OAInlet Node,  !- Supply Air Inlet Node Name
    VAV_POD_3 Heat Recovery Outlet Node,  !- Supply Air Outlet Node Name
    VAV_POD_3_OARelief Node,  !- Exhaust Air Inlet Node Name
    VAV_POD_3 Heat Recovery Relief Outlet,  !- Exhaust Air Outlet Node Name
    1886.15425,    !- Nominal Electric Power {W}
    Yes,                     !- Supply Air Outlet Temperature Control
    Rotary,                  !- Heat Exchanger Type
    ExhaustOnly,             !- Frost Control Type
    -23.3,                   !- Threshold Temperature {C}
    0.167,                   !- Initial Defrost Time Fraction {dimensionless}
    1.44;                    !- Rate of Defrost Time Fraction Increase {1/K}


  Controller:MechanicalVentilation,
    VAV_POD_3_DCV,        !- Name
MinOA_MotorizedDamper_Sched, !- Availability Schedule Name
    Yes,                     !- Demand Controlled Ventilation
    Standard62.1VentilationRateProcedure,  !- System Outdoor Air Method

    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Corner_Class_1_Pod_3_ZN_1_FLR_1,             !- Zone 1 Name
    SZ DSOA Corner_Class_1_Pod_3_ZN_1_FLR_1,     !- Design Specification Outdoor Air Object Name 1
    CM DSZAD Building,       !- Design Specification Zone Air Distribution Object Name 1
    Mult_Class_1_Pod_3_ZN_1_FLR_1,             !- Zone 2 Name
    SZ DSOA Mult_Class_1_Pod_3_ZN_1_FLR_1,     !- Design Specification Outdoor Air Object Name 2
    CM DSZAD Building,       !- Design Specification Zone Air Distribution Object Name 2
    Corridor_Pod_3_ZN_1_FLR_1,             !- Zone 3 Name
    SZ DSOA Corridor_Pod_3_ZN_1_FLR_1,     !- Design Specification Outdoor Air Object Name 3
    CM DSZAD Building,       !- Design Specification Zone Air Distribution Object Name 3
    Corner_Class_2_Pod_3_ZN_1_FLR_1,             !- Zone 4 Name
    SZ DSOA Corner_Class_2_Pod_3_ZN_1_FLR_1,     !- Design Specification Outdoor Air Object Name 4
    CM DSZAD Building,       !- Design Specification Zone Air Distribution Object Name 4
    Mult_Class_2_Pod_3_ZN_1_FLR_1,             !- Zone 5 Name
    SZ DSOA Mult_Class_2_Pod_3_ZN_1_FLR_1,     !- Design Specification Outdoor Air Object Name 5
    CM DSZAD Building;       !- Design Specification Zone Air Distribution Object Name 5



  EnergyManagementSystem:Sensor,
      vav_pod_3_OA_VRP,                  !- Name
      VAV_POD_3,     !- Output:Variable or Output:Meter Index Key Name
      Air System Outdoor Air Mechanical Ventilation Requested Mass Flow Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
      vav_pod_3_OA,                      !- Name
      VAV_POD_3,     !- Output:Variable or Output:Meter Index Key Name
      Air System Outdoor Air Mass Flow Rate;  !- Output:Variable or Output:Meter Name
      
  EnergyManagementSystem:Sensor,
      vav_pod_3_SUPPLY_FLOW,                      !- Name
      VAV_POD_3_OA-VAV_POD_3_CoolCNode,     !- Output:Variable or Output:Meter Index Key Name
      System Node Standard Density Volume Flow Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Actuator,
      vav_pod_3_MAX_OA_FRAC,             !- Name
      VAV_POD_3 Max OA Fraction,  !- Actuated Component Unique Name
      Schedule:Constant,       !- Actuated Component Type
      Schedule Value;          !- Actuated Component Control Type

  EnergyManagementSystem:ProgramCallingManager,
      vav_pod_3_MAX_OA_FRAC_Prog_Manager,!- Name
    AfterPredictorAfterHVACManagers,  !- EnergyPlus Model Calling Point
    vav_pod_3_MAX_OA_FRAC;             !- Program Name 1
      
  EnergyManagementSystem:Program,
      vav_pod_3_MAX_OA_FRAC,             !- Name
      IF vav_pod_3_OA > vav_pod_3_OA_VRP,          !- Program Line 1
      SET vav_pod_3_MAX_OA_FRAC = NULL,  !- Program Line 2
      ELSE,                    !- A4
      IF vav_pod_3_SUPPLY_FLOW > 0, !- A5
      SET vav_pod_3_MAX_OA_FRAC =      2.5591 / vav_pod_3_SUPPLY_FLOW,!- A6
      ELSE, !- A7
      SET vav_pod_3_MAX_OA_FRAC = NULL, !- A8
      ENDIF, !- A9
      ENDIF; !- A10
   



! ----- System Level Boiler Components ----------------
  AirLoopHVAC:ControllerList,
    VAV_POD_3_Controllers,   !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    VAV_POD_3_HeatC_Controller;  !- Controller 1 Name


!-~~~~ CCoil_tmpl ~~~

  Coil:Cooling:DX:TwoSpeed,
    VAV_POD_3 Cooling Coil,  !- Name
    Always_On,               !- Availability Schedule Name
    AUTOSIZE, !- High Speed Gross Rated Total Cooling Capacity {W} Sep 25, 2012: DX_TwoSpeedObject_from_VAV
    AUTOSIZE, !- High Speed Gross Rated Sensible Heat Ratio Sep 25, 2012: DX_TwoSpeedObject_from_VAV
3.0, !- High Speed Gross Rated Cooling COP {W/W}
    AUTOSIZE, !- High Speed Rated Air Flow Rate {m3/s} Sep 25, 2012: DX_TwoSpeedObject_from_VAV
    ,                        !- Unit Internal Static Air Pressure {Pa}
     VAV_POD_3_OA-VAV_POD_3_CoolCNode,   !- Air Inlet Node Name
     VAV_POD_3_CoolC-VAV_POD_3_HeatCNode,  !- Air Outlet Node Name
     LgDX_CapFT,             !- Total Cooling Capacity Function of Temperature Curve Name
     LgDX_CapFF,             !- Total Cooling Capacity Function of Flow Fraction Curve Name
     LgDX_EIRFT,             !- Energy Input Ratio Function of Temperature Curve Name
     LgDX_EIRFF,             !- Energy Input Ratio Function of Flow Fraction Curve Name
     LgDX_PLR,               !- Part Load Fraction Correlation Curve Name
    AUTOSIZE, !- Low Speed Gross Rated Total Cooling Capacity {W} Sep 25, 2012: DX_TwoSpeedObject_from_VAV
    AUTOSIZE, !- Low Speed Gross Rated Sensible Heat Ratio Sep 25, 2012: DX_TwoSpeedObject_from_VAV
3.0, !- Low Speed Gross Rated Cooling COP {W/W}
    AUTOSIZE, !- Low Speed Rated Air Flow Rate {m3/s} Sep 25, 2012: DX_TwoSpeedObject_from_VAV
     LgDX_CapFT,             !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
     LgDX_EIRFT,             !- Low Speed Energy Input Ratio Function of Temperature Curve Name
    ;                        !- Condenser Air Inlet Node Name


!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:Water,
    VAV_POD_3 Heating Coil,  !- Name
    Always_On,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    VAV_POD_3 HCoil Water Inlet,  !- Water Inlet Node Name
    VAV_POD_3 HCoil Water Outlet,  !- Water Outlet Node Name
    VAV_POD_3_CoolC-VAV_POD_3_HeatCNode,    !- Air Inlet Node Name
    VAV_POD_3_HeatC-VAV_POD_3 FanNode,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.22,  !- Rated Inlet Water Temperature {C}
    2.8,                     !- Rated Inlet Air Temperature {C}
    54.44,  !- Rated Outlet Water Temperature {C}
    12.8,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    HeatSys1 VAV_POD_3 Demand Load Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    VAV_POD_3 Heating Coil,  !- Component 1 Name
    VAV_POD_3 HCoil Water Inlet,  !- Component 1 Inlet Node Name
    VAV_POD_3 HCoil Water Outlet;  !- Component 1 Outlet Node Name

  Controller:WaterCoil,
    VAV_POD_3_HeatC_Controller,  !- Name
    Temperature,             !- Control Variable
    NORMAL,                  !- Action
    FLOW,                    !- Actuator Variable
    VAV_POD_3_HeatC-VAV_POD_3 FanNode,   !- Sensor Node Name
    VAV_POD_3 HCoil Water Inlet,  !- Actuator Node Name
    0.0001,                  !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}


!-~~~~ ZoneMsc_tmpl: Corner_Class_1_Pod_3_ZN_1_FLR_1 ~~~


  Sizing:Zone,
    Corner_Class_1_Pod_3_ZN_1_FLR_1,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Corner_Class_1_Pod_3_ZN_1_FLR_1,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution;  !- Design Specification Zone Air Distribution Object Name

!  Corner_Class_1_Pod_3_ZN_1_FLR_1_DCV = No



  DesignSpecification:OutdoorAir,
    SZ DSOA Corner_Class_1_Pod_3_ZN_1_FLR_1,         !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.005,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}


  ZoneControl:Thermostat,
    Corner_Class_1_Pod_3_ZN_1_FLR_1 Thermostat,      !- Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Corner_Class_1_Pod_3_ZN_1_FLR_1 Dual SP Control;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Corner_Class_1_Pod_3_ZN_1_FLR_1 Dual SP Control,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name


!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:Water,
    Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
    Always_On,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Corner_Class_1_Pod_3_ZN_1_FLR_1 HCoil Water Inlet,  !- Water Inlet Node Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1 HCoil Water Outlet,  !- Water Outlet Node Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Damper Node,    !- Air Inlet Node Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.22,  !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    54.44,  !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    HeatSys1 Corner_Class_1_Pod_3_ZN_1_FLR_1 Demand Load Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Component 1 Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1 HCoil Water Inlet,  !- Component 1 Inlet Node Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1 HCoil Water Outlet;  !- Component 1 Outlet Node Name


!-~~~~ All MZ zone objects for zone: Corner_Class_1_Pod_3_ZN_1_FLR_1 ~~~

  NodeList,
    Corner_Class_1_Pod_3_ZN_1_FLR_1 Inlet Nodes, !- Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    Corner_Class_1_Pod_3_ZN_1_FLR_1,                 !- Zone Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1 Equipment,       !- Zone Conditioning Equipment List Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1 Inlet Nodes,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1 Air Node,      !- Zone Air Node Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1 Return Air Node;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Corner_Class_1_Pod_3_ZN_1_FLR_1 Equipment,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box,     !- Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name



  AirTerminal:SingleDuct:VAV:Reheat,
    Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Component,  !- Name
    Always_On,               !- Availability Schedule Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.512,  !- Constant Minimum Air Flow Fraction

    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,     !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}


!-~~~~ ZoneMsc_tmpl: Mult_Class_1_Pod_3_ZN_1_FLR_1 ~~~


  Sizing:Zone,
    Mult_Class_1_Pod_3_ZN_1_FLR_1,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Mult_Class_1_Pod_3_ZN_1_FLR_1,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution;  !- Design Specification Zone Air Distribution Object Name

!  Mult_Class_1_Pod_3_ZN_1_FLR_1_DCV = No



  DesignSpecification:OutdoorAir,
    SZ DSOA Mult_Class_1_Pod_3_ZN_1_FLR_1,         !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.005,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}


  ZoneControl:Thermostat,
    Mult_Class_1_Pod_3_ZN_1_FLR_1 Thermostat,      !- Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Mult_Class_1_Pod_3_ZN_1_FLR_1 Dual SP Control;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Mult_Class_1_Pod_3_ZN_1_FLR_1 Dual SP Control,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name


!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:Water,
    Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
    Always_On,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Mult_Class_1_Pod_3_ZN_1_FLR_1 HCoil Water Inlet,  !- Water Inlet Node Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1 HCoil Water Outlet,  !- Water Outlet Node Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Damper Node,    !- Air Inlet Node Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.22,  !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    54.44,  !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    HeatSys1 Mult_Class_1_Pod_3_ZN_1_FLR_1 Demand Load Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Component 1 Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1 HCoil Water Inlet,  !- Component 1 Inlet Node Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1 HCoil Water Outlet;  !- Component 1 Outlet Node Name


!-~~~~ All MZ zone objects for zone: Mult_Class_1_Pod_3_ZN_1_FLR_1 ~~~

  NodeList,
    Mult_Class_1_Pod_3_ZN_1_FLR_1 Inlet Nodes, !- Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    Mult_Class_1_Pod_3_ZN_1_FLR_1,                 !- Zone Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1 Equipment,       !- Zone Conditioning Equipment List Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1 Inlet Nodes,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1 Air Node,      !- Zone Air Node Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1 Return Air Node;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Mult_Class_1_Pod_3_ZN_1_FLR_1 Equipment,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box,     !- Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name



  AirTerminal:SingleDuct:VAV:Reheat,
    Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Component,  !- Name
    Always_On,               !- Availability Schedule Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.641,  !- Constant Minimum Air Flow Fraction

    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,     !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}


!-~~~~ ZoneMsc_tmpl: Corridor_Pod_3_ZN_1_FLR_1 ~~~


  Sizing:Zone,
    Corridor_Pod_3_ZN_1_FLR_1,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Corridor_Pod_3_ZN_1_FLR_1,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution;  !- Design Specification Zone Air Distribution Object Name

!  Corridor_Pod_3_ZN_1_FLR_1_DCV = No



  DesignSpecification:OutdoorAir,
    SZ DSOA Corridor_Pod_3_ZN_1_FLR_1,         !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.005,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}


  ZoneControl:Thermostat,
    Corridor_Pod_3_ZN_1_FLR_1 Thermostat,      !- Name
    Corridor_Pod_3_ZN_1_FLR_1,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Corridor_Pod_3_ZN_1_FLR_1 Dual SP Control;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Corridor_Pod_3_ZN_1_FLR_1 Dual SP Control,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name


!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:Water,
    Corridor_Pod_3_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
    Always_On,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Corridor_Pod_3_ZN_1_FLR_1 HCoil Water Inlet,  !- Water Inlet Node Name
    Corridor_Pod_3_ZN_1_FLR_1 HCoil Water Outlet,  !- Water Outlet Node Name
    Corridor_Pod_3_ZN_1_FLR_1 VAV Box Damper Node,    !- Air Inlet Node Name
    Corridor_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.22,  !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    54.44,  !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    HeatSys1 Corridor_Pod_3_ZN_1_FLR_1 Demand Load Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Corridor_Pod_3_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Component 1 Name
    Corridor_Pod_3_ZN_1_FLR_1 HCoil Water Inlet,  !- Component 1 Inlet Node Name
    Corridor_Pod_3_ZN_1_FLR_1 HCoil Water Outlet;  !- Component 1 Outlet Node Name


!-~~~~ All MZ zone objects for zone: Corridor_Pod_3_ZN_1_FLR_1 ~~~

  NodeList,
    Corridor_Pod_3_ZN_1_FLR_1 Inlet Nodes, !- Name
    Corridor_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    Corridor_Pod_3_ZN_1_FLR_1,                 !- Zone Name
    Corridor_Pod_3_ZN_1_FLR_1 Equipment,       !- Zone Conditioning Equipment List Name
    Corridor_Pod_3_ZN_1_FLR_1 Inlet Nodes,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Corridor_Pod_3_ZN_1_FLR_1 Air Node,      !- Zone Air Node Name
    Corridor_Pod_3_ZN_1_FLR_1 Return Air Node;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Corridor_Pod_3_ZN_1_FLR_1 Equipment,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Corridor_Pod_3_ZN_1_FLR_1 VAV Box,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    Corridor_Pod_3_ZN_1_FLR_1 VAV Box,     !- Name
    Corridor_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Corridor_Pod_3_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name



  AirTerminal:SingleDuct:VAV:Reheat,
    Corridor_Pod_3_ZN_1_FLR_1 VAV Box Component,  !- Name
    Always_On,               !- Availability Schedule Name
    Corridor_Pod_3_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Corridor_Pod_3_ZN_1_FLR_1 VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.219,  !- Constant Minimum Air Flow Fraction

    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Corridor_Pod_3_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Corridor_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,     !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}


!-~~~~ ZoneMsc_tmpl: Corner_Class_2_Pod_3_ZN_1_FLR_1 ~~~


  Sizing:Zone,
    Corner_Class_2_Pod_3_ZN_1_FLR_1,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Corner_Class_2_Pod_3_ZN_1_FLR_1,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution;  !- Design Specification Zone Air Distribution Object Name

!  Corner_Class_2_Pod_3_ZN_1_FLR_1_DCV = No



  DesignSpecification:OutdoorAir,
    SZ DSOA Corner_Class_2_Pod_3_ZN_1_FLR_1,         !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.005,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}


  ZoneControl:Thermostat,
    Corner_Class_2_Pod_3_ZN_1_FLR_1 Thermostat,      !- Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Corner_Class_2_Pod_3_ZN_1_FLR_1 Dual SP Control;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Corner_Class_2_Pod_3_ZN_1_FLR_1 Dual SP Control,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name


!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:Water,
    Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
    Always_On,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Corner_Class_2_Pod_3_ZN_1_FLR_1 HCoil Water Inlet,  !- Water Inlet Node Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1 HCoil Water Outlet,  !- Water Outlet Node Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Damper Node,    !- Air Inlet Node Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.22,  !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    54.44,  !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    HeatSys1 Corner_Class_2_Pod_3_ZN_1_FLR_1 Demand Load Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Component 1 Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1 HCoil Water Inlet,  !- Component 1 Inlet Node Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1 HCoil Water Outlet;  !- Component 1 Outlet Node Name


!-~~~~ All MZ zone objects for zone: Corner_Class_2_Pod_3_ZN_1_FLR_1 ~~~

  NodeList,
    Corner_Class_2_Pod_3_ZN_1_FLR_1 Inlet Nodes, !- Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    Corner_Class_2_Pod_3_ZN_1_FLR_1,                 !- Zone Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1 Equipment,       !- Zone Conditioning Equipment List Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1 Inlet Nodes,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1 Air Node,      !- Zone Air Node Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1 Return Air Node;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Corner_Class_2_Pod_3_ZN_1_FLR_1 Equipment,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box,     !- Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name



  AirTerminal:SingleDuct:VAV:Reheat,
    Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Component,  !- Name
    Always_On,               !- Availability Schedule Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.55,  !- Constant Minimum Air Flow Fraction

    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,     !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}


!-~~~~ ZoneMsc_tmpl: Mult_Class_2_Pod_3_ZN_1_FLR_1 ~~~


  Sizing:Zone,
    Mult_Class_2_Pod_3_ZN_1_FLR_1,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Mult_Class_2_Pod_3_ZN_1_FLR_1,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution;  !- Design Specification Zone Air Distribution Object Name

!  Mult_Class_2_Pod_3_ZN_1_FLR_1_DCV = No



  DesignSpecification:OutdoorAir,
    SZ DSOA Mult_Class_2_Pod_3_ZN_1_FLR_1,         !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.005,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}


  ZoneControl:Thermostat,
    Mult_Class_2_Pod_3_ZN_1_FLR_1 Thermostat,      !- Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Mult_Class_2_Pod_3_ZN_1_FLR_1 Dual SP Control;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Mult_Class_2_Pod_3_ZN_1_FLR_1 Dual SP Control,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name


!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:Water,
    Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
    Always_On,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Mult_Class_2_Pod_3_ZN_1_FLR_1 HCoil Water Inlet,  !- Water Inlet Node Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1 HCoil Water Outlet,  !- Water Outlet Node Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Damper Node,    !- Air Inlet Node Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.22,  !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    54.44,  !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    HeatSys1 Mult_Class_2_Pod_3_ZN_1_FLR_1 Demand Load Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Component 1 Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1 HCoil Water Inlet,  !- Component 1 Inlet Node Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1 HCoil Water Outlet;  !- Component 1 Outlet Node Name


!-~~~~ All MZ zone objects for zone: Mult_Class_2_Pod_3_ZN_1_FLR_1 ~~~

  NodeList,
    Mult_Class_2_Pod_3_ZN_1_FLR_1 Inlet Nodes, !- Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    Mult_Class_2_Pod_3_ZN_1_FLR_1,                 !- Zone Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1 Equipment,       !- Zone Conditioning Equipment List Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1 Inlet Nodes,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1 Air Node,      !- Zone Air Node Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1 Return Air Node;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Mult_Class_2_Pod_3_ZN_1_FLR_1 Equipment,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box,     !- Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name



  AirTerminal:SingleDuct:VAV:Reheat,
    Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Component,  !- Name
    Always_On,               !- Availability Schedule Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.751,  !- Constant Minimum Air Flow Fraction

    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,     !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}


!-~~~~ MZSys_tmpl ~~~

!    vav_other_min_oa =     1.4686
!    add_ck_vav_other = Yes
!    VAV_OTHER_ERV = No
!    VAV_OTHER_ERV_power = 1103.7205


!-   ===========  All central AHU objects for system:  VAV_OTHER ===========
  Sizing:System,
    VAV_OTHER,                !- AirLoop Name
    Sensible,                !- Type of Load to Size On
         1.4686,      !- Design Outdoor Air Flow Rate {m3/s}

     0.3,                    !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    12.8,                    !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
     0.0085,      !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
     0.008,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum;                 !- System Outdoor Air Method


  NodeList,
    VAV_OTHER_OANode List,    !- Name
    VAV_OTHER_OAInlet Node;  !- Node 1 Name

  BranchList,
    VAV_OTHER Air Loop Branches,  !- Name
    VAV_OTHER Air Loop Main Branch;  !- Branch 1 Name

  Branch,
    VAV_OTHER Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    VAV_OTHER_OA,             !- Component 1 Name
    VAV_OTHER Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    VAV_OTHER_OA-VAV_OTHER_CoolCNode,  !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    VAV_OTHER Cooling Coil,  !- Component 2 Name
    VAV_OTHER_OA-VAV_OTHER_CoolCNode,  !- Component 2 Inlet Node Name
    VAV_OTHER_CoolC-VAV_OTHER_HeatCNode,  !- Component 2 Outlet Node Name
    Coil:Heating:Water,       !- Component 3 Object Type

    VAV_OTHER Heating Coil,  !- Component 3 Name
    VAV_OTHER_CoolC-VAV_OTHER_HeatCNode,  !- Component 3 Inlet Node Name
    VAV_OTHER_HeatC-VAV_OTHER FanNode,  !- Component 3 Outlet Node Name
    Fan:VariableVolume,      !- Component 4 Object Type
    VAV_OTHER Fan,       !- Component 4 Name
    VAV_OTHER_HeatC-VAV_OTHER FanNode,  !- Component 4 Inlet Node Name
    VAV_OTHER Supply Equipment Outlet Node;  !- Component 4 Outlet Node Name



  AirLoopHVAC,
    VAV_OTHER,                !- Name
    VAV_OTHER_Controllers,    !- Controller List Name
    VAV_OTHER Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    VAV_OTHER Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    VAV_OTHER Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    VAV_OTHER Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    VAV_OTHER Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    VAV_OTHER Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC:ControllerList,
    VAV_OTHER_OA_Controllers, !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    VAV_OTHER_OA_Controller;  !- Controller 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    VAV_OTHER_OA_Equipment,   !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    VAV_OTHER_OAMixing Box;   !- Component 1 Name


  AirLoopHVAC:OutdoorAirSystem,
    VAV_OTHER_OA,             !- Name
    VAV_OTHER_OA_Controllers, !- Controller List Name
    VAV_OTHER_OA_Equipment;  !- Outdoor Air Equipment List Name

  OutdoorAir:Node,
    VAV_OTHER_CoolC Cond OA node;  !- Name

  OutdoorAir:Node,
    VAV_OTHER_CoolCOA Ref node;  !- Name

  OutdoorAir:NodeList,
    VAV_OTHER_OANode List;    !- Node or NodeList Name 1

  OutdoorAir:Mixer,
    VAV_OTHER_OAMixing Box,    !- Name
    VAV_OTHER_OA-VAV_OTHER_CoolCNode,  !- Mixed Air Node Name
    VAV_OTHER_OAInlet Node,  !- Outdoor Air Stream Node Name

    VAV_OTHER_OARelief Node,  !- Relief Air Stream Node Name
    VAV_OTHER Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  AvailabilityManagerAssignmentList,
    VAV_OTHER Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    VAV_OTHER Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    VAV_OTHER Availability Manager,  !- Name
    Always_On,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

!-   ===========  SET POINT MANAGER:WARMEST ===========
SetpointManager:Warmest,
    VAV_OTHER Supply Air Temperature Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_OTHER,         !- HVAC Air Loop Name
    12.8,                    !- Minimum Setpoint Temperature {C}
    15.6,            !- Maximum Setpoint Temperature {C}
    MaximumTemperature,      !- Strategy
    VAV_OTHER Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name


  SetpointManager:MixedAir,
    VAV_OTHER_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_OTHER Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_OTHER_HeatC-VAV_OTHER FanNode,  !- Fan Inlet Node Name
    VAV_OTHER Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_OTHER_CoolC-VAV_OTHER_HeatCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    VAV_OTHER_HeatC MixedAir Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_OTHER Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_OTHER_HeatC-VAV_OTHER FanNode,  !- Fan Inlet Node Name
    VAV_OTHER Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_OTHER_HeatC-VAV_OTHER FanNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    VAV_OTHER_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_OTHER Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_OTHER_HeatC-VAV_OTHER FanNode,  !- Fan Inlet Node Name
    VAV_OTHER Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_OTHER_OA-VAV_OTHER_CoolCNode;  !- Setpoint Node or NodeList Name

  Controller:OutdoorAir,
    VAV_OTHER_OA_Controller,  !- Name
    VAV_OTHER_OARelief Node,  !- Relief Air Outlet Node Name
    VAV_OTHER Supply Equipment Inlet Node,  !- Return Air Node Name
    VAV_OTHER_OA-VAV_OTHER_CoolCNode,  !- Mixed Air Node Name
    VAV_OTHER_OAInlet Node,  !- Actuator Node Name
    0,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
DifferentialDryBulb, !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithHeating,  !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_MotorizedDamper_Sched, !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    VAV_OTHER Max OA Fraction,  !- Maximum Fraction of Outdoor Air Schedule Name

    VAV_OTHER_DCV,       !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    ,                        !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    ,                        !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    ;                       !- Heat Recovery Bypass Control Type


  CoilSystem:Cooling:DX,
     VAV_OTHER Cooling Coil,  !- Name
    Always_On,               !- Availability Schedule Name
     VAV_OTHER_OA-VAV_OTHER_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
     VAV_OTHER_CoolC-VAV_OTHER_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
     VAV_OTHER_CoolC-VAV_OTHER_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:TwoSpeed,!- Cooling Coil Object Type
    VAV_OTHER Cooling Coil;  !- Cooling Coil Name

  AirLoopHVAC:SupplyPath,
    VAV_OTHER,            !- Name
     VAV_OTHER Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    VAV_OTHER Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:ReturnPath,
    VAV_OTHER Return Air Path,  !- Name
     VAV_OTHER Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
     AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type
     VAV_OTHER Return Air Mixer;  !- Component 1 Object Name


  AirLoopHVAC:ZoneSplitter,
    VAV_OTHER Supply Air Splitter,  !- Name
    VAV_OTHER Zone Equipment Inlet Node,  !- Inlet Node Name
    Computer_Class_ZN_1_FLR_1 VAV Box Inlet Node,  !- Outlet 1 Node Name
    Main_Corridor_ZN_1_FLR_1 VAV Box Inlet Node,  !- Outlet 2 Node Name
    Lobby_ZN_1_FLR_1 VAV Box Inlet Node,  !- Outlet 3 Node Name
    Mech_ZN_1_FLR_1 VAV Box Inlet Node,  !- Outlet 4 Node Name
    Bath_ZN_1_FLR_1 VAV Box Inlet Node,  !- Outlet 5 Node Name
    Offices_ZN_1_FLR_1 VAV Box Inlet Node,  !- Outlet 6 Node Name
    Library_Media_Center_ZN_1_FLR_1 VAV Box Inlet Node;  !- Outlet 7 Node Name

  AirLoopHVAC:ZoneMixer,
    VAV_OTHER Return Air Mixer,  !- Name
     VAV_OTHER Zone Equipment Outlet Node,  !- Outlet Node Name
    Computer_Class_ZN_1_FLR_1 Return Air Node,  !- Inlet 1 Node Name
    Main_Corridor_ZN_1_FLR_1 Return Air Node,  !- Inlet 2 Node Name
    Lobby_ZN_1_FLR_1 Return Air Node,  !- Inlet 3 Node Name
    Mech_ZN_1_FLR_1 Return Air Node,  !- Inlet 4 Node Name
    Bath_ZN_1_FLR_1 Return Air Node,  !- Inlet 5 Node Name
    Offices_ZN_1_FLR_1 Return Air Node,  !- Inlet 6 Node Name
    Library_Media_Center_ZN_1_FLR_1 Return Air Node;  !- Inlet 7 Node Name

  Fan:VariableVolume,
     VAV_OTHER Fan,      !- Name
     HVACOperationSchd,      !- Availability Schedule Name
0.6045, !- Fan Total Efficiency
1389.42, !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.25,                    !- Fan Power Minimum Flow Fraction
    ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
0.93, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
0.0408, !- Fan Power Coefficient 1
0.088, !- Fan Power Coefficient 2
-0.0729, !- Fan Power Coefficient 3
0.9437, !- Fan Power Coefficient 4
0, !- Fan Power Coefficient 5
     VAV_OTHER_HeatC-VAV_OTHER FanNode,  !- Air Inlet Node Name
     VAV_OTHER Supply Equipment Outlet Node;  !- Air Outlet Node Name



  Controller:MechanicalVentilation,
    VAV_OTHER_DCV,        !- Name
MinOA_MotorizedDamper_Sched, !- Availability Schedule Name
    Yes,                     !- Demand Controlled Ventilation
    Standard62.1VentilationRateProcedure,  !- System Outdoor Air Method

    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Computer_Class_ZN_1_FLR_1,             !- Zone 1 Name
    SZ DSOA Computer_Class_ZN_1_FLR_1,     !- Design Specification Outdoor Air Object Name 1
    CM DSZAD Building,       !- Design Specification Zone Air Distribution Object Name 1
    Main_Corridor_ZN_1_FLR_1,             !- Zone 2 Name
    SZ DSOA Main_Corridor_ZN_1_FLR_1,     !- Design Specification Outdoor Air Object Name 2
    CM DSZAD Building,       !- Design Specification Zone Air Distribution Object Name 2
    Lobby_ZN_1_FLR_1,             !- Zone 3 Name
    SZ DSOA Lobby_ZN_1_FLR_1,     !- Design Specification Outdoor Air Object Name 3
    CM DSZAD Building,       !- Design Specification Zone Air Distribution Object Name 3
    Mech_ZN_1_FLR_1,             !- Zone 4 Name
    SZ DSOA Mech_ZN_1_FLR_1,     !- Design Specification Outdoor Air Object Name 4
    CM DSZAD Building,       !- Design Specification Zone Air Distribution Object Name 4
    Bath_ZN_1_FLR_1,             !- Zone 5 Name
    SZ DSOA Bath_ZN_1_FLR_1,     !- Design Specification Outdoor Air Object Name 5
    CM DSZAD Building,       !- Design Specification Zone Air Distribution Object Name 5
    Offices_ZN_1_FLR_1,             !- Zone 6 Name
    SZ DSOA Offices_ZN_1_FLR_1,     !- Design Specification Outdoor Air Object Name 6
    CM DSZAD Building,       !- Design Specification Zone Air Distribution Object Name 6
    Library_Media_Center_ZN_1_FLR_1,             !- Zone 7 Name
    SZ DSOA Library_Media_Center_ZN_1_FLR_1,     !- Design Specification Outdoor Air Object Name 7
    CM DSZAD Building;       !- Design Specification Zone Air Distribution Object Name 7



  EnergyManagementSystem:Sensor,
      vav_other_OA_VRP,                  !- Name
      VAV_OTHER,     !- Output:Variable or Output:Meter Index Key Name
      Air System Outdoor Air Mechanical Ventilation Requested Mass Flow Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
      vav_other_OA,                      !- Name
      VAV_OTHER,     !- Output:Variable or Output:Meter Index Key Name
      Air System Outdoor Air Mass Flow Rate;  !- Output:Variable or Output:Meter Name
      
  EnergyManagementSystem:Sensor,
      vav_other_SUPPLY_FLOW,                      !- Name
      VAV_OTHER_OA-VAV_OTHER_CoolCNode,     !- Output:Variable or Output:Meter Index Key Name
      System Node Standard Density Volume Flow Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Actuator,
      vav_other_MAX_OA_FRAC,             !- Name
      VAV_OTHER Max OA Fraction,  !- Actuated Component Unique Name
      Schedule:Constant,       !- Actuated Component Type
      Schedule Value;          !- Actuated Component Control Type

  EnergyManagementSystem:ProgramCallingManager,
      vav_other_MAX_OA_FRAC_Prog_Manager,!- Name
    AfterPredictorAfterHVACManagers,  !- EnergyPlus Model Calling Point
    vav_other_MAX_OA_FRAC;             !- Program Name 1
      
  EnergyManagementSystem:Program,
      vav_other_MAX_OA_FRAC,             !- Name
      IF vav_other_OA > vav_other_OA_VRP,          !- Program Line 1
      SET vav_other_MAX_OA_FRAC = NULL,  !- Program Line 2
      ELSE,                    !- A4
      IF vav_other_SUPPLY_FLOW > 0, !- A5
      SET vav_other_MAX_OA_FRAC =      1.4686 / vav_other_SUPPLY_FLOW,!- A6
      ELSE, !- A7
      SET vav_other_MAX_OA_FRAC = NULL, !- A8
      ENDIF, !- A9
      ENDIF; !- A10
   



! ----- System Level Boiler Components ----------------
  AirLoopHVAC:ControllerList,
    VAV_OTHER_Controllers,   !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    VAV_OTHER_HeatC_Controller;  !- Controller 1 Name


!-~~~~ CCoil_tmpl ~~~

  Coil:Cooling:DX:TwoSpeed,
    VAV_OTHER Cooling Coil,  !- Name
    Always_On,               !- Availability Schedule Name
    AUTOSIZE, !- High Speed Gross Rated Total Cooling Capacity {W} Sep 25, 2012: DX_TwoSpeedObject_from_VAV
    AUTOSIZE, !- High Speed Gross Rated Sensible Heat Ratio Sep 25, 2012: DX_TwoSpeedObject_from_VAV
3.0, !- High Speed Gross Rated Cooling COP {W/W}
    AUTOSIZE, !- High Speed Rated Air Flow Rate {m3/s} Sep 25, 2012: DX_TwoSpeedObject_from_VAV
    ,                        !- Unit Internal Static Air Pressure {Pa}
     VAV_OTHER_OA-VAV_OTHER_CoolCNode,   !- Air Inlet Node Name
     VAV_OTHER_CoolC-VAV_OTHER_HeatCNode,  !- Air Outlet Node Name
     LgDX_CapFT,             !- Total Cooling Capacity Function of Temperature Curve Name
     LgDX_CapFF,             !- Total Cooling Capacity Function of Flow Fraction Curve Name
     LgDX_EIRFT,             !- Energy Input Ratio Function of Temperature Curve Name
     LgDX_EIRFF,             !- Energy Input Ratio Function of Flow Fraction Curve Name
     LgDX_PLR,               !- Part Load Fraction Correlation Curve Name
    AUTOSIZE, !- Low Speed Gross Rated Total Cooling Capacity {W} Sep 25, 2012: DX_TwoSpeedObject_from_VAV
    AUTOSIZE, !- Low Speed Gross Rated Sensible Heat Ratio Sep 25, 2012: DX_TwoSpeedObject_from_VAV
3.0, !- Low Speed Gross Rated Cooling COP {W/W}
    AUTOSIZE, !- Low Speed Rated Air Flow Rate {m3/s} Sep 25, 2012: DX_TwoSpeedObject_from_VAV
     LgDX_CapFT,             !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
     LgDX_EIRFT,             !- Low Speed Energy Input Ratio Function of Temperature Curve Name
    ;                        !- Condenser Air Inlet Node Name


!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:Water,
    VAV_OTHER Heating Coil,  !- Name
    Always_On,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    VAV_OTHER HCoil Water Inlet,  !- Water Inlet Node Name
    VAV_OTHER HCoil Water Outlet,  !- Water Outlet Node Name
    VAV_OTHER_CoolC-VAV_OTHER_HeatCNode,    !- Air Inlet Node Name
    VAV_OTHER_HeatC-VAV_OTHER FanNode,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.22,  !- Rated Inlet Water Temperature {C}
    2.8,                     !- Rated Inlet Air Temperature {C}
    54.44,  !- Rated Outlet Water Temperature {C}
    12.8,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    HeatSys1 VAV_OTHER Demand Load Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    VAV_OTHER Heating Coil,  !- Component 1 Name
    VAV_OTHER HCoil Water Inlet,  !- Component 1 Inlet Node Name
    VAV_OTHER HCoil Water Outlet;  !- Component 1 Outlet Node Name

  Controller:WaterCoil,
    VAV_OTHER_HeatC_Controller,  !- Name
    Temperature,             !- Control Variable
    NORMAL,                  !- Action
    FLOW,                    !- Actuator Variable
    VAV_OTHER_HeatC-VAV_OTHER FanNode,   !- Sensor Node Name
    VAV_OTHER HCoil Water Inlet,  !- Actuator Node Name
    0.0001,                  !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}


!-~~~~ ZoneMsc_tmpl: Computer_Class_ZN_1_FLR_1 ~~~


  Sizing:Zone,
    Computer_Class_ZN_1_FLR_1,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Computer_Class_ZN_1_FLR_1,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution;  !- Design Specification Zone Air Distribution Object Name

!  Computer_Class_ZN_1_FLR_1_DCV = Yes



  DesignSpecification:OutdoorAir,
    SZ DSOA Computer_Class_ZN_1_FLR_1,         !- Name
    Sum,                     !- Outdoor Air Method
    0.004719474,  !- Outdoor Air Flow per Person {m3/s-person}
    0.005,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}


  ZoneControl:Thermostat,
    Computer_Class_ZN_1_FLR_1 Thermostat,      !- Name
    Computer_Class_ZN_1_FLR_1,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Computer_Class_ZN_1_FLR_1 Dual SP Control;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Computer_Class_ZN_1_FLR_1 Dual SP Control,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name


!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:Water,
    Computer_Class_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
    Always_On,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Computer_Class_ZN_1_FLR_1 HCoil Water Inlet,  !- Water Inlet Node Name
    Computer_Class_ZN_1_FLR_1 HCoil Water Outlet,  !- Water Outlet Node Name
    Computer_Class_ZN_1_FLR_1 VAV Box Damper Node,    !- Air Inlet Node Name
    Computer_Class_ZN_1_FLR_1 VAV Box Outlet Node,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.22,  !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    54.44,  !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    HeatSys1 Computer_Class_ZN_1_FLR_1 Demand Load Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Computer_Class_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Component 1 Name
    Computer_Class_ZN_1_FLR_1 HCoil Water Inlet,  !- Component 1 Inlet Node Name
    Computer_Class_ZN_1_FLR_1 HCoil Water Outlet;  !- Component 1 Outlet Node Name


!-~~~~ All MZ zone objects for zone: Computer_Class_ZN_1_FLR_1 ~~~

  NodeList,
    Computer_Class_ZN_1_FLR_1 Inlet Nodes, !- Name
    Computer_Class_ZN_1_FLR_1 VAV Box Outlet Node;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    Computer_Class_ZN_1_FLR_1,                 !- Zone Name
    Computer_Class_ZN_1_FLR_1 Equipment,       !- Zone Conditioning Equipment List Name
    Computer_Class_ZN_1_FLR_1 Inlet Nodes,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Computer_Class_ZN_1_FLR_1 Air Node,      !- Zone Air Node Name
    Computer_Class_ZN_1_FLR_1 Return Air Node;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Computer_Class_ZN_1_FLR_1 Equipment,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Computer_Class_ZN_1_FLR_1 VAV Box,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    Computer_Class_ZN_1_FLR_1 VAV Box,     !- Name
    Computer_Class_ZN_1_FLR_1 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Computer_Class_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name



  AirTerminal:SingleDuct:VAV:Reheat,
    Computer_Class_ZN_1_FLR_1 VAV Box Component,  !- Name
    Always_On,               !- Availability Schedule Name
    Computer_Class_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Computer_Class_ZN_1_FLR_1 VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.693,  !- Constant Minimum Air Flow Fraction

    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Computer_Class_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Computer_Class_ZN_1_FLR_1 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,     !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}


!-~~~~ ZoneMsc_tmpl: Main_Corridor_ZN_1_FLR_1 ~~~


  Sizing:Zone,
    Main_Corridor_ZN_1_FLR_1,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Main_Corridor_ZN_1_FLR_1,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution;  !- Design Specification Zone Air Distribution Object Name

!  Main_Corridor_ZN_1_FLR_1_DCV = No



  DesignSpecification:OutdoorAir,
    SZ DSOA Main_Corridor_ZN_1_FLR_1,         !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.005,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}


  ZoneControl:Thermostat,
    Main_Corridor_ZN_1_FLR_1 Thermostat,      !- Name
    Main_Corridor_ZN_1_FLR_1,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Main_Corridor_ZN_1_FLR_1 Dual SP Control;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Main_Corridor_ZN_1_FLR_1 Dual SP Control,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name


!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:Water,
    Main_Corridor_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
    Always_On,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Main_Corridor_ZN_1_FLR_1 HCoil Water Inlet,  !- Water Inlet Node Name
    Main_Corridor_ZN_1_FLR_1 HCoil Water Outlet,  !- Water Outlet Node Name
    Main_Corridor_ZN_1_FLR_1 VAV Box Damper Node,    !- Air Inlet Node Name
    Main_Corridor_ZN_1_FLR_1 VAV Box Outlet Node,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.22,  !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    54.44,  !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    HeatSys1 Main_Corridor_ZN_1_FLR_1 Demand Load Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Main_Corridor_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Component 1 Name
    Main_Corridor_ZN_1_FLR_1 HCoil Water Inlet,  !- Component 1 Inlet Node Name
    Main_Corridor_ZN_1_FLR_1 HCoil Water Outlet;  !- Component 1 Outlet Node Name


!-~~~~ All MZ zone objects for zone: Main_Corridor_ZN_1_FLR_1 ~~~

  NodeList,
    Main_Corridor_ZN_1_FLR_1 Inlet Nodes, !- Name
    Main_Corridor_ZN_1_FLR_1 VAV Box Outlet Node;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    Main_Corridor_ZN_1_FLR_1,                 !- Zone Name
    Main_Corridor_ZN_1_FLR_1 Equipment,       !- Zone Conditioning Equipment List Name
    Main_Corridor_ZN_1_FLR_1 Inlet Nodes,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Main_Corridor_ZN_1_FLR_1 Air Node,      !- Zone Air Node Name
    Main_Corridor_ZN_1_FLR_1 Return Air Node;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Main_Corridor_ZN_1_FLR_1 Equipment,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Main_Corridor_ZN_1_FLR_1 VAV Box,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    Main_Corridor_ZN_1_FLR_1 VAV Box,     !- Name
    Main_Corridor_ZN_1_FLR_1 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Main_Corridor_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name



  AirTerminal:SingleDuct:VAV:Reheat,
    Main_Corridor_ZN_1_FLR_1 VAV Box Component,  !- Name
    Always_On,               !- Availability Schedule Name
    Main_Corridor_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Main_Corridor_ZN_1_FLR_1 VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.308,  !- Constant Minimum Air Flow Fraction

    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Main_Corridor_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Main_Corridor_ZN_1_FLR_1 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,     !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}


!-~~~~ ZoneMsc_tmpl: Lobby_ZN_1_FLR_1 ~~~


  Sizing:Zone,
    Lobby_ZN_1_FLR_1,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Lobby_ZN_1_FLR_1,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution;  !- Design Specification Zone Air Distribution Object Name

!  Lobby_ZN_1_FLR_1_DCV = No



  DesignSpecification:OutdoorAir,
    SZ DSOA Lobby_ZN_1_FLR_1,         !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.005,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}


  ZoneControl:Thermostat,
    Lobby_ZN_1_FLR_1 Thermostat,      !- Name
    Lobby_ZN_1_FLR_1,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Lobby_ZN_1_FLR_1 Dual SP Control;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Lobby_ZN_1_FLR_1 Dual SP Control,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name


!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:Water,
    Lobby_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
    Always_On,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Lobby_ZN_1_FLR_1 HCoil Water Inlet,  !- Water Inlet Node Name
    Lobby_ZN_1_FLR_1 HCoil Water Outlet,  !- Water Outlet Node Name
    Lobby_ZN_1_FLR_1 VAV Box Damper Node,    !- Air Inlet Node Name
    Lobby_ZN_1_FLR_1 VAV Box Outlet Node,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.22,  !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    54.44,  !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    HeatSys1 Lobby_ZN_1_FLR_1 Demand Load Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Lobby_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Component 1 Name
    Lobby_ZN_1_FLR_1 HCoil Water Inlet,  !- Component 1 Inlet Node Name
    Lobby_ZN_1_FLR_1 HCoil Water Outlet;  !- Component 1 Outlet Node Name


!-~~~~ All MZ zone objects for zone: Lobby_ZN_1_FLR_1 ~~~

  NodeList,
    Lobby_ZN_1_FLR_1 Inlet Nodes, !- Name
    Lobby_ZN_1_FLR_1 VAV Box Outlet Node;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    Lobby_ZN_1_FLR_1,                 !- Zone Name
    Lobby_ZN_1_FLR_1 Equipment,       !- Zone Conditioning Equipment List Name
    Lobby_ZN_1_FLR_1 Inlet Nodes,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Lobby_ZN_1_FLR_1 Air Node,      !- Zone Air Node Name
    Lobby_ZN_1_FLR_1 Return Air Node;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Lobby_ZN_1_FLR_1 Equipment,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Lobby_ZN_1_FLR_1 VAV Box,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    Lobby_ZN_1_FLR_1 VAV Box,     !- Name
    Lobby_ZN_1_FLR_1 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Lobby_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name



  AirTerminal:SingleDuct:VAV:Reheat,
    Lobby_ZN_1_FLR_1 VAV Box Component,  !- Name
    Always_On,               !- Availability Schedule Name
    Lobby_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Lobby_ZN_1_FLR_1 VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.269,  !- Constant Minimum Air Flow Fraction

    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Lobby_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Lobby_ZN_1_FLR_1 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,     !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}


!-~~~~ ZoneMsc_tmpl: Mech_ZN_1_FLR_1 ~~~


  Sizing:Zone,
    Mech_ZN_1_FLR_1,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Mech_ZN_1_FLR_1,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution;  !- Design Specification Zone Air Distribution Object Name

!  Mech_ZN_1_FLR_1_DCV = No



  DesignSpecification:OutdoorAir,
    SZ DSOA Mech_ZN_1_FLR_1,         !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.005,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}


  ZoneControl:Thermostat,
    Mech_ZN_1_FLR_1 Thermostat,      !- Name
    Mech_ZN_1_FLR_1,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Mech_ZN_1_FLR_1 Dual SP Control;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Mech_ZN_1_FLR_1 Dual SP Control,  !- Name
    HTGSETP_SCH_Setback,     !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_setup;       !- Cooling Setpoint Temperature Schedule Name


!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:Water,
    Mech_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
    Always_On,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Mech_ZN_1_FLR_1 HCoil Water Inlet,  !- Water Inlet Node Name
    Mech_ZN_1_FLR_1 HCoil Water Outlet,  !- Water Outlet Node Name
    Mech_ZN_1_FLR_1 VAV Box Damper Node,    !- Air Inlet Node Name
    Mech_ZN_1_FLR_1 VAV Box Outlet Node,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.22,  !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    54.44,  !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    HeatSys1 Mech_ZN_1_FLR_1 Demand Load Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Mech_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Component 1 Name
    Mech_ZN_1_FLR_1 HCoil Water Inlet,  !- Component 1 Inlet Node Name
    Mech_ZN_1_FLR_1 HCoil Water Outlet;  !- Component 1 Outlet Node Name


!-~~~~ All MZ zone objects for zone: Mech_ZN_1_FLR_1 ~~~

  NodeList,
    Mech_ZN_1_FLR_1 Inlet Nodes, !- Name
    Mech_ZN_1_FLR_1 VAV Box Outlet Node;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    Mech_ZN_1_FLR_1,                 !- Zone Name
    Mech_ZN_1_FLR_1 Equipment,       !- Zone Conditioning Equipment List Name
    Mech_ZN_1_FLR_1 Inlet Nodes,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Mech_ZN_1_FLR_1 Air Node,      !- Zone Air Node Name
    Mech_ZN_1_FLR_1 Return Air Node;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Mech_ZN_1_FLR_1 Equipment,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Mech_ZN_1_FLR_1 VAV Box,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    Mech_ZN_1_FLR_1 VAV Box,     !- Name
    Mech_ZN_1_FLR_1 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Mech_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name



  AirTerminal:SingleDuct:VAV:Reheat,
    Mech_ZN_1_FLR_1 VAV Box Component,  !- Name
    Always_On,               !- Availability Schedule Name
    Mech_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Mech_ZN_1_FLR_1 VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.01,  !- Constant Minimum Air Flow Fraction

    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Mech_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Mech_ZN_1_FLR_1 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,     !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}


!-~~~~ ZoneMsc_tmpl: Bath_ZN_1_FLR_1 ~~~


  Sizing:Zone,
    Bath_ZN_1_FLR_1,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Bath_ZN_1_FLR_1,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,  !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution;  !- Design Specification Zone Air Distribution Object Name

!  Bath_ZN_1_FLR_1_DCV = No



  DesignSpecification:OutdoorAir,
    SZ DSOA Bath_ZN_1_FLR_1,         !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.005,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}


  ZoneControl:Thermostat,
    Bath_ZN_1_FLR_1 Thermostat,      !- Name
    Bath_ZN_1_FLR_1,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Bath_ZN_1_FLR_1 Dual SP Control;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Bath_ZN_1_FLR_1 Dual SP Control,  !- Name
    HTGSETP_SCH_Setback,     !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_setup;       !- Cooling Setpoint Temperature Schedule Name


!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:Water,
    Bath_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
    Always_On,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Bath_ZN_1_FLR_1 HCoil Water Inlet,  !- Water Inlet Node Name
    Bath_ZN_1_FLR_1 HCoil Water Outlet,  !- Water Outlet Node Name
    Bath_ZN_1_FLR_1 VAV Box Damper Node,    !- Air Inlet Node Name
    Bath_ZN_1_FLR_1 VAV Box Outlet Node,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.22,  !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    54.44,  !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    HeatSys1 Bath_ZN_1_FLR_1 Demand Load Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Bath_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Component 1 Name
    Bath_ZN_1_FLR_1 HCoil Water Inlet,  !- Component 1 Inlet Node Name
    Bath_ZN_1_FLR_1 HCoil Water Outlet;  !- Component 1 Outlet Node Name


!-~~~~ All MZ zone objects for zone: Bath_ZN_1_FLR_1 ~~~

  NodeList,
    Bath_ZN_1_FLR_1 Inlet Nodes, !- Name
    Bath_ZN_1_FLR_1 VAV Box Outlet Node;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    Bath_ZN_1_FLR_1,                 !- Zone Name
    Bath_ZN_1_FLR_1 Equipment,       !- Zone Conditioning Equipment List Name
    Bath_ZN_1_FLR_1 Inlet Nodes,     !- Zone Air Inlet Node or NodeList Name
    Bath_ZN_1_FLR_1 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    Bath_ZN_1_FLR_1 Air Node,      !- Zone Air Node Name
    Bath_ZN_1_FLR_1 Return Air Node;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Bath_ZN_1_FLR_1 Equipment,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    Fan:ZoneExhaust,         !- Zone Equipment 1 Object Type
    Bath_ZN_1_FLR_1 Exhaust Fan,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    Bath_ZN_1_FLR_1 VAV Box,       !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    Bath_ZN_1_FLR_1 VAV Box,     !- Name
    Bath_ZN_1_FLR_1 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Bath_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name



  AirTerminal:SingleDuct:VAV:Reheat,
    Bath_ZN_1_FLR_1 VAV Box Component,  !- Name
    Always_On,               !- Availability Schedule Name
    Bath_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Bath_ZN_1_FLR_1 VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.01,  !- Constant Minimum Air Flow Fraction

    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Bath_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Bath_ZN_1_FLR_1 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,     !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}


  NodeList,
    Bath_ZN_1_FLR_1 Exhaust Nodes,  !- Name
    Bath_ZN_1_FLR_1 Exhaust Fan Node;  !- Node 2 Name

  Fan:ZoneExhaust,
    Bath_ZN_1_FLR_1 Exhaust Fan,  !- Name
    Hours_of_operation,      !- Availability Schedule Name
    0.385,        !- Fan Total Efficiency
    125,                     !- Pressure Rise {Pa}
    0.283168466359586,  !- Maximum Flow Rate {m3/s}
    Bath_ZN_1_FLR_1 Exhaust Fan Node,  !- Air Inlet Node Name
    Bath_ZN_1_FLR_1 Exhaust Fan Outlet Node,  !- Air Outlet Node Name
    General,              !- End-Use Subcategory
    ,                        !- Flow Fraction Schedule Name
    ,                        !- System Availability Manager Coupling Mode
    ,                        !- Minimum Zone Temperature Limit Schedule Name
    Bath_ZN_1_FLR_1 Exhaust Fan Balanced Exhaust Fraction Schedule;  !- Balanced Exhaust Fraction Schedule Name

!-~~~~ ZoneMsc_tmpl: Offices_ZN_1_FLR_1 ~~~


  Sizing:Zone,
    Offices_ZN_1_FLR_1,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Offices_ZN_1_FLR_1,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution;  !- Design Specification Zone Air Distribution Object Name

!  Offices_ZN_1_FLR_1_DCV = No



  DesignSpecification:OutdoorAir,
    SZ DSOA Offices_ZN_1_FLR_1,         !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.005,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow per Zone {m3/s}

    ,                        !- Outdoor Air Flow Air Changes per Hour
    ;                        !- Outdoor Air Schedule Name


  ZoneControl:Thermostat,
    Offices_ZN_1_FLR_1 Thermostat,      !- Name
    Offices_ZN_1_FLR_1,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Offices_ZN_1_FLR_1 Dual SP Control;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Offices_ZN_1_FLR_1 Dual SP Control,  !- Name
    HTGSETP_SCH_YES_OPTIMUM_w_SB,  !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM_w_SB;  !- Cooling Setpoint Temperature Schedule Name



!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:Water,
    Offices_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
    Always_On,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Offices_ZN_1_FLR_1 HCoil Water Inlet,  !- Water Inlet Node Name
    Offices_ZN_1_FLR_1 HCoil Water Outlet,  !- Water Outlet Node Name
    Offices_ZN_1_FLR_1 VAV Box Damper Node,    !- Air Inlet Node Name
    Offices_ZN_1_FLR_1 VAV Box Outlet Node,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.22,  !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    54.44,  !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    HeatSys1 Offices_ZN_1_FLR_1 Demand Load Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Offices_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Component 1 Name
    Offices_ZN_1_FLR_1 HCoil Water Inlet,  !- Component 1 Inlet Node Name
    Offices_ZN_1_FLR_1 HCoil Water Outlet;  !- Component 1 Outlet Node Name


!-~~~~ All MZ zone objects for zone: Offices_ZN_1_FLR_1 ~~~

  NodeList,
    Offices_ZN_1_FLR_1 Inlet Nodes, !- Name
    Offices_ZN_1_FLR_1 VAV Box Outlet Node;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    Offices_ZN_1_FLR_1,                 !- Zone Name
    Offices_ZN_1_FLR_1 Equipment,       !- Zone Conditioning Equipment List Name
    Offices_ZN_1_FLR_1 Inlet Nodes,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Offices_ZN_1_FLR_1 Air Node,      !- Zone Air Node Name
    Offices_ZN_1_FLR_1 Return Air Node;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Offices_ZN_1_FLR_1 Equipment,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Offices_ZN_1_FLR_1 VAV Box,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    Offices_ZN_1_FLR_1 VAV Box,     !- Name
    Offices_ZN_1_FLR_1 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Offices_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name



  AirTerminal:SingleDuct:VAV:Reheat,
    Offices_ZN_1_FLR_1 VAV Box Component,  !- Name
    Always_On,               !- Availability Schedule Name
    Offices_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Offices_ZN_1_FLR_1 VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Scheduled,               !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    Offices_ZN_1_FLR_1_MDP_Sch,  !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Offices_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Offices_ZN_1_FLR_1 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,     !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}


!-~~~~ ZoneMsc_tmpl: Library_Media_Center_ZN_1_FLR_1 ~~~


  Sizing:Zone,
    Library_Media_Center_ZN_1_FLR_1,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Library_Media_Center_ZN_1_FLR_1,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution;  !- Design Specification Zone Air Distribution Object Name

!  Library_Media_Center_ZN_1_FLR_1_DCV = No



  DesignSpecification:OutdoorAir,
    SZ DSOA Library_Media_Center_ZN_1_FLR_1,         !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.005,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}


  ZoneControl:Thermostat,
    Library_Media_Center_ZN_1_FLR_1 Thermostat,      !- Name
    Library_Media_Center_ZN_1_FLR_1,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Library_Media_Center_ZN_1_FLR_1 Dual SP Control;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Library_Media_Center_ZN_1_FLR_1 Dual SP Control,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name


!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:Water,
    Library_Media_Center_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
    Always_On,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Library_Media_Center_ZN_1_FLR_1 HCoil Water Inlet,  !- Water Inlet Node Name
    Library_Media_Center_ZN_1_FLR_1 HCoil Water Outlet,  !- Water Outlet Node Name
    Library_Media_Center_ZN_1_FLR_1 VAV Box Damper Node,    !- Air Inlet Node Name
    Library_Media_Center_ZN_1_FLR_1 VAV Box Outlet Node,   !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.22,  !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    54.44,  !- Rated Outlet Water Temperature {C}
    40,                      !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Branch,
    HeatSys1 Library_Media_Center_ZN_1_FLR_1 Demand Load Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Library_Media_Center_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Component 1 Name
    Library_Media_Center_ZN_1_FLR_1 HCoil Water Inlet,  !- Component 1 Inlet Node Name
    Library_Media_Center_ZN_1_FLR_1 HCoil Water Outlet;  !- Component 1 Outlet Node Name


!-~~~~ All MZ zone objects for zone: Library_Media_Center_ZN_1_FLR_1 ~~~

  NodeList,
    Library_Media_Center_ZN_1_FLR_1 Inlet Nodes, !- Name
    Library_Media_Center_ZN_1_FLR_1 VAV Box Outlet Node;  !- Node 1 Name

  ZoneHVAC:EquipmentConnections,
    Library_Media_Center_ZN_1_FLR_1,                 !- Zone Name
    Library_Media_Center_ZN_1_FLR_1 Equipment,       !- Zone Conditioning Equipment List Name
    Library_Media_Center_ZN_1_FLR_1 Inlet Nodes,     !- Zone Air Inlet Node or NodeList Name
    Library_Media_Center_ZN_1_FLR_1 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    Library_Media_Center_ZN_1_FLR_1 Air Node,      !- Zone Air Node Name
    Library_Media_Center_ZN_1_FLR_1 Return Air Node;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Library_Media_Center_ZN_1_FLR_1 Equipment,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    Fan:ZoneExhaust,         !- Zone Equipment 1 Object Type
    Library_Media_Center_ZN_1_FLR_1 Exhaust Fan,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    Library_Media_Center_ZN_1_FLR_1 VAV Box,       !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

  ZoneHVAC:AirDistributionUnit,
    Library_Media_Center_ZN_1_FLR_1 VAV Box,     !- Name
    Library_Media_Center_ZN_1_FLR_1 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Library_Media_Center_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name



  AirTerminal:SingleDuct:VAV:Reheat,
    Library_Media_Center_ZN_1_FLR_1 VAV Box Component,  !- Name
    Always_On,               !- Availability Schedule Name
    Library_Media_Center_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Library_Media_Center_ZN_1_FLR_1 VAV Box Inlet Node,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.359,  !- Constant Minimum Air Flow Fraction

    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Library_Media_Center_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Library_Media_Center_ZN_1_FLR_1 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,     !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}


  NodeList,
    Library_Media_Center_ZN_1_FLR_1 Exhaust Nodes,  !- Name
    Library_Media_Center_ZN_1_FLR_1 Exhaust Fan Node;  !- Node 2 Name

  Fan:ZoneExhaust,
    Library_Media_Center_ZN_1_FLR_1 Exhaust Fan,  !- Name
    Hours_of_operation,      !- Availability Schedule Name
    1,                       !- Fan Total Efficiency
    0,                       !- Pressure Rise {Pa}
    0.283168466359586,  !- Maximum Flow Rate {m3/s}
    Library_Media_Center_ZN_1_FLR_1 Exhaust Fan Node,  !- Air Inlet Node Name
    Library_Media_Center_ZN_1_FLR_1 Exhaust Fan Outlet Node,  !- Air Outlet Node Name
    General,              !- End-Use Subcategory
    ,                        !- Flow Fraction Schedule Name
    ,                        !- System Availability Manager Coupling Mode
    ,                        !- Minimum Zone Temperature Limit Schedule Name
    ;                        !- Balanced Exhaust Fraction Schedule Name

!-~~~~ ZoneMsc_tmpl: Gym_ZN_1_FLR_1 ~~~


  Sizing:Zone,
    Gym_ZN_1_FLR_1,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Gym_ZN_1_FLR_1,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ;                        !- Design Specification Zone Air Distribution Object Name

!    PSZ_AC_2_5_ERV = No
!    PSZ_AC_2_5_ERV_power = 440.370225

!  Gym_ZN_1_FLR_1_DCV = Yes



  DesignSpecification:OutdoorAir,
    SZ DSOA Gym_ZN_1_FLR_1,         !- Name
    Sum,                     !- Outdoor Air Method
    0,  !- Outdoor Air Flow per Person {m3/s-person}
    0.005,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}


  ZoneControl:Thermostat,
    Gym_ZN_1_FLR_1 Thermostat,      !- Name
    Gym_ZN_1_FLR_1,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Gym_ZN_1_FLR_1 Dual SP Control;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Gym_ZN_1_FLR_1 Dual SP Control,  !- Name
    HTGSETP_SCH_NO_OPTIMUM,          !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_NO_OPTIMUM;          !- Cooling Setpoint Temperature Schedule Name

!-~~~~ CCoil_tmpl ~~~

  Coil:Cooling:DX:MultiSpeed,
    PSZ-AC_2:5 Cooling Coil,  !- Name
    Always_On,               !- Availability Schedule Name
    PSZ-AC_2:5 Supply Fan Outlet,    !- Air Inlet Node Name
    PSZ-AC_2:5 Cooling Coil Outlet,   !- Air Outlet Node Name
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    ,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    No,                      !- Apply Part Load Fraction to Speeds Greater than 1
    No,                      !- Apply Latent Degradation to Speeds Greater than 1
    ,                        !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Basin Heater Capacity {W/K}
    2,                       !- Basin Heater Setpoint Temperature {C}
    ,                        !- Basin Heater Operating Schedule Name
    Electricity,             !- Fuel Type
    2,                       !- Number of Speeds
17189.335, !- Speed 1 Gross Rated Total Cooling Capacity {W}
0.71020, !- Speed 1 Gross Rated Sensible Heat Ratio
3.0, !- Speed 1 Gross Rated Cooling COP {W/W}
0.949766666666667, !- Speed 1 Rated Air Flow Rate {m3/s}
    0,                   !- Speed 1 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    SmDX_CapFT,              !- Speed 1 Total Cooling Capacity Function of Temperature Curve Name
    SmDX_CapFF,              !- Speed 1 Total Cooling Capacity Function of Flow Fraction Curve Name
    SmDX_EIRFT,              !- Speed 1 Energy Input Ratio Function of Temperature Curve Name
    SmDX_EIRFF,              !- Speed 1 Energy Input Ratio Function of Flow Fraction Curve Name
    SmDX_PLR,                !- Speed 1 Part Load Fraction Correlation Curve Name
    ,                        !- Speed 1 Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Speed 1 Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Speed 1 Maximum Cycling Rate {cycles/hr}
    ,                        !- Speed 1 Latent Capacity Time Constant {s}
    0.2,                     !- Speed 1 Rated Waste Heat Fraction of Power Input {dimensionless}
    ,                        !- Speed 1 Waste Heat Function of Temperature Curve Name
    0.9,                     !- Speed 1 Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Speed 1 Evaporative Condenser Air Flow Rate {m3/s}
    ,                        !- Speed 1 Rated Evaporative Condenser Pump Power Consumption {W}
34378.67, !- Speed 2 Gross Rated Total Cooling Capacity {W}
0.71020, !- Speed 2 Gross Rated Sensible Heat Ratio
3.0, !- Speed 2 Gross Rated Cooling COP {W/W}
1.42465, !- Speed 2 Rated Air Flow Rate {m3/s}
    0,                   !- Speed 2 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    SmDX_CapFT,              !- Speed 2 Total Cooling Capacity Function of Temperature Curve Name
    SmDX_CapFF,              !- Speed 2 Total Cooling Capacity Function of Flow Fraction Curve Name
    SmDX_EIRFT,              !- Speed 2 Energy Input Ratio Function of Temperature Curve Name
    SmDX_EIRFF,              !- Speed 2 Energy Input Ratio Function of Flow Fraction Curve Name
    SmDX_PLR,                !- Speed 2 Part Load Fraction Correlation Curve Name
    ,                        !- Speed 2 Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Speed 2 Ratio of Initial Moisture Evaporation Rate and steady state Latent Capacity {dimensionless}
    ,                        !- Speed 2 Maximum Cycling Rate {cycles/hr}
    ,                        !- Speed 2 Latent Capacity Time Constant {s}
    0.2,                     !- Speed 2 Rated Waste Heat Fraction of Power Input {dimensionless}
    ,                        !- Speed 2 Waste Heat Function of Temperature Curve Name
    0.9,                     !- Speed 2 Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Speed 2 Evaporative Condenser Air Flow Rate {m3/s}
    ;                        !- Speed 2 Rated Evaporative Condenser Pump Power Consumption {W}


!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:Fuel,
    PSZ-AC_2:5 Heating Coil,  !- Name
    Always_On,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
0.8, !- Burner Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    PSZ-AC_2:5 Cooling Coil Outlet,    !- Air Inlet Node Name
    PSZ-AC_2:5 Supply Equipment Outlet Node,   !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0.0,                     !- Parasitic Electric Load {W}
    ,                        !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}





!-~~~~ PSZ_tmpl: Gym_ZN_1_FLR_1 ~~~


  Sizing:System,
    PSZ-AC_2:5,           !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,       !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Gym_ZN_1_FLR_1 Direct Air,      !- Name
    Always_On,               !- Availability Schedule Name
    Gym_ZN_1_FLR_1 ADU Inlet Node,  !- Air Inlet Node Name
    Gym_ZN_1_FLR_1 Direct Air Inlet Node,  !- Air Outlet Node Name
    AUTOSIZE;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    Gym_ZN_1_FLR_1 PSZ ADU,       !- Name
    Gym_ZN_1_FLR_1 Direct Air Inlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    Gym_ZN_1_FLR_1 Direct Air; !- Air Terminal Name


  ZoneHVAC:EquipmentList,
    Gym_ZN_1_FLR_1 Equipment,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    Fan:ZoneExhaust,         !- Zone Equipment 1 Object Type
    Gym_ZN_1_FLR_1 Exhaust Fan,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    Gym_ZN_1_FLR_1 PSZ ADU,       !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentConnections,
    Gym_ZN_1_FLR_1,                 !- Zone Name
    Gym_ZN_1_FLR_1 Equipment,       !- Zone Conditioning Equipment List Name
    Gym_ZN_1_FLR_1 Inlet Nodes,     !- Zone Air Inlet Node or NodeList Name
    Gym_ZN_1_FLR_1 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    Gym_ZN_1_FLR_1 Air Node,      !- Zone Air Node Name
    Gym_ZN_1_FLR_1 Return Air Node;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Gym_ZN_1_FLR_1 Exhaust Nodes,  !- Name
    Gym_ZN_1_FLR_1 Exhaust Fan Node;  !- Node 2 Name

  Fan:ZoneExhaust,
    Gym_ZN_1_FLR_1 Exhaust Fan,  !- Name
    Kitchen_Exhaust_SCH,     !- Availability Schedule Name
    1,                       !- Fan Total Efficiency
    0,                       !- Pressure Rise {Pa}
    0.544155402854338,  !- Maximum Flow Rate {m3/s}
    Gym_ZN_1_FLR_1 Exhaust Fan Node,  !- Air Inlet Node Name
    Gym_ZN_1_FLR_1 Exhaust Fan Outlet Node,  !- Air Outlet Node Name
    General,              !- End-Use Subcategory
    ,                        !- Flow Fraction Schedule Name
    ,                        !- System Availability Manager Coupling Mode
    ,                        !- Minimum Zone Temperature Limit Schedule Name
    ;                        !- Balanced Exhaust Fraction Schedule Name

  Fan:SystemModel,
    PSZ-AC_2:5_addAQ_Unitary_Package_fan,  !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    PSZ-AC_2:5 Mixed Air Outlet,  !- Air Inlet Node Name
    PSZ-AC_2:5 Supply Fan Outlet,  !- Air Outlet Node Name
    autosize,                !- Design Maximum Air Flow Rate
    Discrete,   !- Speed Control Method
    1,   !- Electric Power Minimum Flow Rate Fraction
622.5, !- Design Pressure Rise {Pa}
0.895, !- Motor Efficiency
    1.0,   ! Motor In Air Stream Fraction
    AUTOSIZE,   !- Design Electric Power Consumption
    TotalEfficiencyAndPressure,   !- Design Power Sizing Method
    ,   !- Electric Power Per Unit Flow Rate
    ,   !- Electric Power Per Unit Flow Rate Per Pressure
0.58175, !- Fan Total Efficiency
    ,   !- Electric Power Function of Flow Fraction Curve Name
622.5, !- Night Ventilation Mode Pressure Rise
    ,   !- Night Ventilation Mode Flow Fraction
    ,   !- Motor Loss Zone Name
    ,   !- Motor Loss Radiative Fraction
    General,                 !- End-Use Subcategory
    2,   !- Number of Speeds
    0.66,   !- Speed Flow Fraction
    0.4,   !- Electric Power Fraction
    1,   !- Speed Flow Fraction
    1;    !- Electric Power Fraction
  AirLoopHVAC:UnitarySystem,
    PSZ-AC_2:5_Unitary_Package_DX,  !- Name
    Load,                    !- Control Type
    Gym_ZN_1_FLR_1,              !- Controlling Zone or Thermostat Location
    None,                    !- Dehumidification Control Type
    Always_On,               !- Availability Schedule Name
    PSZ-AC_2:5 Mixed Air Outlet,  !- Air Inlet Node Name
    PSZ-AC_2:5 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    Fan:SystemModel,         !- Supply Fan Object Type
    PSZ-AC_2:5_addAQ_Unitary_Package_fan,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    HVACOperationSchd,       !- Supply Air Fan Operating Mode Schedule Name
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    PSZ-AC_2:5 Heating Coil,  !- Heating Coil Name
    1,                       !- DX Heating Coil Sizing Ratio
    Coil:Cooling:DX:MultiSpeed,  !- Cooling Coil Object Type
    PSZ-AC_2:5 Cooling Coil,  !- Cooling Coil Name
    No,                      !- Use DOAS DX Cooling Coil
    2,                       !- Minimum Supply Air Temperature {C}
    SensibleOnlyLoadControl, !- Latent Load Control
    ,                        !- Supplemental Heating Coil Object Type
    ,                        !- Supplemental Heating Coil Name
    SupplyAirFlowRate,       !- Cooling Supply Air Flow Rate Method
    AUTOSIZE,                !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- Heating Supply Air Flow Rate Method
    AUTOSIZE,                !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- No Load Supply Air Flow Rate Method
    AUTOSIZE,                !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
    AUTOSIZE,                !- Maximum Supply Air Temperature {C}
    ,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
    ,                     !- Maximum Cycling Rate {cycles/hr}
    ,                      !- Heat Pump Time Constant {s}
    ,                    !- Fraction of On-Cycle Power Use
    ,                      !- Heat Pump Fan Delay Time {s}
    ,                        !- Ancillary On-Cycle Electric Power {W}
    ,                        !- Ancillary Off-Cycle Electric Power {W}
    ,                        !- Design Heat Recovery Water Flow Rate {m3/s}
    ,                      !- Maximum Temperature for Heat Recovery {C}
    ,                        !- Heat Recovery Water Inlet Node Name
    ,                        !- Heat Recovery Water Outlet Node Name
    UnitarySystemPerformance:Multispeed,  !- Design Specification Multispeed Object Type
    PSZ-AC_2:5_Unitary_Package_DX_Perf;  !- Design Specification Multispeed Object Name

  UnitarySystemPerformance:Multispeed,
    PSZ-AC_2:5_Unitary_Package_DX_Perf,  !- Name
    2,                       !- Number of Speeds for Heating
    2,                       !- Number of Speeds for Cooling
    No,                      !- Single Mode Operation
    0.66,    !- No Load, heating, or Cooling Speed 1 Supply Air Flow Rate Ratio
    0.66,    !- No Load, heating, or Cooling Speed 1 Supply Air Flow Rate Ratio
    0.66,    !- No Load, heating, or Cooling Speed 1 Supply Air Flow Rate Ratio
    1,                       !- Heating Speed 2 Supply Air Flow Ratio
    1;                       !- Cooling Speed 2 Supply Air Flow Ratio

  Controller:OutdoorAir,
    PSZ-AC_2:5_OA_Controller,  !- Name
    PSZ-AC_2:5 OARelief Node,  !- Relief Air Outlet Node Name
    PSZ-AC_2:5 Supply Equipment Inlet Node,  !- Return Air Node Name
    PSZ-AC_2:5 Mixed Air Outlet,  !- Mixed Air Node Name
    PSZ-AC_2:5 OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
DifferentialDryBulb, !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithHeating,   !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_MotorizedDamper_Sched, !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ,      !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    ,                        !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    ,                        !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    ;                       !- Heat Recovery Bypass Control Type


  Controller:MechanicalVentilation,
    Gym_ZN_1_FLR_1_DCV,      !- Name
    MinOA_MotorizedDamper_Sched, !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation

    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Gym_ZN_1_FLR_1,    !- Zone 1 Name
    SZ DSOA Gym_ZN_1_FLR_1,  !- Design Specification Outdoor Air Object Name
    CM DSZAD Building;       !- Design Specification Zone Air Distribution Object Name


  AirLoopHVAC:ControllerList,
    PSZ-AC_2:5_OA_Controllers, !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PSZ-AC_2:5_OA_Controller;  !- Controller 1 Name



  AirLoopHVAC,
    PSZ-AC_2:5,                !- Name
    ,                        !- Controller List Name
    PSZ-AC_2:5 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    PSZ-AC_2:5 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PSZ-AC_2:5 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    PSZ-AC_2:5 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    PSZ-AC_2:5 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    PSZ-AC_2:5 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-AC_2:5_OA_Equipment,   !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PSZ-AC_2:5_OAMixing Box;   !- Component 1 Name


  AirLoopHVAC:OutdoorAirSystem,
    PSZ-AC_2:5_OA,             !- Name
    PSZ-AC_2:5_OA_Controllers, !- Controller List Name
    PSZ-AC_2:5_OA_Equipment;  !- Outdoor Air Equipment List Name

  OutdoorAir:Mixer,
    PSZ-AC_2:5_OAMixing Box,    !- Name
    PSZ-AC_2:5 Mixed Air Outlet,  !- Mixed Air Node Name
    PSZ-AC_2:5 OAInlet Node,  !- Outdoor Air Stream Node Name

    PSZ-AC_2:5 OARelief Node,  !- Relief Air Stream Node Name
    PSZ-AC_2:5 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  AirLoopHVAC:ZoneSplitter,
    PSZ-AC_2:5 Supply Air Splitter,  !- Name
    PSZ-AC_2:5 Zone Equipment Inlet Node,  !- Inlet Node Name
    Gym_ZN_1_FLR_1 ADU Inlet Node;  !- Outlet 1 Node Name

  AirLoopHVAC:SupplyPath,
    PSZ-AC_2:5,                !- Name
    PSZ-AC_2:5 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PSZ-AC_2:5 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    PSZ-AC_2:5 Return Air Mixer,  !- Name
    PSZ-AC_2:5 Zone Equipment Outlet Node,  !- Outlet Node Name
    Gym_ZN_1_FLR_1 Return Air Node;  !- Inlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    PSZ-AC_2:5 Return Air Path,!- Name
    PSZ-AC_2:5 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    PSZ-AC_2:5 Return Air Mixer;  !- Component 1 Name

  Branch,
    PSZ-AC_2:5 Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    PSZ-AC_2:5_OA,             !- Component 1 Name
    PSZ-AC_2:5 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    PSZ-AC_2:5 Mixed Air Outlet,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
    PSZ-AC_2:5_Unitary_Package_DX,  !- Component 2 Name
    PSZ-AC_2:5 Mixed Air Outlet,  !- Component 2 Inlet Node Name
    PSZ-AC_2:5 Supply Equipment Outlet Node;  !- Component 2 Outlet Node Name

  BranchList,
    PSZ-AC_2:5 Air Loop Branches,  !- Name
    PSZ-AC_2:5 Air Loop Main Branch;  !- Branch 1 Name

  NodeList,
    Gym_ZN_1_FLR_1 Inlet Nodes,     !- Name
    Gym_ZN_1_FLR_1 Direct Air Inlet Node;  !- Node 1 Name

  NodeList,
    PSZ-AC_2:5_OANode List,    !- Name
    PSZ-AC_2:5 OAInlet Node;  !- Node 1 Name

  OutdoorAir:NodeList,
    PSZ-AC_2:5_OANode List;    !- Node or NodeList Name 1

  AvailabilityManager:NightCycle,
    PSZ-AC_2:5 Availability Manager,  !- Name
    Always_On,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

  AvailabilityManagerAssignmentList,
    PSZ-AC_2:5 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    PSZ-AC_2:5 Availability Manager;  !- Availability Manager 1 Name

  SetpointManager:SingleZone:Heating,
    SupAirTemp MngrGym_ZN_1_FLR_1 - Htg,  !- Name
    Temperature,             !- Control Variable
    10,                      !- Minimum Supply Air Temperature {C}
    50,                      !- Maximum Supply Air Temperature {C}
    Gym_ZN_1_FLR_1,                 !- Control Zone Name
    Gym_ZN_1_FLR_1 Air Node,      !- Zone Node Name
    Gym_ZN_1_FLR_1 Direct Air Inlet Node,  !- Zone Inlet Node Name
    PSZ-AC_2:5 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:SingleZone:Cooling,
    SupAirTemp MngrGym_ZN_1_FLR_1 - Clg,  !- Name
    Temperature,             !- Control Variable
    10,                      !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    Gym_ZN_1_FLR_1,                 !- Control Zone Name
    Gym_ZN_1_FLR_1 Air Node,      !- Zone Node Name
    Gym_ZN_1_FLR_1 Direct Air Inlet Node,  !- Zone Inlet Node Name
    PSZ-AC_2:5 Zone Equipment Inlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-AC_2:5_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC_2:5 Zone Equipment Inlet Node,  !- Reference Setpoint Node Name
    PSZ-AC_2:5 Mixed Air Outlet,  !- Fan Inlet Node Name
    PSZ-AC_2:5 Supply Fan Outlet,  !- Fan Outlet Node Name
    PSZ-AC_2:5 Mixed Air Outlet;  !- Setpoint Node or NodeList Name




!-~~~~ ZoneMsc_tmpl: Kitchen_ZN_1_FLR_1 ~~~


  Sizing:Zone,
    Kitchen_ZN_1_FLR_1,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Kitchen_ZN_1_FLR_1,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.197745979007778,  !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ;                        !- Design Specification Zone Air Distribution Object Name

  DesignSpecification:OutdoorAir,
    SZ DSOA Kitchen_ZN_1_FLR_1,         !- Name
    Maximum,                 !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.005,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.197745979007778;  !- Outdoor Air Flow per Zone {m3/s}

  ZoneControl:Thermostat,
    Kitchen_ZN_1_FLR_1 Thermostat,      !- Name
    Kitchen_ZN_1_FLR_1,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Kitchen_ZN_1_FLR_1 Dual SP Control;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Kitchen_ZN_1_FLR_1 Dual SP Control,  !- Name
    HTGSETP_SCH_NO_OPTIMUM,          !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_NO_OPTIMUM;          !- Cooling Setpoint Temperature Schedule Name

!-~~~~ CCoil_tmpl ~~~

  Coil:Cooling:DX:MultiSpeed,
    PSZ-AC_1:6 Cooling Coil,  !- Name
    Always_On,               !- Availability Schedule Name
    PSZ-AC_1:6 Supply Fan Outlet,    !- Air Inlet Node Name
    PSZ-AC_1:6 Cooling Coil Outlet,   !- Air Outlet Node Name
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    ,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    No,                      !- Apply Part Load Fraction to Speeds Greater than 1
    No,                      !- Apply Latent Degradation to Speeds Greater than 1
    ,                        !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Basin Heater Capacity {W/K}
    2,                       !- Basin Heater Setpoint Temperature {C}
    ,                        !- Basin Heater Operating Schedule Name
    Electricity,             !- Fuel Type
    2,                       !- Number of Speeds
15054.88, !- Speed 1 Gross Rated Total Cooling Capacity {W}
0.73196, !- Speed 1 Gross Rated Sensible Heat Ratio
3.0, !- Speed 1 Gross Rated Cooling COP {W/W}
0.890413333333333, !- Speed 1 Rated Air Flow Rate {m3/s}
    0,                   !- Speed 1 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    SmDX_CapFT,              !- Speed 1 Total Cooling Capacity Function of Temperature Curve Name
    SmDX_CapFF,              !- Speed 1 Total Cooling Capacity Function of Flow Fraction Curve Name
    SmDX_EIRFT,              !- Speed 1 Energy Input Ratio Function of Temperature Curve Name
    SmDX_EIRFF,              !- Speed 1 Energy Input Ratio Function of Flow Fraction Curve Name
    SmDX_PLR,                !- Speed 1 Part Load Fraction Correlation Curve Name
    ,                        !- Speed 1 Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Speed 1 Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Speed 1 Maximum Cycling Rate {cycles/hr}
    ,                        !- Speed 1 Latent Capacity Time Constant {s}
    0.2,                     !- Speed 1 Rated Waste Heat Fraction of Power Input {dimensionless}
    ,                        !- Speed 1 Waste Heat Function of Temperature Curve Name
    0.9,                     !- Speed 1 Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Speed 1 Evaporative Condenser Air Flow Rate {m3/s}
    ,                        !- Speed 1 Rated Evaporative Condenser Pump Power Consumption {W}
30109.76, !- Speed 2 Gross Rated Total Cooling Capacity {W}
0.73196, !- Speed 2 Gross Rated Sensible Heat Ratio
3.0, !- Speed 2 Gross Rated Cooling COP {W/W}
1.33562, !- Speed 2 Rated Air Flow Rate {m3/s}
    0,                   !- Speed 2 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    SmDX_CapFT,              !- Speed 2 Total Cooling Capacity Function of Temperature Curve Name
    SmDX_CapFF,              !- Speed 2 Total Cooling Capacity Function of Flow Fraction Curve Name
    SmDX_EIRFT,              !- Speed 2 Energy Input Ratio Function of Temperature Curve Name
    SmDX_EIRFF,              !- Speed 2 Energy Input Ratio Function of Flow Fraction Curve Name
    SmDX_PLR,                !- Speed 2 Part Load Fraction Correlation Curve Name
    ,                        !- Speed 2 Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Speed 2 Ratio of Initial Moisture Evaporation Rate and steady state Latent Capacity {dimensionless}
    ,                        !- Speed 2 Maximum Cycling Rate {cycles/hr}
    ,                        !- Speed 2 Latent Capacity Time Constant {s}
    0.2,                     !- Speed 2 Rated Waste Heat Fraction of Power Input {dimensionless}
    ,                        !- Speed 2 Waste Heat Function of Temperature Curve Name
    0.9,                     !- Speed 2 Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Speed 2 Evaporative Condenser Air Flow Rate {m3/s}
    ;                        !- Speed 2 Rated Evaporative Condenser Pump Power Consumption {W}


!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:Fuel,
    PSZ-AC_1:6 Heating Coil,  !- Name
    Always_On,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
0.8, !- Burner Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    PSZ-AC_1:6 Cooling Coil Outlet,    !- Air Inlet Node Name
    PSZ-AC_1:6 Supply Equipment Outlet Node,   !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0.0,                     !- Parasitic Electric Load {W}
    ,                        !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}





!-~~~~ PSZ_tmpl: Kitchen_ZN_1_FLR_1 ~~~


  Sizing:System,
    PSZ-AC_1:6,           !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,       !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Kitchen_ZN_1_FLR_1 Direct Air,      !- Name
    Always_On,               !- Availability Schedule Name
    Kitchen_ZN_1_FLR_1 ADU Inlet Node,  !- Air Inlet Node Name
    Kitchen_ZN_1_FLR_1 Direct Air Inlet Node,  !- Air Outlet Node Name
    AUTOSIZE;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    Kitchen_ZN_1_FLR_1 PSZ ADU,       !- Name
    Kitchen_ZN_1_FLR_1 Direct Air Inlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    Kitchen_ZN_1_FLR_1 Direct Air; !- Air Terminal Name


  ZoneHVAC:EquipmentList,
    Kitchen_ZN_1_FLR_1 Equipment,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    Fan:ZoneExhaust,         !- Zone Equipment 1 Object Type
    Kitchen_ZN_1_FLR_1 Exhaust Fan,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    Kitchen_ZN_1_FLR_1 PSZ ADU,       !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentConnections,
    Kitchen_ZN_1_FLR_1,                 !- Zone Name
    Kitchen_ZN_1_FLR_1 Equipment,       !- Zone Conditioning Equipment List Name
    Kitchen_ZN_1_FLR_1 Inlet Nodes,     !- Zone Air Inlet Node or NodeList Name
    Kitchen_ZN_1_FLR_1 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    Kitchen_ZN_1_FLR_1 Air Node,      !- Zone Air Node Name
    Kitchen_ZN_1_FLR_1 Return Air Node;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Kitchen_ZN_1_FLR_1 Exhaust Nodes,  !- Name
    Kitchen_ZN_1_FLR_1 Exhaust Fan Node;  !- Node 2 Name

  Fan:ZoneExhaust,
    Kitchen_ZN_1_FLR_1 Exhaust Fan,  !- Name
    Kitchen_Exhaust_SCH,     !- Availability Schedule Name
    0.385,        !- Fan Total Efficiency
    125,                     !- Pressure Rise {Pa}
    2.1237634976969,  !- Maximum Flow Rate {m3/s}
    Kitchen_ZN_1_FLR_1 Exhaust Fan Node,  !- Air Inlet Node Name
    Kitchen_ZN_1_FLR_1 Exhaust Fan Outlet Node,  !- Air Outlet Node Name
    General,              !- End-Use Subcategory
    ,                        !- Flow Fraction Schedule Name
    ,                        !- System Availability Manager Coupling Mode
    ,                        !- Minimum Zone Temperature Limit Schedule Name
    Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule;  !- Balanced Exhaust Fraction Schedule Name

  Fan:SystemModel,
    PSZ-AC_1:6_addAQ_Unitary_Package_fan,  !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    PSZ-AC_1:6 Mixed Air Outlet,  !- Air Inlet Node Name
    PSZ-AC_1:6 Supply Fan Outlet,  !- Air Outlet Node Name
    autosize,                !- Design Maximum Air Flow Rate
    Discrete,   !- Speed Control Method
    1,   !- Electric Power Minimum Flow Rate Fraction
622.5, !- Design Pressure Rise {Pa}
0.865, !- Motor Efficiency
    1.0,   ! Motor In Air Stream Fraction
    AUTOSIZE,   !- Design Electric Power Consumption
    TotalEfficiencyAndPressure,   !- Design Power Sizing Method
    ,   !- Electric Power Per Unit Flow Rate
    ,   !- Electric Power Per Unit Flow Rate Per Pressure
0.56225, !- Fan Total Efficiency
    ,   !- Electric Power Function of Flow Fraction Curve Name
622.5, !- Night Ventilation Mode Pressure Rise
    ,   !- Night Ventilation Mode Flow Fraction
    ,   !- Motor Loss Zone Name
    ,   !- Motor Loss Radiative Fraction
    General,                 !- End-Use Subcategory
    2,   !- Number of Speeds
    0.66,   !- Speed Flow Fraction
    0.4,   !- Electric Power Fraction
    1,   !- Speed Flow Fraction
    1;    !- Electric Power Fraction
  AirLoopHVAC:UnitarySystem,
    PSZ-AC_1:6_Unitary_Package_DX,  !- Name
    Load,                    !- Control Type
    Kitchen_ZN_1_FLR_1,              !- Controlling Zone or Thermostat Location
    None,                    !- Dehumidification Control Type
    Always_On,               !- Availability Schedule Name
    PSZ-AC_1:6 Mixed Air Outlet,  !- Air Inlet Node Name
    PSZ-AC_1:6 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    Fan:SystemModel,         !- Supply Fan Object Type
    PSZ-AC_1:6_addAQ_Unitary_Package_fan,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    HVACOperationSchd,       !- Supply Air Fan Operating Mode Schedule Name
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    PSZ-AC_1:6 Heating Coil,  !- Heating Coil Name
    1,                       !- DX Heating Coil Sizing Ratio
    Coil:Cooling:DX:MultiSpeed,  !- Cooling Coil Object Type
    PSZ-AC_1:6 Cooling Coil,  !- Cooling Coil Name
    No,                      !- Use DOAS DX Cooling Coil
    2,                       !- Minimum Supply Air Temperature {C}
    SensibleOnlyLoadControl, !- Latent Load Control
    ,                        !- Supplemental Heating Coil Object Type
    ,                        !- Supplemental Heating Coil Name
    SupplyAirFlowRate,       !- Cooling Supply Air Flow Rate Method
    AUTOSIZE,                !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- Heating Supply Air Flow Rate Method
    AUTOSIZE,                !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- No Load Supply Air Flow Rate Method
    AUTOSIZE,                !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
    AUTOSIZE,                !- Maximum Supply Air Temperature {C}
    ,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
    ,                     !- Maximum Cycling Rate {cycles/hr}
    ,                      !- Heat Pump Time Constant {s}
    ,                    !- Fraction of On-Cycle Power Use
    ,                      !- Heat Pump Fan Delay Time {s}
    ,                        !- Ancillary On-Cycle Electric Power {W}
    ,                        !- Ancillary Off-Cycle Electric Power {W}
    ,                        !- Design Heat Recovery Water Flow Rate {m3/s}
    ,                      !- Maximum Temperature for Heat Recovery {C}
    ,                        !- Heat Recovery Water Inlet Node Name
    ,                        !- Heat Recovery Water Outlet Node Name
    UnitarySystemPerformance:Multispeed,  !- Design Specification Multispeed Object Type
    PSZ-AC_1:6_Unitary_Package_DX_Perf;  !- Design Specification Multispeed Object Name

  UnitarySystemPerformance:Multispeed,
    PSZ-AC_1:6_Unitary_Package_DX_Perf,  !- Name
    2,                       !- Number of Speeds for Heating
    2,                       !- Number of Speeds for Cooling
    No,                      !- Single Mode Operation
    0.66,    !- No Load, heating, or Cooling Speed 1 Supply Air Flow Rate Ratio
    0.66,    !- No Load, heating, or Cooling Speed 1 Supply Air Flow Rate Ratio
    0.66,    !- No Load, heating, or Cooling Speed 1 Supply Air Flow Rate Ratio
    1,                       !- Heating Speed 2 Supply Air Flow Ratio
    1;                       !- Cooling Speed 2 Supply Air Flow Ratio

  Controller:OutdoorAir,
    PSZ-AC_1:6_OA_Controller,  !- Name
    PSZ-AC_1:6 OARelief Node,  !- Relief Air Outlet Node Name
    PSZ-AC_1:6 Supply Equipment Inlet Node,  !- Return Air Node Name
    PSZ-AC_1:6 Mixed Air Outlet,  !- Mixed Air Node Name
    PSZ-AC_1:6 OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
DifferentialDryBulb, !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithHeating,   !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Kitchen_Exhaust_SCH, !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ,                        !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    ,                        !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    ,                        !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    ;                       !- Heat Recovery Bypass Control Type

  AirLoopHVAC:ControllerList,
    PSZ-AC_1:6_OA_Controllers, !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PSZ-AC_1:6_OA_Controller;  !- Controller 1 Name



  AirLoopHVAC,
    PSZ-AC_1:6,                !- Name
    ,                        !- Controller List Name
    PSZ-AC_1:6 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    PSZ-AC_1:6 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PSZ-AC_1:6 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    PSZ-AC_1:6 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    PSZ-AC_1:6 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    PSZ-AC_1:6 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-AC_1:6_OA_Equipment,   !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PSZ-AC_1:6_OAMixing Box;   !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem,
    PSZ-AC_1:6_OA,             !- Name
    PSZ-AC_1:6_OA_Controllers, !- Controller List Name
    PSZ-AC_1:6_OA_Equipment;  !- Outdoor Air Equipment List Name

  OutdoorAir:Mixer,
    PSZ-AC_1:6_OAMixing Box,    !- Name
    PSZ-AC_1:6 Mixed Air Outlet,  !- Mixed Air Node Name
    PSZ-AC_1:6 OAInlet Node,  !- Outdoor Air Stream Node Name
    PSZ-AC_1:6 OARelief Node,  !- Relief Air Stream Node Name
    PSZ-AC_1:6 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  AirLoopHVAC:ZoneSplitter,
    PSZ-AC_1:6 Supply Air Splitter,  !- Name
    PSZ-AC_1:6 Zone Equipment Inlet Node,  !- Inlet Node Name
    Kitchen_ZN_1_FLR_1 ADU Inlet Node;  !- Outlet 1 Node Name

  AirLoopHVAC:SupplyPath,
    PSZ-AC_1:6,                !- Name
    PSZ-AC_1:6 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PSZ-AC_1:6 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    PSZ-AC_1:6 Return Air Mixer,  !- Name
    PSZ-AC_1:6 Zone Equipment Outlet Node,  !- Outlet Node Name
    Kitchen_ZN_1_FLR_1 Return Air Node;  !- Inlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    PSZ-AC_1:6 Return Air Path,!- Name
    PSZ-AC_1:6 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    PSZ-AC_1:6 Return Air Mixer;  !- Component 1 Name

  Branch,
    PSZ-AC_1:6 Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    PSZ-AC_1:6_OA,             !- Component 1 Name
    PSZ-AC_1:6 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    PSZ-AC_1:6 Mixed Air Outlet,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
    PSZ-AC_1:6_Unitary_Package_DX,  !- Component 2 Name
    PSZ-AC_1:6 Mixed Air Outlet,  !- Component 2 Inlet Node Name
    PSZ-AC_1:6 Supply Equipment Outlet Node;  !- Component 2 Outlet Node Name

  BranchList,
    PSZ-AC_1:6 Air Loop Branches,  !- Name
    PSZ-AC_1:6 Air Loop Main Branch;  !- Branch 1 Name

  NodeList,
    Kitchen_ZN_1_FLR_1 Inlet Nodes,     !- Name
    Kitchen_ZN_1_FLR_1 Direct Air Inlet Node;  !- Node 1 Name

  NodeList,
    PSZ-AC_1:6_OANode List,    !- Name
    PSZ-AC_1:6 OAInlet Node;  !- Node 1 Name

  OutdoorAir:NodeList,
    PSZ-AC_1:6_OANode List;    !- Node or NodeList Name 1

  AvailabilityManager:NightCycle,
    PSZ-AC_1:6 Availability Manager,  !- Name
    Always_On,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

  AvailabilityManagerAssignmentList,
    PSZ-AC_1:6 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    PSZ-AC_1:6 Availability Manager;  !- Availability Manager 1 Name

  SetpointManager:SingleZone:Heating,
    SupAirTemp MngrKitchen_ZN_1_FLR_1 - Htg,  !- Name
    Temperature,             !- Control Variable
    10,                      !- Minimum Supply Air Temperature {C}
    50,                      !- Maximum Supply Air Temperature {C}
    Kitchen_ZN_1_FLR_1,                 !- Control Zone Name
    Kitchen_ZN_1_FLR_1 Air Node,      !- Zone Node Name
    Kitchen_ZN_1_FLR_1 Direct Air Inlet Node,  !- Zone Inlet Node Name
    PSZ-AC_1:6 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:SingleZone:Cooling,
    SupAirTemp MngrKitchen_ZN_1_FLR_1 - Clg,  !- Name
    Temperature,             !- Control Variable
    10,                      !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    Kitchen_ZN_1_FLR_1,                 !- Control Zone Name
    Kitchen_ZN_1_FLR_1 Air Node,      !- Zone Node Name
    Kitchen_ZN_1_FLR_1 Direct Air Inlet Node,  !- Zone Inlet Node Name
    PSZ-AC_1:6 Zone Equipment Inlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-AC_1:6_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC_1:6 Zone Equipment Inlet Node,  !- Reference Setpoint Node Name
    PSZ-AC_1:6 Mixed Air Outlet,  !- Fan Inlet Node Name
    PSZ-AC_1:6 Supply Fan Outlet,  !- Fan Outlet Node Name
    PSZ-AC_1:6 Mixed Air Outlet;  !- Setpoint Node or NodeList Name


!-~~~~ ZoneMsc_tmpl: Cafeteria_ZN_1_FLR_1 ~~~


  Sizing:Zone,
    Cafeteria_ZN_1_FLR_1,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Cafeteria_ZN_1_FLR_1,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ;                        !- Design Specification Zone Air Distribution Object Name

!    PSZ_AC_2_7_ERV = Yes
!    PSZ_AC_2_7_ERV_power = 1117.76915

!  Cafeteria_ZN_1_FLR_1_DCV = No



  DesignSpecification:OutdoorAir,
    SZ DSOA Cafeteria_ZN_1_FLR_1,         !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.005,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}


  ZoneControl:Thermostat,
    Cafeteria_ZN_1_FLR_1 Thermostat,      !- Name
    Cafeteria_ZN_1_FLR_1,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Cafeteria_ZN_1_FLR_1 Dual SP Control;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Cafeteria_ZN_1_FLR_1 Dual SP Control,  !- Name
    HTGSETP_SCH_NO_OPTIMUM,          !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_NO_OPTIMUM;          !- Cooling Setpoint Temperature Schedule Name

!-~~~~ CCoil_tmpl ~~~

  Coil:Cooling:DX:MultiSpeed,
    PSZ-AC_2:7 Cooling Coil,  !- Name
    Always_On,               !- Availability Schedule Name
    PSZ-AC_2:7 Supply Fan Outlet,    !- Air Inlet Node Name
    PSZ-AC_2:7 Cooling Coil Outlet,   !- Air Outlet Node Name
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    ,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    No,                      !- Apply Part Load Fraction to Speeds Greater than 1
    No,                      !- Apply Latent Degradation to Speeds Greater than 1
    ,                        !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Basin Heater Capacity {W/K}
    2,                       !- Basin Heater Setpoint Temperature {C}
    ,                        !- Basin Heater Operating Schedule Name
    Electricity,             !- Fuel Type
    2,                       !- Number of Speeds
27902.71, !- Speed 1 Gross Rated Total Cooling Capacity {W}
0.70108, !- Speed 1 Gross Rated Sensible Heat Ratio
3.0, !- Speed 1 Gross Rated Cooling COP {W/W}
1.49818666666667, !- Speed 1 Rated Air Flow Rate {m3/s}
    0,                   !- Speed 1 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    SmDX_CapFT,              !- Speed 1 Total Cooling Capacity Function of Temperature Curve Name
    SmDX_CapFF,              !- Speed 1 Total Cooling Capacity Function of Flow Fraction Curve Name
    SmDX_EIRFT,              !- Speed 1 Energy Input Ratio Function of Temperature Curve Name
    SmDX_EIRFF,              !- Speed 1 Energy Input Ratio Function of Flow Fraction Curve Name
    SmDX_PLR,                !- Speed 1 Part Load Fraction Correlation Curve Name
    ,                        !- Speed 1 Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Speed 1 Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Speed 1 Maximum Cycling Rate {cycles/hr}
    ,                        !- Speed 1 Latent Capacity Time Constant {s}
    0.2,                     !- Speed 1 Rated Waste Heat Fraction of Power Input {dimensionless}
    ,                        !- Speed 1 Waste Heat Function of Temperature Curve Name
    0.9,                     !- Speed 1 Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Speed 1 Evaporative Condenser Air Flow Rate {m3/s}
    ,                        !- Speed 1 Rated Evaporative Condenser Pump Power Consumption {W}
55805.42, !- Speed 2 Gross Rated Total Cooling Capacity {W}
0.70108, !- Speed 2 Gross Rated Sensible Heat Ratio
3.0, !- Speed 2 Gross Rated Cooling COP {W/W}
2.24728, !- Speed 2 Rated Air Flow Rate {m3/s}
    0,                   !- Speed 2 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    SmDX_CapFT,              !- Speed 2 Total Cooling Capacity Function of Temperature Curve Name
    SmDX_CapFF,              !- Speed 2 Total Cooling Capacity Function of Flow Fraction Curve Name
    SmDX_EIRFT,              !- Speed 2 Energy Input Ratio Function of Temperature Curve Name
    SmDX_EIRFF,              !- Speed 2 Energy Input Ratio Function of Flow Fraction Curve Name
    SmDX_PLR,                !- Speed 2 Part Load Fraction Correlation Curve Name
    ,                        !- Speed 2 Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Speed 2 Ratio of Initial Moisture Evaporation Rate and steady state Latent Capacity {dimensionless}
    ,                        !- Speed 2 Maximum Cycling Rate {cycles/hr}
    ,                        !- Speed 2 Latent Capacity Time Constant {s}
    0.2,                     !- Speed 2 Rated Waste Heat Fraction of Power Input {dimensionless}
    ,                        !- Speed 2 Waste Heat Function of Temperature Curve Name
    0.9,                     !- Speed 2 Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Speed 2 Evaporative Condenser Air Flow Rate {m3/s}
    ;                        !- Speed 2 Rated Evaporative Condenser Pump Power Consumption {W}


!-~~~~ HCoil_tmpl ~~~

  Coil:Heating:Fuel,
    PSZ-AC_2:7 Heating Coil,  !- Name
    Always_On,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
0.8, !- Burner Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    PSZ-AC_2:7 Cooling Coil Outlet,    !- Air Inlet Node Name
    PSZ-AC_2:7 Supply Equipment Outlet Node,   !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0.0,                     !- Parasitic Electric Load {W}
    ,                        !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}





!-~~~~ PSZ_tmpl: Cafeteria_ZN_1_FLR_1 ~~~


  Sizing:System,
    PSZ-AC_2:7,           !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,       !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Cafeteria_ZN_1_FLR_1 Direct Air,      !- Name
    Always_On,               !- Availability Schedule Name
    Cafeteria_ZN_1_FLR_1 ADU Inlet Node,  !- Air Inlet Node Name
    Cafeteria_ZN_1_FLR_1 Direct Air Inlet Node,  !- Air Outlet Node Name
    AUTOSIZE;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    Cafeteria_ZN_1_FLR_1 PSZ ADU,       !- Name
    Cafeteria_ZN_1_FLR_1 Direct Air Inlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    Cafeteria_ZN_1_FLR_1 Direct Air; !- Air Terminal Name


  ZoneHVAC:EquipmentList,
    Cafeteria_ZN_1_FLR_1 Equipment,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    Fan:ZoneExhaust,         !- Zone Equipment 1 Object Type
    Cafeteria_ZN_1_FLR_1 Exhaust Fan,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    Cafeteria_ZN_1_FLR_1 PSZ ADU,       !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentConnections,
    Cafeteria_ZN_1_FLR_1,                 !- Zone Name
    Cafeteria_ZN_1_FLR_1 Equipment,       !- Zone Conditioning Equipment List Name
    Cafeteria_ZN_1_FLR_1 Inlet Nodes,     !- Zone Air Inlet Node or NodeList Name
    Cafeteria_ZN_1_FLR_1 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    Cafeteria_ZN_1_FLR_1 Air Node,      !- Zone Air Node Name
    Cafeteria_ZN_1_FLR_1 Return Air Node;  !- Zone Return Air Node or NodeList Name

  NodeList,
    Cafeteria_ZN_1_FLR_1 Exhaust Nodes,  !- Name
    Cafeteria_ZN_1_FLR_1 Exhaust Fan Node;  !- Node 2 Name

  Fan:ZoneExhaust,
    Cafeteria_ZN_1_FLR_1 Exhaust Fan,  !- Name
    Kitchen_Exhaust_SCH,     !- Availability Schedule Name
    1,                       !- Fan Total Efficiency
    0,                       !- Pressure Rise {Pa}
    1.38186211583478,  !- Maximum Flow Rate {m3/s}
    Cafeteria_ZN_1_FLR_1 Exhaust Fan Node,  !- Air Inlet Node Name
    Cafeteria_ZN_1_FLR_1 Exhaust Fan Outlet Node,  !- Air Outlet Node Name
    General,              !- End-Use Subcategory
    ,                        !- Flow Fraction Schedule Name
    ,                        !- System Availability Manager Coupling Mode
    ,                        !- Minimum Zone Temperature Limit Schedule Name
    ;                        !- Balanced Exhaust Fraction Schedule Name

  Fan:SystemModel,
    PSZ-AC_2:7_addAQ_Unitary_Package_fan,  !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    PSZ-AC_2:7 Mixed Air Outlet,  !- Air Inlet Node Name
    PSZ-AC_2:7 Supply Fan Outlet,  !- Air Outlet Node Name
    autosize,                !- Design Maximum Air Flow Rate
    Discrete,   !- Speed Control Method
    1,   !- Electric Power Minimum Flow Rate Fraction
622.5, !- Design Pressure Rise {Pa}
0.895, !- Motor Efficiency
    1.0,   ! Motor In Air Stream Fraction
    AUTOSIZE,   !- Design Electric Power Consumption
    TotalEfficiencyAndPressure,   !- Design Power Sizing Method
    ,   !- Electric Power Per Unit Flow Rate
    ,   !- Electric Power Per Unit Flow Rate Per Pressure
0.58175, !- Fan Total Efficiency
    ,   !- Electric Power Function of Flow Fraction Curve Name
622.5, !- Night Ventilation Mode Pressure Rise
    ,   !- Night Ventilation Mode Flow Fraction
    ,   !- Motor Loss Zone Name
    ,   !- Motor Loss Radiative Fraction
    General,                 !- End-Use Subcategory
    2,   !- Number of Speeds
    0.66,   !- Speed Flow Fraction
    0.4,   !- Electric Power Fraction
    1,   !- Speed Flow Fraction
    1;    !- Electric Power Fraction
  AirLoopHVAC:UnitarySystem,
    PSZ-AC_2:7_Unitary_Package_DX,  !- Name
    Load,                    !- Control Type
    Cafeteria_ZN_1_FLR_1,              !- Controlling Zone or Thermostat Location
    None,                    !- Dehumidification Control Type
    Always_On,               !- Availability Schedule Name
    PSZ-AC_2:7 Mixed Air Outlet,  !- Air Inlet Node Name
    PSZ-AC_2:7 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    Fan:SystemModel,         !- Supply Fan Object Type
    PSZ-AC_2:7_addAQ_Unitary_Package_fan,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    HVACOperationSchd,       !- Supply Air Fan Operating Mode Schedule Name
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    PSZ-AC_2:7 Heating Coil,  !- Heating Coil Name
    1,                       !- DX Heating Coil Sizing Ratio
    Coil:Cooling:DX:MultiSpeed,  !- Cooling Coil Object Type
    PSZ-AC_2:7 Cooling Coil,  !- Cooling Coil Name
    No,                      !- Use DOAS DX Cooling Coil
    2,                       !- Minimum Supply Air Temperature {C}
    SensibleOnlyLoadControl, !- Latent Load Control
    ,                        !- Supplemental Heating Coil Object Type
    ,                        !- Supplemental Heating Coil Name
    SupplyAirFlowRate,       !- Cooling Supply Air Flow Rate Method
    AUTOSIZE,                !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- Heating Supply Air Flow Rate Method
    AUTOSIZE,                !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- No Load Supply Air Flow Rate Method
    AUTOSIZE,                !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
    AUTOSIZE,                !- Maximum Supply Air Temperature {C}
    ,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
    ,                     !- Maximum Cycling Rate {cycles/hr}
    ,                      !- Heat Pump Time Constant {s}
    ,                    !- Fraction of On-Cycle Power Use
    ,                      !- Heat Pump Fan Delay Time {s}
    ,                        !- Ancillary On-Cycle Electric Power {W}
    ,                        !- Ancillary Off-Cycle Electric Power {W}
    ,                        !- Design Heat Recovery Water Flow Rate {m3/s}
    ,                      !- Maximum Temperature for Heat Recovery {C}
    ,                        !- Heat Recovery Water Inlet Node Name
    ,                        !- Heat Recovery Water Outlet Node Name
    UnitarySystemPerformance:Multispeed,  !- Design Specification Multispeed Object Type
    PSZ-AC_2:7_Unitary_Package_DX_Perf;  !- Design Specification Multispeed Object Name

  UnitarySystemPerformance:Multispeed,
    PSZ-AC_2:7_Unitary_Package_DX_Perf,  !- Name
    2,                       !- Number of Speeds for Heating
    2,                       !- Number of Speeds for Cooling
    No,                      !- Single Mode Operation
    0.66,    !- No Load, heating, or Cooling Speed 1 Supply Air Flow Rate Ratio
    0.66,    !- No Load, heating, or Cooling Speed 1 Supply Air Flow Rate Ratio
    0.66,    !- No Load, heating, or Cooling Speed 1 Supply Air Flow Rate Ratio
    1,                       !- Heating Speed 2 Supply Air Flow Ratio
    1;                       !- Cooling Speed 2 Supply Air Flow Ratio

  Controller:OutdoorAir,
    PSZ-AC_2:7_OA_Controller,  !- Name
    PSZ-AC_2:7 OARelief Node,  !- Relief Air Outlet Node Name
    PSZ-AC_2:7 Supply Equipment Inlet Node,  !- Return Air Node Name
    PSZ-AC_2:7 Mixed Air Outlet,  !- Mixed Air Node Name
    PSZ-AC_2:7 OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
DifferentialDryBulb, !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithHeating,   !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_MotorizedDamper_Sched, !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    ,                        !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    ,                        !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    ;                       !- Heat Recovery Bypass Control Type


  Controller:MechanicalVentilation,
    Cafeteria_ZN_1_FLR_1_DCV,  !- Name
    MinOA_MotorizedDamper_Sched, !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation

    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Cafeteria_ZN_1_FLR_1,    !- Zone 1 Name
    SZ DSOA Cafeteria_ZN_1_FLR_1,  !- Design Specification Outdoor Air Object Name
    CM DSZAD Building;       !- Design Specification Zone Air Distribution Object Name


  AirLoopHVAC:ControllerList,
    PSZ-AC_2:7_OA_Controllers, !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PSZ-AC_2:7_OA_Controller;  !- Controller 1 Name



  AirLoopHVAC,
    PSZ-AC_2:7,                !- Name
    ,                        !- Controller List Name
    PSZ-AC_2:7 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    PSZ-AC_2:7 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PSZ-AC_2:7 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    PSZ-AC_2:7 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    PSZ-AC_2:7 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    PSZ-AC_2:7 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-AC_2:7_OA_Equipment,   !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PSZ-AC_2:7_OAMixing Box;   !- Component 1 Name


  AirLoopHVAC:OutdoorAirSystem,
    PSZ-AC_2:7_OA,             !- Name
    PSZ-AC_2:7_OA_Controllers, !- Controller List Name
    PSZ-AC_2:7_OA_Equipment;  !- Outdoor Air Equipment List Name

  OutdoorAir:Mixer,
    PSZ-AC_2:7_OAMixing Box,    !- Name
    PSZ-AC_2:7 Mixed Air Outlet,  !- Mixed Air Node Name
    PSZ-AC_2:7 OAInlet Node,  !- Outdoor Air Stream Node Name

    PSZ-AC_2:7 OARelief Node,  !- Relief Air Stream Node Name
    PSZ-AC_2:7 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  AirLoopHVAC:ZoneSplitter,
    PSZ-AC_2:7 Supply Air Splitter,  !- Name
    PSZ-AC_2:7 Zone Equipment Inlet Node,  !- Inlet Node Name
    Cafeteria_ZN_1_FLR_1 ADU Inlet Node;  !- Outlet 1 Node Name

  AirLoopHVAC:SupplyPath,
    PSZ-AC_2:7,                !- Name
    PSZ-AC_2:7 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PSZ-AC_2:7 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    PSZ-AC_2:7 Return Air Mixer,  !- Name
    PSZ-AC_2:7 Zone Equipment Outlet Node,  !- Outlet Node Name
    Cafeteria_ZN_1_FLR_1 Return Air Node;  !- Inlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    PSZ-AC_2:7 Return Air Path,!- Name
    PSZ-AC_2:7 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    PSZ-AC_2:7 Return Air Mixer;  !- Component 1 Name

  Branch,
    PSZ-AC_2:7 Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    PSZ-AC_2:7_OA,             !- Component 1 Name
    PSZ-AC_2:7 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    PSZ-AC_2:7 Mixed Air Outlet,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
    PSZ-AC_2:7_Unitary_Package_DX,  !- Component 2 Name
    PSZ-AC_2:7 Mixed Air Outlet,  !- Component 2 Inlet Node Name
    PSZ-AC_2:7 Supply Equipment Outlet Node;  !- Component 2 Outlet Node Name

  BranchList,
    PSZ-AC_2:7 Air Loop Branches,  !- Name
    PSZ-AC_2:7 Air Loop Main Branch;  !- Branch 1 Name

  NodeList,
    Cafeteria_ZN_1_FLR_1 Inlet Nodes,     !- Name
    Cafeteria_ZN_1_FLR_1 Direct Air Inlet Node;  !- Node 1 Name

  NodeList,
    PSZ-AC_2:7_OANode List,    !- Name
    PSZ-AC_2:7 OAInlet Node;  !- Node 1 Name

  OutdoorAir:NodeList,
    PSZ-AC_2:7_OANode List;    !- Node or NodeList Name 1

  AvailabilityManager:NightCycle,
    PSZ-AC_2:7 Availability Manager,  !- Name
    Always_On,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

  AvailabilityManagerAssignmentList,
    PSZ-AC_2:7 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    PSZ-AC_2:7 Availability Manager;  !- Availability Manager 1 Name

  SetpointManager:SingleZone:Heating,
    SupAirTemp MngrCafeteria_ZN_1_FLR_1 - Htg,  !- Name
    Temperature,             !- Control Variable
    10,                      !- Minimum Supply Air Temperature {C}
    50,                      !- Maximum Supply Air Temperature {C}
    Cafeteria_ZN_1_FLR_1,                 !- Control Zone Name
    Cafeteria_ZN_1_FLR_1 Air Node,      !- Zone Node Name
    Cafeteria_ZN_1_FLR_1 Direct Air Inlet Node,  !- Zone Inlet Node Name
    PSZ-AC_2:7 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:SingleZone:Cooling,
    SupAirTemp MngrCafeteria_ZN_1_FLR_1 - Clg,  !- Name
    Temperature,             !- Control Variable
    10,                      !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    Cafeteria_ZN_1_FLR_1,                 !- Control Zone Name
    Cafeteria_ZN_1_FLR_1 Air Node,      !- Zone Node Name
    Cafeteria_ZN_1_FLR_1 Direct Air Inlet Node,  !- Zone Inlet Node Name
    PSZ-AC_2:7 Zone Equipment Inlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-AC_2:7_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC_2:7 Zone Equipment Inlet Node,  !- Reference Setpoint Node Name
    PSZ-AC_2:7 Mixed Air Outlet,  !- Fan Inlet Node Name
    PSZ-AC_2:7 Supply Fan Outlet,  !- Fan Outlet Node Name
    PSZ-AC_2:7 Mixed Air Outlet;  !- Setpoint Node or NodeList Name




!-~~~~ SWHHeater_tmpl (bottom section) ~~~


!-~~~~ SWHHeater_tmpl ~~~

  WaterHeater:Mixed,
    SWHSys1 Water Heater,    !- Name
    0.75708,                 !- Tank Volume {m3}
    SHWSys1 Water Heater Setpoint Temperature Schedule Name,  !- Setpoint Temperature Schedule Name
    2,                       !- Deadband Temperature Difference {deltaC}
    82.2222,                 !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    58614.21,                !- Heater Maximum Capacity {W}
    ,                        !- Heater Minimum Capacity {W}
    ,                        !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    NATURALGAS,              !- Heater Fuel Type
    0.805126720043402,               !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    970.33,       !- Off Cycle Parasitic Fuel Consumption Rate {W}
    NATURALGAS,              !- Off Cycle Parasitic Fuel Type
    0,                       !- Off Cycle Parasitic Heat Fraction to Tank
    970.33,       !- On Cycle Parasitic Fuel Consumption Rate {W}
    NATURALGAS,              !- On Cycle Parasitic Fuel Type
    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    zone,                    !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    MECH_ZN_1_FLR_1,         !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    9.64328650469705,               !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- Off Cycle Loss Fraction to Zone
    9.64328650469705,               !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- On Cycle Loss Fraction to Zone
    ,                        !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    SWHSys1 Pump-Water HeaterNode,  !- Use Side Inlet Node Name
    SWHSys1 Supply Equipment Outlet Node,  !- Use Side Outlet Node Name
    1,                       !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1,                       !- Source Side Effectiveness
    AUTOSIZE,                !- Use Side Design Flow Rate {m3/s}
    AUTOSIZE,                !- Source Side Design Flow Rate {m3/s}
    1.5;                     !- Indirect Water Heating Recovery Time {hr}


!-~~~~ SWHLoops_tmpl ~~~

!-   ===========  All objects for service water heating system loops ===========
  Sizing:Plant,
    SWHSys1,                 !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    60,                      !- Design Loop Exit Temperature {C}
    5.0;                     !- Loop Design Temperature Difference {deltaC}

  PlantLoop,
    SWHSys1,                 !- Name
    WATER,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    SWHSys1 Loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name
    SWHSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    60,                      !- Maximum Loop Temperature {C}
    10.0,                    !- Minimum Loop Temperature {C}
    AUTOSIZE,                !- Maximum Loop Flow Rate {m3/s}
    0.0,                     !- Minimum Loop Flow Rate {m3/s}
    AUTOSIZE,                !- Plant Loop Volume {m3}
    SWHSys1 Supply Inlet Node,  !- Plant Side Inlet Node Name
    SWHSys1 Supply Outlet Node,  !- Plant Side Outlet Node Name
    SWHSys1 Supply Branches, !- Plant Side Branch List Name
    SWHSys1 Supply Connectors,  !- Plant Side Connector List Name
    SWHSys1 Demand Inlet Node,  !- Demand Side Inlet Node Name
    SWHSys1 Demand Outlet Node,  !- Demand Side Outlet Node Name
    SWHSys1 Demand Branches, !- Demand Side Branch List Name
    SWHSys1 Demand Connectors,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

  Pump:ConstantSpeed,
    SWHSys1 Pump,            !- Name
    SWHSys1 Supply Inlet Node,  !- Inlet Node Name
    SWHSys1 Pump-Water HeaterNodeviaConnector,  !- Outlet Node Name
    autosize,                !- Design Flow Rate {m3/s}
    29891,        !- Design Pump Head {Pa}
    AUTOSIZE,                !- Design Power Consumption {W}
    0.3,                     !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent;            !- Pump Control Type

  BranchList,
    SWHSys1 Supply Branches, !- Name
    SWHSys1 Supply Inlet Branch,  !- Branch 1 Name
    SWHSys1 Supply Equipment Branch,  !- Branch 2 Name
    SWHSys1 Supply Equipment Bypass Branch,  !- Branch 3 Name
    SWHSys1 Supply Outlet Branch;  !- Branch 4 Name

  Branch,
    SWHSys1 Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:ConstantSpeed,      !- Component 1 Object Type
    SWHSys1 Pump,            !- Component 1 Name
    SWHSys1 Supply Inlet Node,  !- Component 1 Inlet Node Name
    SWHSys1 Pump-Water HeaterNodeviaConnector;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Supply Equipment Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    SWHSys1 Water Heater,    !- Component 1 Name
    SWHSys1 Pump-Water HeaterNode,  !- Component 1 Inlet Node Name
    SWHSys1 Supply Equipment Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Supply Equipment Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SWHSys1 Supply Equipment Bypass Pipe,  !- Component 1 Name
    SWHSys1 Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
    SWHSys1 Supply Equip Bypass Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SWHSys1 Supply Outlet Pipe,  !- Component 1 Name
    SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe,  !- Component 1 Inlet Node Name
    SWHSys1 Supply Outlet Node;  !- Component 1 Outlet Node Name

  BranchList,
    SWHSys1 Demand Branches, !- Name
    SWHSys1 Demand Inlet Branch,  !- Inlet Branch Name
    SWH Demand Load Branch Bath_ZN_1_FLR_1 SWH_default,  !- Branch 1 Name
    SWH Demand Load Branch Kitchen_ZN_1_FLR_1 SWH_default,  !- Branch 2 Name
    SWHSys1 Demand Bypass Branch,  !- Branch N Name
    SWHSys1 Demand Outlet Branch;  !- Branch N Name

  Branch,
    SWHSys1 Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SWHSys1 Demand Inlet Pipe,  !- Component 1 Name
    SWHSys1 Demand Inlet Node,  !- Component 1 Inlet Node Name
    SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SWHSys1 Demand Bypass Pipe,  !- Component 1 Name
    SWHSys1 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    SWHSys1 Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SWHSys1 Demand Outlet Pipe,  !- Component 1 Name
    SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe,  !- Component 1 Inlet Node Name
    SWHSys1 Demand Outlet Node;  !- Component 1 Outlet Node Name

  Connector:Splitter,
    SWHSys1 Supply Splitter, !- Name
    SWHSys1 Supply Inlet Branch,  !- Inlet Branch Name
    SWHSys1 Supply Equipment Branch,  !- Outlet Branch 1 Name
    SWHSys1 Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name

  Connector:Splitter,
    SWHSys1 Demand Splitter, !- Name
    SWHSys1 Demand Inlet Branch,  !- Inlet Branch Name
    SWH Demand Load Branch Bath_ZN_1_FLR_1 SWH_default,  !- Branch 1 Name
    SWH Demand Load Branch Kitchen_ZN_1_FLR_1 SWH_default,  !- Branch 2 Name
    SWHSys1 Demand Bypass Branch;  !- Outlet Branch N Name

  Connector:Mixer,
    SWHSys1 Supply Mixer,    !- Name
    SWHSys1 Supply Outlet Branch,  !- Outlet Branch Name
    SWHSys1 Supply Equipment Branch,  !- Inlet Branch 1 Name
    SWHSys1 Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name

  Connector:Mixer,
    SWHSys1 Demand Mixer,    !- Name
    SWHSys1 Demand Outlet Branch,  !- Outlet Branch Name
    SWH Demand Load Branch Bath_ZN_1_FLR_1 SWH_default,  !- Branch 1 Name
    SWH Demand Load Branch Kitchen_ZN_1_FLR_1 SWH_default,  !- Branch 2 Name
    SWHSys1 Demand Bypass Branch;  !- Inlet Branch N Name

  ConnectorList,
    SWHSys1 Supply Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    SWHSys1 Supply Splitter, !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    SWHSys1 Supply Mixer;    !- Connector 2 Name

  ConnectorList,
    SWHSys1 Demand Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    SWHSys1 Demand Splitter, !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    SWHSys1 Demand Mixer;    !- Connector 2 Name

  Pipe:Adiabatic,
    SWHSys1 Supply Equipment Bypass Pipe,  !- Name
    SWHSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name
    SWHSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    SWHSys1 Supply Outlet Pipe,  !- Name
    SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe,  !- Inlet Node Name
    SWHSys1 Supply Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    SWHSys1 Demand Inlet Pipe,  !- Name
    SWHSys1 Demand Inlet Node,  !- Inlet Node Name
    SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer;  !- Outlet Node Name

  Pipe:Adiabatic,
    SWHSys1 Demand Bypass Pipe,  !- Name
    SWHSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    SWHSys1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    SWHSys1 Demand Outlet Pipe,  !- Name
    SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe,  !- Inlet Node Name
    SWHSys1 Demand Outlet Node;  !- Outlet Node Name


  PlantEquipmentList,
    SWHSys1 Equipment List,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    SWHSys1 Water Heater;    !- Equipment 1 Name

  PlantEquipmentOperation:HeatingLoad,
    SWHSys1 Operation Scheme,!- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    SWHSys1 Equipment List;  !- Range 1 Equipment List Name

  PlantEquipmentOperationSchemes,
    SWHSys1 Loop Operation Scheme List,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    SWHSys1 Operation Scheme,!- Control Scheme 1 Name
    PlantOnSched;            !- Control Scheme 1 Schedule Name

  SetpointManager:Scheduled,
    SWHSys1 Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    SHWSys1-Loop-Temp-Schedule,  !- Schedule Name
    SWHSys1 Supply Outlet Node;  !- Setpoint Node or NodeList Name

!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    Bath_ZN_1_FLR_1 SWH_default,  !- Name
    WaterUse,             !- End-Use Subcategory
    2.63888888888889e-07,  !- Peak Flow Rate {m3/s}
    BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
    Bath_ZN_1_FLR_1 SHW_default Temp Sched,  !- Target Temperature Schedule Name
    Bath_ZN_1_FLR_1 SHW_default Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Bath_ZN_1_FLR_1,         !- Zone Name
    Bath_ZN_1_FLR_1 SHW_default Sensible fract sched,  !- Sensible Fraction Schedule Name
    Bath_ZN_1_FLR_1 SHW_default Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    Bath_ZN_1_FLR_1 SWH_default,  !- Name
    Bath_ZN_1_FLR_1 SWH_default Water Inlet Node,  !- Inlet Node Name
    Bath_ZN_1_FLR_1 SWH_default Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Bath_ZN_1_FLR_1 SWH_default;  !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch Bath_ZN_1_FLR_1 SWH_default,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Bath_ZN_1_FLR_1 SWH_default,  !- Component 1 Name
    Bath_ZN_1_FLR_1 SWH_default Water Inlet Node,  !- Component 1 Inlet Node Name
    Bath_ZN_1_FLR_1 SWH_default Water Outlet Node;  !- Component 1 Outlet Node Name



!-~~~~ SWHWtrUse_tmpl ~~~

  WaterUse:Equipment,
    Kitchen_ZN_1_FLR_1 SWH_default,  !- Name
    WaterUse,             !- End-Use Subcategory
    0.00010515,              !- Peak Flow Rate {m3/s}
    BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
    Kitchen_ZN_1_FLR_1 SHW_default Temp Sched,  !- Target Temperature Schedule Name
    Kitchen_ZN_1_FLR_1 SHW_default Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Kitchen_ZN_1_FLR_1,      !- Zone Name
    Kitchen_ZN_1_FLR_1 SHW_default Sensible fract sched,  !- Sensible Fraction Schedule Name
    Kitchen_ZN_1_FLR_1 SHW_default Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Connections,
    Kitchen_ZN_1_FLR_1 SWH_default,  !- Name
    Kitchen_ZN_1_FLR_1 SWH_default Water Inlet Node,  !- Inlet Node Name
    Kitchen_ZN_1_FLR_1 SWH_default Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Kitchen_ZN_1_FLR_1 SWH_default;  !- Water Use Equipment 1 Name

  Branch,
    SWH Demand Load Branch Kitchen_ZN_1_FLR_1 SWH_default,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Kitchen_ZN_1_FLR_1 SWH_default,  !- Component 1 Name
    Kitchen_ZN_1_FLR_1 SWH_default Water Inlet Node,  !- Component 1 Inlet Node Name
    Kitchen_ZN_1_FLR_1 SWH_default Water Outlet Node;  !- Component 1 Outlet Node Name



!-~~~~ SWHHeater_tmpl ~~~

  WaterHeater:Mixed,
    SWH Booster E Water Heater,  !- Name
    0.02271247,              !- Tank Volume {m3}
    Booster Water Setpoint Temp Schedule,  !- Setpoint Temperature Schedule Name
    2.00000005298191,        !- Deadband Temperature Difference {deltaC}
    82.2222244003673,        !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    6000,                    !- Heater Maximum Capacity {W}
    0,                       !- Heater Minimum Capacity {W}
    ,                        !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    Electricity,             !- Heater Fuel Type
    1,       !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    ,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
    Electricity,             !- Off Cycle Parasitic Fuel Type
    0,                       !- Off Cycle Parasitic Heat Fraction to Tank
    ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- On Cycle Parasitic Fuel Type
    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    Zone,                    !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    KITCHEN_ZN_1_FLR_1,      !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    1.05315929589012,       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- Off Cycle Loss Fraction to Zone
    1.05315929589012,       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- On Cycle Loss Fraction to Zone
    0.0000630902,            !- Peak Use Flow Rate {m3/s}
    BLDG_SWH_SCH,            !- Use Flow Rate Fraction Schedule Name
    Booster Water Inlet Temp Schedule,  !- Cold Water Supply Temperature Schedule Name
    ,                        !- Use Side Inlet Node Name
    ,                        !- Use Side Outlet Node Name
    ,                        !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    ,                        !- Source Side Effectiveness
    ,                        !- Use Side Design Flow Rate {m3/s}
    ,                        !- Source Side Design Flow Rate {m3/s}
    ;                        !- Indirect Water Heating Recovery Time {hr}


!-~~~~ EMS_tmpl ~~~




EnergyManagementSystem:Sensor,
    OAT,                     !- Name
    Environment,             !- Output:Variable or Output:Meter Index Key Name
    Site Outdoor Air Drybulb Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Actuator,
    CLGSETP_SCH_Actuator,    !- Name
    CLGSETP_SCH_Yes_Optimum, !- Actuated Component Unique Name
    Schedule:Compact,        !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    CLGSETP_SCH_w_SB_Actuator,    !- Name
    CLGSETP_SCH_Yes_Optimum_w_SB, !- Actuated Component Unique Name
    Schedule:Compact,        !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    HTGSETP_SCH_Actuator,    !- Name
    HTGSETP_SCH_Yes_Optimum, !- Actuated Component Unique Name
    Schedule:Compact,        !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    HTGSETP_SCH_w_SB_Actuator,    !- Name
    HTGSETP_SCH_Yes_Optimum_w_SB, !- Actuated Component Unique Name
    Schedule:Compact,        !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:ProgramCallingManager,
    OA_BASED_OPTIMUM_START_EMS_Program Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    OA_BASED_OPTIMUM_START_EMS_Program;  !- Program Name 1

EnergyManagementSystem:Program,
    OA_BASED_OPTIMUM_START_EMS_Program,  !- Name
    IF DaylightSavings==0 && DayOfWeek>1 && DayOfWeek<>7 && Hour==6 && OAT<23.9 && OAT>1.7,  !- Program Line 1
    SET CLGSETP_SCH_Actuator = 26.7,  !- Program Line
    SET HTGSETP_SCH_Actuator = 15.6,  !- Program Line
    SET CLGSETP_SCH_w_SB_Actuator = 26.7,  !- Program Line
    SET HTGSETP_SCH_w_SB_Actuator = 15.6,  !- Program Line
    ELSEIF DaylightSavings==1 && DayOfWeek>1 && DayOfWeek<>7 && Hour==5 && OAT<23.9 && OAT>1.7,  !- <none>
    SET CLGSETP_SCH_Actuator = 26.7,  !- Program Line
    SET HTGSETP_SCH_Actuator = 15.6,  !- Program Line
    SET CLGSETP_SCH_w_SB_Actuator = 26.7,  !- Program Line
    SET HTGSETP_SCH_w_SB_Actuator = 15.6,  !- Program Line
    ELSE,                    !- <none>
    SET CLGSETP_SCH_Actuator = NULL,  !- <none>
    SET HTGSETP_SCH_Actuator = NULL,  !- <none>
    SET CLGSETP_SCH_w_SB_Actuator = NULL,  !- <none>
    SET HTGSETP_SCH_w_SB_Actuator = NULL,  !- <none>
    ENDIF;                   !- <none>







  EnergyManagementSystem:GlobalVariable,
    BoilerType,              !- Erl Variable 1 Name
    CapRated,                !- Erl Variable 2 Name
    EtRated,                 !- Erl Variable 3 Name
    PLRx,                    !- <none>
    Ecx,                     !- <none>
    SkinLossRate;            !- <none>

  EnergyManagementSystem:Sensor,
    BoilerPLR,               !- Name
    HeatSys1 Boiler,         !- Output:Variable or Output:Meter Index Key Name
    Boiler Part Load Ratio;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Actuator,
    BoilerCurve,             !- Name
    HeatSys1 BOILER EFFICIENCY CURVE,  !- Actuated Component Unique Name
    Curve,                   !- Actuated Component Type
    Curve Result;            !- Actuated Component Control Type

  EnergyManagementSystem:Program,  ! Addendum AM
    SetBoilerPar, 
SET CapRated =  463277.42, ! EMS Bolier Nominal Capacity {W}.
SET EtRated =  0.8, ! EMS Boiler Nominal Thermal Efficiency.  overriden by script
    SET CapRated = (CapRated *3.412)/1000, !Change from W to MBH
    SET SkinLossRate = 0.02,

        SET BoilerType = 1,

    IF BoilerType  == 1,
       IF CapRated >10000,
          SET PLRx = 0.2,
       ELSEIF CapRated >5000,
          SET PLRx = 0.25,
       ELSEIF CapRated >1000,
          SET PLRx = 0.33,
       ELSE,
          SET BoilerType = 2,
          SET PLRx = 0.2,
       ENDIF,
    ELSE,
       SET PLRx = 0.2,
    ENDIF,
    
    IF BoilerType == 1,
       SET CurveX = 0.975 + 0.305 * PLRx - 0.527 * (PLRx^2) + 0.249 * (PLRx^3),
    ELSEIF BoilerType == 2,
       SET CurveX = 0.907 + 0.320 * PLRx - 0.420 * (PLRx^2) + 0.193 * (PLRx^3),
    ELSE,      ! For Appx G baseline, from PRM-RM
       SET CurveX = 0.492 + 1.41 * PLRx - 1.529 * (PLRx^2) + 0.628 * (PLRx^3),
    ENDIF,
    
    SET LoadX = CapRated * PLRx,
    SET Etx = CurveX * EtRated,
    SET InputEx = LoadX/Etx,
    SET SkinEx = CapRated * SkinLossRate,
    SET Ecx = (LoadX + SkinEx)/InputEx;

  EnergyManagementSystem:Program,
    SetBoilerCurve,          !- Name
    IF BoilerPLR >= PLRx,    !- Program Line 1
    IF BoilerType == 1,      !- Program Line 2
    SET BoilerCurve = 0.975 + 0.305*BoilerPLR - 0.527*(BoilerPLR^2) + 0.249*(BoilerPLR^3),  !- <none>
    ELSEIF BoilerType == 2,                    !- <none>
    SET BoilerCurve = 0.907 + 0.320*BoilerPLR - 0.420*(BoilerPLR^2) + 0.193*(BoilerPLR^3),  !- <none>
    ELSE,                    !- Natural draft from PRM-RM
    SET BoilerCurve = 0.492 + 1.41*BoilerPLR - 1.529*(BoilerPLR^2) + 0.628*(BoilerPLR^3),  !- <none>
    ENDIF,                   !- <none>
    ELSE,                    !- <none>
    IF BoilerPLR == 0,       !- <none>
    SET BoilerCurve = NULL,  !- <none>
    ELSE,                    !- <none>
    IF BoilerPLR <0.05,      !- <none>
    SET BoilerCurve = (0.05/(0.05 + SkinLossRate)) * (Ecx/EtRated),  !- <none>
    ELSE,                    !- <none>
    SET BoilerCurve = (BoilerPLR/(BoilerPLR + SkinLossRate)) * (Ecx/EtRated),  !- <none>
    ENDIF,                   !- <none>
    ENDIF,                   !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:ProgramCallingManager,
    BoilerParManager,        !- Name
    BeginNewEnvironment,     !- EnergyPlus Model Calling Point
    SetBoilerPar;            !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    BoilerCurveManager,      !- Name
    InsideHVACSystemIterationLoop,  !- EnergyPlus Model Calling Point
    SetBoilerCurve;          !- Program Name 1



  Schedule:Compact,
    Offices_ZN_1_FLR_1_MDP_Sch,   !-Name
    Fraction,   !-Schedule Type Limits Name
    Through: 6/30,
    For: Weekdays,
    Until: 01:00,     0.219,
    Until: 02:00,     0.219,
    Until: 03:00,     0.219,
    Until: 04:00,     0.219,
    Until: 05:00,     0.219,
    Until: 06:00,     0.219,
    Until: 07:00,     0.219,
    Until: 08:00,     0.219,
    Until: 09:00,     0.219,
    Until: 10:00,     0.219,
    Until: 11:00,     0.219,
    Until: 12:00,     0.219,
    Until: 13:00, 0,
    Until: 14:00,     0.219,
    Until: 15:00, 0,
    Until: 16:00,     0.219,
    Until: 17:00,     0.219,
    Until: 18:00,     0.219,
    Until: 19:00,     0.219,
    Until: 20:00,     0.219,
    Until: 21:00,     0.219,
    Until: 22:00,     0.219,
    Until: 23:00,     0.219,
    Until: 24:00,     0.219,
    For: AllOtherDays,
    Until: 24:00,
        0.219,
    Through: 9/1,
    For: Weekdays,
    Until: 01:00,     0.219,
    Until: 02:00,     0.219,
    Until: 03:00,     0.219,
    Until: 04:00,     0.219,
    Until: 05:00,     0.219,
    Until: 06:00,     0.219,
    Until: 07:00,     0.219,
    Until: 08:00,     0.219,
    Until: 09:00,     0.219,
    Until: 10:00,     0.219,
    Until: 11:00,     0.219,
    Until: 12:00, 0,
    Until: 13:00,     0.219,
    Until: 14:00,     0.219,
    Until: 15:00, 0,
    Until: 16:00,     0.219,
    Until: 17:00,     0.219,
    Until: 18:00,     0.219,
    Until: 19:00,     0.219,
    Until: 20:00,     0.219,
    Until: 21:00,     0.219,
    Until: 22:00,     0.219,
    Until: 23:00,     0.219,
    Until: 24:00,     0.219,
    For: AllOtherDays,
    Until: 24:00,
        0.219,
    Through: 12/31,
    For: Weekdays,
    Until: 01:00,     0.219,
    Until: 02:00,     0.219,
    Until: 03:00,     0.219,
    Until: 04:00,     0.219,
    Until: 05:00,     0.219,
    Until: 06:00,     0.219,
    Until: 07:00,     0.219,
    Until: 08:00,     0.219,
    Until: 09:00,     0.219,
    Until: 10:00,     0.219,
    Until: 11:00,     0.219,
    Until: 12:00,     0.219,
    Until: 13:00, 0,
    Until: 14:00,     0.219,
    Until: 15:00, 0,
    Until: 16:00,     0.219,
    Until: 17:00,     0.219,
    Until: 18:00,     0.219,
    Until: 19:00,     0.219,
    Until: 20:00,     0.219,
    Until: 21:00,     0.219,
    Until: 22:00,     0.219,
    Until: 23:00,     0.219,
    Until: 24:00,     0.219,
    For: AllOtherDays,
    Until: 24:00,
       0.219 ;
   


  Output:Meter:MeterFileOnly,InteriorLights:Electricity,Hourly;
  Output:Meter:MeterFileOnly,InteriorEquipment:Electricity,Hourly;

Output:Meter,Electricity:Facility,Monthly;
Output:Meter,NaturalGas:Facility,Monthly;
Output:Meter,DistrictHeating:Facility,Monthly;
Output:Meter,DistrictCooling:Facility,Monthly;
Output:Variable,*,Zone Air System Sensible Heating Energy,Monthly;
Output:Variable,*,Zone Air System Sensible Cooling Energy,Monthly;
