

!The DOE Prototype Building Models were developed by Pacific Northwest National Laboratory (PNNL), under contract with the U.S.
!Department of Energy (DOE).  These building models were derived from DOE's Commercial Reference Building Models with modifications
!based on input from the ASHRAE Standard 90.1 committee, the Advanced Energy Design Guide series, and building industry experts. The
!prototypes models were developed to quantify energy saving impacts from newly published editions of ASHRAE Standard 90.1, 189.1, IECC,
!and other energy codes and standards.  The basic building descriptions can be found in the Scorecards posted at www.energycodes.gov
!website. The recommended citation of the prototype models is
!
!DOE and PNNL. 2023. Commercial Prototype Building Models, Richland, WA, Pacific Northwest National Laboratory. Available at https://www.energycodes.gov/development/commercial/prototype_models.
!
!Detailed descriptions of the prototype model development and addenda modeling strategies can be found in the following  reports:
!
!Maddox D.E., J. Zhang, Y. Xie, W. Xu, X. Liu, S. Wang, and M.I. Rosenberg. 2022. Energy and Energy Cost Savings Analysis of the 2021 IECC
!for Commercial Buildings. PNNL-32816. Richland, WA: Pacific Northwest National Laboratory.
!
!Zhang J., M.I. Rosenberg, J. Lerond, Y. Xie, C. Chandrasekharan Nambiar, Y. Chen, and R. Hart, et al. 2021. Energy Savings Analysis: 
!ANSI/ASHRAE/IES Standard 90.1-2019. PNNL-31488. Richland, WA: Pacific Northwest National Laboratory.
!
!Zhang, J., Y. Chen, Y. Xie, M. Rosenberg, R. Hart. Energy and Energy Cost Savings Analysis of the 2018 IECC for Commercial Buildings.
!2018. PNNL-28125. Richland, WA: Pacific Northwest National Laboratory.
!
!DOE. 2017. Energy Savings Analysis: ANSI/ASHRAE/IES Standard 90.1-2016. Prepared by Athalye, R.A, M.A. Halverson, M.I. Rosenberg, B. Liu,
!J. Zhang, R. Hart, V.V. Mendon, S. Goel, Y. Chen, Y. Xie, and M. Zhao, Richland, WA, Pacific Northwest National Laboratory. https://www.energycodes.gov/sites/default/files/documents/02202018_Standard_90.1-2016_Determination_TSD.pdf.
!
!Zhang, J., Y. Xie, R.A. Athalye, J. Zhuge, M. Rosenberg, R. Hart, and B. Liu. Energy and Energy Cost Savings Analysis of the 2015 IECC
!for Commercial Buildings. 2015. PNNL-24269 Rev. 1. Richland, WA: Pacific Northwest National
!Laboratory. https://www.energycodes.gov/sites/default/files/documents/2015_IECC_Commercial_Analysis.pdf.
!
!Halverson M.A., M.I. Rosenberg, W. Wang, J. Zhang, V.V. Mendon, R.A. Athalye, Y. Xie, R. Hart, S. Goel, 2014. ANSI/ASHRAE/IES Standard
!90.1-2013 Determination of Energy Savings: Quantitative Analysis, PNNL-23479. Richland, WA: Pacific Northwest National Laboratory. https://www.energycodes.gov/sites/default/files/documents/901-2013_finalCommercialDeterminationQuantitativeAnalysis_TSD_0.pdf.
!
!Goel S., R.A. Athalye, W. Wang, J. Zhang, M.I. Rosenberg, Y. Xie, and R. Hart, et al. 2014. Enhancements to ASHRAE Standard 90.1
!Prototype Building Models. PNNL-23269. Richland, WA: Pacific Northwest National Laboratory. https://www.pnnl.gov/main/publications/external/technical_reports/PNNL-23269.pdf.
!
!Zhang J., R.A. Athalye, R. Hart, M.I. Rosenberg, Y. Xie, S. Goel, and V.V. Mendon, et al. 2013. Energy and Energy Cost Savings Analysis
!of the IECC for Commercial Buildings. PNNL-22760. Richland, WA: Pacific Northwest National Laboratory. http://www.pnnl.gov/main/publications/external/technical_reports/PNNL-22760.pdf.
!
!Thornton B.A., M.I. Rosenberg, E.E. Richman, W. Wang, Y. Xie, J. Zhang, H. Cho, VV Mendon, R.A. Athalye, and B. Liu. 2011. Achieving
!the 30% Goal: Energy and Cost Savings Analysis of ASHRAE Standard 90.1-2010. PNNL-20405. Richland, WA: Pacific Northwest National
!Laboratory.  https://www.energycodes.gov/sites/default/files/documents/BECP_Energy_Cost_Savings_STD2010_May2011_v00.pdf.
!
!
! WeatherFile:  USA_NY_Buffalo.Niagara.Intl.AP.725280_TMY3.epw


























! GPARM parameters as input:
!    Case = ASHRAE901_SchoolPrimary_STD2019_Buffalo
!    AnalysisPurpose = ProgressIndicator
!    AnalysisCodeName = ASHRAE901
!    AnalysisCodeYear = 2019
!    AnalysisAmendment = NoneAmend
!    AnalysisPrototype = SchoolPrimary
!    AnalysisScope = National
!    AnalysisState = National
!    AnalysisClimateZone = 5A
!    AnalysisCity = USA_NY_Buffalo
!    AnalysisCustomFlag = Default
!    hvac_autogen = Default
!    daylighting_control = yes
!    sidelighting_control = yes_AY
!    roof_emissivity = 0.9
!    roof_solar_absorp = 0.77
!    exterior_lights_watts = 0
!    exterior_lights_watts_a = 175.73
!    exterior_lights_watts_b = 1921.53
!    economizer = DifferentialDryBulb
!    skip_economizer_control = No
!    cc_sa_humidity = 0.0085
!    damper_sch = MinOA_MotorizedDamper_Sched
!    SAT_reset_switch = Yes
!    SAT_reset_switch_VAV_OTHER = Yes
!    SAT_reset_T = 15.6
!    door_infil = 3.031315581
!    frac_ofpk = 0.131
!    economizer_lockout = LockoutWithHeating
!    economizer_lockout_vav = LockoutWithHeating
!    Transfer_Air = all_exhaust
!    offices_zn_1_flr_1_mdp = 0.2
!    addendum_cd = 2016AS
!    STD189_overhang = no
!    swh_et = 0.805126720043402
!    swh_ua = 9.64328650469705
!    ext_lgt_sch = Exterior_Lgt_ALWAYS_ON
!    heating_damper_act = ReverseWithLimits
!    transformer_size = 112500
!    transformer_eff = 0.987
!    freezer_power = 555
!    refrigerator_power = 313.3
!    HtgSetP_Sch = HTGSETP_SCH_NO_OPTIMUM
!    ClgSetP_Sch = CLGSETP_SCH_NO_OPTIMUM
!    wwr = 0.35
!    swh_et_booster = 1
!    swh_ua_booster = 1.05315929589012
!    pipe_heat_loss = 970.33
!    evap_fan_power_case1 = 19.5142857142857
!    evap_fan_power_case2 = 15.7142857142857
!    walkin_lighting_sch = walkin_occ_lght_SCH_2
!    fan_total_eff = 0.385
!    kitchen_exh_fan_power = 762
!    skip_EMSprogram = no
!    HtgSetP_Sch_VAV_POD_1 = HTGSETP_SCH_YES_OPTIMUM
!    ClgSetP_Sch_VAV_POD_1 = CLGSETP_SCH_YES_OPTIMUM
!    HtgSetP_Sch_VAV_POD_2 = HTGSETP_SCH_YES_OPTIMUM
!    ClgSetP_Sch_VAV_POD_2 = CLGSETP_SCH_YES_OPTIMUM
!    HtgSetP_Sch_VAV_POD_3 = HTGSETP_SCH_YES_OPTIMUM
!    ClgSetP_Sch_VAV_POD_3 = CLGSETP_SCH_YES_OPTIMUM
!    HtgSetP_Sch_VAV_OTHER = HTGSETP_SCH_YES_OPTIMUM
!    ClgSetP_Sch_VAV_OTHER = CLGSETP_SCH_YES_OPTIMUM
!    OA_BASED_OPTIMUM_START_EMS = yes
!    OPTIMUM_START_SF_DEPENDENT_EMS = no
!    Wfile_TMY3 = USA_NY_Buffalo.Niagara.Intl.AP.725280_TMY3.epw
!    BoilerAM = Yes
!    receptacle_ctrl_occ_reduction_frac = 0.930618629
!    receptacle_ctrl_unocc_reduction_frac = 0.779685327
!    SHW_Pump_Head = 29891
!    CodeName = ASHRAE90.1_STD2019
!    CZ_Label = 5A
!    exterior_lights_watts_c = 685.88
!    Addendum_AH = Yes
!    LPD_Ctrl = 0.02
!    HOTW_PumpCurve_flag = pump_ride_on_curve
!    office_standby_mode = Yes
!    nonresLSG = 1.1
!    Bathrooms_ZN_SWH_flow = 2.63888888888889e-07
!    cop_walkin_freezer = 2.32
!    cop_walkin_cooler = 6.98
!    orientation = 0
!    ZoneSysMapID = DEFAULT
!    HasMZ = yes
!    Filename_left = ASHRAE901_SchoolPrimary_STD2019_Buffalo
!    Zone_left = Zone 5A
!    Roof_Thermal_Emittance_left = 0.9
!    Roof_Solar_Reflectance_left = 0.23
!    daylighting_control_left = yes
!    sidelighting_control_left = yes_AY
!    Exterior_Lighting_left = 
!    Exterior_Lighting_a_add_CD_left = 
!    Exterior_Lighting_a_add_CD_left.1 = 
!    Economizer_left = DifferentialDryBulb
!    Skip_Economizer_Autosizing_left = No
!    OA_Damper_Control_Schedule_left = MinOA_MotorizedDamper_Sched
!    Cooling_Coil_Discharge_Air_Humidity_Ratio_left = 0.0085
!    Door_Infiltration_Rate_left = 6423
!    Off_peak_Fraction_left = 0.131
!    transformer_size_left = 112500
!    transformer_eff_left = 0.987
!    webposting = yes
!    hourly_output = no


! specify overhang_pf for 1891 codes











!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========


  Version,22.1;

!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

  SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    Yes,                     !- Do Plant Sizing Calculation
No,         !- Run Simulation for Sizing Periods
Yes,         !- Run Simulation for Weather File Run Periods
    No,                      !- Do HVAC Sizing Simulation for Sizing Periods
    1;                       !- Maximum Number of HVAC Sizing Simulation Passes

!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

  Building,
    SchoolPrimary,           !- Name
    0,          !- North Axis {deg}
    City,                    !- Terrain
    0.0400,                  !- Loads Convergence Tolerance Value {W}
    0.2000,                  !- Temperature Convergence Tolerance Value {deltaC}
    FullInteriorAndExterior, !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days

!-   ===========  ALL OBJECTS IN CLASS: SHADOWCALCULATION ===========

  ShadowCalculation,
    PolygonClipping,         !- Shading Calculation Method
    Periodic,                !- Shading Calculation Update Frequency Method
    30,                      !- Shading Calculation Update Frequency
    15000;                   !- Maximum Figures in Shadow Overlap Calculations

!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

  SurfaceConvectionAlgorithm:Inside,TARP;

!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

  SurfaceConvectionAlgorithm:Outside,TARP;

!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

  HeatBalanceAlgorithm,ConductionTransferFunction,200.0000;

!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

  Timestep,6;

!-   ===========  ALL OBJECTS IN CLASS: CONVERGENCELIMITS ===========

  ConvergenceLimits,
    1,                       !- Minimum System Timestep {minutes}
    20;                      !- Maximum HVAC Iterations

!-   ===========  ALL OBJECTS IN CLASS: LOCATION ===========
! Site:Location and design-day objects created by:
! ../../modules/doe_bldg_tools/bin/ddy2idf ../../tools/epw/USA_NY_Buffalo.Niagara.Intl.AP.725280_TMY3.ddy
!
Site:Location,
   Buffalo.Niagara.Intl.AP_NY_USA WMO=725280,     !- Site:Location Name
      42.94,     !- Latitude {N+ S-}
     -78.74,     !- Longitude {W- E+}
      -5.00,     !- Time Zone Relative to GMT {GMT+/-}
     215.00;     !- Elevation {m}

SizingPeriod:DesignDay,
  Buffalo.Niagara.Intl.AP_NY_USA Ann Htg 99.6% Condns DB,     !- Name
          1,      !- Month
         21,      !- Day of Month
  WinterDesignDay,!- Day Type
      -16.3,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
      -16.3,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily WetBulb Temperature Range {deltaC}
     98769.,      !- Barometric Pressure {Pa}
        5.1,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
        270,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}

SizingPeriod:DesignDay,
  Buffalo.Niagara.Intl.AP_NY_USA Ann Clg .4% Condns DB=>MWB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       30.3,      !- Maximum Dry-Bulb Temperature {C}
        9.3,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       21.8,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily WetBulb Temperature Range {deltaC}
     98769.,      !- Barometric Pressure {Pa}
        5.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        240,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.462,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.001;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

  RunPeriod,
    RUNPERIOD 1,             !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    ,                        !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    ,                        !- End Year
    Sunday,                  !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:SPECIALDAYS ===========


  RunPeriodControl:SpecialDays,
    New Years Day,           !- Name
    January 1,               !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Veterans Day,            !- Name
    November 11,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Christmas,               !- Name
    December 25,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Independence Day,        !- Name
    July 4,                  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    MLK Day,                 !- Name
    3rd Monday in January,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Presidents Day,          !- Name
    3rd Monday in February,  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Memorial Day,            !- Name
    Last Monday in May,      !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Labor Day,               !- Name
    1st Monday in September, !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Columbus Day,            !- Name
    2nd Monday in October,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Thanksgiving,            !- Name
    4th Thursday in November,!- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:DAYLIGHTSAVINGTIME ===========


  RunPeriodControl:DaylightSavingTime,
    2nd Sunday in March,     !- Start Date
    1st Sunday in November;  !- End Date

!-   ===========  ALL OBJECTS IN CLASS: SITE:WATERMAINSTEMPERATURE ===========

  Site:WaterMainsTemperature,
    Correlation,             !- Calculation Method
    ,                        !- Temperature Schedule Name
    ! Site:WaterMainsTemperature object created by:
! ../../modules/doe_bldg_tools/bin/stat2idf_mod ../../tools/epw/USA_NY_Buffalo.Niagara.Intl.AP.725280_TMY3.stat
!
8.96666666666667,                       		!- Annual average outdoor air temperature {C}
26.2;	                     		!- Maximum difference in monthly average outdoor air temperatures {C}


!-   ===========  ALL OBJECTS IN CLASS: Site:GroundTemperature:FCfactorMethod ===========

Site:GroundTemperature:FCfactorMethod,
! Site:GroundTemperature:FCfactorMethod objects created by:
! ../../modules/doe_bldg_tools/bin/stat2idf_mod_fcfactors ../../tools/epw/USA_NY_Buffalo.Niagara.Intl.AP.725280_TMY3.stat
!
9.7,                   !- January Ground Temperature {C}
6.0,                   !- February Ground Temperature {C}
-2.2,                   !- March Ground Temperature {C}
-3.4,                   !- April Ground Temperature {C}
-4.2,                   !- May Ground Temperature {C}
2.7,                   !- June Ground Temperature {C}
7.5,                   !- July Ground Temperature {C}
13.7,                   !- August Ground Temperature {C}
18.6,                   !- September Ground Temperature {C}
22.0,                   !- October Ground Temperature {C}
20.7,                   !- November Ground Temperature {C}
16.5;                   !- December Ground Temperature {C}



!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:REGULAR-R ===========

  Material:NoMass,
    Opaque Door panel_con,   !- Name
    MediumRough,             !- Roughness
    0.475973498005059,      !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

  Construction,
    Swinging Door_con,       !- Name
    Opaque Door panel_con;   !- Outside Layer



!
!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:REGULAR ===========
 
  Material,
    Std Wood 6inch,          !- Name
    MediumSmooth,            !- Roughness
    0.15,                    !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540.0000,                !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.7000000;               !- Visible Absorptance
 
  Material,
    AC02 Acoustic Ceiling,   !- Name
    MediumSmooth,            !- Roughness
    1.2700000E-02,           !- Thickness {m}
    5.7000000E-02,           !- Conductivity {W/m-K}
    288.0000,                !- Density {kg/m3}
    1339.000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.2000000;               !- Visible Absorptance
 
  Material,
    F07 25mm stucco,         !- Name
    Smooth,                  !- Roughness
    0.0254,                  !- Thickness {m}
    0.72,                    !- Conductivity {W/m-K}
    1856,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
 
  Material,
    F08 Metal surface,       !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.28,                   !- Conductivity {W/m-K}
    7824,                    !- Density {kg/m3}
    500;                     !- Specific Heat {J/kg-K}

  Material,
    F08 Metal roof surface,       !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.28,                   !- Conductivity {W/m-K}
    7824,                    !- Density {kg/m3}
    500,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Absorptance:Thermal
    0.77;                     !- Absorptance:Solar	
    
  Material,
    F12 Asphalt shingles,    !- Name
    VeryRough,               !- Roughness
    0.0032,                  !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    1120,                    !- Density {kg/m3}
    1260,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Absorptance:Thermal
    0.77;                     !- Absorptance:Solar	
 
  Material,
    F13 Built-up roofing,    !- Name
    Rough,                   !- Roughness
    0.0095,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    1120,                    !- Density {kg/m3}
    1460,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Absorptance:Thermal
    0.77;                     !- Absorptance:Solar

  Material,
    G01 13mm gypsum board,   !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.1600,                  !- Conductivity {W/m-K}
    800.0000,                !- Density {kg/m3}
    1090.0000,               !- Specific Heat {J/kg-K}
    0.9000,                  !- Absorptance:Thermal
    0.7000,                  !- Absorptance:Solar
    0.5000;                  !- Absorptance:Visible
    
  Material,
    G01 16mm gypsum board,   !- Name
    MediumSmooth,            !- Roughness
    0.0159,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1090;                    !- Specific Heat {J/kg-K}
 
  Material,
    G02 16mm plywood,        !- Name
    Smooth,                  !- Roughness
    0.0159,                  !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    544,                     !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}
 
  Material,
    M14 150mm heavyweight concrete roof,  !- Name
    MediumRough,             !- Roughness
    0.1524,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}


  Material,
    100mm Normalweight concrete wall,  !- Name  - based on 90.1-2004 Appendix-Table A3-1B
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}


  Material,
    200mm Normalweight concrete wall,  !- Name  - based on 90.1-2004 Appendix-Table A3-1B
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}

  Material,
    100mm Normalweight concrete floor,  !- Name  - based on 90.1-2004 Appendix-Table A3-1B
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}

  Material,
    150mm Normalweight concrete floor,  !- Name  - based on 90.1-2004 Appendix-Table A3-1B
    MediumRough,             !- Roughness
    0.1524,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}

  Material,
    200mm Normalweight concrete floor,  !- Name  - based on 90.1-2004 Appendix-Table A3-1B
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}

  Material,
    M10 200mm concrete block wall,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    0.72,                    !- Conductivity {W/m-K}
    800,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}

  Material,
    M10 200mm concrete block basement wall,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    1.326,                    !- Conductivity {W/m-K}
    1842,       !- Density {kg/m3}
    912;           !- Specific Heat {J/kg-K}







  Material:NoMass,
    CP02 CARPET PAD,         !- Name
    VeryRough,               !- Roughness
    0.21648,                 !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

 
  Material:NoMass,
    Air_Wall_Material,       !- Name
    Rough,                   !- Roughness
    0.2079491,               !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7;                     !- Solar Absorptance


  Material:NoMass,
    Nonres_Roof_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    5.30668495131472,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Absorptance:Thermal
    0.7,                     !- Absorptance:Solar
    0.7;                     !- Absorptance:Visible

  Material:NoMass,
    Res_Roof_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    5.30668495131472,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Semiheated_Roof_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    2.59864128954982,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance



  Material:NoMass,
    Nonres_Exterior_Wall_Insulation_grd,  !- Name
    MediumSmooth,            !- Roughness
    0.738040570565292,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
    
  Material:NoMass,
    Nonres_Exterior_Wall_Insulation_mid,  !- Name
    MediumSmooth,            !- Roughness
    2.81828208913367,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Nonres_Exterior_Wall_Insulation_top,  !- Name
    MediumSmooth,            !- Roughness
    2.81828208913367,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Res_Exterior_Wall_Insulation_grd,  !- Name
    MediumSmooth,            !- Roughness
    0.738040570565292,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Res_Exterior_Wall_Insulation_mid,  !- Name
    MediumSmooth,            !- Roughness
    2.81828208913367,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Res_Exterior_Wall_Insulation_top,  !- Name
    MediumSmooth,            !- Roughness
    2.81828208913367,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Semiheated_Exterior_Wall_Insulation_grd,  !- Name
    MediumSmooth,            !- Roughness
    0.563136792090423,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Semiheated_Exterior_Wall_Insulation_mid,  !- Name
    MediumSmooth,            !- Roughness
    1.71282848878858,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
    
  Material:NoMass,
    Semiheated_Exterior_Wall_Insulation_top,  !- Name
    MediumSmooth,            !- Roughness
    1.71282848878858,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance



  Material:NoMass,
    Nonres_Floor_Insulation,  !- Name
    MediumSmooth,            !- Roughness

    4.13066404430099,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Res_Floor_Insulation,  !- Name
    MediumSmooth,            !- Roughness

    0.0299387330245182,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Semiheated_Floor_Insulation,  !- Name
    MediumSmooth,            !- Roughness

    0.0299387330245182,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

    

    


  Material:NoMass,
    Std Opaque Door Panel,  !- Name
    MediumRough,             !- Roughness
    0.123456790123457,  !- (corresponds to default RSI-0.12327 or R-0.7) Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

  Construction,
    InteriorFurnishings,     !- Name
    Std Wood 6inch;          !- Outside Layer
 
  Construction,
    Air_Wall,                !- Name
    Air_Wall_Material;       !- Outside Layer

  Construction,
    DropCeiling,             !- Name
    AC02 Acoustic Ceiling;   !- Outside Layer
   
  Construction,
    OpaqueDoor,   !- Name
    Std Opaque Door Panel;  !- Outside Layer

  Construction,
    AtticRoofDeck,           !- Name
    F12 Asphalt shingles,    !- Outside Layer
    G02 16mm plywood;        !- Layer 2
 
  Construction,
    int_wall,                !- Name
    G01 13mm gypsum board,   !- Outside Layer
    G01 13mm gypsum board;   !- Layer 2
 
  Construction,
    ext_slab_8in_with_carpet,!- Name
    200mm Normalweight concrete floor,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2
 
  Construction,
    ext_slab_8in,            !- Name
    200mm Normalweight concrete floor;  !- Outside Layer
 
  Construction,
    ext_slab_6in_with_carpet,!- Name
    150mm Normalweight concrete floor,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2
 
  Construction,
    ext_slab_6in,            !- Name
    150mm Normalweight concrete floor;  !- Outside Layer
 
  Construction,
    int_slab_floor,          !- Name
    100mm Normalweight concrete floor,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2
 
  Construction,
    int_slab_ceiling,        !- Name
    CP02 CARPET PAD,         !- Outside Layer
    100mm Normalweight concrete floor;  !- Layer 2
 
  Construction,
    basement_wall,           !- Name
    M10 200mm concrete block basement wall;  !- Outside Layer
 
  Construction,
    int_wood_floor,          !- Name
    AC02 Acoustic Ceiling,   !- Outside Layer
    G02 16mm plywood,        !- Layer 2
    CP02 CARPET PAD;         !- Layer 3
 
  Construction,
    ext_soffit_floor,          !- Name
    G02 16mm plywood;   !- Outside Layer
 
  Construction,
    nonres_roof,                   !- Name
        F13 Built-up roofing,   !- Outside Layer
   	Nonres_Roof_Insulation,  	!- Layer #2
    	F08 Metal surface;      !- Layer #3


  Construction,
    res_roof,                   !- Name
        F13 Built-up roofing,   !- Outside Layer
   	Res_Roof_Insulation,  	!- Layer #2
    	F08 Metal surface;      !- Layer #3


  Construction,
    semiheated_roof,                   !- Name
        F13 Built-up roofing,   !- Outside Layer
   	Semiheated_Roof_Insulation,  	!- Layer #2
    	F08 Metal surface;      !- Layer #3




  Construction,
    nonres_ext_wall_grd,               !- Name
	F07 25mm stucco,               !- Outside Layer
	G01 16mm gypsum board,         !- Layer #2
	Nonres_Exterior_Wall_Insulation_grd,      !- Layer #3
	G01 16mm gypsum board;         !- Layer #4


  Construction,
    nonres_ext_wall_mid,               !- Name
	F07 25mm stucco,               !- Outside Layer
	G01 16mm gypsum board,         !- Layer #2
	Nonres_Exterior_Wall_Insulation_mid,      !- Layer #3
	G01 16mm gypsum board;         !- Layer #4


  Construction,
    nonres_ext_wall_top,               !- Name
	F07 25mm stucco,               !- Outside Layer
	G01 16mm gypsum board,         !- Layer #2
	Nonres_Exterior_Wall_Insulation_top,      !- Layer #3
	G01 16mm gypsum board;         !- Layer #4


  Construction,
    res_ext_wall_grd,               !- Name
	F07 25mm stucco,               !- Outside Layer
	G01 16mm gypsum board,         !- Layer #1
	Res_Exterior_Wall_Insulation_grd,      !- Layer #2
	G01 16mm gypsum board;         !- Layer #3



  Construction,
    res_ext_wall_mid,               !- Name
	F07 25mm stucco,               !- Outside Layer
	G01 16mm gypsum board,         !- Layer #1
	Res_Exterior_Wall_Insulation_mid,      !- Layer #2
	G01 16mm gypsum board;         !- Layer #3


  Construction,
    res_ext_wall_top,               !- Name
	F07 25mm stucco,               !- Outside Layer
	G01 16mm gypsum board,         !- Layer #1
	Res_Exterior_Wall_Insulation_top,      !- Layer #2
	G01 16mm gypsum board;         !- Layer #3


  Construction,
    semiheated_ext_wall_grd,               !- Name
	F07 25mm stucco,               !- Outside Layer
	G01 16mm gypsum board,         !- Layer #1
	Semiheated_Exterior_Wall_Insulation_grd,      !- Layer #2
	G01 16mm gypsum board;         !- Layer #3


  Construction,
    semiheated_ext_wall_mid,               !- Name
	F07 25mm stucco,               !- Outside Layer
	G01 16mm gypsum board,         !- Layer #1
	Semiheated_Exterior_Wall_Insulation_mid,      !- Layer #2
	G01 16mm gypsum board;         !- Layer #3


  Construction,
    semiheated_ext_wall_top,               !- Name
	F07 25mm stucco,               !- Outside Layer
	G01 16mm gypsum board,         !- Layer #1
	Semiheated_Exterior_Wall_Insulation_top,      !- Layer #2
	G01 16mm gypsum board;         !- Layer #3


  Construction,
    nonres_floor,                !- Name
	Nonres_Floor_Insulation,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	CP02 CARPET PAD;         !- Layer #2


  Construction,
    res_floor,                !- Name
	Res_Floor_Insulation,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	CP02 CARPET PAD;         !- Layer #2


  Construction,
    semiheated_floor,                !- Name
	Semiheated_Floor_Insulation,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	CP02 CARPET PAD;         !- Layer #2


  Construction,
    nonres_floor_ceiling,                !- Name - reverse ordered layers for nonres_floor
 	CP02 CARPET PAD,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	Nonres_Floor_Insulation;         !- Layer #2
       
  Construction,
    res_floor_ceiling,                !- Name - reverse ordered layers for res_floor
 	CP02 CARPET PAD,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	Res_Floor_Insulation;         !- Layer #2
       
  Construction,
    semiheated_floor_ceiling,                !- Name - reverse ordered layers for semiheated_floor
 	CP02 CARPET PAD,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	Semiheated_Floor_Insulation;         !- Layer #2
       





!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM ===========

  WindowMaterial:SimpleGlazingSystem,
    Nonres Window Glazing Layer,  !- Name
    2.8,  !- U-Factor {W/m2-K}
    0.42,   !- Solar Heat Gain Coefficient
    0.4125;  !- Visible Transmittance

  Construction,
    NonresWindow_U_0.369_SHGC_0.375,  !- Name
    Nonres Window Glazing Layer;  !- Outside Layer



  WindowMaterial:SimpleGlazingSystem,
    Nonres Skylight Glazing Layer,  !- Name
    2.8,  !- U-Factor {W/m2-K}
    0.42, !- Solar Heat Gain Coefficient
    0.4;  !- Visible Transmittance

  Construction,
    NonresSkylight_U_0.5_SHGC_0.4,  !- Name
    Nonres Skylight Glazing Layer;           !- Outside Layer
	
WindowProperty:FrameAndDivider,
    Skylight_Frame_Nonres,           !- Name
    0,       !- Frame Width {m}
    ,                         !- Frame Outside Projection {m}
    ,                         !- Frame Inside Projection {m}
    0,        !- Frame Conductance {W/m2-K}
    1,                       !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.7,                     !- Frame Solar Absorptance
    0.7,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    ,                        !- Divider Type
    ,                        !- Divider Width {m}
    ,                        !- Number of Horizontal Dividers
    ,                        !- Number of Vertical Dividers
    ,                        !- Divider Outside Projection {m}
    ,                        !- Divider Inside Projection {m}
    ,                        !- Divider Conductance {W/m2-K}
    1,                       !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    ,                        !- Divider Solar Absorptance
    ,                        !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.0,                     !- Outside Reveal Solar Absorptance
    0.0,                     !- Inside Sill Depth {m}
    0.0,                     !- Inside Sill Solar Absorptance
    0.0,                     !- Inside Reveal Depth {m}
    0.0,                     !- Inside Reveal Solar Absorptance
    CurtainWall;             !- NFRC Product Type for Assembly Calculations

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

  ScheduleTypeLimits,
    Any Number;              !- Name

  ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    Humidity,                !- Name
    10,                      !- Lower Limit Value
    90,                      !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Number;                  !- Name


SCHEDULE:COMPACT,
    ltg_sch_gym,              !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 6/30,            !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    0,                        !- Field 7
    For: Weekdays,            !- Field 8
    Until: 7:00,              !- Field 9
    0.16622,    !- Field 10
    Until: 21:00,             !- Field 11
    0.84375,    !- Field 12
    Until: 24:00,             !- Field 13
    0.16622,    !- Field 14
    For: Saturday,            !- Field 15
    Until: 24:00,             !- Field 16
    0.16622,    !- Field 17
    For: AllOtherDays,        !- Field 18
    Until: 24:00,             !- Field 19
    0.16622,    !- Field 20
    Through: 9/1,             !- Field 21
    For: SummerDesignDay,     !- Field 22
    Until: 24:00,             !- Field 23
    1,                        !- Field 24
    For: WinterDesignDay,     !- Field 25
    Until: 24:00,             !- Field 26
    0,                        !- Field 27
    For: Weekdays,            !- Field 28
    Until: 8:00,              !- Field 29
    0.16622,    !- Field 30
    Until: 20:00,             !- Field 31
    0.46875,    !- Field 32
    Until: 24:00,             !- Field 33
    0.16622,    !- Field 34
    For: Saturday,            !- Field 35
    Until: 24:00,             !- Field 36
    0.16622,    !- Field 37
    For: AllOtherDays,        !- Field 38
    Until: 24:00,             !- Field 39
    0.16622,    !- Field 40
    Through: 12/31,           !- Field 41
    For: SummerDesignDay,     !- Field 42
    Until: 24:00,             !- Field 43
    1,                        !- Field 44
    For: WinterDesignDay,     !- Field 45
    Until: 24:00,             !- Field 46
    0,                        !- Field 47
    For: Weekdays,            !- Field 48
    Until: 7:00,              !- Field 49
    0.16622,    !- Field 50
    Until: 21:00,             !- Field 51
    0.84375,    !- Field 52
    Until: 24:00,             !- Field 53
    0.16622,    !- Field 54
    For: Saturday,            !- Field 55
    Until: 24:00,             !- Field 56
    0.16622,    !- Field 57
    For: AllOtherDays,        !- Field 58
    Until: 24:00,             !- Field 59
    0.16622;    !- Field 60


SCHEDULE:COMPACT,
    ltg_sch_classroom,        !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 6/30,            !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    0,                        !- Field 7
    For: Weekdays,            !- Field 8
    Until: 7:00,              !- Field 9
    0.12012,    !- Field 10
    Until: 21:00,             !- Field 11
    0.60975,    !- Field 12
    Until: 24:00,             !- Field 13
    0.12012,    !- Field 14
    For: Saturday,            !- Field 15
    Until: 24:00,             !- Field 16
    0.12012,    !- Field 17
    For: AllOtherDays,        !- Field 18
    Until: 24:00,             !- Field 19
    0.12012,    !- Field 20
    Through: 9/1,             !- Field 21
    For: SummerDesignDay,     !- Field 22
    Until: 24:00,             !- Field 23
    1,                        !- Field 24
    For: WinterDesignDay,     !- Field 25
    Until: 24:00,             !- Field 26
    0,                        !- Field 27
    For: Weekdays,            !- Field 28
    Until: 8:00,              !- Field 29
    0.12012,    !- Field 30
    Until: 20:00,             !- Field 31
    0.33875,    !- Field 32
    Until: 24:00,             !- Field 33
    0.12012,    !- Field 34
    For: Saturday,            !- Field 35
    Until: 24:00,             !- Field 36
    0.12012,    !- Field 37
    For: AllOtherDays,        !- Field 38
    Until: 24:00,             !- Field 39
    0.12012,    !- Field 40
    Through: 12/31,           !- Field 41
    For: SummerDesignDay,     !- Field 42
    Until: 24:00,             !- Field 43
    1,                        !- Field 44
    For: WinterDesignDay,     !- Field 45
    Until: 24:00,             !- Field 46
    0,                        !- Field 47
    For: Weekdays,            !- Field 48
    Until: 7:00,              !- Field 49
    0.12012,    !- Field 50
    Until: 21:00,             !- Field 51
    0.60975,    !- Field 52
    Until: 24:00,             !- Field 53
    0.12012,    !- Field 54
    For: Saturday,            !- Field 55
    Until: 24:00,             !- Field 56
    0.12012,    !- Field 57
    For: AllOtherDays,        !- Field 58
    Until: 24:00,             !- Field 59
    0.12012;    !- Field 60


SCHEDULE:COMPACT,
    ltg_sch_library,          !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 6/30,            !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    0,                        !- Field 7
    For: Weekdays,            !- Field 8
    Until: 7:00,              !- Field 9
    0.15403,    !- Field 10
    Until: 21:00,             !- Field 11
    0.78187,    !- Field 12
    Until: 24:00,             !- Field 13
    0.15403,    !- Field 14
    For: Saturday,            !- Field 15
    Until: 24:00,             !- Field 16
    0.15403,    !- Field 17
    For: AllOtherDays,        !- Field 18
    Until: 24:00,             !- Field 19
    0.15403,    !- Field 20
    Through: 9/1,             !- Field 21
    For: SummerDesignDay,     !- Field 22
    Until: 24:00,             !- Field 23
    1,                        !- Field 24
    For: WinterDesignDay,     !- Field 25
    Until: 24:00,             !- Field 26
    0,                        !- Field 27
    For: Weekdays,            !- Field 28
    Until: 8:00,              !- Field 29
    0.15403,    !- Field 30
    Until: 20:00,             !- Field 31
    0.43437,    !- Field 32
    Until: 24:00,             !- Field 33
    0.15403,    !- Field 34
    For: Saturday,            !- Field 35
    Until: 24:00,             !- Field 36
    0.15403,    !- Field 37
    For: AllOtherDays,        !- Field 38
    Until: 24:00,             !- Field 39
    0.15403,    !- Field 40
    Through: 12/31,           !- Field 41
    For: SummerDesignDay,     !- Field 42
    Until: 24:00,             !- Field 43
    1,                        !- Field 44
    For: WinterDesignDay,     !- Field 45
    Until: 24:00,             !- Field 46
    0,                        !- Field 47
    For: Weekdays,            !- Field 48
    Until: 7:00,              !- Field 49
    0.15403,    !- Field 50
    Until: 21:00,             !- Field 51
    0.78187,    !- Field 52
    Until: 24:00,             !- Field 53
    0.15403,    !- Field 54
    For: Saturday,            !- Field 55
    Until: 24:00,             !- Field 56
    0.15403,    !- Field 57
    For: AllOtherDays,        !- Field 58
    Until: 24:00,             !- Field 59
    0.15403;    !- Field 60


SCHEDULE:COMPACT,
    ltg_sch_bath,             !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 6/30,            !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    0,                        !- Field 7
    For: Weekdays,            !- Field 8
    Until: 7:00,              !- Field 9
    0.09752,    !- Field 10
    Until: 21:00,             !- Field 11
    0.495,    !- Field 12
    Until: 24:00,             !- Field 13
    0.09752,    !- Field 14
    For: Saturday,            !- Field 15
    Until: 24:00,             !- Field 16
    0.09752,    !- Field 17
    For: AllOtherDays,        !- Field 18
    Until: 24:00,             !- Field 19
    0.09752,    !- Field 20
    Through: 9/1,             !- Field 21
    For: SummerDesignDay,     !- Field 22
    Until: 24:00,             !- Field 23
    1,                        !- Field 24
    For: WinterDesignDay,     !- Field 25
    Until: 24:00,             !- Field 26
    0,                        !- Field 27
    For: Weekdays,            !- Field 28
    Until: 8:00,              !- Field 29
    0.09752,    !- Field 30
    Until: 20:00,             !- Field 31
    0.275,    !- Field 32
    Until: 24:00,             !- Field 33
    0.09752,    !- Field 34
    For: Saturday,            !- Field 35
    Until: 24:00,             !- Field 36
    0.09752,    !- Field 37
    For: AllOtherDays,        !- Field 38
    Until: 24:00,             !- Field 39
    0.09752,    !- Field 40
    Through: 12/31,           !- Field 41
    For: SummerDesignDay,     !- Field 42
    Until: 24:00,             !- Field 43
    1,                        !- Field 44
    For: WinterDesignDay,     !- Field 45
    Until: 24:00,             !- Field 46
    0,                        !- Field 47
    For: Weekdays,            !- Field 48
    Until: 7:00,              !- Field 49
    0.09752,    !- Field 50
    Until: 21:00,             !- Field 51
    0.495,    !- Field 52
    Until: 24:00,             !- Field 53
    0.09752,    !- Field 54
    For: Saturday,            !- Field 55
    Until: 24:00,             !- Field 56
    0.09752,    !- Field 57
    For: AllOtherDays,        !- Field 58
    Until: 24:00,             !- Field 59
    0.09752;    !- Field 60


SCHEDULE:COMPACT,
    ltg_sch_kitchen,          !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 6/30,            !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    0,                        !- Field 7
    For: Weekdays,            !- Field 8
    Until: 7:00,              !- Field 9
    0.1773,    !- Field 10
    Until: 21:00,             !- Field 11
    0.9,    !- Field 12
    Until: 24:00,             !- Field 13
    0.1773,    !- Field 14
    For: Saturday,            !- Field 15
    Until: 24:00,             !- Field 16
    0.1773,    !- Field 17
    For: AllOtherDays,        !- Field 18
    Until: 24:00,             !- Field 19
    0.1773,    !- Field 20
    Through: 9/1,             !- Field 21
    For: SummerDesignDay,     !- Field 22
    Until: 24:00,             !- Field 23
    1,                        !- Field 24
    For: WinterDesignDay,     !- Field 25
    Until: 24:00,             !- Field 26
    0,                        !- Field 27
    For: Weekdays,            !- Field 28
    Until: 8:00,              !- Field 29
    0.1773,    !- Field 30
    Until: 20:00,             !- Field 31
    0.5,    !- Field 32
    Until: 24:00,             !- Field 33
    0.1773,    !- Field 34
    For: Saturday,            !- Field 35
    Until: 24:00,             !- Field 36
    0.1773,    !- Field 37
    For: AllOtherDays,        !- Field 38
    Until: 24:00,             !- Field 39
    0.1773,    !- Field 40
    Through: 12/31,           !- Field 41
    For: SummerDesignDay,     !- Field 42
    Until: 24:00,             !- Field 43
    1,                        !- Field 44
    For: WinterDesignDay,     !- Field 45
    Until: 24:00,             !- Field 46
    0,                        !- Field 47
    For: Weekdays,            !- Field 48
    Until: 7:00,              !- Field 49
    0.1773,    !- Field 50
    Until: 21:00,             !- Field 51
    0.9,    !- Field 52
    Until: 24:00,             !- Field 53
    0.1773,    !- Field 54
    For: Saturday,            !- Field 55
    Until: 24:00,             !- Field 56
    0.1773,    !- Field 57
    For: AllOtherDays,        !- Field 58
    Until: 24:00,             !- Field 59
    0.1773;    !- Field 60


SCHEDULE:COMPACT,
    ltg_sch_office,           !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 6/30,            !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    0,                        !- Field 7
    For: Weekdays,            !- Field 8
    Until: 7:00,              !- Field 9
    0.13967,    !- Field 10
    Until: 21:00,             !- Field 11
    0.70896,    !- Field 12
    Until: 24:00,             !- Field 13
    0.13967,    !- Field 14
    For: Saturday,            !- Field 15
    Until: 24:00,             !- Field 16
    0.13967,    !- Field 17
    For: AllOtherDays,        !- Field 18
    Until: 24:00,             !- Field 19
    0.13967,    !- Field 20
    Through: 9/1,             !- Field 21
    For: SummerDesignDay,     !- Field 22
    Until: 24:00,             !- Field 23
    1,                        !- Field 24
    For: WinterDesignDay,     !- Field 25
    Until: 24:00,             !- Field 26
    0,                        !- Field 27
    For: Weekdays,            !- Field 28
    Until: 8:00,              !- Field 29
    0.13967,    !- Field 30
    Until: 20:00,             !- Field 31
    0.39387,    !- Field 32
    Until: 24:00,             !- Field 33
    0.13967,    !- Field 34
    For: Saturday,            !- Field 35
    Until: 24:00,             !- Field 36
    0.13967,    !- Field 37
    For: AllOtherDays,        !- Field 38
    Until: 24:00,             !- Field 39
    0.13967,    !- Field 40
    Through: 12/31,           !- Field 41
    For: SummerDesignDay,     !- Field 42
    Until: 24:00,             !- Field 43
    1,                        !- Field 44
    For: WinterDesignDay,     !- Field 45
    Until: 24:00,             !- Field 46
    0,                        !- Field 47
    For: Weekdays,            !- Field 48
    Until: 7:00,              !- Field 49
    0.13967,    !- Field 50
    Until: 21:00,             !- Field 51
    0.70896,    !- Field 52
    Until: 24:00,             !- Field 53
    0.13967,    !- Field 54
    For: Saturday,            !- Field 55
    Until: 24:00,             !- Field 56
    0.13967,    !- Field 57
    For: AllOtherDays,        !- Field 58
    Until: 24:00,             !- Field 59
    0.13967;    !- Field 60


SCHEDULE:COMPACT,
    ltg_sch_lobby,            !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 6/30,            !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    0,                        !- Field 7
    For: Weekdays,            !- Field 8
    Until: 7:00,              !- Field 9
    0.13298,    !- Field 10
    Until: 21:00,             !- Field 11
    0.675,    !- Field 12
    Until: 24:00,             !- Field 13
    0.13298,    !- Field 14
    For: Saturday,            !- Field 15
    Until: 24:00,             !- Field 16
    0.13298,    !- Field 17
    For: AllOtherDays,        !- Field 18
    Until: 24:00,             !- Field 19
    0.13298,    !- Field 20
    Through: 9/1,             !- Field 21
    For: SummerDesignDay,     !- Field 22
    Until: 24:00,             !- Field 23
    1,                        !- Field 24
    For: WinterDesignDay,     !- Field 25
    Until: 24:00,             !- Field 26
    0,                        !- Field 27
    For: Weekdays,            !- Field 28
    Until: 8:00,              !- Field 29
    0.13298,    !- Field 30
    Until: 20:00,             !- Field 31
    0.375,    !- Field 32
    Until: 24:00,             !- Field 33
    0.13298,    !- Field 34
    For: Saturday,            !- Field 35
    Until: 24:00,             !- Field 36
    0.13298,    !- Field 37
    For: AllOtherDays,        !- Field 38
    Until: 24:00,             !- Field 39
    0.13298,    !- Field 40
    Through: 12/31,           !- Field 41
    For: SummerDesignDay,     !- Field 42
    Until: 24:00,             !- Field 43
    1,                        !- Field 44
    For: WinterDesignDay,     !- Field 45
    Until: 24:00,             !- Field 46
    0,                        !- Field 47
    For: Weekdays,            !- Field 48
    Until: 7:00,              !- Field 49
    0.13298,    !- Field 50
    Until: 21:00,             !- Field 51
    0.675,    !- Field 52
    Until: 24:00,             !- Field 53
    0.13298,    !- Field 54
    For: Saturday,            !- Field 55
    Until: 24:00,             !- Field 56
    0.13298,    !- Field 57
    For: AllOtherDays,        !- Field 58
    Until: 24:00,             !- Field 59
    0.13298;    !- Field 60


SCHEDULE:COMPACT,
    ltg_sch_mechanical,       !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 6/30,            !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    0,                        !- Field 7
    For: Weekdays,            !- Field 8
    Until: 7:00,              !- Field 9
    0.1773,    !- Field 10
    Until: 21:00,             !- Field 11
    0.9,    !- Field 12
    Until: 24:00,             !- Field 13
    0.1773,    !- Field 14
    For: Saturday,            !- Field 15
    Until: 24:00,             !- Field 16
    0.1773,    !- Field 17
    For: AllOtherDays,        !- Field 18
    Until: 24:00,             !- Field 19
    0.1773,    !- Field 20
    Through: 9/1,             !- Field 21
    For: SummerDesignDay,     !- Field 22
    Until: 24:00,             !- Field 23
    1,                        !- Field 24
    For: WinterDesignDay,     !- Field 25
    Until: 24:00,             !- Field 26
    0,                        !- Field 27
    For: Weekdays,            !- Field 28
    Until: 8:00,              !- Field 29
    0.1773,    !- Field 30
    Until: 20:00,             !- Field 31
    0.5,    !- Field 32
    Until: 24:00,             !- Field 33
    0.1773,    !- Field 34
    For: Saturday,            !- Field 35
    Until: 24:00,             !- Field 36
    0.1773,    !- Field 37
    For: AllOtherDays,        !- Field 38
    Until: 24:00,             !- Field 39
    0.1773,    !- Field 40
    Through: 12/31,           !- Field 41
    For: SummerDesignDay,     !- Field 42
    Until: 24:00,             !- Field 43
    1,                        !- Field 44
    For: WinterDesignDay,     !- Field 45
    Until: 24:00,             !- Field 46
    0,                        !- Field 47
    For: Weekdays,            !- Field 48
    Until: 7:00,              !- Field 49
    0.1773,    !- Field 50
    Until: 21:00,             !- Field 51
    0.9,    !- Field 52
    Until: 24:00,             !- Field 53
    0.1773,    !- Field 54
    For: Saturday,            !- Field 55
    Until: 24:00,             !- Field 56
    0.1773,    !- Field 57
    For: AllOtherDays,        !- Field 58
    Until: 24:00,             !- Field 59
    0.1773;    !- Field 60


SCHEDULE:COMPACT,
    ltg_sch_computer_room,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 6/30,            !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    0,                        !- Field 7
    For: Weekdays,            !- Field 8
    Until: 7:00,              !- Field 9
    0.12012,    !- Field 10
    Until: 21:00,             !- Field 11
    0.60975,    !- Field 12
    Until: 24:00,             !- Field 13
    0.12012,    !- Field 14
    For: Saturday,            !- Field 15
    Until: 24:00,             !- Field 16
    0.12012,    !- Field 17
    For: AllOtherDays,        !- Field 18
    Until: 24:00,             !- Field 19
    0.12012,    !- Field 20
    Through: 9/1,             !- Field 21
    For: SummerDesignDay,     !- Field 22
    Until: 24:00,             !- Field 23
    1,                        !- Field 24
    For: WinterDesignDay,     !- Field 25
    Until: 24:00,             !- Field 26
    0,                        !- Field 27
    For: Weekdays,            !- Field 28
    Until: 8:00,              !- Field 29
    0.12012,    !- Field 30
    Until: 20:00,             !- Field 31
    0.33875,    !- Field 32
    Until: 24:00,             !- Field 33
    0.12012,    !- Field 34
    For: Saturday,            !- Field 35
    Until: 24:00,             !- Field 36
    0.12012,    !- Field 37
    For: AllOtherDays,        !- Field 38
    Until: 24:00,             !- Field 39
    0.12012,    !- Field 40
    Through: 12/31,           !- Field 41
    For: SummerDesignDay,     !- Field 42
    Until: 24:00,             !- Field 43
    1,                        !- Field 44
    For: WinterDesignDay,     !- Field 45
    Until: 24:00,             !- Field 46
    0,                        !- Field 47
    For: Weekdays,            !- Field 48
    Until: 7:00,              !- Field 49
    0.12012,    !- Field 50
    Until: 21:00,             !- Field 51
    0.60975,    !- Field 52
    Until: 24:00,             !- Field 53
    0.12012,    !- Field 54
    For: Saturday,            !- Field 55
    Until: 24:00,             !- Field 56
    0.12012,    !- Field 57
    For: AllOtherDays,        !- Field 58
    Until: 24:00,             !- Field 59
    0.12012;    !- Field 60


SCHEDULE:COMPACT,
    ltg_sch_cafeteria,        !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 6/30,            !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    0,                        !- Field 7
    For: Weekdays,            !- Field 8
    Until: 7:00,              !- Field 9
    0.1773,    !- Field 10
    Until: 21:00,             !- Field 11
    0.9,    !- Field 12
    Until: 24:00,             !- Field 13
    0.1773,    !- Field 14
    For: Saturday,            !- Field 15
    Until: 24:00,             !- Field 16
    0.1773,    !- Field 17
    For: AllOtherDays,        !- Field 18
    Until: 24:00,             !- Field 19
    0.1773,    !- Field 20
    Through: 9/1,             !- Field 21
    For: SummerDesignDay,     !- Field 22
    Until: 24:00,             !- Field 23
    1,                        !- Field 24
    For: WinterDesignDay,     !- Field 25
    Until: 24:00,             !- Field 26
    0,                        !- Field 27
    For: Weekdays,            !- Field 28
    Until: 8:00,              !- Field 29
    0.1773,    !- Field 30
    Until: 20:00,             !- Field 31
    0.5,    !- Field 32
    Until: 24:00,             !- Field 33
    0.1773,    !- Field 34
    For: Saturday,            !- Field 35
    Until: 24:00,             !- Field 36
    0.1773,    !- Field 37
    For: AllOtherDays,        !- Field 38
    Until: 24:00,             !- Field 39
    0.1773,    !- Field 40
    Through: 12/31,           !- Field 41
    For: SummerDesignDay,     !- Field 42
    Until: 24:00,             !- Field 43
    1,                        !- Field 44
    For: WinterDesignDay,     !- Field 45
    Until: 24:00,             !- Field 46
    0,                        !- Field 47
    For: Weekdays,            !- Field 48
    Until: 7:00,              !- Field 49
    0.1773,    !- Field 50
    Until: 21:00,             !- Field 51
    0.9,    !- Field 52
    Until: 24:00,             !- Field 53
    0.1773,    !- Field 54
    For: Saturday,            !- Field 55
    Until: 24:00,             !- Field 56
    0.1773,    !- Field 57
    For: AllOtherDays,        !- Field 58
    Until: 24:00,             !- Field 59
    0.1773;    !- Field 60


SCHEDULE:COMPACT,
    ltg_sch_corridor,         !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 6/30,            !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    0,                        !- Field 7
    For: Weekdays,            !- Field 8
    Until: 7:00,              !- Field 9
    0.12482,    !- Field 10
    Until: 21:00,             !- Field 11
    0.63359,    !- Field 12
    Until: 24:00,             !- Field 13
    0.12482,    !- Field 14
    For: Saturday,            !- Field 15
    Until: 24:00,             !- Field 16
    0.12482,    !- Field 17
    For: AllOtherDays,        !- Field 18
    Until: 24:00,             !- Field 19
    0.12482,    !- Field 20
    Through: 9/1,             !- Field 21
    For: SummerDesignDay,     !- Field 22
    Until: 24:00,             !- Field 23
    1,                        !- Field 24
    For: WinterDesignDay,     !- Field 25
    Until: 24:00,             !- Field 26
    0,                        !- Field 27
    For: Weekdays,            !- Field 28
    Until: 8:00,              !- Field 29
    0.12482,    !- Field 30
    Until: 20:00,             !- Field 31
    0.35199,    !- Field 32
    Until: 24:00,             !- Field 33
    0.12482,    !- Field 34
    For: Saturday,            !- Field 35
    Until: 24:00,             !- Field 36
    0.12482,    !- Field 37
    For: AllOtherDays,        !- Field 38
    Until: 24:00,             !- Field 39
    0.12482,    !- Field 40
    Through: 12/31,           !- Field 41
    For: SummerDesignDay,     !- Field 42
    Until: 24:00,             !- Field 43
    1,                        !- Field 44
    For: WinterDesignDay,     !- Field 45
    Until: 24:00,             !- Field 46
    0,                        !- Field 47
    For: Weekdays,            !- Field 48
    Until: 7:00,              !- Field 49
    0.12482,    !- Field 50
    Until: 21:00,             !- Field 51
    0.63359,    !- Field 52
    Until: 24:00,             !- Field 53
    0.12482,    !- Field 54
    For: Saturday,            !- Field 55
    Until: 24:00,             !- Field 56
    0.12482,    !- Field 57
    For: AllOtherDays,        !- Field 58
    Until: 24:00,             !- Field 59
    0.12482;    !- Field 60


  Schedule:Compact,
    BLDG_EQUIP_SCH,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 6/30,           !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 08:00,0.35,       !- Field 3
    Until: 17:00,0.95,       !- Field 5
    Until: 24:00,0.35,       !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,0.35,       !- Field 10
    For: Weekdays,           !- Field 12
    Until: 08:00,0.27288986445, !- Field 13
    Until: 17:00,0.88408769755, !- Field 15
    Until: 21:00,0.32571652015, !- Field 17
    Until: 24:00,0.27288986445, !- Field 19
    For: WeekEnds Holidays AllOtherDays, !- Field 21
    Until: 24:00,0.27288986445, !- Field 22
    Through: 9/1,            !- Field 24
    For: SummerDesignDay,    !- Field 25
    Until: 24:00,0.88408769755, !- Field 26
    For: WinterDesignDay,    !- Field 28
    Until: 24:00,0.25,       !- Field 29
    For: Weekdays,           !- Field 31
    Until: 08:00,0.19492133175, !- Field 32
    Until: 17:00,0.4653093145, !- Field 34
    Until: 21:00,0.23265465725, !- Field 36
    Until: 24:00,0.19492133175, !- Field 38
    For: WeekEnds Holidays AllOtherDays, !- Field 40
    Until: 24:00,0.19492133175, !- Field 41
    Through: 12/31,          !- Field 43
    For: SummerDesignDay,    !- Field 44
    Until: 08:00,0.35,       !- Field 45
    Until: 17:00,0.95,       !- Field 47
    Until: 24:00,0.35,       !- Field 49
    For: WinterDesignDay,    !- Field 51
    Until: 24:00,0.35,       !- Field 52
    For: Weekdays,           !- Field 54
    Until: 08:00,0.27288986445, !- Field 55
    Until: 17:00,0.88408769755, !- Field 57
    Until: 21:00,0.32571652015, !- Field 59
    Until: 24:00,0.27288986445, !- Field 61
    For: WeekEnds Holidays AllOtherDays, !- Field 63
    Until: 24:00,0.27288986445; !- Field 64


  Schedule:Compact,
    walkin_occ_lght_SCH_2,   !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 6/30,           !- Field 1
    For: Weekdays,           !- Field 2
    Until: 7:00,0.1773,      !- Field 3
    Until: 21:00,0.468,      !- Field 5
    Until: 24:00,0.1773,     !- Field 7
    For: SummerDesignDay,    !- Field 9
    Until: 24:00,1,          !- Field 10
    For: WinterDesignDay,    !- Field 12
    Until: 24:00,0,          !- Field 13
    For: WeekEnds Holidays AllOtherDays, !- Field 15
    Until: 24:00,0.1773,     !- Field 16
    Through: 9/1,            !- Field 18
    For: Weekdays,           !- Field 19
    Until: 8:00,0.1773,      !- Field 20
    Until: 20:00,0.26,       !- Field 22
    Until: 24:00,0.1773,     !- Field 24
    For: SummerDesignDay,    !- Field 26
    Until: 24:00,1,          !- Field 27
    For: WinterDesignDay,    !- Field 29
    Until: 24:00,0,          !- Field 30
    For: WeekEnds Holidays AllOtherDays, !- Field 32
    Until: 24:00,0.1773,     !- Field 33
    Through: 12/31,          !- Field 35
    For: Weekdays,           !- Field 36
    Until: 7:00,0.1773,      !- Field 37
    Until: 21:00,0.468,      !- Field 39
    Until: 24:00,0.1773,     !- Field 41
    For: SummerDesignDay,    !- Field 43
    Until: 24:00,1,          !- Field 44
    For: WinterDesignDay,    !- Field 46
    Until: 24:00,0,          !- Field 47
    For: WeekEnds Holidays AllOtherDays, !- Field 49
    Until: 24:00,0.1773;     !- Field 50


  Schedule:Compact,
    KITCHEN_ELEC_EQUIP_SCH,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 6/30,           !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 08:00,0.1,        !- Field 3
    Until: 10:00,0.15,       !- Field 5
    Until: 13:00,0.25,       !- Field 7
    Until: 15:00,0.15,       !- Field 9
    Until: 24:00,0.1,        !- Field 11
    For: WeekEnds WinterDesignDay Holidays AllOtherDays, !- Field 13
    Until: 24:00,0.1,        !- Field 14
    Through: 9/1,            !- Field 16
    For: Weekdays SummerDesignDay, !- Field 17
    Until: 08:00,0.1,        !- Field 18
    Until: 10:00,0.15,       !- Field 20
    Until: 13:00,0.25,       !- Field 22
    Until: 15:00,0.15,       !- Field 24
    Until: 24:00,0.1,        !- Field 26
    For: WeekEnds WinterDesignDay Holidays AllOtherDays, !- Field 28
    Until: 24:00,0.1,        !- Field 29
    Through: 12/31,          !- Field 31
    For: Weekdays SummerDesignDay, !- Field 32
    Until: 08:00,0.1,        !- Field 33
    Until: 10:00,0.15,       !- Field 35
    Until: 13:00,0.25,       !- Field 37
    Until: 15:00,0.15,       !- Field 39
    Until: 24:00,0.1,        !- Field 41
    For: WeekEnds WinterDesignDay Holidays AllOtherDays, !- Field 43
    Until: 24:00,0.1;        !- Field 44

  Schedule:Compact,
    KITCHEN_GAS_EQUIP_SCH,   !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 6/30,           !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 08:00,0.02,       !- Field 3
    Until: 10:00,0.15,       !- Field 5
    Until: 13:00,0.2,        !- Field 7
    Until: 15:00,0.1,        !- Field 9
    Until: 24:00,0.02,       !- Field 11
    For: WeekEnds WinterDesignDay Holidays AllOtherDays, !- Field 13
    Until: 24:00,0.02,       !- Field 14
    Through: 9/1,            !- Field 16
    For: Weekdays SummerDesignDay, !- Field 17
    Until: 08:00,0.02,       !- Field 18
    Until: 10:00,0.15,       !- Field 20
    Until: 13:00,0.2,        !- Field 22
    Until: 15:00,0.1,        !- Field 24
    Until: 24:00,0.02,       !- Field 26
    For: WeekEnds WinterDesignDay Holidays AllOtherDays, !- Field 28
    Until: 24:00,0.02,       !- Field 29
    Through: 12/31,          !- Field 31
    For: Weekdays SummerDesignDay, !- Field 32
    Until: 08:00,0.02,       !- Field 33
    Until: 10:00,0.15,       !- Field 35
    Until: 13:00,0.2,        !- Field 37
    Until: 15:00,0.1,        !- Field 39
    Until: 24:00,0.02,       !- Field 41
    For: WeekEnds WinterDesignDay Holidays AllOtherDays, !- Field 43
    Until: 24:00,0.02;       !- Field 44

  Schedule:Compact,
    BLDG_OCC_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 6/15,           !- Field 1
    For: Weekdays,           !- Field 2
    Until: 08:00,0,          !- Field 3
    Until: 16:00,0.95,       !- Field 5
    Until: 21:00,0.15,       !- Field 7
    Until: 24:00,0,          !- Field 9
    For: SummerDesignDay,    !- Field 11
    Until: 08:00,0.000000001,!- Field 12
    Until: 16:00,0.95,       !- Field 14
    Until: 21:00,0.15,       !- Field 16
    Until: 24:00,0.000000001,!- Field 18
    For: WeekEnds WinterDesignDay Holidays AllOtherDays, !- Field 20
    Until: 24:00,0,          !- Field 21
    Through: 9/15,           !- Field 23
    For: Weekdays,           !- Field 24
    Until: 08:00,0,          !- Field 25
    Until: 16:00,0.15,       !- Field 27
    Until: 21:00,0.15,       !- Field 29
    Until: 24:00,0,          !- Field 31
    For: SummerDesignDay,    !- Field 33
    Until: 24:00,0.95,       !- Field 34
    For: WeekEnds WinterDesignDay Holidays AllOtherDays, !- Field 36
    Until: 24:00,0,          !- Field 37
    Through: 12/31,          !- Field 39
    For: Weekdays,           !- Field 40
    Until: 08:00,0,          !- Field 41
    Until: 16:00,0.95,       !- Field 43
    Until: 21:00,0.15,       !- Field 45
    Until: 24:00,0,          !- Field 47
    For: SummerDesignDay,    !- Field 49
    Until: 08:00,0.000000001,!- Field 50
    Until: 16:00,0.95,       !- Field 52
    Until: 21:00,0.15,       !- Field 54
    Until: 24:00,0.000000001,!- Field 56
    For: WeekEnds WinterDesignDay Holidays AllOtherDays, !- Field 58
    Until: 24:00,0;          !- Field 59

  Schedule:Compact,
    BLDG_OCC_SCH_Extend,     !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 6/30,           !- Field 1
    For: Weekdays,           !- Field 2
    Until: 08:00,0,          !- Field 3
    Until: 16:00,0.95,       !- Field 5
    Until: 21:00,0.95,       !- Field 7
    Until: 24:00,0,          !- Field 9
    For: SummerDesignDay,    !- Field 11
    Until: 08:00,0.000000001,!- Field 12
    Until: 16:00,0.95,       !- Field 14
    Until: 21:00,0.95,       !- Field 16
    Until: 24:00,0.000000001,!- Field 18
    For: WeekEnds WinterDesignDay Holidays AllOtherDays, !- Field 20
    Until: 24:00,0,          !- Field 21
    Through: 9/1,            !- Field 23
    For: Weekdays,           !- Field 24
    Until: 08:00,0,          !- Field 25
    Until: 17:00,0.5,        !- Field 27
    Until: 21:00,0.5,        !- Field 29
    Until: 24:00,0,          !- Field 31
    For: SummerDesignDay,    !- Field 33
    Until: 24:00,0.95,       !- Field 34
    For: WeekEnds WinterDesignDay Holidays AllOtherDays, !- Field 36
    Until: 24:00,0,          !- Field 37
    Through: 12/31,          !- Field 39
    For: Weekdays,           !- Field 40
    Until: 08:00,0,          !- Field 41
    Until: 17:00,0.95,       !- Field 43
    Until: 21:00,0.95,       !- Field 45
    Until: 24:00,0,          !- Field 47
    For: SummerDesignDay,    !- Field 49
    Until: 08:00,0.000000001,!- Field 50
    Until: 17:00,0.95,       !- Field 52
    Until: 21:00,0.95,       !- Field 54
    Until: 24:00,0.000000001,!- Field 56
    For: WeekEnds WinterDesignDay Holidays AllOtherDays, !- Field 58
    Until: 24:00,0;          !- Field 59

  Schedule:Compact,
    BLDG_OCC_SCH_Offices,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 6/30,           !- Field 1
    For: Weekdays,           !- Field 2
    Until: 08:00,0,          !- Field 3
    Until: 17:00,0.95,       !- Field 5
    Until: 21:00,0.15,       !- Field 7
    Until: 24:00,0,          !- Field 9
    For: SummerDesignDay,    !- Field 11
    Until: 08:00,0.000000001,!- Field 12
    Until: 17:00,0.95,       !- Field 14
    Until: 21:00,0.15,       !- Field 16
    Until: 24:00,0.000000001,!- Field 18
    For: WeekEnds WinterDesignDay Holidays AllOtherDays, !- Field 20
    Until: 24:00,0,          !- Field 21
    Through: 9/1,            !- Field 23
    For: Weekdays,           !- Field 24
    Until: 08:00,0,          !- Field 25
    Until: 17:00,0.5,        !- Field 27
    Until: 21:00,0.15,       !- Field 29
    Until: 24:00,0,          !- Field 31
    For: SummerDesignDay,    !- Field 33
    Until: 24:00,0.95,       !- Field 34
    For: WeekEnds WinterDesignDay Holidays AllOtherDays, !- Field 36
    Until: 24:00,0,          !- Field 37
    Through: 12/31,          !- Field 39
    For: Weekdays,           !- Field 40
    Until: 08:00,0,          !- Field 41
    Until: 17:00,0.95,       !- Field 43
    Until: 21:00,0.15,       !- Field 45
    Until: 24:00,0,          !- Field 47
    For: SummerDesignDay,    !- Field 49
    Until: 08:00,0.000000001,!- Field 50
    Until: 17:00,0.95,       !- Field 52
    Until: 21:00,0.15,       !- Field 54
    Until: 24:00,0.000000001,!- Field 56
    For: WeekEnds WinterDesignDay Holidays AllOtherDays, !- Field 58
    Until: 24:00,0;          !- Field 59

  Schedule:Compact,
    BLDG_OCC_SCH_Offices_w_SB,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 6/30,           !- Field 1
    For: Weekdays,           !- Field 2
    Until: 01:00,0,          !- Field 3
    Until: 02:00,0,          !- Field 5
    Until: 03:00,0,          !- Field 7
    Until: 04:00,0,          !- Field 9
    Until: 05:00,0,          !- Field 11
    Until: 06:00,0,          !- Field 13
    Until: 07:00,0,          !- Field 15
    Until: 08:00,0,          !- Field 17
    Until: 09:00,0.95,       !- Field 19
    Until: 10:00,0.95,       !- Field 21
    Until: 11:00,0.95,       !- Field 23
    Until: 12:00,0.95,       !- Field 25
    Until: 13:00,0,          !- Field 27
    Until: 14:00,0.95,       !- Field 29
    Until: 15:00,0,          !- Field 31
    Until: 16:00,0.95,       !- Field 33
    Until: 17:00,0.95,       !- Field 35
    Until: 18:00,0.15,       !- Field 37
    Until: 19:00,0.15,       !- Field 39
    Until: 20:00,0.15,       !- Field 41
    Until: 21:00,0.15,       !- Field 43
    Until: 22:00,0,          !- Field 45
    Until: 23:00,0,          !- Field 47
    Until: 24:00,0,          !- Field 49
    For: SummerDesignDay,    !- Field 51
    Until: 08:00,0.000000001,!- Field 52
    Until: 17:00,0.95,       !- Field 54
    Until: 21:00,0.15,       !- Field 56
    Until: 24:00,0.000000001,!- Field 58
    For: WeekEnds Holidays AllOtherDays, !- Field 60
    Until: 24:00,0,          !- Field 61
    Through: 9/1,            !- Field 63
    For: Weekdays,           !- Field 64
    Until: 01:00,0,          !- Field 65
    Until: 02:00,0,          !- Field 67
    Until: 03:00,0,          !- Field 69
    Until: 04:00,0,          !- Field 71
    Until: 05:00,0,          !- Field 73
    Until: 06:00,0,          !- Field 75
    Until: 07:00,0,          !- Field 77
    Until: 08:00,0,          !- Field 79
    Until: 09:00,0.5,        !- Field 81
    Until: 10:00,0.5,        !- Field 83
    Until: 11:00,0.5,        !- Field 85
    Until: 12:00,0,          !- Field 87
    Until: 13:00,0.5,        !- Field 89
    Until: 14:00,0.5,        !- Field 91
    Until: 15:00,0,          !- Field 93
    Until: 16:00,0.5,        !- Field 95
    Until: 17:00,0.5,        !- Field 97
    Until: 18:00,0.15,       !- Field 99
    Until: 19:00,0.15,       !- Field 101
    Until: 20:00,0.15,       !- Field 103
    Until: 21:00,0.15,       !- Field 105
    Until: 22:00,0,          !- Field 107
    Until: 23:00,0,          !- Field 109
    Until: 24:00,0,          !- Field 111
    For: SummerDesignDay,    !- Field 113
    Until: 24:00,0.95,       !- Field 114
    For: WeekEnds Holidays AllOtherDays, !- Field 116
    Until: 24:00,0,          !- Field 117
    Through: 12/31,          !- Field 119
    For: Weekdays,           !- Field 120
    Until: 01:00,0,          !- Field 121
    Until: 02:00,0,          !- Field 123
    Until: 03:00,0,          !- Field 125
    Until: 04:00,0,          !- Field 127
    Until: 05:00,0,          !- Field 129
    Until: 06:00,0,          !- Field 131
    Until: 07:00,0,          !- Field 133
    Until: 08:00,0,          !- Field 135
    Until: 09:00,0.95,       !- Field 137
    Until: 10:00,0.95,       !- Field 139
    Until: 11:00,0.95,       !- Field 141
    Until: 12:00,0.95,       !- Field 143
    Until: 13:00,0,          !- Field 145
    Until: 14:00,0.95,       !- Field 147
    Until: 15:00,0,          !- Field 149
    Until: 16:00,0.95,       !- <none>
    Until: 17:00,0.95,       !- <none>
    Until: 18:00,0.15,       !- <none>
    Until: 19:00,0.15,       !- <none>
    Until: 20:00,0.15,       !- <none>
    Until: 21:00,0.15,       !- <none>
    Until: 22:00,0,          !- <none>
    Until: 23:00,0,          !- <none>
    Until: 24:00,0,          !- <none>
    For: SummerDesignDay,    !- <none>
    Until: 08:00,0.000000001,!- <none>
    Until: 17:00,0.95,       !- <none>
    Until: 21:00,0.15,       !- <none>
    Until: 24:00,0.000000001,!- <none>
    For: WeekEnds WinterDesignDay Holidays AllOtherDays, !- <none>
    Until: 24:00,0;          !- <none>

  Schedule:Compact,
    Offices Binary Occupancy,!- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 6/30,           !- Field 1
    For: Weekdays,           !- Field 2
    Until: 01:00,0,          !- Field 3
    Until: 02:00,0,          !- Field 5
    Until: 03:00,0,          !- Field 7
    Until: 04:00,0,          !- Field 9
    Until: 05:00,0,          !- Field 11
    Until: 06:00,0,          !- Field 13
    Until: 07:00,0,          !- Field 15
    Until: 08:00,0,          !- Field 17
    Until: 09:00,1,          !- Field 19
    Until: 10:00,1,          !- Field 21
    Until: 11:00,1,          !- Field 23
    Until: 12:00,1,          !- Field 25
    Until: 13:00,1,          !- Field 27
    Until: 14:00,1,          !- Field 29
    Until: 15:00,1,          !- Field 31
    Until: 16:00,1,          !- Field 33
    Until: 17:00,1,          !- Field 35
    Until: 18:00,1,          !- Field 37
    Until: 19:00,1,          !- Field 39
    Until: 20:00,1,          !- Field 41
    Until: 21:00,1,          !- Field 43
    Until: 22:00,0,          !- Field 45
    Until: 23:00,0,          !- Field 47
    Until: 24:00,0,          !- Field 49
    For: SummerDesignDay,    !- Field 51
    Until: 08:00,0.000000001,!- Field 52
    Until: 17:00,0.95,       !- Field 54
    Until: 21:00,0.15,       !- Field 56
    Until: 24:00,0.000000001,!- Field 58
    For: WeekEnds Holidays AllOtherDays, !- Field 60
    Until: 24:00,0,          !- Field 61
    Through: 9/1,            !- Field 63
    For: Weekdays,           !- Field 64
    Until: 01:00,0,          !- Field 65
    Until: 02:00,0,          !- Field 67
    Until: 03:00,0,          !- Field 69
    Until: 04:00,0,          !- Field 71
    Until: 05:00,0,          !- Field 73
    Until: 06:00,0,          !- Field 75
    Until: 07:00,0,          !- Field 77
    Until: 08:00,0,          !- Field 79
    Until: 09:00,1,          !- Field 81
    Until: 10:00,1,          !- Field 83
    Until: 11:00,1,          !- Field 85
    Until: 12:00,1,          !- Field 87
    Until: 13:00,1,          !- Field 89
    Until: 14:00,1,          !- Field 91
    Until: 15:00,1,          !- Field 93
    Until: 16:00,1,          !- Field 95
    Until: 17:00,1,          !- Field 97
    Until: 18:00,1,          !- Field 99
    Until: 19:00,1,          !- Field 101
    Until: 20:00,1,          !- Field 103
    Until: 21:00,1,          !- Field 105
    Until: 22:00,0,          !- Field 107
    Until: 23:00,0,          !- Field 109
    Until: 24:00,0,          !- Field 111
    For: SummerDesignDay,    !- Field 113
    Until: 24:00,0.95,       !- Field 114
    For: WeekEnds Holidays AllOtherDays, !- Field 116
    Until: 24:00,0,          !- Field 117
    Through: 12/31,          !- Field 119
    For: Weekdays,           !- Field 120
    Until: 01:00,0,          !- Field 121
    Until: 02:00,0,          !- Field 123
    Until: 03:00,0,          !- Field 125
    Until: 04:00,0,          !- Field 127
    Until: 05:00,0,          !- Field 129
    Until: 06:00,0,          !- Field 131
    Until: 07:00,0,          !- Field 133
    Until: 08:00,0,          !- Field 135
    Until: 09:00,1,          !- Field 137
    Until: 10:00,1,          !- Field 139
    Until: 11:00,1,          !- Field 141
    Until: 12:00,1,          !- Field 143
    Until: 13:00,1,          !- Field 145
    Until: 14:00,1,          !- Field 147
    Until: 15:00,1,          !- Field 149
    Until: 16:00,1,          !- <none>
    Until: 17:00,1,          !- <none>
    Until: 18:00,1,          !- <none>
    Until: 19:00,1,          !- <none>
    Until: 20:00,1,          !- <none>
    Until: 21:00,1,          !- <none>
    Until: 22:00,0,          !- <none>
    Until: 23:00,0,          !- <none>
    Until: 24:00,0,          !- <none>
    For: SummerDesignDay,    !- <none>
    Until: 08:00,0.000000001,!- <none>
    Until: 17:00,0.95,       !- <none>
    Until: 21:00,0.15,       !- <none>
    Until: 24:00,0.000000001,!- <none>
    For: WeekEnds WinterDesignDay Holidays AllOtherDays, !- <none>
    Until: 24:00,0;          !- <none>

  Schedule:Compact,
    BLDG_OCC_SCH_Gym,        !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 6/30,           !- Field 1
    For: Weekdays,           !- Field 2
    Until: 08:00,0,          !- Field 3
    Until: 16:00,0.35,       !- Field 5
    Until: 21:00,0.95,       !- Field 7
    Until: 24:00,0,          !- Field 9
    For: SummerDesignDay,    !- Field 11
    Until: 08:00,0.000000001,!- Field 12
    Until: 16:00,0.35,       !- Field 14
    Until: 21:00,0.95,       !- Field 16
    Until: 24:00,0.000000001,!- Field 18
    For: WeekEnds WinterDesignDay Holidays AllOtherDays, !- Field 20
    Until: 24:00,0,          !- Field 21
    Through: 9/1,            !- Field 23
    For: Weekdays,           !- Field 24
    Until: 08:00,0,          !- Field 25
    Until: 16:00,0.35,       !- Field 27
    Until: 21:00,0.35,       !- Field 29
    Until: 24:00,0,          !- Field 31
    For: SummerDesignDay,    !- Field 33
    Until: 24:00,0.95,       !- Field 34
    For: WeekEnds WinterDesignDay Holidays AllOtherDays, !- Field 36
    Until: 24:00,0,          !- Field 37
    Through: 12/31,          !- Field 39
    For: Weekdays,           !- Field 40
    Until: 08:00,0,          !- Field 41
    Until: 16:00,0.35,       !- Field 43
    Until: 21:00,0.95,       !- Field 45
    Until: 24:00,0,          !- Field 47
    For: SummerDesignDay,    !- Field 49
    Until: 08:00,0.000000001,!- Field 50
    Until: 16:00,0.35,       !- Field 52
    Until: 21:00,0.95,       !- Field 54
    Until: 24:00,0.000000001,!- Field 56
    For: WeekEnds WinterDesignDay Holidays AllOtherDays, !- Field 58
    Until: 24:00,0;          !- Field 59

  Schedule:Compact,
    BLDG_OCC_SCH_Cafeteria,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 6/30,           !- Field 1
    For: Weekdays,           !- Field 2
    Until: 09:00,0,          !- Field 3
    Until: 15:00,0.95,       !- Field 5
    Until: 20:00,0.35,       !- Field 7
    Until: 24:00,0,          !- Field 9
    For: SummerDesignDay,    !- Field 11
    Until: 09:00,0.000000001,!- Field 12
    Until: 15:00,0.95,       !- Field 14
    Until: 20:00,0.35,       !- Field 16
    Until: 24:00,0.000000001,!- Field 18
    For: WeekEnds WinterDesignDay Holidays AllOtherDays, !- Field 20
    Until: 24:00,0,          !- Field 21
    Through: 9/1,            !- Field 23
    For: Weekdays,           !- Field 24
    Until: 09:00,0,          !- Field 25
    Until: 17:00,0.15,       !- Field 27
    Until: 19:00,0.35,       !- Field 29
    Until: 24:00,0,          !- Field 31
    For: SummerDesignDay,    !- Field 33
    Until: 24:00,0.95,       !- Field 34
    For: WeekEnds WinterDesignDay Holidays AllOtherDays, !- Field 36
    Until: 24:00,0,          !- Field 37
    Through: 12/31,          !- Field 39
    For: Weekdays,           !- Field 40
    Until: 09:00,0,          !- Field 41
    Until: 15:00,0.95,       !- Field 43
    Until: 20:00,0.35,       !- Field 45
    Until: 24:00,0,          !- Field 47
    For: SummerDesignDay,    !- Field 49
    Until: 09:00,0.000000001,!- Field 50
    Until: 15:00,0.95,       !- Field 52
    Until: 20:00,0.35,       !- Field 54
    Until: 24:00,0.000000001,!- Field 56
    For: WeekEnds WinterDesignDay Holidays AllOtherDays, !- Field 58
    Until: 24:00,0;          !- Field 59

  Schedule:Compact,
    INFIL_SCH,               !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,1,          !- Field 3
    Until: 21:00,0.5,        !- Field 5
    Until: 24:00,1;          !- Field 7

  Schedule:Compact,
    INFIL_SCH_PNNL,          !- Name
    fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 07:00,1.0,        !- Field 3
    Until: 21:00,0.25,       !- Field 5
    Until: 24:00,1.0,        !- Field 7
    For: WeekEnds Holidays SummerDesignDay WinterDesignDay AllOtherDays, !- Field 9
    Until: 24:00,1.0;        !- Field 10

  Schedule:Compact,
    INFIL_Door_Opening_SCH,  !- Name
    fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 07:00,0.0,        !- Field 3
    Until: 08:00,1.0,        !- Field 5
    Until: 15:00,0.131, !- Field 7
    Until: 16:00,1.0,        !- Field 9
    Until: 18:00,0.131, !- Field 11
    Until: 24:00,0.0,        !- Field 13
    For: Saturday Sunday Holidays AllOtherDays, !- Field 15
    Until: 24:00,0.0;        !- Field 16



  Schedule:Compact,
    Booster Water Inlet Temp Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: AllDays,            !- Field 2
    UNTIL: 24:00,60.00;      !- Field 3



  Schedule:Compact,
    Booster Water Setpoint Temp Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: AllDays,            !- Field 2
    UNTIL: 24:00,82.22;      !- Field 3

  Schedule:Compact,
    BLDG_SWH_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 6/15,           !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 07:00,0.05,       !- Field 3
    Until: 08:00,0.1,        !- Field 5
    Until: 09:00,0.34,       !- Field 7
    Until: 10:00,0.6,        !- Field 9
    Until: 11:00,0.63,       !- Field 11
    Until: 12:00,0.72,       !- Field 13
    Until: 13:00,0.79,       !- Field 15
    Until: 14:00,0.83,       !- Field 17
    Until: 15:00,0.61,       !- Field 19
    Until: 16:00,0.65,       !- Field 21
    Until: 18:00,0.1,        !- Field 23
    Until: 19:00,0.19,       !- Field 25
    Until: 20:00,0.25,       !- Field 27
    Until: 22:00,0.22,       !- Field 29
    Until: 23:00,0.12,       !- Field 31
    Until: 24:00,0.09,       !- Field 33
    For: Weekdays,           !- Field 35
    Until: 07:00,0.00,       !- Field 36
    Until: 08:00,0.00,       !- Field 38
    Until: 09:00,0.34,       !- Field 40
    Until: 10:00,0.6,        !- Field 42
    Until: 11:00,0.63,       !- Field 44
    Until: 12:00,0.72,       !- Field 46
    Until: 13:00,0.79,       !- Field 48
    Until: 14:00,0.83,       !- Field 50
    Until: 15:00,0.61,       !- Field 52
    Until: 16:00,0.65,       !- Field 54
    Until: 18:00,0.1,        !- Field 56
    Until: 19:00,0.19,       !- Field 58
    Until: 20:00,0.25,       !- Field 60
    Until: 22:00,0.00,       !- Field 62
    Until: 23:00,0.00,       !- Field 64
    Until: 24:00,0.00,       !- Field 66
    For: WinterDesignDay,    !- Field 68
    Until: 09:00,0.03,       !- Field 69
    Until: 13:00,0.05,       !- Field 71
    Until: 24:00,0.03,       !- Field 73
    For: Saturday,           !- Field 75
    Until: 09:00,0.00,       !- Field 76
    Until: 13:00,0.00,       !- Field 78
    Until: 24:00,0.00,       !- Field 80
    For: Sunday Holidays AllOtherDays, !- Field 82
    Until: 08:00,0.00,       !- Field 83
    Until: 14:00,0.00,       !- Field 85
    Until: 24:00,0.00,       !- Field 87
    Through: 9/15,           !- Field 89
    For: SummerDesignDay,    !- Field 90
    Until: 07:00,0.05,       !- Field 91
    Until: 18:00,0.1,        !- Field 93
    Until: 19:00,0.19,       !- Field 95
    Until: 20:00,0.25,       !- Field 97
    Until: 22:00,0.22,       !- Field 99
    Until: 23:00,0.12,       !- Field 101
    Until: 24:00,0.09,       !- Field 103
    For: Weekdays,           !- Field 105
    Until: 08:00,0.00,       !- Field 106
    Until: 18:00,0.1,        !- Field 108
    Until: 19:00,0.19,       !- Field 110
    Until: 20:00,0.25,       !- Field 112
    Until: 22:00,0.00,       !- Field 114
    Until: 23:00,0.00,       !- Field 116
    Until: 24:00,0.00,       !- Field 118
    For: WinterDesignDay,    !- Field 120
    Until: 09:00,0.03,       !- Field 121
    Until: 13:00,0.05,       !- Field 123
    Until: 24:00,0.03,       !- Field 125
    For: Saturday,           !- Field 127
    Until: 09:00,0.00,       !- Field 128
    Until: 13:00,0.00,       !- Field 130
    Until: 24:00,0.00,       !- Field 132
    For: Sunday Holidays AllOtherDays, !- Field 134
    Until: 08:00,0.00,       !- Field 135
    Until: 14:00,0.00,       !- Field 137
    Until: 24:00,0.00,       !- Field 139
    Through: 12/31,          !- Field 141
    For: SummerDesignDay,    !- Field 142
    Until: 07:00,0.05,       !- Field 143
    Until: 08:00,0.1,        !- Field 145
    Until: 09:00,0.34,       !- Field 147
    Until: 10:00,0.6,        !- Field 149
    Until: 11:00,0.63,       !- <none>
    Until: 12:00,0.72,       !- <none>
    Until: 13:00,0.79,       !- <none>
    Until: 14:00,0.83,       !- <none>
    Until: 15:00,0.61,       !- <none>
    Until: 16:00,0.65,       !- <none>
    Until: 18:00,0.1,        !- <none>
    Until: 19:00,0.19,       !- <none>
    Until: 20:00,0.25,       !- <none>
    Until: 22:00,0.22,       !- <none>
    Until: 23:00,0.12,       !- <none>
    Until: 24:00,0.09,       !- <none>
    For: Weekdays,           !- <none>
    Until: 07:00,0.00,       !- <none>
    Until: 08:00,0.00,       !- <none>
    Until: 09:00,0.34,       !- <none>
    Until: 10:00,0.6,        !- <none>
    Until: 11:00,0.63,       !- <none>
    Until: 12:00,0.72,       !- <none>
    Until: 13:00,0.79,       !- <none>
    Until: 14:00,0.83,       !- <none>
    Until: 15:00,0.61,       !- <none>
    Until: 16:00,0.65,       !- <none>
    Until: 18:00,0.1,        !- <none>
    Until: 19:00,0.19,       !- <none>
    Until: 20:00,0.25,       !- <none>
    Until: 22:00,0.00,       !- <none>
    Until: 23:00,0.00,       !- <none>
    Until: 24:00,0.00,       !- <none>
    For: WinterDesignDay,    !- <none>
    Until: 09:00,0.03,       !- <none>
    Until: 13:00,0.05,       !- <none>
    Until: 24:00,0.03,       !- <none>
    For: Saturday,           !- <none>
    Until: 09:00,0.00,       !- <none>
    Until: 13:00,0.00,       !- <none>
    Until: 24:00,0.00,       !- <none>
    For: Sunday Holidays AllOtherDays, !- <none>
    Until: 08:00,0.00,       !- <none>
    Until: 14:00,0.00,       !- <none>
    Until: 24:00,0.00;       !- <none>

  Schedule:Compact,
    ALWAYS_ON,               !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    Exterior_Lgt_ALWAYS_ON,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    Exterior_Lgt_189_1,      !- Name
    Fraction,                !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For:Weekdays,            !- Field 2
    Until:  9:00,0.5,        !- Field 3
    Until: 21:00,1.0,        !- Field 5
    Until: 24:00,0.5,        !- Field 7
    For:Saturday,            !- Field 9
    Until: 24:00,0.5,        !- Field 10
    For:Sunday Holidays AllOtherDays, !- Field 12
    Until: 24:00,0.5;        !- Field 13

  Schedule:Compact,
    ALWAYS_OFF,              !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    WORK_EFF_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    AIR_VELO_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3

  Schedule:Compact,
    CLOTHING_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 04/30,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.1,        !- Field 3
    Through: 09/30,          !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,0.6,        !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1.1;        !- Field 11

  Schedule:Compact,
    SHADING_SCH,             !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    PlantOnSched,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    FAN_SCH,                 !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    ReheatCoilAvailSched,    !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    CoolingCoilAvailSched,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    Humidity Setpoint Schedule,  !- Name
    Humidity,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,65;         !- Field 3

  Schedule:Compact,
    Dual Zone Control Type Sched,  !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    Seasonal-Reset-Supply-Air-Temp-Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 03/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,13,         !- Field 3
    Through: 09/30,          !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,13,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,13;         !- Field 11

  Schedule:Compact,
    VAV-Supply-Air-Temp-Sch, !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,12.8;       !- Field 3

  Schedule:Compact,
    CW-Loop-Temp-Schedule,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,6.7;        !- Field 3

  Schedule:Compact,
    HW-Loop-Temp-Schedule,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,82;         !- Field 3

  Schedule:Compact,
    Heating-Supply-Air-Temp-Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,16;         !- Field 3

  Schedule:Compact,
    Kitchen_Exhaust_SCH,     !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 6/30,           !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
    Until: 08:00,0,          !- Field 3
    Until: 17:00,1.0,        !- Field 5
    Until: 24:00,0,          !- Field 7
    For: WeekEnds  Holidays AllOtherDays, !- Field 9
    Until: 24:00,0,          !- Field 10
    Through: 9/1,            !- Field 12
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 13
    Until: 08:00,0,          !- Field 14
    Until: 17:00,1,          !- Field 16
    Until: 21:00,1.0,        !- Field 18
    Until: 24:00,0,          !- Field 20
    For: WeekEnds Holidays AllOtherDays, !- Field 22
    Until: 24:00,0,          !- Field 23
    Through: 12/31,          !- Field 25
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 26
    Until: 08:00,0,          !- Field 27
    Until: 16:00,1,          !- Field 29
    Until: 21:00,1,          !- Field 31
    Until: 24:00,0,          !- Field 33
    For: WeekEnds Holidays AllOtherDays, !- Field 35
    Until: 24:00,0;          !- Field 36



  Schedule:Compact,
    Hours_of_operation,      !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
    Until: 07:00,0,          !- Field 3
    Until: 21:00,1,          !- Field 5
    Until: 24:00,0,          !- Field 7
    For: WeekEnds Holidays AllOtherDays, !- Field 9
    Until: 24:00,0;          !- Field 10



  Schedule:Compact,
    HVACOperationSchd,       !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
    Until: 07:00,0,          !- Field 3
    Until: 21:00,1,          !- Field 5
    Until: 24:00,0,          !- Field 7
    For: WeekEnds Holidays AllOtherDays, !- Field 9
    Until: 24:00,0;          !- Field 10



  Schedule:Compact,
    HTGSETP_SCH_NO_OPTIMUM,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,20.0,       !- Field 3
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,20.0,         !- Field 6
    For: Weekdays,           !- Field 8
    Until: 06:00,20.0,       !- Field 9
    Until: 07:00,20.0,       !- Field 11
    Until: 08:00,20.0,       !- Field 13
    Until: 21:00,20.0,       !- Field 15
    Until: 24:00,20.0,       !- Field 17
    For: WeekEnds Holidays AllOtherDays, !- Field 19
    Until: 24:00,20.0;       !- Field 20

  Schedule:Compact,
    HTGSETP_SCH_YES_OPTIMUM, !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,20.0,       !- Field 3
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,20.0,         !- Field 6
    For: Weekdays,           !- Field 8
    Until: 06:00,20.0,       !- Field 9
    Until: 07:00,20.0,       !- Field 11
    Until: 08:00,20.0,       !- Field 13
    Until: 21:00,20.0,       !- Field 15
    Until: 24:00,20.0,       !- Field 17
    For: WeekEnds Holidays AllOtherDays, !- Field 19
    Until: 24:00,20.0;       !- Field 20

  Schedule:Compact,
    HTGSETP_SCH_YES_OPTIMUM_STARTSTOP,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,15.6,       !- Field 3
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,21,         !- Field 6
    For: Weekdays,           !- Field 8
    Until: 06:00,15.6,       !- Field 9
    Until: 07:00,17.8,       !- Field 11
    Until: 08:00,20.0,       !- Field 13
    Until: 20:00,21.0,       !- Field 15
    Until: 21:00,20.0,       !- Field 17
    Until: 24:00,15.6,       !- Field 19
    For: WeekEnds Holidays AllOtherDays, !- Field 21
    Until: 24:00,15.6;       !- Field 22

  Schedule:Compact,
    HTGSETP_SCH_YES_OPTIMUM_STARTSTOP_w_SB,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 6/30,           !- Field 1
    For: Weekdays,           !- Field 2
    Until: 01:00,15.6,       !- Field 3
    Until: 02:00,15.6,       !- Field 5
    Until: 03:00,15.6,       !- Field 7
    Until: 04:00,15.6,       !- Field 9
    Until: 05:00,15.6,       !- Field 11
    Until: 06:00,15.6,       !- Field 13
    Until: 07:00,17.8,       !- Field 15
    Until: 08:00,20,         !- Field 17
    Until: 09:00,21,         !- Field 19
    Until: 10:00,21,         !- Field 21
    Until: 11:00,21,         !- Field 23
    Until: 12:00,21,         !- Field 25
    Until: 13:00,20.4444444444444, !- Field 27
    Until: 14:00,21,         !- Field 29
    Until: 15:00,20.4444444444444, !- Field 31
    Until: 16:00,21,         !- Field 33
    Until: 17:00,21,         !- Field 35
    Until: 18:00,21,         !- Field 37
    Until: 19:00,21,         !- Field 39
    Until: 20:00,21,         !- Field 41
    Until: 21:00,20,         !- Field 43
    Until: 22:00,15.6,       !- Field 45
    Until: 23:00,15.6,       !- Field 47
    Until: 24:00,15.6,       !- Field 49
    For: SummerDesignDay,    !- Field 51
    Until: 24:00,15.6,       !- Field 52
    For: WinterDesignDay,    !- Field 54
    Until: 24:00,21,         !- Field 55
    For: WeekEnds Holidays AllOtherDays, !- Field 57
    Until: 24:00,15.6,       !- Field 58
    Through: 9/1,            !- Field 60
    For: Weekdays,           !- Field 61
    Until: 01:00,15.6,       !- Field 62
    Until: 02:00,15.6,       !- Field 64
    Until: 03:00,15.6,       !- Field 66
    Until: 04:00,15.6,       !- Field 68
    Until: 05:00,15.6,       !- Field 70
    Until: 06:00,15.6,       !- Field 72
    Until: 07:00,17.8,       !- Field 74
    Until: 08:00,20,         !- Field 76
    Until: 09:00,21,         !- Field 78
    Until: 10:00,21,         !- Field 80
    Until: 11:00,21,         !- Field 82
    Until: 12:00,20.4444444444444, !- Field 84
    Until: 13:00,21,         !- Field 86
    Until: 14:00,21,         !- Field 88
    Until: 15:00,20.4444444444444, !- Field 90
    Until: 16:00,21,         !- Field 92
    Until: 17:00,21,         !- Field 94
    Until: 18:00,21,         !- Field 96
    Until: 19:00,21,         !- Field 98
    Until: 20:00,21,         !- Field 100
    Until: 21:00,20,         !- Field 102
    Until: 22:00,15.6,       !- Field 104
    Until: 23:00,15.6,       !- Field 106
    Until: 24:00,15.6,       !- Field 108
    For: SummerDesignDay,    !- Field 110
    Until: 24:00,15.6,       !- Field 111
    For: WinterDesignDay,    !- Field 113
    Until: 24:00,21,         !- Field 114
    For: WeekEnds Holidays AllOtherDays, !- Field 116
    Until: 24:00,15.6,       !- Field 117
    Through: 12/31,          !- Field 119
    For: Weekdays,           !- Field 120
    Until: 01:00,15.6,       !- Field 121
    Until: 02:00,15.6,       !- Field 123
    Until: 03:00,15.6,       !- Field 125
    Until: 04:00,15.6,       !- Field 127
    Until: 05:00,15.6,       !- Field 129
    Until: 06:00,15.6,       !- Field 131
    Until: 07:00,17.8,       !- Field 133
    Until: 08:00,20,         !- Field 135
    Until: 09:00,21,         !- Field 137
    Until: 10:00,21,         !- Field 139
    Until: 11:00,21,         !- Field 141
    Until: 12:00,21,         !- Field 143
    Until: 13:00,20.4444444444444, !- Field 145
    Until: 14:00,21,         !- Field 147
    Until: 15:00,20.4444444444444, !- Field 149
    Until: 16:00,21,         !- <none>
    Until: 17:00,21,         !- <none>
    Until: 18:00,21,         !- <none>
    Until: 19:00,21,         !- <none>
    Until: 20:00,21,         !- <none>
    Until: 21:00,20,         !- <none>
    Until: 22:00,15.6,       !- <none>
    Until: 23:00,15.6,       !- <none>
    Until: 24:00,15.6,       !- <none>
    For: SummerDesignDay,    !- <none>
    Until: 24:00,15.6,       !- <none>
    For: WinterDesignDay,    !- <none>
    Until: 24:00,21,         !- <none>
    For: WeekEnds Holidays AllOtherDays, !- <none>
    Until: 24:00,15.6;       !- <none>

  Schedule:Compact,
    HTGSETP_SCH_YES_OPTIMUM_w_SB,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 6/30,           !- Field 1
    For: Weekdays,           !- Field 2
    Until: 01:00,20.0,       !- Field 3
    Until: 02:00,20.0,       !- Field 5
    Until: 03:00,20.0,       !- Field 7
    Until: 04:00,20.0,       !- Field 9
    Until: 05:00,20.0,       !- Field 11
    Until: 06:00,20.0,       !- Field 13
    Until: 07:00,20.0,       !- Field 15
    Until: 08:00,20.0,         !- Field 17
    Until: 09:00,20.0,         !- Field 19
    Until: 10:00,20.0,         !- Field 21
    Until: 11:00,20.0,         !- Field 23
    Until: 12:00,20.0,         !- Field 25
    Until: 13:00,20.0, !- Field 27
    Until: 14:00,20.0,         !- Field 29
    Until: 15:00,20.0, !- Field 31
    Until: 16:00,20.0,         !- Field 33
    Until: 17:00,20.0,         !- Field 35
    Until: 18:00,20.0,         !- Field 37
    Until: 19:00,20.0,         !- Field 39
    Until: 20:00,20.0,         !- Field 41
    Until: 21:00,20.0,         !- Field 43
    Until: 22:00,20.0,       !- Field 45
    Until: 23:00,20.0,       !- Field 47
    Until: 24:00,20.0,       !- Field 49
    For: SummerDesignDay,    !- Field 51
    Until: 24:00,20.0,       !- Field 52
    For: WinterDesignDay,    !- Field 54
    Until: 24:00,20.0,         !- Field 55
    For: WeekEnds Holidays AllOtherDays, !- Field 57
    Until: 24:00,20.0,       !- Field 58
    Through: 9/1,            !- Field 60
    For: Weekdays,           !- Field 61
    Until: 01:00,20.0,       !- Field 62
    Until: 02:00,20.0,       !- Field 64
    Until: 03:00,20.0,       !- Field 66
    Until: 04:00,20.0,       !- Field 68
    Until: 05:00,20.0,       !- Field 70
    Until: 06:00,20.0,       !- Field 72
    Until: 07:00,20.0,       !- Field 74
    Until: 08:00,20.0,         !- Field 76
    Until: 09:00,20.0,         !- Field 78
    Until: 10:00,20.0,         !- Field 80
    Until: 11:00,20.0,         !- Field 82
    Until: 12:00,20.0, !- Field 84
    Until: 13:00,20.0,         !- Field 86
    Until: 14:00,20.0,         !- Field 88
    Until: 15:00,20.0, !- Field 90
    Until: 16:00,20.0,         !- Field 92
    Until: 17:00,20.0,         !- Field 94
    Until: 18:00,20.0,         !- Field 96
    Until: 19:00,20.0,         !- Field 98
    Until: 20:00,20.0,         !- Field 100
    Until: 21:00,20.0,         !- Field 102
    Until: 22:00,20.0,       !- Field 104
    Until: 23:00,20.0,       !- Field 106
    Until: 24:00,20.0,       !- Field 108
    For: SummerDesignDay,    !- Field 110
    Until: 24:00,20.0,       !- Field 111
    For: WinterDesignDay,    !- Field 113
    Until: 24:00,20.0,         !- Field 114
    For: WeekEnds Holidays AllOtherDays, !- Field 116
    Until: 24:00,20.0,       !- Field 117
    Through: 12/31,          !- Field 119
    For: Weekdays,           !- Field 120
    Until: 01:00,20.0,       !- Field 121
    Until: 02:00,20.0,       !- Field 123
    Until: 03:00,20.0,       !- Field 125
    Until: 04:00,20.0,       !- Field 127
    Until: 05:00,20.0,       !- Field 129
    Until: 06:00,20.0,       !- Field 131
    Until: 07:00,20.0,       !- Field 133
    Until: 08:00,20.0,         !- Field 135
    Until: 09:00,20.0,         !- Field 137
    Until: 10:00,20.0,         !- Field 139
    Until: 11:00,20.0,         !- Field 141
    Until: 12:00,20.0,         !- Field 143
    Until: 13:00,20.0, !- Field 145
    Until: 14:00,20.0,         !- Field 147
    Until: 15:00,20.0, !- Field 149
    Until: 16:00,20.0,         !- <none>
    Until: 17:00,20.0,         !- <none>
    Until: 18:00,20.0,         !- <none>
    Until: 19:00,20.0,         !- <none>
    Until: 20:00,20.0,         !- <none>
    Until: 21:00,20.0,         !- <none>
    Until: 22:00,20.0,       !- <none>
    Until: 23:00,20.0,       !- <none>
    Until: 24:00,20.0,       !- <none>
    For: SummerDesignDay,    !- <none>
    Until: 24:00,20.0,       !- <none>
    For: WinterDesignDay,    !- <none>
    Until: 24:00,20.0,         !- <none>
    For: WeekEnds Holidays AllOtherDays, !- <none>
    Until: 24:00,20.0;       !- <none>

  Schedule:Compact,
    HTGSETP_SCH_YES_OPTIMUM_original,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,15.6,       !- Field 3
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,21,         !- Field 6
    For: Weekdays,           !- Field 8
    Until: 06:00,15.6,       !- Field 9
    Until: 07:00,17.8,       !- Field 11
    Until: 08:00,20.0,       !- Field 13
    Until: 21:00,21.0,       !- Field 15
    Until: 24:00,15.6,       !- Field 17
    For: WeekEnds Holidays AllOtherDays, !- Field 19
    Until: 24:00,15.6;       !- Field 20

  Schedule:Compact,
    HTGSETP_SCH_Setback,     !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,20.0,       !- Field 3
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,20.0,         !- Field 6
    For: Weekdays,           !- Field 8
    Until: 09:00,20.0,       !- Field 9
    Until: 21:00,20.0,       !- Field 11
    Until: 24:00,20.0,       !- Field 13
    For: WeekEnds Holidays AllOtherDays, !- Field 15
    Until: 24:00,20.0;       !- Field 16



  Schedule:Compact,
    HTGSETP_SCH_VAV_POD_1,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,15.6,       !- Field 3
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,21,         !- Field 6
    For: Weekdays,           !- Field 8
    Until: 06:00,15.6,       !- Field 9
    Until: 07:00,21.0,       !- Field 11
    Until: 08:00,21.0,       !- Field 13
    Until: 21:00,21.0,       !- Field 15
    Until: 24:00,15.6,       !- Field 17
    For: WeekEnds Holidays AllOtherDays, !- Field 19
    Until: 24:00,15.6;       !- Field 20



  Schedule:Compact,
    HTGSETP_SCH_VAV_POD_2,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,15.6,       !- Field 3
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,21,         !- Field 6
    For: Weekdays,           !- Field 8
    Until: 06:00,15.6,       !- Field 9
    Until: 07:00,21.0,       !- Field 11
    Until: 08:00,21.0,       !- Field 13
    Until: 21:00,21.0,       !- Field 15
    Until: 24:00,15.6,       !- Field 17
    For: WeekEnds Holidays AllOtherDays, !- Field 19
    Until: 24:00,15.6;       !- Field 20



  Schedule:Compact,
    HTGSETP_SCH_VAV_POD_3,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,15.6,       !- Field 3
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,21,         !- Field 6
    For: Weekdays,           !- Field 8
    Until: 06:00,15.6,       !- Field 9
    Until: 07:00,21.0,       !- Field 11
    Until: 08:00,21.0,       !- Field 13
    Until: 21:00,21.0,       !- Field 15
    Until: 24:00,15.6,       !- Field 17
    For: WeekEnds Holidays AllOtherDays, !- Field 19
    Until: 24:00,15.6;       !- Field 20



  Schedule:Compact,
    HTGSETP_SCH_VAV_OTHER,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,15.6,       !- Field 3
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,21,         !- Field 6
    For: Weekdays,           !- Field 8
    Until: 06:00,15.6,       !- Field 9
    Until: 07:00,21.0,       !- Field 11
    Until: 08:00,21.0,       !- Field 13
    Until: 21:00,21.0,       !- Field 15
    Until: 24:00,15.6,       !- Field 17
    For: WeekEnds Holidays AllOtherDays, !- Field 19
    Until: 24:00,15.6;       !- Field 20



  Schedule:Compact,
    CLGSETP_SCH_NO_OPTIMUM,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,24.0,         !- Field 3
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,24.0,       !- Field 6
    For: Weekdays,           !- Field 8
    Until: 06:00,24.0,       !- Field 9
    Until: 07:00,24.0,       !- Field 11
    Until: 08:00,24.0,       !- Field 13
    Until: 21:00,24.0,       !- Field 15
    Until: 24:00,24.0,       !- Field 17
    For: WeekEnds Holidays AllOtherDays, !- Field 19
    Until: 24:00,24.0;       !- Field 20

  Schedule:Compact,
    CLGSETP_SCH_YES_OPTIMUM, !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,24.0,         !- Field 3
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,24.0,       !- Field 6
    For: Weekdays,           !- Field 8
    Until: 06:00,24.0,       !- Field 9
    Until: 07:00,24.0,       !- Field 11
    Until: 08:00,24.0,       !- Field 13
    Until: 21:00,24.0,       !- Field 15
    Until: 24:00,24.0,       !- Field 17
    For: WeekEnds Holidays AllOtherDays, !- Field 19
    Until: 24:00,24.0;       !- Field 20

  Schedule:Compact,
    CLGSETP_SCH_YES_OPTIMUM_STARTSTOP,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,24,         !- Field 3
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,26.7,       !- Field 6
    For: Weekdays,           !- Field 8
    Until: 06:00,26.7,       !- Field 9
    Until: 07:00,25.6,       !- Field 11
    Until: 08:00,25.0,       !- Field 13
    Until: 20:00,24.0,       !- Field 15
    Until: 21:00,25.0,       !- Field 17
    Until: 24:00,26.7,       !- Field 19
    For: WeekEnds Holidays AllOtherDays, !- Field 21
    Until: 24:00,26.7;       !- Field 22

  Schedule:Compact,
    CLGSETP_SCH_Yes_Optimum_STARTSTOP_w_SB,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 6/30,           !- Field 1
    For: Weekdays,           !- Field 2
    Until: 01:00,26.7,       !- Field 3
    Until: 02:00,26.7,       !- Field 5
    Until: 03:00,26.7,       !- Field 7
    Until: 04:00,26.7,       !- Field 9
    Until: 05:00,26.7,       !- Field 11
    Until: 06:00,26.7,       !- Field 13
    Until: 07:00,25.6,       !- Field 15
    Until: 08:00,25,         !- Field 17
    Until: 09:00,24,         !- Field 19
    Until: 10:00,24,         !- Field 21
    Until: 11:00,24,         !- Field 23
    Until: 12:00,24,         !- Field 25
    Until: 13:00,24.5555555555556, !- Field 27
    Until: 14:00,24,         !- Field 29
    Until: 15:00,24.5555555555556, !- Field 31
    Until: 16:00,24,         !- Field 33
    Until: 17:00,24,         !- Field 35
    Until: 18:00,24,         !- Field 37
    Until: 19:00,24,         !- Field 39
    Until: 20:00,24,         !- Field 41
    Until: 21:00,25,         !- Field 43
    Until: 22:00,26.7,       !- Field 45
    Until: 23:00,26.7,       !- Field 47
    Until: 24:00,26.7,       !- Field 49
    For: SummerDesignDay,    !- Field 51
    Until: 24:00,24,         !- Field 52
    For: WinterDesignDay,    !- Field 54
    Until: 24:00,26.7,       !- Field 55
    For: WeekEnds Holidays AllOtherDays, !- Field 57
    Until: 24:00,26.7,       !- Field 58
    Through: 9/1,            !- Field 60
    For: Weekdays,           !- Field 61
    Until: 01:00,26.7,       !- Field 62
    Until: 02:00,26.7,       !- Field 64
    Until: 03:00,26.7,       !- Field 66
    Until: 04:00,26.7,       !- Field 68
    Until: 05:00,26.7,       !- Field 70
    Until: 06:00,26.7,       !- Field 72
    Until: 07:00,25.6,       !- Field 74
    Until: 08:00,25,         !- Field 76
    Until: 09:00,24,         !- Field 78
    Until: 10:00,24,         !- Field 80
    Until: 11:00,24,         !- Field 82
    Until: 12:00,24.5555555555556, !- Field 84
    Until: 13:00,24,         !- Field 86
    Until: 14:00,24,         !- Field 88
    Until: 15:00,24.5555555555556, !- Field 90
    Until: 16:00,24,         !- Field 92
    Until: 17:00,24,         !- Field 94
    Until: 18:00,24,         !- Field 96
    Until: 19:00,24,         !- Field 98
    Until: 20:00,24,         !- Field 100
    Until: 21:00,24,         !- Field 102
    Until: 22:00,26.7,       !- Field 104
    Until: 23:00,26.7,       !- Field 106
    Until: 24:00,26.7,       !- Field 108
    For: SummerDesignDay,    !- Field 110
    Until: 24:00,24,         !- Field 111
    For: WinterDesignDay,    !- Field 113
    Until: 24:00,26.7,       !- Field 114
    For: WeekEnds Holidays AllOtherDays, !- Field 116
    Until: 24:00,26.7,       !- Field 117
    Through: 12/31,          !- Field 119
    For: Weekdays,           !- Field 120
    Until: 01:00,26.7,       !- Field 121
    Until: 02:00,26.7,       !- Field 123
    Until: 03:00,26.7,       !- Field 125
    Until: 04:00,26.7,       !- Field 127
    Until: 05:00,26.7,       !- Field 129
    Until: 06:00,26.7,       !- Field 131
    Until: 07:00,25.6,       !- Field 133
    Until: 08:00,25,         !- Field 135
    Until: 09:00,24,         !- Field 137
    Until: 10:00,24,         !- Field 139
    Until: 11:00,24,         !- Field 141
    Until: 12:00,24,         !- Field 143
    Until: 13:00,24.5555555555556, !- Field 145
    Until: 14:00,24,         !- Field 147
    Until: 15:00,24.5555555555556, !- Field 149
    Until: 16:00,24,         !- <none>
    Until: 17:00,24,         !- <none>
    Until: 18:00,24,         !- <none>
    Until: 19:00,24,         !- <none>
    Until: 20:00,24,         !- <none>
    Until: 21:00,24,         !- <none>
    Until: 22:00,26.7,       !- <none>
    Until: 23:00,26.7,       !- <none>
    Until: 24:00,26.7,       !- <none>
    For: SummerDesignDay,    !- <none>
    Until: 24:00,24,         !- <none>
    For: WinterDesignDay,    !- <none>
    Until: 24:00,26.7,       !- <none>
    For: WeekEnds Holidays AllOtherDays, !- <none>
    Until: 24:00,26.7;       !- <none>

  Schedule:Compact,
    CLGSETP_SCH_Yes_Optimum_w_SB,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 6/30,           !- Field 1
    For: Weekdays,           !- Field 2
    Until: 01:00,24.0,       !- Field 3
    Until: 02:00,24.0,       !- Field 5
    Until: 03:00,24.0,       !- Field 7
    Until: 04:00,24.0,       !- Field 9
    Until: 05:00,24.0,       !- Field 11
    Until: 06:00,24.0,       !- Field 13
    Until: 07:00,24.0,       !- Field 15
    Until: 08:00,24.0,         !- Field 17
    Until: 09:00,24.0,         !- Field 19
    Until: 10:00,24.0,         !- Field 21
    Until: 11:00,24.0,         !- Field 23
    Until: 12:00,24.0,         !- Field 25
    Until: 13:00,24.0, !- Field 27
    Until: 14:00,24.0,         !- Field 29
    Until: 15:00,24.0, !- Field 31
    Until: 16:00,24.0,         !- Field 33
    Until: 17:00,24.0,         !- Field 35
    Until: 18:00,24.0,         !- Field 37
    Until: 19:00,24.0,         !- Field 39
    Until: 20:00,24.0,         !- Field 41
    Until: 21:00,24.0,         !- Field 43
    Until: 22:00,24.0,       !- Field 45
    Until: 23:00,24.0,       !- Field 47
    Until: 24:00,24.0,       !- Field 49
    For: SummerDesignDay,    !- Field 51
    Until: 24:00,24.0,         !- Field 52
    For: WinterDesignDay,    !- Field 54
    Until: 24:00,24.0,       !- Field 55
    For: WeekEnds Holidays AllOtherDays, !- Field 57
    Until: 24:00,24.0,       !- Field 58
    Through: 9/1,            !- Field 60
    For: Weekdays,           !- Field 61
    Until: 01:00,24.0,       !- Field 62
    Until: 02:00,24.0,       !- Field 64
    Until: 03:00,24.0,       !- Field 66
    Until: 04:00,24.0,       !- Field 68
    Until: 05:00,24.0,       !- Field 70
    Until: 06:00,24.0,       !- Field 72
    Until: 07:00,24.0,       !- Field 74
    Until: 08:00,24.0,         !- Field 76
    Until: 09:00,24.0,         !- Field 78
    Until: 10:00,24.0,         !- Field 80
    Until: 11:00,24.0,         !- Field 82
    Until: 12:00,24.0, !- Field 84
    Until: 13:00,24.0,         !- Field 86
    Until: 14:00,24.0,         !- Field 88
    Until: 15:00,24.0, !- Field 90
    Until: 16:00,24.0,         !- Field 92
    Until: 17:00,24.0,         !- Field 94
    Until: 18:00,24.0,         !- Field 96
    Until: 19:00,24.0,         !- Field 98
    Until: 20:00,24.0,         !- Field 100
    Until: 21:00,24.0,         !- Field 102
    Until: 22:00,24.0,       !- Field 104
    Until: 23:00,24.0,       !- Field 106
    Until: 24:00,24.0,       !- Field 108
    For: SummerDesignDay,    !- Field 110
    Until: 24:00,24.0,         !- Field 111
    For: WinterDesignDay,    !- Field 113
    Until: 24:00,24.0,       !- Field 114
    For: WeekEnds Holidays AllOtherDays, !- Field 116
    Until: 24:00,24.0,       !- Field 117
    Through: 12/31,          !- Field 119
    For: Weekdays,           !- Field 120
    Until: 01:00,24.0,       !- Field 121
    Until: 02:00,24.0,       !- Field 123
    Until: 03:00,24.0,       !- Field 125
    Until: 04:00,24.0,       !- Field 127
    Until: 05:00,24.0,       !- Field 129
    Until: 06:00,24.0,       !- Field 131
    Until: 07:00,24.0,       !- Field 133
    Until: 08:00,24.0,         !- Field 135
    Until: 09:00,24.0,         !- Field 137
    Until: 10:00,24.0,         !- Field 139
    Until: 11:00,24.0,         !- Field 141
    Until: 12:00,24.0,         !- Field 143
    Until: 13:00,24.0, !- Field 145
    Until: 14:00,24.0,         !- Field 147
    Until: 15:00,24.0, !- Field 149
    Until: 16:00,24.0,         !- <none>
    Until: 17:00,24.0,         !- <none>
    Until: 18:00,24.0,         !- <none>
    Until: 19:00,24.0,         !- <none>
    Until: 20:00,24.0,         !- <none>
    Until: 21:00,24.0,         !- <none>
    Until: 22:00,24.0,       !- <none>
    Until: 23:00,24.0,       !- <none>
    Until: 24:00,24.0,       !- <none>
    For: SummerDesignDay,    !- <none>
    Until: 24:00,24.0,         !- <none>
    For: WinterDesignDay,    !- <none>
    Until: 24:00,24.0,       !- <none>
    For: WeekEnds Holidays AllOtherDays, !- <none>
    Until: 24:00,24.0;       !- <none>

  Schedule:Compact,
    CLGSETP_SCH_YES_OPTIMUM_original,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,24,         !- Field 3
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,26.7,       !- Field 6
    For: Weekdays,           !- Field 8
    Until: 06:00,26.7,       !- Field 9
    Until: 07:00,25.6,       !- Field 11
    Until: 08:00,25.0,       !- Field 13
    Until: 21:00,24.0,       !- Field 15
    Until: 24:00,26.7,       !- Field 17
    For: WeekEnds Holidays AllOtherDays, !- Field 19
    Until: 24:00,26.7;       !- Field 20



  Schedule:Compact,
    CLGSETP_SCH_VAV_POD_1,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,24,         !- Field 3
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,26.7,       !- Field 6
    For: Weekdays,           !- Field 8
    Until: 06:00,26.7,       !- Field 9
    Until: 07:00,24.0,       !- Field 11
    Until: 08:00,24.0,       !- Field 13
    Until: 21:00,24.0,       !- Field 15
    Until: 24:00,26.7,       !- Field 17
    For: WeekEnds Holidays AllOtherDays, !- Field 19
    Until: 24:00,26.7;       !- Field 20



  Schedule:Compact,
    CLGSETP_SCH_VAV_POD_2,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,24,         !- Field 3
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,26.7,       !- Field 6
    For: Weekdays,           !- Field 8
    Until: 06:00,26.7,       !- Field 9
    Until: 07:00,24.0,       !- Field 11
    Until: 08:00,24.0,       !- Field 13
    Until: 21:00,24.0,       !- Field 15
    Until: 24:00,26.7,       !- Field 17
    For: WeekEnds Holidays AllOtherDays, !- Field 19
    Until: 24:00,26.7;       !- Field 20



  Schedule:Compact,
    CLGSETP_SCH_VAV_POD_3,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,24,         !- Field 3
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,26.7,       !- Field 6
    For: Weekdays,           !- Field 8
    Until: 06:00,26.7,       !- Field 9
    Until: 07:00,24.0,       !- Field 11
    Until: 08:00,24.0,       !- Field 13
    Until: 21:00,24.0,       !- Field 15
    Until: 24:00,26.7,       !- Field 17
    For: WeekEnds Holidays AllOtherDays, !- Field 19
    Until: 24:00,26.7;       !- Field 20



  Schedule:Compact,
    CLGSETP_SCH_VAV_OTHER,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,24,         !- Field 3
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,26.7,       !- Field 6
    For: Weekdays,           !- Field 8
    Until: 06:00,26.7,       !- Field 9
    Until: 07:00,24.0,       !- Field 11
    Until: 08:00,24.0,       !- Field 13
    Until: 21:00,24.0,       !- Field 15
    Until: 24:00,26.7,       !- Field 17
    For: WeekEnds Holidays AllOtherDays, !- Field 19
    Until: 24:00,26.7;       !- Field 20

  Schedule:Compact,
    CLGSETP_SCH_NO_SETBACK,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,24,         !- Field 3
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,26.7,       !- Field 6
    For: Weekdays,           !- Field 8
    Until: 06:00,24.0,       !- Field 9
    Until: 07:00,24.0,       !- Field 11
    Until: 08:00,24.0,       !- Field 13
    Until: 21:00,24.0,       !- Field 15
    Until: 24:00,24.0,       !- Field 17
    For: WeekEnds Holidays AllOtherDays, !- Field 19
    Until: 24:00,24.0;       !- Field 20

  Schedule:Compact,
    CLGSETP_SCH_Setup,       !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,24.0,         !- Field 3
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,24.0,       !- Field 6
    For: Weekdays,           !- Field 8
    Until: 24:00,24.0,       !- Field 9
    For: WeekEnds Holidays AllOtherDays, !- Field 11
    Until: 09:00,24.0,       !- Field 12
    Until: 19:00,24.0,       !- Field 14
    Until: 24:00,24.0;       !- Field 16



  Schedule:Compact,
    MinOA_Sched,             !- Name
    fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3



  Schedule:Compact,
    MinOA_MotorizedDamper_Sched,  !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
    Until: 08:00,0,          !- Field 3
    Until: 21:00,1,          !- Field 5
    Until: 24:00,0,          !- Field 7
    For: WeekEnds Holidays AllOtherDays, !- Field 9
    Until: 24:00,0;          !- Field 10

  Schedule:Compact,
    MinOA_Kitchen_Sched,     !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
    Until: 07:00,0,          !- Field 3
    Until: 17:00,1,          !- Field 5
    Until: 24:00,0,          !- Field 7
    For: WeekEnds Holidays AllOtherDays, !- Field 9
    Until: 24:00,0;          !- Field 10



  Schedule:Compact,
    ACTIVITY_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,120;        !- Field 3

  Schedule:Compact,
    Bath_ZN_1_FLR_1 SHW_default Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3

  Schedule:Compact,
    Bath_ZN_1_FLR_1 SHW_default Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3

  Schedule:Compact,
    Bath_ZN_1_FLR_1 SHW_default Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60;         !- Field 3

  Schedule:Compact,
    Bath_ZN_1_FLR_1 SHW_default Hot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,55;         !- Field 3

  Schedule:Compact,
    Kitchen_ZN_1_FLR_1 SHW_default Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3

  Schedule:Compact,
    Kitchen_ZN_1_FLR_1 SHW_default Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3

  Schedule:Compact,
    Kitchen_ZN_1_FLR_1 SHW_default Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60;         !- Field 3

  Schedule:Compact,
    Kitchen_ZN_1_FLR_1 SHW_default Hot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,55;         !- Field 3

  Schedule:Compact,
    Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_CaseDefrost2aDaySched,  !- Name
    ON/OFF,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Interpolate:Average,     !- Field 3
    Until: 11:00,0,          !- Field 4
    Until: 11:20,1,          !- Field 6
    Until: 23:00,0,          !- Field 8
    Until: 23:20,1,          !- Field 10
    Until: 24:00,0;          !- Field 12

  Schedule:Compact,
    Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_CaseDripDown2aDaySched,  !- Name
    ON/OFF,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Interpolate:Average,     !- Field 3
    Until: 11:00,0,          !- Field 4
    Until: 11:30,1,          !- Field 6
    Until: 23:00,0,          !- Field 8
    Until: 23:30,1,          !- Field 10
    Until: 24:00,0;          !- Field 12

  Schedule:Compact,
    Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_WalkInStockingSched,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Tuesday Friday,     !- Field 2
    Until: 4:00,0.0,         !- Field 3
    Until: 5:00,725.0,       !- Field 5
    Until: 6:00,417.0,       !- Field 7
    Until: 7:00,290.0,       !- Field 9
    Until: 24:00,0.0,        !- Field 11
    For: AllOtherDays,       !- Field 13
    Until: 4:00,0.0,         !- Field 14
    Until: 5:00,125.0,       !- Field 16
    Until: 6:00,117.0,       !- Field 18
    Until: 7:00,90.0,        !- Field 20
    Until: 19:00,0.0,        !- Field 22
    Until: 20:00,125.0,      !- Field 24
    Until: 21:00,117.0,      !- Field 26
    Until: 22:00,90.0,       !- Field 28
    Until: 24:00,0.0;        !- Field 30

  Schedule:Compact,
    Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_CaseCreditReduxSched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Interpolate:No,          !- Field 3
    Until: 7:00,0.2,         !- Field 4
    Until: 21:00,0.4,        !- Field 6
    Until: 24:00,0.2;        !- Field 8

  Schedule:Compact,
    Kitchen_ZN_1_FLR_1_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Until: 6:00,0.0,         !- Field 3
    Until: 7:00,50.0,        !- Field 5
    Until: 9:00,70.0,        !- Field 7
    Until: 10:00,80.0,       !- Field 9
    Until: 11:00,70.0,       !- Field 11
    Until: 13:00,50.0,       !- Field 13
    Until: 14:00,80.0,       !- Field 15
    Until: 15:00,90.0,       !- Field 17
    Until: 16:00,80.0,       !- Field 19
    Until: 24:00,0.0;        !- Field 21

  Schedule:Compact,
    SHWSys1-Loop-Temp-Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.0;       !- Field 3

  Schedule:Compact,
    SHWSys1 Water Heater Setpoint Temperature Schedule Name,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.0;       !- Field 3

  Schedule:Compact,
    SHWSys1 Water Heater Ambient Temperature Schedule Name,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,22.0;       !- Field 3


  Schedule:Constant,VAV_POD_1 Max OA Fraction,,1.0;

  Schedule:Constant,VAV_POD_2 Max OA Fraction,,1.0;

  Schedule:Constant,VAV_POD_3 Max OA Fraction,,1.0;

  Schedule:Constant,VAV_OTHER Max OA Fraction,,1.0;




!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

  GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative;                !- Daylighting Reference Point Coordinate System


  Construction:FfactorGroundFloor,
    Corner_Class_1_Pod_1_ZN_1_FLR_1_Floor_Ffactor,  !- Name
    0.90012,  !- F-Factor {W/m-K}
    99.0,                    !- Area {m2}
    20.0;                    !- PerimeterExposed {m}

  Construction:FfactorGroundFloor,
    Mult_Class_1_Pod_1_ZN_1_FLR_1_Floor_Ffactor,  !- Name
    0.90012,  !- F-Factor {W/m-K}
    477.0,                   !- Area {m2}
    53.0;                    !- PerimeterExposed {m}

  Construction:FfactorGroundFloor,
    Corridor_Pod_1_ZN_1_FLR_1_Floor_Ffactor,  !- Name
    0.90012,  !- F-Factor {W/m-K}
    192.0,                   !- Area {m2}
    3.0;                     !- PerimeterExposed {m}

  Construction:FfactorGroundFloor,
    Corner_Class_2_Pod_1_ZN_1_FLR_1_Floor_Ffactor,  !- Name
    0.90012,  !- F-Factor {W/m-K}
    99.0,                    !- Area {m2}
    20.0;                    !- PerimeterExposed {m}

  Construction:FfactorGroundFloor,
    Mult_Class_2_Pod_1_ZN_1_FLR_1_Floor_Ffactor,  !- Name
    0.90012,  !- F-Factor {W/m-K}
    477.0,                   !- Area {m2}
    53.0;                    !- PerimeterExposed {m}

  Construction:FfactorGroundFloor,
    Corner_Class_1_Pod_2_ZN_1_FLR_1_Floor_Ffactor,  !- Name
    0.90012,  !- F-Factor {W/m-K}
    99.0,                    !- Area {m2}
    20.0;                    !- PerimeterExposed {m}

  Construction:FfactorGroundFloor,
    Mult_Class_1_Pod_2_ZN_1_FLR_1_Floor_Ffactor,  !- Name
    0.90012,  !- F-Factor {W/m-K}
    477.0,                   !- Area {m2}
    53.0;                    !- PerimeterExposed {m}

  Construction:FfactorGroundFloor,
    Corridor_Pod_2_ZN_1_FLR_1_Floor_Ffactor,  !- Name
    0.90012,  !- F-Factor {W/m-K}
    192.0,                   !- Area {m2}
    3.0;                     !- PerimeterExposed {m}

  Construction:FfactorGroundFloor,
    Corner_Class_2_Pod_2_ZN_1_FLR_1_Floor_Ffactor,  !- Name
    0.90012,  !- F-Factor {W/m-K}
    99.0,                    !- Area {m2}
    20.0;                    !- PerimeterExposed {m}

  Construction:FfactorGroundFloor,
    Mult_Class_2_Pod_2_ZN_1_FLR_1_Floor_Ffactor,  !- Name
    0.90012,  !- F-Factor {W/m-K}
    477.0,                   !- Area {m2}
    53.0;                    !- PerimeterExposed {m}

  Construction:FfactorGroundFloor,
    Corner_Class_1_Pod_3_ZN_1_FLR_1_Floor_Ffactor,  !- Name
    0.90012,  !- F-Factor {W/m-K}
    99.0,                    !- Area {m2}
    20.0;                    !- PerimeterExposed {m}

  Construction:FfactorGroundFloor,
    Mult_Class_1_Pod_3_ZN_1_FLR_1_Floor_Ffactor,  !- Name
    0.90012,  !- F-Factor {W/m-K}
    477.0,                   !- Area {m2}
    53.0;                    !- PerimeterExposed {m}

  Construction:FfactorGroundFloor,
    Corridor_Pod_3_ZN_1_FLR_1_Floor_Ffactor,  !- Name
    0.90012,  !- F-Factor {W/m-K}
    192.0,                   !- Area {m2}
    3.0;                     !- PerimeterExposed {m}

  Construction:FfactorGroundFloor,
    Corner_Class_2_Pod_3_ZN_1_FLR_1_Floor_Ffactor,  !- Name
    0.90012,  !- F-Factor {W/m-K}
    99.0,                    !- Area {m2}
    20.0;                    !- PerimeterExposed {m}

  Construction:FfactorGroundFloor,
    Mult_Class_2_Pod_3_ZN_1_FLR_1_Floor_Ffactor,  !- Name
    0.90012,  !- F-Factor {W/m-K}
    315.0,                   !- Area {m2}
    35.0;                    !- PerimeterExposed {m}

  Construction:FfactorGroundFloor,
    Computer_Class_ZN_1_FLR_1_Floor_Ffactor,  !- Name
    0.90012,  !- F-Factor {W/m-K}
    162.0,                   !- Area {m2}
    18.0;                    !- PerimeterExposed {m}

  Construction:FfactorGroundFloor,
    Main_Corridor_ZN_1_FLR_1_Floor_Ffactor,  !- Name
    0.90012,  !- F-Factor {W/m-K}
    546.0,                   !- Area {m2}
    9.0;                     !- PerimeterExposed {m}

  Construction:FfactorGroundFloor,
    Lobby_ZN_1_FLR_1_Floor_Ffactor,  !- Name
    0.90012,  !- F-Factor {W/m-K}
    171.0,                   !- Area {m2}
    19.0;                    !- PerimeterExposed {m}

  Construction:FfactorGroundFloor,
    Mech_ZN_1_FLR_1_Floor_Ffactor,  !- Name
    0.90012,  !- F-Factor {W/m-K}
    252.0,                   !- Area {m2}
    0;                       !- PerimeterExposed {m}

  Construction:FfactorGroundFloor,
    Bath_ZN_1_FLR_1_Floor_Ffactor,  !- Name
    0.90012,  !- F-Factor {W/m-K}
    190.0,                   !- Area {m2}
    10.0;                    !- PerimeterExposed {m}

  Construction:FfactorGroundFloor,
    Offices_ZN_1_FLR_1_Floor_Ffactor,  !- Name
    0.90012,  !- F-Factor {W/m-K}
    441.0,                   !- Area {m2}
    42.0;                    !- PerimeterExposed {m}

  Construction:FfactorGroundFloor,
    Gym_ZN_1_FLR_1_Floor_Ffactor,  !- Name
    0.90012,  !- F-Factor {W/m-K}
    357.0,                   !- Area {m2}
    17.0;                    !- PerimeterExposed {m}

  Construction:FfactorGroundFloor,
    Kitchen_ZN_1_FLR_1_Floor_Ffactor,  !- Name
    0.90012,  !- F-Factor {W/m-K}
    168.0,                   !- Area {m2}
    8.0;                     !- PerimeterExposed {m}

  Construction:FfactorGroundFloor,
    Cafeteria_ZN_1_FLR_1_Floor_Ffactor,  !- Name
    0.90012,  !- F-Factor {W/m-K}
    315.0,                   !- Area {m2}
    36.0;                    !- PerimeterExposed {m}

  Construction:FfactorGroundFloor,
    Library_Media_Center_ZN_1_FLR_1_Floor_Ffactor,  !- Name
    0.90012,  !- F-Factor {W/m-K}
    399.0,                   !- Area {m2}
    40.0;                    !- PerimeterExposed {m}

!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

  Zone,
    Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Name
    0.0000,                  !- Direction of Relative North {deg}
    -64.0000,                !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.0000,                  !- Ceiling Height {m}
    396.0000,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Mult_Class_1_Pod_1_ZN_1_FLR_1,  !- Name
    0.0000,                  !- Direction of Relative North {deg}
    -53.0000,                !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.0000,                  !- Ceiling Height {m}
    1908.0000,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Corridor_Pod_1_ZN_1_FLR_1,  !- Name
    0.0000,                  !- Direction of Relative North {deg}
    -64.0000,                !- X Origin {m}
    9.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.0000,                  !- Ceiling Height {m}
    768.0000,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Name
    0.0000,                  !- Direction of Relative North {deg}
    -64.0000,                !- X Origin {m}
    12.0000,                 !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.0000,                  !- Ceiling Height {m}
    396.0000,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Name
    0.0000,                  !- Direction of Relative North {deg}
    -53.0000,                !- X Origin {m}
    12.0000,                 !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.0000,                  !- Ceiling Height {m}
    1908.0000,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Name
    0.0000,                  !- Direction of Relative North {deg}
    -64.0000,                !- X Origin {m}
    30.0000,                 !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.0000,                  !- Ceiling Height {m}
    396.0000,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Mult_Class_1_Pod_2_ZN_1_FLR_1,  !- Name
    0.0000,                  !- Direction of Relative North {deg}
    -53.0000,                !- X Origin {m}
    30.0000,                 !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.0000,                  !- Ceiling Height {m}
    1908.0000,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Corridor_Pod_2_ZN_1_FLR_1,  !- Name
    0.0000,                  !- Direction of Relative North {deg}
    -64.0000,                !- X Origin {m}
    39.0000,                 !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.0000,                  !- Ceiling Height {m}
    768.0000,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Name
    0.0000,                  !- Direction of Relative North {deg}
    -64.0000,                !- X Origin {m}
    42.0000,                 !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.0000,                  !- Ceiling Height {m}
    396.0000,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Name
    0.0000,                  !- Direction of Relative North {deg}
    -53.0000,                !- X Origin {m}
    42.0000,                 !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.0000,                  !- Ceiling Height {m}
    1908.0000,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Name
    0.0000,                  !- Direction of Relative North {deg}
    -64.0000,                !- X Origin {m}
    61.0000,                 !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.0000,                  !- Ceiling Height {m}
    396.0000,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Name
    0.0000,                  !- Direction of Relative North {deg}
    -53.0000,                !- X Origin {m}
    61.0000,                 !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.0000,                  !- Ceiling Height {m}
    1908.0000,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Corridor_Pod_3_ZN_1_FLR_1,  !- Name
    0.0000,                  !- Direction of Relative North {deg}
    -64.0000,                !- X Origin {m}
    70.0000,                 !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.0000,                  !- Ceiling Height {m}
    768.0000,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Name
    0.0000,                  !- Direction of Relative North {deg}
    -64.0000,                !- X Origin {m}
    73.0000,                 !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.0000,                  !- Ceiling Height {m}
    396.0000,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Name
    0.0000,                  !- Direction of Relative North {deg}
    -53.0000,                !- X Origin {m}
    73.0000,                 !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.0000,                  !- Ceiling Height {m}
    1260.0000,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Computer_Class_ZN_1_FLR_1,  !- Name
    0.0000,                  !- Direction of Relative North {deg}
    -18.0000,                !- X Origin {m}
    73.0000,                 !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.0000,                  !- Ceiling Height {m}
    648.0000,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Main_Corridor_ZN_1_FLR_1,!- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    9.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.0000,                  !- Ceiling Height {m}
    2184.0000,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Lobby_ZN_1_FLR_1,        !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.0000,                  !- Ceiling Height {m}
    684.0000,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Mech_ZN_1_FLR_1,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    13.0000,                 !- X Origin {m}
    9.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.0000,                  !- Ceiling Height {m}
    1008.0000,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Bath_ZN_1_FLR_1,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    51.0000,                 !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.0000,                  !- Ceiling Height {m}
    760.0000,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Offices_ZN_1_FLR_1,      !- Name
    0.0000,                  !- Direction of Relative North {deg}
    19.0000,                 !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.0000,                  !- Ceiling Height {m}
    1764.0000,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Gym_ZN_1_FLR_1,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    19.0000,                 !- X Origin {m}
    21.0000,                 !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.0000,                  !- Ceiling Height {m}
    1428.0000,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Kitchen_ZN_1_FLR_1,      !- Name
    0.0000,                  !- Direction of Relative North {deg}
    19.0000,                 !- X Origin {m}
    38.0000,                 !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.0000,                  !- Ceiling Height {m}
    672.0000,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Cafeteria_ZN_1_FLR_1,    !- Name
    0.0000,                  !- Direction of Relative North {deg}
    19.0000,                 !- X Origin {m}
    46.0000,                 !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.0000,                  !- Ceiling Height {m}
    1260.0000,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Library_Media_Center_ZN_1_FLR_1,  !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    61.0000,                 !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    4.0000,                  !- Ceiling Height {m}
    1596.0000,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

  BuildingSurface:Detailed,
    Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_1,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,         !- Construction Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    11.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_2,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    11.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    11.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_3,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Pod_1_ZN_1_FLR_1_Wall_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    11.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_4,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,         !- Construction Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corner_Class_1_Pod_1_ZN_1_FLR_1_Floor,  !- Name
    Floor,                   !- Surface Type
    Corner_Class_1_Pod_1_ZN_1_FLR_1_Floor_Ffactor,  !- Construction Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    11.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corner_Class_1_Pod_1_ZN_1_FLR_1_Ceiling,  !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    11.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_1,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,         !- Construction Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    53.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    53.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_2,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Lobby_ZN_1_FLR_1_Wall_5, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    53.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    53.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    53.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    53.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_3,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Pod_1_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    53.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    53.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_4,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mult_Class_1_Pod_1_ZN_1_FLR_1_Floor,  !- Name
    Floor,                   !- Surface Type
    Mult_Class_1_Pod_1_ZN_1_FLR_1_Floor_Ffactor,  !- Construction Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    53.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    53.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mult_Class_1_Pod_1_ZN_1_FLR_1_Ceiling,  !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    53.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 2 {m}
    53.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Pod_1_ZN_1_FLR_1_Wall_1,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Pod_1_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    11.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Pod_1_ZN_1_FLR_1_Wall_2,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Pod_1_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    11.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    64.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    64.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Pod_1_ZN_1_FLR_1_Wall_3,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Pod_1_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Main_Corridor_ZN_1_FLR_1_Wall_9,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    64.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    64.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    64.0000,3.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    64.0000,3.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Pod_1_ZN_1_FLR_1_Wall_4,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Pod_1_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    64.0000,3.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    64.0000,3.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.0000,3.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    11.0000,3.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Pod_1_ZN_1_FLR_1_Wall_5,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Pod_1_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.0000,3.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    11.0000,3.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,3.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,3.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Pod_1_ZN_1_FLR_1_Wall_6,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,         !- Construction Name
    Corridor_Pod_1_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,3.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,3.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Pod_1_ZN_1_FLR_1_Floor,  !- Name
    Floor,                   !- Surface Type
    Corridor_Pod_1_ZN_1_FLR_1_Floor_Ffactor,  !- Construction Name
    Corridor_Pod_1_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,3.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    64.0000,3.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    64.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Pod_1_ZN_1_FLR_1_Ceiling,  !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    Corridor_Pod_1_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    64.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 2 {m}
    64.0000,3.0000,4.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,3.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_1,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Pod_1_ZN_1_FLR_1_Wall_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    11.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_2,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    11.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    11.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_3,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,         !- Construction Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    11.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_4,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,         !- Construction Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corner_Class_2_Pod_1_ZN_1_FLR_1_Floor,  !- Name
    Floor,                   !- Surface Type
    Corner_Class_2_Pod_1_ZN_1_FLR_1_Floor_Ffactor,  !- Construction Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    11.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corner_Class_2_Pod_1_ZN_1_FLR_1_Ceiling,  !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    11.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_1,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Pod_1_ZN_1_FLR_1_Wall_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    53.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    53.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_2,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Main_Corridor_ZN_1_FLR_1_Wall_8,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    53.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    53.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    53.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    53.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_3,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,         !- Construction Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    53.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    53.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_4,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mult_Class_2_Pod_1_ZN_1_FLR_1_Floor,  !- Name
    Floor,                   !- Surface Type
    Mult_Class_2_Pod_1_ZN_1_FLR_1_Floor_Ffactor,  !- Construction Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    53.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    53.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mult_Class_2_Pod_1_ZN_1_FLR_1_Ceiling,  !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    53.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 2 {m}
    53.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_1,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,         !- Construction Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    11.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_2,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    11.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    11.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_3,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Pod_2_ZN_1_FLR_1_Wall_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    11.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_4,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,         !- Construction Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corner_Class_1_Pod_2_ZN_1_FLR_1_Floor,  !- Name
    Floor,                   !- Surface Type
    Corner_Class_1_Pod_2_ZN_1_FLR_1_Floor_Ffactor,  !- Construction Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    11.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corner_Class_1_Pod_2_ZN_1_FLR_1_Ceiling,  !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    11.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_1,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,         !- Construction Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    53.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    53.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_2,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Main_Corridor_ZN_1_FLR_1_Wall_6,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    53.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    53.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    53.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    53.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_3,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Pod_2_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    53.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    53.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_4,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mult_Class_1_Pod_2_ZN_1_FLR_1_Floor,  !- Name
    Floor,                   !- Surface Type
    Mult_Class_1_Pod_2_ZN_1_FLR_1_Floor_Ffactor,  !- Construction Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    53.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    53.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mult_Class_1_Pod_2_ZN_1_FLR_1_Ceiling,  !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    53.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 2 {m}
    53.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Pod_2_ZN_1_FLR_1_Wall_1,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Pod_2_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    11.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Pod_2_ZN_1_FLR_1_Wall_2,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Pod_2_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    11.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    64.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    64.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Pod_2_ZN_1_FLR_1_Wall_3,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Pod_2_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Main_Corridor_ZN_1_FLR_1_Wall_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    64.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    64.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    64.0000,3.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    64.0000,3.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Pod_2_ZN_1_FLR_1_Wall_4,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Pod_2_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    64.0000,3.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    64.0000,3.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.0000,3.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    11.0000,3.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Pod_2_ZN_1_FLR_1_Wall_5,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Pod_2_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.0000,3.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    11.0000,3.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,3.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,3.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Pod_2_ZN_1_FLR_1_Wall_6,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,         !- Construction Name
    Corridor_Pod_2_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,3.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,3.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Pod_2_ZN_1_FLR_1_Floor,  !- Name
    Floor,                   !- Surface Type
    Corridor_Pod_2_ZN_1_FLR_1_Floor_Ffactor,  !- Construction Name
    Corridor_Pod_2_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,3.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    64.0000,3.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    64.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Pod_2_ZN_1_FLR_1_Ceiling,  !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    Corridor_Pod_2_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    64.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 2 {m}
    64.0000,3.0000,4.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,3.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_1,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Pod_2_ZN_1_FLR_1_Wall_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    11.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_2,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    11.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    11.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_3,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,         !- Construction Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    11.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_4,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,         !- Construction Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corner_Class_2_Pod_2_ZN_1_FLR_1_Floor,  !- Name
    Floor,                   !- Surface Type
    Corner_Class_2_Pod_2_ZN_1_FLR_1_Floor_Ffactor,  !- Construction Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    11.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corner_Class_2_Pod_2_ZN_1_FLR_1_Ceiling,  !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    11.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_1,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Pod_2_ZN_1_FLR_1_Wall_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    53.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    53.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_2,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Main_Corridor_ZN_1_FLR_1_Wall_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    53.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    53.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    53.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    53.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_3,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,         !- Construction Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    53.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    53.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_4,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mult_Class_2_Pod_2_ZN_1_FLR_1_Floor,  !- Name
    Floor,                   !- Surface Type
    Mult_Class_2_Pod_2_ZN_1_FLR_1_Floor_Ffactor,  !- Construction Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    53.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    53.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mult_Class_2_Pod_2_ZN_1_FLR_1_Ceiling,  !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    53.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 2 {m}
    53.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_1,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,         !- Construction Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    11.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_2,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    11.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    11.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_3,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Pod_3_ZN_1_FLR_1_Wall_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    11.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_4,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,         !- Construction Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corner_Class_1_Pod_3_ZN_1_FLR_1_Floor,  !- Name
    Floor,                   !- Surface Type
    Corner_Class_1_Pod_3_ZN_1_FLR_1_Floor_Ffactor,  !- Construction Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    11.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corner_Class_1_Pod_3_ZN_1_FLR_1_Ceiling,  !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    11.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_1,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,         !- Construction Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    53.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    53.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_2,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Library_Media_Center_ZN_1_FLR_1_Wall_6,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    53.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    53.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    53.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    53.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_3,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Pod_3_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    53.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    53.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_4,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mult_Class_1_Pod_3_ZN_1_FLR_1_Floor,  !- Name
    Floor,                   !- Surface Type
    Mult_Class_1_Pod_3_ZN_1_FLR_1_Floor_Ffactor,  !- Construction Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    53.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    53.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mult_Class_1_Pod_3_ZN_1_FLR_1_Ceiling,  !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    53.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 2 {m}
    53.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Pod_3_ZN_1_FLR_1_Wall_1,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Pod_3_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    11.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Pod_3_ZN_1_FLR_1_Wall_2,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Pod_3_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    11.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    64.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    64.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Pod_3_ZN_1_FLR_1_Wall_3,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Pod_3_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Library_Media_Center_ZN_1_FLR_1_Wall_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    64.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    64.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    64.0000,3.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    64.0000,3.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Pod_3_ZN_1_FLR_1_Wall_4,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Pod_3_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Computer_Class_ZN_1_FLR_1_Wall_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    64.0000,3.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    64.0000,3.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    46.0000,3.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    46.0000,3.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Pod_3_ZN_1_FLR_1_Wall_5,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Pod_3_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    46.0000,3.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    46.0000,3.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.0000,3.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    11.0000,3.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Pod_3_ZN_1_FLR_1_Wall_6,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Pod_3_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.0000,3.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    11.0000,3.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,3.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,3.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Pod_3_ZN_1_FLR_1_Wall_7,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,         !- Construction Name
    Corridor_Pod_3_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,3.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,3.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Pod_3_ZN_1_FLR_1_Floor,  !- Name
    Floor,                   !- Surface Type
    Corridor_Pod_3_ZN_1_FLR_1_Floor_Ffactor,  !- Construction Name
    Corridor_Pod_3_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,3.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    64.0000,3.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    64.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Pod_3_ZN_1_FLR_1_Ceiling,  !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    Corridor_Pod_3_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    64.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 2 {m}
    64.0000,3.0000,4.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,3.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_1,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Pod_3_ZN_1_FLR_1_Wall_6,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    11.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_2,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    11.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    11.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_3,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,         !- Construction Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    11.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_4,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,         !- Construction Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corner_Class_2_Pod_3_ZN_1_FLR_1_Floor,  !- Name
    Floor,                   !- Surface Type
    Corner_Class_2_Pod_3_ZN_1_FLR_1_Floor_Ffactor,  !- Construction Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    11.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corner_Class_2_Pod_3_ZN_1_FLR_1_Ceiling,  !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    11.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_1,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Pod_3_ZN_1_FLR_1_Wall_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    35.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    35.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_2,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Computer_Class_ZN_1_FLR_1_Wall_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    35.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    35.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    35.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    35.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_3,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,         !- Construction Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    35.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    35.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_4,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mult_Class_2_Pod_3_ZN_1_FLR_1_Floor,  !- Name
    Floor,                   !- Surface Type
    Mult_Class_2_Pod_3_ZN_1_FLR_1_Floor_Ffactor,  !- Construction Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    35.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    35.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mult_Class_2_Pod_3_ZN_1_FLR_1_Ceiling,  !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    35.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 2 {m}
    35.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Computer_Class_ZN_1_FLR_1_Wall_1,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Computer_Class_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Pod_3_ZN_1_FLR_1_Wall_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    18.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    18.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Computer_Class_ZN_1_FLR_1_Wall_2,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Computer_Class_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Library_Media_Center_ZN_1_FLR_1_Wall_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    18.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    18.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    18.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    18.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Computer_Class_ZN_1_FLR_1_Wall_3,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,         !- Construction Name
    Computer_Class_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    18.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    18.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Computer_Class_ZN_1_FLR_1_Wall_4,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Computer_Class_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Computer_Class_ZN_1_FLR_1_Floor,  !- Name
    Floor,                   !- Surface Type
    Computer_Class_ZN_1_FLR_1_Floor_Ffactor,  !- Construction Name
    Computer_Class_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    18.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    18.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Computer_Class_ZN_1_FLR_1_Ceiling,  !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    Computer_Class_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    18.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 2 {m}
    18.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Main_Corridor_ZN_1_FLR_1_Wall_1,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Main_Corridor_ZN_1_FLR_1,!- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Lobby_ZN_1_FLR_1_Wall_4, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    13.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    13.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Main_Corridor_ZN_1_FLR_1_Wall_2,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Main_Corridor_ZN_1_FLR_1,!- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Mech_ZN_1_FLR_1_Wall_7,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    13.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    13.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    13.0000,42.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    13.0000,42.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Main_Corridor_ZN_1_FLR_1_Wall_3,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Main_Corridor_ZN_1_FLR_1,!- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Bath_ZN_1_FLR_1_Wall_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    13.0000,42.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    13.0000,42.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,42.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,42.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Main_Corridor_ZN_1_FLR_1_Wall_4,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Main_Corridor_ZN_1_FLR_1,!- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,42.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,42.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,33.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,33.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Main_Corridor_ZN_1_FLR_1_Wall_5,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Main_Corridor_ZN_1_FLR_1,!- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Pod_2_ZN_1_FLR_1_Wall_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,33.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,33.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,30.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,30.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Main_Corridor_ZN_1_FLR_1_Wall_6,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Main_Corridor_ZN_1_FLR_1,!- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,30.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,30.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,21.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,21.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Main_Corridor_ZN_1_FLR_1_Wall_7,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,         !- Construction Name
    Main_Corridor_ZN_1_FLR_1,!- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,21.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,21.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,12.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,12.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Main_Corridor_ZN_1_FLR_1_Wall_8,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Main_Corridor_ZN_1_FLR_1,!- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,12.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,12.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,3.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,3.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Main_Corridor_ZN_1_FLR_1_Wall_9,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Main_Corridor_ZN_1_FLR_1,!- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Pod_1_ZN_1_FLR_1_Wall_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,3.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,3.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Main_Corridor_ZN_1_FLR_1_Floor,  !- Name
    Floor,                   !- Surface Type
    Main_Corridor_ZN_1_FLR_1_Floor_Ffactor,  !- Construction Name
    Main_Corridor_ZN_1_FLR_1,!- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,42.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    13.0000,42.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    13.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Main_Corridor_ZN_1_FLR_1_Ceiling,  !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    Main_Corridor_ZN_1_FLR_1,!- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    13.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 2 {m}
    13.0000,42.0000,4.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,42.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Lobby_ZN_1_FLR_1_Wall_1, !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,         !- Construction Name
    Lobby_ZN_1_FLR_1,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    19.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    19.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Lobby_ZN_1_FLR_1_Wall_2, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Lobby_ZN_1_FLR_1,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Offices_ZN_1_FLR_1_Wall_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    19.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    19.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    19.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Lobby_ZN_1_FLR_1_Wall_3, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Lobby_ZN_1_FLR_1,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Mech_ZN_1_FLR_1_Wall_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    19.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    13.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    13.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Lobby_ZN_1_FLR_1_Wall_4, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Lobby_ZN_1_FLR_1,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Main_Corridor_ZN_1_FLR_1_Wall_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    13.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    13.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Lobby_ZN_1_FLR_1_Wall_5, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Lobby_ZN_1_FLR_1,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Lobby_ZN_1_FLR_1_Floor,  !- Name
    Floor,                   !- Surface Type
    Lobby_ZN_1_FLR_1_Floor_Ffactor,  !- Construction Name
    Lobby_ZN_1_FLR_1,        !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    19.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    19.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Lobby_ZN_1_FLR_1_Ceiling,!- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    Lobby_ZN_1_FLR_1,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    19.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 2 {m}
    19.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mech_ZN_1_FLR_1_Wall_1,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Mech_ZN_1_FLR_1,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Lobby_ZN_1_FLR_1_Wall_3, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    6.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    6.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mech_ZN_1_FLR_1_Wall_2,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Mech_ZN_1_FLR_1,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Offices_ZN_1_FLR_1_Wall_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    6.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    6.0000,12.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    6.0000,12.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mech_ZN_1_FLR_1_Wall_3,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Mech_ZN_1_FLR_1,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Gym_ZN_1_FLR_1_Wall_4,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.0000,12.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    6.0000,12.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    6.0000,29.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    6.0000,29.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mech_ZN_1_FLR_1_Wall_4,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Mech_ZN_1_FLR_1,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Kitchen_ZN_1_FLR_1_Wall_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.0000,29.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    6.0000,29.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    6.0000,37.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    6.0000,37.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mech_ZN_1_FLR_1_Wall_5,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Mech_ZN_1_FLR_1,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Cafeteria_ZN_1_FLR_1_Wall_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.0000,37.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    6.0000,37.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    6.0000,42.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    6.0000,42.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mech_ZN_1_FLR_1_Wall_6,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Mech_ZN_1_FLR_1,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Bath_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.0000,42.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    6.0000,42.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,42.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,42.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mech_ZN_1_FLR_1_Wall_7,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Mech_ZN_1_FLR_1,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Main_Corridor_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,42.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,42.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mech_ZN_1_FLR_1_Floor,   !- Name
    Floor,                   !- Surface Type
    Mech_ZN_1_FLR_1_Floor_Ffactor,  !- Construction Name
    Mech_ZN_1_FLR_1,         !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,42.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    6.0000,42.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    6.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mech_ZN_1_FLR_1_Ceiling, !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    Mech_ZN_1_FLR_1,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    6.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 2 {m}
    6.0000,42.0000,4.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,42.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Bath_ZN_1_FLR_1_Wall_1,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Bath_ZN_1_FLR_1,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Main_Corridor_ZN_1_FLR_1_Wall_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    13.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    13.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Bath_ZN_1_FLR_1_Wall_2,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Bath_ZN_1_FLR_1,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Mech_ZN_1_FLR_1_Wall_6,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    13.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    13.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    19.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    19.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Bath_ZN_1_FLR_1_Wall_3,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Bath_ZN_1_FLR_1,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Cafeteria_ZN_1_FLR_1_Wall_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    19.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    19.0000,10.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    19.0000,10.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Bath_ZN_1_FLR_1_Wall_4,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Bath_ZN_1_FLR_1,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Library_Media_Center_ZN_1_FLR_1_Wall_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.0000,10.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    19.0000,10.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,10.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,10.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Bath_ZN_1_FLR_1_Wall_5,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,         !- Construction Name
    Bath_ZN_1_FLR_1,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,10.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,10.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Bath_ZN_1_FLR_1_Floor,   !- Name
    Floor,                   !- Surface Type
    Bath_ZN_1_FLR_1_Floor_Ffactor,  !- Construction Name
    Bath_ZN_1_FLR_1,         !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,10.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    19.0000,10.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    19.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Bath_ZN_1_FLR_1_Ceiling, !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    Bath_ZN_1_FLR_1,         !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    19.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 2 {m}
    19.0000,10.0000,4.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,10.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Offices_ZN_1_FLR_1_Wall_1,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,         !- Construction Name
    Offices_ZN_1_FLR_1,      !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    21.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    21.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Offices_ZN_1_FLR_1_Wall_2,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,         !- Construction Name
    Offices_ZN_1_FLR_1,      !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    21.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    21.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    21.0000,21.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    21.0000,21.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Offices_ZN_1_FLR_1_Wall_3,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Offices_ZN_1_FLR_1,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Gym_ZN_1_FLR_1_Wall_1,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    21.0000,21.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    21.0000,21.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,21.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,21.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Offices_ZN_1_FLR_1_Wall_4,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Offices_ZN_1_FLR_1,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Mech_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,21.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,21.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Offices_ZN_1_FLR_1_Wall_5,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Offices_ZN_1_FLR_1,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Lobby_ZN_1_FLR_1_Wall_2, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Offices_ZN_1_FLR_1_Floor,!- Name
    Floor,                   !- Surface Type
    Offices_ZN_1_FLR_1_Floor_Ffactor,  !- Construction Name
    Offices_ZN_1_FLR_1,      !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,21.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    21.0000,21.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    21.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Offices_ZN_1_FLR_1_Ceiling,  !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    Offices_ZN_1_FLR_1,      !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    21.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 2 {m}
    21.0000,21.0000,4.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,21.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Gym_ZN_1_FLR_1_Wall_1,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Gym_ZN_1_FLR_1,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Offices_ZN_1_FLR_1_Wall_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    21.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    21.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Gym_ZN_1_FLR_1_Wall_2,   !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,         !- Construction Name
    Gym_ZN_1_FLR_1,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    21.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    21.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    21.0000,17.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    21.0000,17.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Gym_ZN_1_FLR_1_Wall_3,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Gym_ZN_1_FLR_1,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Kitchen_ZN_1_FLR_1_Wall_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    21.0000,17.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    21.0000,17.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,17.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,17.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Gym_ZN_1_FLR_1_Wall_4,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Gym_ZN_1_FLR_1,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Mech_ZN_1_FLR_1_Wall_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,17.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,17.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Gym_ZN_1_FLR_1_Floor,    !- Name
    Floor,                   !- Surface Type
    Gym_ZN_1_FLR_1_Floor_Ffactor,  !- Construction Name
    Gym_ZN_1_FLR_1,          !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,17.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    21.0000,17.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    21.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Gym_ZN_1_FLR_1_Ceiling,  !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    Gym_ZN_1_FLR_1,          !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    21.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 2 {m}
    21.0000,17.0000,4.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,17.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Kitchen_ZN_1_FLR_1_Wall_1,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Kitchen_ZN_1_FLR_1,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Gym_ZN_1_FLR_1_Wall_3,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    21.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    21.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Kitchen_ZN_1_FLR_1_Wall_2,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,         !- Construction Name
    Kitchen_ZN_1_FLR_1,      !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    21.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    21.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    21.0000,8.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    21.0000,8.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Kitchen_ZN_1_FLR_1_Wall_3,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Kitchen_ZN_1_FLR_1,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Cafeteria_ZN_1_FLR_1_Wall_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    21.0000,8.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    21.0000,8.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,8.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,8.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Kitchen_ZN_1_FLR_1_Wall_4,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Kitchen_ZN_1_FLR_1,      !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Mech_ZN_1_FLR_1_Wall_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,8.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,8.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Kitchen_ZN_1_FLR_1_Floor,!- Name
    Floor,                   !- Surface Type
    Kitchen_ZN_1_FLR_1_Floor_Ffactor,  !- Construction Name
    Kitchen_ZN_1_FLR_1,      !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,8.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    21.0000,8.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    21.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Kitchen_ZN_1_FLR_1_Ceiling,  !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    Kitchen_ZN_1_FLR_1,      !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    21.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 2 {m}
    21.0000,8.0000,4.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,8.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Cafeteria_ZN_1_FLR_1_Wall_1,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Cafeteria_ZN_1_FLR_1,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Kitchen_ZN_1_FLR_1_Wall_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    21.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    21.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Cafeteria_ZN_1_FLR_1_Wall_2,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,         !- Construction Name
    Cafeteria_ZN_1_FLR_1,    !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    21.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    21.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    21.0000,15.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    21.0000,15.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Cafeteria_ZN_1_FLR_1_Wall_3,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,         !- Construction Name
    Cafeteria_ZN_1_FLR_1,    !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    21.0000,15.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    21.0000,15.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,15.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,15.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Cafeteria_ZN_1_FLR_1_Wall_4,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Cafeteria_ZN_1_FLR_1,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Bath_ZN_1_FLR_1_Wall_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,15.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,15.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,5.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,5.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Cafeteria_ZN_1_FLR_1_Wall_5,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Cafeteria_ZN_1_FLR_1,    !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Mech_ZN_1_FLR_1_Wall_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,5.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,5.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Cafeteria_ZN_1_FLR_1_Floor,  !- Name
    Floor,                   !- Surface Type
    Cafeteria_ZN_1_FLR_1_Floor_Ffactor,  !- Construction Name
    Cafeteria_ZN_1_FLR_1,    !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,15.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    21.0000,15.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    21.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Cafeteria_ZN_1_FLR_1_Ceiling,  !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    Cafeteria_ZN_1_FLR_1,    !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    21.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 2 {m}
    21.0000,15.0000,4.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,15.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Library_Media_Center_ZN_1_FLR_1_Wall_1,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Library_Media_Center_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Bath_ZN_1_FLR_1_Wall_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    19.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    19.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Library_Media_Center_ZN_1_FLR_1_Wall_2,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,         !- Construction Name
    Library_Media_Center_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    19.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    19.0000,21.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    19.0000,21.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Library_Media_Center_ZN_1_FLR_1_Wall_3,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,         !- Construction Name
    Library_Media_Center_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.0000,21.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    19.0000,21.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,21.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,21.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Library_Media_Center_ZN_1_FLR_1_Wall_4,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Library_Media_Center_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Computer_Class_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,21.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,21.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,12.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,12.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Library_Media_Center_ZN_1_FLR_1_Wall_5,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Library_Media_Center_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Pod_3_ZN_1_FLR_1_Wall_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,12.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,12.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Library_Media_Center_ZN_1_FLR_1_Wall_6,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Library_Media_Center_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Library_Media_Center_ZN_1_FLR_1_Floor,  !- Name
    Floor,                   !- Surface Type
    Library_Media_Center_ZN_1_FLR_1_Floor_Ffactor,  !- Construction Name
    Library_Media_Center_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,21.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    19.0000,21.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    19.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Library_Media_Center_ZN_1_FLR_1_Ceiling,  !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    Library_Media_Center_ZN_1_FLR_1,  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    19.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 2 {m}
    19.0000,21.0000,4.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,21.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========


  FenestrationSurface:Detailed,
    Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_4_window_1,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.369_SHGC_0.375,  !- Construction Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_4,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000,8.9500,2.515715,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,8.9500,1.1,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.0500,1.1,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.0500,2.515715;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Corridor_Pod_1_ZN_1_FLR_1_Wall_6_window_1,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.369_SHGC_0.375,  !- Construction Name
    Corridor_Pod_1_ZN_1_FLR_1_Wall_6,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000,2.9500,2.548265,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,2.9500,1.1,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.0500,1.1,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.0500,2.548265;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_4_window_1,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.369_SHGC_0.375,  !- Construction Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_4,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000,8.9500,2.515715,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,8.9500,1.1,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.0500,1.1,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.0500,2.515715;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_4_window_1,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.369_SHGC_0.375,  !- Construction Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_4,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000,8.9500,2.515715,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,8.9500,1.1,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.0500,1.1,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.0500,2.515715;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Corridor_Pod_2_ZN_1_FLR_1_Wall_6_window_1,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.369_SHGC_0.375,  !- Construction Name
    Corridor_Pod_2_ZN_1_FLR_1_Wall_6,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000,2.9500,2.548265,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,2.9500,1.1,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.0500,1.1,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.0500,2.548265;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_4_window_1,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.369_SHGC_0.375,  !- Construction Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_4,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000,8.9500,2.515715,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,8.9500,1.1,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.0500,1.1,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.0500,2.515715;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_4_window_1,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.369_SHGC_0.375,  !- Construction Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_4,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000,8.9500,2.515715,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,8.9500,1.1,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.0500,1.1,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.0500,2.515715;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Corridor_Pod_3_ZN_1_FLR_1_Wall_7_window_1,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.369_SHGC_0.375,  !- Construction Name
    Corridor_Pod_3_ZN_1_FLR_1_Wall_7,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000,2.9500,2.548265,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,2.9500,1.1,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.0500,1.1,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.0500,2.548265;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_3_Window1,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.369_SHGC_0.375,  !- Construction Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    10.950000000000,9.000000000000,2.512845,  !- X,Y,Z ==> Vertex 1 {m}
    10.950000000000,9.000000000000,0.9220663007,  !- X,Y,Z ==> Vertex 2 {m}
    9.730800000000,9.000000000000,0.9220663007,  !- X,Y,Z ==> Vertex 3 {m}
    9.730800000000,9.000000000000,2.512845;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_4_window_1,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.369_SHGC_0.375,  !- Construction Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_4,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000,8.9500,2.515715,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,8.9500,1.1,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.0500,1.1,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.0500,2.515715;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Bath_ZN_1_FLR_1_Wall_5_window_1,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.369_SHGC_0.375,  !- Construction Name
    Bath_ZN_1_FLR_1_Wall_5,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000,9.9500,2.51414,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,9.9500,1.1,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.0500,1.1,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.0500,2.51414;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Offices_ZN_1_FLR_1_Wall_2_window_1,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.369_SHGC_0.375,  !- Construction Name
    Offices_ZN_1_FLR_1_Wall_2,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    21.000,0.0500,2.506685,  !- X,Y,Z ==> Vertex 1 {m}
    21.000,0.0500,1.1,  !- X,Y,Z ==> Vertex 2 {m}
    21.000,20.9500,1.1,  !- X,Y,Z ==> Vertex 3 {m}
    21.000,20.9500,2.506685;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_1_Ceiling_skylight_1,  !- Name
    Window,                  !- Surface Type
    NonresSkylight_U_0.5_SHGC_0.4,  !- Construction Name
    Gym_ZN_1_FLR_1_Ceiling,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    Skylight_Frame_Nonres,       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    2.8904,2.2237,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    4.1096,2.2237,4.0000,  !- X,Y,Z ==> Vertex 2 {m}
    4.1096,3.4429,4.0000,  !- X,Y,Z ==> Vertex 3 {m}
    2.8904,3.4429,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_1_Ceiling_skylight_2,  !- Name
    Window,                  !- Surface Type
    NonresSkylight_U_0.5_SHGC_0.4,  !- Construction Name
    Gym_ZN_1_FLR_1_Ceiling,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    Skylight_Frame_Nonres,       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    9.8904,2.2237,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    11.1096,2.2237,4.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.1096,3.4429,4.0000,  !- X,Y,Z ==> Vertex 3 {m}
    9.8904,3.4429,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_1_Ceiling_skylight_3,  !- Name
    Window,                  !- Surface Type
    NonresSkylight_U_0.5_SHGC_0.4,  !- Construction Name
    Gym_ZN_1_FLR_1_Ceiling,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    Skylight_Frame_Nonres,       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    16.8904,2.2237,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    18.1096,2.2237,4.0000,  !- X,Y,Z ==> Vertex 2 {m}
    18.1096,3.4429,4.0000,  !- X,Y,Z ==> Vertex 3 {m}
    16.8904,3.4429,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_1_Ceiling_skylight_4,  !- Name
    Window,                  !- Surface Type
    NonresSkylight_U_0.5_SHGC_0.4,  !- Construction Name
    Gym_ZN_1_FLR_1_Ceiling,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    Skylight_Frame_Nonres,       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    2.8904,7.8904,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    4.1096,7.8904,4.0000,  !- X,Y,Z ==> Vertex 2 {m}
    4.1096,9.1096,4.0000,  !- X,Y,Z ==> Vertex 3 {m}
    2.8904,9.1096,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_1_Ceiling_skylight_5,  !- Name
    Window,                  !- Surface Type
    NonresSkylight_U_0.5_SHGC_0.4,  !- Construction Name
    Gym_ZN_1_FLR_1_Ceiling,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    Skylight_Frame_Nonres,       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    9.8904,7.8904,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    11.1096,7.8904,4.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.1096,9.1096,4.0000,  !- X,Y,Z ==> Vertex 3 {m}
    9.8904,9.1096,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_1_Ceiling_skylight_6,  !- Name
    Window,                  !- Surface Type
    NonresSkylight_U_0.5_SHGC_0.4,  !- Construction Name
    Gym_ZN_1_FLR_1_Ceiling,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    Skylight_Frame_Nonres,       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    16.8904,7.8904,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    18.1096,7.8904,4.0000,  !- X,Y,Z ==> Vertex 2 {m}
    18.1096,9.1096,4.0000,  !- X,Y,Z ==> Vertex 3 {m}
    16.8904,9.1096,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_1_Ceiling_skylight_7,  !- Name
    Window,                  !- Surface Type
    NonresSkylight_U_0.5_SHGC_0.4,  !- Construction Name
    Gym_ZN_1_FLR_1_Ceiling,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    Skylight_Frame_Nonres,       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    2.8904,13.5571,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    4.1096,13.5571,4.0000,  !- X,Y,Z ==> Vertex 2 {m}
    4.1096,14.7763,4.0000,  !- X,Y,Z ==> Vertex 3 {m}
    2.8904,14.7763,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_1_Ceiling_skylight_8,  !- Name
    Window,                  !- Surface Type
    NonresSkylight_U_0.5_SHGC_0.4,  !- Construction Name
    Gym_ZN_1_FLR_1_Ceiling,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    Skylight_Frame_Nonres,       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    9.8904,13.5571,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    11.1096,13.5571,4.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.1096,14.7763,4.0000,  !- X,Y,Z ==> Vertex 3 {m}
    9.8904,14.7763,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_1_Ceiling_skylight_9,  !- Name
    Window,                  !- Surface Type
    NonresSkylight_U_0.5_SHGC_0.4,  !- Construction Name
    Gym_ZN_1_FLR_1_Ceiling,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    Skylight_Frame_Nonres,       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    16.8904,13.5571,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    18.1096,13.5571,4.0000,  !- X,Y,Z ==> Vertex 2 {m}
    18.1096,14.7763,4.0000,  !- X,Y,Z ==> Vertex 3 {m}
    16.8904,14.7763,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Kitchen_ZN_1_FLR_1_Wall_2_window_1,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.369_SHGC_0.375,  !- Construction Name
    Kitchen_ZN_1_FLR_1_Wall_2,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    21.000,0.0500,2.51771,  !- X,Y,Z ==> Vertex 1 {m}
    21.000,0.0500,1.1,  !- X,Y,Z ==> Vertex 2 {m}
    21.000,7.9500,1.1,  !- X,Y,Z ==> Vertex 3 {m}
    21.000,7.9500,2.51771;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Cafeteria_ZN_1_FLR_1_Wall_3_window_1,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.369_SHGC_0.375,  !- Construction Name
    Cafeteria_ZN_1_FLR_1_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    20.950,15.0000,2.506685,  !- X,Y,Z ==> Vertex 1 {m}
    20.950,15.0000,1.1,  !- X,Y,Z ==> Vertex 2 {m}
    0.050,15.0000,1.1,  !- X,Y,Z ==> Vertex 3 {m}
    0.050,15.0000,2.506685;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Library_Media_Center_ZN_1_FLR_1_Wall_3_window_1,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.369_SHGC_0.375,  !- Construction Name
    Library_Media_Center_ZN_1_FLR_1_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    18.950,21.0000,2.50742,  !- X,Y,Z ==> Vertex 1 {m}
    18.950,21.0000,1.1,  !- X,Y,Z ==> Vertex 2 {m}
    0.050,21.0000,1.1,  !- X,Y,Z ==> Vertex 3 {m}
    0.050,21.0000,2.50742;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Computer_Class_ZN_1_FLR_1_Wall_3_Window1,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.369_SHGC_0.375,  !- Construction Name
    Computer_Class_ZN_1_FLR_1_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    17.950000000000,9.000000000000,2.507805,  !- X,Y,Z ==> Vertex 1 {m}
    17.950000000000,9.000000000000,0.9971035,  !- X,Y,Z ==> Vertex 2 {m}
    16.730800000000,9.000000000000,0.9971035,  !- X,Y,Z ==> Vertex 3 {m}
    16.730800000000,9.000000000000,2.507805;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Computer_Class_ZN_1_FLR_1_Wall_3_Window2,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.369_SHGC_0.375,  !- Construction Name
    Computer_Class_ZN_1_FLR_1_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    15.511600000000,9.000000000000,2.507805,  !- X,Y,Z ==> Vertex 1 {m}
    15.511600000000,9.000000000000,0.9971035,  !- X,Y,Z ==> Vertex 2 {m}
    0.050000000000,9.000000000000,0.9971035,  !- X,Y,Z ==> Vertex 3 {m}
    0.050000000000,9.000000000000,2.507805;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Computer_Class_ZN_1_FLR_1_Wall_3_Door,  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    Computer_Class_ZN_1_FLR_1_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    16.498755114211,9.000000000000,2.133600000000,  !- X,Y,Z ==> Vertex 1 {m}
    16.498755114211,9.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    15.584355114211,9.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    15.584355114211,9.000000000000,2.133600000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_3_Window1,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.369_SHGC_0.375,  !- Construction Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    34.950000000000,9.000000000000,2.504025,  !- X,Y,Z ==> Vertex 1 {m}
    34.950000000000,9.000000000000,0.994529635,  !- X,Y,Z ==> Vertex 2 {m}
    24.129346000000,9.000000000000,0.994529635,  !- X,Y,Z ==> Vertex 3 {m}
    24.129346000000,9.000000000000,2.504025;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_3_Window2,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.369_SHGC_0.375,  !- Construction Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    22.910146000000,9.000000000000,2.504025,  !- X,Y,Z ==> Vertex 1 {m}
    22.910146000000,9.000000000000,0.994529635,  !- X,Y,Z ==> Vertex 2 {m}
    12.089492000000,9.000000000000,0.994529635,  !- X,Y,Z ==> Vertex 3 {m}
    12.089492000000,9.000000000000,2.504025;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_3_Window3,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.369_SHGC_0.375,  !- Construction Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    10.870292000000,9.000000000000,2.504025,  !- X,Y,Z ==> Vertex 1 {m}
    10.870292000000,9.000000000000,0.994529635,  !- X,Y,Z ==> Vertex 2 {m}
    0.050000000000,9.000000000000,0.994529635,  !- X,Y,Z ==> Vertex 3 {m}
    0.050000000000,9.000000000000,2.504025;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_3_Door1,  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    23.997026739027,9.000000000000,2.133600000000,  !- X,Y,Z ==> Vertex 1 {m}
    23.997026739027,9.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    23.082626739027,9.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    23.082626739027,9.000000000000,2.133600000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_3_Door2,  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    11.905665225640,9.000000000000,2.133600000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.905665225640,9.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    10.991265225640,9.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    10.991265225640,9.000000000000,2.133600000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_3_window2,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.369_SHGC_0.375,  !- Construction Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    8.477938173266,9.000000000000,2.512845,  !- X,Y,Z ==> Vertex 1 {m}
    8.477938173266,9.000000000000,0.9220663007,  !- X,Y,Z ==> Vertex 2 {m}
    0.050000000000,9.000000000000,0.9220663007,  !- X,Y,Z ==> Vertex 3 {m}
    0.050000000000,9.000000000000,2.512845;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_3_Door,  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    9.558933997129,9.000000000000,2.133600000000,  !- X,Y,Z ==> Vertex 1 {m}
    9.558933997129,9.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    8.644533997129,9.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    8.644533997129,9.000000000000,2.133600000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_1_Window1,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.369_SHGC_0.375,  !- Construction Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.050000000000,0.000000000000,2.512845,  !- X,Y,Z ==> Vertex 1 {m}
    0.050000000000,0.000000000000,0.9220663007,  !- X,Y,Z ==> Vertex 2 {m}
    1.269200000000,0.000000000000,0.9220663007,  !- X,Y,Z ==> Vertex 3 {m}
    1.269200000000,0.000000000000,2.512845;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_1_Window2,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.369_SHGC_0.375,  !- Construction Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    2.488400000000,0.000000000000,2.512845,  !- X,Y,Z ==> Vertex 1 {m}
    2.488400000000,0.000000000000,0.9220663007,  !- X,Y,Z ==> Vertex 2 {m}
    10.950000000000,0.000000000000,0.9220663007,  !- X,Y,Z ==> Vertex 3 {m}
    10.950000000000,0.000000000000,2.512845;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_1_Door,  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    1.383644383085,0.000000000000,2.133600000000,  !- X,Y,Z ==> Vertex 1 {m}
    1.383644383085,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    2.298044383085,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    2.298044383085,0.000000000000,2.133600000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_1_Window1,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.369_SHGC_0.375,  !- Construction Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.050000000000,0.000000000000,2.50266,  !- X,Y,Z ==> Vertex 1 {m}
    0.047794726560,0.000000000000,1.0322234695,  !- X,Y,Z ==> Vertex 2 {m}
    16.870642000000,0.000000000000,1.0322234695,  !- X,Y,Z ==> Vertex 3 {m}
    16.870642000000,0.000000000000,2.50266;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_1_Window2,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.369_SHGC_0.375,  !- Construction Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    18.089842000000,0.000000000000,2.50266,  !- X,Y,Z ==> Vertex 1 {m}
    18.089842000000,0.000000000000,1.0322234695,  !- X,Y,Z ==> Vertex 2 {m}
    34.910484000000,0.000000000000,1.0322234695,  !- X,Y,Z ==> Vertex 3 {m}
    34.910484000000,0.000000000000,2.50266;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_1_Window3,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.369_SHGC_0.375,  !- Construction Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    36.129684000000,0.000000000000,2.50266,  !- X,Y,Z ==> Vertex 1 {m}
    36.129684000000,0.000000000000,1.0322234695,  !- X,Y,Z ==> Vertex 2 {m}
    52.947794726560,0.000000000000,1.0322234695,  !- X,Y,Z ==> Vertex 3 {m}
    52.950000000000,0.000000000000,2.50266;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_1_Door1,  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    17.035906600314,0.000000000000,2.133600000000,  !- X,Y,Z ==> Vertex 1 {m}
    17.035906600314,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    17.950306600314,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    17.950306600314,0.000000000000,2.133600000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_1_Door2,  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    35.075238531118,0.000000000000,2.133600000000,  !- X,Y,Z ==> Vertex 1 {m}
    35.075238531118,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    35.989638531118,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    35.989638531118,0.000000000000,2.133600000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_3_Window1,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.369_SHGC_0.375,  !- Construction Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    52.950000000000,9.000000000000,2.50266,  !- X,Y,Z ==> Vertex 1 {m}
    52.950000000000,9.000000000000,1.0322234695,  !- X,Y,Z ==> Vertex 2 {m}
    36.129358000000,9.000000000000,1.0322234695,  !- X,Y,Z ==> Vertex 3 {m}
    36.129358000000,9.000000000000,2.50266;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_3_Window2,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.369_SHGC_0.375,  !- Construction Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    34.910158000000,9.000000000000,2.50266,  !- X,Y,Z ==> Vertex 1 {m}
    34.910158000000,9.000000000000,1.0322234695,  !- X,Y,Z ==> Vertex 2 {m}
    18.089516000000,9.000000000000,1.0322234695,  !- X,Y,Z ==> Vertex 3 {m}
    18.089516000000,9.000000000000,2.50266;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_3_Window3,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.369_SHGC_0.375,  !- Construction Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    16.870316000000,9.000000000000,2.50266,  !- X,Y,Z ==> Vertex 1 {m}
    16.870316000000,9.000000000000,1.0322234695,  !- X,Y,Z ==> Vertex 2 {m}
    0.050000000000,9.000000000000,1.0322234695,  !- X,Y,Z ==> Vertex 3 {m}
    0.050000000000,9.000000000000,2.50266;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_3_Door1,  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    35.953845001405,9.000000000000,2.133600000000,  !- X,Y,Z ==> Vertex 1 {m}
    35.953845001405,9.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    35.039445001405,9.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    35.039445001405,9.000000000000,2.133600000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_3_Door2,  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    17.890007305692,9.000000000000,2.133600000000,  !- X,Y,Z ==> Vertex 1 {m}
    17.890007305692,9.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    16.975607305692,9.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    16.975607305692,9.000000000000,2.133600000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_3_Window1,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.369_SHGC_0.375,  !- Construction Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    10.950000000000,9.000000000000,2.512845,  !- X,Y,Z ==> Vertex 1 {m}
    10.950000000000,9.000000000000,0.9220663007,  !- X,Y,Z ==> Vertex 2 {m}
    9.730800000000,9.000000000000,0.9220663007,  !- X,Y,Z ==> Vertex 3 {m}
    9.730800000000,9.000000000000,2.512845;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_3_Window2,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.369_SHGC_0.375,  !- Construction Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    8.511600000000,9.000000000000,2.512845,  !- X,Y,Z ==> Vertex 1 {m}
    8.511600000000,9.000000000000,0.9220663007,  !- X,Y,Z ==> Vertex 2 {m}
    0.050000000000,9.000000000000,0.9220663007,  !- X,Y,Z ==> Vertex 3 {m}
    0.050000000000,9.000000000000,2.512845;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_3_Door,  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    9.551092317313,9.000000000000,2.133600000000,  !- X,Y,Z ==> Vertex 1 {m}
    9.551092317313,9.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    8.636692317313,9.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    8.636692317313,9.000000000000,2.133600000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_1_Window1,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.369_SHGC_0.375,  !- Construction Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.050000000000,0.000000000000,2.512845,  !- X,Y,Z ==> Vertex 1 {m}
    0.050000000000,0.000000000000,0.9220663007,  !- X,Y,Z ==> Vertex 2 {m}
    1.269200000000,0.000000000000,0.9220663007,  !- X,Y,Z ==> Vertex 3 {m}
    1.269200000000,0.000000000000,2.512845;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_1_Window2,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.369_SHGC_0.375,  !- Construction Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    2.488400000000,0.000000000000,2.512845,  !- X,Y,Z ==> Vertex 1 {m}
    2.488400000000,0.000000000000,0.9220663007,  !- X,Y,Z ==> Vertex 2 {m}
    10.950000000000,0.000000000000,0.9220663007,  !- X,Y,Z ==> Vertex 3 {m}
    10.950000000000,0.000000000000,2.512845;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_1_Window1,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.369_SHGC_0.375,  !- Construction Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.050000000000,0.000000000000,2.50266,  !- X,Y,Z ==> Vertex 1 {m}
    0.050000000000,0.000000000000,1.0322234695,  !- X,Y,Z ==> Vertex 2 {m}
    16.870642000000,0.000000000000,1.0322234695,  !- X,Y,Z ==> Vertex 3 {m}
    16.870642000000,0.000000000000,2.50266;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_1_Window2,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.369_SHGC_0.375,  !- Construction Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    18.089842000000,0.000000000000,2.50266,  !- X,Y,Z ==> Vertex 1 {m}
    18.089842000000,0.000000000000,1.0322234695,  !- X,Y,Z ==> Vertex 2 {m}
    34.910484000000,0.000000000000,1.0322234695,  !- X,Y,Z ==> Vertex 3 {m}
    34.910484000000,0.000000000000,2.50266;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_1_Window3,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.369_SHGC_0.375,  !- Construction Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    36.129684000000,0.000000000000,2.50266,  !- X,Y,Z ==> Vertex 1 {m}
    36.129684000000,0.000000000000,1.0322234695,  !- X,Y,Z ==> Vertex 2 {m}
    52.950000000000,0.000000000000,1.0322234695,  !- X,Y,Z ==> Vertex 3 {m}
    52.950000000000,0.000000000000,2.50266;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_1_Door1,  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    17.055628115208,0.000000000000,2.133600000000,  !- X,Y,Z ==> Vertex 1 {m}
    17.055628115208,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    17.970028115208,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    17.970028115208,0.000000000000,2.133600000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_1_Door2,  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    35.105277728869,0.000000000000,2.133600000000,  !- X,Y,Z ==> Vertex 1 {m}
    35.105277728869,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    36.019677728869,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    36.019677728869,0.000000000000,2.133600000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_1_Door,  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    1.467581515429,0.000000000000,2.133600000000,  !- X,Y,Z ==> Vertex 1 {m}
    1.467581515429,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    2.381981515429,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    2.381981515429,0.000000000000,2.133600000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Main_Corridor_ZN_1_FLR_1_Wall_7_Window1,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.369_SHGC_0.375,  !- Construction Name
    Main_Corridor_ZN_1_FLR_1_Wall_7,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,20.950000000000,2.515715,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,20.950000000000,0.87528355,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,19.730800000000,0.87528355,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,19.730800000000,2.515715;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Main_Corridor_ZN_1_FLR_1_Wall_7_Window2,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.369_SHGC_0.375,  !- Construction Name
    Main_Corridor_ZN_1_FLR_1_Wall_7,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,18.511600000000,2.515715,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,18.511600000000,0.87528355,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,12.050000000000,0.87528355,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,12.050000000000,2.515715;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Main_Corridor_ZN_1_FLR_1_Wall_7_Door,  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    Main_Corridor_ZN_1_FLR_1_Wall_7,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,19.582546980393,2.133600000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,19.582546980393,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,18.668146980393,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,18.668146980393,2.133600000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_3_Window1,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.369_SHGC_0.375,  !- Construction Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    52.950000000000,9.000000000000,2.50266,  !- X,Y,Z ==> Vertex 1 {m}
    52.950000000000,9.000000000000,1.0322234695,  !- X,Y,Z ==> Vertex 2 {m}
    36.129358000000,9.000000000000,1.0322234695,  !- X,Y,Z ==> Vertex 3 {m}
    36.129358000000,9.000000000000,2.50266;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_3_Window2,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.369_SHGC_0.375,  !- Construction Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    34.910158000000,9.000000000000,2.50266,  !- X,Y,Z ==> Vertex 1 {m}
    34.910158000000,9.000000000000,1.0322234695,  !- X,Y,Z ==> Vertex 2 {m}
    18.089516000000,9.000000000000,1.0322234695,  !- X,Y,Z ==> Vertex 3 {m}
    18.089516000000,9.000000000000,2.50266;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_3_Window3,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.369_SHGC_0.375,  !- Construction Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    16.870316000000,9.000000000000,2.50266,  !- X,Y,Z ==> Vertex 1 {m}
    16.870316000000,9.000000000000,1.0322234695,  !- X,Y,Z ==> Vertex 2 {m}
    0.050000000000,9.000000000000,1.0322234695,  !- X,Y,Z ==> Vertex 3 {m}
    0.050000000000,9.000000000000,2.50266;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_3_Door1,  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    36.023198889233,9.000000000000,2.133600000000,  !- X,Y,Z ==> Vertex 1 {m}
    36.023198889233,9.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    35.108798889233,9.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    35.108798889233,9.000000000000,2.133600000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_3_Door2,  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    17.905922763727,9.000000000000,2.133600000000,  !- X,Y,Z ==> Vertex 1 {m}
    17.905922763727,9.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    16.991522763727,9.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    16.991522763727,9.000000000000,2.133600000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_3_Window1,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.369_SHGC_0.375,  !- Construction Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    10.950000000000,9.000000000000,2.512845,  !- X,Y,Z ==> Vertex 1 {m}
    10.950000000000,9.000000000000,0.9220663007,  !- X,Y,Z ==> Vertex 2 {m}
    9.730800000000,9.000000000000,0.9220663007,  !- X,Y,Z ==> Vertex 3 {m}
    9.730800000000,9.000000000000,2.512845;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_3_Window2,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.369_SHGC_0.375,  !- Construction Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    8.511600000000,9.000000000000,2.512845,  !- X,Y,Z ==> Vertex 1 {m}
    8.511600000000,9.000000000000,0.9220663007,  !- X,Y,Z ==> Vertex 2 {m}
    0.050000000000,9.000000000000,0.9220663007,  !- X,Y,Z ==> Vertex 3 {m}
    0.050000000000,9.000000000000,2.512845;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_3_Door1,  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    9.569866972311,9.000000000000,2.133600000000,  !- X,Y,Z ==> Vertex 1 {m}
    9.569866972311,9.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    8.655466972311,9.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    8.655466972311,9.000000000000,2.133600000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_1_Window1,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.369_SHGC_0.375,  !- Construction Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.050000000000,0.000000000000,2.512845,  !- X,Y,Z ==> Vertex 1 {m}
    0.050000000000,0.000000000000,0.9220663007,  !- X,Y,Z ==> Vertex 2 {m}
    1.269200000000,0.000000000000,0.9220663007,  !- X,Y,Z ==> Vertex 3 {m}
    1.269200000000,0.000000000000,2.512845;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_1_Window2,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.369_SHGC_0.375,  !- Construction Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    2.488400000000,0.000000000000,2.512845,  !- X,Y,Z ==> Vertex 1 {m}
    2.488400000000,0.000000000000,0.9220663007,  !- X,Y,Z ==> Vertex 2 {m}
    10.950000000000,0.000000000000,0.9220663007,  !- X,Y,Z ==> Vertex 3 {m}
    10.950000000000,0.000000000000,2.512845;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_1_Window1,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.369_SHGC_0.375,  !- Construction Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.050000000000,0.000000000000,2.50266,  !- X,Y,Z ==> Vertex 1 {m}
    0.050000000000,0.000000000000,1.0322234695,  !- X,Y,Z ==> Vertex 2 {m}
    16.870642000000,0.000000000000,1.0322234695,  !- X,Y,Z ==> Vertex 3 {m}
    16.870642000000,0.000000000000,2.50266;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_1_Window2,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.369_SHGC_0.375,  !- Construction Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    18.089842000000,0.000000000000,2.50266,  !- X,Y,Z ==> Vertex 1 {m}
    18.089842000000,0.000000000000,1.0322234695,  !- X,Y,Z ==> Vertex 2 {m}
    34.910484000000,0.000000000000,1.0322234695,  !- X,Y,Z ==> Vertex 3 {m}
    34.910484000000,0.000000000000,2.50266;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_1_Window3,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.369_SHGC_0.375,  !- Construction Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    36.129684000000,0.000000000000,2.50266,  !- X,Y,Z ==> Vertex 1 {m}
    36.129684000000,0.000000000000,1.0322234695,  !- X,Y,Z ==> Vertex 2 {m}
    52.950000000000,0.000000000000,1.0322234695,  !- X,Y,Z ==> Vertex 3 {m}
    52.950000000000,0.000000000000,2.50266;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_1_Door1,  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    17.062403796039,0.000000000000,2.133600000000,  !- X,Y,Z ==> Vertex 1 {m}
    17.062403796039,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    17.976803796039,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    17.976803796039,0.000000000000,2.133600000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_1_Door2,  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    35.119008036336,0.000000000000,2.133600000000,  !- X,Y,Z ==> Vertex 1 {m}
    35.119008036336,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    36.033408036336,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    36.033408036336,0.000000000000,2.133600000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Lobby_ZN_1_FLR_1_Wall_1_Window1,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.369_SHGC_0.375,  !- Construction Name
    Lobby_ZN_1_FLR_1_Wall_1, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.050000000000,0.000000000000,2.50742,  !- X,Y,Z ==> Vertex 1 {m}
    0.050000000000,0.000000000000,1.0029443,  !- X,Y,Z ==> Vertex 2 {m}
    1.269200000000,0.000000000000,1.0029443,  !- X,Y,Z ==> Vertex 3 {m}
    1.269200000000,0.000000000000,2.50742;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Lobby_ZN_1_FLR_1_Wall_1_Window2,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.369_SHGC_0.375,  !- Construction Name
    Lobby_ZN_1_FLR_1_Wall_1, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    2.488400000000,0.000000000000,2.50742,  !- X,Y,Z ==> Vertex 1 {m}
    2.488400000000,0.000000000000,1.0029443,  !- X,Y,Z ==> Vertex 2 {m}
    18.950000000000,0.000000000000,1.0029443,  !- X,Y,Z ==> Vertex 3 {m}
    18.950000000000,0.000000000000,2.50742;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Lobby_ZN_1_FLR_1_Wall_1_Door,  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    Lobby_ZN_1_FLR_1_Wall_1, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    1.497309962075,0.000000000000,2.133600000000,  !- X,Y,Z ==> Vertex 1 {m}
    1.497309962075,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    2.411709962075,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    2.411709962075,0.000000000000,2.133600000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Offices_ZN_1_FLR_1_Wall_1_Window1,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.369_SHGC_0.375,  !- Construction Name
    Offices_ZN_1_FLR_1_Wall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.050000000000,0.000000000000,2.506685,  !- X,Y,Z ==> Vertex 1 {m}
    0.050000000000,0.000000000000,1.01285595,  !- X,Y,Z ==> Vertex 2 {m}
    1.269200000000,0.000000000000,1.01285595,  !- X,Y,Z ==> Vertex 3 {m}
    1.269200000000,0.000000000000,2.506685;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Offices_ZN_1_FLR_1_Wall_1_Window2,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.369_SHGC_0.375,  !- Construction Name
    Offices_ZN_1_FLR_1_Wall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    2.488400000000,0.000000000000,2.506685,  !- X,Y,Z ==> Vertex 1 {m}
    2.488400000000,0.000000000000,1.01285595,  !- X,Y,Z ==> Vertex 2 {m}
    20.950000000000,0.000000000000,1.01285595,  !- X,Y,Z ==> Vertex 3 {m}
    20.950000000000,0.000000000000,2.506685;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_1_Wall_2_Window1,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.369_SHGC_0.375,  !- Construction Name
    Gym_ZN_1_FLR_1_Wall_2,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    21.000000000000,0.050000000000,2.508295,  !- X,Y,Z ==> Vertex 1 {m}
    21.000000000000,0.045543615342,0.99050495,  !- X,Y,Z ==> Vertex 2 {m}
    21.000000000000,1.269200000000,0.99050495,  !- X,Y,Z ==> Vertex 3 {m}
    21.000000000000,1.269200000000,2.508295;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_1_Wall_2_Window2,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.369_SHGC_0.375,  !- Construction Name
    Gym_ZN_1_FLR_1_Wall_2,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    21.000000000000,2.488400000000,2.508295,  !- X,Y,Z ==> Vertex 1 {m}
    21.000000000000,2.488400000000,0.99050495,  !- X,Y,Z ==> Vertex 2 {m}
    21.000000000000,16.945543615342,0.99050495,  !- X,Y,Z ==> Vertex 3 {m}
    21.000000000000,16.950000000000,2.508295;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_1_Wall_2_Door,  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    Gym_ZN_1_FLR_1_Wall_2,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    21.000000000000,1.382910976227,2.133600000000,  !- X,Y,Z ==> Vertex 1 {m}
    21.000000000000,1.382910976227,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    21.000000000000,2.297310976227,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    21.000000000000,2.297310976227,2.133600000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Cafeteria_ZN_1_FLR_1_Wall_2_Window1,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.369_SHGC_0.375,  !- Construction Name
    Cafeteria_ZN_1_FLR_1_Wall_2,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    21.000000000000,0.050000000000,2.50938,  !- X,Y,Z ==> Vertex 1 {m}
    21.000000000000,0.050000000000,0.9743962,  !- X,Y,Z ==> Vertex 2 {m}
    21.000000000000,1.269200000000,0.9743962,  !- X,Y,Z ==> Vertex 3 {m}
    21.000000000000,1.269200000000,2.50938;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Cafeteria_ZN_1_FLR_1_Wall_2_Window2,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.369_SHGC_0.375,  !- Construction Name
    Cafeteria_ZN_1_FLR_1_Wall_2,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    21.000000000000,2.488400000000,2.50938,  !- X,Y,Z ==> Vertex 1 {m}
    21.000000000000,2.488400000000,0.9743962,  !- X,Y,Z ==> Vertex 2 {m}
    21.000000000000,14.950000000000,0.9743962,  !- X,Y,Z ==> Vertex 3 {m}
    21.000000000000,14.950000000000,2.50938;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Cafeteria_ZN_1_FLR_1_Wall_2_Door,  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    Cafeteria_ZN_1_FLR_1_Wall_2,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    21.000000000000,1.452517348891,2.133600000000,  !- X,Y,Z ==> Vertex 1 {m}
    21.000000000000,1.452517348891,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    21.000000000000,2.366917348891,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    21.000000000000,2.366917348891,2.133600000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Library_Media_Center_ZN_1_FLR_1_Wall_2_Window1,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.369_SHGC_0.375,  !- Construction Name
    Library_Media_Center_ZN_1_FLR_1_Wall_2,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    19.000000000000,0.050000000000,2.506685,  !- X,Y,Z ==> Vertex 1 {m}
    19.000000000000,0.050000000000,1.013081,  !- X,Y,Z ==> Vertex 2 {m}
    19.000000000000,1.269200000000,1.013081,  !- X,Y,Z ==> Vertex 3 {m}
    19.000000000000,1.269200000000,2.506685;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Library_Media_Center_ZN_1_FLR_1_Wall_2_Window2,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.369_SHGC_0.375,  !- Construction Name
    Library_Media_Center_ZN_1_FLR_1_Wall_2,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    19.000000000000,2.488400000000,2.506685,  !- X,Y,Z ==> Vertex 1 {m}
    19.000000000000,2.488400000000,1.013081,  !- X,Y,Z ==> Vertex 2 {m}
    19.000000000000,20.950000000000,1.013081,  !- X,Y,Z ==> Vertex 3 {m}
    19.000000000000,20.950000000000,2.506685;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Library_Media_Center_ZN_1_FLR_1_Wall_2_Door,  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    Library_Media_Center_ZN_1_FLR_1_Wall_2,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    19.000000000000,1.395129653008,2.133600000000,  !- X,Y,Z ==> Vertex 1 {m}
    19.000000000000,1.395129653008,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    19.000000000000,2.309529653008,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    19.000000000000,2.309529653008,2.133600000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_1_Door,  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    1.409235111856,0.000000000000,2.133600000000,  !- X,Y,Z ==> Vertex 1 {m}
    1.409235111856,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    2.323635111856,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    2.323635111856,0.000000000000,2.133600000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Offices_ZN_1_FLR_1_Wall_1_Door,  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    Offices_ZN_1_FLR_1_Wall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    1.387453340220,0.000000000000,2.133600000000,  !- X,Y,Z ==> Vertex 1 {m}
    1.387453340220,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    2.301853340220,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    2.301853340220,0.000000000000,2.133600000000;  !- X,Y,Z ==> Vertex 4 {m}

!-   ===========  ALL OBJECTS IN CLASS: INTERNALMASS ===========

  InternalMass,
    Corner_Class_1_Pod_1_ZN_1_FLR_1_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    198.0000;                !- Surface Area {m2}

  InternalMass,
    Mult_Class_1_Pod_1_ZN_1_FLR_1_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    954.0000;                !- Surface Area {m2}

  InternalMass,
    Corridor_Pod_1_ZN_1_FLR_1_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Corridor_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    384.0000;                !- Surface Area {m2}

  InternalMass,
    Corner_Class_2_Pod_1_ZN_1_FLR_1_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    198.0000;                !- Surface Area {m2}

  InternalMass,
    Mult_Class_2_Pod_1_ZN_1_FLR_1_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    954.0000;                !- Surface Area {m2}

  InternalMass,
    Corner_Class_1_Pod_2_ZN_1_FLR_1_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    198.0000;                !- Surface Area {m2}

  InternalMass,
    Mult_Class_1_Pod_2_ZN_1_FLR_1_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    954.0000;                !- Surface Area {m2}

  InternalMass,
    Corridor_Pod_2_ZN_1_FLR_1_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Corridor_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    384.0000;                !- Surface Area {m2}

  InternalMass,
    Corner_Class_2_Pod_2_ZN_1_FLR_1_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    198.0000;                !- Surface Area {m2}

  InternalMass,
    Mult_Class_2_Pod_2_ZN_1_FLR_1_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    954.0000;                !- Surface Area {m2}

  InternalMass,
    Corner_Class_1_Pod_3_ZN_1_FLR_1_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    198.0000;                !- Surface Area {m2}

  InternalMass,
    Mult_Class_1_Pod_3_ZN_1_FLR_1_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    954.0000;                !- Surface Area {m2}

  InternalMass,
    Corridor_Pod_3_ZN_1_FLR_1_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Corridor_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    384.0000;                !- Surface Area {m2}

  InternalMass,
    Corner_Class_2_Pod_3_ZN_1_FLR_1_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    198.0000;                !- Surface Area {m2}

  InternalMass,
    Mult_Class_2_Pod_3_ZN_1_FLR_1_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    630.0000;                !- Surface Area {m2}

  InternalMass,
    Computer_Class_ZN_1_FLR_1_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Computer_Class_ZN_1_FLR_1,  !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    324.0000;                !- Surface Area {m2}

  InternalMass,
    Main_Corridor_ZN_1_FLR_1_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Main_Corridor_ZN_1_FLR_1,!- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    1092.0000;               !- Surface Area {m2}

  InternalMass,
    Lobby_ZN_1_FLR_1_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Lobby_ZN_1_FLR_1,        !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    342.0000;                !- Surface Area {m2}

  InternalMass,
    Mech_ZN_1_FLR_1_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Mech_ZN_1_FLR_1,         !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    504.0000;                !- Surface Area {m2}

  InternalMass,
    Bath_ZN_1_FLR_1_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Bath_ZN_1_FLR_1,         !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    380.0000;                !- Surface Area {m2}

  InternalMass,
    Offices_ZN_1_FLR_1_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Offices_ZN_1_FLR_1,      !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    882.0000;                !- Surface Area {m2}

  InternalMass,
    Gym_ZN_1_FLR_1_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Gym_ZN_1_FLR_1,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    714.0000;                !- Surface Area {m2}

  InternalMass,
    Kitchen_ZN_1_FLR_1_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Kitchen_ZN_1_FLR_1,      !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    336.0000;                !- Surface Area {m2}

  InternalMass,
    Cafeteria_ZN_1_FLR_1_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Cafeteria_ZN_1_FLR_1,    !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    630.0000;                !- Surface Area {m2}

  InternalMass,
    Library_Media_Center_ZN_1_FLR_1_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Library_Media_Center_ZN_1_FLR_1,  !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    798.0000;                !- Surface Area {m2}

!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

  People,
    Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Floor Area {person/m2}
    20.0,                   !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Mult_Class_1_Pod_1_ZN_1_FLR_1,  !- Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Floor Area {person/m2}
    20.0,                   !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Corridor_Pod_1_ZN_1_FLR_1,  !- Name
    Corridor_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    9.6,                  !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Floor Area {person/m2}
    20.0,                   !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Floor Area {person/m2}
    20.0,                   !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Floor Area {person/m2}
    20.0,                   !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Mult_Class_1_Pod_2_ZN_1_FLR_1,  !- Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Floor Area {person/m2}
    20.0,                   !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Corridor_Pod_2_ZN_1_FLR_1,  !- Name
    Corridor_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    9.6,                  !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Floor Area {person/m2}
    20.0,                   !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Floor Area {person/m2}
    20.0,                   !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Floor Area {person/m2}
    20.0,                   !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Floor Area {person/m2}
    20.0,                   !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Corridor_Pod_3_ZN_1_FLR_1,  !- Name
    Corridor_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    9.6,                  !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Floor Area {person/m2}
    20.0,                   !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Floor Area {person/m2}
    20.0,                   !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
