Program Version,EnergyPlus, Version 22.1.0-ed759b17ee, YMD=2026.07.28 19:25
! <Version>, Version ID
 Version, 22.1
! <Timesteps per Hour>, #TimeSteps, Minutes per TimeStep {minutes}
 Timesteps per Hour,  6, 10
! <System Convergence Limits>, Minimum System TimeStep {minutes}, Max HVAC Iterations, Minimum Plant Iterations, Maximum Plant Iterations
 System Convergence Limits, 1, 20, 2, 8
! <Simulation Control>, Do Zone Sizing, Do System Sizing, Do Plant Sizing, Do Design Days, Do Weather Simulation, Do HVAC Sizing Simulation
 Simulation Control, Yes, Yes, No, No, Yes, No
! <Performance Precision Tradeoffs>, Use Coil Direct Simulation, Zone Radiant Exchange Algorithm, Override Mode, Number of Timestep In Hour, Force Euler Method, Minimum Number of Warmup Days, Force Suppress All Begin Environment Resets, Minimum System Timestep, MaxZoneTempDiff, MaxAllowedDelTemp
 Performance Precision Tradeoffs, No, ScriptF, Normal, 6, No, 1, No, 1.0, 0.300, 2.0000E-003
! <Output Reporting Tolerances>, Tolerance for Time Heating Setpoint Not Met, Tolerance for Zone Cooling Setpoint Not Met Time
 Output Reporting Tolerances, 0.556, 0.556, 
! <Site:GroundTemperature:BuildingSurface>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:BuildingSurface,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00
! <Site:GroundTemperature:FCfactorMethod>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:FCfactorMethod,   9.70,   6.00,  -2.20,  -3.40,  -4.20,   2.70,   7.50,  13.70,  18.60,  22.00,  20.70,  16.50
! <Site:GroundTemperature:Shallow>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Shallow,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00
! <Site:GroundTemperature:Deep>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Deep,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00
! <Site:GroundReflectance>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:SnowModifier>, Normal, Daylighting {dimensionless}
 Site:GroundReflectance:SnowModifier,   1.000,   1.000
! <Site:GroundReflectance:Snow>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:Snow:Daylighting>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow:Daylighting,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Environment:Weather Station>,Wind Sensor Height Above Ground {m},Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Sensor Height Above Ground {m},Wind Speed Modifier Coefficient-Internal,Temperature Modifier Coefficient-Internal
Environment:Weather Station,10.000,0.140,270.000,1.500,1.586,9.750E-003
! <Site:Location>, Location Name, Latitude {N+/S- Deg}, Longitude {E+/W- Deg},  Time Zone Number {GMT+/-}, Elevation {m},  Standard Pressure at Elevation {Pa}, Standard RhoAir at Elevation
Site:Location,MIAMI FL USA TMY2-12839 WMO#=722020,25.80,-80.27,-5.00,2.00,101301,1.2040
! <Site Water Mains Temperature Information>,Calculation Method{},Water Mains Temperature Schedule Name{},Annual Average Outdoor Air Temperature{C},Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC},Fixed Default Water Mains Temperature{C}
Site Water Mains Temperature Information,Correlation,NA,8.97,26.20,NA
! <Building Information>, Building Name,North Axis {deg},Terrain,  Loads Convergence Tolerance Value,Temperature Convergence Tolerance Value,  Solar Distribution,Maximum Number of Warmup Days,Minimum Number of Warmup Days
 Building Information,ApartmentMidRise,0.000,City,4.00000E-002,0.40000,FullExterior,25,6
! <Inside Convection Algorithm>, Algorithm {Simple | TARP | CeilingDiffuser | AdaptiveConvectionAlgorithm}
Inside Convection Algorithm,TARP
! <Outside Convection Algorithm>, Algorithm {SimpleCombined | TARP | MoWitt | DOE-2 | AdaptiveConvectionAlgorithm}
Outside Convection Algorithm,TARP
! <Sky Radiance Distribution>, Value {Anisotropic}
Sky Radiance Distribution,Anisotropic
! <Zone Air Solution Algorithm>, Value {ThirdOrderBackwardDifference | AnalyticalSolution | EulerMethod}
 Zone Air Solution Algorithm, ThirdOrderBackwardDifference
! <Zone Air Carbon Dioxide Balance Simulation>, Simulation {Yes/No}, Carbon Dioxide Concentration
 Zone Air Carbon Dioxide Balance Simulation, No,N/A
! <Zone Air Generic Contaminant Balance Simulation>, Simulation {Yes/No}, Generic Contaminant Concentration
 Zone Air Generic Contaminant Balance Simulation, No,N/A
! <Zone Air Mass Flow Balance Simulation>, Enforce Mass Balance, Adjust Zone Mixing and Return {AdjustMixingOnly | AdjustReturnOnly | AdjustMixingThenReturn | AdjustReturnThenMixing | None}, Adjust Zone Infiltration {AddInfiltration | AdjustInfiltration | None}, Infiltration Zones {MixingSourceZonesOnly | AllZones}
 Zone Air Mass Flow Balance Simulation, No,N/A,N/A,N/A
! <HVACSystemRootFindingAlgorithm>, Value {RegulaFalsi | Bisection | BisectionThenRegulaFalsi | RegulaFalsiThenBisection}
 HVACSystemRootFindingAlgorithm, RegulaFalsi
! <Environment:Site Atmospheric Variation>,Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Gradient Coefficient {K/m}
Environment:Site Atmospheric Variation,0.330,460.000,6.500000E-003
! <Surface Geometry>,Starting Corner,Vertex Input Direction,Coordinate System,Daylight Reference Point Coordinate System,Rectangular (Simple) Surface Coordinate System
 Surface Geometry,LowerLeftCorner,Clockwise,RelativeCoordinateSystem,RelativeCoordinateSystem,RelativeToZoneOrigin
! <Surface Heat Transfer Algorithm>, Value {CTF - ConductionTransferFunction | EMPD - MoisturePenetrationDepthConductionTransferFunction | CondFD - ConductionFiniteDifference | HAMT - CombinedHeatAndMoistureFiniteElement} - Description,Inside Surface Max Temperature Limit{C}, Surface Convection Coefficient Lower Limit {W/m2-K}, Surface Convection Coefficient Upper Limit {W/m2-K}
Surface Heat Transfer Algorithm, CTF - ConductionTransferFunction,200,0.10,1000.0
! <Shading Summary>, Number of Fixed Detached Shades, Number of Building Detached Shades, Number of Attached Shades
 Shading Summary,0,0,0
! <Zone Summary>, Number of Zones, Number of Zone Surfaces, Number of SubSurfaces
 Zone Summary,27,243,39
! <Zone Information>,Zone Name,North Axis {deg},Origin X-Coordinate {m},Origin Y-Coordinate {m},Origin Z-Coordinate {m},Centroid X-Coordinate {m},Centroid Y-Coordinate {m},Centroid Z-Coordinate {m},Type,Zone Multiplier,Zone List Multiplier,Minimum X {m},Maximum X {m},Minimum Y {m},Maximum Y {m},Minimum Z {m},Maximum Z {m},Ceiling Height {m},Volume {m3},Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall},Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}, Floor Area {m2},Exterior Gross Wall Area {m2},Exterior Net Wall Area {m2},Exterior Window Area {m2}, Number of Surfaces, Number of SubSurfaces, Number of Shading SubSurfaces,  Part of Total Building Area
 Zone Information, G SW APARTMENT,0.0,0.00,0.00,0.00,5.79,3.81,1.52,1,1,1,0.00,11.58,0.00,7.62,0.00,3.05,3.05,268.97,TARP,TARP,88.25,58.52,46.82,11.71,6,2,0,Yes
 Zone Information, G NW APARTMENT,0.0,0.00,9.30,0.00,5.79,13.11,1.52,1,1,1,0.00,11.58,9.30,16.92,0.00,3.05,3.05,268.97,TARP,TARP,88.25,58.52,46.82,11.71,6,2,0,Yes
 Zone Information, OFFICE,0.0,34.75,0.00,0.00,40.54,3.81,1.52,1,1,1,34.75,46.33,0.00,7.62,0.00,3.05,3.05,268.97,TARP,TARP,88.25,58.52,46.82,11.71,6,2,0,Yes
 Zone Information, G NE APARTMENT,0.0,34.75,9.30,0.00,40.54,13.11,1.52,1,1,1,34.75,46.33,9.30,16.92,0.00,3.05,3.05,268.97,TARP,TARP,88.25,58.52,46.82,11.71,6,2,0,Yes
 Zone Information, G N1 APARTMENT,0.0,11.58,9.30,0.00,17.37,13.11,1.52,1,1,1,11.58,23.16,9.30,16.92,0.00,3.05,3.05,268.97,TARP,TARP,88.25,35.30,28.24,7.06,6,1,0,Yes
 Zone Information, G N2 APARTMENT,0.0,23.16,9.30,0.00,28.95,13.11,1.52,1,1,1,23.16,34.75,9.30,16.92,0.00,3.05,3.05,268.97,TARP,TARP,88.25,35.30,28.24,7.06,6,1,0,Yes
 Zone Information, G S1 APARTMENT,0.0,11.58,0.00,0.00,17.37,3.81,1.52,1,1,1,11.58,23.16,0.00,7.62,0.00,3.05,3.05,268.97,TARP,TARP,88.25,35.30,28.24,7.06,6,1,0,Yes
 Zone Information, G S2 APARTMENT,0.0,23.16,0.00,0.00,28.95,3.81,1.52,1,1,1,23.16,34.75,0.00,7.62,0.00,3.05,3.05,268.97,TARP,TARP,88.25,35.30,28.24,7.06,6,1,0,Yes
 Zone Information, M SW APARTMENT,0.0,0.00,0.00,3.05,5.79,3.81,4.57,1,1,2,0.00,11.58,0.00,7.62,3.05,6.10,3.05,268.97,TARP,TARP,88.25,58.52,46.82,11.71,6,2,0,Yes
 Zone Information, M NW APARTMENT,0.0,0.00,9.30,3.05,5.79,13.11,4.57,1,1,2,0.00,11.58,9.30,16.92,3.05,6.10,3.05,268.97,TARP,TARP,88.25,58.52,46.82,11.71,6,2,0,Yes
 Zone Information, M SE APARTMENT,0.0,34.75,0.00,3.05,40.54,3.81,4.57,1,1,2,34.75,46.33,0.00,7.62,3.05,6.10,3.05,268.97,TARP,TARP,88.25,58.52,46.82,11.71,6,2,0,Yes
 Zone Information, M NE APARTMENT,0.0,34.75,9.30,3.05,40.54,13.11,4.57,1,1,2,34.75,46.33,9.30,16.92,3.05,6.10,3.05,268.97,TARP,TARP,88.25,58.52,46.82,11.71,6,2,0,Yes
 Zone Information, M N1 APARTMENT,0.0,11.58,9.30,3.05,17.37,13.11,4.57,1,1,2,11.58,23.16,9.30,16.92,3.05,6.10,3.05,268.97,TARP,TARP,88.25,35.30,28.24,7.06,6,1,0,Yes
 Zone Information, M N2 APARTMENT,0.0,23.16,9.30,3.05,28.95,13.11,4.57,1,1,2,23.16,34.75,9.30,16.92,3.05,6.10,3.05,268.97,TARP,TARP,88.25,35.30,28.24,7.06,6,1,0,Yes
 Zone Information, M S1 APARTMENT,0.0,11.58,0.00,3.05,17.37,3.81,4.57,1,1,2,11.58,23.16,0.00,7.62,3.05,6.10,3.05,268.97,TARP,TARP,88.25,35.30,28.24,7.06,6,1,0,Yes
 Zone Information, M S2 APARTMENT,0.0,23.16,0.00,3.05,28.95,3.81,4.57,1,1,2,23.16,34.75,0.00,7.62,3.05,6.10,3.05,268.97,TARP,TARP,88.25,35.30,28.24,7.06,6,1,0,Yes
 Zone Information, T SW APARTMENT,0.0,0.00,0.00,9.14,5.79,3.81,10.67,1,1,1,0.00,11.58,0.00,7.62,9.14,12.19,3.05,268.97,TARP,TARP,88.25,58.52,46.82,11.71,6,2,0,Yes
 Zone Information, T NW APARTMENT,0.0,0.00,9.30,9.14,5.79,13.11,10.67,1,1,1,0.00,11.58,9.30,16.92,9.14,12.19,3.05,268.97,TARP,TARP,88.25,58.52,46.82,11.71,6,2,0,Yes
 Zone Information, T SE APARTMENT,0.0,34.75,0.00,9.14,40.54,3.81,10.67,1,1,1,34.75,46.33,0.00,7.62,9.14,12.19,3.05,268.97,TARP,TARP,88.25,58.52,46.82,11.71,6,2,0,Yes
 Zone Information, T NE APARTMENT,0.0,34.75,9.30,9.14,40.54,13.11,10.67,1,1,1,34.75,46.33,9.30,16.92,9.14,12.19,3.05,268.97,TARP,TARP,88.25,58.52,46.82,11.71,6,2,0,Yes
 Zone Information, T N1 APARTMENT,0.0,11.58,9.30,9.14,17.37,13.11,10.67,1,1,1,11.58,23.16,9.30,16.92,9.14,12.19,3.05,268.97,TARP,TARP,88.25,35.30,28.24,7.06,6,1,0,Yes
 Zone Information, T N2 APARTMENT,0.0,23.16,9.30,9.14,28.95,13.11,10.67,1,1,1,23.16,34.75,9.30,16.92,9.14,12.19,3.05,268.97,TARP,TARP,88.25,35.30,28.24,7.06,6,1,0,Yes
 Zone Information, T S1 APARTMENT,0.0,11.58,0.00,9.14,17.37,3.81,10.67,1,1,1,11.58,23.16,0.00,7.62,9.14,12.19,3.05,268.97,TARP,TARP,88.25,35.30,28.24,7.06,6,1,0,Yes
 Zone Information, T S2 APARTMENT,0.0,23.16,0.00,9.14,28.95,3.81,10.67,1,1,1,23.16,34.75,0.00,7.62,9.14,12.19,3.05,268.97,TARP,TARP,88.25,35.30,28.24,7.06,6,1,0,Yes
 Zone Information, T CORRIDOR,0.0,0.00,7.62,9.14,23.16,8.46,10.67,1,1,1,0.00,46.33,7.62,9.30,9.14,12.19,3.05,236.69,TARP,TARP,77.66,10.22,9.10,1.11,12,1,0,Yes
 Zone Information, G CORRIDOR,0.0,0.00,7.62,0.00,23.16,8.46,1.52,1,1,1,0.00,46.33,7.62,9.30,0.00,3.05,3.05,236.69,TARP,TARP,77.66,10.22,6.90,3.32,12,1,0,Yes
 Zone Information, M CORRIDOR,0.0,0.00,7.62,3.05,23.16,8.46,4.57,1,1,2,0.00,46.33,7.62,9.30,3.05,6.10,3.05,236.69,TARP,TARP,77.66,10.22,9.10,1.11,12,1,0,Yes
! <Zone Internal Gains Nominal>,Zone Name, Floor Area {m2},# Occupants,Area per Occupant {m2/person},Occupant per Area {person/m2},Interior Lighting {W/m2},Electric Load {W/m2},Gas Load {W/m2},Other Load {W/m2},Hot Water Eq {W/m2},Steam Equipment {W/m2},Sum Loads per Area {W/m2},Outdoor Controlled Baseboard Heat
 Zone Internal Gains Nominal, G SW APARTMENT,88.25,4.8,18.579,5.382E-002,14.068,13.229,0.000,0.000,0.000,0.000,27.297,No
 Zone Internal Gains Nominal, G NW APARTMENT,88.25,4.8,18.579,5.382E-002,14.068,13.229,0.000,0.000,0.000,0.000,27.297,No
 Zone Internal Gains Nominal, OFFICE,88.25,4.7,18.579,5.382E-002,7.034,13.229,0.000,0.000,0.000,0.000,20.263,No
 Zone Internal Gains Nominal, G NE APARTMENT,88.25,4.8,18.579,5.382E-002,14.068,13.229,0.000,0.000,0.000,0.000,27.297,No
 Zone Internal Gains Nominal, G N1 APARTMENT,88.25,4.8,18.579,5.382E-002,14.068,13.229,0.000,0.000,0.000,0.000,27.297,No
 Zone Internal Gains Nominal, G N2 APARTMENT,88.25,4.8,18.579,5.382E-002,14.068,13.229,0.000,0.000,0.000,0.000,27.297,No
 Zone Internal Gains Nominal, G S1 APARTMENT,88.25,4.8,18.579,5.382E-002,14.068,13.229,0.000,0.000,0.000,0.000,27.297,No
 Zone Internal Gains Nominal, G S2 APARTMENT,88.25,4.8,18.579,5.382E-002,14.068,13.229,0.000,0.000,0.000,0.000,27.297,No
 Zone Internal Gains Nominal, M SW APARTMENT,88.25,4.8,18.579,5.382E-002,14.068,13.229,0.000,0.000,0.000,0.000,27.297,No
 Zone Internal Gains Nominal, M NW APARTMENT,88.25,4.8,18.579,5.382E-002,14.068,13.229,0.000,0.000,0.000,0.000,27.297,No
 Zone Internal Gains Nominal, M SE APARTMENT,88.25,4.8,18.579,5.382E-002,14.068,13.229,0.000,0.000,0.000,0.000,27.297,No
 Zone Internal Gains Nominal, M NE APARTMENT,88.25,4.8,18.579,5.382E-002,14.068,13.229,0.000,0.000,0.000,0.000,27.297,No
 Zone Internal Gains Nominal, M N1 APARTMENT,88.25,4.8,18.579,5.382E-002,14.068,13.229,0.000,0.000,0.000,0.000,27.297,No
 Zone Internal Gains Nominal, M N2 APARTMENT,88.25,4.8,18.579,5.382E-002,14.068,13.229,0.000,0.000,0.000,0.000,27.297,No
 Zone Internal Gains Nominal, M S1 APARTMENT,88.25,4.8,18.579,5.382E-002,14.068,13.229,0.000,0.000,0.000,0.000,27.297,No
 Zone Internal Gains Nominal, M S2 APARTMENT,88.25,4.8,18.579,5.382E-002,14.068,13.229,0.000,0.000,0.000,0.000,27.297,No
 Zone Internal Gains Nominal, T SW APARTMENT,88.25,4.8,18.579,5.382E-002,14.068,13.229,0.000,0.000,0.000,0.000,27.297,No
 Zone Internal Gains Nominal, T NW APARTMENT,88.25,4.8,18.579,5.382E-002,14.068,13.229,0.000,0.000,0.000,0.000,27.297,No
 Zone Internal Gains Nominal, T SE APARTMENT,88.25,4.8,18.579,5.382E-002,14.068,13.229,0.000,0.000,0.000,0.000,27.297,No
 Zone Internal Gains Nominal, T NE APARTMENT,88.25,4.8,18.579,5.382E-002,14.068,13.229,0.000,0.000,0.000,0.000,27.297,No
 Zone Internal Gains Nominal, T N1 APARTMENT,88.25,4.8,18.579,5.382E-002,14.068,13.229,0.000,0.000,0.000,0.000,27.297,No
 Zone Internal Gains Nominal, T N2 APARTMENT,88.25,4.8,18.579,5.382E-002,14.068,13.229,0.000,0.000,0.000,0.000,27.297,No
 Zone Internal Gains Nominal, T S1 APARTMENT,88.25,4.8,18.579,5.382E-002,14.068,13.229,0.000,0.000,0.000,0.000,27.297,No
 Zone Internal Gains Nominal, T S2 APARTMENT,88.25,4.8,18.579,5.382E-002,14.068,13.229,0.000,0.000,0.000,0.000,27.297,No
 Zone Internal Gains Nominal, T CORRIDOR,77.66,4.2,18.579,5.382E-002,7.034,0.000,0.000,0.000,0.000,0.000,7.034,No
 Zone Internal Gains Nominal, G CORRIDOR,77.66,4.2,18.579,5.382E-002,7.034,26.458,0.000,0.000,0.000,0.000,33.492,No
 Zone Internal Gains Nominal, M CORRIDOR,77.66,4.2,18.579,5.382E-002,7.034,0.000,0.000,0.000,0.000,0.000,7.034,No
! <People Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Number of People {},People/Floor Area {person/m2},Floor Area per person {m2/person},Fraction Radiant,Fraction Convected,Sensible Fraction Calculation,Activity level,ASHRAE 55 Warnings,Carbon Dioxide Generation Rate,Nominal Minimum Number of People,Nominal Maximum Number of People
 People Internal Gains Nominal, OCCUP_GSW,OCC_APT_SCH_WORKING_FAMILY,G SW APARTMENT,88.25,4.8,4.8,5.382E-002,18.579,1.000,0.000,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0,5
 People Internal Gains Nominal, OCCUP_GNW,OCC_APT_SCH_STAY_HOME_FAMILY,G NW APARTMENT,88.25,4.8,4.8,5.382E-002,18.579,1.000,0.000,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,1,5
 People Internal Gains Nominal, OCCUP_OFFICE,OCC_OFF_W_SB_SCH,OFFICE,88.25,4.7,4.7,5.382E-002,18.579,1.000,0.000,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0,5
 People Internal Gains Nominal, OCCUP_GNE,OCC_APT_SCH_STAY_HOME_FAMILY,G NE APARTMENT,88.25,4.8,4.8,5.382E-002,18.579,1.000,0.000,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,1,5
 People Internal Gains Nominal, OCCUP_GN1,OCC_APT_SCH_STAY_HOME_FAMILY,G N1 APARTMENT,88.25,4.8,4.8,5.382E-002,18.579,1.000,0.000,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,1,5
 People Internal Gains Nominal, OCCUP_GN2,OCC_APT_SCH_STAY_HOME_FAMILY,G N2 APARTMENT,88.25,4.8,4.8,5.382E-002,18.579,1.000,0.000,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,1,5
 People Internal Gains Nominal, OCCUP_GS1,OCC_APT_SCH_WORKING_FAMILY,G S1 APARTMENT,88.25,4.8,4.8,5.382E-002,18.579,1.000,0.000,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0,5
 People Internal Gains Nominal, OCCUP_GS2,OCC_APT_SCH_WORKING_FAMILY,G S2 APARTMENT,88.25,4.8,4.8,5.382E-002,18.579,1.000,0.000,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0,5
 People Internal Gains Nominal, OCCUP_MSW,OCC_APT_SCH_WORKING_FAMILY,M SW APARTMENT,88.25,4.8,4.8,5.382E-002,18.579,1.000,0.000,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0,5
 People Internal Gains Nominal, OCCUP_MNW,OCC_APT_SCH_STAY_HOME_FAMILY,M NW APARTMENT,88.25,4.8,4.8,5.382E-002,18.579,1.000,0.000,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,1,5
 People Internal Gains Nominal, OCCUP_MSE,OCC_APT_SCH_WORKING_FAMILY,M SE APARTMENT,88.25,4.8,4.8,5.382E-002,18.579,1.000,0.000,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0,5
 People Internal Gains Nominal, OCCUP_MNE,OCC_APT_SCH_STAY_HOME_FAMILY,M NE APARTMENT,88.25,4.8,4.8,5.382E-002,18.579,1.000,0.000,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,1,5
 People Internal Gains Nominal, OCCUP_MN1,OCC_APT_SCH_STAY_HOME_FAMILY,M N1 APARTMENT,88.25,4.8,4.8,5.382E-002,18.579,1.000,0.000,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,1,5
 People Internal Gains Nominal, OCCUP_MN2,OCC_APT_SCH_STAY_HOME_FAMILY,M N2 APARTMENT,88.25,4.8,4.8,5.382E-002,18.579,1.000,0.000,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,1,5
 People Internal Gains Nominal, OCCUP_MS1,OCC_APT_SCH_WORKING_FAMILY,M S1 APARTMENT,88.25,4.8,4.8,5.382E-002,18.579,1.000,0.000,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0,5
 People Internal Gains Nominal, OCCUP_MS2,OCC_APT_SCH_WORKING_FAMILY,M S2 APARTMENT,88.25,4.8,4.8,5.382E-002,18.579,1.000,0.000,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0,5
 People Internal Gains Nominal, OCCUP_TSW,OCC_APT_SCH_WORKING_FAMILY,T SW APARTMENT,88.25,4.8,4.8,5.382E-002,18.579,1.000,0.000,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0,5
 People Internal Gains Nominal, OCCUP_TNW,OCC_APT_SCH_STAY_HOME_FAMILY,T NW APARTMENT,88.25,4.8,4.8,5.382E-002,18.579,1.000,0.000,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,1,5
 People Internal Gains Nominal, OCCUP_TSE,OCC_APT_SCH_WORKING_FAMILY,T SE APARTMENT,88.25,4.8,4.8,5.382E-002,18.579,1.000,0.000,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0,5
 People Internal Gains Nominal, OCCUP_TNE,OCC_APT_SCH_STAY_HOME_FAMILY,T NE APARTMENT,88.25,4.8,4.8,5.382E-002,18.579,1.000,0.000,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,1,5
 People Internal Gains Nominal, OCCUP_TN1,OCC_APT_SCH_STAY_HOME_FAMILY,T N1 APARTMENT,88.25,4.8,4.8,5.382E-002,18.579,1.000,0.000,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,1,5
 People Internal Gains Nominal, OCCUP_TN2,OCC_APT_SCH_STAY_HOME_FAMILY,T N2 APARTMENT,88.25,4.8,4.8,5.382E-002,18.579,1.000,0.000,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,1,5
 People Internal Gains Nominal, OCCUP_TS1,OCC_APT_SCH_WORKING_FAMILY,T S1 APARTMENT,88.25,4.8,4.8,5.382E-002,18.579,1.000,0.000,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0,5
 People Internal Gains Nominal, OCCUP_TS2,OCC_APT_SCH_WORKING_FAMILY,T S2 APARTMENT,88.25,4.8,4.8,5.382E-002,18.579,1.000,0.000,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0,5
 People Internal Gains Nominal, OCCUP_T CORRIDOR,OCC_APT_SCH_CORRIDOR,T CORRIDOR,77.66,4.2,4.2,5.382E-002,18.579,1.000,0.000,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,1,4
 People Internal Gains Nominal, OCCUP_G CORRIDOR,OCC_APT_SCH_CORRIDOR,G CORRIDOR,77.66,4.2,4.2,5.382E-002,18.579,1.000,0.000,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,1,4
 People Internal Gains Nominal, OCCUP_M CORRIDOR,OCC_APT_SCH_CORRIDOR,M CORRIDOR,77.66,4.2,4.2,5.382E-002,18.579,1.000,0.000,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,1,4
! <Lights Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Lighting Level {W},Lights/Floor Area {W/m2},Lights per person {W/person},Fraction Return Air,Fraction Radiant,Fraction Short Wave,Fraction Convected,Fraction Replaceable,End-Use Category,Nominal Minimum Lighting Level {W},Nominal Maximum Lighting Level {W}
 Lights Internal Gains Nominal, LIGHTING_HARDWIRED_GSW,LTG_SCH_APARTMENT_HARDWIRED,G SW APARTMENT,88.25,4.8,620.745,7.034,130.683,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,620.745
 Lights Internal Gains Nominal, LIGHTING_HARDWIRED_GNW,LTG_SCH_APARTMENT_HARDWIRED,G NW APARTMENT,88.25,4.8,620.745,7.034,130.683,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,620.745
 Lights Internal Gains Nominal, LIGHTING_HARDWIRED_OFFICE,LTG_SCH_OFFICE,OFFICE,88.25,4.7,620.745,7.034,130.685,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,620.745
 Lights Internal Gains Nominal, LIGHTING_HARDWIRED_GNE,LTG_SCH_APARTMENT_HARDWIRED,G NE APARTMENT,88.25,4.8,620.745,7.034,130.683,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,620.745
 Lights Internal Gains Nominal, LIGHTING_HARDWIRED_GN1,LTG_SCH_APARTMENT_HARDWIRED,G N1 APARTMENT,88.25,4.8,620.745,7.034,130.683,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,620.745
 Lights Internal Gains Nominal, LIGHTING_HARDWIRED_GN2,LTG_SCH_APARTMENT_HARDWIRED,G N2 APARTMENT,88.25,4.8,620.745,7.034,130.683,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,620.745
 Lights Internal Gains Nominal, LIGHTING_HARDWIRED_GS1,LTG_SCH_APARTMENT_HARDWIRED,G S1 APARTMENT,88.25,4.8,620.745,7.034,130.683,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,620.745
 Lights Internal Gains Nominal, LIGHTING_HARDWIRED_GS2,LTG_SCH_APARTMENT_HARDWIRED,G S2 APARTMENT,88.25,4.8,620.745,7.034,130.683,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,620.745
 Lights Internal Gains Nominal, LIGHTING_HARDWIRED_MSW,LTG_SCH_APARTMENT_HARDWIRED,M SW APARTMENT,88.25,4.8,620.745,7.034,130.683,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,620.745
 Lights Internal Gains Nominal, LIGHTING_HARDWIRED_MNW,LTG_SCH_APARTMENT_HARDWIRED,M NW APARTMENT,88.25,4.8,620.745,7.034,130.683,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,620.745
 Lights Internal Gains Nominal, LIGHTING_HARDWIRED_MSE,LTG_SCH_APARTMENT_HARDWIRED,M SE APARTMENT,88.25,4.8,620.745,7.034,130.683,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,620.745
 Lights Internal Gains Nominal, LIGHTING_HARDWIRED_MNE,LTG_SCH_APARTMENT_HARDWIRED,M NE APARTMENT,88.25,4.8,620.745,7.034,130.683,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,620.745
 Lights Internal Gains Nominal, LIGHTING_HARDWIRED_MN1,LTG_SCH_APARTMENT_HARDWIRED,M N1 APARTMENT,88.25,4.8,620.745,7.034,130.683,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,620.745
 Lights Internal Gains Nominal, LIGHTING_HARDWIRED_MN2,LTG_SCH_APARTMENT_HARDWIRED,M N2 APARTMENT,88.25,4.8,620.745,7.034,130.683,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,620.745
 Lights Internal Gains Nominal, LIGHTING_HARDWIRED_MS1,LTG_SCH_APARTMENT_HARDWIRED,M S1 APARTMENT,88.25,4.8,620.745,7.034,130.683,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,620.745
 Lights Internal Gains Nominal, LIGHTING_HARDWIRED_MS2,LTG_SCH_APARTMENT_HARDWIRED,M S2 APARTMENT,88.25,4.8,620.745,7.034,130.683,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,620.745
 Lights Internal Gains Nominal, LIGHTING_HARDWIRED_TSW,LTG_SCH_APARTMENT_HARDWIRED,T SW APARTMENT,88.25,4.8,620.745,7.034,130.683,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,620.745
 Lights Internal Gains Nominal, LIGHTING_HARDWIRED_TNW,LTG_SCH_APARTMENT_HARDWIRED,T NW APARTMENT,88.25,4.8,620.745,7.034,130.683,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,620.745
 Lights Internal Gains Nominal, LIGHTING_HARDWIRED_TSE,LTG_SCH_APARTMENT_HARDWIRED,T SE APARTMENT,88.25,4.8,620.745,7.034,130.683,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,620.745
 Lights Internal Gains Nominal, LIGHTING_HARDWIRED_TNE,LTG_SCH_APARTMENT_HARDWIRED,T NE APARTMENT,88.25,4.8,620.745,7.034,130.683,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,620.745
 Lights Internal Gains Nominal, LIGHTING_HARDWIRED_TN1,LTG_SCH_APARTMENT_HARDWIRED,T N1 APARTMENT,88.25,4.8,620.745,7.034,130.683,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,620.745
 Lights Internal Gains Nominal, LIGHTING_HARDWIRED_TN2,LTG_SCH_APARTMENT_HARDWIRED,T N2 APARTMENT,88.25,4.8,620.745,7.034,130.683,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,620.745
 Lights Internal Gains Nominal, LIGHTING_HARDWIRED_TS1,LTG_SCH_APARTMENT_HARDWIRED,T S1 APARTMENT,88.25,4.8,620.745,7.034,130.683,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,620.745
 Lights Internal Gains Nominal, LIGHTING_HARDWIRED_TS2,LTG_SCH_APARTMENT_HARDWIRED,T S2 APARTMENT,88.25,4.8,620.745,7.034,130.683,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,620.745
 Lights Internal Gains Nominal, LIGHTING_HARDWIRED_GC,LTG_SCH_CORRIDOR,G CORRIDOR,77.66,4.2,546.256,7.034,130.683,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,546.256
 Lights Internal Gains Nominal, LIGHTING_HARDWIRED_MC,LTG_SCH_CORRIDOR,M CORRIDOR,77.66,4.2,546.256,7.034,130.683,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,546.256
 Lights Internal Gains Nominal, LIGHTING_HARDWIRED_TC,LTG_SCH_CORRIDOR,T CORRIDOR,77.66,4.2,546.256,7.034,130.683,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,546.256
 Lights Internal Gains Nominal, LIGHTING_PLUGIN_GSW,LTG_SCH_APARTMENT_PLUGIN,G SW APARTMENT,88.25,4.8,620.745,7.034,130.683,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,0.000,620.745
 Lights Internal Gains Nominal, LIGHTING_PLUGIN_GNW,LTG_SCH_APARTMENT_PLUGIN,G NW APARTMENT,88.25,4.8,620.745,7.034,130.683,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,0.000,620.745
 Lights Internal Gains Nominal, LIGHTING_PLUGIN_GNE,LTG_SCH_APARTMENT_PLUGIN,G NE APARTMENT,88.25,4.8,620.745,7.034,130.683,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,0.000,620.745
 Lights Internal Gains Nominal, LIGHTING_PLUGIN_GN1,LTG_SCH_APARTMENT_PLUGIN,G N1 APARTMENT,88.25,4.8,620.745,7.034,130.683,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,0.000,620.745
 Lights Internal Gains Nominal, LIGHTING_PLUGIN_GN2,LTG_SCH_APARTMENT_PLUGIN,G N2 APARTMENT,88.25,4.8,620.745,7.034,130.683,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,0.000,620.745
 Lights Internal Gains Nominal, LIGHTING_PLUGIN_GS1,LTG_SCH_APARTMENT_PLUGIN,G S1 APARTMENT,88.25,4.8,620.745,7.034,130.683,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,0.000,620.745
 Lights Internal Gains Nominal, LIGHTING_PLUGIN_GS2,LTG_SCH_APARTMENT_PLUGIN,G S2 APARTMENT,88.25,4.8,620.745,7.034,130.683,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,0.000,620.745
 Lights Internal Gains Nominal, LIGHTING_PLUGIN_MSW,LTG_SCH_APARTMENT_PLUGIN,M SW APARTMENT,88.25,4.8,620.745,7.034,130.683,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,0.000,620.745
 Lights Internal Gains Nominal, LIGHTING_PLUGIN_MNW,LTG_SCH_APARTMENT_PLUGIN,M NW APARTMENT,88.25,4.8,620.745,7.034,130.683,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,0.000,620.745
 Lights Internal Gains Nominal, LIGHTING_PLUGIN_MSE,LTG_SCH_APARTMENT_PLUGIN,M SE APARTMENT,88.25,4.8,620.745,7.034,130.683,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,0.000,620.745
 Lights Internal Gains Nominal, LIGHTING_PLUGIN_MNE,LTG_SCH_APARTMENT_PLUGIN,M NE APARTMENT,88.25,4.8,620.745,7.034,130.683,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,0.000,620.745
 Lights Internal Gains Nominal, LIGHTING_PLUGIN_MN1,LTG_SCH_APARTMENT_PLUGIN,M N1 APARTMENT,88.25,4.8,620.745,7.034,130.683,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,0.000,620.745
 Lights Internal Gains Nominal, LIGHTING_PLUGIN_MN2,LTG_SCH_APARTMENT_PLUGIN,M N2 APARTMENT,88.25,4.8,620.745,7.034,130.683,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,0.000,620.745
 Lights Internal Gains Nominal, LIGHTING_PLUGIN_MS1,LTG_SCH_APARTMENT_PLUGIN,M S1 APARTMENT,88.25,4.8,620.745,7.034,130.683,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,0.000,620.745
 Lights Internal Gains Nominal, LIGHTING_PLUGIN_MS2,LTG_SCH_APARTMENT_PLUGIN,M S2 APARTMENT,88.25,4.8,620.745,7.034,130.683,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,0.000,620.745
 Lights Internal Gains Nominal, LIGHTING_PLUGIN_TSW,LTG_SCH_APARTMENT_PLUGIN,T SW APARTMENT,88.25,4.8,620.745,7.034,130.683,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,0.000,620.745
 Lights Internal Gains Nominal, LIGHTING_PLUGIN_TNW,LTG_SCH_APARTMENT_PLUGIN,T NW APARTMENT,88.25,4.8,620.745,7.034,130.683,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,0.000,620.745
 Lights Internal Gains Nominal, LIGHTING_PLUGIN_TSE,LTG_SCH_APARTMENT_PLUGIN,T SE APARTMENT,88.25,4.8,620.745,7.034,130.683,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,0.000,620.745
 Lights Internal Gains Nominal, LIGHTING_PLUGIN_TNE,LTG_SCH_APARTMENT_PLUGIN,T NE APARTMENT,88.25,4.8,620.745,7.034,130.683,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,0.000,620.745
 Lights Internal Gains Nominal, LIGHTING_PLUGIN_TN1,LTG_SCH_APARTMENT_PLUGIN,T N1 APARTMENT,88.25,4.8,620.745,7.034,130.683,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,0.000,620.745
 Lights Internal Gains Nominal, LIGHTING_PLUGIN_TN2,LTG_SCH_APARTMENT_PLUGIN,T N2 APARTMENT,88.25,4.8,620.745,7.034,130.683,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,0.000,620.745
 Lights Internal Gains Nominal, LIGHTING_PLUGIN_TS1,LTG_SCH_APARTMENT_PLUGIN,T S1 APARTMENT,88.25,4.8,620.745,7.034,130.683,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,0.000,620.745
 Lights Internal Gains Nominal, LIGHTING_PLUGIN_TS2,LTG_SCH_APARTMENT_PLUGIN,T S2 APARTMENT,88.25,4.8,620.745,7.034,130.683,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,0.000,620.745
! <ElectricEquipment Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Equipment Level {W},Equipment/Floor Area {W/m2},Equipment per person {W/person},Fraction Latent,Fraction Radiant,Fraction Lost,Fraction Convected,End-Use SubCategory,Nominal Minimum Equipment Level {W},Nominal Maximum Equipment Level {W}
 ElectricEquipment Internal Gains Nominal, PLUG_GSW,EQP_APT_SCH,G SW APARTMENT,88.25,4.8,1167.450,13.229,245.779,0.000,0.500,0.000,0.500,MiscPlug,443.631,1167.450
 ElectricEquipment Internal Gains Nominal, PLUG_GNW,EQP_APT_SCH,G NW APARTMENT,88.25,4.8,1167.450,13.229,245.779,0.000,0.500,0.000,0.500,MiscPlug,443.631,1167.450
 ElectricEquipment Internal Gains Nominal, PLUG_OFFICE,EQP_OFF_SCH,OFFICE,88.25,4.7,1167.450,13.229,245.782,0.000,0.500,0.000,0.500,MiscPlug,0.000,1167.450
 ElectricEquipment Internal Gains Nominal, PLUG_GNE,EQP_APT_SCH,G NE APARTMENT,88.25,4.8,1167.450,13.229,245.779,0.000,0.500,0.000,0.500,MiscPlug,443.631,1167.450
 ElectricEquipment Internal Gains Nominal, PLUG_GN1,EQP_APT_SCH,G N1 APARTMENT,88.25,4.8,1167.450,13.229,245.779,0.000,0.500,0.000,0.500,MiscPlug,443.631,1167.450
 ElectricEquipment Internal Gains Nominal, PLUG_GN2,EQP_APT_SCH,G N2 APARTMENT,88.25,4.8,1167.450,13.229,245.779,0.000,0.500,0.000,0.500,MiscPlug,443.631,1167.450
 ElectricEquipment Internal Gains Nominal, PLUG_GS1,EQP_APT_SCH,G S1 APARTMENT,88.25,4.8,1167.450,13.229,245.779,0.000,0.500,0.000,0.500,MiscPlug,443.631,1167.450
 ElectricEquipment Internal Gains Nominal, PLUG_GS2,EQP_APT_SCH,G S2 APARTMENT,88.25,4.8,1167.450,13.229,245.779,0.000,0.500,0.000,0.500,MiscPlug,443.631,1167.450
 ElectricEquipment Internal Gains Nominal, PLUG_MSW,EQP_APT_SCH,M SW APARTMENT,88.25,4.8,1167.450,13.229,245.779,0.000,0.500,0.000,0.500,MiscPlug,443.631,1167.450
 ElectricEquipment Internal Gains Nominal, PLUG_MNW,EQP_APT_SCH,M NW APARTMENT,88.25,4.8,1167.450,13.229,245.779,0.000,0.500,0.000,0.500,MiscPlug,443.631,1167.450
 ElectricEquipment Internal Gains Nominal, PLUG_MSE,EQP_APT_SCH,M SE APARTMENT,88.25,4.8,1167.450,13.229,245.779,0.000,0.500,0.000,0.500,MiscPlug,443.631,1167.450
 ElectricEquipment Internal Gains Nominal, PLUG_MNE,EQP_APT_SCH,M NE APARTMENT,88.25,4.8,1167.450,13.229,245.779,0.000,0.500,0.000,0.500,MiscPlug,443.631,1167.450
 ElectricEquipment Internal Gains Nominal, PLUG_MN1,EQP_APT_SCH,M N1 APARTMENT,88.25,4.8,1167.450,13.229,245.779,0.000,0.500,0.000,0.500,MiscPlug,443.631,1167.450
 ElectricEquipment Internal Gains Nominal, PLUG_MN2,EQP_APT_SCH,M N2 APARTMENT,88.25,4.8,1167.450,13.229,245.779,0.000,0.500,0.000,0.500,MiscPlug,443.631,1167.450
 ElectricEquipment Internal Gains Nominal, PLUG_MS1,EQP_APT_SCH,M S1 APARTMENT,88.25,4.8,1167.450,13.229,245.779,0.000,0.500,0.000,0.500,MiscPlug,443.631,1167.450
 ElectricEquipment Internal Gains Nominal, PLUG_MS2,EQP_APT_SCH,M S2 APARTMENT,88.25,4.8,1167.450,13.229,245.779,0.000,0.500,0.000,0.500,MiscPlug,443.631,1167.450
 ElectricEquipment Internal Gains Nominal, PLUG_TSW,EQP_APT_SCH,T SW APARTMENT,88.25,4.8,1167.450,13.229,245.779,0.000,0.500,0.000,0.500,MiscPlug,443.631,1167.450
 ElectricEquipment Internal Gains Nominal, PLUG_TNW,EQP_APT_SCH,T NW APARTMENT,88.25,4.8,1167.450,13.229,245.779,0.000,0.500,0.000,0.500,MiscPlug,443.631,1167.450
 ElectricEquipment Internal Gains Nominal, PLUG_TSE,EQP_APT_SCH,T SE APARTMENT,88.25,4.8,1167.450,13.229,245.779,0.000,0.500,0.000,0.500,MiscPlug,443.631,1167.450
 ElectricEquipment Internal Gains Nominal, PLUG_TNE,EQP_APT_SCH,T NE APARTMENT,88.25,4.8,1167.450,13.229,245.779,0.000,0.500,0.000,0.500,MiscPlug,443.631,1167.450
 ElectricEquipment Internal Gains Nominal, PLUG_TN1,EQP_APT_SCH,T N1 APARTMENT,88.25,4.8,1167.450,13.229,245.779,0.000,0.500,0.000,0.500,MiscPlug,443.631,1167.450
 ElectricEquipment Internal Gains Nominal, PLUG_TN2,EQP_APT_SCH,T N2 APARTMENT,88.25,4.8,1167.450,13.229,245.779,0.000,0.500,0.000,0.500,MiscPlug,443.631,1167.450
 ElectricEquipment Internal Gains Nominal, PLUG_TS1,EQP_APT_SCH,T S1 APARTMENT,88.25,4.8,1167.450,13.229,245.779,0.000,0.500,0.000,0.500,MiscPlug,443.631,1167.450
 ElectricEquipment Internal Gains Nominal, PLUG_TS2,EQP_APT_SCH,T S2 APARTMENT,88.25,4.8,1167.450,13.229,245.779,0.000,0.500,0.000,0.500,MiscPlug,443.631,1167.450
 ElectricEquipment Internal Gains Nominal, G CORRIDOR_ELEVATORS_EQUIP,BLDG_ELEVATORS,G CORRIDOR,77.66,4.2,1027.360,13.229,245.780,0.000,0.000,0.950,5.000E-002,ElevatorLift,123.283,513.680
 ElectricEquipment Internal Gains Nominal, ELEVATORS_LIGHTS_FAN,ELEV_LIGHT_FAN_SCH_ADD_DF,G CORRIDOR,77.66,4.2,1027.360,13.229,245.780,0.000,0.000,0.950,5.000E-002,ElevatorLightsFan,51.368,513.680
! <Shadowing/Sun Position Calculations Annual Simulations>, Shading Calculation Method, Shading Calculation Update Frequency Method, Shading Calculation Update Frequency {days}, Maximum Figures in Shadow Overlap Calculations {}, Polygon Clipping Algorithm, Pixel Counting Resolution, Sky Diffuse Modeling Algorithm, Output External Shading Calculation Results, Disable Self-Shading Within Shading Zone Groups, Disable Self-Shading From Shading Zone Groups to Other Zones
Shadowing/Sun Position Calculations Annual Simulations,PolygonClipping,Periodic,20,15000,SutherlandHodgman,512,SimpleSkyDiffuseModeling,No,No,No
! <Water Heater Information>,Type,Name,Volume {m3},Maximum Capacity {W},Standard Rated Recovery Efficiency, Standard Rated Energy Factor
! <Surface Convection Parameters>, Surface Name, Outside Model Assignment, Outside Area [m2], Outside Perimeter [m], Outside Height [m], Inside Model Assignment, Inside Height [m], Inside Perimeter Envelope [m], Inside Hydraulic Diameter [m], Window Wall Ratio, Window Location, Near Radiant {Yes/No}, Has Active HVAC {Yes/No}
Surface Convection Parameters,G SWALL SWA,0,423.60,117.04,12.19,0,3.05,19.20,9.19,0.20,3,No,No
Surface Convection Parameters,GWINDOW1 S SWA,0,423.60,117.04,12.19,0,3.05,19.20,9.19,0.20,2,No,No
Surface Convection Parameters,G WWALL SWA,0,154.67,58.21,12.19,0,3.05,19.20,9.19,0.20,3,No,No
Surface Convection Parameters,GWINDOW1 W SWA,0,154.67,58.21,12.19,0,3.05,19.20,9.19,0.20,2,No,No
Surface Convection Parameters,G NIWALL SWA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,G EIWALL SWA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,G GFLOOR SWA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,G CEILIN SWA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,G INTERNALMASS SWA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,G NWALL NWA,0,423.60,123.02,12.19,0,3.05,19.20,9.19,0.20,3,No,No
Surface Convection Parameters,GWINDOW1 N NWA,0,423.60,123.02,12.19,0,3.05,19.20,9.19,0.20,2,No,No
Surface Convection Parameters,G WWALL NWA,0,154.67,58.21,12.19,0,3.05,19.20,9.19,0.20,3,No,No
Surface Convection Parameters,GWINDOW1 W NWA,0,154.67,58.21,12.19,0,3.05,19.20,9.19,0.20,2,No,No
Surface Convection Parameters,G SIWALL NWA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,G EIWALL NWA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,G GFLOOR NWA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,G CEILIN NWA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,G INTERNALMASS NWA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,G SWALL SEA,0,423.60,117.04,12.19,0,3.05,19.20,9.19,0.20,3,No,No
Surface Convection Parameters,GWINDOW1 S SEA,0,423.60,117.04,12.19,0,3.05,19.20,9.19,0.20,2,No,No
Surface Convection Parameters,G EWALL SEA,0,154.67,123.02,12.19,0,3.05,19.20,9.19,0.20,3,No,No
Surface Convection Parameters,GWINDOW1 E SEA,0,154.67,123.02,12.19,0,3.05,19.20,9.19,0.20,2,No,No
Surface Convection Parameters,G NIWALL SEA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,iz-G EIWALL S2A,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,G GFLOOR SEA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,G CEILIN SEA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,G INTERNALMASS SEA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,G NWALL NEA,0,423.60,123.02,12.19,0,3.05,19.20,9.19,0.20,3,No,No
Surface Convection Parameters,GWINDOW1 N NEA,0,423.60,123.02,12.19,0,3.05,19.20,9.19,0.20,2,No,No
Surface Convection Parameters,G EWALL NEA,0,154.67,123.02,12.19,0,3.05,19.20,9.19,0.20,3,No,No
Surface Convection Parameters,GWINDOW1 E NEA,0,154.67,123.02,12.19,0,3.05,19.20,9.19,0.20,2,No,No
Surface Convection Parameters,G SIWALL NEA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,iz-G EIWALL N2A,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,G GFLOOR NEA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,G CEILIN NEA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,G INTERNALMASS NEA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,G NWALL N1A,0,423.60,123.02,12.19,0,3.05,11.58,9.19,0.20,3,No,No
Surface Convection Parameters,GWINDOW1 N N1A,0,423.60,123.02,12.19,0,3.05,11.58,9.19,0.20,2,No,No
Surface Convection Parameters,G SIWALL N1A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,G EIWALL N1A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,iz-G EIWALL NWA,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,G GFLOOR N1A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,G CEILIN N1A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,G INTERNALMASS N1A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,G NWALL N2A,0,423.60,123.02,12.19,0,3.05,11.58,9.19,0.20,3,No,No
Surface Convection Parameters,GWINDOW1 N N2A,0,423.60,123.02,12.19,0,3.05,11.58,9.19,0.20,2,No,No
Surface Convection Parameters,G SIWALL N2A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,G EIWALL N2A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,iz-G EIWALL N1A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,G GFLOOR N2A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,G CEILIN N2A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,G INTERNALMASS N2A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,G SWALL S1A,0,423.60,117.04,12.19,0,3.05,11.58,9.19,0.20,3,No,No
Surface Convection Parameters,GWINDOW1 S S1A,0,423.60,117.04,12.19,0,3.05,11.58,9.19,0.20,2,No,No
Surface Convection Parameters,G NIWALL S1A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,G EIWALL S1A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,iz-G EIWALL SWA,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,G GFLOOR S1A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,G CEILIN S1A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,G INTERNALMASS S1A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,G SWALL S2A,0,423.60,117.04,12.19,0,3.05,11.58,9.19,0.20,3,No,No
Surface Convection Parameters,GWINDOW1 S S2A,0,423.60,117.04,12.19,0,3.05,11.58,9.19,0.20,2,No,No
Surface Convection Parameters,G NIWALL S2A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,G EIWALL S2A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,iz-G EIWALL S1A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,G GFLOOR S2A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,G CEILIN S2A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,G INTERNALMASS S2A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,M WWALL SWA,0,154.67,58.21,12.19,0,3.05,19.20,9.19,0.20,3,No,No
Surface Convection Parameters,MWINDOW1 W SWA,0,154.67,58.21,12.19,0,3.05,19.20,9.19,0.20,2,No,No
Surface Convection Parameters,M SWALL SWA,0,423.60,117.04,12.19,0,3.05,19.20,9.19,0.20,3,No,No
Surface Convection Parameters,MWINDOW1 S SWA,0,423.60,117.04,12.19,0,3.05,19.20,9.19,0.20,2,No,No
Surface Convection Parameters,M NIWALL SWA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,M EIWALL SWA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,M GFLOOR SWA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,M CEILIN SWA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,M INTERNALMASS SWA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,M NWALL NWA,0,423.60,123.02,12.19,0,3.05,19.20,9.19,0.20,3,No,No
Surface Convection Parameters,MWINDOW1 N NWA,0,423.60,123.02,12.19,0,3.05,19.20,9.19,0.20,2,No,No
Surface Convection Parameters,M WWALL NWA,0,154.67,58.21,12.19,0,3.05,19.20,9.19,0.20,3,No,No
Surface Convection Parameters,MWINDOW1 W NWA,0,154.67,58.21,12.19,0,3.05,19.20,9.19,0.20,2,No,No
Surface Convection Parameters,M SIWALL NWA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,M EIWALL NWA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,M GFLOOR NWA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,M CEILIN NWA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,M INTERNALMASS NWA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,M EWALL SEA,0,154.67,123.02,12.19,0,3.05,19.20,9.19,0.20,3,No,No
Surface Convection Parameters,MWINDOW1 E SEA,0,154.67,123.02,12.19,0,3.05,19.20,9.19,0.20,2,No,No
Surface Convection Parameters,M SWALL SEA,0,423.60,117.04,12.19,0,3.05,19.20,9.19,0.20,3,No,No
Surface Convection Parameters,MWINDOW1 S SEA,0,423.60,117.04,12.19,0,3.05,19.20,9.19,0.20,2,No,No
Surface Convection Parameters,M NIWALL SEA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,iz-M EIWALL S2A,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,M GFLOOR SEA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,M CEILIN SEA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,M INTERNALMASS SEA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,M NWALL NEA,0,423.60,123.02,12.19,0,3.05,19.20,9.19,0.20,3,No,No
Surface Convection Parameters,MWINDOW1 N NEA,0,423.60,123.02,12.19,0,3.05,19.20,9.19,0.20,2,No,No
Surface Convection Parameters,M EWALL NEA,0,154.67,123.02,12.19,0,3.05,19.20,9.19,0.20,3,No,No
Surface Convection Parameters,MWINDOW1 E NEA,0,154.67,123.02,12.19,0,3.05,19.20,9.19,0.20,2,No,No
Surface Convection Parameters,M SIWALL NEA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,iz-M EIWALL N2A,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,M GFLOOR NEA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,M CEILIN NEA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,M INTERNALMASS NEA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,M NWALL N1A,0,423.60,123.02,12.19,0,3.05,11.58,9.19,0.20,3,No,No
Surface Convection Parameters,MWINDOW1 N N1A,0,423.60,123.02,12.19,0,3.05,11.58,9.19,0.20,2,No,No
Surface Convection Parameters,M SIWALL N1A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,M EIWALL N1A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,iz-M EIWALL NWA,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,M GFLOOR N1A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,M CEILIN N1A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,M INTERNALMASS N1A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,M NWALL N2A,0,423.60,123.02,12.19,0,3.05,11.58,9.19,0.20,3,No,No
Surface Convection Parameters,MWINDOW1 N N2A,0,423.60,123.02,12.19,0,3.05,11.58,9.19,0.20,2,No,No
Surface Convection Parameters,M SIWALL N2A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,M EIWALL N2A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,iz-M EIWALL N1A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,M GFLOOR N2A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,M CEILIN N2A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,M INTERNALMASS N2A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,M SWALL S1A,0,423.60,117.04,12.19,0,3.05,11.58,9.19,0.20,3,No,No
Surface Convection Parameters,MWINDOW1 S S1A,0,423.60,117.04,12.19,0,3.05,11.58,9.19,0.20,2,No,No
Surface Convection Parameters,M NIWALL S1A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,M EIWALL S1A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,iz-M EIWALL SWA,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,M GFLOOR S1A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,M CEILIN S1A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,M INTERNALMASS S1A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,M SWALL S2A,0,423.60,117.04,12.19,0,3.05,11.58,9.19,0.20,3,No,No
Surface Convection Parameters,MWINDOW1 S S2A,0,423.60,117.04,12.19,0,3.05,11.58,9.19,0.20,2,No,No
Surface Convection Parameters,M NIWALL S2A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,M EIWALL S2A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,iz-M EIWALL S1A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,M GFLOOR S2A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,M CEILIN S2A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,M INTERNALMASS S2A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,T WWALL SWA,0,154.67,58.21,12.19,0,3.05,19.20,9.19,0.20,3,No,No
Surface Convection Parameters,TWINDOW1 W SWA,0,154.67,58.21,12.19,0,3.05,19.20,9.19,0.20,2,No,No
Surface Convection Parameters,T SWALL SWA,0,423.60,117.04,12.19,0,3.05,19.20,9.19,0.20,3,No,No
Surface Convection Parameters,TWINDOW1 S SWA,0,423.60,117.04,12.19,0,3.05,19.20,9.19,0.20,2,No,No
Surface Convection Parameters,T NIWALL SWA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,T EIWALL SWA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,T GFLOOR SWA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,T ROOF SWA,0,783.65,155.90,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,T INTERNALMASS SWA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,T NWALL NWA,0,423.60,123.02,12.19,0,3.05,19.20,9.19,0.20,3,No,No
Surface Convection Parameters,TWINDOW1 N NWA,0,423.60,123.02,12.19,0,3.05,19.20,9.19,0.20,2,No,No
Surface Convection Parameters,T WWALL NWA,0,154.67,58.21,12.19,0,3.05,19.20,9.19,0.20,3,No,No
Surface Convection Parameters,TWINDOW1 W NWA,0,154.67,58.21,12.19,0,3.05,19.20,9.19,0.20,2,No,No
Surface Convection Parameters,T SIWALL NWA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,T EIWALL NWA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,T GFLOOR NWA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,T ROOF NWA,0,783.65,155.90,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,T INTERNALMASS NWA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,T EWALL SEA,0,154.67,123.02,12.19,0,3.05,19.20,9.19,0.20,3,No,No
Surface Convection Parameters,TWINDOW1 E SEA,0,154.67,123.02,12.19,0,3.05,19.20,9.19,0.20,2,No,No
Surface Convection Parameters,T SWALL SEA,0,423.60,117.04,12.19,0,3.05,19.20,9.19,0.20,3,No,No
Surface Convection Parameters,TWINDOW1 S SEA,0,423.60,117.04,12.19,0,3.05,19.20,9.19,0.20,2,No,No
Surface Convection Parameters,T NIWALL SEA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,iz-T EIWALL S2A,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,T GFLOOR SEA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,T ROOF SEA,0,783.65,155.90,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,T INTERNALMASS SEA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,T NWALL NEA,0,423.60,123.02,12.19,0,3.05,19.20,9.19,0.20,3,No,No
Surface Convection Parameters,TWINDOW1 N NEA,0,423.60,123.02,12.19,0,3.05,19.20,9.19,0.20,2,No,No
Surface Convection Parameters,T EWALL NEA,0,154.67,123.02,12.19,0,3.05,19.20,9.19,0.20,3,No,No
Surface Convection Parameters,TWINDOW1 E NEA,0,154.67,123.02,12.19,0,3.05,19.20,9.19,0.20,2,No,No
Surface Convection Parameters,T SIWALL NEA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,iz-T EIWALL N2A,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,T GFLOOR NEA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,T ROOF NEA,0,783.65,155.90,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,T INTERNALMASS NEA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,T NWALL N1A,0,423.60,123.02,12.19,0,3.05,11.58,9.19,0.20,3,No,No
Surface Convection Parameters,TWINDOW1 N N1A,0,423.60,123.02,12.19,0,3.05,11.58,9.19,0.20,2,No,No
Surface Convection Parameters,T SIWALL N1A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,T EIWALL N1A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,iz-T EIWALL NWA,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,T GFLOOR N1A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,T ROOF N1A,0,783.65,155.90,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,T INTERNALMASS N1A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,T NWALL N2A,0,423.60,123.02,12.19,0,3.05,11.58,9.19,0.20,3,No,No
Surface Convection Parameters,TWINDOW1 N N2A,0,423.60,123.02,12.19,0,3.05,11.58,9.19,0.20,2,No,No
Surface Convection Parameters,T SIWALL N2A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,T EIWALL N2A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,iz-T EIWALL N1A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,T GFLOOR N2A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,T ROOF N2A,0,783.65,155.90,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,T INTERNALMASS N2A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,T SWALL S1A,0,423.60,117.04,12.19,0,3.05,11.58,9.19,0.20,3,No,No
Surface Convection Parameters,TWINDOW1 S S1A,0,423.60,117.04,12.19,0,3.05,11.58,9.19,0.20,2,No,No
Surface Convection Parameters,T NIWALL S1A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,T EIWALL S1A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,iz-T EIWALL SWA,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,T GFLOOR S1A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,T ROOF S1A,0,783.65,155.90,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,T INTERNALMASS S1A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,T SWALL S2A,0,423.60,117.04,12.19,0,3.05,11.58,9.19,0.20,3,No,No
Surface Convection Parameters,TWINDOW1 S S2A,0,423.60,117.04,12.19,0,3.05,11.58,9.19,0.20,2,No,No
Surface Convection Parameters,T NIWALL S2A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,T EIWALL S2A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,iz-T EIWALL S1A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,T GFLOOR S2A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,T ROOF S2A,0,783.65,155.90,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,T INTERNALMASS S2A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,T WWALL C,0,154.67,58.21,12.19,0,3.05,3.35,3.24,0.11,3,No,No
Surface Convection Parameters,T EWALL C,0,154.67,123.02,12.19,0,3.05,3.35,3.24,0.11,3,No,No
Surface Convection Parameters,TWINDOW14,0,154.67,123.02,12.19,0,3.05,3.35,3.24,0.11,2,No,No
Surface Convection Parameters,iz-T NIWALL SWA,0,0.00,0.00,0.00,0,3.05,3.35,3.24,0.11,0,No,No
Surface Convection Parameters,iz-T NIWALL S1A,0,0.00,0.00,0.00,0,3.05,3.35,3.24,0.11,0,No,No
Surface Convection Parameters,iz-T NIWALL S2A,0,0.00,0.00,0.00,0,3.05,3.35,3.24,0.11,0,No,No
Surface Convection Parameters,iz-T NIWALL SEA,0,0.00,0.00,0.00,0,3.05,3.35,3.24,0.11,0,No,No
Surface Convection Parameters,iz-T SIWALL NWA,0,0.00,0.00,0.00,0,3.05,3.35,3.24,0.11,0,No,No
Surface Convection Parameters,iz-T SIWALL N1A,0,0.00,0.00,0.00,0,3.05,3.35,3.24,0.11,0,No,No
Surface Convection Parameters,iz-T SIWALL N2A,0,0.00,0.00,0.00,0,3.05,3.35,3.24,0.11,0,No,No
Surface Convection Parameters,iz-T SIWALL NEA,0,0.00,0.00,0.00,0,3.05,3.35,3.24,0.11,0,No,No
Surface Convection Parameters,T FLOOR C,0,0.00,0.00,0.00,0,3.05,3.35,3.24,0.11,0,No,No
Surface Convection Parameters,T ROOF C,0,783.65,155.90,0.00,0,3.05,3.35,3.24,0.11,0,No,No
Surface Convection Parameters,G WWALL C,0,154.67,58.21,12.19,0,3.05,3.35,3.24,0.32,4,No,No
Surface Convection Parameters,G EWALL C,0,154.67,123.02,12.19,0,3.05,3.35,3.24,0.32,4,No,No
Surface Convection Parameters,ENTRANCE DOOR,0,154.67,123.02,12.19,0,3.05,3.35,3.24,0.32,1,No,No
Surface Convection Parameters,iz-G NIWALL SWA,0,0.00,0.00,0.00,0,3.05,3.35,3.24,0.32,0,No,No
Surface Convection Parameters,iz-G NIWALL S1A,0,0.00,0.00,0.00,0,3.05,3.35,3.24,0.32,0,No,No
Surface Convection Parameters,iz-G NIWALL S2A,0,0.00,0.00,0.00,0,3.05,3.35,3.24,0.32,0,No,No
Surface Convection Parameters,iz-G NIWALL SEA,0,0.00,0.00,0.00,0,3.05,3.35,3.24,0.32,0,No,No
Surface Convection Parameters,iz-G SIWALL NWA,0,0.00,0.00,0.00,0,3.05,3.35,3.24,0.32,0,No,No
Surface Convection Parameters,iz-G SIWALL N1A,0,0.00,0.00,0.00,0,3.05,3.35,3.24,0.32,0,No,No
Surface Convection Parameters,iz-G SIWALL N2A,0,0.00,0.00,0.00,0,3.05,3.35,3.24,0.32,0,No,No
Surface Convection Parameters,iz-G SIWALL NEA,0,0.00,0.00,0.00,0,3.05,3.35,3.24,0.32,0,No,No
Surface Convection Parameters,G FLOOR C,0,0.00,0.00,0.00,0,3.05,3.35,3.24,0.32,0,No,No
Surface Convection Parameters,G CEILING C,0,0.00,0.00,0.00,0,3.05,3.35,3.24,0.32,0,No,No
Surface Convection Parameters,M WWALL C,0,154.67,58.21,12.19,0,3.05,3.35,3.24,0.11,4,No,No
Surface Convection Parameters,M EWALL C,0,154.67,123.02,12.19,0,3.05,3.35,3.24,0.11,3,No,No
Surface Convection Parameters,MWINDOW14,0,154.67,123.02,12.19,0,3.05,3.35,3.24,0.11,2,No,No
Surface Convection Parameters,iz-M NIWALL SWA,0,0.00,0.00,0.00,0,3.05,3.35,3.24,0.11,0,No,No
Surface Convection Parameters,iz-M NIWALL S1A,0,0.00,0.00,0.00,0,3.05,3.35,3.24,0.11,0,No,No
Surface Convection Parameters,iz-M NIWALL S2A,0,0.00,0.00,0.00,0,3.05,3.35,3.24,0.11,0,No,No
Surface Convection Parameters,iz-M NIWALL SEA,0,0.00,0.00,0.00,0,3.05,3.35,3.24,0.11,0,No,No
Surface Convection Parameters,iz-M SIWALL NWA,0,0.00,0.00,0.00,0,3.05,3.35,3.24,0.11,0,No,No
Surface Convection Parameters,iz-M SIWALL N1A,0,0.00,0.00,0.00,0,3.05,3.35,3.24,0.11,0,No,No
Surface Convection Parameters,iz-M SIWALL N2A,0,0.00,0.00,0.00,0,3.05,3.35,3.24,0.11,0,No,No
Surface Convection Parameters,iz-M SIWALL NEA,0,0.00,0.00,0.00,0,3.05,3.35,3.24,0.11,0,No,No
Surface Convection Parameters,M FLOOR C,0,0.00,0.00,0.00,0,3.05,3.35,3.24,0.11,0,No,No
Surface Convection Parameters,M CEILING C,0,0.00,0.00,0.00,0,3.05,3.35,3.24,0.11,0,No,No
! <ZoneInfiltration Airflow Stats Nominal>,Name,Schedule Name,Zone Name, Zone Floor Area {m2}, # Zone Occupants,Design Volume Flow Rate {m3/s},Volume Flow Rate/Floor Area {m3/s-m2},Volume Flow Rate/Exterior Surface Area {m3/s-m2},ACH - Air Changes per Hour,Equation A - Constant Term Coefficient {},Equation B - Temperature Term Coefficient {1/C},Equation C - Velocity Term Coefficient {s/m}, Equation D - Velocity Squared Term Coefficient {s2/m2}
 ZoneInfiltration Airflow Stats Nominal, INFIL_GSW,INF_APT_SCH,G SW APARTMENT,88.25,4.8,3.333E-002,3.777E-004,5.696E-004,0.446,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, INFIL_GNW,INF_APT_SCH,G NW APARTMENT,88.25,4.8,3.333E-002,3.777E-004,5.696E-004,0.446,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, INFIL_OFFICE,INF_OFF_SCH,OFFICE,88.25,4.7,3.333E-002,3.777E-004,5.696E-004,0.446,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, INFIL_GNE,INF_APT_SCH,G NE APARTMENT,88.25,4.8,3.333E-002,3.777E-004,5.696E-004,0.446,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, INFIL_GN1,INF_APT_SCH,G N1 APARTMENT,88.25,4.8,2.011E-002,2.278E-004,5.696E-004,0.269,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, INFIL_GN2,INF_APT_SCH,G N2 APARTMENT,88.25,4.8,2.011E-002,2.278E-004,5.696E-004,0.269,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, INFIL_GS1,INF_APT_SCH,G S1 APARTMENT,88.25,4.8,2.011E-002,2.278E-004,5.696E-004,0.269,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, INFIL_GS2,INF_APT_SCH,G S2 APARTMENT,88.25,4.8,2.011E-002,2.278E-004,5.696E-004,0.269,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, INFIL_MSW,INF_APT_SCH,M SW APARTMENT,88.25,4.8,3.333E-002,3.777E-004,5.696E-004,0.446,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, INFIL_MNW,INF_APT_SCH,M NW APARTMENT,88.25,4.8,3.333E-002,3.777E-004,5.696E-004,0.446,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, INFIL_MSE,INF_APT_SCH,M SE APARTMENT,88.25,4.8,3.333E-002,3.777E-004,5.696E-004,0.446,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, INFIL_MNE,INF_APT_SCH,M NE APARTMENT,88.25,4.8,3.333E-002,3.777E-004,5.696E-004,0.446,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, INFIL_MN1,INF_APT_SCH,M N1 APARTMENT,88.25,4.8,2.011E-002,2.278E-004,5.696E-004,0.269,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, INFIL_MN2,INF_APT_SCH,M N2 APARTMENT,88.25,4.8,2.011E-002,2.278E-004,5.696E-004,0.269,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, INFIL_MS1,INF_APT_SCH,M S1 APARTMENT,88.25,4.8,2.011E-002,2.278E-004,5.696E-004,0.269,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, INFIL_MS2,INF_APT_SCH,M S2 APARTMENT,88.25,4.8,2.011E-002,2.278E-004,5.696E-004,0.269,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, INFIL_SW,INF_APT_SCH,T SW APARTMENT,88.25,4.8,3.333E-002,3.777E-004,2.271E-004,0.446,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, INFIL_NW,INF_APT_SCH,T NW APARTMENT,88.25,4.8,3.333E-002,3.777E-004,2.271E-004,0.446,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, INFIL_SE,INF_APT_SCH,T SE APARTMENT,88.25,4.8,3.333E-002,3.777E-004,2.271E-004,0.446,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, INFIL_NE,INF_APT_SCH,T NE APARTMENT,88.25,4.8,3.333E-002,3.777E-004,2.271E-004,0.446,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, INFIL_TN1,INF_APT_SCH,T N1 APARTMENT,88.25,4.8,2.011E-002,2.278E-004,1.627E-004,0.269,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, INFIL_TN2,INF_APT_SCH,T N2 APARTMENT,88.25,4.8,2.011E-002,2.278E-004,1.627E-004,0.269,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, INFIL_TS1,INF_APT_SCH,T S1 APARTMENT,88.25,4.8,2.011E-002,2.278E-004,1.627E-004,0.269,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, INFIL_TS2,INF_APT_SCH,T S2 APARTMENT,88.25,4.8,2.011E-002,2.278E-004,1.627E-004,0.269,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, INFIL_GC,INF_COR_SCH,G CORRIDOR,77.66,4.2,5.820E-003,7.494E-005,5.696E-004,8.852E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, DOOR_INFIL_GC,INFIL_DOOR_OPENING_SCH,G CORRIDOR,77.66,4.2,0.328,4.218E-003,3.205E-002,4.982,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, INFIL_MC,INF_COR_SCH,M CORRIDOR,77.66,4.2,5.820E-003,7.494E-005,5.696E-004,8.852E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, INFIL_TC,INF_COR_SCH,T CORRIDOR,77.66,4.2,5.820E-003,7.494E-005,6.623E-005,8.852E-002,0.000,0.000,0.224,0.000
! <ZoneVentilation Airflow Stats Nominal>,Name,Schedule Name,Zone Name, Zone Floor Area {m2}, # Zone Occupants,Design Volume Flow Rate {m3/s},Volume Flow Rate/Floor Area {m3/s-m2},Volume Flow Rate/person Area {m3/s-person},ACH - Air Changes per Hour,Fan Type {Exhaust;Intake;Natural},Fan Pressure Rise {Pa},Fan Efficiency {},Equation A - Constant Term Coefficient {},Equation B - Temperature Term Coefficient {1/C},Equation C - Velocity Term Coefficient {s/m}, Equation D - Velocity Squared Term Coefficient {s2/m2},Minimum Indoor Temperature{C}/Schedule,Maximum Indoor Temperature{C}/Schedule,Delta Temperature{C}/Schedule,Minimum Outdoor Temperature{C}/Schedule,Maximum Outdoor Temperature{C}/Schedule,Maximum WindSpeed{m/s}
 ZoneVentilation Airflow Stats Nominal, G SW APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,G SW APARTMENT,88.25,4.8,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,23.89,40.00
 ZoneVentilation Airflow Stats Nominal, G NW APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,G NW APARTMENT,88.25,4.8,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,23.89,40.00
 ZoneVentilation Airflow Stats Nominal, G NE APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,G NE APARTMENT,88.25,4.8,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,23.89,40.00
 ZoneVentilation Airflow Stats Nominal, G N1 APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,G N1 APARTMENT,88.25,4.8,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,23.89,40.00
 ZoneVentilation Airflow Stats Nominal, G N2 APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,G N2 APARTMENT,88.25,4.8,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,23.89,40.00
 ZoneVentilation Airflow Stats Nominal, G S1 APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,G S1 APARTMENT,88.25,4.8,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,23.89,40.00
 ZoneVentilation Airflow Stats Nominal, G S2 APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,G S2 APARTMENT,88.25,4.8,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,23.89,40.00
 ZoneVentilation Airflow Stats Nominal, M SW APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,M SW APARTMENT,88.25,4.8,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,23.89,40.00
 ZoneVentilation Airflow Stats Nominal, M NW APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,M NW APARTMENT,88.25,4.8,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,23.89,40.00
 ZoneVentilation Airflow Stats Nominal, M SE APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,M SE APARTMENT,88.25,4.8,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,23.89,40.00
 ZoneVentilation Airflow Stats Nominal, M NE APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,M NE APARTMENT,88.25,4.8,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,23.89,40.00
 ZoneVentilation Airflow Stats Nominal, M N1 APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,M N1 APARTMENT,88.25,4.8,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,23.89,40.00
 ZoneVentilation Airflow Stats Nominal, M N2 APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,M N2 APARTMENT,88.25,4.8,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,23.89,40.00
 ZoneVentilation Airflow Stats Nominal, M S1 APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,M S1 APARTMENT,88.25,4.8,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,23.89,40.00
 ZoneVentilation Airflow Stats Nominal, M S2 APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,M S2 APARTMENT,88.25,4.8,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,23.89,40.00
 ZoneVentilation Airflow Stats Nominal, T SW APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,T SW APARTMENT,88.25,4.8,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,23.89,40.00
 ZoneVentilation Airflow Stats Nominal, T NW APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,T NW APARTMENT,88.25,4.8,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,23.89,40.00
 ZoneVentilation Airflow Stats Nominal, T SE APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,T SE APARTMENT,88.25,4.8,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,23.89,40.00
 ZoneVentilation Airflow Stats Nominal, T NE APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,T NE APARTMENT,88.25,4.8,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,23.89,40.00
 ZoneVentilation Airflow Stats Nominal, T N1 APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,T N1 APARTMENT,88.25,4.8,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,23.89,40.00
 ZoneVentilation Airflow Stats Nominal, T N2 APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,T N2 APARTMENT,88.25,4.8,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,23.89,40.00
 ZoneVentilation Airflow Stats Nominal, T S1 APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,T S1 APARTMENT,88.25,4.8,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,23.89,40.00
 ZoneVentilation Airflow Stats Nominal, T S2 APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,T S2 APARTMENT,88.25,4.8,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,23.89,40.00
! <AirFlow Model>, Simple
 AirFlow Model, Simple
! <RoomAir Model>, Zone Name, Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined
RoomAir Model,G SW APARTMENT,Mixing/Well-Stirred
RoomAir Model,G NW APARTMENT,Mixing/Well-Stirred
RoomAir Model,OFFICE,Mixing/Well-Stirred
RoomAir Model,G NE APARTMENT,Mixing/Well-Stirred
RoomAir Model,G N1 APARTMENT,Mixing/Well-Stirred
RoomAir Model,G N2 APARTMENT,Mixing/Well-Stirred
RoomAir Model,G S1 APARTMENT,Mixing/Well-Stirred
RoomAir Model,G S2 APARTMENT,Mixing/Well-Stirred
RoomAir Model,M SW APARTMENT,Mixing/Well-Stirred
RoomAir Model,M NW APARTMENT,Mixing/Well-Stirred
RoomAir Model,M SE APARTMENT,Mixing/Well-Stirred
RoomAir Model,M NE APARTMENT,Mixing/Well-Stirred
RoomAir Model,M N1 APARTMENT,Mixing/Well-Stirred
RoomAir Model,M N2 APARTMENT,Mixing/Well-Stirred
RoomAir Model,M S1 APARTMENT,Mixing/Well-Stirred
RoomAir Model,M S2 APARTMENT,Mixing/Well-Stirred
RoomAir Model,T SW APARTMENT,Mixing/Well-Stirred
RoomAir Model,T NW APARTMENT,Mixing/Well-Stirred
RoomAir Model,T SE APARTMENT,Mixing/Well-Stirred
RoomAir Model,T NE APARTMENT,Mixing/Well-Stirred
RoomAir Model,T N1 APARTMENT,Mixing/Well-Stirred
RoomAir Model,T N2 APARTMENT,Mixing/Well-Stirred
RoomAir Model,T S1 APARTMENT,Mixing/Well-Stirred
RoomAir Model,T S2 APARTMENT,Mixing/Well-Stirred
RoomAir Model,T CORRIDOR,Mixing/Well-Stirred
RoomAir Model,G CORRIDOR,Mixing/Well-Stirred
RoomAir Model,M CORRIDOR,Mixing/Well-Stirred
! <AirflowNetwork Model:Control>, No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation
AirflowNetwork Model:Control,NoMultizoneOrDistribution
! <Zone Volume Capacitance Multiplier>, Sensible Heat Capacity Multiplier, Moisture Capacity Multiplier, Carbon Dioxide Capacity Multiplier, Generic Contaminant Capacity Multiplier
Zone Volume Capacitance Multiplier,   1.000 ,   1.000,   1.000,   1.000
! <Load Timesteps in Zone Design Calculation Averaging Window>, Value
 Load Timesteps in Zone Design Calculation Averaging Window,    6
! <Heating Sizing Factor Information>, Sizing Factor ID, Value
 Heating Sizing Factor Information, Global,   1.2000    
 Heating Sizing Factor Information, Zone G SW APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone G NW APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone OFFICE,   1.2000    
 Heating Sizing Factor Information, Zone G NE APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone G N1 APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone G N2 APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone G S1 APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone G S2 APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone M SW APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone M NW APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone M SE APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone M NE APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone M N1 APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone M N2 APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone M S1 APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone M S2 APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone T SW APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone T NW APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone T SE APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone T NE APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone T N1 APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone T N2 APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone T S1 APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone T S2 APARTMENT,   1.2000    
! <Cooling Sizing Factor Information>, Sizing Factor ID, Value
 Cooling Sizing Factor Information, Global,   1.2000    
 Cooling Sizing Factor Information, Zone G SW APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone G NW APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone OFFICE,   1.2000    
 Cooling Sizing Factor Information, Zone G NE APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone G N1 APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone G N2 APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone G S1 APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone G S2 APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone M SW APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone M NW APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone M SE APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone M NE APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone M N1 APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone M N2 APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone M S1 APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone M S2 APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone T SW APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone T NW APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone T SE APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone T NE APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone T N1 APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone T N2 APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone T S1 APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone T S2 APARTMENT,   1.2000    
! <Zone Sizing Information>, Zone Name, Load Type, Calc Des Load {W}, User Des Load {W}, Calc Des Air Flow Rate {m3/s}, User Des Air Flow Rate {m3/s}, Design Day Name, Date/Time of Peak, Temperature at Peak {C}, Humidity Ratio at Peak {kgWater/kgDryAir}, Floor Area {m2}, # Occupants, Calc Outdoor Air Flow Rate {m3/s}, Calc DOAS Heat Addition Rate {W}
 Zone Sizing Information, G SW APARTMENT, Cooling, 4755.08968, 5706.10761, 0.33695, 0.40434, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00, 26.67300, 1.33605E-002, 88.24927, 4.75000, 5.37438E-002, 0.00000
 Zone Sizing Information, G SW APARTMENT, Heating, 1902.72788, 2283.27345, 8.19905E-002, 9.83886E-002, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 05:00:00, -16.30000, 9.24091E-004, 88.24927, 4.75000, 5.37438E-002, 0.00000
 Zone Sizing Information, G NW APARTMENT, Cooling, 4787.50325, 5745.00390, 0.33928, 0.40713, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00, 26.67300, 1.33605E-002, 88.24927, 4.75000, 5.37438E-002, 0.00000
 Zone Sizing Information, G NW APARTMENT, Heating, 1651.47652, 1981.77183, 7.11661E-002, 8.53994E-002, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 04:00:00, -16.30000, 9.24091E-004, 88.24927, 4.75000, 5.37438E-002, 0.00000
 Zone Sizing Information, OFFICE, Cooling, 4607.88883, 5529.46660, 0.33061, 0.39674, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 09:00:00, 25.18500, 1.33579E-002, 88.24927, 4.74995, 5.37438E-002, 0.00000
 Zone Sizing Information, OFFICE, Heating, 2632.76788, 3159.32146, 0.11345, 0.13614, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 18:50:00, -16.30000, 9.24091E-004, 88.24927, 4.74995, 5.37438E-002, 0.00000
 Zone Sizing Information, G NE APARTMENT, Cooling, 4473.15617, 5367.78740, 0.31664, 0.37997, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00, 26.67300, 1.33605E-002, 88.24927, 4.75000, 5.37438E-002, 0.00000
 Zone Sizing Information, G NE APARTMENT, Heating, 1644.08808, 1972.90570, 7.08478E-002, 8.50173E-002, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 04:00:00, -16.30000, 9.24091E-004, 88.24927, 4.75000, 5.37438E-002, 0.00000
 Zone Sizing Information, G N1 APARTMENT, Cooling, 4298.08393, 5157.70072, 0.30399, 0.36479, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00, 26.67300, 1.33605E-002, 88.24927, 4.75000, 5.37438E-002, 0.00000
 Zone Sizing Information, G N1 APARTMENT, Heating, 820.46081, 984.55297, 3.53568E-002, 5.37438E-002, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 04:00:00, -16.30000, 9.24091E-004, 88.24927, 4.75000, 5.37438E-002, 0.00000
 Zone Sizing Information, G N2 APARTMENT, Cooling, 4291.31975, 5149.58370, 0.30350, 0.36420, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00, 26.67300, 1.33605E-002, 88.24927, 4.75000, 5.37438E-002, 0.00000
 Zone Sizing Information, G N2 APARTMENT, Heating, 820.23912, 984.28694, 3.53473E-002, 5.37438E-002, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 04:00:00, -16.30000, 9.24091E-004, 88.24927, 4.75000, 5.37438E-002, 0.00000
 Zone Sizing Information, G S1 APARTMENT, Cooling, 4268.29344, 5121.95213, 0.30185, 0.36222, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00, 26.67300, 1.33605E-002, 88.24927, 4.75000, 5.37438E-002, 0.00000
 Zone Sizing Information, G S1 APARTMENT, Heating, 1068.85569, 1282.62683, 4.60596E-002, 5.52715E-002, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 05:00:00, -16.30000, 9.24091E-004, 88.24927, 4.75000, 5.37438E-002, 0.00000
 Zone Sizing Information, G S2 APARTMENT, Cooling, 4250.10827, 5100.12993, 0.30054, 0.36065, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00, 26.67300, 1.33605E-002, 88.24927, 4.75000, 5.37438E-002, 0.00000
 Zone Sizing Information, G S2 APARTMENT, Heating, 1084.10120, 1300.92144, 4.67166E-002, 5.60599E-002, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 05:00:00, -16.30000, 9.24091E-004, 88.24927, 4.75000, 5.37438E-002, 0.00000
 Zone Sizing Information, M SW APARTMENT, Cooling, 11503.14449, 13803.77339, 0.81774, 0.98129, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00, 26.67300, 1.33605E-002, 88.24927, 4.75000, 0.10749, 0.00000
 Zone Sizing Information, M SW APARTMENT, Heating, 3602.34798, 4322.81758, 0.15522, 0.18627, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 05:00:00, -16.30000, 9.24091E-004, 88.24927, 4.75000, 0.10749, 0.00000
 Zone Sizing Information, M NW APARTMENT, Cooling, 11622.11623, 13946.53947, 0.82634, 0.99161, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00, 26.67300, 1.33605E-002, 88.24927, 4.75000, 0.10749, 0.00000
 Zone Sizing Information, M NW APARTMENT, Heating, 3053.10861, 3663.73033, 0.13156, 0.15787, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 05:00:00, -16.30000, 9.24091E-004, 88.24927, 4.75000, 0.10749, 0.00000
 Zone Sizing Information, M SE APARTMENT, Cooling, 10589.78706, 12707.74447, 0.75167, 0.90200, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00, 26.67300, 1.33605E-002, 88.24927, 4.75000, 0.10749, 0.00000
 Zone Sizing Information, M SE APARTMENT, Heating, 3584.71243, 4301.65491, 0.15446, 0.18536, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 05:00:00, -16.30000, 9.24091E-004, 88.24927, 4.75000, 0.10749, 0.00000
 Zone Sizing Information, M NE APARTMENT, Cooling, 10707.71646, 12849.25975, 0.76019, 0.91223, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00, 26.67300, 1.33605E-002, 88.24927, 4.75000, 0.10749, 0.00000
 Zone Sizing Information, M NE APARTMENT, Heating, 3035.45435, 3642.54522, 0.13080, 0.15696, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 05:00:00, -16.30000, 9.24091E-004, 88.24927, 4.75000, 0.10749, 0.00000
 Zone Sizing Information, M N1 APARTMENT, Cooling, 10095.55883, 12114.67059, 0.71590, 0.85908, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00, 26.67300, 1.33605E-002, 88.24927, 4.75000, 0.10749, 0.00000
 Zone Sizing Information, M N1 APARTMENT, Heating, 1275.10093, 1530.12112, 5.49478E-002, 0.10749, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 05:00:00, -16.30000, 9.24091E-004, 88.24927, 4.75000, 0.10749, 0.00000
 Zone Sizing Information, M N2 APARTMENT, Cooling, 10076.57830, 12091.89396, 0.71454, 0.85744, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00, 26.67300, 1.33605E-002, 88.24927, 4.75000, 0.10749, 0.00000
 Zone Sizing Information, M N2 APARTMENT, Heating, 1274.62436, 1529.54923, 5.49273E-002, 0.10749, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 05:00:00, -16.30000, 9.24091E-004, 88.24927, 4.75000, 0.10749, 0.00000
 Zone Sizing Information, M S1 APARTMENT, Cooling, 9984.06118, 11980.87341, 0.70790, 0.84949, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00, 26.67300, 1.33605E-002, 88.24927, 4.75000, 0.10749, 0.00000
 Zone Sizing Information, M S1 APARTMENT, Heating, 1802.94580, 2163.53496, 7.76919E-002, 0.10749, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 05:00:00, -16.30000, 9.24091E-004, 88.24927, 4.75000, 0.10749, 0.00000
 Zone Sizing Information, M S2 APARTMENT, Cooling, 9965.02785, 11958.03342, 0.70654, 0.84785, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00, 26.67300, 1.33605E-002, 88.24927, 4.75000, 0.10749, 0.00000
 Zone Sizing Information, M S2 APARTMENT, Heating, 1802.47605, 2162.97126, 7.76716E-002, 0.10749, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 05:00:00, -16.30000, 9.24091E-004, 88.24927, 4.75000, 0.10749, 0.00000
 Zone Sizing Information, T SW APARTMENT, Cooling, 6076.82950, 7292.19540, 0.43221, 0.51865, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00, 26.67300, 1.33605E-002, 88.24927, 4.75000, 5.37438E-002, 0.00000
 Zone Sizing Information, T SW APARTMENT, Heating, 3042.81747, 3651.38097, 0.13111, 0.15733, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 05:00:00, -16.30000, 9.24091E-004, 88.24927, 4.75000, 5.37438E-002, 0.00000
 Zone Sizing Information, T NW APARTMENT, Cooling, 6206.12116, 7447.34539, 0.44155, 0.52986, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00, 26.67300, 1.33605E-002, 88.24927, 4.75000, 5.37438E-002, 0.00000
 Zone Sizing Information, T NW APARTMENT, Heating, 2747.37902, 3296.85482, 0.11838, 0.14206, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 05:00:00, -16.30000, 9.24091E-004, 88.24927, 4.75000, 5.37438E-002, 0.00000
 Zone Sizing Information, T SE APARTMENT, Cooling, 5423.65134, 6508.38161, 0.38503, 0.46203, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00, 26.67300, 1.33605E-002, 88.24927, 4.75000, 5.37438E-002, 0.00000
 Zone Sizing Information, T SE APARTMENT, Heating, 3031.44198, 3637.73038, 0.13062, 0.15674, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 05:00:00, -16.30000, 9.24091E-004, 88.24927, 4.75000, 5.37438E-002, 0.00000
 Zone Sizing Information, T NE APARTMENT, Cooling, 5550.61035, 6660.73242, 0.39421, 0.47306, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00, 26.67300, 1.33605E-002, 88.24927, 4.75000, 5.37438E-002, 0.00000
 Zone Sizing Information, T NE APARTMENT, Heating, 2735.91582, 3283.09899, 0.11789, 0.14147, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 05:00:00, -16.30000, 9.24091E-004, 88.24927, 4.75000, 5.37438E-002, 0.00000
 Zone Sizing Information, T N1 APARTMENT, Cooling, 5349.69633, 6419.63560, 0.37967, 0.45561, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00, 26.67300, 1.33605E-002, 88.24927, 4.75000, 5.37438E-002, 0.00000
 Zone Sizing Information, T N1 APARTMENT, Heating, 1689.18140, 2027.01768, 7.27901E-002, 8.73481E-002, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 05:00:00, -16.30000, 9.24091E-004, 88.24927, 4.75000, 5.37438E-002, 0.00000
 Zone Sizing Information, T N2 APARTMENT, Cooling, 5327.05774, 6392.46929, 0.37804, 0.45364, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00, 26.67300, 1.33605E-002, 88.24927, 4.75000, 5.37438E-002, 0.00000
 Zone Sizing Information, T N2 APARTMENT, Heating, 1688.85066, 2026.62080, 7.27758E-002, 8.73310E-002, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 05:00:00, -16.30000, 9.24091E-004, 88.24927, 4.75000, 5.37438E-002, 0.00000
 Zone Sizing Information, T S1 APARTMENT, Cooling, 5224.18188, 6269.01825, 0.37059, 0.44471, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00, 26.67300, 1.33605E-002, 88.24927, 4.75000, 5.37438E-002, 0.00000
 Zone Sizing Information, T S1 APARTMENT, Heating, 1983.91198, 2380.69438, 8.54878E-002, 0.10259, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 05:00:00, -16.30000, 9.24091E-004, 88.24927, 4.75000, 5.37438E-002, 0.00000
 Zone Sizing Information, T S2 APARTMENT, Cooling, 5201.65956, 6241.99147, 0.36896, 0.44275, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00, 26.67300, 1.33605E-002, 88.24927, 4.75000, 5.37438E-002, 0.00000
 Zone Sizing Information, T S2 APARTMENT, Heating, 1983.59002, 2380.30802, 8.54740E-002, 0.10257, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 05:00:00, -16.30000, 9.24091E-004, 88.24927, 4.75000, 5.37438E-002, 0.00000
! <System Sizing Information>, System Name, Load Type, Peak Load Kind, User Design Capacity, Calc Des Air Flow Rate [m3/s], User Des Air Flow Rate [m3/s], Design Day Name, Date/Time of Peak
 System Sizing Information, SPLIT GSW, Cooling, Sensible, 5679.42, 0.40434, 0.40434, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, SPLIT GSW, Heating, Sensible, 4681.77, 9.83886E-002, 9.83886E-002, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 05:00:00
 System Sizing Information, SPLIT GNW, Cooling, Sensible, 5717.80, 0.40713, 0.40713, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, SPLIT GNW, Heating, Sensible, 4384.70, 8.53994E-002, 8.53994E-002, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 04:00:00
 System Sizing Information, SPLIT OFFICE, Cooling, Sensible, 5434.11, 0.39674, 0.39674, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, SPLIT OFFICE, Heating, Sensible, 5545.12, 0.13614, 0.13614, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 18:50:00
 System Sizing Information, SPLIT GNE, Cooling, Sensible, 5345.47, 0.37997, 0.37997, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, SPLIT GNE, Heating, Sensible, 4375.97, 8.50173E-002, 8.50173E-002, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 04:00:00
 System Sizing Information, SPLIT GN1, Cooling, Sensible, 5137.77, 0.36479, 0.36479, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, SPLIT GN1, Heating, Sensible, 3660.81, 5.37438E-002, 5.37438E-002, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 00:10:00
 System Sizing Information, SPLIT GN2, Cooling, Sensible, 5129.73, 0.36420, 0.36420, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, SPLIT GN2, Heating, Sensible, 3660.81, 5.37438E-002, 5.37438E-002, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 00:10:00
 System Sizing Information, SPLIT GS1, Cooling, Sensible, 5102.40, 0.36222, 0.36222, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, SPLIT GS1, Heating, Sensible, 3695.74, 5.52715E-002, 5.52715E-002, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 05:00:00
 System Sizing Information, SPLIT GS2, Cooling, Sensible, 5080.82, 0.36065, 0.36065, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, SPLIT GS2, Heating, Sensible, 3713.77, 5.60599E-002, 5.60599E-002, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 05:00:00
 System Sizing Information, SPLIT MSW, Cooling, Sensible, 13720.70, 0.98129, 0.98129, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, SPLIT MSW, Heating, Sensible, 9123.30, 0.18627, 0.18627, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 05:00:00
 System Sizing Information, SPLIT MNW, Cooling, Sensible, 13861.86, 0.99161, 0.99161, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, SPLIT MNW, Heating, Sensible, 8473.88, 0.15787, 0.15787, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 05:00:00
 System Sizing Information, SPLIT MSE, Cooling, Sensible, 12636.87, 0.90200, 0.90200, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, SPLIT MSE, Heating, Sensible, 9102.44, 0.18536, 0.18536, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 05:00:00
 System Sizing Information, SPLIT MNE, Cooling, Sensible, 12776.91, 0.91223, 0.91223, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, SPLIT MNE, Heating, Sensible, 8453.01, 0.15696, 0.15696, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 05:00:00
 System Sizing Information, SPLIT MN1, Cooling, Sensible, 12050.52, 0.85908, 0.85908, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, SPLIT MN1, Heating, Sensible, 7321.61, 0.10749, 0.10749, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 00:10:00
 System Sizing Information, SPLIT MN2, Cooling, Sensible, 12028.10, 0.85744, 0.85744, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, SPLIT MN2, Heating, Sensible, 7321.61, 0.10749, 0.10749, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 00:10:00
 System Sizing Information, SPLIT MS1, Cooling, Sensible, 11918.71, 0.84949, 0.84949, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, SPLIT MS1, Heating, Sensible, 7321.61, 0.10749, 0.10749, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 00:10:00
 System Sizing Information, SPLIT MS2, Cooling, Sensible, 11896.22, 0.84785, 0.84785, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, SPLIT MS2, Heating, Sensible, 7321.61, 0.10749, 0.10749, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 00:10:00
 System Sizing Information, SPLIT TSW, Cooling, Sensible, 7244.43, 0.51865, 0.51865, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, SPLIT TSW, Heating, Sensible, 6029.87, 0.15733, 0.15733, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 05:00:00
 System Sizing Information, SPLIT TNW, Cooling, Sensible, 7397.71, 0.52986, 0.52986, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, SPLIT TNW, Heating, Sensible, 5680.54, 0.14206, 0.14206, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 05:00:00
 System Sizing Information, SPLIT TSE, Cooling, Sensible, 6470.22, 0.46203, 0.46203, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, SPLIT TSE, Heating, Sensible, 6016.41, 0.15674, 0.15674, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 05:00:00
 System Sizing Information, SPLIT TNE, Cooling, Sensible, 6620.88, 0.47306, 0.47306, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, SPLIT TNE, Heating, Sensible, 5666.99, 0.14147, 0.14147, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 05:00:00
 System Sizing Information, SPLIT TN1, Cooling, Sensible, 6382.56, 0.45561, 0.45561, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, SPLIT TN1, Heating, Sensible, 4429.27, 8.73481E-002, 8.73481E-002, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 05:00:00
 System Sizing Information, SPLIT TN2, Cooling, Sensible, 6355.69, 0.45364, 0.45364, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, SPLIT TN2, Heating, Sensible, 4428.88, 8.73310E-002, 8.73310E-002, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 05:00:00
 System Sizing Information, SPLIT TS1, Cooling, Sensible, 6233.57, 0.44471, 0.44471, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, SPLIT TS1, Heating, Sensible, 4777.76, 0.10259, 0.10259, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 05:00:00
 System Sizing Information, SPLIT TS2, Cooling, Sensible, 6206.83, 0.44275, 0.44275, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, SPLIT TS2, Heating, Sensible, 4777.38, 0.10257, 0.10257, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 05:00:00
! <Component Sizing Information>, Component Type, Component Name, Input Field Description, Value
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, G SW APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, G SW APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, Fan:OnOff, G SW APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, Fan:OnOff, G SW APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, G SW APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, G SW APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.40434
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, G NW APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, G NW APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, Fan:OnOff, G NW APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, Fan:OnOff, G NW APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, G NW APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, G NW APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.40713
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, OFFICE DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.39674
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, G NE APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, G NE APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, Fan:OnOff, G NE APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, Fan:OnOff, G NE APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, G NE APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, G NE APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.37997
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, G N1 APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, G N1 APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, Fan:OnOff, G N1 APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, Fan:OnOff, G N1 APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, G N1 APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, G N1 APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.36479
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, G N2 APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, G N2 APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, Fan:OnOff, G N2 APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, Fan:OnOff, G N2 APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, G N2 APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, G N2 APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.36420
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, G S1 APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, G S1 APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, Fan:OnOff, G S1 APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, Fan:OnOff, G S1 APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, G S1 APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, G S1 APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.36222
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, G S2 APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, G S2 APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, Fan:OnOff, G S2 APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, Fan:OnOff, G S2 APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, G S2 APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, G S2 APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.36065
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, M SW APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 5.19091E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, M SW APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 5.19091E-002
 Component Sizing Information, Fan:OnOff, M SW APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 5.19091E-002
 Component Sizing Information, Fan:OnOff, M SW APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 5.19091E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, M SW APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 5.19091E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, M SW APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.98129
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, M NW APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 5.19091E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, M NW APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 5.19091E-002
 Component Sizing Information, Fan:OnOff, M NW APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 5.19091E-002
 Component Sizing Information, Fan:OnOff, M NW APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 5.19091E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, M NW APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 5.19091E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, M NW APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.99161
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, M SE APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 5.19091E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, M SE APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 5.19091E-002
 Component Sizing Information, Fan:OnOff, M SE APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 5.19091E-002
 Component Sizing Information, Fan:OnOff, M SE APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 5.19091E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, M SE APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 5.19091E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, M SE APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.90200
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, M NE APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 5.19091E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, M NE APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 5.19091E-002
 Component Sizing Information, Fan:OnOff, M NE APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 5.19091E-002
 Component Sizing Information, Fan:OnOff, M NE APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 5.19091E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, M NE APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 5.19091E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, M NE APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.91223
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, M N1 APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 5.19091E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, M N1 APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 5.19091E-002
 Component Sizing Information, Fan:OnOff, M N1 APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 5.19091E-002
 Component Sizing Information, Fan:OnOff, M N1 APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 5.19091E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, M N1 APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 5.19091E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, M N1 APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.85908
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, M N2 APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 5.19091E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, M N2 APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 5.19091E-002
 Component Sizing Information, Fan:OnOff, M N2 APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 5.19091E-002
 Component Sizing Information, Fan:OnOff, M N2 APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 5.19091E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, M N2 APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 5.19091E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, M N2 APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.85744
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, M S1 APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 5.19091E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, M S1 APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 5.19091E-002
 Component Sizing Information, Fan:OnOff, M S1 APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 5.19091E-002
 Component Sizing Information, Fan:OnOff, M S1 APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 5.19091E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, M S1 APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 5.19091E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, M S1 APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.84949
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, M S2 APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 5.19091E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, M S2 APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 5.19091E-002
 Component Sizing Information, Fan:OnOff, M S2 APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 5.19091E-002
 Component Sizing Information, Fan:OnOff, M S2 APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 5.19091E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, M S2 APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 5.19091E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, M S2 APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.84785
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, T SW APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, T SW APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, Fan:OnOff, T SW APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, Fan:OnOff, T SW APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, T SW APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, T SW APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.51865
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, T NW APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, T NW APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, Fan:OnOff, T NW APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, Fan:OnOff, T NW APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, T NW APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, T NW APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.52986
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, T SE APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, T SE APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, Fan:OnOff, T SE APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, Fan:OnOff, T SE APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, T SE APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, T SE APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.46203
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, T NE APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, T NE APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, Fan:OnOff, T NE APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, Fan:OnOff, T NE APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, T NE APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, T NE APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.47306
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, T N1 APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, T N1 APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, Fan:OnOff, T N1 APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, Fan:OnOff, T N1 APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, T N1 APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, T N1 APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.45561
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, T N2 APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, T N2 APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, Fan:OnOff, T N2 APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, Fan:OnOff, T N2 APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, T N2 APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, T N2 APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.45364
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, T S1 APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, T S1 APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, Fan:OnOff, T S1 APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, Fan:OnOff, T S1 APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, T S1 APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, T S1 APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.44471
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, T S2 APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, T S2 APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, Fan:OnOff, T S2 APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, Fan:OnOff, T S2 APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, T S2 APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, T S2 APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.44275
 Component Sizing Information, AirLoopHVAC, SPLIT GSW, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.40434
 Component Sizing Information, AirLoopHVAC, SPLIT GSW, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.40434
 Component Sizing Information, AirLoopHVAC, SPLIT GSW, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.40434
 Component Sizing Information, AirLoopHVAC, SPLIT GSW, Adjusted Heating Design Air Flow Rate [m3/s], 0.40434
 Component Sizing Information, AirLoopHVAC, SPLIT GSW, Adjusted Cooling Design Air Flow Rate [m3/s], 0.40434
 Component Sizing Information, AirLoopHVAC, SPLIT GSW, Adjusted Main Design Air Flow Rate [m3/s], 0.40434
 Component Sizing Information, AirLoopHVAC, SPLIT GSW, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT GSW, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT GNW, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.40713
 Component Sizing Information, AirLoopHVAC, SPLIT GNW, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.40713
 Component Sizing Information, AirLoopHVAC, SPLIT GNW, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.40713
 Component Sizing Information, AirLoopHVAC, SPLIT GNW, Adjusted Heating Design Air Flow Rate [m3/s], 0.40713
 Component Sizing Information, AirLoopHVAC, SPLIT GNW, Adjusted Cooling Design Air Flow Rate [m3/s], 0.40713
 Component Sizing Information, AirLoopHVAC, SPLIT GNW, Adjusted Main Design Air Flow Rate [m3/s], 0.40713
 Component Sizing Information, AirLoopHVAC, SPLIT GNW, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT GNW, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT OFFICE, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.39674
 Component Sizing Information, AirLoopHVAC, SPLIT OFFICE, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.39674
 Component Sizing Information, AirLoopHVAC, SPLIT OFFICE, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.39674
 Component Sizing Information, AirLoopHVAC, SPLIT OFFICE, Adjusted Heating Design Air Flow Rate [m3/s], 0.39674
 Component Sizing Information, AirLoopHVAC, SPLIT OFFICE, Adjusted Cooling Design Air Flow Rate [m3/s], 0.39674
 Component Sizing Information, AirLoopHVAC, SPLIT OFFICE, Adjusted Main Design Air Flow Rate [m3/s], 0.39674
 Component Sizing Information, AirLoopHVAC, SPLIT OFFICE, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT OFFICE, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT GNE, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.37997
 Component Sizing Information, AirLoopHVAC, SPLIT GNE, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.37997
 Component Sizing Information, AirLoopHVAC, SPLIT GNE, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.37997
 Component Sizing Information, AirLoopHVAC, SPLIT GNE, Adjusted Heating Design Air Flow Rate [m3/s], 0.37997
 Component Sizing Information, AirLoopHVAC, SPLIT GNE, Adjusted Cooling Design Air Flow Rate [m3/s], 0.37997
 Component Sizing Information, AirLoopHVAC, SPLIT GNE, Adjusted Main Design Air Flow Rate [m3/s], 0.37997
 Component Sizing Information, AirLoopHVAC, SPLIT GNE, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT GNE, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT GN1, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.36479
 Component Sizing Information, AirLoopHVAC, SPLIT GN1, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.36479
 Component Sizing Information, AirLoopHVAC, SPLIT GN1, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.36479
 Component Sizing Information, AirLoopHVAC, SPLIT GN1, Adjusted Heating Design Air Flow Rate [m3/s], 0.36479
 Component Sizing Information, AirLoopHVAC, SPLIT GN1, Adjusted Cooling Design Air Flow Rate [m3/s], 0.36479
 Component Sizing Information, AirLoopHVAC, SPLIT GN1, Adjusted Main Design Air Flow Rate [m3/s], 0.36479
 Component Sizing Information, AirLoopHVAC, SPLIT GN1, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT GN1, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT GN2, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.36420
 Component Sizing Information, AirLoopHVAC, SPLIT GN2, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.36420
 Component Sizing Information, AirLoopHVAC, SPLIT GN2, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.36420
 Component Sizing Information, AirLoopHVAC, SPLIT GN2, Adjusted Heating Design Air Flow Rate [m3/s], 0.36420
 Component Sizing Information, AirLoopHVAC, SPLIT GN2, Adjusted Cooling Design Air Flow Rate [m3/s], 0.36420
 Component Sizing Information, AirLoopHVAC, SPLIT GN2, Adjusted Main Design Air Flow Rate [m3/s], 0.36420
 Component Sizing Information, AirLoopHVAC, SPLIT GN2, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT GN2, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT GS1, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.36222
 Component Sizing Information, AirLoopHVAC, SPLIT GS1, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.36222
 Component Sizing Information, AirLoopHVAC, SPLIT GS1, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.36222
 Component Sizing Information, AirLoopHVAC, SPLIT GS1, Adjusted Heating Design Air Flow Rate [m3/s], 0.36222
 Component Sizing Information, AirLoopHVAC, SPLIT GS1, Adjusted Cooling Design Air Flow Rate [m3/s], 0.36222
 Component Sizing Information, AirLoopHVAC, SPLIT GS1, Adjusted Main Design Air Flow Rate [m3/s], 0.36222
 Component Sizing Information, AirLoopHVAC, SPLIT GS1, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT GS1, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT GS2, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.36065
 Component Sizing Information, AirLoopHVAC, SPLIT GS2, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.36065
 Component Sizing Information, AirLoopHVAC, SPLIT GS2, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.36065
 Component Sizing Information, AirLoopHVAC, SPLIT GS2, Adjusted Heating Design Air Flow Rate [m3/s], 0.36065
 Component Sizing Information, AirLoopHVAC, SPLIT GS2, Adjusted Cooling Design Air Flow Rate [m3/s], 0.36065
 Component Sizing Information, AirLoopHVAC, SPLIT GS2, Adjusted Main Design Air Flow Rate [m3/s], 0.36065
 Component Sizing Information, AirLoopHVAC, SPLIT GS2, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT GS2, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT MSW, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.98129
 Component Sizing Information, AirLoopHVAC, SPLIT MSW, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.98129
 Component Sizing Information, AirLoopHVAC, SPLIT MSW, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.98129
 Component Sizing Information, AirLoopHVAC, SPLIT MSW, Adjusted Heating Design Air Flow Rate [m3/s], 0.98129
 Component Sizing Information, AirLoopHVAC, SPLIT MSW, Adjusted Cooling Design Air Flow Rate [m3/s], 0.98129
 Component Sizing Information, AirLoopHVAC, SPLIT MSW, Adjusted Main Design Air Flow Rate [m3/s], 0.98129
 Component Sizing Information, AirLoopHVAC, SPLIT MSW, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT MSW, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT MNW, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.99161
 Component Sizing Information, AirLoopHVAC, SPLIT MNW, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.99161
 Component Sizing Information, AirLoopHVAC, SPLIT MNW, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.99161
 Component Sizing Information, AirLoopHVAC, SPLIT MNW, Adjusted Heating Design Air Flow Rate [m3/s], 0.99161
 Component Sizing Information, AirLoopHVAC, SPLIT MNW, Adjusted Cooling Design Air Flow Rate [m3/s], 0.99161
 Component Sizing Information, AirLoopHVAC, SPLIT MNW, Adjusted Main Design Air Flow Rate [m3/s], 0.99161
 Component Sizing Information, AirLoopHVAC, SPLIT MNW, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT MNW, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT MSE, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.90200
 Component Sizing Information, AirLoopHVAC, SPLIT MSE, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.90200
 Component Sizing Information, AirLoopHVAC, SPLIT MSE, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.90200
 Component Sizing Information, AirLoopHVAC, SPLIT MSE, Adjusted Heating Design Air Flow Rate [m3/s], 0.90200
 Component Sizing Information, AirLoopHVAC, SPLIT MSE, Adjusted Cooling Design Air Flow Rate [m3/s], 0.90200
 Component Sizing Information, AirLoopHVAC, SPLIT MSE, Adjusted Main Design Air Flow Rate [m3/s], 0.90200
 Component Sizing Information, AirLoopHVAC, SPLIT MSE, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT MSE, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT MNE, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.91223
 Component Sizing Information, AirLoopHVAC, SPLIT MNE, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.91223
 Component Sizing Information, AirLoopHVAC, SPLIT MNE, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.91223
 Component Sizing Information, AirLoopHVAC, SPLIT MNE, Adjusted Heating Design Air Flow Rate [m3/s], 0.91223
 Component Sizing Information, AirLoopHVAC, SPLIT MNE, Adjusted Cooling Design Air Flow Rate [m3/s], 0.91223
 Component Sizing Information, AirLoopHVAC, SPLIT MNE, Adjusted Main Design Air Flow Rate [m3/s], 0.91223
 Component Sizing Information, AirLoopHVAC, SPLIT MNE, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT MNE, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT MN1, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.85908
 Component Sizing Information, AirLoopHVAC, SPLIT MN1, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.85908
 Component Sizing Information, AirLoopHVAC, SPLIT MN1, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.85908
 Component Sizing Information, AirLoopHVAC, SPLIT MN1, Adjusted Heating Design Air Flow Rate [m3/s], 0.85908
 Component Sizing Information, AirLoopHVAC, SPLIT MN1, Adjusted Cooling Design Air Flow Rate [m3/s], 0.85908
 Component Sizing Information, AirLoopHVAC, SPLIT MN1, Adjusted Main Design Air Flow Rate [m3/s], 0.85908
 Component Sizing Information, AirLoopHVAC, SPLIT MN1, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT MN1, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT MN2, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.85744
 Component Sizing Information, AirLoopHVAC, SPLIT MN2, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.85744
 Component Sizing Information, AirLoopHVAC, SPLIT MN2, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.85744
 Component Sizing Information, AirLoopHVAC, SPLIT MN2, Adjusted Heating Design Air Flow Rate [m3/s], 0.85744
 Component Sizing Information, AirLoopHVAC, SPLIT MN2, Adjusted Cooling Design Air Flow Rate [m3/s], 0.85744
 Component Sizing Information, AirLoopHVAC, SPLIT MN2, Adjusted Main Design Air Flow Rate [m3/s], 0.85744
 Component Sizing Information, AirLoopHVAC, SPLIT MN2, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT MN2, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT MS1, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.84949
 Component Sizing Information, AirLoopHVAC, SPLIT MS1, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.84949
 Component Sizing Information, AirLoopHVAC, SPLIT MS1, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.84949
 Component Sizing Information, AirLoopHVAC, SPLIT MS1, Adjusted Heating Design Air Flow Rate [m3/s], 0.84949
 Component Sizing Information, AirLoopHVAC, SPLIT MS1, Adjusted Cooling Design Air Flow Rate [m3/s], 0.84949
 Component Sizing Information, AirLoopHVAC, SPLIT MS1, Adjusted Main Design Air Flow Rate [m3/s], 0.84949
 Component Sizing Information, AirLoopHVAC, SPLIT MS1, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT MS1, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT MS2, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.84785
 Component Sizing Information, AirLoopHVAC, SPLIT MS2, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.84785
 Component Sizing Information, AirLoopHVAC, SPLIT MS2, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.84785
 Component Sizing Information, AirLoopHVAC, SPLIT MS2, Adjusted Heating Design Air Flow Rate [m3/s], 0.84785
 Component Sizing Information, AirLoopHVAC, SPLIT MS2, Adjusted Cooling Design Air Flow Rate [m3/s], 0.84785
 Component Sizing Information, AirLoopHVAC, SPLIT MS2, Adjusted Main Design Air Flow Rate [m3/s], 0.84785
 Component Sizing Information, AirLoopHVAC, SPLIT MS2, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT MS2, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT TSW, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.51865
 Component Sizing Information, AirLoopHVAC, SPLIT TSW, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.51865
 Component Sizing Information, AirLoopHVAC, SPLIT TSW, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.51865
 Component Sizing Information, AirLoopHVAC, SPLIT TSW, Adjusted Heating Design Air Flow Rate [m3/s], 0.51865
 Component Sizing Information, AirLoopHVAC, SPLIT TSW, Adjusted Cooling Design Air Flow Rate [m3/s], 0.51865
 Component Sizing Information, AirLoopHVAC, SPLIT TSW, Adjusted Main Design Air Flow Rate [m3/s], 0.51865
 Component Sizing Information, AirLoopHVAC, SPLIT TSW, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT TSW, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT TNW, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.52986
 Component Sizing Information, AirLoopHVAC, SPLIT TNW, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.52986
 Component Sizing Information, AirLoopHVAC, SPLIT TNW, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.52986
 Component Sizing Information, AirLoopHVAC, SPLIT TNW, Adjusted Heating Design Air Flow Rate [m3/s], 0.52986
 Component Sizing Information, AirLoopHVAC, SPLIT TNW, Adjusted Cooling Design Air Flow Rate [m3/s], 0.52986
 Component Sizing Information, AirLoopHVAC, SPLIT TNW, Adjusted Main Design Air Flow Rate [m3/s], 0.52986
 Component Sizing Information, AirLoopHVAC, SPLIT TNW, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT TNW, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT TSE, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.46203
 Component Sizing Information, AirLoopHVAC, SPLIT TSE, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.46203
 Component Sizing Information, AirLoopHVAC, SPLIT TSE, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.46203
 Component Sizing Information, AirLoopHVAC, SPLIT TSE, Adjusted Heating Design Air Flow Rate [m3/s], 0.46203
 Component Sizing Information, AirLoopHVAC, SPLIT TSE, Adjusted Cooling Design Air Flow Rate [m3/s], 0.46203
 Component Sizing Information, AirLoopHVAC, SPLIT TSE, Adjusted Main Design Air Flow Rate [m3/s], 0.46203
 Component Sizing Information, AirLoopHVAC, SPLIT TSE, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT TSE, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT TNE, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.47306
 Component Sizing Information, AirLoopHVAC, SPLIT TNE, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.47306
 Component Sizing Information, AirLoopHVAC, SPLIT TNE, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.47306
 Component Sizing Information, AirLoopHVAC, SPLIT TNE, Adjusted Heating Design Air Flow Rate [m3/s], 0.47306
 Component Sizing Information, AirLoopHVAC, SPLIT TNE, Adjusted Cooling Design Air Flow Rate [m3/s], 0.47306
 Component Sizing Information, AirLoopHVAC, SPLIT TNE, Adjusted Main Design Air Flow Rate [m3/s], 0.47306
 Component Sizing Information, AirLoopHVAC, SPLIT TNE, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT TNE, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT TN1, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.45561
 Component Sizing Information, AirLoopHVAC, SPLIT TN1, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.45561
 Component Sizing Information, AirLoopHVAC, SPLIT TN1, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.45561
 Component Sizing Information, AirLoopHVAC, SPLIT TN1, Adjusted Heating Design Air Flow Rate [m3/s], 0.45561
 Component Sizing Information, AirLoopHVAC, SPLIT TN1, Adjusted Cooling Design Air Flow Rate [m3/s], 0.45561
 Component Sizing Information, AirLoopHVAC, SPLIT TN1, Adjusted Main Design Air Flow Rate [m3/s], 0.45561
 Component Sizing Information, AirLoopHVAC, SPLIT TN1, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT TN1, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT TN2, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.45364
 Component Sizing Information, AirLoopHVAC, SPLIT TN2, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.45364
 Component Sizing Information, AirLoopHVAC, SPLIT TN2, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.45364
 Component Sizing Information, AirLoopHVAC, SPLIT TN2, Adjusted Heating Design Air Flow Rate [m3/s], 0.45364
 Component Sizing Information, AirLoopHVAC, SPLIT TN2, Adjusted Cooling Design Air Flow Rate [m3/s], 0.45364
 Component Sizing Information, AirLoopHVAC, SPLIT TN2, Adjusted Main Design Air Flow Rate [m3/s], 0.45364
 Component Sizing Information, AirLoopHVAC, SPLIT TN2, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT TN2, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT TS1, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.44471
 Component Sizing Information, AirLoopHVAC, SPLIT TS1, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.44471
 Component Sizing Information, AirLoopHVAC, SPLIT TS1, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.44471
 Component Sizing Information, AirLoopHVAC, SPLIT TS1, Adjusted Heating Design Air Flow Rate [m3/s], 0.44471
 Component Sizing Information, AirLoopHVAC, SPLIT TS1, Adjusted Cooling Design Air Flow Rate [m3/s], 0.44471
 Component Sizing Information, AirLoopHVAC, SPLIT TS1, Adjusted Main Design Air Flow Rate [m3/s], 0.44471
 Component Sizing Information, AirLoopHVAC, SPLIT TS1, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT TS1, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT TS2, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.44275
 Component Sizing Information, AirLoopHVAC, SPLIT TS2, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.44275
 Component Sizing Information, AirLoopHVAC, SPLIT TS2, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.44275
 Component Sizing Information, AirLoopHVAC, SPLIT TS2, Adjusted Heating Design Air Flow Rate [m3/s], 0.44275
 Component Sizing Information, AirLoopHVAC, SPLIT TS2, Adjusted Cooling Design Air Flow Rate [m3/s], 0.44275
 Component Sizing Information, AirLoopHVAC, SPLIT TS2, Adjusted Main Design Air Flow Rate [m3/s], 0.44275
 Component Sizing Information, AirLoopHVAC, SPLIT TS2, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT TS2, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT GSW, Design Supply Air Flow Rate [m3/s], 0.40434
 Component Sizing Information, AirLoopHVAC, SPLIT GNW, Design Supply Air Flow Rate [m3/s], 0.40713
 Component Sizing Information, AirLoopHVAC, SPLIT OFFICE, Design Supply Air Flow Rate [m3/s], 0.39674
 Component Sizing Information, AirLoopHVAC, SPLIT GNE, Design Supply Air Flow Rate [m3/s], 0.37997
 Component Sizing Information, AirLoopHVAC, SPLIT GN1, Design Supply Air Flow Rate [m3/s], 0.36479
 Component Sizing Information, AirLoopHVAC, SPLIT GN2, Design Supply Air Flow Rate [m3/s], 0.36420
 Component Sizing Information, AirLoopHVAC, SPLIT GS1, Design Supply Air Flow Rate [m3/s], 0.36222
 Component Sizing Information, AirLoopHVAC, SPLIT GS2, Design Supply Air Flow Rate [m3/s], 0.36065
 Component Sizing Information, AirLoopHVAC, SPLIT MSW, Design Supply Air Flow Rate [m3/s], 0.98129
 Component Sizing Information, AirLoopHVAC, SPLIT MNW, Design Supply Air Flow Rate [m3/s], 0.99161
 Component Sizing Information, AirLoopHVAC, SPLIT MSE, Design Supply Air Flow Rate [m3/s], 0.90200
 Component Sizing Information, AirLoopHVAC, SPLIT MNE, Design Supply Air Flow Rate [m3/s], 0.91223
 Component Sizing Information, AirLoopHVAC, SPLIT MN1, Design Supply Air Flow Rate [m3/s], 0.85908
 Component Sizing Information, AirLoopHVAC, SPLIT MN2, Design Supply Air Flow Rate [m3/s], 0.85744
 Component Sizing Information, AirLoopHVAC, SPLIT MS1, Design Supply Air Flow Rate [m3/s], 0.84949
 Component Sizing Information, AirLoopHVAC, SPLIT MS2, Design Supply Air Flow Rate [m3/s], 0.84785
 Component Sizing Information, AirLoopHVAC, SPLIT TSW, Design Supply Air Flow Rate [m3/s], 0.51865
 Component Sizing Information, AirLoopHVAC, SPLIT TNW, Design Supply Air Flow Rate [m3/s], 0.52986
 Component Sizing Information, AirLoopHVAC, SPLIT TSE, Design Supply Air Flow Rate [m3/s], 0.46203
 Component Sizing Information, AirLoopHVAC, SPLIT TNE, Design Supply Air Flow Rate [m3/s], 0.47306
 Component Sizing Information, AirLoopHVAC, SPLIT TN1, Design Supply Air Flow Rate [m3/s], 0.45561
 Component Sizing Information, AirLoopHVAC, SPLIT TN2, Design Supply Air Flow Rate [m3/s], 0.45364
 Component Sizing Information, AirLoopHVAC, SPLIT TS1, Design Supply Air Flow Rate [m3/s], 0.44471
 Component Sizing Information, AirLoopHVAC, SPLIT TS2, Design Supply Air Flow Rate [m3/s], 0.44275
!<Controller:MechanicalVentilation>,Name,Availability Schedule Name,Demand Controlled Ventilation {Yes/No},System Outdoor Air Method,Zone Maximum Outdoor Air Fraction,Number of Zones,Zone Name,DSOA Name,DSZAD Name
 Controller:MechanicalVentilation,OFFICE_DCV,,No,ZoneSum,1.00,1,OFFICE,SZ DSOA OFFICE,CM DSZAD BUILDING
 Component Sizing Information, Controller:OutdoorAir, SPLIT GSW_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.40434
 Component Sizing Information, Controller:OutdoorAir, SPLIT GSW_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 5.37438E-002
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GSW_UNITARY_PACKAGE_DX, Design Size Supply Air Flow Rate [m3/s], 0.40434
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GSW_UNITARY_PACKAGE_DX, Design Size Heating Supply Air Flow Rate [m3/s], 0.40434
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GSW_UNITARY_PACKAGE_DX, Design Size Cooling Supply Air Flow Rate [m3/s], 0.40434
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GSW_UNITARY_PACKAGE_DX, Design Size No Load Supply Air Flow Rate [m3/s], 0.40434
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GSW_UNITARY_PACKAGE_DX, Design Size Nominal Cooling Capacity [W], 7248.72134
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GSW_UNITARY_PACKAGE_DX, Design Size Nominal Heating Capacity [W], 11678.43951
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GSW_UNITARY_PACKAGE_DX, Design Size Maximum Supply Air Temperature [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GSW_UNITARY_PACKAGE_DX, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, SPLIT GSW SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.40434
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT GSW COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.40434
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT GSW COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 7248.72134
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT GSW COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.80048
! <DX Cooling Coil Standard Rating Information>, Component Type, Component Name, Standard Rating (Net) Cooling Capacity {W}, Standard Rated Net COP {W/W}, EER {Btu/W-h}, SEER User {Btu/W-h}, SEER Standard {Btu/W-h}, IEER {Btu/W-h}
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, SPLIT GSW COOLING COIL, 6931.5, 3.32, 11.32, 11.77, 11.13, 11.04
 Component Sizing Information, Coil:Heating:Fuel, SPLIT GSW HEATING COIL, Design Size Nominal Capacity [W], 11678.43951
 Component Sizing Information, Controller:OutdoorAir, SPLIT GNW_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.40713
 Component Sizing Information, Controller:OutdoorAir, SPLIT GNW_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 5.37438E-002
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GNW_UNITARY_PACKAGE_DX, Design Size Supply Air Flow Rate [m3/s], 0.40713
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GNW_UNITARY_PACKAGE_DX, Design Size Heating Supply Air Flow Rate [m3/s], 0.40713
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GNW_UNITARY_PACKAGE_DX, Design Size Cooling Supply Air Flow Rate [m3/s], 0.40713
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GNW_UNITARY_PACKAGE_DX, Design Size No Load Supply Air Flow Rate [m3/s], 0.40713
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GNW_UNITARY_PACKAGE_DX, Design Size Nominal Cooling Capacity [W], 7254.74488
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GNW_UNITARY_PACKAGE_DX, Design Size Nominal Heating Capacity [W], 11742.05641
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GNW_UNITARY_PACKAGE_DX, Design Size Maximum Supply Air Temperature [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GNW_UNITARY_PACKAGE_DX, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, SPLIT GNW SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.40713
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT GNW COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.40713
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT GNW COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 7254.74488
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT GNW COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.80054
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, SPLIT GNW COOLING COIL, 6935.4, 3.31, 11.31, 11.75, 11.12, 11.02
 Component Sizing Information, Coil:Heating:Fuel, SPLIT GNW HEATING COIL, Design Size Nominal Capacity [W], 11742.05641
 Component Sizing Information, Controller:OutdoorAir, SPLIT OFFICE_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.39674
 Component Sizing Information, Controller:OutdoorAir, SPLIT OFFICE_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 5.37438E-002
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT OFFICE_UNITARY_PACKAGE_DX, Design Size Supply Air Flow Rate [m3/s], 0.39674
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT OFFICE_UNITARY_PACKAGE_DX, Design Size Heating Supply Air Flow Rate [m3/s], 0.39674
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT OFFICE_UNITARY_PACKAGE_DX, Design Size Cooling Supply Air Flow Rate [m3/s], 0.39674
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT OFFICE_UNITARY_PACKAGE_DX, Design Size No Load Supply Air Flow Rate [m3/s], 0.39674
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT OFFICE_UNITARY_PACKAGE_DX, Design Size Nominal Cooling Capacity [W], 6841.32714
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT OFFICE_UNITARY_PACKAGE_DX, Design Size Nominal Heating Capacity [W], 11504.20254
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT OFFICE_UNITARY_PACKAGE_DX, Design Size Maximum Supply Air Temperature [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT OFFICE_UNITARY_PACKAGE_DX, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, SPLIT OFFICE SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.39674
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT OFFICE COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.39674
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT OFFICE COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 6841.32714
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT OFFICE COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.80093
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, SPLIT OFFICE COOLING COIL, 6530.2, 3.29, 11.24, 11.67, 11.04, 10.92
 Component Sizing Information, Coil:Heating:Fuel, SPLIT OFFICE HEATING COIL, Design Size Nominal Capacity [W], 11504.20254
 Component Sizing Information, Controller:OutdoorAir, SPLIT GNE_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.37997
 Component Sizing Information, Controller:OutdoorAir, SPLIT GNE_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 5.37438E-002
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GNE_UNITARY_PACKAGE_DX, Design Size Supply Air Flow Rate [m3/s], 0.37997
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GNE_UNITARY_PACKAGE_DX, Design Size Heating Supply Air Flow Rate [m3/s], 0.37997
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GNE_UNITARY_PACKAGE_DX, Design Size Cooling Supply Air Flow Rate [m3/s], 0.37997
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GNE_UNITARY_PACKAGE_DX, Design Size No Load Supply Air Flow Rate [m3/s], 0.37997
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GNE_UNITARY_PACKAGE_DX, Design Size Nominal Cooling Capacity [W], 6851.04026
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GNE_UNITARY_PACKAGE_DX, Design Size Nominal Heating Capacity [W], 11120.82391
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GNE_UNITARY_PACKAGE_DX, Design Size Maximum Supply Air Temperature [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GNE_UNITARY_PACKAGE_DX, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, SPLIT GNE SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.37997
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT GNE COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.37997
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT GNE COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 6851.04026
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT GNE COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.80054
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, SPLIT GNE COOLING COIL, 6552.9, 3.32, 11.34, 11.78, 11.14, 11.06
 Component Sizing Information, Coil:Heating:Fuel, SPLIT GNE HEATING COIL, Design Size Nominal Capacity [W], 11120.82391
 Component Sizing Information, Controller:OutdoorAir, SPLIT GN1_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.36479
 Component Sizing Information, Controller:OutdoorAir, SPLIT GN1_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 5.37438E-002
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GN1_UNITARY_PACKAGE_DX, Design Size Supply Air Flow Rate [m3/s], 0.36479
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GN1_UNITARY_PACKAGE_DX, Design Size Heating Supply Air Flow Rate [m3/s], 0.36479
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GN1_UNITARY_PACKAGE_DX, Design Size Cooling Supply Air Flow Rate [m3/s], 0.36479
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GN1_UNITARY_PACKAGE_DX, Design Size No Load Supply Air Flow Rate [m3/s], 0.36479
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GN1_UNITARY_PACKAGE_DX, Design Size Nominal Cooling Capacity [W], 6566.02864
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GN1_UNITARY_PACKAGE_DX, Design Size Nominal Heating Capacity [W], 10773.57728
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GN1_UNITARY_PACKAGE_DX, Design Size Maximum Supply Air Temperature [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GN1_UNITARY_PACKAGE_DX, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, SPLIT GN1 SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.36479
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT GN1 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.36479
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT GN1 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 6566.02864
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT GN1 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.80012
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, SPLIT GN1 COOLING COIL, 6279.8, 3.32, 11.33, 11.78, 11.14, 11.05
 Component Sizing Information, Coil:Heating:Fuel, SPLIT GN1 HEATING COIL, Design Size Nominal Capacity [W], 10773.57728
 Component Sizing Information, Controller:OutdoorAir, SPLIT GN2_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.36420
 Component Sizing Information, Controller:OutdoorAir, SPLIT GN2_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 5.37438E-002
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GN2_UNITARY_PACKAGE_DX, Design Size Supply Air Flow Rate [m3/s], 0.36420
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GN2_UNITARY_PACKAGE_DX, Design Size Heating Supply Air Flow Rate [m3/s], 0.36420
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GN2_UNITARY_PACKAGE_DX, Design Size Cooling Supply Air Flow Rate [m3/s], 0.36420
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GN2_UNITARY_PACKAGE_DX, Design Size No Load Supply Air Flow Rate [m3/s], 0.36420
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GN2_UNITARY_PACKAGE_DX, Design Size Nominal Cooling Capacity [W], 6557.29863
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GN2_UNITARY_PACKAGE_DX, Design Size Nominal Heating Capacity [W], 10760.15911
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GN2_UNITARY_PACKAGE_DX, Design Size Maximum Supply Air Temperature [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GN2_UNITARY_PACKAGE_DX, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, SPLIT GN2 SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.36420
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT GN2 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.36420
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT GN2 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 6557.29863
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT GN2 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.80003
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, SPLIT GN2 COOLING COIL, 6271.5, 3.32, 11.33, 11.78, 11.14, 11.05
 Component Sizing Information, Coil:Heating:Fuel, SPLIT GN2 HEATING COIL, Design Size Nominal Capacity [W], 10760.15911
 Component Sizing Information, Controller:OutdoorAir, SPLIT GS1_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.36222
 Component Sizing Information, Controller:OutdoorAir, SPLIT GS1_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 5.37438E-002
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GS1_UNITARY_PACKAGE_DX, Design Size Supply Air Flow Rate [m3/s], 0.36222
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GS1_UNITARY_PACKAGE_DX, Design Size Heating Supply Air Flow Rate [m3/s], 0.36222
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GS1_UNITARY_PACKAGE_DX, Design Size Cooling Supply Air Flow Rate [m3/s], 0.36222
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GS1_UNITARY_PACKAGE_DX, Design Size No Load Supply Air Flow Rate [m3/s], 0.36222
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GS1_UNITARY_PACKAGE_DX, Design Size Nominal Cooling Capacity [W], 6574.38465
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GS1_UNITARY_PACKAGE_DX, Design Size Nominal Heating Capacity [W], 10714.91256
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GS1_UNITARY_PACKAGE_DX, Design Size Maximum Supply Air Temperature [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GS1_UNITARY_PACKAGE_DX, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, SPLIT GS1 SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.36222
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT GS1 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.36222
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT GS1 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 6574.38465
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT GS1 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.80031
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, SPLIT GS1 COOLING COIL, 6290.2, 3.33, 11.35, 11.80, 11.16, 11.08
 Component Sizing Information, Coil:Heating:Fuel, SPLIT GS1 HEATING COIL, Design Size Nominal Capacity [W], 10714.91256
 Component Sizing Information, Controller:OutdoorAir, SPLIT GS2_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.36065
 Component Sizing Information, Controller:OutdoorAir, SPLIT GS2_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 5.37438E-002
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GS2_UNITARY_PACKAGE_DX, Design Size Supply Air Flow Rate [m3/s], 0.36065
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GS2_UNITARY_PACKAGE_DX, Design Size Heating Supply Air Flow Rate [m3/s], 0.36065
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GS2_UNITARY_PACKAGE_DX, Design Size Cooling Supply Air Flow Rate [m3/s], 0.36065
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GS2_UNITARY_PACKAGE_DX, Design Size No Load Supply Air Flow Rate [m3/s], 0.36065
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GS2_UNITARY_PACKAGE_DX, Design Size Nominal Cooling Capacity [W], 6552.23854
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GS2_UNITARY_PACKAGE_DX, Design Size Nominal Heating Capacity [W], 10679.01851
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GS2_UNITARY_PACKAGE_DX, Design Size Maximum Supply Air Temperature [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GS2_UNITARY_PACKAGE_DX, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, SPLIT GS2 SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.36065
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT GS2 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.36065
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT GS2 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 6552.23854
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT GS2 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.80098
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, SPLIT GS2 COOLING COIL, 6269.2, 3.33, 11.35, 11.80, 11.16, 11.08
 Component Sizing Information, Coil:Heating:Fuel, SPLIT GS2 HEATING COIL, Design Size Nominal Capacity [W], 10679.01851
 Component Sizing Information, Controller:OutdoorAir, SPLIT MSW_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.98129
 Component Sizing Information, Controller:OutdoorAir, SPLIT MSW_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 0.10749
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MSW_UNITARY_PACKAGE_DX, Design Size Supply Air Flow Rate [m3/s], 0.98129
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MSW_UNITARY_PACKAGE_DX, Design Size Heating Supply Air Flow Rate [m3/s], 0.98129
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MSW_UNITARY_PACKAGE_DX, Design Size Cooling Supply Air Flow Rate [m3/s], 0.98129
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MSW_UNITARY_PACKAGE_DX, Design Size No Load Supply Air Flow Rate [m3/s], 0.98129
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MSW_UNITARY_PACKAGE_DX, Design Size Nominal Cooling Capacity [W], 17193.39324
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MSW_UNITARY_PACKAGE_DX, Design Size Nominal Heating Capacity [W], 27304.92587
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MSW_UNITARY_PACKAGE_DX, Design Size Maximum Supply Air Temperature [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MSW_UNITARY_PACKAGE_DX, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, SPLIT MSW SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.98129
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT MSW COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.98129
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT MSW COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 17193.39324
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT MSW COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.80035
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, SPLIT MSW COOLING COIL, 16423.8, 3.30, 11.27, 11.71, 11.08, 10.97
 Component Sizing Information, Coil:Heating:Fuel, SPLIT MSW HEATING COIL, Design Size Nominal Capacity [W], 27304.92587
 Component Sizing Information, Controller:OutdoorAir, SPLIT MNW_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.99161
 Component Sizing Information, Controller:OutdoorAir, SPLIT MNW_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 0.10749
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MNW_UNITARY_PACKAGE_DX, Design Size Supply Air Flow Rate [m3/s], 0.99161
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MNW_UNITARY_PACKAGE_DX, Design Size Heating Supply Air Flow Rate [m3/s], 0.99161
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MNW_UNITARY_PACKAGE_DX, Design Size Cooling Supply Air Flow Rate [m3/s], 0.99161
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MNW_UNITARY_PACKAGE_DX, Design Size No Load Supply Air Flow Rate [m3/s], 0.99161
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MNW_UNITARY_PACKAGE_DX, Design Size Nominal Cooling Capacity [W], 17293.20314
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MNW_UNITARY_PACKAGE_DX, Design Size Nominal Heating Capacity [W], 27540.15857
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MNW_UNITARY_PACKAGE_DX, Design Size Maximum Supply Air Temperature [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MNW_UNITARY_PACKAGE_DX, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, SPLIT MNW SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.99161
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT MNW COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.99161
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT MNW COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 17293.20314
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT MNW COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.80098
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, SPLIT MNW COOLING COIL, 16515.5, 3.30, 11.26, 11.70, 11.07, 10.95
 Component Sizing Information, Coil:Heating:Fuel, SPLIT MNW HEATING COIL, Design Size Nominal Capacity [W], 27540.15857
 Component Sizing Information, Controller:OutdoorAir, SPLIT MSE_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.90200
 Component Sizing Information, Controller:OutdoorAir, SPLIT MSE_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 0.10749
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MSE_UNITARY_PACKAGE_DX, Design Size Supply Air Flow Rate [m3/s], 0.90200
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MSE_UNITARY_PACKAGE_DX, Design Size Heating Supply Air Flow Rate [m3/s], 0.90200
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MSE_UNITARY_PACKAGE_DX, Design Size Cooling Supply Air Flow Rate [m3/s], 0.90200
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MSE_UNITARY_PACKAGE_DX, Design Size No Load Supply Air Flow Rate [m3/s], 0.90200
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MSE_UNITARY_PACKAGE_DX, Design Size Nominal Cooling Capacity [W], 16019.55589
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MSE_UNITARY_PACKAGE_DX, Design Size Nominal Heating Capacity [W], 25491.51067
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MSE_UNITARY_PACKAGE_DX, Design Size Maximum Supply Air Temperature [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MSE_UNITARY_PACKAGE_DX, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, SPLIT MSE SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.90200
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT MSE COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.90200
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT MSE COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 16019.55589
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT MSE COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.80068
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, SPLIT MSE COOLING COIL, 15312.0, 3.31, 11.30, 11.74, 11.11, 11.01
 Component Sizing Information, Coil:Heating:Fuel, SPLIT MSE HEATING COIL, Design Size Nominal Capacity [W], 25491.51067
 Component Sizing Information, Controller:OutdoorAir, SPLIT MNE_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.91223
 Component Sizing Information, Controller:OutdoorAir, SPLIT MNE_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 0.10749
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MNE_UNITARY_PACKAGE_DX, Design Size Supply Air Flow Rate [m3/s], 0.91223
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MNE_UNITARY_PACKAGE_DX, Design Size Heating Supply Air Flow Rate [m3/s], 0.91223
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MNE_UNITARY_PACKAGE_DX, Design Size Cooling Supply Air Flow Rate [m3/s], 0.91223
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MNE_UNITARY_PACKAGE_DX, Design Size No Load Supply Air Flow Rate [m3/s], 0.91223
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MNE_UNITARY_PACKAGE_DX, Design Size Nominal Cooling Capacity [W], 16110.48136
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MNE_UNITARY_PACKAGE_DX, Design Size Nominal Heating Capacity [W], 25725.02751
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MNE_UNITARY_PACKAGE_DX, Design Size Maximum Supply Air Temperature [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MNE_UNITARY_PACKAGE_DX, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, SPLIT MNE SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.91223
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT MNE COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.91223
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT MNE COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 16110.48136
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT MNE COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.80061
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, SPLIT MNE COOLING COIL, 15394.9, 3.31, 11.29, 11.73, 11.10, 10.99
 Component Sizing Information, Coil:Heating:Fuel, SPLIT MNE HEATING COIL, Design Size Nominal Capacity [W], 25725.02751
 Component Sizing Information, Controller:OutdoorAir, SPLIT MN1_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.85908
 Component Sizing Information, Controller:OutdoorAir, SPLIT MN1_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 0.10749
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MN1_UNITARY_PACKAGE_DX, Design Size Supply Air Flow Rate [m3/s], 0.85908
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MN1_UNITARY_PACKAGE_DX, Design Size Heating Supply Air Flow Rate [m3/s], 0.85908
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MN1_UNITARY_PACKAGE_DX, Design Size Cooling Supply Air Flow Rate [m3/s], 0.85908
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MN1_UNITARY_PACKAGE_DX, Design Size No Load Supply Air Flow Rate [m3/s], 0.85908
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MN1_UNITARY_PACKAGE_DX, Design Size Nominal Cooling Capacity [W], 15151.17843
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MN1_UNITARY_PACKAGE_DX, Design Size Nominal Heating Capacity [W], 24508.72488
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MN1_UNITARY_PACKAGE_DX, Design Size Maximum Supply Air Temperature [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MN1_UNITARY_PACKAGE_DX, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, SPLIT MN1 SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.85908
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT MN1 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.85908
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT MN1 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 15151.17843
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT MN1 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.80008
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, SPLIT MN1 COOLING COIL, 14477.3, 3.31, 11.29, 11.73, 11.09, 10.99
 Component Sizing Information, Coil:Heating:Fuel, SPLIT MN1 HEATING COIL, Design Size Nominal Capacity [W], 24508.72488
 Component Sizing Information, Controller:OutdoorAir, SPLIT MN2_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.85744
 Component Sizing Information, Controller:OutdoorAir, SPLIT MN2_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 0.10749
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MN2_UNITARY_PACKAGE_DX, Design Size Supply Air Flow Rate [m3/s], 0.85744
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MN2_UNITARY_PACKAGE_DX, Design Size Heating Supply Air Flow Rate [m3/s], 0.85744
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MN2_UNITARY_PACKAGE_DX, Design Size Cooling Supply Air Flow Rate [m3/s], 0.85744
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MN2_UNITARY_PACKAGE_DX, Design Size No Load Supply Air Flow Rate [m3/s], 0.85744
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MN2_UNITARY_PACKAGE_DX, Design Size Nominal Cooling Capacity [W], 15126.79193
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MN2_UNITARY_PACKAGE_DX, Design Size Nominal Heating Capacity [W], 24471.34334
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MN2_UNITARY_PACKAGE_DX, Design Size Maximum Supply Air Temperature [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MN2_UNITARY_PACKAGE_DX, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, SPLIT MN2 SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.85744
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT MN2 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.85744
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT MN2 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 15126.79193
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT MN2 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.80098
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, SPLIT MN2 COOLING COIL, 14454.2, 3.31, 11.29, 11.73, 11.09, 10.99
 Component Sizing Information, Coil:Heating:Fuel, SPLIT MN2 HEATING COIL, Design Size Nominal Capacity [W], 24471.34334
 Component Sizing Information, Controller:OutdoorAir, SPLIT MS1_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.84949
 Component Sizing Information, Controller:OutdoorAir, SPLIT MS1_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 0.10749
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MS1_UNITARY_PACKAGE_DX, Design Size Supply Air Flow Rate [m3/s], 0.84949
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MS1_UNITARY_PACKAGE_DX, Design Size Heating Supply Air Flow Rate [m3/s], 0.84949
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MS1_UNITARY_PACKAGE_DX, Design Size Cooling Supply Air Flow Rate [m3/s], 0.84949
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MS1_UNITARY_PACKAGE_DX, Design Size No Load Supply Air Flow Rate [m3/s], 0.84949
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MS1_UNITARY_PACKAGE_DX, Design Size Nominal Cooling Capacity [W], 15080.67592
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MS1_UNITARY_PACKAGE_DX, Design Size Nominal Heating Capacity [W], 24289.87380
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MS1_UNITARY_PACKAGE_DX, Design Size Maximum Supply Air Temperature [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MS1_UNITARY_PACKAGE_DX, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, SPLIT MS1 SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.84949
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT MS1 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.84949
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT MS1 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 15080.67592
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT MS1 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.80082
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, SPLIT MS1 COOLING COIL, 14414.3, 3.31, 11.30, 11.74, 11.11, 11.01
 Component Sizing Information, Coil:Heating:Fuel, SPLIT MS1 HEATING COIL, Design Size Nominal Capacity [W], 24289.87380
 Component Sizing Information, Controller:OutdoorAir, SPLIT MS2_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.84785
 Component Sizing Information, Controller:OutdoorAir, SPLIT MS2_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 0.10749
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MS2_UNITARY_PACKAGE_DX, Design Size Supply Air Flow Rate [m3/s], 0.84785
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MS2_UNITARY_PACKAGE_DX, Design Size Heating Supply Air Flow Rate [m3/s], 0.84785
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MS2_UNITARY_PACKAGE_DX, Design Size Cooling Supply Air Flow Rate [m3/s], 0.84785
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MS2_UNITARY_PACKAGE_DX, Design Size No Load Supply Air Flow Rate [m3/s], 0.84785
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MS2_UNITARY_PACKAGE_DX, Design Size Nominal Cooling Capacity [W], 15056.43327
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MS2_UNITARY_PACKAGE_DX, Design Size Nominal Heating Capacity [W], 24252.37071
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MS2_UNITARY_PACKAGE_DX, Design Size Maximum Supply Air Temperature [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MS2_UNITARY_PACKAGE_DX, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, SPLIT MS2 SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.84785
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT MS2 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.84785
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT MS2 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 15056.43327
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT MS2 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.80071
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, SPLIT MS2 COOLING COIL, 14391.3, 3.31, 11.30, 11.74, 11.11, 11.01
 Component Sizing Information, Coil:Heating:Fuel, SPLIT MS2 HEATING COIL, Design Size Nominal Capacity [W], 24252.37071
 Component Sizing Information, Controller:OutdoorAir, SPLIT TSW_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.51865
 Component Sizing Information, Controller:OutdoorAir, SPLIT TSW_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 5.37438E-002
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TSW_UNITARY_PACKAGE_DX, Design Size Supply Air Flow Rate [m3/s], 0.51865
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TSW_UNITARY_PACKAGE_DX, Design Size Heating Supply Air Flow Rate [m3/s], 0.51865
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TSW_UNITARY_PACKAGE_DX, Design Size Cooling Supply Air Flow Rate [m3/s], 0.51865
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TSW_UNITARY_PACKAGE_DX, Design Size No Load Supply Air Flow Rate [m3/s], 0.51865
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TSW_UNITARY_PACKAGE_DX, Design Size Nominal Cooling Capacity [W], 9081.76623
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TSW_UNITARY_PACKAGE_DX, Design Size Nominal Heating Capacity [W], 14293.40257
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TSW_UNITARY_PACKAGE_DX, Design Size Maximum Supply Air Temperature [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TSW_UNITARY_PACKAGE_DX, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, SPLIT TSW SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.51865
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT TSW COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.51865
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT TSW COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 9081.76623
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT TSW COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.80057
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, SPLIT TSW COOLING COIL, 8675.0, 3.30, 11.27, 11.71, 11.08, 10.96
 Component Sizing Information, Coil:Heating:Fuel, SPLIT TSW HEATING COIL, Design Size Nominal Capacity [W], 14293.40257
 Component Sizing Information, Controller:OutdoorAir, SPLIT TNW_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.52986
 Component Sizing Information, Controller:OutdoorAir, SPLIT TNW_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 5.37438E-002
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TNW_UNITARY_PACKAGE_DX, Design Size Supply Air Flow Rate [m3/s], 0.52986
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TNW_UNITARY_PACKAGE_DX, Design Size Heating Supply Air Flow Rate [m3/s], 0.52986
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TNW_UNITARY_PACKAGE_DX, Design Size Cooling Supply Air Flow Rate [m3/s], 0.52986
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TNW_UNITARY_PACKAGE_DX, Design Size No Load Supply Air Flow Rate [m3/s], 0.52986
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TNW_UNITARY_PACKAGE_DX, Design Size Nominal Cooling Capacity [W], 9226.43927
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TNW_UNITARY_PACKAGE_DX, Design Size Nominal Heating Capacity [W], 14549.33702
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TNW_UNITARY_PACKAGE_DX, Design Size Maximum Supply Air Temperature [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TNW_UNITARY_PACKAGE_DX, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, SPLIT TNW SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.52986
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT TNW COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.52986
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT TNW COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 9226.43927
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT TNW COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.80051
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, SPLIT TNW COOLING COIL, 8810.9, 3.30, 11.26, 11.70, 11.06, 10.95
 Component Sizing Information, Coil:Heating:Fuel, SPLIT TNW HEATING COIL, Design Size Nominal Capacity [W], 14549.33702
 Component Sizing Information, Controller:OutdoorAir, SPLIT TSE_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.46203
 Component Sizing Information, Controller:OutdoorAir, SPLIT TSE_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 5.37438E-002
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TSE_UNITARY_PACKAGE_DX, Design Size Supply Air Flow Rate [m3/s], 0.46203
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TSE_UNITARY_PACKAGE_DX, Design Size Heating Supply Air Flow Rate [m3/s], 0.46203
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TSE_UNITARY_PACKAGE_DX, Design Size Cooling Supply Air Flow Rate [m3/s], 0.46203
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TSE_UNITARY_PACKAGE_DX, Design Size No Load Supply Air Flow Rate [m3/s], 0.46203
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TSE_UNITARY_PACKAGE_DX, Design Size Nominal Cooling Capacity [W], 8234.04883
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TSE_UNITARY_PACKAGE_DX, Design Size Nominal Heating Capacity [W], 12998.52451
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TSE_UNITARY_PACKAGE_DX, Design Size Maximum Supply Air Temperature [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TSE_UNITARY_PACKAGE_DX, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, SPLIT TSE SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.46203
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT TSE COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.46203
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT TSE COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 8234.04883
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT TSE COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.80050
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, SPLIT TSE COOLING COIL, 7871.6, 3.31, 11.31, 11.75, 11.12, 11.02
 Component Sizing Information, Coil:Heating:Fuel, SPLIT TSE HEATING COIL, Design Size Nominal Capacity [W], 12998.52451
 Component Sizing Information, Controller:OutdoorAir, SPLIT TNE_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.47306
 Component Sizing Information, Controller:OutdoorAir, SPLIT TNE_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 5.37438E-002
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TNE_UNITARY_PACKAGE_DX, Design Size Supply Air Flow Rate [m3/s], 0.47306
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TNE_UNITARY_PACKAGE_DX, Design Size Heating Supply Air Flow Rate [m3/s], 0.47306
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TNE_UNITARY_PACKAGE_DX, Design Size Cooling Supply Air Flow Rate [m3/s], 0.47306
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TNE_UNITARY_PACKAGE_DX, Design Size No Load Supply Air Flow Rate [m3/s], 0.47306
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TNE_UNITARY_PACKAGE_DX, Design Size Nominal Cooling Capacity [W], 8373.28272
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TNE_UNITARY_PACKAGE_DX, Design Size Nominal Heating Capacity [W], 13250.27205
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TNE_UNITARY_PACKAGE_DX, Design Size Maximum Supply Air Temperature [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TNE_UNITARY_PACKAGE_DX, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, SPLIT TNE SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.47306
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT TNE COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.47306
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT TNE COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 8373.28272
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT TNE COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.80083
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, SPLIT TNE COOLING COIL, 8002.2, 3.31, 11.29, 11.74, 11.10, 11.00
 Component Sizing Information, Coil:Heating:Fuel, SPLIT TNE HEATING COIL, Design Size Nominal Capacity [W], 13250.27205
 Component Sizing Information, Controller:OutdoorAir, SPLIT TN1_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.45561
 Component Sizing Information, Controller:OutdoorAir, SPLIT TN1_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 5.37438E-002
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TN1_UNITARY_PACKAGE_DX, Design Size Supply Air Flow Rate [m3/s], 0.45561
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TN1_UNITARY_PACKAGE_DX, Design Size Heating Supply Air Flow Rate [m3/s], 0.45561
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TN1_UNITARY_PACKAGE_DX, Design Size Cooling Supply Air Flow Rate [m3/s], 0.45561
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TN1_UNITARY_PACKAGE_DX, Design Size No Load Supply Air Flow Rate [m3/s], 0.45561
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TN1_UNITARY_PACKAGE_DX, Design Size Nominal Cooling Capacity [W], 8002.65589
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TN1_UNITARY_PACKAGE_DX, Design Size Nominal Heating Capacity [W], 12850.70905
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TN1_UNITARY_PACKAGE_DX, Design Size Maximum Supply Air Temperature [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TN1_UNITARY_PACKAGE_DX, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, SPLIT TN1 SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.45561
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT TN1 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.45561
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT TN1 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 8002.65589
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT TN1 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.80049
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, SPLIT TN1 COOLING COIL, 7645.3, 3.30, 11.28, 11.72, 11.08, 10.97
 Component Sizing Information, Coil:Heating:Fuel, SPLIT TN1 HEATING COIL, Design Size Nominal Capacity [W], 12850.70905
 Component Sizing Information, Controller:OutdoorAir, SPLIT TN2_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.45364
 Component Sizing Information, Controller:OutdoorAir, SPLIT TN2_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 5.37438E-002
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TN2_UNITARY_PACKAGE_DX, Design Size Supply Air Flow Rate [m3/s], 0.45364
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TN2_UNITARY_PACKAGE_DX, Design Size Heating Supply Air Flow Rate [m3/s], 0.45364
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TN2_UNITARY_PACKAGE_DX, Design Size Cooling Supply Air Flow Rate [m3/s], 0.45364
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TN2_UNITARY_PACKAGE_DX, Design Size No Load Supply Air Flow Rate [m3/s], 0.45364
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TN2_UNITARY_PACKAGE_DX, Design Size Nominal Cooling Capacity [W], 7973.25571
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TN2_UNITARY_PACKAGE_DX, Design Size Nominal Heating Capacity [W], 12805.75164
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TN2_UNITARY_PACKAGE_DX, Design Size Maximum Supply Air Temperature [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TN2_UNITARY_PACKAGE_DX, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, SPLIT TN2 SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.45364
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT TN2 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.45364
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT TN2 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 7973.25571
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT TN2 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.80027
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, SPLIT TN2 COOLING COIL, 7617.5, 3.31, 11.28, 11.72, 11.09, 10.98
 Component Sizing Information, Coil:Heating:Fuel, SPLIT TN2 HEATING COIL, Design Size Nominal Capacity [W], 12805.75164
 Component Sizing Information, Controller:OutdoorAir, SPLIT TS1_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.44471
 Component Sizing Information, Controller:OutdoorAir, SPLIT TS1_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 5.37438E-002
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TS1_UNITARY_PACKAGE_DX, Design Size Supply Air Flow Rate [m3/s], 0.44471
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TS1_UNITARY_PACKAGE_DX, Design Size Heating Supply Air Flow Rate [m3/s], 0.44471
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TS1_UNITARY_PACKAGE_DX, Design Size Cooling Supply Air Flow Rate [m3/s], 0.44471
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TS1_UNITARY_PACKAGE_DX, Design Size No Load Supply Air Flow Rate [m3/s], 0.44471
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TS1_UNITARY_PACKAGE_DX, Design Size Nominal Cooling Capacity [W], 7868.39668
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TS1_UNITARY_PACKAGE_DX, Design Size Nominal Heating Capacity [W], 12601.74009
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TS1_UNITARY_PACKAGE_DX, Design Size Maximum Supply Air Temperature [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TS1_UNITARY_PACKAGE_DX, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, SPLIT TS1 SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.44471
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT TS1 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.44471
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT TS1 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 7868.39668
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT TS1 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.80097
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, SPLIT TS1 COOLING COIL, 7519.6, 3.31, 11.29, 11.74, 11.10, 11.00
 Component Sizing Information, Coil:Heating:Fuel, SPLIT TS1 HEATING COIL, Design Size Nominal Capacity [W], 12601.74009
 Component Sizing Information, Controller:OutdoorAir, SPLIT TS2_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.44275
 Component Sizing Information, Controller:OutdoorAir, SPLIT TS2_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 5.37438E-002
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TS2_UNITARY_PACKAGE_DX, Design Size Supply Air Flow Rate [m3/s], 0.44275
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TS2_UNITARY_PACKAGE_DX, Design Size Heating Supply Air Flow Rate [m3/s], 0.44275
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TS2_UNITARY_PACKAGE_DX, Design Size Cooling Supply Air Flow Rate [m3/s], 0.44275
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TS2_UNITARY_PACKAGE_DX, Design Size No Load Supply Air Flow Rate [m3/s], 0.44275
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TS2_UNITARY_PACKAGE_DX, Design Size Nominal Cooling Capacity [W], 7839.27581
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TS2_UNITARY_PACKAGE_DX, Design Size Nominal Heating Capacity [W], 12556.99893
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TS2_UNITARY_PACKAGE_DX, Design Size Maximum Supply Air Temperature [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TS2_UNITARY_PACKAGE_DX, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, SPLIT TS2 SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.44275
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT TS2 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.44275
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT TS2 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 7839.27581
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT TS2 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.80073
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, SPLIT TS2 COOLING COIL, 7492.0, 3.31, 11.29, 11.74, 11.10, 11.00
 Component Sizing Information, Coil:Heating:Fuel, SPLIT TS2 HEATING COIL, Design Size Nominal Capacity [W], 12556.99893
Water Heater Information,WaterHeater:Mixed,G SW APARTMENT WATER HEATER,0.1892,14653.5,1.493,0.7745
Water Heater Information,WaterHeater:Mixed,G NW APARTMENT WATER HEATER,0.1892,14653.5,1.493,0.7745
Water Heater Information,WaterHeater:Mixed,G NE APARTMENT WATER HEATER,0.1892,14653.5,1.493,0.7745
Water Heater Information,WaterHeater:Mixed,G N1 APARTMENT WATER HEATER,0.1892,14653.5,1.493,0.7745
Water Heater Information,WaterHeater:Mixed,G N2 APARTMENT WATER HEATER,0.1892,14653.5,1.493,0.7745
Water Heater Information,WaterHeater:Mixed,G S1 APARTMENT WATER HEATER,0.1892,14653.5,1.493,0.7745
Water Heater Information,WaterHeater:Mixed,G S2 APARTMENT WATER HEATER,0.1892,14653.5,1.493,0.7745
Water Heater Information,WaterHeater:Mixed,M SW APARTMENT WATER HEATER,0.1892,14653.5,1.494,0.7916
Water Heater Information,WaterHeater:Mixed,M NW APARTMENT WATER HEATER,0.1892,14653.5,1.494,0.7916
Water Heater Information,WaterHeater:Mixed,M SE APARTMENT WATER HEATER,0.1892,14653.5,1.494,0.7916
Water Heater Information,WaterHeater:Mixed,M NE APARTMENT WATER HEATER,0.1892,14653.5,1.494,0.7916
Water Heater Information,WaterHeater:Mixed,M N1 APARTMENT WATER HEATER,0.1892,14653.5,1.494,0.7916
Water Heater Information,WaterHeater:Mixed,M N2 APARTMENT WATER HEATER,0.1892,14653.5,1.494,0.7916
Water Heater Information,WaterHeater:Mixed,M S1 APARTMENT WATER HEATER,0.1892,14653.5,1.494,0.7916
Water Heater Information,WaterHeater:Mixed,M S2 APARTMENT WATER HEATER,0.1892,14653.5,1.494,0.7916
Water Heater Information,WaterHeater:Mixed,T SW APARTMENT WATER HEATER,0.1892,14653.5,1.493,0.7745
Water Heater Information,WaterHeater:Mixed,T NW APARTMENT WATER HEATER,0.1892,14653.5,1.493,0.7745
Water Heater Information,WaterHeater:Mixed,T SE APARTMENT WATER HEATER,0.1892,14653.5,1.493,0.7745
Water Heater Information,WaterHeater:Mixed,T NE APARTMENT WATER HEATER,0.1892,14653.5,1.493,0.7745
Water Heater Information,WaterHeater:Mixed,T N1 APARTMENT WATER HEATER,0.1892,14653.5,1.493,0.7745
Water Heater Information,WaterHeater:Mixed,T N2 APARTMENT WATER HEATER,0.1892,14653.5,1.493,0.7745
Water Heater Information,WaterHeater:Mixed,T S1 APARTMENT WATER HEATER,0.1892,14653.5,1.493,0.7745
Water Heater Information,WaterHeater:Mixed,T S2 APARTMENT WATER HEATER,0.1892,14653.5,1.493,0.7745
! <Zone Surfaces>,Zone Name,# Surfaces
! <Shading Surfaces>,Number of Shading Surfaces,# Surfaces
! <HeatTransfer Surface>,Surface Name,Surface Class,Base Surface,Heat Transfer Algorithm,Construction,Nominal U (w/o film coefs) {W/m2-K},Nominal U (with film coefs) {W/m2-K},Solar Diffusing,Area (Net) {m2},Area (Gross) {m2},Area (Sunlit Calc) {m2},Azimuth {deg},Tilt {deg},~Width {m},~Height {m},Reveal {m},ExtBoundCondition,ExtConvCoeffCalc,IntConvCoeffCalc,SunExposure,WindExposure,ViewFactorToGround,ViewFactorToSky,ViewFactorToGround-IR,ViewFactorToSky-IR,#Sides
! <Shading Surface>,Surface Name,Surface Class,Base Surface,Heat Transfer Algorithm,Transmittance Schedule,Min Schedule Value,Max Schedule Value,Solar Diffusing,Area (Net) {m2},Area (Gross) {m2},Area (Sunlit Calc) {m2},Azimuth {deg},Tilt {deg},~Width {m},~Height {m},Reveal {m},ExtBoundCondition,ExtConvCoeffCalc,IntConvCoeffCalc,SunExposure,WindExposure,ViewFactorToGround,ViewFactorToSky,ViewFactorToGround-IR,ViewFactorToSky-IR,#Sides
! <Frame/Divider Surface>,Surface Name,Surface Class,Base Surface,Heat Transfer Algorithm,Construction,Nominal U (w/o film coefs) {W/m2-K},Nominal U (with film coefs) {W/m2-K},Solar Diffusing,Area (Net) {m2},Area (Gross) {m2},Area (Sunlit Calc) {m2},Azimuth {deg},Tilt {deg},~Width {m},~Height {m},Reveal {m}
Zone Surfaces,G SW APARTMENT,9
HeatTransfer Surface,G SWALL SWA,Wall,,CTF - ConductionTransferFunction,RES_EXT_WALL_GRD,0.650,0.593,,28.24,35.30,28.24,180.00,90.00,11.58,3.05,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,GWINDOW1 S SWA,Window,G SWALL SWA,Window5 Detailed Fenestration,RESWINDOW_U_0.382_SHGC_0.368,N/A,2.085,No,7.06,7.06,7.06,180.00,90.00,5.79,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,G WWALL SWA,Wall,,CTF - ConductionTransferFunction,RES_EXT_WALL_GRD,0.650,0.593,,18.58,23.22,18.58,270.00,90.00,7.62,3.05,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,GWINDOW1 W SWA,Window,G WWALL SWA,Window5 Detailed Fenestration,RESWINDOW_U_0.382_SHGC_0.368,N/A,2.085,No,4.65,4.65,4.65,270.00,90.00,3.81,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,G NIWALL SWA,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,0.00,90.00,11.58,3.05,0.00,iz-G NIWALL SWA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,G EIWALL SWA,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,23.22,23.22,23.22,90.00,90.00,7.62,3.05,0.00,iz-G EIWALL SWA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,G GFLOOR SWA,Floor,,CTF - ConductionTransferFunction,GGFLOORSWA_FFACTOR,0.198,0.189,,88.25,88.25,88.25,90.00,180.00,7.62,11.58,0.00,FCGround,N/A-FCGround,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,G CEILIN SWA,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,88.25,88.25,88.25,180.00,0.00,11.58,7.62,0.00,G CEILIN SWA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,G INTERNALMASS SWA,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,88.25,88.25,88.25,0.00,90.00,88.25,1.00,0.00,G INTERNALMASS SWA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,G NW APARTMENT,9
HeatTransfer Surface,G NWALL NWA,Wall,,CTF - ConductionTransferFunction,RES_EXT_WALL_GRD,0.650,0.593,,28.24,35.30,28.24,0.00,90.00,11.58,3.05,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,GWINDOW1 N NWA,Window,G NWALL NWA,Window5 Detailed Fenestration,RESWINDOW_U_0.382_SHGC_0.368,N/A,2.085,No,7.06,7.06,7.06,0.00,90.00,5.79,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,G WWALL NWA,Wall,,CTF - ConductionTransferFunction,RES_EXT_WALL_GRD,0.650,0.593,,18.58,23.22,18.58,270.00,90.00,7.62,3.05,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,GWINDOW1 W NWA,Window,G WWALL NWA,Window5 Detailed Fenestration,RESWINDOW_U_0.382_SHGC_0.368,N/A,2.085,No,4.65,4.65,4.65,270.00,90.00,3.81,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,G SIWALL NWA,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,180.00,90.00,11.58,3.05,0.00,iz-G SIWALL NWA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,G EIWALL NWA,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,23.22,23.22,23.22,90.00,90.00,7.62,3.05,0.00,iz-G EIWALL NWA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,G GFLOOR NWA,Floor,,CTF - ConductionTransferFunction,GGFLOORNWA_FFACTOR,0.198,0.189,,88.25,88.25,88.25,90.00,180.00,7.62,11.58,0.00,FCGround,N/A-FCGround,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,G CEILIN NWA,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,88.25,88.25,88.25,180.00,0.00,11.58,7.62,0.00,G CEILIN NWA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,G INTERNALMASS NWA,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,88.25,88.25,88.25,0.00,90.00,88.25,1.00,0.00,G INTERNALMASS NWA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,OFFICE,9
HeatTransfer Surface,G SWALL SEA,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,0.650,0.593,,28.24,35.30,28.24,180.00,90.00,11.58,3.05,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,GWINDOW1 S SEA,Window,G SWALL SEA,Window5 Detailed Fenestration,NONRESWINDOW_U_0.382_SHGC_0.368,N/A,2.085,No,7.06,7.06,7.06,180.00,90.00,5.79,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,G EWALL SEA,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,0.650,0.593,,18.58,23.22,18.58,90.00,90.00,7.62,3.05,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,GWINDOW1 E SEA,Window,G EWALL SEA,Window5 Detailed Fenestration,NONRESWINDOW_U_0.382_SHGC_0.368,N/A,2.085,No,4.65,4.65,4.65,90.00,90.00,3.81,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,G NIWALL SEA,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,0.00,90.00,11.58,3.05,0.00,iz-G NIWALL SEA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-G EIWALL S2A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,23.22,23.22,23.22,270.00,90.00,7.62,3.05,0.00,G EIWALL S2A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,G GFLOOR SEA,Floor,,CTF - ConductionTransferFunction,GGFLOORSEA_FFACTOR,0.198,0.189,,88.25,88.25,88.25,90.00,180.00,7.62,11.58,0.00,FCGround,N/A-FCGround,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,G CEILIN SEA,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,88.25,88.25,88.25,180.00,0.00,11.58,7.62,0.00,G CEILIN SEA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,G INTERNALMASS SEA,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,88.25,88.25,88.25,0.00,90.00,88.25,1.00,0.00,G INTERNALMASS SEA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,G NE APARTMENT,9
HeatTransfer Surface,G NWALL NEA,Wall,,CTF - ConductionTransferFunction,RES_EXT_WALL_GRD,0.650,0.593,,28.24,35.30,28.24,0.00,90.00,11.58,3.05,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,GWINDOW1 N NEA,Window,G NWALL NEA,Window5 Detailed Fenestration,RESWINDOW_U_0.382_SHGC_0.368,N/A,2.085,No,7.06,7.06,7.06,0.00,90.00,5.79,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,G EWALL NEA,Wall,,CTF - ConductionTransferFunction,RES_EXT_WALL_GRD,0.650,0.593,,18.58,23.22,18.58,90.00,90.00,7.62,3.05,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,GWINDOW1 E NEA,Window,G EWALL NEA,Window5 Detailed Fenestration,RESWINDOW_U_0.382_SHGC_0.368,N/A,2.085,No,4.65,4.65,4.65,90.00,90.00,3.81,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,G SIWALL NEA,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,180.00,90.00,11.58,3.05,0.00,iz-G SIWALL NEA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-G EIWALL N2A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,23.22,23.22,23.22,270.00,90.00,7.62,3.05,0.00,G EIWALL N2A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,G GFLOOR NEA,Floor,,CTF - ConductionTransferFunction,GGFLOORNEA_FFACTOR,0.198,0.189,,88.25,88.25,88.25,90.00,180.00,7.62,11.58,0.00,FCGround,N/A-FCGround,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,G CEILIN NEA,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,88.25,88.25,88.25,180.00,0.00,11.58,7.62,0.00,G CEILIN NEA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,G INTERNALMASS NEA,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,88.25,88.25,88.25,0.00,90.00,88.25,1.00,0.00,G INTERNALMASS NEA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,G N1 APARTMENT,8
HeatTransfer Surface,G NWALL N1A,Wall,,CTF - ConductionTransferFunction,RES_EXT_WALL_GRD,0.650,0.593,,28.24,35.30,28.24,0.00,90.00,11.58,3.05,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,GWINDOW1 N N1A,Window,G NWALL N1A,Window5 Detailed Fenestration,RESWINDOW_U_0.382_SHGC_0.368,N/A,2.085,No,7.06,7.06,7.06,0.00,90.00,5.79,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,G SIWALL N1A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,180.00,90.00,11.58,3.05,0.00,iz-G SIWALL N1A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,G EIWALL N1A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,23.22,23.22,23.22,90.00,90.00,7.62,3.05,0.00,iz-G EIWALL N1A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-G EIWALL NWA,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,23.22,23.22,23.22,270.00,90.00,7.62,3.05,0.00,G EIWALL NWA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,G GFLOOR N1A,Floor,,CTF - ConductionTransferFunction,GGFLOORN1A_FFACTOR,0.118,0.115,,88.25,88.25,88.25,90.00,180.00,7.62,11.58,0.00,FCGround,N/A-FCGround,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,G CEILIN N1A,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,88.25,88.25,88.25,180.00,0.00,11.58,7.62,0.00,G CEILIN N1A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,G INTERNALMASS N1A,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,88.25,88.25,88.25,0.00,90.00,88.25,1.00,0.00,G INTERNALMASS N1A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,G N2 APARTMENT,8
HeatTransfer Surface,G NWALL N2A,Wall,,CTF - ConductionTransferFunction,RES_EXT_WALL_GRD,0.650,0.593,,28.24,35.30,28.24,0.00,90.00,11.58,3.05,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,GWINDOW1 N N2A,Window,G NWALL N2A,Window5 Detailed Fenestration,RESWINDOW_U_0.382_SHGC_0.368,N/A,2.085,No,7.06,7.06,7.06,0.00,90.00,5.79,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,G SIWALL N2A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,180.00,90.00,11.58,3.05,0.00,iz-G SIWALL N2A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,G EIWALL N2A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,23.22,23.22,23.22,90.00,90.00,7.62,3.05,0.00,iz-G EIWALL N2A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-G EIWALL N1A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,23.22,23.22,23.22,270.00,90.00,7.62,3.05,0.00,G EIWALL N1A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,G GFLOOR N2A,Floor,,CTF - ConductionTransferFunction,GGFLOORN2A_FFACTOR,0.118,0.115,,88.25,88.25,88.25,90.00,180.00,7.62,11.58,0.00,FCGround,N/A-FCGround,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,G CEILIN N2A,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,88.25,88.25,88.25,180.00,0.00,11.58,7.62,0.00,G CEILIN N2A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,G INTERNALMASS N2A,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,88.25,88.25,88.25,0.00,90.00,88.25,1.00,0.00,G INTERNALMASS N2A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,G S1 APARTMENT,8
HeatTransfer Surface,G SWALL S1A,Wall,,CTF - ConductionTransferFunction,RES_EXT_WALL_GRD,0.650,0.593,,28.24,35.30,28.24,180.00,90.00,11.58,3.05,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,GWINDOW1 S S1A,Window,G SWALL S1A,Window5 Detailed Fenestration,RESWINDOW_U_0.382_SHGC_0.368,N/A,2.085,No,7.06,7.06,7.06,180.00,90.00,5.79,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,G NIWALL S1A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,0.00,90.00,11.58,3.05,0.00,iz-G NIWALL S1A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,G EIWALL S1A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,23.22,23.22,23.22,90.00,90.00,7.62,3.05,0.00,iz-G EIWALL S1A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-G EIWALL SWA,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,23.22,23.22,23.22,270.00,90.00,7.62,3.05,0.00,G EIWALL SWA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,G GFLOOR S1A,Floor,,CTF - ConductionTransferFunction,GGFLOORS1A_FFACTOR,0.118,0.115,,88.25,88.25,88.25,90.00,180.00,7.62,11.58,0.00,FCGround,N/A-FCGround,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,G CEILIN S1A,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,88.25,88.25,88.25,180.00,0.00,11.58,7.62,0.00,G CEILIN S1A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,G INTERNALMASS S1A,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,88.25,88.25,88.25,0.00,90.00,88.25,1.00,0.00,G INTERNALMASS S1A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,G S2 APARTMENT,8
HeatTransfer Surface,G SWALL S2A,Wall,,CTF - ConductionTransferFunction,RES_EXT_WALL_GRD,0.650,0.593,,28.24,35.30,28.24,180.00,90.00,11.58,3.05,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,GWINDOW1 S S2A,Window,G SWALL S2A,Window5 Detailed Fenestration,RESWINDOW_U_0.382_SHGC_0.368,N/A,2.085,No,7.06,7.06,7.06,180.00,90.00,5.79,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,G NIWALL S2A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,0.00,90.00,11.58,3.05,0.00,iz-G NIWALL S2A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,G EIWALL S2A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,23.22,23.22,23.22,90.00,90.00,7.62,3.05,0.00,iz-G EIWALL S2A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-G EIWALL S1A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,23.22,23.22,23.22,270.00,90.00,7.62,3.05,0.00,G EIWALL S1A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,G GFLOOR S2A,Floor,,CTF - ConductionTransferFunction,GGFLOORS2A_FFACTOR,0.118,0.115,,88.25,88.25,88.25,90.00,180.00,7.62,11.58,0.00,FCGround,N/A-FCGround,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,G CEILIN S2A,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,88.25,88.25,88.25,180.00,0.00,11.58,7.62,0.00,G CEILIN S2A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,G INTERNALMASS S2A,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,88.25,88.25,88.25,0.00,90.00,88.25,1.00,0.00,G INTERNALMASS S2A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,M SW APARTMENT,9
HeatTransfer Surface,M WWALL SWA,Wall,,CTF - ConductionTransferFunction,RES_EXT_WALL_MID,0.664,0.604,,18.58,23.22,18.58,270.00,90.00,7.62,3.05,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MWINDOW1 W SWA,Window,M WWALL SWA,Window5 Detailed Fenestration,RESWINDOW_U_0.382_SHGC_0.368,N/A,2.085,No,4.65,4.65,4.65,270.00,90.00,3.81,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,M SWALL SWA,Wall,,CTF - ConductionTransferFunction,RES_EXT_WALL_MID,0.664,0.604,,28.24,35.30,28.24,180.00,90.00,11.58,3.05,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MWINDOW1 S SWA,Window,M SWALL SWA,Window5 Detailed Fenestration,RESWINDOW_U_0.382_SHGC_0.368,N/A,2.085,No,7.06,7.06,7.06,180.00,90.00,5.79,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,M NIWALL SWA,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,0.00,90.00,11.58,3.05,0.00,iz-M NIWALL SWA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,M EIWALL SWA,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,23.22,23.22,23.22,90.00,90.00,3.05,7.62,0.00,iz-M EIWALL SWA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,M GFLOOR SWA,Floor,,CTF - ConductionTransferFunction,EXT_SLAB_8IN_WITH_CARPET,3.285,1.827,,88.25,88.25,88.25,90.00,180.00,7.62,11.58,0.00,M GFLOOR SWA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,M CEILIN SWA,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,88.25,88.25,88.25,180.00,0.00,11.58,7.62,0.00,M CEILIN SWA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,M INTERNALMASS SWA,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,176.50,176.50,176.50,0.00,90.00,176.50,1.00,0.00,M INTERNALMASS SWA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,M NW APARTMENT,9
HeatTransfer Surface,M NWALL NWA,Wall,,CTF - ConductionTransferFunction,RES_EXT_WALL_MID,0.664,0.604,,28.24,35.30,28.24,0.00,90.00,11.58,3.05,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MWINDOW1 N NWA,Window,M NWALL NWA,Window5 Detailed Fenestration,RESWINDOW_U_0.382_SHGC_0.368,N/A,2.085,No,7.06,7.06,7.06,0.00,90.00,5.79,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,M WWALL NWA,Wall,,CTF - ConductionTransferFunction,RES_EXT_WALL_MID,0.664,0.604,,18.58,23.22,18.58,270.00,90.00,7.62,3.05,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MWINDOW1 W NWA,Window,M WWALL NWA,Window5 Detailed Fenestration,RESWINDOW_U_0.382_SHGC_0.368,N/A,2.085,No,4.65,4.65,4.65,270.00,90.00,3.81,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,M SIWALL NWA,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,180.00,90.00,11.58,3.05,0.00,iz-M SIWALL NWA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,M EIWALL NWA,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,23.22,23.22,23.22,90.00,90.00,7.62,3.05,0.00,iz-M EIWALL NWA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,M GFLOOR NWA,Floor,,CTF - ConductionTransferFunction,EXT_SLAB_8IN_WITH_CARPET,3.285,1.827,,88.25,88.25,88.25,90.00,180.00,7.62,11.58,0.00,M GFLOOR NWA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,M CEILIN NWA,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,88.25,88.25,88.25,180.00,0.00,11.58,7.62,0.00,M CEILIN NWA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,M INTERNALMASS NWA,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,176.50,176.50,176.50,0.00,90.00,176.50,1.00,0.00,M INTERNALMASS NWA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,M SE APARTMENT,9
HeatTransfer Surface,M EWALL SEA,Wall,,CTF - ConductionTransferFunction,RES_EXT_WALL_MID,0.664,0.604,,18.58,23.22,18.58,90.00,90.00,7.62,3.05,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MWINDOW1 E SEA,Window,M EWALL SEA,Window5 Detailed Fenestration,RESWINDOW_U_0.382_SHGC_0.368,N/A,2.085,No,4.65,4.65,4.65,90.00,90.00,3.81,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,M SWALL SEA,Wall,,CTF - ConductionTransferFunction,RES_EXT_WALL_MID,0.664,0.604,,28.24,35.30,28.24,180.00,90.00,11.58,3.05,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MWINDOW1 S SEA,Window,M SWALL SEA,Window5 Detailed Fenestration,RESWINDOW_U_0.382_SHGC_0.368,N/A,2.085,No,7.06,7.06,7.06,180.00,90.00,5.79,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,M NIWALL SEA,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,0.00,90.00,11.58,3.05,0.00,iz-M NIWALL SEA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-M EIWALL S2A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,23.22,23.22,23.22,270.00,90.00,7.62,3.05,0.00,M EIWALL S2A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,M GFLOOR SEA,Floor,,CTF - ConductionTransferFunction,EXT_SLAB_8IN_WITH_CARPET,3.285,1.827,,88.25,88.25,88.25,90.00,180.00,7.62,11.58,0.00,M GFLOOR SEA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,M CEILIN SEA,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,88.25,88.25,88.25,180.00,0.00,11.58,7.62,0.00,M CEILIN SEA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,M INTERNALMASS SEA,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,176.50,176.50,176.50,0.00,90.00,176.50,1.00,0.00,M INTERNALMASS SEA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,M NE APARTMENT,9
HeatTransfer Surface,M NWALL NEA,Wall,,CTF - ConductionTransferFunction,RES_EXT_WALL_MID,0.664,0.604,,28.24,35.30,28.24,0.00,90.00,11.58,3.05,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MWINDOW1 N NEA,Window,M NWALL NEA,Window5 Detailed Fenestration,RESWINDOW_U_0.382_SHGC_0.368,N/A,2.085,No,7.06,7.06,7.06,0.00,90.00,5.79,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,M EWALL NEA,Wall,,CTF - ConductionTransferFunction,RES_EXT_WALL_MID,0.664,0.604,,18.58,23.22,18.58,90.00,90.00,7.62,3.05,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MWINDOW1 E NEA,Window,M EWALL NEA,Window5 Detailed Fenestration,RESWINDOW_U_0.382_SHGC_0.368,N/A,2.085,No,4.65,4.65,4.65,90.00,90.00,3.81,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,M SIWALL NEA,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,180.00,90.00,11.58,3.05,0.00,iz-M SIWALL NEA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-M EIWALL N2A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,23.22,23.22,23.22,270.00,90.00,7.62,3.05,0.00,M EIWALL N2A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,M GFLOOR NEA,Floor,,CTF - ConductionTransferFunction,EXT_SLAB_8IN_WITH_CARPET,3.285,1.827,,88.25,88.25,88.25,90.00,180.00,7.62,11.58,0.00,M GFLOOR NEA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,M CEILIN NEA,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,88.25,88.25,88.25,180.00,0.00,11.58,7.62,0.00,M CEILIN NEA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,M INTERNALMASS NEA,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,176.50,176.50,176.50,0.00,90.00,176.50,1.00,0.00,M INTERNALMASS NEA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,M N1 APARTMENT,8
HeatTransfer Surface,M NWALL N1A,Wall,,CTF - ConductionTransferFunction,RES_EXT_WALL_MID,0.664,0.604,,28.24,35.30,28.24,0.00,90.00,11.58,3.05,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MWINDOW1 N N1A,Window,M NWALL N1A,Window5 Detailed Fenestration,RESWINDOW_U_0.382_SHGC_0.368,N/A,2.085,No,7.06,7.06,7.06,0.00,90.00,5.79,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,M SIWALL N1A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,180.00,90.00,11.58,3.05,0.00,iz-M SIWALL N1A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,M EIWALL N1A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,23.22,23.22,23.22,90.00,90.00,7.62,3.05,0.00,iz-M EIWALL N1A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-M EIWALL NWA,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,23.22,23.22,23.22,270.00,90.00,7.62,3.05,0.00,M EIWALL NWA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,M GFLOOR N1A,Floor,,CTF - ConductionTransferFunction,EXT_SLAB_8IN_WITH_CARPET,3.285,1.827,,88.25,88.25,88.25,90.00,180.00,7.62,11.58,0.00,M GFLOOR N1A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,M CEILIN N1A,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,88.25,88.25,88.25,180.00,0.00,11.58,7.62,0.00,M CEILIN N1A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,M INTERNALMASS N1A,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,176.50,176.50,176.50,0.00,90.00,176.50,1.00,0.00,M INTERNALMASS N1A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,M N2 APARTMENT,8
HeatTransfer Surface,M NWALL N2A,Wall,,CTF - ConductionTransferFunction,RES_EXT_WALL_MID,0.664,0.604,,28.24,35.30,28.24,0.00,90.00,11.58,3.05,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MWINDOW1 N N2A,Window,M NWALL N2A,Window5 Detailed Fenestration,RESWINDOW_U_0.382_SHGC_0.368,N/A,2.085,No,7.06,7.06,7.06,0.00,90.00,5.79,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,M SIWALL N2A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,180.00,90.00,11.58,3.05,0.00,iz-M SIWALL N2A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,M EIWALL N2A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,23.22,23.22,23.22,90.00,90.00,7.62,3.05,0.00,iz-M EIWALL N2A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-M EIWALL N1A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,23.22,23.22,23.22,270.00,90.00,7.62,3.05,0.00,M EIWALL N1A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,M GFLOOR N2A,Floor,,CTF - ConductionTransferFunction,EXT_SLAB_8IN_WITH_CARPET,3.285,1.827,,88.25,88.25,88.25,90.00,180.00,7.62,11.58,0.00,M GFLOOR N2A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,M CEILIN N2A,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,88.25,88.25,88.25,180.00,0.00,11.58,7.62,0.00,M CEILIN N2A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,M INTERNALMASS N2A,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,176.50,176.50,176.50,0.00,90.00,176.50,1.00,0.00,M INTERNALMASS N2A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,M S1 APARTMENT,8
HeatTransfer Surface,M SWALL S1A,Wall,,CTF - ConductionTransferFunction,RES_EXT_WALL_MID,0.664,0.604,,28.24,35.30,28.24,180.00,90.00,11.58,3.05,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MWINDOW1 S S1A,Window,M SWALL S1A,Window5 Detailed Fenestration,RESWINDOW_U_0.382_SHGC_0.368,N/A,2.085,No,7.06,7.06,7.06,180.00,90.00,5.79,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,M NIWALL S1A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,0.00,90.00,11.58,3.05,0.00,iz-M NIWALL S1A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,M EIWALL S1A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,23.22,23.22,23.22,90.00,90.00,7.62,3.05,0.00,iz-M EIWALL S1A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-M EIWALL SWA,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,23.22,23.22,23.22,270.00,90.00,3.05,7.62,0.00,M EIWALL SWA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,M GFLOOR S1A,Floor,,CTF - ConductionTransferFunction,EXT_SLAB_8IN_WITH_CARPET,3.285,1.827,,88.25,88.25,88.25,90.00,180.00,7.62,11.58,0.00,M GFLOOR S1A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,M CEILIN S1A,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,88.25,88.25,88.25,180.00,0.00,11.58,7.62,0.00,M CEILIN S1A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,M INTERNALMASS S1A,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,176.50,176.50,176.50,0.00,90.00,176.50,1.00,0.00,M INTERNALMASS S1A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,M S2 APARTMENT,8
HeatTransfer Surface,M SWALL S2A,Wall,,CTF - ConductionTransferFunction,RES_EXT_WALL_MID,0.664,0.604,,28.24,35.30,28.24,180.00,90.00,11.58,3.05,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MWINDOW1 S S2A,Window,M SWALL S2A,Window5 Detailed Fenestration,RESWINDOW_U_0.382_SHGC_0.368,N/A,2.085,No,7.06,7.06,7.06,180.00,90.00,5.79,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,M NIWALL S2A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,0.00,90.00,11.58,3.05,0.00,iz-M NIWALL S2A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,M EIWALL S2A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,23.22,23.22,23.22,90.00,90.00,7.62,3.05,0.00,iz-M EIWALL S2A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-M EIWALL S1A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,23.22,23.22,23.22,270.00,90.00,7.62,3.05,0.00,M EIWALL S1A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,M GFLOOR S2A,Floor,,CTF - ConductionTransferFunction,EXT_SLAB_8IN_WITH_CARPET,3.285,1.827,,88.25,88.25,88.25,90.00,180.00,7.62,11.58,0.00,M GFLOOR S2A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,M CEILIN S2A,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,88.25,88.25,88.25,180.00,0.00,11.58,7.62,0.00,M CEILIN S2A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,M INTERNALMASS S2A,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,176.50,176.50,176.50,0.00,90.00,176.50,1.00,0.00,M INTERNALMASS S2A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,T SW APARTMENT,9
HeatTransfer Surface,T WWALL SWA,Wall,,CTF - ConductionTransferFunction,RES_EXT_WALL_TOP,0.891,0.786,,18.58,23.22,18.58,270.00,90.00,7.62,3.05,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,TWINDOW1 W SWA,Window,T WWALL SWA,Window5 Detailed Fenestration,RESWINDOW_U_0.382_SHGC_0.368,N/A,2.085,No,4.65,4.65,4.65,270.00,90.00,3.81,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,T SWALL SWA,Wall,,CTF - ConductionTransferFunction,RES_EXT_WALL_TOP,0.891,0.786,,28.24,35.30,28.24,180.00,90.00,11.58,3.05,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,TWINDOW1 S SWA,Window,T SWALL SWA,Window5 Detailed Fenestration,RESWINDOW_U_0.382_SHGC_0.368,N/A,2.085,No,7.06,7.06,7.06,180.00,90.00,5.79,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,T NIWALL SWA,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,0.00,90.00,11.58,3.05,0.00,iz-T NIWALL SWA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,T EIWALL SWA,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,23.22,23.22,23.22,90.00,90.00,7.62,3.05,0.00,iz-T EIWALL SWA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,T GFLOOR SWA,Floor,,CTF - ConductionTransferFunction,EXT_SLAB_8IN_WITH_CARPET,3.285,1.827,,88.25,88.25,88.25,90.00,180.00,7.62,11.58,0.00,T GFLOOR SWA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,T ROOF SWA,Roof,,CTF - ConductionTransferFunction,RES_ROOF,0.186,0.180,,88.25,88.25,88.25,180.00,0.00,11.58,7.62,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,T INTERNALMASS SWA,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,88.25,88.25,88.25,0.00,90.00,88.25,1.00,0.00,T INTERNALMASS SWA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,T NW APARTMENT,9
HeatTransfer Surface,T NWALL NWA,Wall,,CTF - ConductionTransferFunction,RES_EXT_WALL_TOP,0.891,0.786,,28.24,35.30,28.24,0.00,90.00,11.58,3.05,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,TWINDOW1 N NWA,Window,T NWALL NWA,Window5 Detailed Fenestration,RESWINDOW_U_0.382_SHGC_0.368,N/A,2.085,No,7.06,7.06,7.06,0.00,90.00,5.79,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,T WWALL NWA,Wall,,CTF - ConductionTransferFunction,RES_EXT_WALL_TOP,0.891,0.786,,18.58,23.22,18.58,270.00,90.00,7.62,3.05,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,TWINDOW1 W NWA,Window,T WWALL NWA,Window5 Detailed Fenestration,RESWINDOW_U_0.382_SHGC_0.368,N/A,2.085,No,4.65,4.65,4.65,270.00,90.00,3.81,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,T SIWALL NWA,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,180.00,90.00,11.58,3.05,0.00,iz-T SIWALL NWA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,T EIWALL NWA,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,23.22,23.22,23.22,90.00,90.00,7.62,3.05,0.00,iz-T EIWALL NWA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,T GFLOOR NWA,Floor,,CTF - ConductionTransferFunction,EXT_SLAB_8IN_WITH_CARPET,3.285,1.827,,88.25,88.25,88.25,90.00,180.00,7.62,11.58,0.00,T GFLOOR NWA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,T ROOF NWA,Roof,,CTF - ConductionTransferFunction,RES_ROOF,0.186,0.180,,88.25,88.25,88.25,180.00,0.00,11.58,7.62,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,T INTERNALMASS NWA,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,88.25,88.25,88.25,0.00,90.00,88.25,1.00,0.00,T INTERNALMASS NWA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,T SE APARTMENT,9
HeatTransfer Surface,T EWALL SEA,Wall,,CTF - ConductionTransferFunction,RES_EXT_WALL_TOP,0.891,0.786,,18.58,23.22,18.58,90.00,90.00,7.62,3.05,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,TWINDOW1 E SEA,Window,T EWALL SEA,Window5 Detailed Fenestration,RESWINDOW_U_0.382_SHGC_0.368,N/A,2.085,No,4.65,4.65,4.65,90.00,90.00,3.81,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,T SWALL SEA,Wall,,CTF - ConductionTransferFunction,RES_EXT_WALL_TOP,0.891,0.786,,28.24,35.30,28.24,180.00,90.00,11.58,3.05,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,TWINDOW1 S SEA,Window,T SWALL SEA,Window5 Detailed Fenestration,RESWINDOW_U_0.382_SHGC_0.368,N/A,2.085,No,7.06,7.06,7.06,180.00,90.00,5.79,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,T NIWALL SEA,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,0.00,90.00,11.58,3.05,0.00,iz-T NIWALL SEA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-T EIWALL S2A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,23.22,23.22,23.22,270.00,90.00,7.62,3.05,0.00,T EIWALL S2A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,T GFLOOR SEA,Floor,,CTF - ConductionTransferFunction,EXT_SLAB_8IN_WITH_CARPET,3.285,1.827,,88.25,88.25,88.25,90.00,180.00,7.62,11.58,0.00,T GFLOOR SEA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,T ROOF SEA,Roof,,CTF - ConductionTransferFunction,RES_ROOF,0.186,0.180,,88.25,88.25,88.25,180.00,0.00,11.58,7.62,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,T INTERNALMASS SEA,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,88.25,88.25,88.25,0.00,90.00,88.25,1.00,0.00,T INTERNALMASS SEA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,T NE APARTMENT,9
HeatTransfer Surface,T NWALL NEA,Wall,,CTF - ConductionTransferFunction,RES_EXT_WALL_TOP,0.891,0.786,,28.24,35.30,28.24,0.00,90.00,11.58,3.05,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,TWINDOW1 N NEA,Window,T NWALL NEA,Window5 Detailed Fenestration,RESWINDOW_U_0.382_SHGC_0.368,N/A,2.085,No,7.06,7.06,7.06,0.00,90.00,5.79,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,T EWALL NEA,Wall,,CTF - ConductionTransferFunction,RES_EXT_WALL_TOP,0.891,0.786,,18.58,23.22,18.58,90.00,90.00,7.62,3.05,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,TWINDOW1 E NEA,Window,T EWALL NEA,Window5 Detailed Fenestration,RESWINDOW_U_0.382_SHGC_0.368,N/A,2.085,No,4.65,4.65,4.65,90.00,90.00,3.81,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,T SIWALL NEA,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,180.00,90.00,11.58,3.05,0.00,iz-T SIWALL NEA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-T EIWALL N2A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,23.22,23.22,23.22,270.00,90.00,7.62,3.05,0.00,T EIWALL N2A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,T GFLOOR NEA,Floor,,CTF - ConductionTransferFunction,EXT_SLAB_8IN_WITH_CARPET,3.285,1.827,,88.25,88.25,88.25,90.00,180.00,7.62,11.58,0.00,T GFLOOR NEA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,T ROOF NEA,Roof,,CTF - ConductionTransferFunction,RES_ROOF,0.186,0.180,,88.25,88.25,88.25,180.00,0.00,11.58,7.62,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,T INTERNALMASS NEA,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,88.25,88.25,88.25,0.00,90.00,88.25,1.00,0.00,T INTERNALMASS NEA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,T N1 APARTMENT,8
HeatTransfer Surface,T NWALL N1A,Wall,,CTF - ConductionTransferFunction,RES_EXT_WALL_TOP,0.891,0.786,,28.24,35.30,28.24,0.00,90.00,11.58,3.05,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,TWINDOW1 N N1A,Window,T NWALL N1A,Window5 Detailed Fenestration,RESWINDOW_U_0.382_SHGC_0.368,N/A,2.085,No,7.06,7.06,7.06,0.00,90.00,5.79,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,T SIWALL N1A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,180.00,90.00,11.58,3.05,0.00,iz-T SIWALL N1A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,T EIWALL N1A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,23.22,23.22,23.22,90.00,90.00,7.62,3.05,0.00,iz-T EIWALL N1A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-T EIWALL NWA,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,23.22,23.22,23.22,270.00,90.00,7.62,3.05,0.00,T EIWALL NWA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,T GFLOOR N1A,Floor,,CTF - ConductionTransferFunction,EXT_SLAB_8IN_WITH_CARPET,3.285,1.827,,88.25,88.25,88.25,90.00,180.00,7.62,11.58,0.00,T GFLOOR N1A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,T ROOF N1A,Roof,,CTF - ConductionTransferFunction,RES_ROOF,0.186,0.180,,88.25,88.25,88.25,180.00,0.00,11.58,7.62,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,T INTERNALMASS N1A,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,88.25,88.25,88.25,0.00,90.00,88.25,1.00,0.00,T INTERNALMASS N1A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,T N2 APARTMENT,8
HeatTransfer Surface,T NWALL N2A,Wall,,CTF - ConductionTransferFunction,RES_EXT_WALL_TOP,0.891,0.786,,28.24,35.30,28.24,0.00,90.00,11.58,3.05,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,TWINDOW1 N N2A,Window,T NWALL N2A,Window5 Detailed Fenestration,RESWINDOW_U_0.382_SHGC_0.368,N/A,2.085,No,7.06,7.06,7.06,0.00,90.00,5.79,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,T SIWALL N2A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,180.00,90.00,11.58,3.05,0.00,iz-T SIWALL N2A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,T EIWALL N2A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,23.22,23.22,23.22,90.00,90.00,7.62,3.05,0.00,iz-T EIWALL N2A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-T EIWALL N1A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,23.22,23.22,23.22,270.00,90.00,7.62,3.05,0.00,T EIWALL N1A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,T GFLOOR N2A,Floor,,CTF - ConductionTransferFunction,EXT_SLAB_8IN_WITH_CARPET,3.285,1.827,,88.25,88.25,88.25,90.00,180.00,7.62,11.58,0.00,T GFLOOR N2A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,T ROOF N2A,Roof,,CTF - ConductionTransferFunction,RES_ROOF,0.186,0.180,,88.25,88.25,88.25,180.00,0.00,11.58,7.62,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,T INTERNALMASS N2A,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,88.25,88.25,88.25,0.00,90.00,88.25,1.00,0.00,T INTERNALMASS N2A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,T S1 APARTMENT,8
HeatTransfer Surface,T SWALL S1A,Wall,,CTF - ConductionTransferFunction,RES_EXT_WALL_TOP,0.891,0.786,,28.24,35.30,28.24,180.00,90.00,11.58,3.05,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,TWINDOW1 S S1A,Window,T SWALL S1A,Window5 Detailed Fenestration,RESWINDOW_U_0.382_SHGC_0.368,N/A,2.085,No,7.06,7.06,7.06,180.00,90.00,5.79,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,T NIWALL S1A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,0.00,90.00,11.58,3.05,0.00,iz-T NIWALL S1A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,T EIWALL S1A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,23.22,23.22,23.22,90.00,90.00,7.62,3.05,0.00,iz-T EIWALL S1A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-T EIWALL SWA,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,23.22,23.22,23.22,270.00,90.00,7.62,3.05,0.00,T EIWALL SWA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,T GFLOOR S1A,Floor,,CTF - ConductionTransferFunction,EXT_SLAB_8IN_WITH_CARPET,3.285,1.827,,88.25,88.25,88.25,90.00,180.00,7.62,11.58,0.00,T GFLOOR S1A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,T ROOF S1A,Roof,,CTF - ConductionTransferFunction,RES_ROOF,0.186,0.180,,88.25,88.25,88.25,180.00,0.00,11.58,7.62,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,T INTERNALMASS S1A,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,88.25,88.25,88.25,0.00,90.00,88.25,1.00,0.00,T INTERNALMASS S1A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,T S2 APARTMENT,8
HeatTransfer Surface,T SWALL S2A,Wall,,CTF - ConductionTransferFunction,RES_EXT_WALL_TOP,0.891,0.786,,28.24,35.30,28.24,180.00,90.00,11.58,3.05,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,TWINDOW1 S S2A,Window,T SWALL S2A,Window5 Detailed Fenestration,RESWINDOW_U_0.382_SHGC_0.368,N/A,2.085,No,7.06,7.06,7.06,180.00,90.00,5.79,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,T NIWALL S2A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,0.00,90.00,11.58,3.05,0.00,iz-T NIWALL S2A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,T EIWALL S2A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,23.22,23.22,23.22,90.00,90.00,7.62,3.05,0.00,iz-T EIWALL S2A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-T EIWALL S1A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,23.22,23.22,23.22,270.00,90.00,7.62,3.05,0.00,T EIWALL S1A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,T GFLOOR S2A,Floor,,CTF - ConductionTransferFunction,EXT_SLAB_8IN_WITH_CARPET,3.285,1.827,,88.25,88.25,88.25,90.00,180.00,7.62,11.58,0.00,T GFLOOR S2A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,T ROOF S2A,Roof,,CTF - ConductionTransferFunction,RES_ROOF,0.186,0.180,,88.25,88.25,88.25,180.00,0.00,11.58,7.62,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,T INTERNALMASS S2A,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,88.25,88.25,88.25,0.00,90.00,88.25,1.00,0.00,T INTERNALMASS S2A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,T CORRIDOR,13
HeatTransfer Surface,T WWALL C,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_TOP,0.891,0.786,,5.11,5.11,5.11,270.00,90.00,1.68,3.05,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,T EWALL C,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_TOP,0.891,0.786,,3.99,5.11,3.99,90.00,90.00,1.68,3.05,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,TWINDOW14,Window,T EWALL C,Window5 Detailed Fenestration,NONRESWINDOW_U_0.382_SHGC_0.368,N/A,2.085,No,1.11,1.11,1.11,90.00,90.00,0.91,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-T NIWALL SWA,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,180.00,90.00,11.58,3.05,0.00,T NIWALL SWA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-T NIWALL S1A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,180.00,90.00,11.58,3.05,0.00,T NIWALL S1A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-T NIWALL S2A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,180.00,90.00,11.58,3.05,0.00,T NIWALL S2A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-T NIWALL SEA,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,180.00,90.00,11.58,3.05,0.00,T NIWALL SEA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-T SIWALL NWA,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,0.00,90.00,11.58,3.05,0.00,T SIWALL NWA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-T SIWALL N1A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,0.00,90.00,11.58,3.05,0.00,T SIWALL N1A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-T SIWALL N2A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,0.00,90.00,11.58,3.05,0.00,T SIWALL N2A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-T SIWALL NEA,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,0.00,90.00,11.58,3.05,0.00,T SIWALL NEA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,T FLOOR C,Floor,,CTF - ConductionTransferFunction,EXT_SLAB_8IN_WITH_CARPET,3.285,1.827,,77.66,77.66,77.66,90.00,180.00,1.68,46.33,0.00,T FLOOR C,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,T ROOF C,Roof,,CTF - ConductionTransferFunction,NONRES_ROOF,0.186,0.180,,77.66,77.66,77.66,180.00,0.00,46.33,1.68,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
Zone Surfaces,G CORRIDOR,13
HeatTransfer Surface,G WWALL C,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,0.650,0.593,,5.11,5.11,5.11,270.00,90.00,1.68,3.05,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,G EWALL C,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,0.650,0.593,,1.79,5.11,1.79,90.00,90.00,1.68,3.05,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,ENTRANCE DOOR,Window,G EWALL C,Window5 Detailed Fenestration,NONRESWINDOW_U_0.382_SHGC_0.368,N/A,2.085,No,3.32,3.32,3.32,90.00,90.00,1.57,2.11,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-G NIWALL SWA,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,180.00,90.00,11.58,3.05,0.00,G NIWALL SWA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-G NIWALL S1A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,180.00,90.00,11.58,3.05,0.00,G NIWALL S1A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-G NIWALL S2A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,180.00,90.00,11.58,3.05,0.00,G NIWALL S2A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-G NIWALL SEA,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,180.00,90.00,11.58,3.05,0.00,G NIWALL SEA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-G SIWALL NWA,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,0.00,90.00,11.58,3.05,0.00,G SIWALL NWA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-G SIWALL N1A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,0.00,90.00,11.58,3.05,0.00,G SIWALL N1A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-G SIWALL N2A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,0.00,90.00,11.58,3.05,0.00,G SIWALL N2A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-G SIWALL NEA,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,0.00,90.00,11.58,3.05,0.00,G SIWALL NEA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,G FLOOR C,Floor,,CTF - ConductionTransferFunction,GFLOORC_FFACTOR,3.834E-002,3.798E-002,,77.66,77.66,77.66,90.00,180.00,1.68,46.33,0.00,FCGround,N/A-FCGround,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,G CEILING C,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,77.66,77.66,77.66,180.00,0.00,46.33,1.68,0.00,G CEILING C,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
Zone Surfaces,M CORRIDOR,13
HeatTransfer Surface,M WWALL C,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_MID,0.664,0.604,,5.11,5.11,5.11,270.00,90.00,1.68,3.05,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,M EWALL C,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_MID,0.664,0.604,,3.99,5.11,3.99,90.00,90.00,1.68,3.05,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MWINDOW14,Window,M EWALL C,Window5 Detailed Fenestration,NONRESWINDOW_U_0.382_SHGC_0.368,N/A,2.085,No,1.11,1.11,1.11,90.00,90.00,0.91,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-M NIWALL SWA,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,180.00,90.00,11.58,3.05,0.00,M NIWALL SWA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-M NIWALL S1A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,180.00,90.00,11.58,3.05,0.00,M NIWALL S1A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-M NIWALL S2A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,180.00,90.00,11.58,3.05,0.00,M NIWALL S2A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-M NIWALL SEA,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,180.00,90.00,11.58,3.05,0.00,M NIWALL SEA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-M SIWALL NWA,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,0.00,90.00,11.58,3.05,0.00,M SIWALL NWA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-M SIWALL N1A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,0.00,90.00,11.58,3.05,0.00,M SIWALL N1A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-M SIWALL N2A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,0.00,90.00,11.58,3.05,0.00,M SIWALL N2A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-M SIWALL NEA,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,0.00,90.00,11.58,3.05,0.00,M SIWALL NEA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,M FLOOR C,Floor,,CTF - ConductionTransferFunction,EXT_SLAB_8IN_WITH_CARPET,3.285,1.827,,77.66,77.66,77.66,90.00,180.00,1.68,46.33,0.00,M FLOOR C,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,M CEILING C,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,77.66,77.66,77.66,180.00,0.00,46.33,1.68,0.00,M CEILING C,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
! <Environment>,Environment Name,Environment Type, Start Date, End Date, Start DayOfWeek, Duration {#days}, Source:Start DayOfWeek,  Use Daylight Saving, Use Holidays, Apply Weekend Holiday Rule,  Use Rain Values, Use Snow Values, Sky Temperature Model
! <Environment:Special Days>, Special Day Name, Special Day Type, Source, Start Date, Duration {#days}
! <Environment:Daylight Saving>, Daylight Saving Indicator, Source, Start Date, End Date
! <Environment:WarmupDays>, NumberofWarmupDays
Environment,RUNPERIOD 1,WeatherFileRunPeriod,01/01/2017,12/31/2017,Sunday,365,Use RunPeriod Specified Day,No,No,Yes,Yes,Yes,Clark and Allen
Environment:Daylight Saving,Yes,InputFile,03/12,11/05
Environment:Special Days,NEW YEAR'S DAY,Holiday,InputFile,01/02,  1Environment:Special Days,MLK DAY,Holiday,InputFile,01/16,  1Environment:Special Days,PRESIDENTS DAY,Holiday,InputFile,02/20,  1Environment:Special Days,MEMORIAL DAY,Holiday,InputFile,05/29,  1Environment:Special Days,INDEPENDENCE DAY,Holiday,InputFile,07/04,  1Environment:Special Days,LABOR DAY,Holiday,InputFile,09/04,  1Environment:Special Days,COLUMBUS DAY,Holiday,InputFile,10/09,  1Environment:Special Days,THANKSGIVING,Holiday,InputFile,11/23,  1Environment:Special Days,VETERANS DAY,Holiday,InputFile,11/13,  1Environment:Special Days,CHRISTMAS,Holiday,InputFile,12/25,  1Environment:WarmupDays,  6
! <Tabular Report>,Style,Unit Conversion
Tabular Report,Commaandhtml,commaandhtml
! <Warmup Convergence Information>,Zone Name,Environment Type/Name,Average Warmup Temperature Difference {deltaC},Std Dev Warmup Temperature Difference {deltaC},Max Temperature Pass/Fail Convergence,Min Temperature Pass/Fail Convergence,Average Warmup Load Difference {W},Std Dev Warmup Load Difference {W},Heating Load Pass/Fail Convergence,Cooling Load Pass/Fail Convergence
 Warmup Convergence Information,G SW APARTMENT,RunPeriod: RUNPERIOD 1,0.2016564517,0.3437567006,Pass,Pass,1.3162117971,3.1751980206,Pass,Pass
 Warmup Convergence Information,G NW APARTMENT,RunPeriod: RUNPERIOD 1,0.1491474902,0.2876705091,Pass,Pass,0.8586600163,2.2441133946,Pass,Pass
 Warmup Convergence Information,OFFICE,RunPeriod: RUNPERIOD 1,2.5920773212E-002,3.4518733912E-002,Pass,Pass,0.1507079169,0.3523804969,Pass,Pass
 Warmup Convergence Information,G NE APARTMENT,RunPeriod: RUNPERIOD 1,0.1480478220,0.2858764432,Pass,Pass,0.9274480071,2.4929281345,Pass,Pass
 Warmup Convergence Information,G N1 APARTMENT,RunPeriod: RUNPERIOD 1,0.1893506376,0.3643930038,Pass,Pass,1.8239007401,5.0664800374,Pass,Pass
 Warmup Convergence Information,G N2 APARTMENT,RunPeriod: RUNPERIOD 1,0.1893170043,0.3643065970,Pass,Pass,1.8249273819,5.0740419079,Pass,Pass
 Warmup Convergence Information,G S1 APARTMENT,RunPeriod: RUNPERIOD 1,0.2556919097,0.4344176154,Pass,Pass,2.3121614884,5.8865140800,Pass,Pass
 Warmup Convergence Information,G S2 APARTMENT,RunPeriod: RUNPERIOD 1,0.2480064054,0.4200036537,Pass,Pass,2.4117253893,6.1038738525,Pass,Pass
 Warmup Convergence Information,M SW APARTMENT,RunPeriod: RUNPERIOD 1,0.2744636433,0.4761178691,Pass,Pass,2.0332472521,5.1517446830,Pass,Pass
 Warmup Convergence Information,M NW APARTMENT,RunPeriod: RUNPERIOD 1,0.2008994106,0.3998751852,Pass,Pass,1.5105185316,4.2814016238,Pass,Pass
 Warmup Convergence Information,M SE APARTMENT,RunPeriod: RUNPERIOD 1,0.2746099038,0.4765533521,Pass,Pass,2.1979501158,5.4209966486,Pass,Pass
 Warmup Convergence Information,M NE APARTMENT,RunPeriod: RUNPERIOD 1,0.2006777719,0.3992571825,Pass,Pass,1.6799463741,4.8210752748,Pass,Pass
 Warmup Convergence Information,M N1 APARTMENT,RunPeriod: RUNPERIOD 1,0.2571025179,0.4612614455,Pass,Pass,2.2622461445,6.1511288452,Pass,Pass
 Warmup Convergence Information,M N2 APARTMENT,RunPeriod: RUNPERIOD 1,0.2571158610,0.4612761054,Pass,Pass,2.2633496154,6.1538542402,Pass,Pass
 Warmup Convergence Information,M S1 APARTMENT,RunPeriod: RUNPERIOD 1,0.3319067177,0.5009806116,Pass,Pass,2.6418582141,6.4698531754,Pass,Pass
 Warmup Convergence Information,M S2 APARTMENT,RunPeriod: RUNPERIOD 1,0.3317728493,0.5006988393,Pass,Pass,2.6355773776,6.4514961879,Pass,Pass
 Warmup Convergence Information,T SW APARTMENT,RunPeriod: RUNPERIOD 1,0.2751550838,0.4566526559,Pass,Pass,1.8207863238,4.3531473963,Pass,Pass
 Warmup Convergence Information,T NW APARTMENT,RunPeriod: RUNPERIOD 1,0.2022339067,0.4025061433,Pass,Pass,1.4835015198,4.2783407889,Pass,Pass
 Warmup Convergence Information,T SE APARTMENT,RunPeriod: RUNPERIOD 1,0.2746970978,0.4565172501,Pass,Pass,2.0861075137,5.0806768548,Pass,Pass
 Warmup Convergence Information,T NE APARTMENT,RunPeriod: RUNPERIOD 1,0.2012337374,0.4013994506,Pass,Pass,1.4618663498,4.0808891508,Pass,Pass
 Warmup Convergence Information,T N1 APARTMENT,RunPeriod: RUNPERIOD 1,0.2653319731,0.4555012841,Pass,Pass,1.5194083419,4.4295165728,Pass,Pass
 Warmup Convergence Information,T N2 APARTMENT,RunPeriod: RUNPERIOD 1,0.2653541579,0.4554884268,Pass,Pass,1.5258843186,4.4549783470,Pass,Pass
 Warmup Convergence Information,T S1 APARTMENT,RunPeriod: RUNPERIOD 1,0.3562925666,0.5082290323,Pass,Pass,2.1334411509,5.3079154310,Pass,Pass
 Warmup Convergence Information,T S2 APARTMENT,RunPeriod: RUNPERIOD 1,0.3562442242,0.5080872362,Pass,Pass,2.1314882752,5.2965532750,Pass,Pass
 Warmup Convergence Information,T CORRIDOR,RunPeriod: RUNPERIOD 1,1.6323976754E-002,1.4430665061E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,G CORRIDOR,RunPeriod: RUNPERIOD 1,6.9934818676E-002,0.1988245855,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,M CORRIDOR,RunPeriod: RUNPERIOD 1,7.9177784491E-003,8.0886440616E-003,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
! <Program Control Information:Threads/Parallel Sims>, Threading Supported,Maximum Number of Threads, Env Set Threads (OMP_NUM_THREADS), EP Env Set Threads (EP_OMP_NUM_THREADS), IDF Set Threads, Number of Threads Used (Interior Radiant Exchange), Number Nominal Surfaces, Number Parallel Sims
Program Control:Threads/Parallel Sims, No,1, N/A, N/A, N/A, N/A, N/A, N/A
End of Data
