Program Version,EnergyPlus, Version 22.1.0-ed759b17ee, YMD=2026.07.28 21:16
! <Version>, Version ID
 Version, 22.1
! <Timesteps per Hour>, #TimeSteps, Minutes per TimeStep {minutes}
 Timesteps per Hour,  6, 10
! <System Convergence Limits>, Minimum System TimeStep {minutes}, Max HVAC Iterations, Minimum Plant Iterations, Maximum Plant Iterations
 System Convergence Limits, 1, 20, 2, 8
! <Simulation Control>, Do Zone Sizing, Do System Sizing, Do Plant Sizing, Do Design Days, Do Weather Simulation, Do HVAC Sizing Simulation
 Simulation Control, Yes, Yes, No, No, Yes, No
! <Performance Precision Tradeoffs>, Use Coil Direct Simulation, Zone Radiant Exchange Algorithm, Override Mode, Number of Timestep In Hour, Force Euler Method, Minimum Number of Warmup Days, Force Suppress All Begin Environment Resets, Minimum System Timestep, MaxZoneTempDiff, MaxAllowedDelTemp
 Performance Precision Tradeoffs, No, ScriptF, Normal, 6, No, 1, No, 1.0, 0.300, 2.0000E-003
! <Output Reporting Tolerances>, Tolerance for Time Heating Setpoint Not Met, Tolerance for Zone Cooling Setpoint Not Met Time
 Output Reporting Tolerances, 0.556, 0.556, 
! <Site:GroundTemperature:BuildingSurface>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:BuildingSurface,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00
! <Site:GroundTemperature:FCfactorMethod>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:FCfactorMethod,   9.70,   6.00,  -2.20,  -3.40,  -4.20,   2.70,   7.50,  13.70,  18.60,  22.00,  20.70,  16.50
! <Site:GroundTemperature:Shallow>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Shallow,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00
! <Site:GroundTemperature:Deep>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Deep,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00
! <Site:GroundReflectance>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:SnowModifier>, Normal, Daylighting {dimensionless}
 Site:GroundReflectance:SnowModifier,   1.000,   1.000
! <Site:GroundReflectance:Snow>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:Snow:Daylighting>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow:Daylighting,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Environment:Weather Station>,Wind Sensor Height Above Ground {m},Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Sensor Height Above Ground {m},Wind Speed Modifier Coefficient-Internal,Temperature Modifier Coefficient-Internal
Environment:Weather Station,10.000,0.140,270.000,1.500,1.586,9.750E-003
! <Site:Location>, Location Name, Latitude {N+/S- Deg}, Longitude {E+/W- Deg},  Time Zone Number {GMT+/-}, Elevation {m},  Standard Pressure at Elevation {Pa}, Standard RhoAir at Elevation
Site:Location,BUFFALO NY USA TMY2-14733 WMO#=725280,42.93,-78.73,-5.00,215.00,98769,1.1739
! <Site Water Mains Temperature Information>,Calculation Method{},Water Mains Temperature Schedule Name{},Annual Average Outdoor Air Temperature{C},Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC},Fixed Default Water Mains Temperature{C}
Site Water Mains Temperature Information,Correlation,NA,8.97,26.20,NA
! <Building Information>, Building Name,North Axis {deg},Terrain,  Loads Convergence Tolerance Value,Temperature Convergence Tolerance Value,  Solar Distribution,Maximum Number of Warmup Days,Minimum Number of Warmup Days
 Building Information,ApartmentMidRise,0.000,City,4.00000E-002,0.40000,FullExterior,25,6
! <Inside Convection Algorithm>, Algorithm {Simple | TARP | CeilingDiffuser | AdaptiveConvectionAlgorithm}
Inside Convection Algorithm,TARP
! <Outside Convection Algorithm>, Algorithm {SimpleCombined | TARP | MoWitt | DOE-2 | AdaptiveConvectionAlgorithm}
Outside Convection Algorithm,TARP
! <Sky Radiance Distribution>, Value {Anisotropic}
Sky Radiance Distribution,Anisotropic
! <Zone Air Solution Algorithm>, Value {ThirdOrderBackwardDifference | AnalyticalSolution | EulerMethod}
 Zone Air Solution Algorithm, ThirdOrderBackwardDifference
! <Zone Air Carbon Dioxide Balance Simulation>, Simulation {Yes/No}, Carbon Dioxide Concentration
 Zone Air Carbon Dioxide Balance Simulation, No,N/A
! <Zone Air Generic Contaminant Balance Simulation>, Simulation {Yes/No}, Generic Contaminant Concentration
 Zone Air Generic Contaminant Balance Simulation, No,N/A
! <Zone Air Mass Flow Balance Simulation>, Enforce Mass Balance, Adjust Zone Mixing and Return {AdjustMixingOnly | AdjustReturnOnly | AdjustMixingThenReturn | AdjustReturnThenMixing | None}, Adjust Zone Infiltration {AddInfiltration | AdjustInfiltration | None}, Infiltration Zones {MixingSourceZonesOnly | AllZones}
 Zone Air Mass Flow Balance Simulation, No,N/A,N/A,N/A
! <HVACSystemRootFindingAlgorithm>, Value {RegulaFalsi | Bisection | BisectionThenRegulaFalsi | RegulaFalsiThenBisection}
 HVACSystemRootFindingAlgorithm, RegulaFalsi
! <Environment:Site Atmospheric Variation>,Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Gradient Coefficient {K/m}
Environment:Site Atmospheric Variation,0.330,460.000,6.500000E-003
! <Surface Geometry>,Starting Corner,Vertex Input Direction,Coordinate System,Daylight Reference Point Coordinate System,Rectangular (Simple) Surface Coordinate System
 Surface Geometry,LowerLeftCorner,Clockwise,RelativeCoordinateSystem,RelativeCoordinateSystem,RelativeToZoneOrigin
! <Surface Heat Transfer Algorithm>, Value {CTF - ConductionTransferFunction | EMPD - MoisturePenetrationDepthConductionTransferFunction | CondFD - ConductionFiniteDifference | HAMT - CombinedHeatAndMoistureFiniteElement} - Description,Inside Surface Max Temperature Limit{C}, Surface Convection Coefficient Lower Limit {W/m2-K}, Surface Convection Coefficient Upper Limit {W/m2-K}
Surface Heat Transfer Algorithm, CTF - ConductionTransferFunction,200,0.10,1000.0
! <Shading Summary>, Number of Fixed Detached Shades, Number of Building Detached Shades, Number of Attached Shades
 Shading Summary,0,0,0
! <Zone Summary>, Number of Zones, Number of Zone Surfaces, Number of SubSurfaces
 Zone Summary,27,243,39
! <Zone Information>,Zone Name,North Axis {deg},Origin X-Coordinate {m},Origin Y-Coordinate {m},Origin Z-Coordinate {m},Centroid X-Coordinate {m},Centroid Y-Coordinate {m},Centroid Z-Coordinate {m},Type,Zone Multiplier,Zone List Multiplier,Minimum X {m},Maximum X {m},Minimum Y {m},Maximum Y {m},Minimum Z {m},Maximum Z {m},Ceiling Height {m},Volume {m3},Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall},Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}, Floor Area {m2},Exterior Gross Wall Area {m2},Exterior Net Wall Area {m2},Exterior Window Area {m2}, Number of Surfaces, Number of SubSurfaces, Number of Shading SubSurfaces,  Part of Total Building Area
 Zone Information, G SW APARTMENT,0.0,0.00,0.00,0.00,5.79,3.81,1.52,1,1,1,0.00,11.58,0.00,7.62,0.00,3.05,3.05,268.97,TARP,TARP,88.25,58.52,46.82,11.71,6,2,0,Yes
 Zone Information, G NW APARTMENT,0.0,0.00,9.30,0.00,5.79,13.11,1.52,1,1,1,0.00,11.58,9.30,16.92,0.00,3.05,3.05,268.97,TARP,TARP,88.25,58.52,46.82,11.71,6,2,0,Yes
 Zone Information, OFFICE,0.0,34.75,0.00,0.00,40.54,3.81,1.52,1,1,1,34.75,46.33,0.00,7.62,0.00,3.05,3.05,268.97,TARP,TARP,88.25,58.52,46.82,11.71,6,2,0,Yes
 Zone Information, G NE APARTMENT,0.0,34.75,9.30,0.00,40.54,13.11,1.52,1,1,1,34.75,46.33,9.30,16.92,0.00,3.05,3.05,268.97,TARP,TARP,88.25,58.52,46.82,11.71,6,2,0,Yes
 Zone Information, G N1 APARTMENT,0.0,11.58,9.30,0.00,17.37,13.11,1.52,1,1,1,11.58,23.16,9.30,16.92,0.00,3.05,3.05,268.97,TARP,TARP,88.25,35.30,28.24,7.06,6,1,0,Yes
 Zone Information, G N2 APARTMENT,0.0,23.16,9.30,0.00,28.95,13.11,1.52,1,1,1,23.16,34.75,9.30,16.92,0.00,3.05,3.05,268.97,TARP,TARP,88.25,35.30,28.24,7.06,6,1,0,Yes
 Zone Information, G S1 APARTMENT,0.0,11.58,0.00,0.00,17.37,3.81,1.52,1,1,1,11.58,23.16,0.00,7.62,0.00,3.05,3.05,268.97,TARP,TARP,88.25,35.30,28.24,7.06,6,1,0,Yes
 Zone Information, G S2 APARTMENT,0.0,23.16,0.00,0.00,28.95,3.81,1.52,1,1,1,23.16,34.75,0.00,7.62,0.00,3.05,3.05,268.97,TARP,TARP,88.25,35.30,28.24,7.06,6,1,0,Yes
 Zone Information, M SW APARTMENT,0.0,0.00,0.00,3.05,5.79,3.81,4.57,1,1,2,0.00,11.58,0.00,7.62,3.05,6.10,3.05,268.97,TARP,TARP,88.25,58.52,46.82,11.71,6,2,0,Yes
 Zone Information, M NW APARTMENT,0.0,0.00,9.30,3.05,5.79,13.11,4.57,1,1,2,0.00,11.58,9.30,16.92,3.05,6.10,3.05,268.97,TARP,TARP,88.25,58.52,46.82,11.71,6,2,0,Yes
 Zone Information, M SE APARTMENT,0.0,34.75,0.00,3.05,40.54,3.81,4.57,1,1,2,34.75,46.33,0.00,7.62,3.05,6.10,3.05,268.97,TARP,TARP,88.25,58.52,46.82,11.71,6,2,0,Yes
 Zone Information, M NE APARTMENT,0.0,34.75,9.30,3.05,40.54,13.11,4.57,1,1,2,34.75,46.33,9.30,16.92,3.05,6.10,3.05,268.97,TARP,TARP,88.25,58.52,46.82,11.71,6,2,0,Yes
 Zone Information, M N1 APARTMENT,0.0,11.58,9.30,3.05,17.37,13.11,4.57,1,1,2,11.58,23.16,9.30,16.92,3.05,6.10,3.05,268.97,TARP,TARP,88.25,35.30,28.24,7.06,6,1,0,Yes
 Zone Information, M N2 APARTMENT,0.0,23.16,9.30,3.05,28.95,13.11,4.57,1,1,2,23.16,34.75,9.30,16.92,3.05,6.10,3.05,268.97,TARP,TARP,88.25,35.30,28.24,7.06,6,1,0,Yes
 Zone Information, M S1 APARTMENT,0.0,11.58,0.00,3.05,17.37,3.81,4.57,1,1,2,11.58,23.16,0.00,7.62,3.05,6.10,3.05,268.97,TARP,TARP,88.25,35.30,28.24,7.06,6,1,0,Yes
 Zone Information, M S2 APARTMENT,0.0,23.16,0.00,3.05,28.95,3.81,4.57,1,1,2,23.16,34.75,0.00,7.62,3.05,6.10,3.05,268.97,TARP,TARP,88.25,35.30,28.24,7.06,6,1,0,Yes
 Zone Information, T SW APARTMENT,0.0,0.00,0.00,9.14,5.79,3.81,10.67,1,1,1,0.00,11.58,0.00,7.62,9.14,12.19,3.05,268.97,TARP,TARP,88.25,58.52,46.82,11.71,6,2,0,Yes
 Zone Information, T NW APARTMENT,0.0,0.00,9.30,9.14,5.79,13.11,10.67,1,1,1,0.00,11.58,9.30,16.92,9.14,12.19,3.05,268.97,TARP,TARP,88.25,58.52,46.82,11.71,6,2,0,Yes
 Zone Information, T SE APARTMENT,0.0,34.75,0.00,9.14,40.54,3.81,10.67,1,1,1,34.75,46.33,0.00,7.62,9.14,12.19,3.05,268.97,TARP,TARP,88.25,58.52,46.82,11.71,6,2,0,Yes
 Zone Information, T NE APARTMENT,0.0,34.75,9.30,9.14,40.54,13.11,10.67,1,1,1,34.75,46.33,9.30,16.92,9.14,12.19,3.05,268.97,TARP,TARP,88.25,58.52,46.82,11.71,6,2,0,Yes
 Zone Information, T N1 APARTMENT,0.0,11.58,9.30,9.14,17.37,13.11,10.67,1,1,1,11.58,23.16,9.30,16.92,9.14,12.19,3.05,268.97,TARP,TARP,88.25,35.30,28.24,7.06,6,1,0,Yes
 Zone Information, T N2 APARTMENT,0.0,23.16,9.30,9.14,28.95,13.11,10.67,1,1,1,23.16,34.75,9.30,16.92,9.14,12.19,3.05,268.97,TARP,TARP,88.25,35.30,28.24,7.06,6,1,0,Yes
 Zone Information, T S1 APARTMENT,0.0,11.58,0.00,9.14,17.37,3.81,10.67,1,1,1,11.58,23.16,0.00,7.62,9.14,12.19,3.05,268.97,TARP,TARP,88.25,35.30,28.24,7.06,6,1,0,Yes
 Zone Information, T S2 APARTMENT,0.0,23.16,0.00,9.14,28.95,3.81,10.67,1,1,1,23.16,34.75,0.00,7.62,9.14,12.19,3.05,268.97,TARP,TARP,88.25,35.30,28.24,7.06,6,1,0,Yes
 Zone Information, T CORRIDOR,0.0,0.00,7.62,9.14,23.16,8.46,10.67,1,1,1,0.00,46.33,7.62,9.30,9.14,12.19,3.05,236.69,TARP,TARP,77.66,10.22,9.10,1.11,12,1,0,Yes
 Zone Information, G CORRIDOR,0.0,0.00,7.62,0.00,23.16,8.46,1.52,1,1,1,0.00,46.33,7.62,9.30,0.00,3.05,3.05,236.69,TARP,TARP,77.66,10.22,6.90,3.32,12,1,0,Yes
 Zone Information, M CORRIDOR,0.0,0.00,7.62,3.05,23.16,8.46,4.57,1,1,2,0.00,46.33,7.62,9.30,3.05,6.10,3.05,236.69,TARP,TARP,77.66,10.22,9.10,1.11,12,1,0,Yes
! <Zone Internal Gains Nominal>,Zone Name, Floor Area {m2},# Occupants,Area per Occupant {m2/person},Occupant per Area {person/m2},Interior Lighting {W/m2},Electric Load {W/m2},Gas Load {W/m2},Other Load {W/m2},Hot Water Eq {W/m2},Steam Equipment {W/m2},Sum Loads per Area {W/m2},Outdoor Controlled Baseboard Heat
 Zone Internal Gains Nominal, G SW APARTMENT,88.25,2.9,29.996,3.334E-002,16.000,5.000,0.000,0.000,0.000,0.000,21.000,No
 Zone Internal Gains Nominal, G NW APARTMENT,88.25,2.9,29.996,3.334E-002,16.000,5.000,0.000,0.000,0.000,0.000,21.000,No
 Zone Internal Gains Nominal, OFFICE,88.25,2.9,30.000,3.333E-002,8.000,5.000,0.000,0.000,0.000,0.000,13.000,No
 Zone Internal Gains Nominal, G NE APARTMENT,88.25,2.9,29.996,3.334E-002,16.000,5.000,0.000,0.000,0.000,0.000,21.000,No
 Zone Internal Gains Nominal, G N1 APARTMENT,88.25,2.9,29.996,3.334E-002,16.000,5.000,0.000,0.000,0.000,0.000,21.000,No
 Zone Internal Gains Nominal, G N2 APARTMENT,88.25,2.9,29.996,3.334E-002,16.000,5.000,0.000,0.000,0.000,0.000,21.000,No
 Zone Internal Gains Nominal, G S1 APARTMENT,88.25,2.9,29.996,3.334E-002,16.000,5.000,0.000,0.000,0.000,0.000,21.000,No
 Zone Internal Gains Nominal, G S2 APARTMENT,88.25,2.9,29.996,3.334E-002,16.000,5.000,0.000,0.000,0.000,0.000,21.000,No
 Zone Internal Gains Nominal, M SW APARTMENT,88.25,2.9,29.996,3.334E-002,16.000,5.000,0.000,0.000,0.000,0.000,21.000,No
 Zone Internal Gains Nominal, M NW APARTMENT,88.25,2.9,29.996,3.334E-002,16.000,5.000,0.000,0.000,0.000,0.000,21.000,No
 Zone Internal Gains Nominal, M SE APARTMENT,88.25,2.9,29.996,3.334E-002,16.000,5.000,0.000,0.000,0.000,0.000,21.000,No
 Zone Internal Gains Nominal, M NE APARTMENT,88.25,2.9,29.996,3.334E-002,16.000,5.000,0.000,0.000,0.000,0.000,21.000,No
 Zone Internal Gains Nominal, M N1 APARTMENT,88.25,2.9,29.996,3.334E-002,16.000,5.000,0.000,0.000,0.000,0.000,21.000,No
 Zone Internal Gains Nominal, M N2 APARTMENT,88.25,2.9,29.996,3.334E-002,16.000,5.000,0.000,0.000,0.000,0.000,21.000,No
 Zone Internal Gains Nominal, M S1 APARTMENT,88.25,2.9,29.996,3.334E-002,16.000,5.000,0.000,0.000,0.000,0.000,21.000,No
 Zone Internal Gains Nominal, M S2 APARTMENT,88.25,2.9,29.996,3.334E-002,16.000,5.000,0.000,0.000,0.000,0.000,21.000,No
 Zone Internal Gains Nominal, T SW APARTMENT,88.25,2.9,29.996,3.334E-002,16.000,5.000,0.000,0.000,0.000,0.000,21.000,No
 Zone Internal Gains Nominal, T NW APARTMENT,88.25,2.9,29.996,3.334E-002,16.000,5.000,0.000,0.000,0.000,0.000,21.000,No
 Zone Internal Gains Nominal, T SE APARTMENT,88.25,2.9,29.996,3.334E-002,16.000,5.000,0.000,0.000,0.000,0.000,21.000,No
 Zone Internal Gains Nominal, T NE APARTMENT,88.25,2.9,29.996,3.334E-002,16.000,5.000,0.000,0.000,0.000,0.000,21.000,No
 Zone Internal Gains Nominal, T N1 APARTMENT,88.25,2.9,29.996,3.334E-002,16.000,5.000,0.000,0.000,0.000,0.000,21.000,No
 Zone Internal Gains Nominal, T N2 APARTMENT,88.25,2.9,29.996,3.334E-002,16.000,5.000,0.000,0.000,0.000,0.000,21.000,No
 Zone Internal Gains Nominal, T S1 APARTMENT,88.25,2.9,29.996,3.334E-002,16.000,5.000,0.000,0.000,0.000,0.000,21.000,No
 Zone Internal Gains Nominal, T S2 APARTMENT,88.25,2.9,29.996,3.334E-002,16.000,5.000,0.000,0.000,0.000,0.000,21.000,No
 Zone Internal Gains Nominal, T CORRIDOR,77.66,2.6,29.996,3.334E-002,8.000,0.000,0.000,0.000,0.000,0.000,8.000,No
 Zone Internal Gains Nominal, G CORRIDOR,77.66,2.6,29.996,3.334E-002,8.000,10.000,0.000,0.000,0.000,0.000,18.000,No
 Zone Internal Gains Nominal, M CORRIDOR,77.66,2.6,29.996,3.334E-002,8.000,0.000,0.000,0.000,0.000,0.000,8.000,No
! <People Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Number of People {},People/Floor Area {person/m2},Floor Area per person {m2/person},Fraction Radiant,Fraction Convected,Sensible Fraction Calculation,Activity level,ASHRAE 55 Warnings,Carbon Dioxide Generation Rate,Nominal Minimum Number of People,Nominal Maximum Number of People
 People Internal Gains Nominal, OCCUP_GSW,OCC_APT_SCH_WORKING_FAMILY,G SW APARTMENT,88.25,2.9,2.9,3.334E-002,29.996,1.000,0.000,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0,3
 People Internal Gains Nominal, OCCUP_GNW,OCC_APT_SCH_STAY_HOME_FAMILY,G NW APARTMENT,88.25,2.9,2.9,3.334E-002,29.996,1.000,0.000,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,1,3
 People Internal Gains Nominal, OCCUP_OFFICE,OCC_OFF_W_SB_SCH,OFFICE,88.25,2.9,2.9,3.333E-002,30.000,1.000,0.000,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0,3
 People Internal Gains Nominal, OCCUP_GNE,OCC_APT_SCH_STAY_HOME_FAMILY,G NE APARTMENT,88.25,2.9,2.9,3.334E-002,29.996,1.000,0.000,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,1,3
 People Internal Gains Nominal, OCCUP_GN1,OCC_APT_SCH_STAY_HOME_FAMILY,G N1 APARTMENT,88.25,2.9,2.9,3.334E-002,29.996,1.000,0.000,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,1,3
 People Internal Gains Nominal, OCCUP_GN2,OCC_APT_SCH_STAY_HOME_FAMILY,G N2 APARTMENT,88.25,2.9,2.9,3.334E-002,29.996,1.000,0.000,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,1,3
 People Internal Gains Nominal, OCCUP_GS1,OCC_APT_SCH_WORKING_FAMILY,G S1 APARTMENT,88.25,2.9,2.9,3.334E-002,29.996,1.000,0.000,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0,3
 People Internal Gains Nominal, OCCUP_GS2,OCC_APT_SCH_WORKING_FAMILY,G S2 APARTMENT,88.25,2.9,2.9,3.334E-002,29.996,1.000,0.000,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0,3
 People Internal Gains Nominal, OCCUP_MSW,OCC_APT_SCH_WORKING_FAMILY,M SW APARTMENT,88.25,2.9,2.9,3.334E-002,29.996,1.000,0.000,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0,3
 People Internal Gains Nominal, OCCUP_MNW,OCC_APT_SCH_STAY_HOME_FAMILY,M NW APARTMENT,88.25,2.9,2.9,3.334E-002,29.996,1.000,0.000,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,1,3
 People Internal Gains Nominal, OCCUP_MSE,OCC_APT_SCH_WORKING_FAMILY,M SE APARTMENT,88.25,2.9,2.9,3.334E-002,29.996,1.000,0.000,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0,3
 People Internal Gains Nominal, OCCUP_MNE,OCC_APT_SCH_STAY_HOME_FAMILY,M NE APARTMENT,88.25,2.9,2.9,3.334E-002,29.996,1.000,0.000,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,1,3
 People Internal Gains Nominal, OCCUP_MN1,OCC_APT_SCH_STAY_HOME_FAMILY,M N1 APARTMENT,88.25,2.9,2.9,3.334E-002,29.996,1.000,0.000,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,1,3
 People Internal Gains Nominal, OCCUP_MN2,OCC_APT_SCH_STAY_HOME_FAMILY,M N2 APARTMENT,88.25,2.9,2.9,3.334E-002,29.996,1.000,0.000,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,1,3
 People Internal Gains Nominal, OCCUP_MS1,OCC_APT_SCH_WORKING_FAMILY,M S1 APARTMENT,88.25,2.9,2.9,3.334E-002,29.996,1.000,0.000,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0,3
 People Internal Gains Nominal, OCCUP_MS2,OCC_APT_SCH_WORKING_FAMILY,M S2 APARTMENT,88.25,2.9,2.9,3.334E-002,29.996,1.000,0.000,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0,3
 People Internal Gains Nominal, OCCUP_TSW,OCC_APT_SCH_WORKING_FAMILY,T SW APARTMENT,88.25,2.9,2.9,3.334E-002,29.996,1.000,0.000,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0,3
 People Internal Gains Nominal, OCCUP_TNW,OCC_APT_SCH_STAY_HOME_FAMILY,T NW APARTMENT,88.25,2.9,2.9,3.334E-002,29.996,1.000,0.000,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,1,3
 People Internal Gains Nominal, OCCUP_TSE,OCC_APT_SCH_WORKING_FAMILY,T SE APARTMENT,88.25,2.9,2.9,3.334E-002,29.996,1.000,0.000,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0,3
 People Internal Gains Nominal, OCCUP_TNE,OCC_APT_SCH_STAY_HOME_FAMILY,T NE APARTMENT,88.25,2.9,2.9,3.334E-002,29.996,1.000,0.000,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,1,3
 People Internal Gains Nominal, OCCUP_TN1,OCC_APT_SCH_STAY_HOME_FAMILY,T N1 APARTMENT,88.25,2.9,2.9,3.334E-002,29.996,1.000,0.000,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,1,3
 People Internal Gains Nominal, OCCUP_TN2,OCC_APT_SCH_STAY_HOME_FAMILY,T N2 APARTMENT,88.25,2.9,2.9,3.334E-002,29.996,1.000,0.000,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,1,3
 People Internal Gains Nominal, OCCUP_TS1,OCC_APT_SCH_WORKING_FAMILY,T S1 APARTMENT,88.25,2.9,2.9,3.334E-002,29.996,1.000,0.000,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0,3
 People Internal Gains Nominal, OCCUP_TS2,OCC_APT_SCH_WORKING_FAMILY,T S2 APARTMENT,88.25,2.9,2.9,3.334E-002,29.996,1.000,0.000,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0,3
 People Internal Gains Nominal, OCCUP_T CORRIDOR,OCC_APT_SCH_CORRIDOR,T CORRIDOR,77.66,2.6,2.6,3.334E-002,29.996,1.000,0.000,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,1,3
 People Internal Gains Nominal, OCCUP_G CORRIDOR,OCC_APT_SCH_CORRIDOR,G CORRIDOR,77.66,2.6,2.6,3.334E-002,29.996,1.000,0.000,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,1,3
 People Internal Gains Nominal, OCCUP_M CORRIDOR,OCC_APT_SCH_CORRIDOR,M CORRIDOR,77.66,2.6,2.6,3.334E-002,29.996,1.000,0.000,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,1,3
! <Lights Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Lighting Level {W},Lights/Floor Area {W/m2},Lights per person {W/person},Fraction Return Air,Fraction Radiant,Fraction Short Wave,Fraction Convected,Fraction Replaceable,End-Use Category,Nominal Minimum Lighting Level {W},Nominal Maximum Lighting Level {W}
 Lights Internal Gains Nominal, LIGHTING_HARDWIRED_GSW,LTG_SCH_APARTMENT_HARDWIRED,G SW APARTMENT,88.25,2.9,705.994,8.000,239.971,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,705.994
 Lights Internal Gains Nominal, LIGHTING_HARDWIRED_GNW,LTG_SCH_APARTMENT_HARDWIRED,G NW APARTMENT,88.25,2.9,705.994,8.000,239.971,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,705.994
 Lights Internal Gains Nominal, LIGHTING_HARDWIRED_OFFICE,LTG_SCH_OFFICE,OFFICE,88.25,2.9,705.994,8.000,240.000,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,705.994
 Lights Internal Gains Nominal, LIGHTING_HARDWIRED_GNE,LTG_SCH_APARTMENT_HARDWIRED,G NE APARTMENT,88.25,2.9,705.994,8.000,239.971,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,705.994
 Lights Internal Gains Nominal, LIGHTING_HARDWIRED_GN1,LTG_SCH_APARTMENT_HARDWIRED,G N1 APARTMENT,88.25,2.9,705.994,8.000,239.971,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,705.994
 Lights Internal Gains Nominal, LIGHTING_HARDWIRED_GN2,LTG_SCH_APARTMENT_HARDWIRED,G N2 APARTMENT,88.25,2.9,705.994,8.000,239.971,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,705.994
 Lights Internal Gains Nominal, LIGHTING_HARDWIRED_GS1,LTG_SCH_APARTMENT_HARDWIRED,G S1 APARTMENT,88.25,2.9,705.994,8.000,239.971,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,705.994
 Lights Internal Gains Nominal, LIGHTING_HARDWIRED_GS2,LTG_SCH_APARTMENT_HARDWIRED,G S2 APARTMENT,88.25,2.9,705.994,8.000,239.971,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,705.994
 Lights Internal Gains Nominal, LIGHTING_HARDWIRED_MSW,LTG_SCH_APARTMENT_HARDWIRED,M SW APARTMENT,88.25,2.9,705.994,8.000,239.971,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,705.994
 Lights Internal Gains Nominal, LIGHTING_HARDWIRED_MNW,LTG_SCH_APARTMENT_HARDWIRED,M NW APARTMENT,88.25,2.9,705.994,8.000,239.971,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,705.994
 Lights Internal Gains Nominal, LIGHTING_HARDWIRED_MSE,LTG_SCH_APARTMENT_HARDWIRED,M SE APARTMENT,88.25,2.9,705.994,8.000,239.971,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,705.994
 Lights Internal Gains Nominal, LIGHTING_HARDWIRED_MNE,LTG_SCH_APARTMENT_HARDWIRED,M NE APARTMENT,88.25,2.9,705.994,8.000,239.971,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,705.994
 Lights Internal Gains Nominal, LIGHTING_HARDWIRED_MN1,LTG_SCH_APARTMENT_HARDWIRED,M N1 APARTMENT,88.25,2.9,705.994,8.000,239.971,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,705.994
 Lights Internal Gains Nominal, LIGHTING_HARDWIRED_MN2,LTG_SCH_APARTMENT_HARDWIRED,M N2 APARTMENT,88.25,2.9,705.994,8.000,239.971,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,705.994
 Lights Internal Gains Nominal, LIGHTING_HARDWIRED_MS1,LTG_SCH_APARTMENT_HARDWIRED,M S1 APARTMENT,88.25,2.9,705.994,8.000,239.971,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,705.994
 Lights Internal Gains Nominal, LIGHTING_HARDWIRED_MS2,LTG_SCH_APARTMENT_HARDWIRED,M S2 APARTMENT,88.25,2.9,705.994,8.000,239.971,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,705.994
 Lights Internal Gains Nominal, LIGHTING_HARDWIRED_TSW,LTG_SCH_APARTMENT_HARDWIRED,T SW APARTMENT,88.25,2.9,705.994,8.000,239.971,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,705.994
 Lights Internal Gains Nominal, LIGHTING_HARDWIRED_TNW,LTG_SCH_APARTMENT_HARDWIRED,T NW APARTMENT,88.25,2.9,705.994,8.000,239.971,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,705.994
 Lights Internal Gains Nominal, LIGHTING_HARDWIRED_TSE,LTG_SCH_APARTMENT_HARDWIRED,T SE APARTMENT,88.25,2.9,705.994,8.000,239.971,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,705.994
 Lights Internal Gains Nominal, LIGHTING_HARDWIRED_TNE,LTG_SCH_APARTMENT_HARDWIRED,T NE APARTMENT,88.25,2.9,705.994,8.000,239.971,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,705.994
 Lights Internal Gains Nominal, LIGHTING_HARDWIRED_TN1,LTG_SCH_APARTMENT_HARDWIRED,T N1 APARTMENT,88.25,2.9,705.994,8.000,239.971,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,705.994
 Lights Internal Gains Nominal, LIGHTING_HARDWIRED_TN2,LTG_SCH_APARTMENT_HARDWIRED,T N2 APARTMENT,88.25,2.9,705.994,8.000,239.971,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,705.994
 Lights Internal Gains Nominal, LIGHTING_HARDWIRED_TS1,LTG_SCH_APARTMENT_HARDWIRED,T S1 APARTMENT,88.25,2.9,705.994,8.000,239.971,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,705.994
 Lights Internal Gains Nominal, LIGHTING_HARDWIRED_TS2,LTG_SCH_APARTMENT_HARDWIRED,T S2 APARTMENT,88.25,2.9,705.994,8.000,239.971,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,705.994
 Lights Internal Gains Nominal, LIGHTING_HARDWIRED_GC,LTG_SCH_CORRIDOR,G CORRIDOR,77.66,2.6,621.275,8.000,239.967,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,621.275
 Lights Internal Gains Nominal, LIGHTING_HARDWIRED_MC,LTG_SCH_CORRIDOR,M CORRIDOR,77.66,2.6,621.275,8.000,239.967,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,621.275
 Lights Internal Gains Nominal, LIGHTING_HARDWIRED_TC,LTG_SCH_CORRIDOR,T CORRIDOR,77.66,2.6,621.275,8.000,239.967,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,621.275
 Lights Internal Gains Nominal, LIGHTING_PLUGIN_GSW,LTG_SCH_APARTMENT_PLUGIN,G SW APARTMENT,88.25,2.9,705.994,8.000,239.971,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,0.000,705.994
 Lights Internal Gains Nominal, LIGHTING_PLUGIN_GNW,LTG_SCH_APARTMENT_PLUGIN,G NW APARTMENT,88.25,2.9,705.994,8.000,239.971,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,0.000,705.994
 Lights Internal Gains Nominal, LIGHTING_PLUGIN_GNE,LTG_SCH_APARTMENT_PLUGIN,G NE APARTMENT,88.25,2.9,705.994,8.000,239.971,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,0.000,705.994
 Lights Internal Gains Nominal, LIGHTING_PLUGIN_GN1,LTG_SCH_APARTMENT_PLUGIN,G N1 APARTMENT,88.25,2.9,705.994,8.000,239.971,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,0.000,705.994
 Lights Internal Gains Nominal, LIGHTING_PLUGIN_GN2,LTG_SCH_APARTMENT_PLUGIN,G N2 APARTMENT,88.25,2.9,705.994,8.000,239.971,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,0.000,705.994
 Lights Internal Gains Nominal, LIGHTING_PLUGIN_GS1,LTG_SCH_APARTMENT_PLUGIN,G S1 APARTMENT,88.25,2.9,705.994,8.000,239.971,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,0.000,705.994
 Lights Internal Gains Nominal, LIGHTING_PLUGIN_GS2,LTG_SCH_APARTMENT_PLUGIN,G S2 APARTMENT,88.25,2.9,705.994,8.000,239.971,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,0.000,705.994
 Lights Internal Gains Nominal, LIGHTING_PLUGIN_MSW,LTG_SCH_APARTMENT_PLUGIN,M SW APARTMENT,88.25,2.9,705.994,8.000,239.971,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,0.000,705.994
 Lights Internal Gains Nominal, LIGHTING_PLUGIN_MNW,LTG_SCH_APARTMENT_PLUGIN,M NW APARTMENT,88.25,2.9,705.994,8.000,239.971,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,0.000,705.994
 Lights Internal Gains Nominal, LIGHTING_PLUGIN_MSE,LTG_SCH_APARTMENT_PLUGIN,M SE APARTMENT,88.25,2.9,705.994,8.000,239.971,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,0.000,705.994
 Lights Internal Gains Nominal, LIGHTING_PLUGIN_MNE,LTG_SCH_APARTMENT_PLUGIN,M NE APARTMENT,88.25,2.9,705.994,8.000,239.971,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,0.000,705.994
 Lights Internal Gains Nominal, LIGHTING_PLUGIN_MN1,LTG_SCH_APARTMENT_PLUGIN,M N1 APARTMENT,88.25,2.9,705.994,8.000,239.971,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,0.000,705.994
 Lights Internal Gains Nominal, LIGHTING_PLUGIN_MN2,LTG_SCH_APARTMENT_PLUGIN,M N2 APARTMENT,88.25,2.9,705.994,8.000,239.971,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,0.000,705.994
 Lights Internal Gains Nominal, LIGHTING_PLUGIN_MS1,LTG_SCH_APARTMENT_PLUGIN,M S1 APARTMENT,88.25,2.9,705.994,8.000,239.971,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,0.000,705.994
 Lights Internal Gains Nominal, LIGHTING_PLUGIN_MS2,LTG_SCH_APARTMENT_PLUGIN,M S2 APARTMENT,88.25,2.9,705.994,8.000,239.971,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,0.000,705.994
 Lights Internal Gains Nominal, LIGHTING_PLUGIN_TSW,LTG_SCH_APARTMENT_PLUGIN,T SW APARTMENT,88.25,2.9,705.994,8.000,239.971,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,0.000,705.994
 Lights Internal Gains Nominal, LIGHTING_PLUGIN_TNW,LTG_SCH_APARTMENT_PLUGIN,T NW APARTMENT,88.25,2.9,705.994,8.000,239.971,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,0.000,705.994
 Lights Internal Gains Nominal, LIGHTING_PLUGIN_TSE,LTG_SCH_APARTMENT_PLUGIN,T SE APARTMENT,88.25,2.9,705.994,8.000,239.971,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,0.000,705.994
 Lights Internal Gains Nominal, LIGHTING_PLUGIN_TNE,LTG_SCH_APARTMENT_PLUGIN,T NE APARTMENT,88.25,2.9,705.994,8.000,239.971,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,0.000,705.994
 Lights Internal Gains Nominal, LIGHTING_PLUGIN_TN1,LTG_SCH_APARTMENT_PLUGIN,T N1 APARTMENT,88.25,2.9,705.994,8.000,239.971,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,0.000,705.994
 Lights Internal Gains Nominal, LIGHTING_PLUGIN_TN2,LTG_SCH_APARTMENT_PLUGIN,T N2 APARTMENT,88.25,2.9,705.994,8.000,239.971,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,0.000,705.994
 Lights Internal Gains Nominal, LIGHTING_PLUGIN_TS1,LTG_SCH_APARTMENT_PLUGIN,T S1 APARTMENT,88.25,2.9,705.994,8.000,239.971,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,0.000,705.994
 Lights Internal Gains Nominal, LIGHTING_PLUGIN_TS2,LTG_SCH_APARTMENT_PLUGIN,T S2 APARTMENT,88.25,2.9,705.994,8.000,239.971,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,0.000,705.994
! <ElectricEquipment Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Equipment Level {W},Equipment/Floor Area {W/m2},Equipment per person {W/person},Fraction Latent,Fraction Radiant,Fraction Lost,Fraction Convected,End-Use SubCategory,Nominal Minimum Equipment Level {W},Nominal Maximum Equipment Level {W}
 ElectricEquipment Internal Gains Nominal, PLUG_GSW,EQP_APT_SCH,G SW APARTMENT,88.25,2.9,441.246,5.000,149.982,0.000,0.500,0.000,0.500,MiscPlug,167.674,441.246
 ElectricEquipment Internal Gains Nominal, PLUG_GNW,EQP_APT_SCH,G NW APARTMENT,88.25,2.9,441.246,5.000,149.982,0.000,0.500,0.000,0.500,MiscPlug,167.674,441.246
 ElectricEquipment Internal Gains Nominal, PLUG_OFFICE,EQP_OFF_SCH,OFFICE,88.25,2.9,441.246,5.000,150.000,0.000,0.500,0.000,0.500,MiscPlug,0.000,441.246
 ElectricEquipment Internal Gains Nominal, PLUG_GNE,EQP_APT_SCH,G NE APARTMENT,88.25,2.9,441.246,5.000,149.982,0.000,0.500,0.000,0.500,MiscPlug,167.674,441.246
 ElectricEquipment Internal Gains Nominal, PLUG_GN1,EQP_APT_SCH,G N1 APARTMENT,88.25,2.9,441.246,5.000,149.982,0.000,0.500,0.000,0.500,MiscPlug,167.674,441.246
 ElectricEquipment Internal Gains Nominal, PLUG_GN2,EQP_APT_SCH,G N2 APARTMENT,88.25,2.9,441.246,5.000,149.982,0.000,0.500,0.000,0.500,MiscPlug,167.674,441.246
 ElectricEquipment Internal Gains Nominal, PLUG_GS1,EQP_APT_SCH,G S1 APARTMENT,88.25,2.9,441.246,5.000,149.982,0.000,0.500,0.000,0.500,MiscPlug,167.674,441.246
 ElectricEquipment Internal Gains Nominal, PLUG_GS2,EQP_APT_SCH,G S2 APARTMENT,88.25,2.9,441.246,5.000,149.982,0.000,0.500,0.000,0.500,MiscPlug,167.674,441.246
 ElectricEquipment Internal Gains Nominal, PLUG_MSW,EQP_APT_SCH,M SW APARTMENT,88.25,2.9,441.246,5.000,149.982,0.000,0.500,0.000,0.500,MiscPlug,167.674,441.246
 ElectricEquipment Internal Gains Nominal, PLUG_MNW,EQP_APT_SCH,M NW APARTMENT,88.25,2.9,441.246,5.000,149.982,0.000,0.500,0.000,0.500,MiscPlug,167.674,441.246
 ElectricEquipment Internal Gains Nominal, PLUG_MSE,EQP_APT_SCH,M SE APARTMENT,88.25,2.9,441.246,5.000,149.982,0.000,0.500,0.000,0.500,MiscPlug,167.674,441.246
 ElectricEquipment Internal Gains Nominal, PLUG_MNE,EQP_APT_SCH,M NE APARTMENT,88.25,2.9,441.246,5.000,149.982,0.000,0.500,0.000,0.500,MiscPlug,167.674,441.246
 ElectricEquipment Internal Gains Nominal, PLUG_MN1,EQP_APT_SCH,M N1 APARTMENT,88.25,2.9,441.246,5.000,149.982,0.000,0.500,0.000,0.500,MiscPlug,167.674,441.246
 ElectricEquipment Internal Gains Nominal, PLUG_MN2,EQP_APT_SCH,M N2 APARTMENT,88.25,2.9,441.246,5.000,149.982,0.000,0.500,0.000,0.500,MiscPlug,167.674,441.246
 ElectricEquipment Internal Gains Nominal, PLUG_MS1,EQP_APT_SCH,M S1 APARTMENT,88.25,2.9,441.246,5.000,149.982,0.000,0.500,0.000,0.500,MiscPlug,167.674,441.246
 ElectricEquipment Internal Gains Nominal, PLUG_MS2,EQP_APT_SCH,M S2 APARTMENT,88.25,2.9,441.246,5.000,149.982,0.000,0.500,0.000,0.500,MiscPlug,167.674,441.246
 ElectricEquipment Internal Gains Nominal, PLUG_TSW,EQP_APT_SCH,T SW APARTMENT,88.25,2.9,441.246,5.000,149.982,0.000,0.500,0.000,0.500,MiscPlug,167.674,441.246
 ElectricEquipment Internal Gains Nominal, PLUG_TNW,EQP_APT_SCH,T NW APARTMENT,88.25,2.9,441.246,5.000,149.982,0.000,0.500,0.000,0.500,MiscPlug,167.674,441.246
 ElectricEquipment Internal Gains Nominal, PLUG_TSE,EQP_APT_SCH,T SE APARTMENT,88.25,2.9,441.246,5.000,149.982,0.000,0.500,0.000,0.500,MiscPlug,167.674,441.246
 ElectricEquipment Internal Gains Nominal, PLUG_TNE,EQP_APT_SCH,T NE APARTMENT,88.25,2.9,441.246,5.000,149.982,0.000,0.500,0.000,0.500,MiscPlug,167.674,441.246
 ElectricEquipment Internal Gains Nominal, PLUG_TN1,EQP_APT_SCH,T N1 APARTMENT,88.25,2.9,441.246,5.000,149.982,0.000,0.500,0.000,0.500,MiscPlug,167.674,441.246
 ElectricEquipment Internal Gains Nominal, PLUG_TN2,EQP_APT_SCH,T N2 APARTMENT,88.25,2.9,441.246,5.000,149.982,0.000,0.500,0.000,0.500,MiscPlug,167.674,441.246
 ElectricEquipment Internal Gains Nominal, PLUG_TS1,EQP_APT_SCH,T S1 APARTMENT,88.25,2.9,441.246,5.000,149.982,0.000,0.500,0.000,0.500,MiscPlug,167.674,441.246
 ElectricEquipment Internal Gains Nominal, PLUG_TS2,EQP_APT_SCH,T S2 APARTMENT,88.25,2.9,441.246,5.000,149.982,0.000,0.500,0.000,0.500,MiscPlug,167.674,441.246
 ElectricEquipment Internal Gains Nominal, G CORRIDOR_ELEVATORS_EQUIP,BLDG_ELEVATORS,G CORRIDOR,77.66,2.6,388.300,5.000,149.981,0.000,0.000,0.950,5.000E-002,ElevatorLift,46.596,194.150
 ElectricEquipment Internal Gains Nominal, ELEVATORS_LIGHTS_FAN,ELEV_LIGHT_FAN_SCH_ADD_DF,G CORRIDOR,77.66,2.6,388.300,5.000,149.981,0.000,0.000,0.950,5.000E-002,ElevatorLightsFan,19.415,194.150
! <Shadowing/Sun Position Calculations Annual Simulations>, Shading Calculation Method, Shading Calculation Update Frequency Method, Shading Calculation Update Frequency {days}, Maximum Figures in Shadow Overlap Calculations {}, Polygon Clipping Algorithm, Pixel Counting Resolution, Sky Diffuse Modeling Algorithm, Output External Shading Calculation Results, Disable Self-Shading Within Shading Zone Groups, Disable Self-Shading From Shading Zone Groups to Other Zones
Shadowing/Sun Position Calculations Annual Simulations,PolygonClipping,Periodic,20,15000,SutherlandHodgman,512,SimpleSkyDiffuseModeling,No,No,No
! <Water Heater Information>,Type,Name,Volume {m3},Maximum Capacity {W},Standard Rated Recovery Efficiency, Standard Rated Energy Factor
! <Surface Convection Parameters>, Surface Name, Outside Model Assignment, Outside Area [m2], Outside Perimeter [m], Outside Height [m], Inside Model Assignment, Inside Height [m], Inside Perimeter Envelope [m], Inside Hydraulic Diameter [m], Window Wall Ratio, Window Location, Near Radiant {Yes/No}, Has Active HVAC {Yes/No}
Surface Convection Parameters,G SWALL SWA,0,423.60,117.04,12.19,0,3.05,19.20,9.19,0.20,3,No,No
Surface Convection Parameters,GWINDOW1 S SWA,0,423.60,117.04,12.19,0,3.05,19.20,9.19,0.20,2,No,No
Surface Convection Parameters,G WWALL SWA,0,154.67,58.21,12.19,0,3.05,19.20,9.19,0.20,3,No,No
Surface Convection Parameters,GWINDOW1 W SWA,0,154.67,58.21,12.19,0,3.05,19.20,9.19,0.20,2,No,No
Surface Convection Parameters,G NIWALL SWA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,G EIWALL SWA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,G GFLOOR SWA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,G CEILIN SWA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,G INTERNALMASS SWA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,G NWALL NWA,0,423.60,123.02,12.19,0,3.05,19.20,9.19,0.20,3,No,No
Surface Convection Parameters,GWINDOW1 N NWA,0,423.60,123.02,12.19,0,3.05,19.20,9.19,0.20,2,No,No
Surface Convection Parameters,G WWALL NWA,0,154.67,58.21,12.19,0,3.05,19.20,9.19,0.20,3,No,No
Surface Convection Parameters,GWINDOW1 W NWA,0,154.67,58.21,12.19,0,3.05,19.20,9.19,0.20,2,No,No
Surface Convection Parameters,G SIWALL NWA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,G EIWALL NWA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,G GFLOOR NWA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,G CEILIN NWA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,G INTERNALMASS NWA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,G SWALL SEA,0,423.60,117.04,12.19,0,3.05,19.20,9.19,0.20,3,No,No
Surface Convection Parameters,GWINDOW1 S SEA,0,423.60,117.04,12.19,0,3.05,19.20,9.19,0.20,2,No,No
Surface Convection Parameters,G EWALL SEA,0,154.67,123.02,12.19,0,3.05,19.20,9.19,0.20,3,No,No
Surface Convection Parameters,GWINDOW1 E SEA,0,154.67,123.02,12.19,0,3.05,19.20,9.19,0.20,2,No,No
Surface Convection Parameters,G NIWALL SEA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,iz-G EIWALL S2A,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,G GFLOOR SEA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,G CEILIN SEA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,G INTERNALMASS SEA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,G NWALL NEA,0,423.60,123.02,12.19,0,3.05,19.20,9.19,0.20,3,No,No
Surface Convection Parameters,GWINDOW1 N NEA,0,423.60,123.02,12.19,0,3.05,19.20,9.19,0.20,2,No,No
Surface Convection Parameters,G EWALL NEA,0,154.67,123.02,12.19,0,3.05,19.20,9.19,0.20,3,No,No
Surface Convection Parameters,GWINDOW1 E NEA,0,154.67,123.02,12.19,0,3.05,19.20,9.19,0.20,2,No,No
Surface Convection Parameters,G SIWALL NEA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,iz-G EIWALL N2A,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,G GFLOOR NEA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,G CEILIN NEA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,G INTERNALMASS NEA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,G NWALL N1A,0,423.60,123.02,12.19,0,3.05,11.58,9.19,0.20,3,No,No
Surface Convection Parameters,GWINDOW1 N N1A,0,423.60,123.02,12.19,0,3.05,11.58,9.19,0.20,2,No,No
Surface Convection Parameters,G SIWALL N1A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,G EIWALL N1A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,iz-G EIWALL NWA,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,G GFLOOR N1A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,G CEILIN N1A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,G INTERNALMASS N1A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,G NWALL N2A,0,423.60,123.02,12.19,0,3.05,11.58,9.19,0.20,3,No,No
Surface Convection Parameters,GWINDOW1 N N2A,0,423.60,123.02,12.19,0,3.05,11.58,9.19,0.20,2,No,No
Surface Convection Parameters,G SIWALL N2A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,G EIWALL N2A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,iz-G EIWALL N1A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,G GFLOOR N2A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,G CEILIN N2A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,G INTERNALMASS N2A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,G SWALL S1A,0,423.60,117.04,12.19,0,3.05,11.58,9.19,0.20,3,No,No
Surface Convection Parameters,GWINDOW1 S S1A,0,423.60,117.04,12.19,0,3.05,11.58,9.19,0.20,2,No,No
Surface Convection Parameters,G NIWALL S1A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,G EIWALL S1A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,iz-G EIWALL SWA,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,G GFLOOR S1A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,G CEILIN S1A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,G INTERNALMASS S1A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,G SWALL S2A,0,423.60,117.04,12.19,0,3.05,11.58,9.19,0.20,3,No,No
Surface Convection Parameters,GWINDOW1 S S2A,0,423.60,117.04,12.19,0,3.05,11.58,9.19,0.20,2,No,No
Surface Convection Parameters,G NIWALL S2A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,G EIWALL S2A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,iz-G EIWALL S1A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,G GFLOOR S2A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,G CEILIN S2A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,G INTERNALMASS S2A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,M WWALL SWA,0,154.67,58.21,12.19,0,3.05,19.20,9.19,0.20,3,No,No
Surface Convection Parameters,MWINDOW1 W SWA,0,154.67,58.21,12.19,0,3.05,19.20,9.19,0.20,2,No,No
Surface Convection Parameters,M SWALL SWA,0,423.60,117.04,12.19,0,3.05,19.20,9.19,0.20,3,No,No
Surface Convection Parameters,MWINDOW1 S SWA,0,423.60,117.04,12.19,0,3.05,19.20,9.19,0.20,2,No,No
Surface Convection Parameters,M NIWALL SWA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,M EIWALL SWA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,M GFLOOR SWA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,M CEILIN SWA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,M INTERNALMASS SWA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,M NWALL NWA,0,423.60,123.02,12.19,0,3.05,19.20,9.19,0.20,3,No,No
Surface Convection Parameters,MWINDOW1 N NWA,0,423.60,123.02,12.19,0,3.05,19.20,9.19,0.20,2,No,No
Surface Convection Parameters,M WWALL NWA,0,154.67,58.21,12.19,0,3.05,19.20,9.19,0.20,3,No,No
Surface Convection Parameters,MWINDOW1 W NWA,0,154.67,58.21,12.19,0,3.05,19.20,9.19,0.20,2,No,No
Surface Convection Parameters,M SIWALL NWA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,M EIWALL NWA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,M GFLOOR NWA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,M CEILIN NWA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,M INTERNALMASS NWA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,M EWALL SEA,0,154.67,123.02,12.19,0,3.05,19.20,9.19,0.20,3,No,No
Surface Convection Parameters,MWINDOW1 E SEA,0,154.67,123.02,12.19,0,3.05,19.20,9.19,0.20,2,No,No
Surface Convection Parameters,M SWALL SEA,0,423.60,117.04,12.19,0,3.05,19.20,9.19,0.20,3,No,No
Surface Convection Parameters,MWINDOW1 S SEA,0,423.60,117.04,12.19,0,3.05,19.20,9.19,0.20,2,No,No
Surface Convection Parameters,M NIWALL SEA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,iz-M EIWALL S2A,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,M GFLOOR SEA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,M CEILIN SEA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,M INTERNALMASS SEA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,M NWALL NEA,0,423.60,123.02,12.19,0,3.05,19.20,9.19,0.20,3,No,No
Surface Convection Parameters,MWINDOW1 N NEA,0,423.60,123.02,12.19,0,3.05,19.20,9.19,0.20,2,No,No
Surface Convection Parameters,M EWALL NEA,0,154.67,123.02,12.19,0,3.05,19.20,9.19,0.20,3,No,No
Surface Convection Parameters,MWINDOW1 E NEA,0,154.67,123.02,12.19,0,3.05,19.20,9.19,0.20,2,No,No
Surface Convection Parameters,M SIWALL NEA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,iz-M EIWALL N2A,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,M GFLOOR NEA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,M CEILIN NEA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,M INTERNALMASS NEA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,M NWALL N1A,0,423.60,123.02,12.19,0,3.05,11.58,9.19,0.20,3,No,No
Surface Convection Parameters,MWINDOW1 N N1A,0,423.60,123.02,12.19,0,3.05,11.58,9.19,0.20,2,No,No
Surface Convection Parameters,M SIWALL N1A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,M EIWALL N1A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,iz-M EIWALL NWA,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,M GFLOOR N1A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,M CEILIN N1A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,M INTERNALMASS N1A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,M NWALL N2A,0,423.60,123.02,12.19,0,3.05,11.58,9.19,0.20,3,No,No
Surface Convection Parameters,MWINDOW1 N N2A,0,423.60,123.02,12.19,0,3.05,11.58,9.19,0.20,2,No,No
Surface Convection Parameters,M SIWALL N2A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,M EIWALL N2A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,iz-M EIWALL N1A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,M GFLOOR N2A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,M CEILIN N2A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,M INTERNALMASS N2A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,M SWALL S1A,0,423.60,117.04,12.19,0,3.05,11.58,9.19,0.20,3,No,No
Surface Convection Parameters,MWINDOW1 S S1A,0,423.60,117.04,12.19,0,3.05,11.58,9.19,0.20,2,No,No
Surface Convection Parameters,M NIWALL S1A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,M EIWALL S1A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,iz-M EIWALL SWA,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,M GFLOOR S1A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,M CEILIN S1A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,M INTERNALMASS S1A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,M SWALL S2A,0,423.60,117.04,12.19,0,3.05,11.58,9.19,0.20,3,No,No
Surface Convection Parameters,MWINDOW1 S S2A,0,423.60,117.04,12.19,0,3.05,11.58,9.19,0.20,2,No,No
Surface Convection Parameters,M NIWALL S2A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,M EIWALL S2A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,iz-M EIWALL S1A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,M GFLOOR S2A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,M CEILIN S2A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,M INTERNALMASS S2A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,T WWALL SWA,0,154.67,58.21,12.19,0,3.05,19.20,9.19,0.20,3,No,No
Surface Convection Parameters,TWINDOW1 W SWA,0,154.67,58.21,12.19,0,3.05,19.20,9.19,0.20,2,No,No
Surface Convection Parameters,T SWALL SWA,0,423.60,117.04,12.19,0,3.05,19.20,9.19,0.20,3,No,No
Surface Convection Parameters,TWINDOW1 S SWA,0,423.60,117.04,12.19,0,3.05,19.20,9.19,0.20,2,No,No
Surface Convection Parameters,T NIWALL SWA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,T EIWALL SWA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,T GFLOOR SWA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,T ROOF SWA,0,783.65,155.90,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,T INTERNALMASS SWA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,T NWALL NWA,0,423.60,123.02,12.19,0,3.05,19.20,9.19,0.20,3,No,No
Surface Convection Parameters,TWINDOW1 N NWA,0,423.60,123.02,12.19,0,3.05,19.20,9.19,0.20,2,No,No
Surface Convection Parameters,T WWALL NWA,0,154.67,58.21,12.19,0,3.05,19.20,9.19,0.20,3,No,No
Surface Convection Parameters,TWINDOW1 W NWA,0,154.67,58.21,12.19,0,3.05,19.20,9.19,0.20,2,No,No
Surface Convection Parameters,T SIWALL NWA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,T EIWALL NWA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,T GFLOOR NWA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,T ROOF NWA,0,783.65,155.90,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,T INTERNALMASS NWA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,T EWALL SEA,0,154.67,123.02,12.19,0,3.05,19.20,9.19,0.20,3,No,No
Surface Convection Parameters,TWINDOW1 E SEA,0,154.67,123.02,12.19,0,3.05,19.20,9.19,0.20,2,No,No
Surface Convection Parameters,T SWALL SEA,0,423.60,117.04,12.19,0,3.05,19.20,9.19,0.20,3,No,No
Surface Convection Parameters,TWINDOW1 S SEA,0,423.60,117.04,12.19,0,3.05,19.20,9.19,0.20,2,No,No
Surface Convection Parameters,T NIWALL SEA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,iz-T EIWALL S2A,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,T GFLOOR SEA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,T ROOF SEA,0,783.65,155.90,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,T INTERNALMASS SEA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,T NWALL NEA,0,423.60,123.02,12.19,0,3.05,19.20,9.19,0.20,3,No,No
Surface Convection Parameters,TWINDOW1 N NEA,0,423.60,123.02,12.19,0,3.05,19.20,9.19,0.20,2,No,No
Surface Convection Parameters,T EWALL NEA,0,154.67,123.02,12.19,0,3.05,19.20,9.19,0.20,3,No,No
Surface Convection Parameters,TWINDOW1 E NEA,0,154.67,123.02,12.19,0,3.05,19.20,9.19,0.20,2,No,No
Surface Convection Parameters,T SIWALL NEA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,iz-T EIWALL N2A,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,T GFLOOR NEA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,T ROOF NEA,0,783.65,155.90,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,T INTERNALMASS NEA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,T NWALL N1A,0,423.60,123.02,12.19,0,3.05,11.58,9.19,0.20,3,No,No
Surface Convection Parameters,TWINDOW1 N N1A,0,423.60,123.02,12.19,0,3.05,11.58,9.19,0.20,2,No,No
Surface Convection Parameters,T SIWALL N1A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,T EIWALL N1A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,iz-T EIWALL NWA,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,T GFLOOR N1A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,T ROOF N1A,0,783.65,155.90,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,T INTERNALMASS N1A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,T NWALL N2A,0,423.60,123.02,12.19,0,3.05,11.58,9.19,0.20,3,No,No
Surface Convection Parameters,TWINDOW1 N N2A,0,423.60,123.02,12.19,0,3.05,11.58,9.19,0.20,2,No,No
Surface Convection Parameters,T SIWALL N2A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,T EIWALL N2A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,iz-T EIWALL N1A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,T GFLOOR N2A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,T ROOF N2A,0,783.65,155.90,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,T INTERNALMASS N2A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,T SWALL S1A,0,423.60,117.04,12.19,0,3.05,11.58,9.19,0.20,3,No,No
Surface Convection Parameters,TWINDOW1 S S1A,0,423.60,117.04,12.19,0,3.05,11.58,9.19,0.20,2,No,No
Surface Convection Parameters,T NIWALL S1A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,T EIWALL S1A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,iz-T EIWALL SWA,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,T GFLOOR S1A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,T ROOF S1A,0,783.65,155.90,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,T INTERNALMASS S1A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,T SWALL S2A,0,423.60,117.04,12.19,0,3.05,11.58,9.19,0.20,3,No,No
Surface Convection Parameters,TWINDOW1 S S2A,0,423.60,117.04,12.19,0,3.05,11.58,9.19,0.20,2,No,No
Surface Convection Parameters,T NIWALL S2A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,T EIWALL S2A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,iz-T EIWALL S1A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,T GFLOOR S2A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,T ROOF S2A,0,783.65,155.90,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,T INTERNALMASS S2A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,T WWALL C,0,154.67,58.21,12.19,0,3.05,3.35,3.24,0.11,3,No,No
Surface Convection Parameters,T EWALL C,0,154.67,123.02,12.19,0,3.05,3.35,3.24,0.11,3,No,No
Surface Convection Parameters,TWINDOW14,0,154.67,123.02,12.19,0,3.05,3.35,3.24,0.11,2,No,No
Surface Convection Parameters,iz-T NIWALL SWA,0,0.00,0.00,0.00,0,3.05,3.35,3.24,0.11,0,No,No
Surface Convection Parameters,iz-T NIWALL S1A,0,0.00,0.00,0.00,0,3.05,3.35,3.24,0.11,0,No,No
Surface Convection Parameters,iz-T NIWALL S2A,0,0.00,0.00,0.00,0,3.05,3.35,3.24,0.11,0,No,No
Surface Convection Parameters,iz-T NIWALL SEA,0,0.00,0.00,0.00,0,3.05,3.35,3.24,0.11,0,No,No
Surface Convection Parameters,iz-T SIWALL NWA,0,0.00,0.00,0.00,0,3.05,3.35,3.24,0.11,0,No,No
Surface Convection Parameters,iz-T SIWALL N1A,0,0.00,0.00,0.00,0,3.05,3.35,3.24,0.11,0,No,No
Surface Convection Parameters,iz-T SIWALL N2A,0,0.00,0.00,0.00,0,3.05,3.35,3.24,0.11,0,No,No
Surface Convection Parameters,iz-T SIWALL NEA,0,0.00,0.00,0.00,0,3.05,3.35,3.24,0.11,0,No,No
Surface Convection Parameters,T FLOOR C,0,0.00,0.00,0.00,0,3.05,3.35,3.24,0.11,0,No,No
Surface Convection Parameters,T ROOF C,0,783.65,155.90,0.00,0,3.05,3.35,3.24,0.11,0,No,No
Surface Convection Parameters,G WWALL C,0,154.67,58.21,12.19,0,3.05,3.35,3.24,0.32,4,No,No
Surface Convection Parameters,G EWALL C,0,154.67,123.02,12.19,0,3.05,3.35,3.24,0.32,4,No,No
Surface Convection Parameters,ENTRANCE DOOR,0,154.67,123.02,12.19,0,3.05,3.35,3.24,0.32,1,No,No
Surface Convection Parameters,iz-G NIWALL SWA,0,0.00,0.00,0.00,0,3.05,3.35,3.24,0.32,0,No,No
Surface Convection Parameters,iz-G NIWALL S1A,0,0.00,0.00,0.00,0,3.05,3.35,3.24,0.32,0,No,No
Surface Convection Parameters,iz-G NIWALL S2A,0,0.00,0.00,0.00,0,3.05,3.35,3.24,0.32,0,No,No
Surface Convection Parameters,iz-G NIWALL SEA,0,0.00,0.00,0.00,0,3.05,3.35,3.24,0.32,0,No,No
Surface Convection Parameters,iz-G SIWALL NWA,0,0.00,0.00,0.00,0,3.05,3.35,3.24,0.32,0,No,No
Surface Convection Parameters,iz-G SIWALL N1A,0,0.00,0.00,0.00,0,3.05,3.35,3.24,0.32,0,No,No
Surface Convection Parameters,iz-G SIWALL N2A,0,0.00,0.00,0.00,0,3.05,3.35,3.24,0.32,0,No,No
Surface Convection Parameters,iz-G SIWALL NEA,0,0.00,0.00,0.00,0,3.05,3.35,3.24,0.32,0,No,No
Surface Convection Parameters,G FLOOR C,0,0.00,0.00,0.00,0,3.05,3.35,3.24,0.32,0,No,No
Surface Convection Parameters,G CEILING C,0,0.00,0.00,0.00,0,3.05,3.35,3.24,0.32,0,No,No
Surface Convection Parameters,M WWALL C,0,154.67,58.21,12.19,0,3.05,3.35,3.24,0.11,4,No,No
Surface Convection Parameters,M EWALL C,0,154.67,123.02,12.19,0,3.05,3.35,3.24,0.11,3,No,No
Surface Convection Parameters,MWINDOW14,0,154.67,123.02,12.19,0,3.05,3.35,3.24,0.11,2,No,No
Surface Convection Parameters,iz-M NIWALL SWA,0,0.00,0.00,0.00,0,3.05,3.35,3.24,0.11,0,No,No
Surface Convection Parameters,iz-M NIWALL S1A,0,0.00,0.00,0.00,0,3.05,3.35,3.24,0.11,0,No,No
Surface Convection Parameters,iz-M NIWALL S2A,0,0.00,0.00,0.00,0,3.05,3.35,3.24,0.11,0,No,No
Surface Convection Parameters,iz-M NIWALL SEA,0,0.00,0.00,0.00,0,3.05,3.35,3.24,0.11,0,No,No
Surface Convection Parameters,iz-M SIWALL NWA,0,0.00,0.00,0.00,0,3.05,3.35,3.24,0.11,0,No,No
Surface Convection Parameters,iz-M SIWALL N1A,0,0.00,0.00,0.00,0,3.05,3.35,3.24,0.11,0,No,No
Surface Convection Parameters,iz-M SIWALL N2A,0,0.00,0.00,0.00,0,3.05,3.35,3.24,0.11,0,No,No
Surface Convection Parameters,iz-M SIWALL NEA,0,0.00,0.00,0.00,0,3.05,3.35,3.24,0.11,0,No,No
Surface Convection Parameters,M FLOOR C,0,0.00,0.00,0.00,0,3.05,3.35,3.24,0.11,0,No,No
Surface Convection Parameters,M CEILING C,0,0.00,0.00,0.00,0,3.05,3.35,3.24,0.11,0,No,No
! <ZoneInfiltration Airflow Stats Nominal>,Name,Schedule Name,Zone Name, Zone Floor Area {m2}, # Zone Occupants,Design Volume Flow Rate {m3/s},Volume Flow Rate/Floor Area {m3/s-m2},Volume Flow Rate/Exterior Surface Area {m3/s-m2},ACH - Air Changes per Hour,Equation A - Constant Term Coefficient {},Equation B - Temperature Term Coefficient {1/C},Equation C - Velocity Term Coefficient {s/m}, Equation D - Velocity Squared Term Coefficient {s2/m2}
 ZoneInfiltration Airflow Stats Nominal, INFIL_GSW,INF_APT_SCH,G SW APARTMENT,88.25,2.9,3.333E-002,3.777E-004,5.696E-004,0.446,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, INFIL_GNW,INF_APT_SCH,G NW APARTMENT,88.25,2.9,3.333E-002,3.777E-004,5.696E-004,0.446,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, INFIL_OFFICE,INF_OFF_SCH,OFFICE,88.25,2.9,3.333E-002,3.777E-004,5.696E-004,0.446,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, INFIL_GNE,INF_APT_SCH,G NE APARTMENT,88.25,2.9,3.333E-002,3.777E-004,5.696E-004,0.446,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, INFIL_GN1,INF_APT_SCH,G N1 APARTMENT,88.25,2.9,2.011E-002,2.278E-004,5.696E-004,0.269,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, INFIL_GN2,INF_APT_SCH,G N2 APARTMENT,88.25,2.9,2.011E-002,2.278E-004,5.696E-004,0.269,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, INFIL_GS1,INF_APT_SCH,G S1 APARTMENT,88.25,2.9,2.011E-002,2.278E-004,5.696E-004,0.269,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, INFIL_GS2,INF_APT_SCH,G S2 APARTMENT,88.25,2.9,2.011E-002,2.278E-004,5.696E-004,0.269,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, INFIL_MSW,INF_APT_SCH,M SW APARTMENT,88.25,2.9,3.333E-002,3.777E-004,5.696E-004,0.446,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, INFIL_MNW,INF_APT_SCH,M NW APARTMENT,88.25,2.9,3.333E-002,3.777E-004,5.696E-004,0.446,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, INFIL_MSE,INF_APT_SCH,M SE APARTMENT,88.25,2.9,3.333E-002,3.777E-004,5.696E-004,0.446,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, INFIL_MNE,INF_APT_SCH,M NE APARTMENT,88.25,2.9,3.333E-002,3.777E-004,5.696E-004,0.446,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, INFIL_MN1,INF_APT_SCH,M N1 APARTMENT,88.25,2.9,2.011E-002,2.278E-004,5.696E-004,0.269,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, INFIL_MN2,INF_APT_SCH,M N2 APARTMENT,88.25,2.9,2.011E-002,2.278E-004,5.696E-004,0.269,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, INFIL_MS1,INF_APT_SCH,M S1 APARTMENT,88.25,2.9,2.011E-002,2.278E-004,5.696E-004,0.269,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, INFIL_MS2,INF_APT_SCH,M S2 APARTMENT,88.25,2.9,2.011E-002,2.278E-004,5.696E-004,0.269,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, INFIL_SW,INF_APT_SCH,T SW APARTMENT,88.25,2.9,3.333E-002,3.777E-004,2.271E-004,0.446,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, INFIL_NW,INF_APT_SCH,T NW APARTMENT,88.25,2.9,3.333E-002,3.777E-004,2.271E-004,0.446,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, INFIL_SE,INF_APT_SCH,T SE APARTMENT,88.25,2.9,3.333E-002,3.777E-004,2.271E-004,0.446,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, INFIL_NE,INF_APT_SCH,T NE APARTMENT,88.25,2.9,3.333E-002,3.777E-004,2.271E-004,0.446,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, INFIL_TN1,INF_APT_SCH,T N1 APARTMENT,88.25,2.9,2.011E-002,2.278E-004,1.627E-004,0.269,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, INFIL_TN2,INF_APT_SCH,T N2 APARTMENT,88.25,2.9,2.011E-002,2.278E-004,1.627E-004,0.269,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, INFIL_TS1,INF_APT_SCH,T S1 APARTMENT,88.25,2.9,2.011E-002,2.278E-004,1.627E-004,0.269,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, INFIL_TS2,INF_APT_SCH,T S2 APARTMENT,88.25,2.9,2.011E-002,2.278E-004,1.627E-004,0.269,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, INFIL_GC,INF_COR_SCH,G CORRIDOR,77.66,2.6,5.820E-003,7.494E-005,5.696E-004,8.852E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, DOOR_INFIL_GC,INFIL_DOOR_OPENING_SCH,G CORRIDOR,77.66,2.6,0.328,4.218E-003,3.205E-002,4.982,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, INFIL_MC,INF_COR_SCH,M CORRIDOR,77.66,2.6,5.820E-003,7.494E-005,5.696E-004,8.852E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, INFIL_TC,INF_COR_SCH,T CORRIDOR,77.66,2.6,5.820E-003,7.494E-005,6.623E-005,8.852E-002,0.000,0.000,0.224,0.000
! <ZoneVentilation Airflow Stats Nominal>,Name,Schedule Name,Zone Name, Zone Floor Area {m2}, # Zone Occupants,Design Volume Flow Rate {m3/s},Volume Flow Rate/Floor Area {m3/s-m2},Volume Flow Rate/person Area {m3/s-person},ACH - Air Changes per Hour,Fan Type {Exhaust;Intake;Natural},Fan Pressure Rise {Pa},Fan Efficiency {},Equation A - Constant Term Coefficient {},Equation B - Temperature Term Coefficient {1/C},Equation C - Velocity Term Coefficient {s/m}, Equation D - Velocity Squared Term Coefficient {s2/m2},Minimum Indoor Temperature{C}/Schedule,Maximum Indoor Temperature{C}/Schedule,Delta Temperature{C}/Schedule,Minimum Outdoor Temperature{C}/Schedule,Maximum Outdoor Temperature{C}/Schedule,Maximum WindSpeed{m/s}
 ZoneVentilation Airflow Stats Nominal, G SW APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,G SW APARTMENT,88.25,2.9,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,23.89,40.00
 ZoneVentilation Airflow Stats Nominal, G NW APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,G NW APARTMENT,88.25,2.9,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,23.89,40.00
 ZoneVentilation Airflow Stats Nominal, G NE APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,G NE APARTMENT,88.25,2.9,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,23.89,40.00
 ZoneVentilation Airflow Stats Nominal, G N1 APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,G N1 APARTMENT,88.25,2.9,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,23.89,40.00
 ZoneVentilation Airflow Stats Nominal, G N2 APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,G N2 APARTMENT,88.25,2.9,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,23.89,40.00
 ZoneVentilation Airflow Stats Nominal, G S1 APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,G S1 APARTMENT,88.25,2.9,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,23.89,40.00
 ZoneVentilation Airflow Stats Nominal, G S2 APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,G S2 APARTMENT,88.25,2.9,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,23.89,40.00
 ZoneVentilation Airflow Stats Nominal, M SW APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,M SW APARTMENT,88.25,2.9,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,23.89,40.00
 ZoneVentilation Airflow Stats Nominal, M NW APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,M NW APARTMENT,88.25,2.9,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,23.89,40.00
 ZoneVentilation Airflow Stats Nominal, M SE APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,M SE APARTMENT,88.25,2.9,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,23.89,40.00
 ZoneVentilation Airflow Stats Nominal, M NE APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,M NE APARTMENT,88.25,2.9,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,23.89,40.00
 ZoneVentilation Airflow Stats Nominal, M N1 APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,M N1 APARTMENT,88.25,2.9,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,23.89,40.00
 ZoneVentilation Airflow Stats Nominal, M N2 APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,M N2 APARTMENT,88.25,2.9,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,23.89,40.00
 ZoneVentilation Airflow Stats Nominal, M S1 APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,M S1 APARTMENT,88.25,2.9,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,23.89,40.00
 ZoneVentilation Airflow Stats Nominal, M S2 APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,M S2 APARTMENT,88.25,2.9,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,23.89,40.00
 ZoneVentilation Airflow Stats Nominal, T SW APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,T SW APARTMENT,88.25,2.9,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,23.89,40.00
 ZoneVentilation Airflow Stats Nominal, T NW APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,T NW APARTMENT,88.25,2.9,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,23.89,40.00
 ZoneVentilation Airflow Stats Nominal, T SE APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,T SE APARTMENT,88.25,2.9,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,23.89,40.00
 ZoneVentilation Airflow Stats Nominal, T NE APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,T NE APARTMENT,88.25,2.9,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,23.89,40.00
 ZoneVentilation Airflow Stats Nominal, T N1 APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,T N1 APARTMENT,88.25,2.9,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,23.89,40.00
 ZoneVentilation Airflow Stats Nominal, T N2 APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,T N2 APARTMENT,88.25,2.9,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,23.89,40.00
 ZoneVentilation Airflow Stats Nominal, T S1 APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,T S1 APARTMENT,88.25,2.9,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,23.89,40.00
 ZoneVentilation Airflow Stats Nominal, T S2 APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,T S2 APARTMENT,88.25,2.9,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,23.89,40.00
! <AirFlow Model>, Simple
 AirFlow Model, Simple
! <RoomAir Model>, Zone Name, Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined
RoomAir Model,G SW APARTMENT,Mixing/Well-Stirred
RoomAir Model,G NW APARTMENT,Mixing/Well-Stirred
RoomAir Model,OFFICE,Mixing/Well-Stirred
RoomAir Model,G NE APARTMENT,Mixing/Well-Stirred
RoomAir Model,G N1 APARTMENT,Mixing/Well-Stirred
RoomAir Model,G N2 APARTMENT,Mixing/Well-Stirred
RoomAir Model,G S1 APARTMENT,Mixing/Well-Stirred
RoomAir Model,G S2 APARTMENT,Mixing/Well-Stirred
RoomAir Model,M SW APARTMENT,Mixing/Well-Stirred
RoomAir Model,M NW APARTMENT,Mixing/Well-Stirred
RoomAir Model,M SE APARTMENT,Mixing/Well-Stirred
RoomAir Model,M NE APARTMENT,Mixing/Well-Stirred
RoomAir Model,M N1 APARTMENT,Mixing/Well-Stirred
RoomAir Model,M N2 APARTMENT,Mixing/Well-Stirred
RoomAir Model,M S1 APARTMENT,Mixing/Well-Stirred
RoomAir Model,M S2 APARTMENT,Mixing/Well-Stirred
RoomAir Model,T SW APARTMENT,Mixing/Well-Stirred
RoomAir Model,T NW APARTMENT,Mixing/Well-Stirred
RoomAir Model,T SE APARTMENT,Mixing/Well-Stirred
RoomAir Model,T NE APARTMENT,Mixing/Well-Stirred
RoomAir Model,T N1 APARTMENT,Mixing/Well-Stirred
RoomAir Model,T N2 APARTMENT,Mixing/Well-Stirred
RoomAir Model,T S1 APARTMENT,Mixing/Well-Stirred
RoomAir Model,T S2 APARTMENT,Mixing/Well-Stirred
RoomAir Model,T CORRIDOR,Mixing/Well-Stirred
RoomAir Model,G CORRIDOR,Mixing/Well-Stirred
RoomAir Model,M CORRIDOR,Mixing/Well-Stirred
! <AirflowNetwork Model:Control>, No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation
AirflowNetwork Model:Control,NoMultizoneOrDistribution
! <Zone Volume Capacitance Multiplier>, Sensible Heat Capacity Multiplier, Moisture Capacity Multiplier, Carbon Dioxide Capacity Multiplier, Generic Contaminant Capacity Multiplier
Zone Volume Capacitance Multiplier,   1.000 ,   1.000,   1.000,   1.000
! <Load Timesteps in Zone Design Calculation Averaging Window>, Value
 Load Timesteps in Zone Design Calculation Averaging Window,    6
! <Heating Sizing Factor Information>, Sizing Factor ID, Value
 Heating Sizing Factor Information, Global,   1.2000    
 Heating Sizing Factor Information, Zone G SW APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone G NW APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone OFFICE,   1.2000    
 Heating Sizing Factor Information, Zone G NE APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone G N1 APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone G N2 APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone G S1 APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone G S2 APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone M SW APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone M NW APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone M SE APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone M NE APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone M N1 APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone M N2 APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone M S1 APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone M S2 APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone T SW APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone T NW APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone T SE APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone T NE APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone T N1 APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone T N2 APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone T S1 APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone T S2 APARTMENT,   1.2000    
! <Cooling Sizing Factor Information>, Sizing Factor ID, Value
 Cooling Sizing Factor Information, Global,   1.2000    
 Cooling Sizing Factor Information, Zone G SW APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone G NW APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone OFFICE,   1.2000    
 Cooling Sizing Factor Information, Zone G NE APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone G N1 APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone G N2 APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone G S1 APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone G S2 APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone M SW APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone M NW APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone M SE APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone M NE APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone M N1 APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone M N2 APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone M S1 APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone M S2 APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone T SW APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone T NW APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone T SE APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone T NE APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone T N1 APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone T N2 APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone T S1 APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone T S2 APARTMENT,   1.2000    
! <Zone Sizing Information>, Zone Name, Load Type, Calc Des Load {W}, User Des Load {W}, Calc Des Air Flow Rate {m3/s}, User Des Air Flow Rate {m3/s}, Design Day Name, Date/Time of Peak, Temperature at Peak {C}, Humidity Ratio at Peak {kgWater/kgDryAir}, Floor Area {m2}, # Occupants, Calc Outdoor Air Flow Rate {m3/s}, Calc DOAS Heat Addition Rate {W}
 Zone Sizing Information, G SW APARTMENT, Cooling, 4632.21080, 5558.65296, 0.33675, 0.40410, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00, 26.67300, 1.33605E-002, 88.24927, 2.94200, 0.26475, 0.00000
 Zone Sizing Information, G SW APARTMENT, Heating, 2444.10159, 2932.92191, 0.10802, 0.26475, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 08:50:00, -16.30000, 9.24091E-004, 88.24927, 2.94200, 0.26475, 0.00000
 Zone Sizing Information, G NW APARTMENT, Cooling, 4419.28350, 5303.14020, 0.32094, 0.38513, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00, 26.67300, 1.33605E-002, 88.24927, 2.94200, 0.26475, 0.00000
 Zone Sizing Information, G NW APARTMENT, Heating, 2301.27393, 2761.52871, 0.10171, 0.26475, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 09:00:00, -16.30000, 9.24091E-004, 88.24927, 2.94200, 0.26475, 0.00000
 Zone Sizing Information, OFFICE, Cooling, 4041.89419, 4850.27303, 0.29682, 0.35618, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 09:00:00, 25.18500, 1.33579E-002, 88.24927, 2.94164, 0.26475, 0.00000
 Zone Sizing Information, OFFICE, Heating, 2800.23335, 3360.28002, 0.12376, 0.26475, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 18:50:00, -16.30000, 9.24091E-004, 88.24927, 2.94164, 0.26475, 0.00000
 Zone Sizing Information, G NE APARTMENT, Cooling, 4038.00539, 4845.60647, 0.29257, 0.35108, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00, 26.67300, 1.33605E-002, 88.24927, 2.94200, 0.26475, 0.00000
 Zone Sizing Information, G NE APARTMENT, Heating, 2291.30899, 2749.57078, 0.10127, 0.26475, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 09:00:00, -16.30000, 9.24091E-004, 88.24927, 2.94200, 0.26475, 0.00000
 Zone Sizing Information, G N1 APARTMENT, Cooling, 3792.97252, 4551.56702, 0.27445, 0.32934, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00, 26.67300, 1.33605E-002, 88.24927, 2.94200, 0.26475, 0.00000
 Zone Sizing Information, G N1 APARTMENT, Heating, 1419.22971, 1703.07565, 6.27285E-002, 0.26475, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 09:00:00, -16.30000, 9.24091E-004, 88.24927, 2.94200, 0.26475, 0.00000
 Zone Sizing Information, G N2 APARTMENT, Cooling, 3785.36239, 4542.43486, 0.27389, 0.32867, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00, 26.67300, 1.33605E-002, 88.24927, 2.94200, 0.26475, 0.00000
 Zone Sizing Information, G N2 APARTMENT, Heating, 1418.94613, 1702.73536, 6.27160E-002, 0.26475, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 09:00:00, -16.30000, 9.24091E-004, 88.24927, 2.94200, 0.26475, 0.00000
 Zone Sizing Information, G S1 APARTMENT, Cooling, 4020.60008, 4824.72009, 0.29127, 0.34952, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00, 26.67300, 1.33605E-002, 88.24927, 2.94200, 0.26475, 0.00000
 Zone Sizing Information, G S1 APARTMENT, Heating, 1563.68171, 1876.41805, 6.91127E-002, 0.26475, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 08:50:00, -16.30000, 9.24091E-004, 88.24927, 2.94200, 0.26475, 0.00000
 Zone Sizing Information, G S2 APARTMENT, Cooling, 3987.88861, 4785.46633, 0.28883, 0.34660, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00, 26.67300, 1.33605E-002, 88.24927, 2.94200, 0.26475, 0.00000
 Zone Sizing Information, G S2 APARTMENT, Heating, 1569.58200, 1883.49840, 6.93734E-002, 0.26475, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 08:50:00, -16.30000, 9.24091E-004, 88.24927, 2.94200, 0.26475, 0.00000
 Zone Sizing Information, M SW APARTMENT, Cooling, 11324.63249, 13589.55899, 0.82575, 0.99090, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00, 26.67300, 1.33605E-002, 88.24927, 2.94200, 0.52950, 0.00000
 Zone Sizing Information, M SW APARTMENT, Heating, 4577.06450, 5492.47740, 0.20228, 0.52950, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 05:00:00, -16.30000, 9.24091E-004, 88.24927, 2.94200, 0.52950, 0.00000
 Zone Sizing Information, M NW APARTMENT, Cooling, 10993.63489, 13192.36186, 0.80124, 0.96148, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00, 26.67300, 1.33605E-002, 88.24927, 2.94200, 0.52950, 0.00000
 Zone Sizing Information, M NW APARTMENT, Heating, 4236.11767, 5083.34120, 0.18721, 0.52950, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 15:00:00, -16.30000, 9.24091E-004, 88.24927, 2.94200, 0.52950, 0.00000
 Zone Sizing Information, M SE APARTMENT, Cooling, 10128.15903, 12153.79084, 0.73734, 0.88481, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00, 26.67300, 1.33605E-002, 88.24927, 2.94200, 0.52950, 0.00000
 Zone Sizing Information, M SE APARTMENT, Heating, 4553.42050, 5464.10460, 0.20124, 0.52950, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 05:00:00, -16.30000, 9.24091E-004, 88.24927, 2.94200, 0.52950, 0.00000
 Zone Sizing Information, M NE APARTMENT, Cooling, 9803.61308, 11764.33570, 0.71339, 0.85607, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00, 26.67300, 1.33605E-002, 88.24927, 2.94200, 0.52950, 0.00000
 Zone Sizing Information, M NE APARTMENT, Heating, 4212.36001, 5054.83201, 0.18616, 0.52950, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 15:00:00, -16.30000, 9.24091E-004, 88.24927, 2.94200, 0.52950, 0.00000
 Zone Sizing Information, M N1 APARTMENT, Cooling, 9074.45067, 10889.34080, 0.65936, 0.79124, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00, 26.67300, 1.33605E-002, 88.24927, 2.94200, 0.52950, 0.00000
 Zone Sizing Information, M N1 APARTMENT, Heating, 2348.51006, 2818.21208, 0.10380, 0.52950, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 05:00:00, -16.30000, 9.24091E-004, 88.24927, 2.94200, 0.52950, 0.00000
 Zone Sizing Information, M N2 APARTMENT, Cooling, 9052.33238, 10862.79885, 0.65772, 0.78927, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00, 26.67300, 1.33605E-002, 88.24927, 2.94200, 0.52950, 0.00000
 Zone Sizing Information, M N2 APARTMENT, Heating, 2347.91841, 2817.50210, 0.10377, 0.52950, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 05:00:00, -16.30000, 9.24091E-004, 88.24927, 2.94200, 0.52950, 0.00000
 Zone Sizing Information, M S1 APARTMENT, Cooling, 9441.09565, 11329.31478, 0.68651, 0.82381, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00, 26.67300, 1.33605E-002, 88.24927, 2.94200, 0.52950, 0.00000
 Zone Sizing Information, M S1 APARTMENT, Heating, 2685.39672, 3222.47606, 0.11869, 0.52950, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 05:00:00, -16.30000, 9.24091E-004, 88.24927, 2.94200, 0.52950, 0.00000
 Zone Sizing Information, M S2 APARTMENT, Cooling, 9418.39722, 11302.07666, 0.68482, 0.82179, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00, 26.67300, 1.33605E-002, 88.24927, 2.94200, 0.52950, 0.00000
 Zone Sizing Information, M S2 APARTMENT, Heating, 2684.81318, 3221.77582, 0.11866, 0.52950, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 05:00:00, -16.30000, 9.24091E-004, 88.24927, 2.94200, 0.52950, 0.00000
 Zone Sizing Information, T SW APARTMENT, Cooling, 5982.84643, 7179.41572, 0.43656, 0.52388, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00, 26.67300, 1.33605E-002, 88.24927, 2.94200, 0.26475, 0.00000
 Zone Sizing Information, T SW APARTMENT, Heating, 3493.10467, 4191.72561, 0.15437, 0.26475, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 05:00:00, -16.30000, 9.24091E-004, 88.24927, 2.94200, 0.26475, 0.00000
 Zone Sizing Information, T NW APARTMENT, Cooling, 5915.36554, 7098.43864, 0.43157, 0.51789, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00, 26.67300, 1.33605E-002, 88.24927, 2.94200, 0.26475, 0.00000
 Zone Sizing Information, T NW APARTMENT, Heating, 3342.34996, 4010.81995, 0.14771, 0.26475, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 15:00:00, -16.30000, 9.24091E-004, 88.24927, 2.94200, 0.26475, 0.00000
 Zone Sizing Information, T SE APARTMENT, Cooling, 5151.70555, 6182.04667, 0.37483, 0.44979, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00, 26.67300, 1.33605E-002, 88.24927, 2.94200, 0.26475, 0.00000
 Zone Sizing Information, T SE APARTMENT, Heating, 3478.58119, 4174.29742, 0.15373, 0.26475, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 05:00:00, -16.30000, 9.24091E-004, 88.24927, 2.94200, 0.26475, 0.00000
 Zone Sizing Information, T NE APARTMENT, Cooling, 5081.87752, 6098.25302, 0.36973, 0.44368, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00, 26.67300, 1.33605E-002, 88.24927, 2.94200, 0.26475, 0.00000
 Zone Sizing Information, T NE APARTMENT, Heating, 3327.76737, 3993.32084, 0.14706, 0.26475, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 15:00:00, -16.30000, 9.24091E-004, 88.24927, 2.94200, 0.26475, 0.00000
 Zone Sizing Information, T N1 APARTMENT, Cooling, 4843.60703, 5812.32844, 0.35215, 0.42258, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00, 26.67300, 1.33605E-002, 88.24927, 2.94200, 0.26475, 0.00000
 Zone Sizing Information, T N1 APARTMENT, Heating, 2239.05912, 2686.87095, 9.89564E-002, 0.26475, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 15:00:00, -16.30000, 9.24091E-004, 88.24927, 2.94200, 0.26475, 0.00000
 Zone Sizing Information, T N2 APARTMENT, Cooling, 4816.84017, 5780.20821, 0.35017, 0.42021, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00, 26.67300, 1.33605E-002, 88.24927, 2.94200, 0.26475, 0.00000
 Zone Sizing Information, T N2 APARTMENT, Heating, 2238.66254, 2686.39504, 9.89389E-002, 0.26475, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 15:00:00, -16.30000, 9.24091E-004, 88.24927, 2.94200, 0.26475, 0.00000
 Zone Sizing Information, T S1 APARTMENT, Cooling, 4926.22563, 5911.47075, 0.35819, 0.42983, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00, 26.67300, 1.33605E-002, 88.24927, 2.94200, 0.26475, 0.00000
 Zone Sizing Information, T S1 APARTMENT, Heating, 2391.28747, 2869.54497, 0.10568, 0.26475, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 05:00:00, -16.30000, 9.24091E-004, 88.24927, 2.94200, 0.26475, 0.00000
 Zone Sizing Information, T S2 APARTMENT, Cooling, 4899.62774, 5879.55329, 0.35623, 0.42748, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00, 26.67300, 1.33605E-002, 88.24927, 2.94200, 0.26475, 0.00000
 Zone Sizing Information, T S2 APARTMENT, Heating, 2390.89632, 2869.07559, 0.10567, 0.26475, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 05:00:00, -16.30000, 9.24091E-004, 88.24927, 2.94200, 0.26475, 0.00000
! <System Sizing Information>, System Name, Load Type, Peak Load Kind, User Design Capacity, Calc Des Air Flow Rate [m3/s], User Des Air Flow Rate [m3/s], Design Day Name, Date/Time of Peak
 System Sizing Information, SPLIT GSW, Cooling, Sensible, 6181.53, 0.40410, 0.40410, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, SPLIT GSW, Heating, Sensible, 17582.73, 0.26475, 0.26475, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 00:10:00
 System Sizing Information, SPLIT GNW, Cooling, Sensible, 5929.48, 0.38513, 0.38513, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, SPLIT GNW, Heating, Sensible, 17582.73, 0.26475, 0.26475, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 00:10:00
 System Sizing Information, SPLIT OFFICE, Cooling, Sensible, 5069.89, 0.35618, 0.35618, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, SPLIT OFFICE, Heating, Sensible, 17582.73, 0.26475, 0.26475, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 00:10:00
 System Sizing Information, SPLIT GNE, Cooling, Sensible, 5477.29, 0.35108, 0.35108, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, SPLIT GNE, Heating, Sensible, 17582.73, 0.26475, 0.26475, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 00:10:00
 System Sizing Information, SPLIT GN1, Cooling, Sensible, 5188.56, 0.32934, 0.32934, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, SPLIT GN1, Heating, Sensible, 17582.73, 0.26475, 0.26475, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 00:10:00
 System Sizing Information, SPLIT GN2, Cooling, Sensible, 5179.61, 0.32867, 0.32867, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, SPLIT GN2, Heating, Sensible, 17582.73, 0.26475, 0.26475, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 00:10:00
 System Sizing Information, SPLIT GS1, Cooling, Sensible, 5456.63, 0.34952, 0.34952, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, SPLIT GS1, Heating, Sensible, 17582.73, 0.26475, 0.26475, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 00:10:00
 System Sizing Information, SPLIT GS2, Cooling, Sensible, 5417.78, 0.34660, 0.34660, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, SPLIT GS2, Heating, Sensible, 17582.73, 0.26475, 0.26475, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 00:10:00
 System Sizing Information, SPLIT MSW, Cooling, Sensible, 14794.86, 0.99090, 0.99090, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, SPLIT MSW, Heating, Sensible, 35165.45, 0.52950, 0.52950, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 00:10:00
 System Sizing Information, SPLIT MNW, Cooling, Sensible, 14403.43, 0.96148, 0.96148, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, SPLIT MNW, Heating, Sensible, 35165.45, 0.52950, 0.52950, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 00:10:00
 System Sizing Information, SPLIT MSE, Cooling, Sensible, 13382.50, 0.88481, 0.88481, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, SPLIT MSE, Heating, Sensible, 35165.45, 0.52950, 0.52950, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 00:10:00
 System Sizing Information, SPLIT MNE, Cooling, Sensible, 12999.94, 0.85607, 0.85607, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, SPLIT MNE, Heating, Sensible, 35165.45, 0.52950, 0.52950, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 00:10:00
 System Sizing Information, SPLIT MN1, Cooling, Sensible, 12137.86, 0.79124, 0.79124, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, SPLIT MN1, Heating, Sensible, 35165.45, 0.52950, 0.52950, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 00:10:00
 System Sizing Information, SPLIT MN2, Cooling, Sensible, 12111.68, 0.78927, 0.78927, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, SPLIT MN2, Heating, Sensible, 35165.45, 0.52950, 0.52950, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 00:10:00
 System Sizing Information, SPLIT MS1, Cooling, Sensible, 12571.02, 0.82381, 0.82381, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, SPLIT MS1, Heating, Sensible, 35165.45, 0.52950, 0.52950, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 00:10:00
 System Sizing Information, SPLIT MS2, Cooling, Sensible, 12544.19, 0.82179, 0.82179, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, SPLIT MS2, Heating, Sensible, 35165.45, 0.52950, 0.52950, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 00:10:00
 System Sizing Information, SPLIT TSW, Cooling, Sensible, 7776.03, 0.52388, 0.52388, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, SPLIT TSW, Heating, Sensible, 17582.73, 0.26475, 0.26475, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 00:10:00
 System Sizing Information, SPLIT TNW, Cooling, Sensible, 7696.34, 0.51789, 0.51789, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, SPLIT TNW, Heating, Sensible, 17582.73, 0.26475, 0.26475, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 00:10:00
 System Sizing Information, SPLIT TSE, Cooling, Sensible, 6790.77, 0.44979, 0.44979, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, SPLIT TSE, Heating, Sensible, 17582.73, 0.26475, 0.26475, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 00:10:00
 System Sizing Information, SPLIT TNE, Cooling, Sensible, 6709.18, 0.44368, 0.44368, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, SPLIT TNE, Heating, Sensible, 17582.73, 0.26475, 0.26475, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 00:10:00
 System Sizing Information, SPLIT TN1, Cooling, Sensible, 6428.36, 0.42258, 0.42258, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, SPLIT TN1, Heating, Sensible, 17582.73, 0.26475, 0.26475, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 00:10:00
 System Sizing Information, SPLIT TN2, Cooling, Sensible, 6396.78, 0.42021, 0.42021, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, SPLIT TN2, Heating, Sensible, 17582.73, 0.26475, 0.26475, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 00:10:00
 System Sizing Information, SPLIT TS1, Cooling, Sensible, 6525.08, 0.42983, 0.42983, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, SPLIT TS1, Heating, Sensible, 17582.73, 0.26475, 0.26475, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 00:10:00
 System Sizing Information, SPLIT TS2, Cooling, Sensible, 6493.73, 0.42748, 0.42748, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, SPLIT TS2, Heating, Sensible, 17582.73, 0.26475, 0.26475, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 00:10:00
! <Component Sizing Information>, Component Type, Component Name, Input Field Description, Value
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, G SW APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, G SW APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, Fan:OnOff, G SW APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, Fan:OnOff, G SW APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, G SW APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, G SW APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.40410
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, G NW APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, G NW APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, Fan:OnOff, G NW APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, Fan:OnOff, G NW APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, G NW APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, G NW APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.38513
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, OFFICE DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.35618
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, G NE APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, G NE APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, Fan:OnOff, G NE APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, Fan:OnOff, G NE APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, G NE APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, G NE APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.35108
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, G N1 APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, G N1 APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, Fan:OnOff, G N1 APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, Fan:OnOff, G N1 APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, G N1 APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, G N1 APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.32934
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, G N2 APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, G N2 APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, Fan:OnOff, G N2 APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, Fan:OnOff, G N2 APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, G N2 APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, G N2 APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.32867
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, G S1 APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, G S1 APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, Fan:OnOff, G S1 APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, Fan:OnOff, G S1 APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, G S1 APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, G S1 APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.34952
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, G S2 APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, G S2 APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, Fan:OnOff, G S2 APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, Fan:OnOff, G S2 APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, G S2 APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, G S2 APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.34660
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, M SW APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 5.19091E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, M SW APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 5.19091E-002
 Component Sizing Information, Fan:OnOff, M SW APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 5.19091E-002
 Component Sizing Information, Fan:OnOff, M SW APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 5.19091E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, M SW APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 5.19091E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, M SW APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.99090
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, M NW APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 5.19091E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, M NW APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 5.19091E-002
 Component Sizing Information, Fan:OnOff, M NW APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 5.19091E-002
 Component Sizing Information, Fan:OnOff, M NW APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 5.19091E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, M NW APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 5.19091E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, M NW APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.96148
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, M SE APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 5.19091E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, M SE APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 5.19091E-002
 Component Sizing Information, Fan:OnOff, M SE APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 5.19091E-002
 Component Sizing Information, Fan:OnOff, M SE APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 5.19091E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, M SE APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 5.19091E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, M SE APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.88481
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, M NE APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 5.19091E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, M NE APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 5.19091E-002
 Component Sizing Information, Fan:OnOff, M NE APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 5.19091E-002
 Component Sizing Information, Fan:OnOff, M NE APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 5.19091E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, M NE APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 5.19091E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, M NE APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.85607
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, M N1 APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 5.19091E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, M N1 APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 5.19091E-002
 Component Sizing Information, Fan:OnOff, M N1 APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 5.19091E-002
 Component Sizing Information, Fan:OnOff, M N1 APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 5.19091E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, M N1 APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 5.19091E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, M N1 APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.79124
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, M N2 APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 5.19091E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, M N2 APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 5.19091E-002
 Component Sizing Information, Fan:OnOff, M N2 APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 5.19091E-002
 Component Sizing Information, Fan:OnOff, M N2 APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 5.19091E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, M N2 APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 5.19091E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, M N2 APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.78927
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, M S1 APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 5.19091E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, M S1 APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 5.19091E-002
 Component Sizing Information, Fan:OnOff, M S1 APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 5.19091E-002
 Component Sizing Information, Fan:OnOff, M S1 APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 5.19091E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, M S1 APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 5.19091E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, M S1 APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.82381
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, M S2 APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 5.19091E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, M S2 APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 5.19091E-002
 Component Sizing Information, Fan:OnOff, M S2 APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 5.19091E-002
 Component Sizing Information, Fan:OnOff, M S2 APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 5.19091E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, M S2 APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 5.19091E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, M S2 APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.82179
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, T SW APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, T SW APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, Fan:OnOff, T SW APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, Fan:OnOff, T SW APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, T SW APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, T SW APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.52388
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, T NW APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, T NW APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, Fan:OnOff, T NW APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, Fan:OnOff, T NW APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, T NW APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, T NW APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.51789
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, T SE APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, T SE APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, Fan:OnOff, T SE APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, Fan:OnOff, T SE APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, T SE APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, T SE APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.44979
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, T NE APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, T NE APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, Fan:OnOff, T NE APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, Fan:OnOff, T NE APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, T NE APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, T NE APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.44368
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, T N1 APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, T N1 APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, Fan:OnOff, T N1 APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, Fan:OnOff, T N1 APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, T N1 APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, T N1 APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.42258
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, T N2 APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, T N2 APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, Fan:OnOff, T N2 APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, Fan:OnOff, T N2 APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, T N2 APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, T N2 APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.42021
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, T S1 APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, T S1 APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, Fan:OnOff, T S1 APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, Fan:OnOff, T S1 APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, T S1 APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, T S1 APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.42983
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, T S2 APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, T S2 APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, Fan:OnOff, T S2 APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, Fan:OnOff, T S2 APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, T S2 APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, T S2 APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.42748
 Component Sizing Information, AirLoopHVAC, SPLIT GSW, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.40410
 Component Sizing Information, AirLoopHVAC, SPLIT GSW, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.40410
 Component Sizing Information, AirLoopHVAC, SPLIT GSW, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.40410
 Component Sizing Information, AirLoopHVAC, SPLIT GSW, Adjusted Heating Design Air Flow Rate [m3/s], 0.40410
 Component Sizing Information, AirLoopHVAC, SPLIT GSW, Adjusted Cooling Design Air Flow Rate [m3/s], 0.40410
 Component Sizing Information, AirLoopHVAC, SPLIT GSW, Adjusted Main Design Air Flow Rate [m3/s], 0.40410
 Component Sizing Information, AirLoopHVAC, SPLIT GSW, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT GSW, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT GNW, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.38513
 Component Sizing Information, AirLoopHVAC, SPLIT GNW, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.38513
 Component Sizing Information, AirLoopHVAC, SPLIT GNW, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.38513
 Component Sizing Information, AirLoopHVAC, SPLIT GNW, Adjusted Heating Design Air Flow Rate [m3/s], 0.38513
 Component Sizing Information, AirLoopHVAC, SPLIT GNW, Adjusted Cooling Design Air Flow Rate [m3/s], 0.38513
 Component Sizing Information, AirLoopHVAC, SPLIT GNW, Adjusted Main Design Air Flow Rate [m3/s], 0.38513
 Component Sizing Information, AirLoopHVAC, SPLIT GNW, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT GNW, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT OFFICE, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.35618
 Component Sizing Information, AirLoopHVAC, SPLIT OFFICE, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.35618
 Component Sizing Information, AirLoopHVAC, SPLIT OFFICE, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.35618
 Component Sizing Information, AirLoopHVAC, SPLIT OFFICE, Adjusted Heating Design Air Flow Rate [m3/s], 0.35618
 Component Sizing Information, AirLoopHVAC, SPLIT OFFICE, Adjusted Cooling Design Air Flow Rate [m3/s], 0.35618
 Component Sizing Information, AirLoopHVAC, SPLIT OFFICE, Adjusted Main Design Air Flow Rate [m3/s], 0.35618
 Component Sizing Information, AirLoopHVAC, SPLIT OFFICE, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT OFFICE, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT GNE, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.35108
 Component Sizing Information, AirLoopHVAC, SPLIT GNE, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.35108
 Component Sizing Information, AirLoopHVAC, SPLIT GNE, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.35108
 Component Sizing Information, AirLoopHVAC, SPLIT GNE, Adjusted Heating Design Air Flow Rate [m3/s], 0.35108
 Component Sizing Information, AirLoopHVAC, SPLIT GNE, Adjusted Cooling Design Air Flow Rate [m3/s], 0.35108
 Component Sizing Information, AirLoopHVAC, SPLIT GNE, Adjusted Main Design Air Flow Rate [m3/s], 0.35108
 Component Sizing Information, AirLoopHVAC, SPLIT GNE, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT GNE, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT GN1, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.32934
 Component Sizing Information, AirLoopHVAC, SPLIT GN1, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.32934
 Component Sizing Information, AirLoopHVAC, SPLIT GN1, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.32934
 Component Sizing Information, AirLoopHVAC, SPLIT GN1, Adjusted Heating Design Air Flow Rate [m3/s], 0.32934
 Component Sizing Information, AirLoopHVAC, SPLIT GN1, Adjusted Cooling Design Air Flow Rate [m3/s], 0.32934
 Component Sizing Information, AirLoopHVAC, SPLIT GN1, Adjusted Main Design Air Flow Rate [m3/s], 0.32934
 Component Sizing Information, AirLoopHVAC, SPLIT GN1, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT GN1, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT GN2, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.32867
 Component Sizing Information, AirLoopHVAC, SPLIT GN2, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.32867
 Component Sizing Information, AirLoopHVAC, SPLIT GN2, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.32867
 Component Sizing Information, AirLoopHVAC, SPLIT GN2, Adjusted Heating Design Air Flow Rate [m3/s], 0.32867
 Component Sizing Information, AirLoopHVAC, SPLIT GN2, Adjusted Cooling Design Air Flow Rate [m3/s], 0.32867
 Component Sizing Information, AirLoopHVAC, SPLIT GN2, Adjusted Main Design Air Flow Rate [m3/s], 0.32867
 Component Sizing Information, AirLoopHVAC, SPLIT GN2, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT GN2, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT GS1, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.34952
 Component Sizing Information, AirLoopHVAC, SPLIT GS1, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.34952
 Component Sizing Information, AirLoopHVAC, SPLIT GS1, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.34952
 Component Sizing Information, AirLoopHVAC, SPLIT GS1, Adjusted Heating Design Air Flow Rate [m3/s], 0.34952
 Component Sizing Information, AirLoopHVAC, SPLIT GS1, Adjusted Cooling Design Air Flow Rate [m3/s], 0.34952
 Component Sizing Information, AirLoopHVAC, SPLIT GS1, Adjusted Main Design Air Flow Rate [m3/s], 0.34952
 Component Sizing Information, AirLoopHVAC, SPLIT GS1, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT GS1, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT GS2, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.34660
 Component Sizing Information, AirLoopHVAC, SPLIT GS2, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.34660
 Component Sizing Information, AirLoopHVAC, SPLIT GS2, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.34660
 Component Sizing Information, AirLoopHVAC, SPLIT GS2, Adjusted Heating Design Air Flow Rate [m3/s], 0.34660
 Component Sizing Information, AirLoopHVAC, SPLIT GS2, Adjusted Cooling Design Air Flow Rate [m3/s], 0.34660
 Component Sizing Information, AirLoopHVAC, SPLIT GS2, Adjusted Main Design Air Flow Rate [m3/s], 0.34660
 Component Sizing Information, AirLoopHVAC, SPLIT GS2, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT GS2, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT MSW, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.99090
 Component Sizing Information, AirLoopHVAC, SPLIT MSW, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.99090
 Component Sizing Information, AirLoopHVAC, SPLIT MSW, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.99090
 Component Sizing Information, AirLoopHVAC, SPLIT MSW, Adjusted Heating Design Air Flow Rate [m3/s], 0.99090
 Component Sizing Information, AirLoopHVAC, SPLIT MSW, Adjusted Cooling Design Air Flow Rate [m3/s], 0.99090
 Component Sizing Information, AirLoopHVAC, SPLIT MSW, Adjusted Main Design Air Flow Rate [m3/s], 0.99090
 Component Sizing Information, AirLoopHVAC, SPLIT MSW, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT MSW, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT MNW, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.96148
 Component Sizing Information, AirLoopHVAC, SPLIT MNW, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.96148
 Component Sizing Information, AirLoopHVAC, SPLIT MNW, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.96148
 Component Sizing Information, AirLoopHVAC, SPLIT MNW, Adjusted Heating Design Air Flow Rate [m3/s], 0.96148
 Component Sizing Information, AirLoopHVAC, SPLIT MNW, Adjusted Cooling Design Air Flow Rate [m3/s], 0.96148
 Component Sizing Information, AirLoopHVAC, SPLIT MNW, Adjusted Main Design Air Flow Rate [m3/s], 0.96148
 Component Sizing Information, AirLoopHVAC, SPLIT MNW, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT MNW, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT MSE, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.88481
 Component Sizing Information, AirLoopHVAC, SPLIT MSE, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.88481
 Component Sizing Information, AirLoopHVAC, SPLIT MSE, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.88481
 Component Sizing Information, AirLoopHVAC, SPLIT MSE, Adjusted Heating Design Air Flow Rate [m3/s], 0.88481
 Component Sizing Information, AirLoopHVAC, SPLIT MSE, Adjusted Cooling Design Air Flow Rate [m3/s], 0.88481
 Component Sizing Information, AirLoopHVAC, SPLIT MSE, Adjusted Main Design Air Flow Rate [m3/s], 0.88481
 Component Sizing Information, AirLoopHVAC, SPLIT MSE, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT MSE, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT MNE, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.85607
 Component Sizing Information, AirLoopHVAC, SPLIT MNE, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.85607
 Component Sizing Information, AirLoopHVAC, SPLIT MNE, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.85607
 Component Sizing Information, AirLoopHVAC, SPLIT MNE, Adjusted Heating Design Air Flow Rate [m3/s], 0.85607
 Component Sizing Information, AirLoopHVAC, SPLIT MNE, Adjusted Cooling Design Air Flow Rate [m3/s], 0.85607
 Component Sizing Information, AirLoopHVAC, SPLIT MNE, Adjusted Main Design Air Flow Rate [m3/s], 0.85607
 Component Sizing Information, AirLoopHVAC, SPLIT MNE, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT MNE, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT MN1, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.79124
 Component Sizing Information, AirLoopHVAC, SPLIT MN1, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.79124
 Component Sizing Information, AirLoopHVAC, SPLIT MN1, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.79124
 Component Sizing Information, AirLoopHVAC, SPLIT MN1, Adjusted Heating Design Air Flow Rate [m3/s], 0.79124
 Component Sizing Information, AirLoopHVAC, SPLIT MN1, Adjusted Cooling Design Air Flow Rate [m3/s], 0.79124
 Component Sizing Information, AirLoopHVAC, SPLIT MN1, Adjusted Main Design Air Flow Rate [m3/s], 0.79124
 Component Sizing Information, AirLoopHVAC, SPLIT MN1, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT MN1, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT MN2, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.78927
 Component Sizing Information, AirLoopHVAC, SPLIT MN2, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.78927
 Component Sizing Information, AirLoopHVAC, SPLIT MN2, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.78927
 Component Sizing Information, AirLoopHVAC, SPLIT MN2, Adjusted Heating Design Air Flow Rate [m3/s], 0.78927
 Component Sizing Information, AirLoopHVAC, SPLIT MN2, Adjusted Cooling Design Air Flow Rate [m3/s], 0.78927
 Component Sizing Information, AirLoopHVAC, SPLIT MN2, Adjusted Main Design Air Flow Rate [m3/s], 0.78927
 Component Sizing Information, AirLoopHVAC, SPLIT MN2, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT MN2, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT MS1, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.82381
 Component Sizing Information, AirLoopHVAC, SPLIT MS1, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.82381
 Component Sizing Information, AirLoopHVAC, SPLIT MS1, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.82381
 Component Sizing Information, AirLoopHVAC, SPLIT MS1, Adjusted Heating Design Air Flow Rate [m3/s], 0.82381
 Component Sizing Information, AirLoopHVAC, SPLIT MS1, Adjusted Cooling Design Air Flow Rate [m3/s], 0.82381
 Component Sizing Information, AirLoopHVAC, SPLIT MS1, Adjusted Main Design Air Flow Rate [m3/s], 0.82381
 Component Sizing Information, AirLoopHVAC, SPLIT MS1, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT MS1, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT MS2, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.82179
 Component Sizing Information, AirLoopHVAC, SPLIT MS2, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.82179
 Component Sizing Information, AirLoopHVAC, SPLIT MS2, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.82179
 Component Sizing Information, AirLoopHVAC, SPLIT MS2, Adjusted Heating Design Air Flow Rate [m3/s], 0.82179
 Component Sizing Information, AirLoopHVAC, SPLIT MS2, Adjusted Cooling Design Air Flow Rate [m3/s], 0.82179
 Component Sizing Information, AirLoopHVAC, SPLIT MS2, Adjusted Main Design Air Flow Rate [m3/s], 0.82179
 Component Sizing Information, AirLoopHVAC, SPLIT MS2, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT MS2, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT TSW, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.52388
 Component Sizing Information, AirLoopHVAC, SPLIT TSW, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.52388
 Component Sizing Information, AirLoopHVAC, SPLIT TSW, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.52388
 Component Sizing Information, AirLoopHVAC, SPLIT TSW, Adjusted Heating Design Air Flow Rate [m3/s], 0.52388
 Component Sizing Information, AirLoopHVAC, SPLIT TSW, Adjusted Cooling Design Air Flow Rate [m3/s], 0.52388
 Component Sizing Information, AirLoopHVAC, SPLIT TSW, Adjusted Main Design Air Flow Rate [m3/s], 0.52388
 Component Sizing Information, AirLoopHVAC, SPLIT TSW, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT TSW, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT TNW, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.51789
 Component Sizing Information, AirLoopHVAC, SPLIT TNW, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.51789
 Component Sizing Information, AirLoopHVAC, SPLIT TNW, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.51789
 Component Sizing Information, AirLoopHVAC, SPLIT TNW, Adjusted Heating Design Air Flow Rate [m3/s], 0.51789
 Component Sizing Information, AirLoopHVAC, SPLIT TNW, Adjusted Cooling Design Air Flow Rate [m3/s], 0.51789
 Component Sizing Information, AirLoopHVAC, SPLIT TNW, Adjusted Main Design Air Flow Rate [m3/s], 0.51789
 Component Sizing Information, AirLoopHVAC, SPLIT TNW, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT TNW, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT TSE, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.44979
 Component Sizing Information, AirLoopHVAC, SPLIT TSE, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.44979
 Component Sizing Information, AirLoopHVAC, SPLIT TSE, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.44979
 Component Sizing Information, AirLoopHVAC, SPLIT TSE, Adjusted Heating Design Air Flow Rate [m3/s], 0.44979
 Component Sizing Information, AirLoopHVAC, SPLIT TSE, Adjusted Cooling Design Air Flow Rate [m3/s], 0.44979
 Component Sizing Information, AirLoopHVAC, SPLIT TSE, Adjusted Main Design Air Flow Rate [m3/s], 0.44979
 Component Sizing Information, AirLoopHVAC, SPLIT TSE, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT TSE, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT TNE, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.44368
 Component Sizing Information, AirLoopHVAC, SPLIT TNE, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.44368
 Component Sizing Information, AirLoopHVAC, SPLIT TNE, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.44368
 Component Sizing Information, AirLoopHVAC, SPLIT TNE, Adjusted Heating Design Air Flow Rate [m3/s], 0.44368
 Component Sizing Information, AirLoopHVAC, SPLIT TNE, Adjusted Cooling Design Air Flow Rate [m3/s], 0.44368
 Component Sizing Information, AirLoopHVAC, SPLIT TNE, Adjusted Main Design Air Flow Rate [m3/s], 0.44368
 Component Sizing Information, AirLoopHVAC, SPLIT TNE, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT TNE, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT TN1, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.42258
 Component Sizing Information, AirLoopHVAC, SPLIT TN1, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.42258
 Component Sizing Information, AirLoopHVAC, SPLIT TN1, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.42258
 Component Sizing Information, AirLoopHVAC, SPLIT TN1, Adjusted Heating Design Air Flow Rate [m3/s], 0.42258
 Component Sizing Information, AirLoopHVAC, SPLIT TN1, Adjusted Cooling Design Air Flow Rate [m3/s], 0.42258
 Component Sizing Information, AirLoopHVAC, SPLIT TN1, Adjusted Main Design Air Flow Rate [m3/s], 0.42258
 Component Sizing Information, AirLoopHVAC, SPLIT TN1, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT TN1, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT TN2, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.42021
 Component Sizing Information, AirLoopHVAC, SPLIT TN2, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.42021
 Component Sizing Information, AirLoopHVAC, SPLIT TN2, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.42021
 Component Sizing Information, AirLoopHVAC, SPLIT TN2, Adjusted Heating Design Air Flow Rate [m3/s], 0.42021
 Component Sizing Information, AirLoopHVAC, SPLIT TN2, Adjusted Cooling Design Air Flow Rate [m3/s], 0.42021
 Component Sizing Information, AirLoopHVAC, SPLIT TN2, Adjusted Main Design Air Flow Rate [m3/s], 0.42021
 Component Sizing Information, AirLoopHVAC, SPLIT TN2, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT TN2, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT TS1, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.42983
 Component Sizing Information, AirLoopHVAC, SPLIT TS1, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.42983
 Component Sizing Information, AirLoopHVAC, SPLIT TS1, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.42983
 Component Sizing Information, AirLoopHVAC, SPLIT TS1, Adjusted Heating Design Air Flow Rate [m3/s], 0.42983
 Component Sizing Information, AirLoopHVAC, SPLIT TS1, Adjusted Cooling Design Air Flow Rate [m3/s], 0.42983
 Component Sizing Information, AirLoopHVAC, SPLIT TS1, Adjusted Main Design Air Flow Rate [m3/s], 0.42983
 Component Sizing Information, AirLoopHVAC, SPLIT TS1, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT TS1, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT TS2, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.42748
 Component Sizing Information, AirLoopHVAC, SPLIT TS2, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.42748
 Component Sizing Information, AirLoopHVAC, SPLIT TS2, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.42748
 Component Sizing Information, AirLoopHVAC, SPLIT TS2, Adjusted Heating Design Air Flow Rate [m3/s], 0.42748
 Component Sizing Information, AirLoopHVAC, SPLIT TS2, Adjusted Cooling Design Air Flow Rate [m3/s], 0.42748
 Component Sizing Information, AirLoopHVAC, SPLIT TS2, Adjusted Main Design Air Flow Rate [m3/s], 0.42748
 Component Sizing Information, AirLoopHVAC, SPLIT TS2, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT TS2, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT GSW, Design Supply Air Flow Rate [m3/s], 0.40410
 Component Sizing Information, AirLoopHVAC, SPLIT GNW, Design Supply Air Flow Rate [m3/s], 0.38513
 Component Sizing Information, AirLoopHVAC, SPLIT OFFICE, Design Supply Air Flow Rate [m3/s], 0.35618
 Component Sizing Information, AirLoopHVAC, SPLIT GNE, Design Supply Air Flow Rate [m3/s], 0.35108
 Component Sizing Information, AirLoopHVAC, SPLIT GN1, Design Supply Air Flow Rate [m3/s], 0.32934
 Component Sizing Information, AirLoopHVAC, SPLIT GN2, Design Supply Air Flow Rate [m3/s], 0.32867
 Component Sizing Information, AirLoopHVAC, SPLIT GS1, Design Supply Air Flow Rate [m3/s], 0.34952
 Component Sizing Information, AirLoopHVAC, SPLIT GS2, Design Supply Air Flow Rate [m3/s], 0.34660
 Component Sizing Information, AirLoopHVAC, SPLIT MSW, Design Supply Air Flow Rate [m3/s], 0.99090
 Component Sizing Information, AirLoopHVAC, SPLIT MNW, Design Supply Air Flow Rate [m3/s], 0.96148
 Component Sizing Information, AirLoopHVAC, SPLIT MSE, Design Supply Air Flow Rate [m3/s], 0.88481
 Component Sizing Information, AirLoopHVAC, SPLIT MNE, Design Supply Air Flow Rate [m3/s], 0.85607
 Component Sizing Information, AirLoopHVAC, SPLIT MN1, Design Supply Air Flow Rate [m3/s], 0.79124
 Component Sizing Information, AirLoopHVAC, SPLIT MN2, Design Supply Air Flow Rate [m3/s], 0.78927
 Component Sizing Information, AirLoopHVAC, SPLIT MS1, Design Supply Air Flow Rate [m3/s], 0.82381
 Component Sizing Information, AirLoopHVAC, SPLIT MS2, Design Supply Air Flow Rate [m3/s], 0.82179
 Component Sizing Information, AirLoopHVAC, SPLIT TSW, Design Supply Air Flow Rate [m3/s], 0.52388
 Component Sizing Information, AirLoopHVAC, SPLIT TNW, Design Supply Air Flow Rate [m3/s], 0.51789
 Component Sizing Information, AirLoopHVAC, SPLIT TSE, Design Supply Air Flow Rate [m3/s], 0.44979
 Component Sizing Information, AirLoopHVAC, SPLIT TNE, Design Supply Air Flow Rate [m3/s], 0.44368
 Component Sizing Information, AirLoopHVAC, SPLIT TN1, Design Supply Air Flow Rate [m3/s], 0.42258
 Component Sizing Information, AirLoopHVAC, SPLIT TN2, Design Supply Air Flow Rate [m3/s], 0.42021
 Component Sizing Information, AirLoopHVAC, SPLIT TS1, Design Supply Air Flow Rate [m3/s], 0.42983
 Component Sizing Information, AirLoopHVAC, SPLIT TS2, Design Supply Air Flow Rate [m3/s], 0.42748
!<Controller:MechanicalVentilation>,Name,Availability Schedule Name,Demand Controlled Ventilation {Yes/No},System Outdoor Air Method,Zone Maximum Outdoor Air Fraction,Number of Zones,Zone Name,DSOA Name,DSZAD Name
 Controller:MechanicalVentilation,OFFICE_DCV,,No,ZoneSum,1.00,1,OFFICE,SZ DSOA OFFICE,CM DSZAD BUILDING
 Component Sizing Information, Controller:OutdoorAir, SPLIT GSW_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.40410
 Component Sizing Information, Controller:OutdoorAir, SPLIT GSW_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 0.26475
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GSW_UNITARY_PACKAGE_DX, Design Size Supply Air Flow Rate [m3/s], 0.40410
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GSW_UNITARY_PACKAGE_DX, Design Size Heating Supply Air Flow Rate [m3/s], 0.40410
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GSW_UNITARY_PACKAGE_DX, Design Size Cooling Supply Air Flow Rate [m3/s], 0.40410
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GSW_UNITARY_PACKAGE_DX, Design Size No Load Supply Air Flow Rate [m3/s], 0.40410
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GSW_UNITARY_PACKAGE_DX, Design Size Nominal Cooling Capacity [W], 10034.68266
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GSW_UNITARY_PACKAGE_DX, Design Size Nominal Heating Capacity [W], 20689.63316
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GSW_UNITARY_PACKAGE_DX, Design Size Maximum Supply Air Temperature [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GSW_UNITARY_PACKAGE_DX, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, SPLIT GSW SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.40410
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT GSW COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.40410
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT GSW COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 10034.68266
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT GSW COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.70108
! <DX Cooling Coil Standard Rating Information>, Component Type, Component Name, Standard Rating (Net) Cooling Capacity {W}, Standard Rated Net COP {W/W}, EER {Btu/W-h}, SEER User {Btu/W-h}, SEER Standard {Btu/W-h}, IEER {Btu/W-h}
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, SPLIT GSW COOLING COIL, 9715.9, 3.79, 12.94, 13.47, 12.74, 12.88
 Component Sizing Information, Coil:Heating:Fuel, SPLIT GSW HEATING COIL, Design Size Nominal Capacity [W], 20689.63316
 Component Sizing Information, Controller:OutdoorAir, SPLIT GNW_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.38513
 Component Sizing Information, Controller:OutdoorAir, SPLIT GNW_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 0.26475
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GNW_UNITARY_PACKAGE_DX, Design Size Supply Air Flow Rate [m3/s], 0.38513
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GNW_UNITARY_PACKAGE_DX, Design Size Heating Supply Air Flow Rate [m3/s], 0.38513
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GNW_UNITARY_PACKAGE_DX, Design Size Cooling Supply Air Flow Rate [m3/s], 0.38513
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GNW_UNITARY_PACKAGE_DX, Design Size No Load Supply Air Flow Rate [m3/s], 0.38513
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GNW_UNITARY_PACKAGE_DX, Design Size Nominal Cooling Capacity [W], 9563.75357
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GNW_UNITARY_PACKAGE_DX, Design Size Nominal Heating Capacity [W], 20266.78878
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GNW_UNITARY_PACKAGE_DX, Design Size Maximum Supply Air Temperature [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GNW_UNITARY_PACKAGE_DX, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, SPLIT GNW SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.38513
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT GNW COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.38513
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT GNW COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 9563.75357
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT GNW COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.70108
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, SPLIT GNW COOLING COIL, 9259.9, 3.79, 12.94, 13.47, 12.74, 12.88
 Component Sizing Information, Coil:Heating:Fuel, SPLIT GNW HEATING COIL, Design Size Nominal Capacity [W], 20266.78878
 Component Sizing Information, Controller:OutdoorAir, SPLIT OFFICE_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.35618
 Component Sizing Information, Controller:OutdoorAir, SPLIT OFFICE_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 0.26475
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT OFFICE_UNITARY_PACKAGE_DX, Design Size Supply Air Flow Rate [m3/s], 0.35618
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT OFFICE_UNITARY_PACKAGE_DX, Design Size Heating Supply Air Flow Rate [m3/s], 0.35618
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT OFFICE_UNITARY_PACKAGE_DX, Design Size Cooling Supply Air Flow Rate [m3/s], 0.35618
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT OFFICE_UNITARY_PACKAGE_DX, Design Size No Load Supply Air Flow Rate [m3/s], 0.35618
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT OFFICE_UNITARY_PACKAGE_DX, Design Size Nominal Cooling Capacity [W], 8844.80559
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT OFFICE_UNITARY_PACKAGE_DX, Design Size Nominal Heating Capacity [W], 19621.29796
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT OFFICE_UNITARY_PACKAGE_DX, Design Size Maximum Supply Air Temperature [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT OFFICE_UNITARY_PACKAGE_DX, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, SPLIT OFFICE SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.35618
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT OFFICE COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.35618
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT OFFICE COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 8844.80559
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT OFFICE COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.70108
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, SPLIT OFFICE COOLING COIL, 8563.8, 3.79, 12.94, 13.47, 12.74, 12.88
 Component Sizing Information, Coil:Heating:Fuel, SPLIT OFFICE HEATING COIL, Design Size Nominal Capacity [W], 19621.29796
 Component Sizing Information, Controller:OutdoorAir, SPLIT GNE_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.35108
 Component Sizing Information, Controller:OutdoorAir, SPLIT GNE_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 0.26475
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GNE_UNITARY_PACKAGE_DX, Design Size Supply Air Flow Rate [m3/s], 0.35108
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GNE_UNITARY_PACKAGE_DX, Design Size Heating Supply Air Flow Rate [m3/s], 0.35108
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GNE_UNITARY_PACKAGE_DX, Design Size Cooling Supply Air Flow Rate [m3/s], 0.35108
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GNE_UNITARY_PACKAGE_DX, Design Size No Load Supply Air Flow Rate [m3/s], 0.35108
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GNE_UNITARY_PACKAGE_DX, Design Size Nominal Cooling Capacity [W], 8718.19835
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GNE_UNITARY_PACKAGE_DX, Design Size Nominal Heating Capacity [W], 19507.60734
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GNE_UNITARY_PACKAGE_DX, Design Size Maximum Supply Air Temperature [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GNE_UNITARY_PACKAGE_DX, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, SPLIT GNE SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.35108
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT GNE COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.35108
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT GNE COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 8718.19835
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT GNE COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.70108
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, SPLIT GNE COOLING COIL, 8441.2, 3.79, 12.94, 13.47, 12.74, 12.88
 Component Sizing Information, Coil:Heating:Fuel, SPLIT GNE HEATING COIL, Design Size Nominal Capacity [W], 19507.60734
 Component Sizing Information, Controller:OutdoorAir, SPLIT GN1_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.32934
 Component Sizing Information, Controller:OutdoorAir, SPLIT GN1_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 0.26475
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GN1_UNITARY_PACKAGE_DX, Design Size Supply Air Flow Rate [m3/s], 0.32934
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GN1_UNITARY_PACKAGE_DX, Design Size Heating Supply Air Flow Rate [m3/s], 0.32934
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GN1_UNITARY_PACKAGE_DX, Design Size Cooling Supply Air Flow Rate [m3/s], 0.32934
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GN1_UNITARY_PACKAGE_DX, Design Size No Load Supply Air Flow Rate [m3/s], 0.32934
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GN1_UNITARY_PACKAGE_DX, Design Size Nominal Cooling Capacity [W], 8178.29136
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GN1_UNITARY_PACKAGE_DX, Design Size Nominal Heating Capacity [W], 19022.82927
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GN1_UNITARY_PACKAGE_DX, Design Size Maximum Supply Air Temperature [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GN1_UNITARY_PACKAGE_DX, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, SPLIT GN1 SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.32934
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT GN1 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.32934
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT GN1 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 8178.29136
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT GN1 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.70108
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, SPLIT GN1 COOLING COIL, 7918.5, 3.79, 12.94, 13.47, 12.74, 12.88
 Component Sizing Information, Coil:Heating:Fuel, SPLIT GN1 HEATING COIL, Design Size Nominal Capacity [W], 19022.82927
 Component Sizing Information, Controller:OutdoorAir, SPLIT GN2_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.32867
 Component Sizing Information, Controller:OutdoorAir, SPLIT GN2_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 0.26475
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GN2_UNITARY_PACKAGE_DX, Design Size Supply Air Flow Rate [m3/s], 0.32867
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GN2_UNITARY_PACKAGE_DX, Design Size Heating Supply Air Flow Rate [m3/s], 0.32867
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GN2_UNITARY_PACKAGE_DX, Design Size Cooling Supply Air Flow Rate [m3/s], 0.32867
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GN2_UNITARY_PACKAGE_DX, Design Size No Load Supply Air Flow Rate [m3/s], 0.32867
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GN2_UNITARY_PACKAGE_DX, Design Size Nominal Cooling Capacity [W], 8161.55730
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GN2_UNITARY_PACKAGE_DX, Design Size Nominal Heating Capacity [W], 19007.80484
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GN2_UNITARY_PACKAGE_DX, Design Size Maximum Supply Air Temperature [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GN2_UNITARY_PACKAGE_DX, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, SPLIT GN2 SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.32867
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT GN2 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.32867
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT GN2 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 8161.55730
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT GN2 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.70108
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, SPLIT GN2 COOLING COIL, 7902.3, 3.79, 12.94, 13.47, 12.74, 12.88
 Component Sizing Information, Coil:Heating:Fuel, SPLIT GN2 HEATING COIL, Design Size Nominal Capacity [W], 19007.80484
 Component Sizing Information, Controller:OutdoorAir, SPLIT GS1_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.34952
 Component Sizing Information, Controller:OutdoorAir, SPLIT GS1_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 0.26475
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GS1_UNITARY_PACKAGE_DX, Design Size Supply Air Flow Rate [m3/s], 0.34952
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GS1_UNITARY_PACKAGE_DX, Design Size Heating Supply Air Flow Rate [m3/s], 0.34952
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GS1_UNITARY_PACKAGE_DX, Design Size Cooling Supply Air Flow Rate [m3/s], 0.34952
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GS1_UNITARY_PACKAGE_DX, Design Size No Load Supply Air Flow Rate [m3/s], 0.34952
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GS1_UNITARY_PACKAGE_DX, Design Size Nominal Cooling Capacity [W], 8679.48023
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GS1_UNITARY_PACKAGE_DX, Design Size Nominal Heating Capacity [W], 19472.82883
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GS1_UNITARY_PACKAGE_DX, Design Size Maximum Supply Air Temperature [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GS1_UNITARY_PACKAGE_DX, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, SPLIT GS1 SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.34952
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT GS1 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.34952
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT GS1 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 8679.48023
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT GS1 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.70108
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, SPLIT GS1 COOLING COIL, 8403.7, 3.79, 12.94, 13.47, 12.74, 12.88
 Component Sizing Information, Coil:Heating:Fuel, SPLIT GS1 HEATING COIL, Design Size Nominal Capacity [W], 19472.82883
 Component Sizing Information, Controller:OutdoorAir, SPLIT GS2_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.34660
 Component Sizing Information, Controller:OutdoorAir, SPLIT GS2_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 0.26475
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GS2_UNITARY_PACKAGE_DX, Design Size Supply Air Flow Rate [m3/s], 0.34660
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GS2_UNITARY_PACKAGE_DX, Design Size Heating Supply Air Flow Rate [m3/s], 0.34660
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GS2_UNITARY_PACKAGE_DX, Design Size Cooling Supply Air Flow Rate [m3/s], 0.34660
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GS2_UNITARY_PACKAGE_DX, Design Size No Load Supply Air Flow Rate [m3/s], 0.34660
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GS2_UNITARY_PACKAGE_DX, Design Size Nominal Cooling Capacity [W], 8606.83576
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GS2_UNITARY_PACKAGE_DX, Design Size Nominal Heating Capacity [W], 19407.60556
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GS2_UNITARY_PACKAGE_DX, Design Size Maximum Supply Air Temperature [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GS2_UNITARY_PACKAGE_DX, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, SPLIT GS2 SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.34660
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT GS2 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.34660
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT GS2 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 8606.83576
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT GS2 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.70108
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, SPLIT GS2 COOLING COIL, 8333.4, 3.79, 12.94, 13.47, 12.74, 12.88
 Component Sizing Information, Coil:Heating:Fuel, SPLIT GS2 HEATING COIL, Design Size Nominal Capacity [W], 19407.60556
 Component Sizing Information, Controller:OutdoorAir, SPLIT MSW_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.99090
 Component Sizing Information, Controller:OutdoorAir, SPLIT MSW_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 0.52950
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MSW_UNITARY_PACKAGE_DX, Design Size Supply Air Flow Rate [m3/s], 0.99090
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MSW_UNITARY_PACKAGE_DX, Design Size Heating Supply Air Flow Rate [m3/s], 0.99090
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MSW_UNITARY_PACKAGE_DX, Design Size Cooling Supply Air Flow Rate [m3/s], 0.99090
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MSW_UNITARY_PACKAGE_DX, Design Size No Load Supply Air Flow Rate [m3/s], 0.99090
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MSW_UNITARY_PACKAGE_DX, Design Size Nominal Cooling Capacity [W], 23273.99104
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MSW_UNITARY_PACKAGE_DX, Design Size Nominal Heating Capacity [W], 45453.58712
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MSW_UNITARY_PACKAGE_DX, Design Size Maximum Supply Air Temperature [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MSW_UNITARY_PACKAGE_DX, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, SPLIT MSW SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.99090
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT MSW COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.99090
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT MSW COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 23273.99104
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT MSW COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.71911
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, SPLIT MSW COOLING COIL, 22493.1, 3.76, 12.83, 13.35, 12.63, 12.71
 Component Sizing Information, Coil:Heating:Fuel, SPLIT MSW HEATING COIL, Design Size Nominal Capacity [W], 45453.58712
 Component Sizing Information, Controller:OutdoorAir, SPLIT MNW_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.96148
 Component Sizing Information, Controller:OutdoorAir, SPLIT MNW_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 0.52950
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MNW_UNITARY_PACKAGE_DX, Design Size Supply Air Flow Rate [m3/s], 0.96148
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MNW_UNITARY_PACKAGE_DX, Design Size Heating Supply Air Flow Rate [m3/s], 0.96148
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MNW_UNITARY_PACKAGE_DX, Design Size Cooling Supply Air Flow Rate [m3/s], 0.96148
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MNW_UNITARY_PACKAGE_DX, Design Size No Load Supply Air Flow Rate [m3/s], 0.96148
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MNW_UNITARY_PACKAGE_DX, Design Size Nominal Cooling Capacity [W], 22804.94743
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MNW_UNITARY_PACKAGE_DX, Design Size Nominal Heating Capacity [W], 44797.72165
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MNW_UNITARY_PACKAGE_DX, Design Size Maximum Supply Air Temperature [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MNW_UNITARY_PACKAGE_DX, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, SPLIT MNW SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.96148
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT MNW COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.96148
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT MNW COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 22804.94743
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT MNW COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.71559
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, SPLIT MNW COOLING COIL, 22047.1, 3.76, 12.85, 13.37, 12.65, 12.74
 Component Sizing Information, Coil:Heating:Fuel, SPLIT MNW HEATING COIL, Design Size Nominal Capacity [W], 44797.72165
 Component Sizing Information, Controller:OutdoorAir, SPLIT MSE_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.88481
 Component Sizing Information, Controller:OutdoorAir, SPLIT MSE_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 0.52950
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MSE_UNITARY_PACKAGE_DX, Design Size Supply Air Flow Rate [m3/s], 0.88481
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MSE_UNITARY_PACKAGE_DX, Design Size Heating Supply Air Flow Rate [m3/s], 0.88481
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MSE_UNITARY_PACKAGE_DX, Design Size Cooling Supply Air Flow Rate [m3/s], 0.88481
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MSE_UNITARY_PACKAGE_DX, Design Size No Load Supply Air Flow Rate [m3/s], 0.88481
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MSE_UNITARY_PACKAGE_DX, Design Size Nominal Cooling Capacity [W], 21626.14654
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MSE_UNITARY_PACKAGE_DX, Design Size Nominal Heating Capacity [W], 43088.10008
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MSE_UNITARY_PACKAGE_DX, Design Size Maximum Supply Air Temperature [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MSE_UNITARY_PACKAGE_DX, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, SPLIT MSE SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.88481
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT MSE COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.88481
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT MSE COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 21626.14654
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT MSE COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.70600
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, SPLIT MSE COOLING COIL, 20928.4, 3.78, 12.91, 13.44, 12.71, 12.83
 Component Sizing Information, Coil:Heating:Fuel, SPLIT MSE HEATING COIL, Design Size Nominal Capacity [W], 43088.10008
 Component Sizing Information, Controller:OutdoorAir, SPLIT MNE_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.85607
 Component Sizing Information, Controller:OutdoorAir, SPLIT MNE_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 0.52950
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MNE_UNITARY_PACKAGE_DX, Design Size Supply Air Flow Rate [m3/s], 0.85607
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MNE_UNITARY_PACKAGE_DX, Design Size Heating Supply Air Flow Rate [m3/s], 0.85607
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MNE_UNITARY_PACKAGE_DX, Design Size Cooling Supply Air Flow Rate [m3/s], 0.85607
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MNE_UNITARY_PACKAGE_DX, Design Size No Load Supply Air Flow Rate [m3/s], 0.85607
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MNE_UNITARY_PACKAGE_DX, Design Size Nominal Cooling Capacity [W], 21162.83641
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MNE_UNITARY_PACKAGE_DX, Design Size Nominal Heating Capacity [W], 42447.31712
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MNE_UNITARY_PACKAGE_DX, Design Size Maximum Supply Air Temperature [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MNE_UNITARY_PACKAGE_DX, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, SPLIT MNE SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.85607
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT MNE COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.85607
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT MNE COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 21162.83641
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT MNE COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.70319
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, SPLIT MNE COOLING COIL, 20487.6, 3.79, 12.93, 13.46, 12.73, 12.87
 Component Sizing Information, Coil:Heating:Fuel, SPLIT MNE HEATING COIL, Design Size Nominal Capacity [W], 42447.31712
 Component Sizing Information, Controller:OutdoorAir, SPLIT MN1_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.79124
 Component Sizing Information, Controller:OutdoorAir, SPLIT MN1_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 0.52950
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MN1_UNITARY_PACKAGE_DX, Design Size Supply Air Flow Rate [m3/s], 0.79124
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MN1_UNITARY_PACKAGE_DX, Design Size Heating Supply Air Flow Rate [m3/s], 0.79124
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MN1_UNITARY_PACKAGE_DX, Design Size Cooling Supply Air Flow Rate [m3/s], 0.79124
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MN1_UNITARY_PACKAGE_DX, Design Size No Load Supply Air Flow Rate [m3/s], 0.79124
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MN1_UNITARY_PACKAGE_DX, Design Size Nominal Cooling Capacity [W], 19648.28307
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MN1_UNITARY_PACKAGE_DX, Design Size Nominal Heating Capacity [W], 41001.28355
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MN1_UNITARY_PACKAGE_DX, Design Size Maximum Supply Air Temperature [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MN1_UNITARY_PACKAGE_DX, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, SPLIT MN1 SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.79124
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT MN1 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.79124
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT MN1 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 19648.28307
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT MN1 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.70108
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, SPLIT MN1 COOLING COIL, 19024.1, 3.79, 12.94, 13.47, 12.74, 12.88
 Component Sizing Information, Coil:Heating:Fuel, SPLIT MN1 HEATING COIL, Design Size Nominal Capacity [W], 41001.28355
 Component Sizing Information, Controller:OutdoorAir, SPLIT MN2_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.78927
 Component Sizing Information, Controller:OutdoorAir, SPLIT MN2_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 0.52950
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MN2_UNITARY_PACKAGE_DX, Design Size Supply Air Flow Rate [m3/s], 0.78927
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MN2_UNITARY_PACKAGE_DX, Design Size Heating Supply Air Flow Rate [m3/s], 0.78927
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MN2_UNITARY_PACKAGE_DX, Design Size Cooling Supply Air Flow Rate [m3/s], 0.78927
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MN2_UNITARY_PACKAGE_DX, Design Size No Load Supply Air Flow Rate [m3/s], 0.78927
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MN2_UNITARY_PACKAGE_DX, Design Size Nominal Cooling Capacity [W], 19599.37602
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MN2_UNITARY_PACKAGE_DX, Design Size Nominal Heating Capacity [W], 40957.37142
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MN2_UNITARY_PACKAGE_DX, Design Size Maximum Supply Air Temperature [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MN2_UNITARY_PACKAGE_DX, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, SPLIT MN2 SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.78927
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT MN2 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.78927
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT MN2 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 19599.37602
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT MN2 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.70108
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, SPLIT MN2 COOLING COIL, 18976.7, 3.79, 12.94, 13.47, 12.74, 12.88
 Component Sizing Information, Coil:Heating:Fuel, SPLIT MN2 HEATING COIL, Design Size Nominal Capacity [W], 40957.37142
 Component Sizing Information, Controller:OutdoorAir, SPLIT MS1_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.82381
 Component Sizing Information, Controller:OutdoorAir, SPLIT MS1_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 0.52950
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MS1_UNITARY_PACKAGE_DX, Design Size Supply Air Flow Rate [m3/s], 0.82381
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MS1_UNITARY_PACKAGE_DX, Design Size Heating Supply Air Flow Rate [m3/s], 0.82381
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MS1_UNITARY_PACKAGE_DX, Design Size Cooling Supply Air Flow Rate [m3/s], 0.82381
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MS1_UNITARY_PACKAGE_DX, Design Size No Load Supply Air Flow Rate [m3/s], 0.82381
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MS1_UNITARY_PACKAGE_DX, Design Size Nominal Cooling Capacity [W], 20457.06974
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MS1_UNITARY_PACKAGE_DX, Design Size Nominal Heating Capacity [W], 41727.59620
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MS1_UNITARY_PACKAGE_DX, Design Size Maximum Supply Air Temperature [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MS1_UNITARY_PACKAGE_DX, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, SPLIT MS1 SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.82381
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT MS1 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.82381
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT MS1 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 20457.06974
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT MS1 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.70108
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, SPLIT MS1 COOLING COIL, 19807.2, 3.79, 12.94, 13.47, 12.74, 12.88
 Component Sizing Information, Coil:Heating:Fuel, SPLIT MS1 HEATING COIL, Design Size Nominal Capacity [W], 41727.59620
 Component Sizing Information, Controller:OutdoorAir, SPLIT MS2_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.82179
 Component Sizing Information, Controller:OutdoorAir, SPLIT MS2_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 0.52950
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MS2_UNITARY_PACKAGE_DX, Design Size Supply Air Flow Rate [m3/s], 0.82179
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MS2_UNITARY_PACKAGE_DX, Design Size Heating Supply Air Flow Rate [m3/s], 0.82179
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MS2_UNITARY_PACKAGE_DX, Design Size Cooling Supply Air Flow Rate [m3/s], 0.82179
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MS2_UNITARY_PACKAGE_DX, Design Size No Load Supply Air Flow Rate [m3/s], 0.82179
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MS2_UNITARY_PACKAGE_DX, Design Size Nominal Cooling Capacity [W], 20406.96159
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MS2_UNITARY_PACKAGE_DX, Design Size Nominal Heating Capacity [W], 41682.60476
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MS2_UNITARY_PACKAGE_DX, Design Size Maximum Supply Air Temperature [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MS2_UNITARY_PACKAGE_DX, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, SPLIT MS2 SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.82179
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT MS2 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.82179
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT MS2 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 20406.96159
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT MS2 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.70108
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, SPLIT MS2 COOLING COIL, 19758.7, 3.79, 12.94, 13.47, 12.74, 12.88
 Component Sizing Information, Coil:Heating:Fuel, SPLIT MS2 HEATING COIL, Design Size Nominal Capacity [W], 41682.60476
 Component Sizing Information, Controller:OutdoorAir, SPLIT TSW_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.52388
 Component Sizing Information, Controller:OutdoorAir, SPLIT TSW_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 0.26475
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TSW_UNITARY_PACKAGE_DX, Design Size Supply Air Flow Rate [m3/s], 0.52388
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TSW_UNITARY_PACKAGE_DX, Design Size Heating Supply Air Flow Rate [m3/s], 0.52388
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TSW_UNITARY_PACKAGE_DX, Design Size Cooling Supply Air Flow Rate [m3/s], 0.52388
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TSW_UNITARY_PACKAGE_DX, Design Size No Load Supply Air Flow Rate [m3/s], 0.52388
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TSW_UNITARY_PACKAGE_DX, Design Size Nominal Cooling Capacity [W], 12111.82491
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TSW_UNITARY_PACKAGE_DX, Design Size Nominal Heating Capacity [W], 23360.89146
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TSW_UNITARY_PACKAGE_DX, Design Size Maximum Supply Air Temperature [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TSW_UNITARY_PACKAGE_DX, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, SPLIT TSW SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.52388
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT TSW COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.52388
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT TSW COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 12111.82491
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT TSW COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.72424
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, SPLIT TSW COOLING COIL, 11699.1, 3.75, 12.79, 13.31, 12.59, 12.66
 Component Sizing Information, Coil:Heating:Fuel, SPLIT TSW HEATING COIL, Design Size Nominal Capacity [W], 23360.89146
 Component Sizing Information, Controller:OutdoorAir, SPLIT TNW_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.51789
 Component Sizing Information, Controller:OutdoorAir, SPLIT TNW_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 0.26475
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TNW_UNITARY_PACKAGE_DX, Design Size Supply Air Flow Rate [m3/s], 0.51789
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TNW_UNITARY_PACKAGE_DX, Design Size Heating Supply Air Flow Rate [m3/s], 0.51789
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TNW_UNITARY_PACKAGE_DX, Design Size Cooling Supply Air Flow Rate [m3/s], 0.51789
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TNW_UNITARY_PACKAGE_DX, Design Size No Load Supply Air Flow Rate [m3/s], 0.51789
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TNW_UNITARY_PACKAGE_DX, Design Size Nominal Cooling Capacity [W], 12011.94849
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TNW_UNITARY_PACKAGE_DX, Design Size Nominal Heating Capacity [W], 23227.39878
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TNW_UNITARY_PACKAGE_DX, Design Size Maximum Supply Air Temperature [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TNW_UNITARY_PACKAGE_DX, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, SPLIT TNW SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.51789
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT TNW COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.51789
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT TNW COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 12011.94849
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT TNW COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.72240
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, SPLIT TNW COOLING COIL, 11603.9, 3.75, 12.80, 13.32, 12.60, 12.67
 Component Sizing Information, Coil:Heating:Fuel, SPLIT TNW HEATING COIL, Design Size Nominal Capacity [W], 23227.39878
 Component Sizing Information, Controller:OutdoorAir, SPLIT TSE_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.44979
 Component Sizing Information, Controller:OutdoorAir, SPLIT TSE_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 0.26475
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TSE_UNITARY_PACKAGE_DX, Design Size Supply Air Flow Rate [m3/s], 0.44979
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TSE_UNITARY_PACKAGE_DX, Design Size Heating Supply Air Flow Rate [m3/s], 0.44979
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TSE_UNITARY_PACKAGE_DX, Design Size Cooling Supply Air Flow Rate [m3/s], 0.44979
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TSE_UNITARY_PACKAGE_DX, Design Size No Load Supply Air Flow Rate [m3/s], 0.44979
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TSE_UNITARY_PACKAGE_DX, Design Size Nominal Cooling Capacity [W], 10957.24423
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TSE_UNITARY_PACKAGE_DX, Design Size Nominal Heating Capacity [W], 21708.92615
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TSE_UNITARY_PACKAGE_DX, Design Size Maximum Supply Air Temperature [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TSE_UNITARY_PACKAGE_DX, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, SPLIT TSE SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.44979
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT TSE COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.44979
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT TSE COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 10957.24423
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT TSE COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.70683
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, SPLIT TSE COOLING COIL, 10602.5, 3.78, 12.90, 13.43, 12.70, 12.82
 Component Sizing Information, Coil:Heating:Fuel, SPLIT TSE HEATING COIL, Design Size Nominal Capacity [W], 21708.92615
 Component Sizing Information, Controller:OutdoorAir, SPLIT TNE_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.44368
 Component Sizing Information, Controller:OutdoorAir, SPLIT TNE_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 0.26475
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TNE_UNITARY_PACKAGE_DX, Design Size Supply Air Flow Rate [m3/s], 0.44368
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TNE_UNITARY_PACKAGE_DX, Design Size Heating Supply Air Flow Rate [m3/s], 0.44368
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TNE_UNITARY_PACKAGE_DX, Design Size Cooling Supply Air Flow Rate [m3/s], 0.44368
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TNE_UNITARY_PACKAGE_DX, Design Size No Load Supply Air Flow Rate [m3/s], 0.44368
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TNE_UNITARY_PACKAGE_DX, Design Size Nominal Cooling Capacity [W], 10854.49153
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TNE_UNITARY_PACKAGE_DX, Design Size Nominal Heating Capacity [W], 21572.56958
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TNE_UNITARY_PACKAGE_DX, Design Size Maximum Supply Air Temperature [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TNE_UNITARY_PACKAGE_DX, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, SPLIT TNE SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.44368
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT TNE COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.44368
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT TNE COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 10854.49153
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT TNE COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.70577
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, SPLIT TNE COOLING COIL, 10504.6, 3.78, 12.91, 13.44, 12.71, 12.84
 Component Sizing Information, Coil:Heating:Fuel, SPLIT TNE HEATING COIL, Design Size Nominal Capacity [W], 21572.56958
 Component Sizing Information, Controller:OutdoorAir, SPLIT TN1_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.42258
 Component Sizing Information, Controller:OutdoorAir, SPLIT TN1_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 0.26475
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TN1_UNITARY_PACKAGE_DX, Design Size Supply Air Flow Rate [m3/s], 0.42258
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TN1_UNITARY_PACKAGE_DX, Design Size Heating Supply Air Flow Rate [m3/s], 0.42258
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TN1_UNITARY_PACKAGE_DX, Design Size Cooling Supply Air Flow Rate [m3/s], 0.42258
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TN1_UNITARY_PACKAGE_DX, Design Size No Load Supply Air Flow Rate [m3/s], 0.42258
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TN1_UNITARY_PACKAGE_DX, Design Size Nominal Cooling Capacity [W], 10478.85710
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TN1_UNITARY_PACKAGE_DX, Design Size Nominal Heating Capacity [W], 21101.90880
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TN1_UNITARY_PACKAGE_DX, Design Size Maximum Supply Air Temperature [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TN1_UNITARY_PACKAGE_DX, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, SPLIT TN1 SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.42258
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT TN1 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.42258
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT TN1 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 10478.85710
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT TN1 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.70143
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, SPLIT TN1 COOLING COIL, 10145.5, 3.79, 12.94, 13.47, 12.74, 12.88
 Component Sizing Information, Coil:Heating:Fuel, SPLIT TN1 HEATING COIL, Design Size Nominal Capacity [W], 21101.90880
 Component Sizing Information, Controller:OutdoorAir, SPLIT TN2_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.42021
 Component Sizing Information, Controller:OutdoorAir, SPLIT TN2_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 0.26475
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TN2_UNITARY_PACKAGE_DX, Design Size Supply Air Flow Rate [m3/s], 0.42021
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TN2_UNITARY_PACKAGE_DX, Design Size Heating Supply Air Flow Rate [m3/s], 0.42021
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TN2_UNITARY_PACKAGE_DX, Design Size Cooling Supply Air Flow Rate [m3/s], 0.42021
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TN2_UNITARY_PACKAGE_DX, Design Size No Load Supply Air Flow Rate [m3/s], 0.42021
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TN2_UNITARY_PACKAGE_DX, Design Size Nominal Cooling Capacity [W], 10434.71278
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TN2_UNITARY_PACKAGE_DX, Design Size Nominal Heating Capacity [W], 21048.99656
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TN2_UNITARY_PACKAGE_DX, Design Size Maximum Supply Air Temperature [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TN2_UNITARY_PACKAGE_DX, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, SPLIT TN2 SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.42021
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT TN2 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.42021
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT TN2 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 10434.71278
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT TN2 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.70108
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, SPLIT TN2 COOLING COIL, 10103.2, 3.79, 12.94, 13.47, 12.74, 12.88
 Component Sizing Information, Coil:Heating:Fuel, SPLIT TN2 HEATING COIL, Design Size Nominal Capacity [W], 21048.99656
 Component Sizing Information, Controller:OutdoorAir, SPLIT TS1_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.42983
 Component Sizing Information, Controller:OutdoorAir, SPLIT TS1_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 0.26475
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TS1_UNITARY_PACKAGE_DX, Design Size Supply Air Flow Rate [m3/s], 0.42983
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TS1_UNITARY_PACKAGE_DX, Design Size Heating Supply Air Flow Rate [m3/s], 0.42983
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TS1_UNITARY_PACKAGE_DX, Design Size Cooling Supply Air Flow Rate [m3/s], 0.42983
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TS1_UNITARY_PACKAGE_DX, Design Size No Load Supply Air Flow Rate [m3/s], 0.42983
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TS1_UNITARY_PACKAGE_DX, Design Size Nominal Cooling Capacity [W], 10598.93157
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TS1_UNITARY_PACKAGE_DX, Design Size Nominal Heating Capacity [W], 21263.67686
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TS1_UNITARY_PACKAGE_DX, Design Size Maximum Supply Air Temperature [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TS1_UNITARY_PACKAGE_DX, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, SPLIT TS1 SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.42983
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT TS1 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.42983
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT TS1 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 10598.93157
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT TS1 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.70381
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, SPLIT TS1 COOLING COIL, 10259.9, 3.79, 12.93, 13.46, 12.73, 12.86
 Component Sizing Information, Coil:Heating:Fuel, SPLIT TS1 HEATING COIL, Design Size Nominal Capacity [W], 21263.67686
 Component Sizing Information, Controller:OutdoorAir, SPLIT TS2_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.42748
 Component Sizing Information, Controller:OutdoorAir, SPLIT TS2_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 0.26475
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TS2_UNITARY_PACKAGE_DX, Design Size Supply Air Flow Rate [m3/s], 0.42748
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TS2_UNITARY_PACKAGE_DX, Design Size Heating Supply Air Flow Rate [m3/s], 0.42748
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TS2_UNITARY_PACKAGE_DX, Design Size Cooling Supply Air Flow Rate [m3/s], 0.42748
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TS2_UNITARY_PACKAGE_DX, Design Size No Load Supply Air Flow Rate [m3/s], 0.42748
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TS2_UNITARY_PACKAGE_DX, Design Size Nominal Cooling Capacity [W], 10562.05091
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TS2_UNITARY_PACKAGE_DX, Design Size Nominal Heating Capacity [W], 21211.14763
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TS2_UNITARY_PACKAGE_DX, Design Size Maximum Supply Air Temperature [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TS2_UNITARY_PACKAGE_DX, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, SPLIT TS2 SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.42748
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT TS2 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.42748
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT TS2 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 10562.05091
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT TS2 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.70332
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, SPLIT TS2 COOLING COIL, 10224.9, 3.79, 12.93, 13.46, 12.73, 12.87
 Component Sizing Information, Coil:Heating:Fuel, SPLIT TS2 HEATING COIL, Design Size Nominal Capacity [W], 21211.14763
Water Heater Information,WaterHeater:Mixed,G SW APARTMENT WATER HEATER,0.1892,14653.5,1.493,0.7745
Water Heater Information,WaterHeater:Mixed,G NW APARTMENT WATER HEATER,0.1892,14653.5,1.493,0.7745
Water Heater Information,WaterHeater:Mixed,G NE APARTMENT WATER HEATER,0.1892,14653.5,1.493,0.7745
Water Heater Information,WaterHeater:Mixed,G N1 APARTMENT WATER HEATER,0.1892,14653.5,1.493,0.7745
Water Heater Information,WaterHeater:Mixed,G N2 APARTMENT WATER HEATER,0.1892,14653.5,1.493,0.7745
Water Heater Information,WaterHeater:Mixed,G S1 APARTMENT WATER HEATER,0.1892,14653.5,1.493,0.7745
Water Heater Information,WaterHeater:Mixed,G S2 APARTMENT WATER HEATER,0.1892,14653.5,1.493,0.7745
Water Heater Information,WaterHeater:Mixed,M SW APARTMENT WATER HEATER,0.1892,14653.5,1.494,0.7916
Water Heater Information,WaterHeater:Mixed,M NW APARTMENT WATER HEATER,0.1892,14653.5,1.494,0.7916
Water Heater Information,WaterHeater:Mixed,M SE APARTMENT WATER HEATER,0.1892,14653.5,1.494,0.7916
Water Heater Information,WaterHeater:Mixed,M NE APARTMENT WATER HEATER,0.1892,14653.5,1.494,0.7916
Water Heater Information,WaterHeater:Mixed,M N1 APARTMENT WATER HEATER,0.1892,14653.5,1.494,0.7916
Water Heater Information,WaterHeater:Mixed,M N2 APARTMENT WATER HEATER,0.1892,14653.5,1.494,0.7916
Water Heater Information,WaterHeater:Mixed,M S1 APARTMENT WATER HEATER,0.1892,14653.5,1.494,0.7916
Water Heater Information,WaterHeater:Mixed,M S2 APARTMENT WATER HEATER,0.1892,14653.5,1.494,0.7916
Water Heater Information,WaterHeater:Mixed,T SW APARTMENT WATER HEATER,0.1892,14653.5,1.493,0.7745
Water Heater Information,WaterHeater:Mixed,T NW APARTMENT WATER HEATER,0.1892,14653.5,1.493,0.7745
Water Heater Information,WaterHeater:Mixed,T SE APARTMENT WATER HEATER,0.1892,14653.5,1.493,0.7745
Water Heater Information,WaterHeater:Mixed,T NE APARTMENT WATER HEATER,0.1892,14653.5,1.493,0.7745
Water Heater Information,WaterHeater:Mixed,T N1 APARTMENT WATER HEATER,0.1892,14653.5,1.493,0.7745
Water Heater Information,WaterHeater:Mixed,T N2 APARTMENT WATER HEATER,0.1892,14653.5,1.493,0.7745
Water Heater Information,WaterHeater:Mixed,T S1 APARTMENT WATER HEATER,0.1892,14653.5,1.493,0.7745
Water Heater Information,WaterHeater:Mixed,T S2 APARTMENT WATER HEATER,0.1892,14653.5,1.493,0.7745
! <Zone Surfaces>,Zone Name,# Surfaces
! <Shading Surfaces>,Number of Shading Surfaces,# Surfaces
! <HeatTransfer Surface>,Surface Name,Surface Class,Base Surface,Heat Transfer Algorithm,Construction,Nominal U (w/o film coefs) {W/m2-K},Nominal U (with film coefs) {W/m2-K},Solar Diffusing,Area (Net) {m2},Area (Gross) {m2},Area (Sunlit Calc) {m2},Azimuth {deg},Tilt {deg},~Width {m},~Height {m},Reveal {m},ExtBoundCondition,ExtConvCoeffCalc,IntConvCoeffCalc,SunExposure,WindExposure,ViewFactorToGround,ViewFactorToSky,ViewFactorToGround-IR,ViewFactorToSky-IR,#Sides
! <Shading Surface>,Surface Name,Surface Class,Base Surface,Heat Transfer Algorithm,Transmittance Schedule,Min Schedule Value,Max Schedule Value,Solar Diffusing,Area (Net) {m2},Area (Gross) {m2},Area (Sunlit Calc) {m2},Azimuth {deg},Tilt {deg},~Width {m},~Height {m},Reveal {m},ExtBoundCondition,ExtConvCoeffCalc,IntConvCoeffCalc,SunExposure,WindExposure,ViewFactorToGround,ViewFactorToSky,ViewFactorToGround-IR,ViewFactorToSky-IR,#Sides
! <Frame/Divider Surface>,Surface Name,Surface Class,Base Surface,Heat Transfer Algorithm,Construction,Nominal U (w/o film coefs) {W/m2-K},Nominal U (with film coefs) {W/m2-K},Solar Diffusing,Area (Net) {m2},Area (Gross) {m2},Area (Sunlit Calc) {m2},Azimuth {deg},Tilt {deg},~Width {m},~Height {m},Reveal {m}
Zone Surfaces,G SW APARTMENT,9
HeatTransfer Surface,G SWALL SWA,Wall,,CTF - ConductionTransferFunction,RES_EXT_WALL_GRD,0.650,0.593,,28.24,35.30,28.24,180.00,90.00,11.58,3.05,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,GWINDOW1 S SWA,Window,G SWALL SWA,Window5 Detailed Fenestration,RESWINDOW_U_0.382_SHGC_0.368,N/A,2.502,No,7.06,7.06,7.06,180.00,90.00,5.79,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,G WWALL SWA,Wall,,CTF - ConductionTransferFunction,RES_EXT_WALL_GRD,0.650,0.593,,18.58,23.22,18.58,270.00,90.00,7.62,3.05,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,GWINDOW1 W SWA,Window,G WWALL SWA,Window5 Detailed Fenestration,RESWINDOW_U_0.382_SHGC_0.368,N/A,2.502,No,4.65,4.65,4.65,270.00,90.00,3.81,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,G NIWALL SWA,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,0.00,90.00,11.58,3.05,0.00,iz-G NIWALL SWA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,G EIWALL SWA,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,23.22,23.22,23.22,90.00,90.00,7.62,3.05,0.00,iz-G EIWALL SWA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,G GFLOOR SWA,Floor,,CTF - ConductionTransferFunction,GGFLOORSWA_FFACTOR,0.198,0.189,,88.25,88.25,88.25,90.00,180.00,7.62,11.58,0.00,FCGround,N/A-FCGround,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,G CEILIN SWA,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,88.25,88.25,88.25,180.00,0.00,11.58,7.62,0.00,G CEILIN SWA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,G INTERNALMASS SWA,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,88.25,88.25,88.25,0.00,90.00,88.25,1.00,0.00,G INTERNALMASS SWA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,G NW APARTMENT,9
HeatTransfer Surface,G NWALL NWA,Wall,,CTF - ConductionTransferFunction,RES_EXT_WALL_GRD,0.650,0.593,,28.24,35.30,28.24,0.00,90.00,11.58,3.05,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,GWINDOW1 N NWA,Window,G NWALL NWA,Window5 Detailed Fenestration,RESWINDOW_U_0.382_SHGC_0.368,N/A,2.502,No,7.06,7.06,7.06,0.00,90.00,5.79,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,G WWALL NWA,Wall,,CTF - ConductionTransferFunction,RES_EXT_WALL_GRD,0.650,0.593,,18.58,23.22,18.58,270.00,90.00,7.62,3.05,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,GWINDOW1 W NWA,Window,G WWALL NWA,Window5 Detailed Fenestration,RESWINDOW_U_0.382_SHGC_0.368,N/A,2.502,No,4.65,4.65,4.65,270.00,90.00,3.81,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,G SIWALL NWA,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,180.00,90.00,11.58,3.05,0.00,iz-G SIWALL NWA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,G EIWALL NWA,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,23.22,23.22,23.22,90.00,90.00,7.62,3.05,0.00,iz-G EIWALL NWA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,G GFLOOR NWA,Floor,,CTF - ConductionTransferFunction,GGFLOORNWA_FFACTOR,0.198,0.189,,88.25,88.25,88.25,90.00,180.00,7.62,11.58,0.00,FCGround,N/A-FCGround,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,G CEILIN NWA,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,88.25,88.25,88.25,180.00,0.00,11.58,7.62,0.00,G CEILIN NWA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,G INTERNALMASS NWA,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,88.25,88.25,88.25,0.00,90.00,88.25,1.00,0.00,G INTERNALMASS NWA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,OFFICE,9
HeatTransfer Surface,G SWALL SEA,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,0.650,0.593,,28.24,35.30,28.24,180.00,90.00,11.58,3.05,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,GWINDOW1 S SEA,Window,G SWALL SEA,Window5 Detailed Fenestration,NONRESWINDOW_U_0.382_SHGC_0.368,N/A,2.502,No,7.06,7.06,7.06,180.00,90.00,5.79,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,G EWALL SEA,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,0.650,0.593,,18.58,23.22,18.58,90.00,90.00,7.62,3.05,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,GWINDOW1 E SEA,Window,G EWALL SEA,Window5 Detailed Fenestration,NONRESWINDOW_U_0.382_SHGC_0.368,N/A,2.502,No,4.65,4.65,4.65,90.00,90.00,3.81,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,G NIWALL SEA,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,0.00,90.00,11.58,3.05,0.00,iz-G NIWALL SEA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-G EIWALL S2A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,23.22,23.22,23.22,270.00,90.00,7.62,3.05,0.00,G EIWALL S2A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,G GFLOOR SEA,Floor,,CTF - ConductionTransferFunction,GGFLOORSEA_FFACTOR,0.198,0.189,,88.25,88.25,88.25,90.00,180.00,7.62,11.58,0.00,FCGround,N/A-FCGround,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,G CEILIN SEA,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,88.25,88.25,88.25,180.00,0.00,11.58,7.62,0.00,G CEILIN SEA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,G INTERNALMASS SEA,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,88.25,88.25,88.25,0.00,90.00,88.25,1.00,0.00,G INTERNALMASS SEA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,G NE APARTMENT,9
HeatTransfer Surface,G NWALL NEA,Wall,,CTF - ConductionTransferFunction,RES_EXT_WALL_GRD,0.650,0.593,,28.24,35.30,28.24,0.00,90.00,11.58,3.05,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,GWINDOW1 N NEA,Window,G NWALL NEA,Window5 Detailed Fenestration,RESWINDOW_U_0.382_SHGC_0.368,N/A,2.502,No,7.06,7.06,7.06,0.00,90.00,5.79,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,G EWALL NEA,Wall,,CTF - ConductionTransferFunction,RES_EXT_WALL_GRD,0.650,0.593,,18.58,23.22,18.58,90.00,90.00,7.62,3.05,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,GWINDOW1 E NEA,Window,G EWALL NEA,Window5 Detailed Fenestration,RESWINDOW_U_0.382_SHGC_0.368,N/A,2.502,No,4.65,4.65,4.65,90.00,90.00,3.81,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,G SIWALL NEA,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,180.00,90.00,11.58,3.05,0.00,iz-G SIWALL NEA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-G EIWALL N2A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,23.22,23.22,23.22,270.00,90.00,7.62,3.05,0.00,G EIWALL N2A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,G GFLOOR NEA,Floor,,CTF - ConductionTransferFunction,GGFLOORNEA_FFACTOR,0.198,0.189,,88.25,88.25,88.25,90.00,180.00,7.62,11.58,0.00,FCGround,N/A-FCGround,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,G CEILIN NEA,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,88.25,88.25,88.25,180.00,0.00,11.58,7.62,0.00,G CEILIN NEA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,G INTERNALMASS NEA,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,88.25,88.25,88.25,0.00,90.00,88.25,1.00,0.00,G INTERNALMASS NEA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,G N1 APARTMENT,8
HeatTransfer Surface,G NWALL N1A,Wall,,CTF - ConductionTransferFunction,RES_EXT_WALL_GRD,0.650,0.593,,28.24,35.30,28.24,0.00,90.00,11.58,3.05,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,GWINDOW1 N N1A,Window,G NWALL N1A,Window5 Detailed Fenestration,RESWINDOW_U_0.382_SHGC_0.368,N/A,2.502,No,7.06,7.06,7.06,0.00,90.00,5.79,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,G SIWALL N1A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,180.00,90.00,11.58,3.05,0.00,iz-G SIWALL N1A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,G EIWALL N1A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,23.22,23.22,23.22,90.00,90.00,7.62,3.05,0.00,iz-G EIWALL N1A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-G EIWALL NWA,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,23.22,23.22,23.22,270.00,90.00,7.62,3.05,0.00,G EIWALL NWA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,G GFLOOR N1A,Floor,,CTF - ConductionTransferFunction,GGFLOORN1A_FFACTOR,0.118,0.115,,88.25,88.25,88.25,90.00,180.00,7.62,11.58,0.00,FCGround,N/A-FCGround,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,G CEILIN N1A,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,88.25,88.25,88.25,180.00,0.00,11.58,7.62,0.00,G CEILIN N1A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,G INTERNALMASS N1A,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,88.25,88.25,88.25,0.00,90.00,88.25,1.00,0.00,G INTERNALMASS N1A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,G N2 APARTMENT,8
HeatTransfer Surface,G NWALL N2A,Wall,,CTF - ConductionTransferFunction,RES_EXT_WALL_GRD,0.650,0.593,,28.24,35.30,28.24,0.00,90.00,11.58,3.05,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,GWINDOW1 N N2A,Window,G NWALL N2A,Window5 Detailed Fenestration,RESWINDOW_U_0.382_SHGC_0.368,N/A,2.502,No,7.06,7.06,7.06,0.00,90.00,5.79,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,G SIWALL N2A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,180.00,90.00,11.58,3.05,0.00,iz-G SIWALL N2A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,G EIWALL N2A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,23.22,23.22,23.22,90.00,90.00,7.62,3.05,0.00,iz-G EIWALL N2A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-G EIWALL N1A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,23.22,23.22,23.22,270.00,90.00,7.62,3.05,0.00,G EIWALL N1A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,G GFLOOR N2A,Floor,,CTF - ConductionTransferFunction,GGFLOORN2A_FFACTOR,0.118,0.115,,88.25,88.25,88.25,90.00,180.00,7.62,11.58,0.00,FCGround,N/A-FCGround,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,G CEILIN N2A,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,88.25,88.25,88.25,180.00,0.00,11.58,7.62,0.00,G CEILIN N2A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,G INTERNALMASS N2A,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,88.25,88.25,88.25,0.00,90.00,88.25,1.00,0.00,G INTERNALMASS N2A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,G S1 APARTMENT,8
HeatTransfer Surface,G SWALL S1A,Wall,,CTF - ConductionTransferFunction,RES_EXT_WALL_GRD,0.650,0.593,,28.24,35.30,28.24,180.00,90.00,11.58,3.05,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,GWINDOW1 S S1A,Window,G SWALL S1A,Window5 Detailed Fenestration,RESWINDOW_U_0.382_SHGC_0.368,N/A,2.502,No,7.06,7.06,7.06,180.00,90.00,5.79,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,G NIWALL S1A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,0.00,90.00,11.58,3.05,0.00,iz-G NIWALL S1A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,G EIWALL S1A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,23.22,23.22,23.22,90.00,90.00,7.62,3.05,0.00,iz-G EIWALL S1A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-G EIWALL SWA,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,23.22,23.22,23.22,270.00,90.00,7.62,3.05,0.00,G EIWALL SWA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,G GFLOOR S1A,Floor,,CTF - ConductionTransferFunction,GGFLOORS1A_FFACTOR,0.118,0.115,,88.25,88.25,88.25,90.00,180.00,7.62,11.58,0.00,FCGround,N/A-FCGround,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,G CEILIN S1A,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,88.25,88.25,88.25,180.00,0.00,11.58,7.62,0.00,G CEILIN S1A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,G INTERNALMASS S1A,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,88.25,88.25,88.25,0.00,90.00,88.25,1.00,0.00,G INTERNALMASS S1A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,G S2 APARTMENT,8
HeatTransfer Surface,G SWALL S2A,Wall,,CTF - ConductionTransferFunction,RES_EXT_WALL_GRD,0.650,0.593,,28.24,35.30,28.24,180.00,90.00,11.58,3.05,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,GWINDOW1 S S2A,Window,G SWALL S2A,Window5 Detailed Fenestration,RESWINDOW_U_0.382_SHGC_0.368,N/A,2.502,No,7.06,7.06,7.06,180.00,90.00,5.79,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,G NIWALL S2A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,0.00,90.00,11.58,3.05,0.00,iz-G NIWALL S2A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,G EIWALL S2A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,23.22,23.22,23.22,90.00,90.00,7.62,3.05,0.00,iz-G EIWALL S2A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-G EIWALL S1A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,23.22,23.22,23.22,270.00,90.00,7.62,3.05,0.00,G EIWALL S1A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,G GFLOOR S2A,Floor,,CTF - ConductionTransferFunction,GGFLOORS2A_FFACTOR,0.118,0.115,,88.25,88.25,88.25,90.00,180.00,7.62,11.58,0.00,FCGround,N/A-FCGround,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,G CEILIN S2A,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,88.25,88.25,88.25,180.00,0.00,11.58,7.62,0.00,G CEILIN S2A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,G INTERNALMASS S2A,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,88.25,88.25,88.25,0.00,90.00,88.25,1.00,0.00,G INTERNALMASS S2A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,M SW APARTMENT,9
HeatTransfer Surface,M WWALL SWA,Wall,,CTF - ConductionTransferFunction,RES_EXT_WALL_MID,0.664,0.604,,18.58,23.22,18.58,270.00,90.00,7.62,3.05,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MWINDOW1 W SWA,Window,M WWALL SWA,Window5 Detailed Fenestration,RESWINDOW_U_0.382_SHGC_0.368,N/A,2.502,No,4.65,4.65,4.65,270.00,90.00,3.81,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,M SWALL SWA,Wall,,CTF - ConductionTransferFunction,RES_EXT_WALL_MID,0.664,0.604,,28.24,35.30,28.24,180.00,90.00,11.58,3.05,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MWINDOW1 S SWA,Window,M SWALL SWA,Window5 Detailed Fenestration,RESWINDOW_U_0.382_SHGC_0.368,N/A,2.502,No,7.06,7.06,7.06,180.00,90.00,5.79,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,M NIWALL SWA,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,0.00,90.00,11.58,3.05,0.00,iz-M NIWALL SWA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,M EIWALL SWA,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,23.22,23.22,23.22,90.00,90.00,3.05,7.62,0.00,iz-M EIWALL SWA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,M GFLOOR SWA,Floor,,CTF - ConductionTransferFunction,EXT_SLAB_8IN_WITH_CARPET,3.285,1.827,,88.25,88.25,88.25,90.00,180.00,7.62,11.58,0.00,M GFLOOR SWA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,M CEILIN SWA,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,88.25,88.25,88.25,180.00,0.00,11.58,7.62,0.00,M CEILIN SWA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,M INTERNALMASS SWA,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,176.50,176.50,176.50,0.00,90.00,176.50,1.00,0.00,M INTERNALMASS SWA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,M NW APARTMENT,9
HeatTransfer Surface,M NWALL NWA,Wall,,CTF - ConductionTransferFunction,RES_EXT_WALL_MID,0.664,0.604,,28.24,35.30,28.24,0.00,90.00,11.58,3.05,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MWINDOW1 N NWA,Window,M NWALL NWA,Window5 Detailed Fenestration,RESWINDOW_U_0.382_SHGC_0.368,N/A,2.502,No,7.06,7.06,7.06,0.00,90.00,5.79,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,M WWALL NWA,Wall,,CTF - ConductionTransferFunction,RES_EXT_WALL_MID,0.664,0.604,,18.58,23.22,18.58,270.00,90.00,7.62,3.05,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MWINDOW1 W NWA,Window,M WWALL NWA,Window5 Detailed Fenestration,RESWINDOW_U_0.382_SHGC_0.368,N/A,2.502,No,4.65,4.65,4.65,270.00,90.00,3.81,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,M SIWALL NWA,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,180.00,90.00,11.58,3.05,0.00,iz-M SIWALL NWA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,M EIWALL NWA,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,23.22,23.22,23.22,90.00,90.00,7.62,3.05,0.00,iz-M EIWALL NWA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,M GFLOOR NWA,Floor,,CTF - ConductionTransferFunction,EXT_SLAB_8IN_WITH_CARPET,3.285,1.827,,88.25,88.25,88.25,90.00,180.00,7.62,11.58,0.00,M GFLOOR NWA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,M CEILIN NWA,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,88.25,88.25,88.25,180.00,0.00,11.58,7.62,0.00,M CEILIN NWA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,M INTERNALMASS NWA,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,176.50,176.50,176.50,0.00,90.00,176.50,1.00,0.00,M INTERNALMASS NWA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,M SE APARTMENT,9
HeatTransfer Surface,M EWALL SEA,Wall,,CTF - ConductionTransferFunction,RES_EXT_WALL_MID,0.664,0.604,,18.58,23.22,18.58,90.00,90.00,7.62,3.05,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MWINDOW1 E SEA,Window,M EWALL SEA,Window5 Detailed Fenestration,RESWINDOW_U_0.382_SHGC_0.368,N/A,2.502,No,4.65,4.65,4.65,90.00,90.00,3.81,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,M SWALL SEA,Wall,,CTF - ConductionTransferFunction,RES_EXT_WALL_MID,0.664,0.604,,28.24,35.30,28.24,180.00,90.00,11.58,3.05,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MWINDOW1 S SEA,Window,M SWALL SEA,Window5 Detailed Fenestration,RESWINDOW_U_0.382_SHGC_0.368,N/A,2.502,No,7.06,7.06,7.06,180.00,90.00,5.79,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,M NIWALL SEA,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,0.00,90.00,11.58,3.05,0.00,iz-M NIWALL SEA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-M EIWALL S2A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,23.22,23.22,23.22,270.00,90.00,7.62,3.05,0.00,M EIWALL S2A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,M GFLOOR SEA,Floor,,CTF - ConductionTransferFunction,EXT_SLAB_8IN_WITH_CARPET,3.285,1.827,,88.25,88.25,88.25,90.00,180.00,7.62,11.58,0.00,M GFLOOR SEA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,M CEILIN SEA,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,88.25,88.25,88.25,180.00,0.00,11.58,7.62,0.00,M CEILIN SEA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,M INTERNALMASS SEA,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,176.50,176.50,176.50,0.00,90.00,176.50,1.00,0.00,M INTERNALMASS SEA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,M NE APARTMENT,9
HeatTransfer Surface,M NWALL NEA,Wall,,CTF - ConductionTransferFunction,RES_EXT_WALL_MID,0.664,0.604,,28.24,35.30,28.24,0.00,90.00,11.58,3.05,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MWINDOW1 N NEA,Window,M NWALL NEA,Window5 Detailed Fenestration,RESWINDOW_U_0.382_SHGC_0.368,N/A,2.502,No,7.06,7.06,7.06,0.00,90.00,5.79,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,M EWALL NEA,Wall,,CTF - ConductionTransferFunction,RES_EXT_WALL_MID,0.664,0.604,,18.58,23.22,18.58,90.00,90.00,7.62,3.05,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MWINDOW1 E NEA,Window,M EWALL NEA,Window5 Detailed Fenestration,RESWINDOW_U_0.382_SHGC_0.368,N/A,2.502,No,4.65,4.65,4.65,90.00,90.00,3.81,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,M SIWALL NEA,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,180.00,90.00,11.58,3.05,0.00,iz-M SIWALL NEA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-M EIWALL N2A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,23.22,23.22,23.22,270.00,90.00,7.62,3.05,0.00,M EIWALL N2A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,M GFLOOR NEA,Floor,,CTF - ConductionTransferFunction,EXT_SLAB_8IN_WITH_CARPET,3.285,1.827,,88.25,88.25,88.25,90.00,180.00,7.62,11.58,0.00,M GFLOOR NEA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,M CEILIN NEA,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,88.25,88.25,88.25,180.00,0.00,11.58,7.62,0.00,M CEILIN NEA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,M INTERNALMASS NEA,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,176.50,176.50,176.50,0.00,90.00,176.50,1.00,0.00,M INTERNALMASS NEA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,M N1 APARTMENT,8
HeatTransfer Surface,M NWALL N1A,Wall,,CTF - ConductionTransferFunction,RES_EXT_WALL_MID,0.664,0.604,,28.24,35.30,28.24,0.00,90.00,11.58,3.05,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MWINDOW1 N N1A,Window,M NWALL N1A,Window5 Detailed Fenestration,RESWINDOW_U_0.382_SHGC_0.368,N/A,2.502,No,7.06,7.06,7.06,0.00,90.00,5.79,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,M SIWALL N1A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,180.00,90.00,11.58,3.05,0.00,iz-M SIWALL N1A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,M EIWALL N1A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,23.22,23.22,23.22,90.00,90.00,7.62,3.05,0.00,iz-M EIWALL N1A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-M EIWALL NWA,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,23.22,23.22,23.22,270.00,90.00,7.62,3.05,0.00,M EIWALL NWA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,M GFLOOR N1A,Floor,,CTF - ConductionTransferFunction,EXT_SLAB_8IN_WITH_CARPET,3.285,1.827,,88.25,88.25,88.25,90.00,180.00,7.62,11.58,0.00,M GFLOOR N1A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,M CEILIN N1A,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,88.25,88.25,88.25,180.00,0.00,11.58,7.62,0.00,M CEILIN N1A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,M INTERNALMASS N1A,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,176.50,176.50,176.50,0.00,90.00,176.50,1.00,0.00,M INTERNALMASS N1A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,M N2 APARTMENT,8
HeatTransfer Surface,M NWALL N2A,Wall,,CTF - ConductionTransferFunction,RES_EXT_WALL_MID,0.664,0.604,,28.24,35.30,28.24,0.00,90.00,11.58,3.05,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MWINDOW1 N N2A,Window,M NWALL N2A,Window5 Detailed Fenestration,RESWINDOW_U_0.382_SHGC_0.368,N/A,2.502,No,7.06,7.06,7.06,0.00,90.00,5.79,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,M SIWALL N2A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,180.00,90.00,11.58,3.05,0.00,iz-M SIWALL N2A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,M EIWALL N2A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,23.22,23.22,23.22,90.00,90.00,7.62,3.05,0.00,iz-M EIWALL N2A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-M EIWALL N1A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,23.22,23.22,23.22,270.00,90.00,7.62,3.05,0.00,M EIWALL N1A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,M GFLOOR N2A,Floor,,CTF - ConductionTransferFunction,EXT_SLAB_8IN_WITH_CARPET,3.285,1.827,,88.25,88.25,88.25,90.00,180.00,7.62,11.58,0.00,M GFLOOR N2A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,M CEILIN N2A,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,88.25,88.25,88.25,180.00,0.00,11.58,7.62,0.00,M CEILIN N2A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,M INTERNALMASS N2A,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,176.50,176.50,176.50,0.00,90.00,176.50,1.00,0.00,M INTERNALMASS N2A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,M S1 APARTMENT,8
HeatTransfer Surface,M SWALL S1A,Wall,,CTF - ConductionTransferFunction,RES_EXT_WALL_MID,0.664,0.604,,28.24,35.30,28.24,180.00,90.00,11.58,3.05,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MWINDOW1 S S1A,Window,M SWALL S1A,Window5 Detailed Fenestration,RESWINDOW_U_0.382_SHGC_0.368,N/A,2.502,No,7.06,7.06,7.06,180.00,90.00,5.79,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,M NIWALL S1A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,0.00,90.00,11.58,3.05,0.00,iz-M NIWALL S1A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,M EIWALL S1A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,23.22,23.22,23.22,90.00,90.00,7.62,3.05,0.00,iz-M EIWALL S1A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-M EIWALL SWA,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,23.22,23.22,23.22,270.00,90.00,3.05,7.62,0.00,M EIWALL SWA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,M GFLOOR S1A,Floor,,CTF - ConductionTransferFunction,EXT_SLAB_8IN_WITH_CARPET,3.285,1.827,,88.25,88.25,88.25,90.00,180.00,7.62,11.58,0.00,M GFLOOR S1A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,M CEILIN S1A,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,88.25,88.25,88.25,180.00,0.00,11.58,7.62,0.00,M CEILIN S1A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,M INTERNALMASS S1A,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,176.50,176.50,176.50,0.00,90.00,176.50,1.00,0.00,M INTERNALMASS S1A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,M S2 APARTMENT,8
HeatTransfer Surface,M SWALL S2A,Wall,,CTF - ConductionTransferFunction,RES_EXT_WALL_MID,0.664,0.604,,28.24,35.30,28.24,180.00,90.00,11.58,3.05,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MWINDOW1 S S2A,Window,M SWALL S2A,Window5 Detailed Fenestration,RESWINDOW_U_0.382_SHGC_0.368,N/A,2.502,No,7.06,7.06,7.06,180.00,90.00,5.79,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,M NIWALL S2A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,0.00,90.00,11.58,3.05,0.00,iz-M NIWALL S2A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,M EIWALL S2A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,23.22,23.22,23.22,90.00,90.00,7.62,3.05,0.00,iz-M EIWALL S2A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-M EIWALL S1A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,23.22,23.22,23.22,270.00,90.00,7.62,3.05,0.00,M EIWALL S1A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,M GFLOOR S2A,Floor,,CTF - ConductionTransferFunction,EXT_SLAB_8IN_WITH_CARPET,3.285,1.827,,88.25,88.25,88.25,90.00,180.00,7.62,11.58,0.00,M GFLOOR S2A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,M CEILIN S2A,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,88.25,88.25,88.25,180.00,0.00,11.58,7.62,0.00,M CEILIN S2A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,M INTERNALMASS S2A,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,176.50,176.50,176.50,0.00,90.00,176.50,1.00,0.00,M INTERNALMASS S2A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,T SW APARTMENT,9
HeatTransfer Surface,T WWALL SWA,Wall,,CTF - ConductionTransferFunction,RES_EXT_WALL_TOP,0.891,0.786,,18.58,23.22,18.58,270.00,90.00,7.62,3.05,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,TWINDOW1 W SWA,Window,T WWALL SWA,Window5 Detailed Fenestration,RESWINDOW_U_0.382_SHGC_0.368,N/A,2.502,No,4.65,4.65,4.65,270.00,90.00,3.81,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,T SWALL SWA,Wall,,CTF - ConductionTransferFunction,RES_EXT_WALL_TOP,0.891,0.786,,28.24,35.30,28.24,180.00,90.00,11.58,3.05,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,TWINDOW1 S SWA,Window,T SWALL SWA,Window5 Detailed Fenestration,RESWINDOW_U_0.382_SHGC_0.368,N/A,2.502,No,7.06,7.06,7.06,180.00,90.00,5.79,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,T NIWALL SWA,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,0.00,90.00,11.58,3.05,0.00,iz-T NIWALL SWA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,T EIWALL SWA,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,23.22,23.22,23.22,90.00,90.00,7.62,3.05,0.00,iz-T EIWALL SWA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,T GFLOOR SWA,Floor,,CTF - ConductionTransferFunction,EXT_SLAB_8IN_WITH_CARPET,3.285,1.827,,88.25,88.25,88.25,90.00,180.00,7.62,11.58,0.00,T GFLOOR SWA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,T ROOF SWA,Roof,,CTF - ConductionTransferFunction,RES_ROOF,0.186,0.180,,88.25,88.25,88.25,180.00,0.00,11.58,7.62,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,T INTERNALMASS SWA,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,88.25,88.25,88.25,0.00,90.00,88.25,1.00,0.00,T INTERNALMASS SWA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,T NW APARTMENT,9
HeatTransfer Surface,T NWALL NWA,Wall,,CTF - ConductionTransferFunction,RES_EXT_WALL_TOP,0.891,0.786,,28.24,35.30,28.24,0.00,90.00,11.58,3.05,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,TWINDOW1 N NWA,Window,T NWALL NWA,Window5 Detailed Fenestration,RESWINDOW_U_0.382_SHGC_0.368,N/A,2.502,No,7.06,7.06,7.06,0.00,90.00,5.79,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,T WWALL NWA,Wall,,CTF - ConductionTransferFunction,RES_EXT_WALL_TOP,0.891,0.786,,18.58,23.22,18.58,270.00,90.00,7.62,3.05,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,TWINDOW1 W NWA,Window,T WWALL NWA,Window5 Detailed Fenestration,RESWINDOW_U_0.382_SHGC_0.368,N/A,2.502,No,4.65,4.65,4.65,270.00,90.00,3.81,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,T SIWALL NWA,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,180.00,90.00,11.58,3.05,0.00,iz-T SIWALL NWA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,T EIWALL NWA,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,23.22,23.22,23.22,90.00,90.00,7.62,3.05,0.00,iz-T EIWALL NWA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,T GFLOOR NWA,Floor,,CTF - ConductionTransferFunction,EXT_SLAB_8IN_WITH_CARPET,3.285,1.827,,88.25,88.25,88.25,90.00,180.00,7.62,11.58,0.00,T GFLOOR NWA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,T ROOF NWA,Roof,,CTF - ConductionTransferFunction,RES_ROOF,0.186,0.180,,88.25,88.25,88.25,180.00,0.00,11.58,7.62,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,T INTERNALMASS NWA,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,88.25,88.25,88.25,0.00,90.00,88.25,1.00,0.00,T INTERNALMASS NWA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,T SE APARTMENT,9
HeatTransfer Surface,T EWALL SEA,Wall,,CTF - ConductionTransferFunction,RES_EXT_WALL_TOP,0.891,0.786,,18.58,23.22,18.58,90.00,90.00,7.62,3.05,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,TWINDOW1 E SEA,Window,T EWALL SEA,Window5 Detailed Fenestration,RESWINDOW_U_0.382_SHGC_0.368,N/A,2.502,No,4.65,4.65,4.65,90.00,90.00,3.81,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,T SWALL SEA,Wall,,CTF - ConductionTransferFunction,RES_EXT_WALL_TOP,0.891,0.786,,28.24,35.30,28.24,180.00,90.00,11.58,3.05,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,TWINDOW1 S SEA,Window,T SWALL SEA,Window5 Detailed Fenestration,RESWINDOW_U_0.382_SHGC_0.368,N/A,2.502,No,7.06,7.06,7.06,180.00,90.00,5.79,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,T NIWALL SEA,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,0.00,90.00,11.58,3.05,0.00,iz-T NIWALL SEA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-T EIWALL S2A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,23.22,23.22,23.22,270.00,90.00,7.62,3.05,0.00,T EIWALL S2A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,T GFLOOR SEA,Floor,,CTF - ConductionTransferFunction,EXT_SLAB_8IN_WITH_CARPET,3.285,1.827,,88.25,88.25,88.25,90.00,180.00,7.62,11.58,0.00,T GFLOOR SEA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,T ROOF SEA,Roof,,CTF - ConductionTransferFunction,RES_ROOF,0.186,0.180,,88.25,88.25,88.25,180.00,0.00,11.58,7.62,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,T INTERNALMASS SEA,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,88.25,88.25,88.25,0.00,90.00,88.25,1.00,0.00,T INTERNALMASS SEA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,T NE APARTMENT,9
HeatTransfer Surface,T NWALL NEA,Wall,,CTF - ConductionTransferFunction,RES_EXT_WALL_TOP,0.891,0.786,,28.24,35.30,28.24,0.00,90.00,11.58,3.05,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,TWINDOW1 N NEA,Window,T NWALL NEA,Window5 Detailed Fenestration,RESWINDOW_U_0.382_SHGC_0.368,N/A,2.502,No,7.06,7.06,7.06,0.00,90.00,5.79,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,T EWALL NEA,Wall,,CTF - ConductionTransferFunction,RES_EXT_WALL_TOP,0.891,0.786,,18.58,23.22,18.58,90.00,90.00,7.62,3.05,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,TWINDOW1 E NEA,Window,T EWALL NEA,Window5 Detailed Fenestration,RESWINDOW_U_0.382_SHGC_0.368,N/A,2.502,No,4.65,4.65,4.65,90.00,90.00,3.81,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,T SIWALL NEA,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,180.00,90.00,11.58,3.05,0.00,iz-T SIWALL NEA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-T EIWALL N2A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,23.22,23.22,23.22,270.00,90.00,7.62,3.05,0.00,T EIWALL N2A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,T GFLOOR NEA,Floor,,CTF - ConductionTransferFunction,EXT_SLAB_8IN_WITH_CARPET,3.285,1.827,,88.25,88.25,88.25,90.00,180.00,7.62,11.58,0.00,T GFLOOR NEA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,T ROOF NEA,Roof,,CTF - ConductionTransferFunction,RES_ROOF,0.186,0.180,,88.25,88.25,88.25,180.00,0.00,11.58,7.62,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,T INTERNALMASS NEA,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,88.25,88.25,88.25,0.00,90.00,88.25,1.00,0.00,T INTERNALMASS NEA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,T N1 APARTMENT,8
HeatTransfer Surface,T NWALL N1A,Wall,,CTF - ConductionTransferFunction,RES_EXT_WALL_TOP,0.891,0.786,,28.24,35.30,28.24,0.00,90.00,11.58,3.05,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,TWINDOW1 N N1A,Window,T NWALL N1A,Window5 Detailed Fenestration,RESWINDOW_U_0.382_SHGC_0.368,N/A,2.502,No,7.06,7.06,7.06,0.00,90.00,5.79,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,T SIWALL N1A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,180.00,90.00,11.58,3.05,0.00,iz-T SIWALL N1A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,T EIWALL N1A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,23.22,23.22,23.22,90.00,90.00,7.62,3.05,0.00,iz-T EIWALL N1A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-T EIWALL NWA,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,23.22,23.22,23.22,270.00,90.00,7.62,3.05,0.00,T EIWALL NWA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,T GFLOOR N1A,Floor,,CTF - ConductionTransferFunction,EXT_SLAB_8IN_WITH_CARPET,3.285,1.827,,88.25,88.25,88.25,90.00,180.00,7.62,11.58,0.00,T GFLOOR N1A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,T ROOF N1A,Roof,,CTF - ConductionTransferFunction,RES_ROOF,0.186,0.180,,88.25,88.25,88.25,180.00,0.00,11.58,7.62,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,T INTERNALMASS N1A,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,88.25,88.25,88.25,0.00,90.00,88.25,1.00,0.00,T INTERNALMASS N1A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,T N2 APARTMENT,8
HeatTransfer Surface,T NWALL N2A,Wall,,CTF - ConductionTransferFunction,RES_EXT_WALL_TOP,0.891,0.786,,28.24,35.30,28.24,0.00,90.00,11.58,3.05,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,TWINDOW1 N N2A,Window,T NWALL N2A,Window5 Detailed Fenestration,RESWINDOW_U_0.382_SHGC_0.368,N/A,2.502,No,7.06,7.06,7.06,0.00,90.00,5.79,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,T SIWALL N2A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,180.00,90.00,11.58,3.05,0.00,iz-T SIWALL N2A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,T EIWALL N2A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,23.22,23.22,23.22,90.00,90.00,7.62,3.05,0.00,iz-T EIWALL N2A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-T EIWALL N1A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,23.22,23.22,23.22,270.00,90.00,7.62,3.05,0.00,T EIWALL N1A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,T GFLOOR N2A,Floor,,CTF - ConductionTransferFunction,EXT_SLAB_8IN_WITH_CARPET,3.285,1.827,,88.25,88.25,88.25,90.00,180.00,7.62,11.58,0.00,T GFLOOR N2A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,T ROOF N2A,Roof,,CTF - ConductionTransferFunction,RES_ROOF,0.186,0.180,,88.25,88.25,88.25,180.00,0.00,11.58,7.62,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,T INTERNALMASS N2A,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,88.25,88.25,88.25,0.00,90.00,88.25,1.00,0.00,T INTERNALMASS N2A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,T S1 APARTMENT,8
HeatTransfer Surface,T SWALL S1A,Wall,,CTF - ConductionTransferFunction,RES_EXT_WALL_TOP,0.891,0.786,,28.24,35.30,28.24,180.00,90.00,11.58,3.05,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,TWINDOW1 S S1A,Window,T SWALL S1A,Window5 Detailed Fenestration,RESWINDOW_U_0.382_SHGC_0.368,N/A,2.502,No,7.06,7.06,7.06,180.00,90.00,5.79,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,T NIWALL S1A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,0.00,90.00,11.58,3.05,0.00,iz-T NIWALL S1A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,T EIWALL S1A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,23.22,23.22,23.22,90.00,90.00,7.62,3.05,0.00,iz-T EIWALL S1A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-T EIWALL SWA,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,23.22,23.22,23.22,270.00,90.00,7.62,3.05,0.00,T EIWALL SWA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,T GFLOOR S1A,Floor,,CTF - ConductionTransferFunction,EXT_SLAB_8IN_WITH_CARPET,3.285,1.827,,88.25,88.25,88.25,90.00,180.00,7.62,11.58,0.00,T GFLOOR S1A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,T ROOF S1A,Roof,,CTF - ConductionTransferFunction,RES_ROOF,0.186,0.180,,88.25,88.25,88.25,180.00,0.00,11.58,7.62,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,T INTERNALMASS S1A,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,88.25,88.25,88.25,0.00,90.00,88.25,1.00,0.00,T INTERNALMASS S1A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,T S2 APARTMENT,8
HeatTransfer Surface,T SWALL S2A,Wall,,CTF - ConductionTransferFunction,RES_EXT_WALL_TOP,0.891,0.786,,28.24,35.30,28.24,180.00,90.00,11.58,3.05,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,TWINDOW1 S S2A,Window,T SWALL S2A,Window5 Detailed Fenestration,RESWINDOW_U_0.382_SHGC_0.368,N/A,2.502,No,7.06,7.06,7.06,180.00,90.00,5.79,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,T NIWALL S2A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,0.00,90.00,11.58,3.05,0.00,iz-T NIWALL S2A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,T EIWALL S2A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,23.22,23.22,23.22,90.00,90.00,7.62,3.05,0.00,iz-T EIWALL S2A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-T EIWALL S1A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,23.22,23.22,23.22,270.00,90.00,7.62,3.05,0.00,T EIWALL S1A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,T GFLOOR S2A,Floor,,CTF - ConductionTransferFunction,EXT_SLAB_8IN_WITH_CARPET,3.285,1.827,,88.25,88.25,88.25,90.00,180.00,7.62,11.58,0.00,T GFLOOR S2A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,T ROOF S2A,Roof,,CTF - ConductionTransferFunction,RES_ROOF,0.186,0.180,,88.25,88.25,88.25,180.00,0.00,11.58,7.62,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,T INTERNALMASS S2A,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,88.25,88.25,88.25,0.00,90.00,88.25,1.00,0.00,T INTERNALMASS S2A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,T CORRIDOR,13
HeatTransfer Surface,T WWALL C,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_TOP,0.891,0.786,,5.11,5.11,5.11,270.00,90.00,1.68,3.05,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,T EWALL C,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_TOP,0.891,0.786,,3.99,5.11,3.99,90.00,90.00,1.68,3.05,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,TWINDOW14,Window,T EWALL C,Window5 Detailed Fenestration,NONRESWINDOW_U_0.382_SHGC_0.368,N/A,2.502,No,1.11,1.11,1.11,90.00,90.00,0.91,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-T NIWALL SWA,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,180.00,90.00,11.58,3.05,0.00,T NIWALL SWA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-T NIWALL S1A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,180.00,90.00,11.58,3.05,0.00,T NIWALL S1A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-T NIWALL S2A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,180.00,90.00,11.58,3.05,0.00,T NIWALL S2A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-T NIWALL SEA,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,180.00,90.00,11.58,3.05,0.00,T NIWALL SEA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-T SIWALL NWA,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,0.00,90.00,11.58,3.05,0.00,T SIWALL NWA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-T SIWALL N1A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,0.00,90.00,11.58,3.05,0.00,T SIWALL N1A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-T SIWALL N2A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,0.00,90.00,11.58,3.05,0.00,T SIWALL N2A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-T SIWALL NEA,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,0.00,90.00,11.58,3.05,0.00,T SIWALL NEA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,T FLOOR C,Floor,,CTF - ConductionTransferFunction,EXT_SLAB_8IN_WITH_CARPET,3.285,1.827,,77.66,77.66,77.66,90.00,180.00,1.68,46.33,0.00,T FLOOR C,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,T ROOF C,Roof,,CTF - ConductionTransferFunction,NONRES_ROOF,0.186,0.180,,77.66,77.66,77.66,180.00,0.00,46.33,1.68,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
Zone Surfaces,G CORRIDOR,13
HeatTransfer Surface,G WWALL C,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,0.650,0.593,,5.11,5.11,5.11,270.00,90.00,1.68,3.05,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,G EWALL C,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,0.650,0.593,,1.79,5.11,1.79,90.00,90.00,1.68,3.05,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,ENTRANCE DOOR,Window,G EWALL C,Window5 Detailed Fenestration,NONRESWINDOW_U_0.382_SHGC_0.368,N/A,2.502,No,3.32,3.32,3.32,90.00,90.00,1.57,2.11,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-G NIWALL SWA,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,180.00,90.00,11.58,3.05,0.00,G NIWALL SWA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-G NIWALL S1A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,180.00,90.00,11.58,3.05,0.00,G NIWALL S1A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-G NIWALL S2A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,180.00,90.00,11.58,3.05,0.00,G NIWALL S2A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-G NIWALL SEA,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,180.00,90.00,11.58,3.05,0.00,G NIWALL SEA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-G SIWALL NWA,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,0.00,90.00,11.58,3.05,0.00,G SIWALL NWA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-G SIWALL N1A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,0.00,90.00,11.58,3.05,0.00,G SIWALL N1A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-G SIWALL N2A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,0.00,90.00,11.58,3.05,0.00,G SIWALL N2A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-G SIWALL NEA,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,0.00,90.00,11.58,3.05,0.00,G SIWALL NEA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,G FLOOR C,Floor,,CTF - ConductionTransferFunction,GFLOORC_FFACTOR,3.834E-002,3.798E-002,,77.66,77.66,77.66,90.00,180.00,1.68,46.33,0.00,FCGround,N/A-FCGround,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,G CEILING C,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,77.66,77.66,77.66,180.00,0.00,46.33,1.68,0.00,G CEILING C,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
Zone Surfaces,M CORRIDOR,13
HeatTransfer Surface,M WWALL C,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_MID,0.664,0.604,,5.11,5.11,5.11,270.00,90.00,1.68,3.05,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,M EWALL C,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_MID,0.664,0.604,,3.99,5.11,3.99,90.00,90.00,1.68,3.05,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MWINDOW14,Window,M EWALL C,Window5 Detailed Fenestration,NONRESWINDOW_U_0.382_SHGC_0.368,N/A,2.502,No,1.11,1.11,1.11,90.00,90.00,0.91,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-M NIWALL SWA,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,180.00,90.00,11.58,3.05,0.00,M NIWALL SWA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-M NIWALL S1A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,180.00,90.00,11.58,3.05,0.00,M NIWALL S1A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-M NIWALL S2A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,180.00,90.00,11.58,3.05,0.00,M NIWALL S2A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-M NIWALL SEA,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,180.00,90.00,11.58,3.05,0.00,M NIWALL SEA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-M SIWALL NWA,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,0.00,90.00,11.58,3.05,0.00,M SIWALL NWA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-M SIWALL N1A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,0.00,90.00,11.58,3.05,0.00,M SIWALL N1A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-M SIWALL N2A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,0.00,90.00,11.58,3.05,0.00,M SIWALL N2A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-M SIWALL NEA,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,0.00,90.00,11.58,3.05,0.00,M SIWALL NEA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,M FLOOR C,Floor,,CTF - ConductionTransferFunction,EXT_SLAB_8IN_WITH_CARPET,3.285,1.827,,77.66,77.66,77.66,90.00,180.00,1.68,46.33,0.00,M FLOOR C,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,M CEILING C,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,77.66,77.66,77.66,180.00,0.00,46.33,1.68,0.00,M CEILING C,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
! <Environment>,Environment Name,Environment Type, Start Date, End Date, Start DayOfWeek, Duration {#days}, Source:Start DayOfWeek,  Use Daylight Saving, Use Holidays, Apply Weekend Holiday Rule,  Use Rain Values, Use Snow Values, Sky Temperature Model
! <Environment:Special Days>, Special Day Name, Special Day Type, Source, Start Date, Duration {#days}
! <Environment:Daylight Saving>, Daylight Saving Indicator, Source, Start Date, End Date
! <Environment:WarmupDays>, NumberofWarmupDays
Environment,RUNPERIOD 1,WeatherFileRunPeriod,01/01/2017,12/31/2017,Sunday,365,Use RunPeriod Specified Day,No,No,Yes,Yes,Yes,Clark and Allen
Environment:Daylight Saving,Yes,InputFile,03/12,11/05
Environment:Special Days,NEW YEAR'S DAY,Holiday,InputFile,01/02,  1Environment:Special Days,MLK DAY,Holiday,InputFile,01/16,  1Environment:Special Days,PRESIDENTS DAY,Holiday,InputFile,02/20,  1Environment:Special Days,MEMORIAL DAY,Holiday,InputFile,05/29,  1Environment:Special Days,INDEPENDENCE DAY,Holiday,InputFile,07/04,  1Environment:Special Days,LABOR DAY,Holiday,InputFile,09/04,  1Environment:Special Days,COLUMBUS DAY,Holiday,InputFile,10/09,  1Environment:Special Days,THANKSGIVING,Holiday,InputFile,11/23,  1Environment:Special Days,VETERANS DAY,Holiday,InputFile,11/13,  1Environment:Special Days,CHRISTMAS,Holiday,InputFile,12/25,  1Environment:WarmupDays, 11
! <Tabular Report>,Style,Unit Conversion
Tabular Report,Commaandhtml,commaandhtml
! <Warmup Convergence Information>,Zone Name,Environment Type/Name,Average Warmup Temperature Difference {deltaC},Std Dev Warmup Temperature Difference {deltaC},Max Temperature Pass/Fail Convergence,Min Temperature Pass/Fail Convergence,Average Warmup Load Difference {W},Std Dev Warmup Load Difference {W},Heating Load Pass/Fail Convergence,Cooling Load Pass/Fail Convergence
 Warmup Convergence Information,G SW APARTMENT,RunPeriod: RUNPERIOD 1,7.1091579586E-008,3.2775100551E-007,Pass,Pass,1.8375976097E-002,1.6578425520E-002,Pass,Pass
 Warmup Convergence Information,G NW APARTMENT,RunPeriod: RUNPERIOD 1,1.4931988618E-007,6.3263177945E-007,Pass,Pass,1.5919527578E-002,1.3977820532E-002,Pass,Pass
 Warmup Convergence Information,OFFICE,RunPeriod: RUNPERIOD 1,6.9898035286E-008,2.9923294463E-007,Pass,Pass,7.3126661428E-002,6.7599905373E-002,Pass,Pass
 Warmup Convergence Information,G NE APARTMENT,RunPeriod: RUNPERIOD 1,1.4902614241E-007,6.3054717192E-007,Pass,Pass,1.5758164383E-002,1.3935667249E-002,Pass,Pass
 Warmup Convergence Information,G N1 APARTMENT,RunPeriod: RUNPERIOD 1,6.6897699750E-008,2.9816646245E-007,Pass,Pass,2.6004025010E-002,3.1700785145E-002,Pass,Pass
 Warmup Convergence Information,G N2 APARTMENT,RunPeriod: RUNPERIOD 1,6.6889101838E-008,2.9809302814E-007,Pass,Pass,2.6003314892E-002,3.1697595490E-002,Pass,Pass
 Warmup Convergence Information,G S1 APARTMENT,RunPeriod: RUNPERIOD 1,2.4872819705E-008,1.0787161593E-007,Pass,Pass,3.5216508416E-002,4.8081231245E-002,Pass,Pass
 Warmup Convergence Information,G S2 APARTMENT,RunPeriod: RUNPERIOD 1,4.6400263138E-008,2.1353760802E-007,Pass,Pass,1.9923384827E-002,2.3881444015E-002,Pass,Pass
 Warmup Convergence Information,M SW APARTMENT,RunPeriod: RUNPERIOD 1,3.8056217979E-008,1.7022230931E-007,Pass,Pass,3.9264650684E-002,3.6063869846E-002,Pass,Pass
 Warmup Convergence Information,M NW APARTMENT,RunPeriod: RUNPERIOD 1,8.8350546484E-008,3.7456115232E-007,Pass,Pass,3.1696303255E-002,2.8146620848E-002,Pass,Pass
 Warmup Convergence Information,M SE APARTMENT,RunPeriod: RUNPERIOD 1,3.7888101718E-008,1.6974599018E-007,Pass,Pass,3.9226670537E-002,3.5503318227E-002,Pass,Pass
 Warmup Convergence Information,M NE APARTMENT,RunPeriod: RUNPERIOD 1,8.7838945105E-008,3.7138600810E-007,Pass,Pass,3.1711823803E-002,2.7813190967E-002,Pass,Pass
 Warmup Convergence Information,M N1 APARTMENT,RunPeriod: RUNPERIOD 1,1.0931956649E-008,5.6339960348E-008,Pass,Pass,1.2946266547,11.2366860133,Pass,Pass
 Warmup Convergence Information,M N2 APARTMENT,RunPeriod: RUNPERIOD 1,1.0913538813E-008,5.6230918203E-008,Pass,Pass,0.7786764439,5.0948807758,Pass,Pass
 Warmup Convergence Information,M S1 APARTMENT,RunPeriod: RUNPERIOD 1,1.0441838258E-008,6.9492324182E-008,Pass,Pass,0.3655090757,0.9394521400,Pass,Pass
 Warmup Convergence Information,M S2 APARTMENT,RunPeriod: RUNPERIOD 1,1.0435692853E-008,6.9466591629E-008,Pass,Pass,0.3653630743,0.9442745179,Pass,Pass
 Warmup Convergence Information,T SW APARTMENT,RunPeriod: RUNPERIOD 1,1.1100952535E-007,4.7139913549E-007,Pass,Pass,2.0970746319E-002,1.7381630065E-002,Pass,Pass
 Warmup Convergence Information,T NW APARTMENT,RunPeriod: RUNPERIOD 1,2.0492302016E-007,8.6006653813E-007,Pass,Pass,1.8176658122E-002,1.4838248270E-002,Pass,Pass
 Warmup Convergence Information,T SE APARTMENT,RunPeriod: RUNPERIOD 1,1.1097261006E-007,4.7136683790E-007,Pass,Pass,2.0848206280E-002,1.7249941674E-002,Pass,Pass
 Warmup Convergence Information,T NE APARTMENT,RunPeriod: RUNPERIOD 1,2.0432460363E-007,8.5625956860E-007,Pass,Pass,1.8037379425E-002,1.4786749997E-002,Pass,Pass
 Warmup Convergence Information,T N1 APARTMENT,RunPeriod: RUNPERIOD 1,1.1280327879E-007,4.8916620576E-007,Pass,Pass,2.2366965508E-002,2.1377627731E-002,Pass,Pass
 Warmup Convergence Information,T N2 APARTMENT,RunPeriod: RUNPERIOD 1,1.1279451965E-007,4.8904805650E-007,Pass,Pass,2.2366078498E-002,2.1383223068E-002,Pass,Pass
 Warmup Convergence Information,T S1 APARTMENT,RunPeriod: RUNPERIOD 1,4.8731846533E-008,2.1176975106E-007,Pass,Pass,2.8767200955E-002,2.9556558235E-002,Pass,Pass
 Warmup Convergence Information,T S2 APARTMENT,RunPeriod: RUNPERIOD 1,4.8744898266E-008,2.1188137847E-007,Pass,Pass,2.8770525532E-002,2.9541854623E-002,Pass,Pass
 Warmup Convergence Information,T CORRIDOR,RunPeriod: RUNPERIOD 1,6.9426229877E-003,5.0883691239E-003,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,G CORRIDOR,RunPeriod: RUNPERIOD 1,0.1682305223,0.5454110265,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,M CORRIDOR,RunPeriod: RUNPERIOD 1,5.3085769430E-003,3.8514330406E-003,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
! <Program Control Information:Threads/Parallel Sims>, Threading Supported,Maximum Number of Threads, Env Set Threads (OMP_NUM_THREADS), EP Env Set Threads (EP_OMP_NUM_THREADS), IDF Set Threads, Number of Threads Used (Interior Radiant Exchange), Number Nominal Surfaces, Number Parallel Sims
Program Control:Threads/Parallel Sims, No,1, N/A, N/A, N/A, N/A, N/A, N/A
End of Data
