Program Version,EnergyPlus, Version 22.1.0-ed759b17ee, YMD=2026.07.29 08:40
! <Version>, Version ID
 Version, 22.1
! <Timesteps per Hour>, #TimeSteps, Minutes per TimeStep {minutes}
 Timesteps per Hour,  6, 10
! <System Convergence Limits>, Minimum System TimeStep {minutes}, Max HVAC Iterations, Minimum Plant Iterations, Maximum Plant Iterations
 System Convergence Limits, 1, 20, 2, 8
! <Simulation Control>, Do Zone Sizing, Do System Sizing, Do Plant Sizing, Do Design Days, Do Weather Simulation, Do HVAC Sizing Simulation
 Simulation Control, Yes, Yes, No, No, Yes, No
! <Performance Precision Tradeoffs>, Use Coil Direct Simulation, Zone Radiant Exchange Algorithm, Override Mode, Number of Timestep In Hour, Force Euler Method, Minimum Number of Warmup Days, Force Suppress All Begin Environment Resets, Minimum System Timestep, MaxZoneTempDiff, MaxAllowedDelTemp
 Performance Precision Tradeoffs, No, ScriptF, Normal, 6, No, 1, No, 1.0, 0.300, 2.0000E-003
! <Output Reporting Tolerances>, Tolerance for Time Heating Setpoint Not Met, Tolerance for Zone Cooling Setpoint Not Met Time
 Output Reporting Tolerances, 0.556, 0.556, 
! <Site:GroundTemperature:BuildingSurface>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:BuildingSurface,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00
! <Site:GroundTemperature:FCfactorMethod>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:FCfactorMethod,   9.70,   6.00,  -2.20,  -3.40,  -4.20,   2.70,   7.50,  13.70,  18.60,  22.00,  20.70,  16.50
! <Site:GroundTemperature:Shallow>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Shallow,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00
! <Site:GroundTemperature:Deep>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Deep,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00
! <Site:GroundReflectance>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:SnowModifier>, Normal, Daylighting {dimensionless}
 Site:GroundReflectance:SnowModifier,   1.000,   1.000
! <Site:GroundReflectance:Snow>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:Snow:Daylighting>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow:Daylighting,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Environment:Weather Station>,Wind Sensor Height Above Ground {m},Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Sensor Height Above Ground {m},Wind Speed Modifier Coefficient-Internal,Temperature Modifier Coefficient-Internal
Environment:Weather Station,10.000,0.140,270.000,1.500,1.586,9.750E-003
! <Site:Location>, Location Name, Latitude {N+/S- Deg}, Longitude {E+/W- Deg},  Time Zone Number {GMT+/-}, Elevation {m},  Standard Pressure at Elevation {Pa}, Standard RhoAir at Elevation
Site:Location,BUFFALO NY USA TMY2-14733 WMO#=725280,42.93,-78.73,-5.00,215.00,98769,1.1739
! <Site Water Mains Temperature Information>,Calculation Method{},Water Mains Temperature Schedule Name{},Annual Average Outdoor Air Temperature{C},Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC},Fixed Default Water Mains Temperature{C}
Site Water Mains Temperature Information,Correlation,NA,8.97,26.20,NA
! <Building Information>, Building Name,North Axis {deg},Terrain,  Loads Convergence Tolerance Value,Temperature Convergence Tolerance Value,  Solar Distribution,Maximum Number of Warmup Days,Minimum Number of Warmup Days
 Building Information,ApartmentMidRise,0.000,City,4.00000E-002,0.40000,FullExterior,25,6
! <Inside Convection Algorithm>, Algorithm {Simple | TARP | CeilingDiffuser | AdaptiveConvectionAlgorithm}
Inside Convection Algorithm,TARP
! <Outside Convection Algorithm>, Algorithm {SimpleCombined | TARP | MoWitt | DOE-2 | AdaptiveConvectionAlgorithm}
Outside Convection Algorithm,TARP
! <Sky Radiance Distribution>, Value {Anisotropic}
Sky Radiance Distribution,Anisotropic
! <Zone Air Solution Algorithm>, Value {ThirdOrderBackwardDifference | AnalyticalSolution | EulerMethod}
 Zone Air Solution Algorithm, ThirdOrderBackwardDifference
! <Zone Air Carbon Dioxide Balance Simulation>, Simulation {Yes/No}, Carbon Dioxide Concentration
 Zone Air Carbon Dioxide Balance Simulation, No,N/A
! <Zone Air Generic Contaminant Balance Simulation>, Simulation {Yes/No}, Generic Contaminant Concentration
 Zone Air Generic Contaminant Balance Simulation, No,N/A
! <Zone Air Mass Flow Balance Simulation>, Enforce Mass Balance, Adjust Zone Mixing and Return {AdjustMixingOnly | AdjustReturnOnly | AdjustMixingThenReturn | AdjustReturnThenMixing | None}, Adjust Zone Infiltration {AddInfiltration | AdjustInfiltration | None}, Infiltration Zones {MixingSourceZonesOnly | AllZones}
 Zone Air Mass Flow Balance Simulation, No,N/A,N/A,N/A
! <HVACSystemRootFindingAlgorithm>, Value {RegulaFalsi | Bisection | BisectionThenRegulaFalsi | RegulaFalsiThenBisection}
 HVACSystemRootFindingAlgorithm, RegulaFalsi
! <Environment:Site Atmospheric Variation>,Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Gradient Coefficient {K/m}
Environment:Site Atmospheric Variation,0.330,460.000,6.500000E-003
! <Surface Geometry>,Starting Corner,Vertex Input Direction,Coordinate System,Daylight Reference Point Coordinate System,Rectangular (Simple) Surface Coordinate System
 Surface Geometry,LowerLeftCorner,Clockwise,RelativeCoordinateSystem,RelativeCoordinateSystem,RelativeToZoneOrigin
! <Surface Heat Transfer Algorithm>, Value {CTF - ConductionTransferFunction | EMPD - MoisturePenetrationDepthConductionTransferFunction | CondFD - ConductionFiniteDifference | HAMT - CombinedHeatAndMoistureFiniteElement} - Description,Inside Surface Max Temperature Limit{C}, Surface Convection Coefficient Lower Limit {W/m2-K}, Surface Convection Coefficient Upper Limit {W/m2-K}
Surface Heat Transfer Algorithm, CTF - ConductionTransferFunction,200,0.10,1000.0
! <Shading Summary>, Number of Fixed Detached Shades, Number of Building Detached Shades, Number of Attached Shades
 Shading Summary,0,0,0
! <Zone Summary>, Number of Zones, Number of Zone Surfaces, Number of SubSurfaces
 Zone Summary,27,243,39
! <Zone Information>,Zone Name,North Axis {deg},Origin X-Coordinate {m},Origin Y-Coordinate {m},Origin Z-Coordinate {m},Centroid X-Coordinate {m},Centroid Y-Coordinate {m},Centroid Z-Coordinate {m},Type,Zone Multiplier,Zone List Multiplier,Minimum X {m},Maximum X {m},Minimum Y {m},Maximum Y {m},Minimum Z {m},Maximum Z {m},Ceiling Height {m},Volume {m3},Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall},Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}, Floor Area {m2},Exterior Gross Wall Area {m2},Exterior Net Wall Area {m2},Exterior Window Area {m2}, Number of Surfaces, Number of SubSurfaces, Number of Shading SubSurfaces,  Part of Total Building Area
 Zone Information, G SW APARTMENT,0.0,0.00,0.00,0.00,5.79,3.81,1.52,1,1,1,0.00,11.58,0.00,7.62,0.00,3.05,3.05,268.97,TARP,TARP,88.25,58.52,46.82,11.71,6,2,0,Yes
 Zone Information, G NW APARTMENT,0.0,0.00,9.30,0.00,5.79,13.11,1.52,1,1,1,0.00,11.58,9.30,16.92,0.00,3.05,3.05,268.97,TARP,TARP,88.25,58.52,46.82,11.71,6,2,0,Yes
 Zone Information, OFFICE,0.0,34.75,0.00,0.00,40.54,3.81,1.52,1,1,1,34.75,46.33,0.00,7.62,0.00,3.05,3.05,268.97,TARP,TARP,88.25,58.52,46.82,11.71,6,2,0,Yes
 Zone Information, G NE APARTMENT,0.0,34.75,9.30,0.00,40.54,13.11,1.52,1,1,1,34.75,46.33,9.30,16.92,0.00,3.05,3.05,268.97,TARP,TARP,88.25,58.52,46.82,11.71,6,2,0,Yes
 Zone Information, G N1 APARTMENT,0.0,11.58,9.30,0.00,17.37,13.11,1.52,1,1,1,11.58,23.16,9.30,16.92,0.00,3.05,3.05,268.97,TARP,TARP,88.25,35.30,28.24,7.06,6,1,0,Yes
 Zone Information, G N2 APARTMENT,0.0,23.16,9.30,0.00,28.95,13.11,1.52,1,1,1,23.16,34.75,9.30,16.92,0.00,3.05,3.05,268.97,TARP,TARP,88.25,35.30,28.24,7.06,6,1,0,Yes
 Zone Information, G S1 APARTMENT,0.0,11.58,0.00,0.00,17.37,3.81,1.52,1,1,1,11.58,23.16,0.00,7.62,0.00,3.05,3.05,268.97,TARP,TARP,88.25,35.30,28.24,7.06,6,1,0,Yes
 Zone Information, G S2 APARTMENT,0.0,23.16,0.00,0.00,28.95,3.81,1.52,1,1,1,23.16,34.75,0.00,7.62,0.00,3.05,3.05,268.97,TARP,TARP,88.25,35.30,28.24,7.06,6,1,0,Yes
 Zone Information, M SW APARTMENT,0.0,0.00,0.00,3.05,5.79,3.81,4.57,1,1,2,0.00,11.58,0.00,7.62,3.05,6.10,3.05,268.97,TARP,TARP,88.25,58.52,46.82,11.71,6,2,0,Yes
 Zone Information, M NW APARTMENT,0.0,0.00,9.30,3.05,5.79,13.11,4.57,1,1,2,0.00,11.58,9.30,16.92,3.05,6.10,3.05,268.97,TARP,TARP,88.25,58.52,46.82,11.71,6,2,0,Yes
 Zone Information, M SE APARTMENT,0.0,34.75,0.00,3.05,40.54,3.81,4.57,1,1,2,34.75,46.33,0.00,7.62,3.05,6.10,3.05,268.97,TARP,TARP,88.25,58.52,46.82,11.71,6,2,0,Yes
 Zone Information, M NE APARTMENT,0.0,34.75,9.30,3.05,40.54,13.11,4.57,1,1,2,34.75,46.33,9.30,16.92,3.05,6.10,3.05,268.97,TARP,TARP,88.25,58.52,46.82,11.71,6,2,0,Yes
 Zone Information, M N1 APARTMENT,0.0,11.58,9.30,3.05,17.37,13.11,4.57,1,1,2,11.58,23.16,9.30,16.92,3.05,6.10,3.05,268.97,TARP,TARP,88.25,35.30,28.24,7.06,6,1,0,Yes
 Zone Information, M N2 APARTMENT,0.0,23.16,9.30,3.05,28.95,13.11,4.57,1,1,2,23.16,34.75,9.30,16.92,3.05,6.10,3.05,268.97,TARP,TARP,88.25,35.30,28.24,7.06,6,1,0,Yes
 Zone Information, M S1 APARTMENT,0.0,11.58,0.00,3.05,17.37,3.81,4.57,1,1,2,11.58,23.16,0.00,7.62,3.05,6.10,3.05,268.97,TARP,TARP,88.25,35.30,28.24,7.06,6,1,0,Yes
 Zone Information, M S2 APARTMENT,0.0,23.16,0.00,3.05,28.95,3.81,4.57,1,1,2,23.16,34.75,0.00,7.62,3.05,6.10,3.05,268.97,TARP,TARP,88.25,35.30,28.24,7.06,6,1,0,Yes
 Zone Information, T SW APARTMENT,0.0,0.00,0.00,9.14,5.79,3.81,10.67,1,1,1,0.00,11.58,0.00,7.62,9.14,12.19,3.05,268.97,TARP,TARP,88.25,58.52,46.82,11.71,6,2,0,Yes
 Zone Information, T NW APARTMENT,0.0,0.00,9.30,9.14,5.79,13.11,10.67,1,1,1,0.00,11.58,9.30,16.92,9.14,12.19,3.05,268.97,TARP,TARP,88.25,58.52,46.82,11.71,6,2,0,Yes
 Zone Information, T SE APARTMENT,0.0,34.75,0.00,9.14,40.54,3.81,10.67,1,1,1,34.75,46.33,0.00,7.62,9.14,12.19,3.05,268.97,TARP,TARP,88.25,58.52,46.82,11.71,6,2,0,Yes
 Zone Information, T NE APARTMENT,0.0,34.75,9.30,9.14,40.54,13.11,10.67,1,1,1,34.75,46.33,9.30,16.92,9.14,12.19,3.05,268.97,TARP,TARP,88.25,58.52,46.82,11.71,6,2,0,Yes
 Zone Information, T N1 APARTMENT,0.0,11.58,9.30,9.14,17.37,13.11,10.67,1,1,1,11.58,23.16,9.30,16.92,9.14,12.19,3.05,268.97,TARP,TARP,88.25,35.30,28.24,7.06,6,1,0,Yes
 Zone Information, T N2 APARTMENT,0.0,23.16,9.30,9.14,28.95,13.11,10.67,1,1,1,23.16,34.75,9.30,16.92,9.14,12.19,3.05,268.97,TARP,TARP,88.25,35.30,28.24,7.06,6,1,0,Yes
 Zone Information, T S1 APARTMENT,0.0,11.58,0.00,9.14,17.37,3.81,10.67,1,1,1,11.58,23.16,0.00,7.62,9.14,12.19,3.05,268.97,TARP,TARP,88.25,35.30,28.24,7.06,6,1,0,Yes
 Zone Information, T S2 APARTMENT,0.0,23.16,0.00,9.14,28.95,3.81,10.67,1,1,1,23.16,34.75,0.00,7.62,9.14,12.19,3.05,268.97,TARP,TARP,88.25,35.30,28.24,7.06,6,1,0,Yes
 Zone Information, T CORRIDOR,0.0,0.00,7.62,9.14,23.16,8.46,10.67,1,1,1,0.00,46.33,7.62,9.30,9.14,12.19,3.05,236.69,TARP,TARP,77.66,10.22,9.10,1.11,12,1,0,Yes
 Zone Information, G CORRIDOR,0.0,0.00,7.62,0.00,23.16,8.46,1.52,1,1,1,0.00,46.33,7.62,9.30,0.00,3.05,3.05,236.69,TARP,TARP,77.66,10.22,6.90,3.32,12,1,0,Yes
 Zone Information, M CORRIDOR,0.0,0.00,7.62,3.05,23.16,8.46,4.57,1,1,2,0.00,46.33,7.62,9.30,3.05,6.10,3.05,236.69,TARP,TARP,77.66,10.22,9.10,1.11,12,1,0,Yes
! <Zone Internal Gains Nominal>,Zone Name, Floor Area {m2},# Occupants,Area per Occupant {m2/person},Occupant per Area {person/m2},Interior Lighting {W/m2},Electric Load {W/m2},Gas Load {W/m2},Other Load {W/m2},Hot Water Eq {W/m2},Steam Equipment {W/m2},Sum Loads per Area {W/m2},Outdoor Controlled Baseboard Heat
 Zone Internal Gains Nominal, G SW APARTMENT,88.25,5.3,16.591,6.027E-002,12.026,37.742,0.000,0.000,0.000,0.000,49.768,No
 Zone Internal Gains Nominal, G NW APARTMENT,88.25,5.3,16.591,6.027E-002,12.026,37.742,0.000,0.000,0.000,0.000,49.768,No
 Zone Internal Gains Nominal, OFFICE,88.25,5.3,16.590,6.028E-002,6.013,37.742,0.000,0.000,0.000,0.000,43.755,No
 Zone Internal Gains Nominal, G NE APARTMENT,88.25,5.3,16.591,6.027E-002,12.026,37.742,0.000,0.000,0.000,0.000,49.768,No
 Zone Internal Gains Nominal, G N1 APARTMENT,88.25,5.3,16.591,6.027E-002,12.026,37.742,0.000,0.000,0.000,0.000,49.768,No
 Zone Internal Gains Nominal, G N2 APARTMENT,88.25,5.3,16.591,6.027E-002,12.026,37.742,0.000,0.000,0.000,0.000,49.768,No
 Zone Internal Gains Nominal, G S1 APARTMENT,88.25,5.3,16.591,6.027E-002,12.026,37.742,0.000,0.000,0.000,0.000,49.768,No
 Zone Internal Gains Nominal, G S2 APARTMENT,88.25,5.3,16.591,6.027E-002,12.026,37.742,0.000,0.000,0.000,0.000,49.768,No
 Zone Internal Gains Nominal, M SW APARTMENT,88.25,5.3,16.591,6.027E-002,12.026,37.742,0.000,0.000,0.000,0.000,49.768,No
 Zone Internal Gains Nominal, M NW APARTMENT,88.25,5.3,16.591,6.027E-002,12.026,37.742,0.000,0.000,0.000,0.000,49.768,No
 Zone Internal Gains Nominal, M SE APARTMENT,88.25,5.3,16.591,6.027E-002,12.026,37.742,0.000,0.000,0.000,0.000,49.768,No
 Zone Internal Gains Nominal, M NE APARTMENT,88.25,5.3,16.591,6.027E-002,12.026,37.742,0.000,0.000,0.000,0.000,49.768,No
 Zone Internal Gains Nominal, M N1 APARTMENT,88.25,5.3,16.591,6.027E-002,12.026,37.742,0.000,0.000,0.000,0.000,49.768,No
 Zone Internal Gains Nominal, M N2 APARTMENT,88.25,5.3,16.591,6.027E-002,12.026,37.742,0.000,0.000,0.000,0.000,49.768,No
 Zone Internal Gains Nominal, M S1 APARTMENT,88.25,5.3,16.591,6.027E-002,12.026,37.742,0.000,0.000,0.000,0.000,49.768,No
 Zone Internal Gains Nominal, M S2 APARTMENT,88.25,5.3,16.591,6.027E-002,12.026,37.742,0.000,0.000,0.000,0.000,49.768,No
 Zone Internal Gains Nominal, T SW APARTMENT,88.25,5.3,16.591,6.027E-002,12.026,37.742,0.000,0.000,0.000,0.000,49.768,No
 Zone Internal Gains Nominal, T NW APARTMENT,88.25,5.3,16.591,6.027E-002,12.026,37.742,0.000,0.000,0.000,0.000,49.768,No
 Zone Internal Gains Nominal, T SE APARTMENT,88.25,5.3,16.591,6.027E-002,12.026,37.742,0.000,0.000,0.000,0.000,49.768,No
 Zone Internal Gains Nominal, T NE APARTMENT,88.25,5.3,16.591,6.027E-002,12.026,37.742,0.000,0.000,0.000,0.000,49.768,No
 Zone Internal Gains Nominal, T N1 APARTMENT,88.25,5.3,16.591,6.027E-002,12.026,37.742,0.000,0.000,0.000,0.000,49.768,No
 Zone Internal Gains Nominal, T N2 APARTMENT,88.25,5.3,16.591,6.027E-002,12.026,37.742,0.000,0.000,0.000,0.000,49.768,No
 Zone Internal Gains Nominal, T S1 APARTMENT,88.25,5.3,16.591,6.027E-002,12.026,37.742,0.000,0.000,0.000,0.000,49.768,No
 Zone Internal Gains Nominal, T S2 APARTMENT,88.25,5.3,16.591,6.027E-002,12.026,37.742,0.000,0.000,0.000,0.000,49.768,No
 Zone Internal Gains Nominal, T CORRIDOR,77.66,4.7,16.590,6.028E-002,6.013,0.000,0.000,0.000,0.000,0.000,6.013,No
 Zone Internal Gains Nominal, G CORRIDOR,77.66,4.7,16.590,6.028E-002,6.013,75.485,0.000,0.000,0.000,0.000,81.498,No
 Zone Internal Gains Nominal, M CORRIDOR,77.66,4.7,16.590,6.028E-002,6.013,0.000,0.000,0.000,0.000,0.000,6.013,No
! <People Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Number of People {},People/Floor Area {person/m2},Floor Area per person {m2/person},Fraction Radiant,Fraction Convected,Sensible Fraction Calculation,Activity level,ASHRAE 55 Warnings,Carbon Dioxide Generation Rate,Nominal Minimum Number of People,Nominal Maximum Number of People
 People Internal Gains Nominal, OCCUP_GSW,OCC_APT_SCH_WORKING_FAMILY,G SW APARTMENT,88.25,5.3,5.3,6.027E-002,16.591,1.000,0.000,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0,5
 People Internal Gains Nominal, OCCUP_GNW,OCC_APT_SCH_STAY_HOME_FAMILY,G NW APARTMENT,88.25,5.3,5.3,6.027E-002,16.591,1.000,0.000,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,1,5
 People Internal Gains Nominal, OCCUP_OFFICE,OCC_OFF_W_SB_SCH,OFFICE,88.25,5.3,5.3,6.028E-002,16.590,1.000,0.000,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0,5
 People Internal Gains Nominal, OCCUP_GNE,OCC_APT_SCH_STAY_HOME_FAMILY,G NE APARTMENT,88.25,5.3,5.3,6.027E-002,16.591,1.000,0.000,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,1,5
 People Internal Gains Nominal, OCCUP_GN1,OCC_APT_SCH_STAY_HOME_FAMILY,G N1 APARTMENT,88.25,5.3,5.3,6.027E-002,16.591,1.000,0.000,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,1,5
 People Internal Gains Nominal, OCCUP_GN2,OCC_APT_SCH_STAY_HOME_FAMILY,G N2 APARTMENT,88.25,5.3,5.3,6.027E-002,16.591,1.000,0.000,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,1,5
 People Internal Gains Nominal, OCCUP_GS1,OCC_APT_SCH_WORKING_FAMILY,G S1 APARTMENT,88.25,5.3,5.3,6.027E-002,16.591,1.000,0.000,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0,5
 People Internal Gains Nominal, OCCUP_GS2,OCC_APT_SCH_WORKING_FAMILY,G S2 APARTMENT,88.25,5.3,5.3,6.027E-002,16.591,1.000,0.000,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0,5
 People Internal Gains Nominal, OCCUP_MSW,OCC_APT_SCH_WORKING_FAMILY,M SW APARTMENT,88.25,5.3,5.3,6.027E-002,16.591,1.000,0.000,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0,5
 People Internal Gains Nominal, OCCUP_MNW,OCC_APT_SCH_STAY_HOME_FAMILY,M NW APARTMENT,88.25,5.3,5.3,6.027E-002,16.591,1.000,0.000,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,1,5
 People Internal Gains Nominal, OCCUP_MSE,OCC_APT_SCH_WORKING_FAMILY,M SE APARTMENT,88.25,5.3,5.3,6.027E-002,16.591,1.000,0.000,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0,5
 People Internal Gains Nominal, OCCUP_MNE,OCC_APT_SCH_STAY_HOME_FAMILY,M NE APARTMENT,88.25,5.3,5.3,6.027E-002,16.591,1.000,0.000,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,1,5
 People Internal Gains Nominal, OCCUP_MN1,OCC_APT_SCH_STAY_HOME_FAMILY,M N1 APARTMENT,88.25,5.3,5.3,6.027E-002,16.591,1.000,0.000,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,1,5
 People Internal Gains Nominal, OCCUP_MN2,OCC_APT_SCH_STAY_HOME_FAMILY,M N2 APARTMENT,88.25,5.3,5.3,6.027E-002,16.591,1.000,0.000,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,1,5
 People Internal Gains Nominal, OCCUP_MS1,OCC_APT_SCH_WORKING_FAMILY,M S1 APARTMENT,88.25,5.3,5.3,6.027E-002,16.591,1.000,0.000,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0,5
 People Internal Gains Nominal, OCCUP_MS2,OCC_APT_SCH_WORKING_FAMILY,M S2 APARTMENT,88.25,5.3,5.3,6.027E-002,16.591,1.000,0.000,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0,5
 People Internal Gains Nominal, OCCUP_TSW,OCC_APT_SCH_WORKING_FAMILY,T SW APARTMENT,88.25,5.3,5.3,6.027E-002,16.591,1.000,0.000,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0,5
 People Internal Gains Nominal, OCCUP_TNW,OCC_APT_SCH_STAY_HOME_FAMILY,T NW APARTMENT,88.25,5.3,5.3,6.027E-002,16.591,1.000,0.000,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,1,5
 People Internal Gains Nominal, OCCUP_TSE,OCC_APT_SCH_WORKING_FAMILY,T SE APARTMENT,88.25,5.3,5.3,6.027E-002,16.591,1.000,0.000,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0,5
 People Internal Gains Nominal, OCCUP_TNE,OCC_APT_SCH_STAY_HOME_FAMILY,T NE APARTMENT,88.25,5.3,5.3,6.027E-002,16.591,1.000,0.000,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,1,5
 People Internal Gains Nominal, OCCUP_TN1,OCC_APT_SCH_STAY_HOME_FAMILY,T N1 APARTMENT,88.25,5.3,5.3,6.027E-002,16.591,1.000,0.000,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,1,5
 People Internal Gains Nominal, OCCUP_TN2,OCC_APT_SCH_STAY_HOME_FAMILY,T N2 APARTMENT,88.25,5.3,5.3,6.027E-002,16.591,1.000,0.000,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,1,5
 People Internal Gains Nominal, OCCUP_TS1,OCC_APT_SCH_WORKING_FAMILY,T S1 APARTMENT,88.25,5.3,5.3,6.027E-002,16.591,1.000,0.000,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0,5
 People Internal Gains Nominal, OCCUP_TS2,OCC_APT_SCH_WORKING_FAMILY,T S2 APARTMENT,88.25,5.3,5.3,6.027E-002,16.591,1.000,0.000,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0,5
 People Internal Gains Nominal, OCCUP_T CORRIDOR,OCC_APT_SCH_CORRIDOR,T CORRIDOR,77.66,4.7,4.7,6.028E-002,16.590,1.000,0.000,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,1,5
 People Internal Gains Nominal, OCCUP_G CORRIDOR,OCC_APT_SCH_CORRIDOR,G CORRIDOR,77.66,4.7,4.7,6.028E-002,16.590,1.000,0.000,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,1,5
 People Internal Gains Nominal, OCCUP_M CORRIDOR,OCC_APT_SCH_CORRIDOR,M CORRIDOR,77.66,4.7,4.7,6.028E-002,16.590,1.000,0.000,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,1,5
! <Lights Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Lighting Level {W},Lights/Floor Area {W/m2},Lights per person {W/person},Fraction Return Air,Fraction Radiant,Fraction Short Wave,Fraction Convected,Fraction Replaceable,End-Use Category,Nominal Minimum Lighting Level {W},Nominal Maximum Lighting Level {W}
 Lights Internal Gains Nominal, LIGHTING_HARDWIRED_GSW,LTG_SCH_APARTMENT_HARDWIRED,G SW APARTMENT,88.25,5.3,530.643,6.013,99.764,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,530.643
 Lights Internal Gains Nominal, LIGHTING_HARDWIRED_GNW,LTG_SCH_APARTMENT_HARDWIRED,G NW APARTMENT,88.25,5.3,530.643,6.013,99.764,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,530.643
 Lights Internal Gains Nominal, LIGHTING_HARDWIRED_OFFICE,LTG_SCH_OFFICE,OFFICE,88.25,5.3,530.643,6.013,99.756,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,530.643
 Lights Internal Gains Nominal, LIGHTING_HARDWIRED_GNE,LTG_SCH_APARTMENT_HARDWIRED,G NE APARTMENT,88.25,5.3,530.643,6.013,99.764,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,530.643
 Lights Internal Gains Nominal, LIGHTING_HARDWIRED_GN1,LTG_SCH_APARTMENT_HARDWIRED,G N1 APARTMENT,88.25,5.3,530.643,6.013,99.764,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,530.643
 Lights Internal Gains Nominal, LIGHTING_HARDWIRED_GN2,LTG_SCH_APARTMENT_HARDWIRED,G N2 APARTMENT,88.25,5.3,530.643,6.013,99.764,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,530.643
 Lights Internal Gains Nominal, LIGHTING_HARDWIRED_GS1,LTG_SCH_APARTMENT_HARDWIRED,G S1 APARTMENT,88.25,5.3,530.643,6.013,99.764,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,530.643
 Lights Internal Gains Nominal, LIGHTING_HARDWIRED_GS2,LTG_SCH_APARTMENT_HARDWIRED,G S2 APARTMENT,88.25,5.3,530.643,6.013,99.764,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,530.643
 Lights Internal Gains Nominal, LIGHTING_HARDWIRED_MSW,LTG_SCH_APARTMENT_HARDWIRED,M SW APARTMENT,88.25,5.3,530.643,6.013,99.764,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,530.643
 Lights Internal Gains Nominal, LIGHTING_HARDWIRED_MNW,LTG_SCH_APARTMENT_HARDWIRED,M NW APARTMENT,88.25,5.3,530.643,6.013,99.764,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,530.643
 Lights Internal Gains Nominal, LIGHTING_HARDWIRED_MSE,LTG_SCH_APARTMENT_HARDWIRED,M SE APARTMENT,88.25,5.3,530.643,6.013,99.764,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,530.643
 Lights Internal Gains Nominal, LIGHTING_HARDWIRED_MNE,LTG_SCH_APARTMENT_HARDWIRED,M NE APARTMENT,88.25,5.3,530.643,6.013,99.764,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,530.643
 Lights Internal Gains Nominal, LIGHTING_HARDWIRED_MN1,LTG_SCH_APARTMENT_HARDWIRED,M N1 APARTMENT,88.25,5.3,530.643,6.013,99.764,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,530.643
 Lights Internal Gains Nominal, LIGHTING_HARDWIRED_MN2,LTG_SCH_APARTMENT_HARDWIRED,M N2 APARTMENT,88.25,5.3,530.643,6.013,99.764,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,530.643
 Lights Internal Gains Nominal, LIGHTING_HARDWIRED_MS1,LTG_SCH_APARTMENT_HARDWIRED,M S1 APARTMENT,88.25,5.3,530.643,6.013,99.764,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,530.643
 Lights Internal Gains Nominal, LIGHTING_HARDWIRED_MS2,LTG_SCH_APARTMENT_HARDWIRED,M S2 APARTMENT,88.25,5.3,530.643,6.013,99.764,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,530.643
 Lights Internal Gains Nominal, LIGHTING_HARDWIRED_TSW,LTG_SCH_APARTMENT_HARDWIRED,T SW APARTMENT,88.25,5.3,530.643,6.013,99.764,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,530.643
 Lights Internal Gains Nominal, LIGHTING_HARDWIRED_TNW,LTG_SCH_APARTMENT_HARDWIRED,T NW APARTMENT,88.25,5.3,530.643,6.013,99.764,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,530.643
 Lights Internal Gains Nominal, LIGHTING_HARDWIRED_TSE,LTG_SCH_APARTMENT_HARDWIRED,T SE APARTMENT,88.25,5.3,530.643,6.013,99.764,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,530.643
 Lights Internal Gains Nominal, LIGHTING_HARDWIRED_TNE,LTG_SCH_APARTMENT_HARDWIRED,T NE APARTMENT,88.25,5.3,530.643,6.013,99.764,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,530.643
 Lights Internal Gains Nominal, LIGHTING_HARDWIRED_TN1,LTG_SCH_APARTMENT_HARDWIRED,T N1 APARTMENT,88.25,5.3,530.643,6.013,99.764,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,530.643
 Lights Internal Gains Nominal, LIGHTING_HARDWIRED_TN2,LTG_SCH_APARTMENT_HARDWIRED,T N2 APARTMENT,88.25,5.3,530.643,6.013,99.764,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,530.643
 Lights Internal Gains Nominal, LIGHTING_HARDWIRED_TS1,LTG_SCH_APARTMENT_HARDWIRED,T S1 APARTMENT,88.25,5.3,530.643,6.013,99.764,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,530.643
 Lights Internal Gains Nominal, LIGHTING_HARDWIRED_TS2,LTG_SCH_APARTMENT_HARDWIRED,T S2 APARTMENT,88.25,5.3,530.643,6.013,99.764,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,530.643
 Lights Internal Gains Nominal, LIGHTING_HARDWIRED_GC,LTG_SCH_CORRIDOR,G CORRIDOR,77.66,4.7,466.966,6.013,99.758,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,466.966
 Lights Internal Gains Nominal, LIGHTING_HARDWIRED_MC,LTG_SCH_CORRIDOR,M CORRIDOR,77.66,4.7,466.966,6.013,99.758,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,466.966
 Lights Internal Gains Nominal, LIGHTING_HARDWIRED_TC,LTG_SCH_CORRIDOR,T CORRIDOR,77.66,4.7,466.966,6.013,99.758,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,466.966
 Lights Internal Gains Nominal, LIGHTING_PLUGIN_GSW,LTG_SCH_APARTMENT_PLUGIN,G SW APARTMENT,88.25,5.3,530.643,6.013,99.764,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,0.000,530.643
 Lights Internal Gains Nominal, LIGHTING_PLUGIN_GNW,LTG_SCH_APARTMENT_PLUGIN,G NW APARTMENT,88.25,5.3,530.643,6.013,99.764,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,0.000,530.643
 Lights Internal Gains Nominal, LIGHTING_PLUGIN_GNE,LTG_SCH_APARTMENT_PLUGIN,G NE APARTMENT,88.25,5.3,530.643,6.013,99.764,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,0.000,530.643
 Lights Internal Gains Nominal, LIGHTING_PLUGIN_GN1,LTG_SCH_APARTMENT_PLUGIN,G N1 APARTMENT,88.25,5.3,530.643,6.013,99.764,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,0.000,530.643
 Lights Internal Gains Nominal, LIGHTING_PLUGIN_GN2,LTG_SCH_APARTMENT_PLUGIN,G N2 APARTMENT,88.25,5.3,530.643,6.013,99.764,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,0.000,530.643
 Lights Internal Gains Nominal, LIGHTING_PLUGIN_GS1,LTG_SCH_APARTMENT_PLUGIN,G S1 APARTMENT,88.25,5.3,530.643,6.013,99.764,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,0.000,530.643
 Lights Internal Gains Nominal, LIGHTING_PLUGIN_GS2,LTG_SCH_APARTMENT_PLUGIN,G S2 APARTMENT,88.25,5.3,530.643,6.013,99.764,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,0.000,530.643
 Lights Internal Gains Nominal, LIGHTING_PLUGIN_MSW,LTG_SCH_APARTMENT_PLUGIN,M SW APARTMENT,88.25,5.3,530.643,6.013,99.764,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,0.000,530.643
 Lights Internal Gains Nominal, LIGHTING_PLUGIN_MNW,LTG_SCH_APARTMENT_PLUGIN,M NW APARTMENT,88.25,5.3,530.643,6.013,99.764,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,0.000,530.643
 Lights Internal Gains Nominal, LIGHTING_PLUGIN_MSE,LTG_SCH_APARTMENT_PLUGIN,M SE APARTMENT,88.25,5.3,530.643,6.013,99.764,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,0.000,530.643
 Lights Internal Gains Nominal, LIGHTING_PLUGIN_MNE,LTG_SCH_APARTMENT_PLUGIN,M NE APARTMENT,88.25,5.3,530.643,6.013,99.764,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,0.000,530.643
 Lights Internal Gains Nominal, LIGHTING_PLUGIN_MN1,LTG_SCH_APARTMENT_PLUGIN,M N1 APARTMENT,88.25,5.3,530.643,6.013,99.764,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,0.000,530.643
 Lights Internal Gains Nominal, LIGHTING_PLUGIN_MN2,LTG_SCH_APARTMENT_PLUGIN,M N2 APARTMENT,88.25,5.3,530.643,6.013,99.764,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,0.000,530.643
 Lights Internal Gains Nominal, LIGHTING_PLUGIN_MS1,LTG_SCH_APARTMENT_PLUGIN,M S1 APARTMENT,88.25,5.3,530.643,6.013,99.764,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,0.000,530.643
 Lights Internal Gains Nominal, LIGHTING_PLUGIN_MS2,LTG_SCH_APARTMENT_PLUGIN,M S2 APARTMENT,88.25,5.3,530.643,6.013,99.764,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,0.000,530.643
 Lights Internal Gains Nominal, LIGHTING_PLUGIN_TSW,LTG_SCH_APARTMENT_PLUGIN,T SW APARTMENT,88.25,5.3,530.643,6.013,99.764,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,0.000,530.643
 Lights Internal Gains Nominal, LIGHTING_PLUGIN_TNW,LTG_SCH_APARTMENT_PLUGIN,T NW APARTMENT,88.25,5.3,530.643,6.013,99.764,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,0.000,530.643
 Lights Internal Gains Nominal, LIGHTING_PLUGIN_TSE,LTG_SCH_APARTMENT_PLUGIN,T SE APARTMENT,88.25,5.3,530.643,6.013,99.764,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,0.000,530.643
 Lights Internal Gains Nominal, LIGHTING_PLUGIN_TNE,LTG_SCH_APARTMENT_PLUGIN,T NE APARTMENT,88.25,5.3,530.643,6.013,99.764,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,0.000,530.643
 Lights Internal Gains Nominal, LIGHTING_PLUGIN_TN1,LTG_SCH_APARTMENT_PLUGIN,T N1 APARTMENT,88.25,5.3,530.643,6.013,99.764,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,0.000,530.643
 Lights Internal Gains Nominal, LIGHTING_PLUGIN_TN2,LTG_SCH_APARTMENT_PLUGIN,T N2 APARTMENT,88.25,5.3,530.643,6.013,99.764,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,0.000,530.643
 Lights Internal Gains Nominal, LIGHTING_PLUGIN_TS1,LTG_SCH_APARTMENT_PLUGIN,T S1 APARTMENT,88.25,5.3,530.643,6.013,99.764,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,0.000,530.643
 Lights Internal Gains Nominal, LIGHTING_PLUGIN_TS2,LTG_SCH_APARTMENT_PLUGIN,T S2 APARTMENT,88.25,5.3,530.643,6.013,99.764,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,0.000,530.643
! <ElectricEquipment Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Equipment Level {W},Equipment/Floor Area {W/m2},Equipment per person {W/person},Fraction Latent,Fraction Radiant,Fraction Lost,Fraction Convected,End-Use SubCategory,Nominal Minimum Equipment Level {W},Nominal Maximum Equipment Level {W}
 ElectricEquipment Internal Gains Nominal, PLUG_GSW,EQP_APT_SCH,G SW APARTMENT,88.25,5.3,3330.704,37.742,626.190,0.000,0.500,0.000,0.500,MiscPlug,1265.668,3330.704
 ElectricEquipment Internal Gains Nominal, PLUG_GNW,EQP_APT_SCH,G NW APARTMENT,88.25,5.3,3330.704,37.742,626.190,0.000,0.500,0.000,0.500,MiscPlug,1265.668,3330.704
 ElectricEquipment Internal Gains Nominal, PLUG_OFFICE,EQP_OFF_SCH,OFFICE,88.25,5.3,3330.704,37.742,626.140,0.000,0.500,0.000,0.500,MiscPlug,0.000,3330.704
 ElectricEquipment Internal Gains Nominal, PLUG_GNE,EQP_APT_SCH,G NE APARTMENT,88.25,5.3,3330.704,37.742,626.190,0.000,0.500,0.000,0.500,MiscPlug,1265.668,3330.704
 ElectricEquipment Internal Gains Nominal, PLUG_GN1,EQP_APT_SCH,G N1 APARTMENT,88.25,5.3,3330.704,37.742,626.190,0.000,0.500,0.000,0.500,MiscPlug,1265.668,3330.704
 ElectricEquipment Internal Gains Nominal, PLUG_GN2,EQP_APT_SCH,G N2 APARTMENT,88.25,5.3,3330.704,37.742,626.190,0.000,0.500,0.000,0.500,MiscPlug,1265.668,3330.704
 ElectricEquipment Internal Gains Nominal, PLUG_GS1,EQP_APT_SCH,G S1 APARTMENT,88.25,5.3,3330.704,37.742,626.190,0.000,0.500,0.000,0.500,MiscPlug,1265.668,3330.704
 ElectricEquipment Internal Gains Nominal, PLUG_GS2,EQP_APT_SCH,G S2 APARTMENT,88.25,5.3,3330.704,37.742,626.190,0.000,0.500,0.000,0.500,MiscPlug,1265.668,3330.704
 ElectricEquipment Internal Gains Nominal, PLUG_MSW,EQP_APT_SCH,M SW APARTMENT,88.25,5.3,3330.704,37.742,626.190,0.000,0.500,0.000,0.500,MiscPlug,1265.668,3330.704
 ElectricEquipment Internal Gains Nominal, PLUG_MNW,EQP_APT_SCH,M NW APARTMENT,88.25,5.3,3330.704,37.742,626.190,0.000,0.500,0.000,0.500,MiscPlug,1265.668,3330.704
 ElectricEquipment Internal Gains Nominal, PLUG_MSE,EQP_APT_SCH,M SE APARTMENT,88.25,5.3,3330.704,37.742,626.190,0.000,0.500,0.000,0.500,MiscPlug,1265.668,3330.704
 ElectricEquipment Internal Gains Nominal, PLUG_MNE,EQP_APT_SCH,M NE APARTMENT,88.25,5.3,3330.704,37.742,626.190,0.000,0.500,0.000,0.500,MiscPlug,1265.668,3330.704
 ElectricEquipment Internal Gains Nominal, PLUG_MN1,EQP_APT_SCH,M N1 APARTMENT,88.25,5.3,3330.704,37.742,626.190,0.000,0.500,0.000,0.500,MiscPlug,1265.668,3330.704
 ElectricEquipment Internal Gains Nominal, PLUG_MN2,EQP_APT_SCH,M N2 APARTMENT,88.25,5.3,3330.704,37.742,626.190,0.000,0.500,0.000,0.500,MiscPlug,1265.668,3330.704
 ElectricEquipment Internal Gains Nominal, PLUG_MS1,EQP_APT_SCH,M S1 APARTMENT,88.25,5.3,3330.704,37.742,626.190,0.000,0.500,0.000,0.500,MiscPlug,1265.668,3330.704
 ElectricEquipment Internal Gains Nominal, PLUG_MS2,EQP_APT_SCH,M S2 APARTMENT,88.25,5.3,3330.704,37.742,626.190,0.000,0.500,0.000,0.500,MiscPlug,1265.668,3330.704
 ElectricEquipment Internal Gains Nominal, PLUG_TSW,EQP_APT_SCH,T SW APARTMENT,88.25,5.3,3330.704,37.742,626.190,0.000,0.500,0.000,0.500,MiscPlug,1265.668,3330.704
 ElectricEquipment Internal Gains Nominal, PLUG_TNW,EQP_APT_SCH,T NW APARTMENT,88.25,5.3,3330.704,37.742,626.190,0.000,0.500,0.000,0.500,MiscPlug,1265.668,3330.704
 ElectricEquipment Internal Gains Nominal, PLUG_TSE,EQP_APT_SCH,T SE APARTMENT,88.25,5.3,3330.704,37.742,626.190,0.000,0.500,0.000,0.500,MiscPlug,1265.668,3330.704
 ElectricEquipment Internal Gains Nominal, PLUG_TNE,EQP_APT_SCH,T NE APARTMENT,88.25,5.3,3330.704,37.742,626.190,0.000,0.500,0.000,0.500,MiscPlug,1265.668,3330.704
 ElectricEquipment Internal Gains Nominal, PLUG_TN1,EQP_APT_SCH,T N1 APARTMENT,88.25,5.3,3330.704,37.742,626.190,0.000,0.500,0.000,0.500,MiscPlug,1265.668,3330.704
 ElectricEquipment Internal Gains Nominal, PLUG_TN2,EQP_APT_SCH,T N2 APARTMENT,88.25,5.3,3330.704,37.742,626.190,0.000,0.500,0.000,0.500,MiscPlug,1265.668,3330.704
 ElectricEquipment Internal Gains Nominal, PLUG_TS1,EQP_APT_SCH,T S1 APARTMENT,88.25,5.3,3330.704,37.742,626.190,0.000,0.500,0.000,0.500,MiscPlug,1265.668,3330.704
 ElectricEquipment Internal Gains Nominal, PLUG_TS2,EQP_APT_SCH,T S2 APARTMENT,88.25,5.3,3330.704,37.742,626.190,0.000,0.500,0.000,0.500,MiscPlug,1265.668,3330.704
 ElectricEquipment Internal Gains Nominal, G CORRIDOR_ELEVATORS_EQUIP,BLDG_ELEVATORS,G CORRIDOR,77.66,4.7,2931.040,37.742,626.157,0.000,0.000,0.950,5.000E-002,ElevatorLift,351.725,1465.520
 ElectricEquipment Internal Gains Nominal, ELEVATORS_LIGHTS_FAN,ELEV_LIGHT_FAN_SCH_ADD_DF,G CORRIDOR,77.66,4.7,2931.040,37.742,626.157,0.000,0.000,0.950,5.000E-002,ElevatorLightsFan,146.552,1465.520
! <Shadowing/Sun Position Calculations Annual Simulations>, Shading Calculation Method, Shading Calculation Update Frequency Method, Shading Calculation Update Frequency {days}, Maximum Figures in Shadow Overlap Calculations {}, Polygon Clipping Algorithm, Pixel Counting Resolution, Sky Diffuse Modeling Algorithm, Output External Shading Calculation Results, Disable Self-Shading Within Shading Zone Groups, Disable Self-Shading From Shading Zone Groups to Other Zones
Shadowing/Sun Position Calculations Annual Simulations,PolygonClipping,Periodic,20,15000,SutherlandHodgman,512,SimpleSkyDiffuseModeling,No,No,No
! <Water Heater Information>,Type,Name,Volume {m3},Maximum Capacity {W},Standard Rated Recovery Efficiency, Standard Rated Energy Factor
! <Surface Convection Parameters>, Surface Name, Outside Model Assignment, Outside Area [m2], Outside Perimeter [m], Outside Height [m], Inside Model Assignment, Inside Height [m], Inside Perimeter Envelope [m], Inside Hydraulic Diameter [m], Window Wall Ratio, Window Location, Near Radiant {Yes/No}, Has Active HVAC {Yes/No}
Surface Convection Parameters,G SWALL SWA,0,423.60,117.04,12.19,0,3.05,19.20,9.19,0.20,3,No,No
Surface Convection Parameters,GWINDOW1 S SWA,0,423.60,117.04,12.19,0,3.05,19.20,9.19,0.20,2,No,No
Surface Convection Parameters,G WWALL SWA,0,154.67,58.21,12.19,0,3.05,19.20,9.19,0.20,3,No,No
Surface Convection Parameters,GWINDOW1 W SWA,0,154.67,58.21,12.19,0,3.05,19.20,9.19,0.20,2,No,No
Surface Convection Parameters,G NIWALL SWA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,G EIWALL SWA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,G GFLOOR SWA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,G CEILIN SWA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,G INTERNALMASS SWA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,G NWALL NWA,0,423.60,123.02,12.19,0,3.05,19.20,9.19,0.20,3,No,No
Surface Convection Parameters,GWINDOW1 N NWA,0,423.60,123.02,12.19,0,3.05,19.20,9.19,0.20,2,No,No
Surface Convection Parameters,G WWALL NWA,0,154.67,58.21,12.19,0,3.05,19.20,9.19,0.20,3,No,No
Surface Convection Parameters,GWINDOW1 W NWA,0,154.67,58.21,12.19,0,3.05,19.20,9.19,0.20,2,No,No
Surface Convection Parameters,G SIWALL NWA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,G EIWALL NWA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,G GFLOOR NWA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,G CEILIN NWA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,G INTERNALMASS NWA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,G SWALL SEA,0,423.60,117.04,12.19,0,3.05,19.20,9.19,0.20,3,No,No
Surface Convection Parameters,GWINDOW1 S SEA,0,423.60,117.04,12.19,0,3.05,19.20,9.19,0.20,2,No,No
Surface Convection Parameters,G EWALL SEA,0,154.67,123.02,12.19,0,3.05,19.20,9.19,0.20,3,No,No
Surface Convection Parameters,GWINDOW1 E SEA,0,154.67,123.02,12.19,0,3.05,19.20,9.19,0.20,2,No,No
Surface Convection Parameters,G NIWALL SEA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,iz-G EIWALL S2A,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,G GFLOOR SEA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,G CEILIN SEA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,G INTERNALMASS SEA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,G NWALL NEA,0,423.60,123.02,12.19,0,3.05,19.20,9.19,0.20,3,No,No
Surface Convection Parameters,GWINDOW1 N NEA,0,423.60,123.02,12.19,0,3.05,19.20,9.19,0.20,2,No,No
Surface Convection Parameters,G EWALL NEA,0,154.67,123.02,12.19,0,3.05,19.20,9.19,0.20,3,No,No
Surface Convection Parameters,GWINDOW1 E NEA,0,154.67,123.02,12.19,0,3.05,19.20,9.19,0.20,2,No,No
Surface Convection Parameters,G SIWALL NEA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,iz-G EIWALL N2A,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,G GFLOOR NEA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,G CEILIN NEA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,G INTERNALMASS NEA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,G NWALL N1A,0,423.60,123.02,12.19,0,3.05,11.58,9.19,0.20,3,No,No
Surface Convection Parameters,GWINDOW1 N N1A,0,423.60,123.02,12.19,0,3.05,11.58,9.19,0.20,2,No,No
Surface Convection Parameters,G SIWALL N1A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,G EIWALL N1A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,iz-G EIWALL NWA,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,G GFLOOR N1A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,G CEILIN N1A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,G INTERNALMASS N1A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,G NWALL N2A,0,423.60,123.02,12.19,0,3.05,11.58,9.19,0.20,3,No,No
Surface Convection Parameters,GWINDOW1 N N2A,0,423.60,123.02,12.19,0,3.05,11.58,9.19,0.20,2,No,No
Surface Convection Parameters,G SIWALL N2A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,G EIWALL N2A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,iz-G EIWALL N1A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,G GFLOOR N2A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,G CEILIN N2A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,G INTERNALMASS N2A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,G SWALL S1A,0,423.60,117.04,12.19,0,3.05,11.58,9.19,0.20,3,No,No
Surface Convection Parameters,GWINDOW1 S S1A,0,423.60,117.04,12.19,0,3.05,11.58,9.19,0.20,2,No,No
Surface Convection Parameters,G NIWALL S1A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,G EIWALL S1A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,iz-G EIWALL SWA,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,G GFLOOR S1A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,G CEILIN S1A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,G INTERNALMASS S1A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,G SWALL S2A,0,423.60,117.04,12.19,0,3.05,11.58,9.19,0.20,3,No,No
Surface Convection Parameters,GWINDOW1 S S2A,0,423.60,117.04,12.19,0,3.05,11.58,9.19,0.20,2,No,No
Surface Convection Parameters,G NIWALL S2A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,G EIWALL S2A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,iz-G EIWALL S1A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,G GFLOOR S2A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,G CEILIN S2A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,G INTERNALMASS S2A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,M WWALL SWA,0,154.67,58.21,12.19,0,3.05,19.20,9.19,0.20,3,No,No
Surface Convection Parameters,MWINDOW1 W SWA,0,154.67,58.21,12.19,0,3.05,19.20,9.19,0.20,2,No,No
Surface Convection Parameters,M SWALL SWA,0,423.60,117.04,12.19,0,3.05,19.20,9.19,0.20,3,No,No
Surface Convection Parameters,MWINDOW1 S SWA,0,423.60,117.04,12.19,0,3.05,19.20,9.19,0.20,2,No,No
Surface Convection Parameters,M NIWALL SWA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,M EIWALL SWA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,M GFLOOR SWA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,M CEILIN SWA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,M INTERNALMASS SWA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,M NWALL NWA,0,423.60,123.02,12.19,0,3.05,19.20,9.19,0.20,3,No,No
Surface Convection Parameters,MWINDOW1 N NWA,0,423.60,123.02,12.19,0,3.05,19.20,9.19,0.20,2,No,No
Surface Convection Parameters,M WWALL NWA,0,154.67,58.21,12.19,0,3.05,19.20,9.19,0.20,3,No,No
Surface Convection Parameters,MWINDOW1 W NWA,0,154.67,58.21,12.19,0,3.05,19.20,9.19,0.20,2,No,No
Surface Convection Parameters,M SIWALL NWA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,M EIWALL NWA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,M GFLOOR NWA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,M CEILIN NWA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,M INTERNALMASS NWA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,M EWALL SEA,0,154.67,123.02,12.19,0,3.05,19.20,9.19,0.20,3,No,No
Surface Convection Parameters,MWINDOW1 E SEA,0,154.67,123.02,12.19,0,3.05,19.20,9.19,0.20,2,No,No
Surface Convection Parameters,M SWALL SEA,0,423.60,117.04,12.19,0,3.05,19.20,9.19,0.20,3,No,No
Surface Convection Parameters,MWINDOW1 S SEA,0,423.60,117.04,12.19,0,3.05,19.20,9.19,0.20,2,No,No
Surface Convection Parameters,M NIWALL SEA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,iz-M EIWALL S2A,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,M GFLOOR SEA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,M CEILIN SEA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,M INTERNALMASS SEA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,M NWALL NEA,0,423.60,123.02,12.19,0,3.05,19.20,9.19,0.20,3,No,No
Surface Convection Parameters,MWINDOW1 N NEA,0,423.60,123.02,12.19,0,3.05,19.20,9.19,0.20,2,No,No
Surface Convection Parameters,M EWALL NEA,0,154.67,123.02,12.19,0,3.05,19.20,9.19,0.20,3,No,No
Surface Convection Parameters,MWINDOW1 E NEA,0,154.67,123.02,12.19,0,3.05,19.20,9.19,0.20,2,No,No
Surface Convection Parameters,M SIWALL NEA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,iz-M EIWALL N2A,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,M GFLOOR NEA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,M CEILIN NEA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,M INTERNALMASS NEA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,M NWALL N1A,0,423.60,123.02,12.19,0,3.05,11.58,9.19,0.20,3,No,No
Surface Convection Parameters,MWINDOW1 N N1A,0,423.60,123.02,12.19,0,3.05,11.58,9.19,0.20,2,No,No
Surface Convection Parameters,M SIWALL N1A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,M EIWALL N1A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,iz-M EIWALL NWA,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,M GFLOOR N1A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,M CEILIN N1A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,M INTERNALMASS N1A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,M NWALL N2A,0,423.60,123.02,12.19,0,3.05,11.58,9.19,0.20,3,No,No
Surface Convection Parameters,MWINDOW1 N N2A,0,423.60,123.02,12.19,0,3.05,11.58,9.19,0.20,2,No,No
Surface Convection Parameters,M SIWALL N2A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,M EIWALL N2A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,iz-M EIWALL N1A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,M GFLOOR N2A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,M CEILIN N2A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,M INTERNALMASS N2A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,M SWALL S1A,0,423.60,117.04,12.19,0,3.05,11.58,9.19,0.20,3,No,No
Surface Convection Parameters,MWINDOW1 S S1A,0,423.60,117.04,12.19,0,3.05,11.58,9.19,0.20,2,No,No
Surface Convection Parameters,M NIWALL S1A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,M EIWALL S1A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,iz-M EIWALL SWA,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,M GFLOOR S1A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,M CEILIN S1A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,M INTERNALMASS S1A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,M SWALL S2A,0,423.60,117.04,12.19,0,3.05,11.58,9.19,0.20,3,No,No
Surface Convection Parameters,MWINDOW1 S S2A,0,423.60,117.04,12.19,0,3.05,11.58,9.19,0.20,2,No,No
Surface Convection Parameters,M NIWALL S2A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,M EIWALL S2A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,iz-M EIWALL S1A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,M GFLOOR S2A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,M CEILIN S2A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,M INTERNALMASS S2A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,T WWALL SWA,0,154.67,58.21,12.19,0,3.05,19.20,9.19,0.20,3,No,No
Surface Convection Parameters,TWINDOW1 W SWA,0,154.67,58.21,12.19,0,3.05,19.20,9.19,0.20,2,No,No
Surface Convection Parameters,T SWALL SWA,0,423.60,117.04,12.19,0,3.05,19.20,9.19,0.20,3,No,No
Surface Convection Parameters,TWINDOW1 S SWA,0,423.60,117.04,12.19,0,3.05,19.20,9.19,0.20,2,No,No
Surface Convection Parameters,T NIWALL SWA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,T EIWALL SWA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,T GFLOOR SWA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,T ROOF SWA,0,783.65,155.90,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,T INTERNALMASS SWA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,T NWALL NWA,0,423.60,123.02,12.19,0,3.05,19.20,9.19,0.20,3,No,No
Surface Convection Parameters,TWINDOW1 N NWA,0,423.60,123.02,12.19,0,3.05,19.20,9.19,0.20,2,No,No
Surface Convection Parameters,T WWALL NWA,0,154.67,58.21,12.19,0,3.05,19.20,9.19,0.20,3,No,No
Surface Convection Parameters,TWINDOW1 W NWA,0,154.67,58.21,12.19,0,3.05,19.20,9.19,0.20,2,No,No
Surface Convection Parameters,T SIWALL NWA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,T EIWALL NWA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,T GFLOOR NWA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,T ROOF NWA,0,783.65,155.90,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,T INTERNALMASS NWA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,T EWALL SEA,0,154.67,123.02,12.19,0,3.05,19.20,9.19,0.20,3,No,No
Surface Convection Parameters,TWINDOW1 E SEA,0,154.67,123.02,12.19,0,3.05,19.20,9.19,0.20,2,No,No
Surface Convection Parameters,T SWALL SEA,0,423.60,117.04,12.19,0,3.05,19.20,9.19,0.20,3,No,No
Surface Convection Parameters,TWINDOW1 S SEA,0,423.60,117.04,12.19,0,3.05,19.20,9.19,0.20,2,No,No
Surface Convection Parameters,T NIWALL SEA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,iz-T EIWALL S2A,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,T GFLOOR SEA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,T ROOF SEA,0,783.65,155.90,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,T INTERNALMASS SEA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,T NWALL NEA,0,423.60,123.02,12.19,0,3.05,19.20,9.19,0.20,3,No,No
Surface Convection Parameters,TWINDOW1 N NEA,0,423.60,123.02,12.19,0,3.05,19.20,9.19,0.20,2,No,No
Surface Convection Parameters,T EWALL NEA,0,154.67,123.02,12.19,0,3.05,19.20,9.19,0.20,3,No,No
Surface Convection Parameters,TWINDOW1 E NEA,0,154.67,123.02,12.19,0,3.05,19.20,9.19,0.20,2,No,No
Surface Convection Parameters,T SIWALL NEA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,iz-T EIWALL N2A,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,T GFLOOR NEA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,T ROOF NEA,0,783.65,155.90,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,T INTERNALMASS NEA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,T NWALL N1A,0,423.60,123.02,12.19,0,3.05,11.58,9.19,0.20,3,No,No
Surface Convection Parameters,TWINDOW1 N N1A,0,423.60,123.02,12.19,0,3.05,11.58,9.19,0.20,2,No,No
Surface Convection Parameters,T SIWALL N1A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,T EIWALL N1A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,iz-T EIWALL NWA,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,T GFLOOR N1A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,T ROOF N1A,0,783.65,155.90,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,T INTERNALMASS N1A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,T NWALL N2A,0,423.60,123.02,12.19,0,3.05,11.58,9.19,0.20,3,No,No
Surface Convection Parameters,TWINDOW1 N N2A,0,423.60,123.02,12.19,0,3.05,11.58,9.19,0.20,2,No,No
Surface Convection Parameters,T SIWALL N2A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,T EIWALL N2A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,iz-T EIWALL N1A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,T GFLOOR N2A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,T ROOF N2A,0,783.65,155.90,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,T INTERNALMASS N2A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,T SWALL S1A,0,423.60,117.04,12.19,0,3.05,11.58,9.19,0.20,3,No,No
Surface Convection Parameters,TWINDOW1 S S1A,0,423.60,117.04,12.19,0,3.05,11.58,9.19,0.20,2,No,No
Surface Convection Parameters,T NIWALL S1A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,T EIWALL S1A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,iz-T EIWALL SWA,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,T GFLOOR S1A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,T ROOF S1A,0,783.65,155.90,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,T INTERNALMASS S1A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,T SWALL S2A,0,423.60,117.04,12.19,0,3.05,11.58,9.19,0.20,3,No,No
Surface Convection Parameters,TWINDOW1 S S2A,0,423.60,117.04,12.19,0,3.05,11.58,9.19,0.20,2,No,No
Surface Convection Parameters,T NIWALL S2A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,T EIWALL S2A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,iz-T EIWALL S1A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,T GFLOOR S2A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,T ROOF S2A,0,783.65,155.90,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,T INTERNALMASS S2A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,T WWALL C,0,154.67,58.21,12.19,0,3.05,3.35,3.24,0.11,3,No,No
Surface Convection Parameters,T EWALL C,0,154.67,123.02,12.19,0,3.05,3.35,3.24,0.11,3,No,No
Surface Convection Parameters,TWINDOW14,0,154.67,123.02,12.19,0,3.05,3.35,3.24,0.11,2,No,No
Surface Convection Parameters,iz-T NIWALL SWA,0,0.00,0.00,0.00,0,3.05,3.35,3.24,0.11,0,No,No
Surface Convection Parameters,iz-T NIWALL S1A,0,0.00,0.00,0.00,0,3.05,3.35,3.24,0.11,0,No,No
Surface Convection Parameters,iz-T NIWALL S2A,0,0.00,0.00,0.00,0,3.05,3.35,3.24,0.11,0,No,No
Surface Convection Parameters,iz-T NIWALL SEA,0,0.00,0.00,0.00,0,3.05,3.35,3.24,0.11,0,No,No
Surface Convection Parameters,iz-T SIWALL NWA,0,0.00,0.00,0.00,0,3.05,3.35,3.24,0.11,0,No,No
Surface Convection Parameters,iz-T SIWALL N1A,0,0.00,0.00,0.00,0,3.05,3.35,3.24,0.11,0,No,No
Surface Convection Parameters,iz-T SIWALL N2A,0,0.00,0.00,0.00,0,3.05,3.35,3.24,0.11,0,No,No
Surface Convection Parameters,iz-T SIWALL NEA,0,0.00,0.00,0.00,0,3.05,3.35,3.24,0.11,0,No,No
Surface Convection Parameters,T FLOOR C,0,0.00,0.00,0.00,0,3.05,3.35,3.24,0.11,0,No,No
Surface Convection Parameters,T ROOF C,0,783.65,155.90,0.00,0,3.05,3.35,3.24,0.11,0,No,No
Surface Convection Parameters,G WWALL C,0,154.67,58.21,12.19,0,3.05,3.35,3.24,0.32,4,No,No
Surface Convection Parameters,G EWALL C,0,154.67,123.02,12.19,0,3.05,3.35,3.24,0.32,4,No,No
Surface Convection Parameters,ENTRANCE DOOR,0,154.67,123.02,12.19,0,3.05,3.35,3.24,0.32,1,No,No
Surface Convection Parameters,iz-G NIWALL SWA,0,0.00,0.00,0.00,0,3.05,3.35,3.24,0.32,0,No,No
Surface Convection Parameters,iz-G NIWALL S1A,0,0.00,0.00,0.00,0,3.05,3.35,3.24,0.32,0,No,No
Surface Convection Parameters,iz-G NIWALL S2A,0,0.00,0.00,0.00,0,3.05,3.35,3.24,0.32,0,No,No
Surface Convection Parameters,iz-G NIWALL SEA,0,0.00,0.00,0.00,0,3.05,3.35,3.24,0.32,0,No,No
Surface Convection Parameters,iz-G SIWALL NWA,0,0.00,0.00,0.00,0,3.05,3.35,3.24,0.32,0,No,No
Surface Convection Parameters,iz-G SIWALL N1A,0,0.00,0.00,0.00,0,3.05,3.35,3.24,0.32,0,No,No
Surface Convection Parameters,iz-G SIWALL N2A,0,0.00,0.00,0.00,0,3.05,3.35,3.24,0.32,0,No,No
Surface Convection Parameters,iz-G SIWALL NEA,0,0.00,0.00,0.00,0,3.05,3.35,3.24,0.32,0,No,No
Surface Convection Parameters,G FLOOR C,0,0.00,0.00,0.00,0,3.05,3.35,3.24,0.32,0,No,No
Surface Convection Parameters,G CEILING C,0,0.00,0.00,0.00,0,3.05,3.35,3.24,0.32,0,No,No
Surface Convection Parameters,M WWALL C,0,154.67,58.21,12.19,0,3.05,3.35,3.24,0.11,4,No,No
Surface Convection Parameters,M EWALL C,0,154.67,123.02,12.19,0,3.05,3.35,3.24,0.11,3,No,No
Surface Convection Parameters,MWINDOW14,0,154.67,123.02,12.19,0,3.05,3.35,3.24,0.11,2,No,No
Surface Convection Parameters,iz-M NIWALL SWA,0,0.00,0.00,0.00,0,3.05,3.35,3.24,0.11,0,No,No
Surface Convection Parameters,iz-M NIWALL S1A,0,0.00,0.00,0.00,0,3.05,3.35,3.24,0.11,0,No,No
Surface Convection Parameters,iz-M NIWALL S2A,0,0.00,0.00,0.00,0,3.05,3.35,3.24,0.11,0,No,No
Surface Convection Parameters,iz-M NIWALL SEA,0,0.00,0.00,0.00,0,3.05,3.35,3.24,0.11,0,No,No
Surface Convection Parameters,iz-M SIWALL NWA,0,0.00,0.00,0.00,0,3.05,3.35,3.24,0.11,0,No,No
Surface Convection Parameters,iz-M SIWALL N1A,0,0.00,0.00,0.00,0,3.05,3.35,3.24,0.11,0,No,No
Surface Convection Parameters,iz-M SIWALL N2A,0,0.00,0.00,0.00,0,3.05,3.35,3.24,0.11,0,No,No
Surface Convection Parameters,iz-M SIWALL NEA,0,0.00,0.00,0.00,0,3.05,3.35,3.24,0.11,0,No,No
Surface Convection Parameters,M FLOOR C,0,0.00,0.00,0.00,0,3.05,3.35,3.24,0.11,0,No,No
Surface Convection Parameters,M CEILING C,0,0.00,0.00,0.00,0,3.05,3.35,3.24,0.11,0,No,No
! <ZoneInfiltration Airflow Stats Nominal>,Name,Schedule Name,Zone Name, Zone Floor Area {m2}, # Zone Occupants,Design Volume Flow Rate {m3/s},Volume Flow Rate/Floor Area {m3/s-m2},Volume Flow Rate/Exterior Surface Area {m3/s-m2},ACH - Air Changes per Hour,Equation A - Constant Term Coefficient {},Equation B - Temperature Term Coefficient {1/C},Equation C - Velocity Term Coefficient {s/m}, Equation D - Velocity Squared Term Coefficient {s2/m2}
 ZoneInfiltration Airflow Stats Nominal, INFIL_GSW,INF_APT_SCH,G SW APARTMENT,88.25,5.3,3.333E-002,3.777E-004,5.696E-004,0.446,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, INFIL_GNW,INF_APT_SCH,G NW APARTMENT,88.25,5.3,3.333E-002,3.777E-004,5.696E-004,0.446,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, INFIL_OFFICE,INF_OFF_SCH,OFFICE,88.25,5.3,3.333E-002,3.777E-004,5.696E-004,0.446,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, INFIL_GNE,INF_APT_SCH,G NE APARTMENT,88.25,5.3,3.333E-002,3.777E-004,5.696E-004,0.446,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, INFIL_GN1,INF_APT_SCH,G N1 APARTMENT,88.25,5.3,2.011E-002,2.278E-004,5.696E-004,0.269,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, INFIL_GN2,INF_APT_SCH,G N2 APARTMENT,88.25,5.3,2.011E-002,2.278E-004,5.696E-004,0.269,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, INFIL_GS1,INF_APT_SCH,G S1 APARTMENT,88.25,5.3,2.011E-002,2.278E-004,5.696E-004,0.269,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, INFIL_GS2,INF_APT_SCH,G S2 APARTMENT,88.25,5.3,2.011E-002,2.278E-004,5.696E-004,0.269,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, INFIL_MSW,INF_APT_SCH,M SW APARTMENT,88.25,5.3,3.333E-002,3.777E-004,5.696E-004,0.446,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, INFIL_MNW,INF_APT_SCH,M NW APARTMENT,88.25,5.3,3.333E-002,3.777E-004,5.696E-004,0.446,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, INFIL_MSE,INF_APT_SCH,M SE APARTMENT,88.25,5.3,3.333E-002,3.777E-004,5.696E-004,0.446,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, INFIL_MNE,INF_APT_SCH,M NE APARTMENT,88.25,5.3,3.333E-002,3.777E-004,5.696E-004,0.446,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, INFIL_MN1,INF_APT_SCH,M N1 APARTMENT,88.25,5.3,2.011E-002,2.278E-004,5.696E-004,0.269,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, INFIL_MN2,INF_APT_SCH,M N2 APARTMENT,88.25,5.3,2.011E-002,2.278E-004,5.696E-004,0.269,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, INFIL_MS1,INF_APT_SCH,M S1 APARTMENT,88.25,5.3,2.011E-002,2.278E-004,5.696E-004,0.269,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, INFIL_MS2,INF_APT_SCH,M S2 APARTMENT,88.25,5.3,2.011E-002,2.278E-004,5.696E-004,0.269,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, INFIL_SW,INF_APT_SCH,T SW APARTMENT,88.25,5.3,3.333E-002,3.777E-004,2.271E-004,0.446,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, INFIL_NW,INF_APT_SCH,T NW APARTMENT,88.25,5.3,3.333E-002,3.777E-004,2.271E-004,0.446,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, INFIL_SE,INF_APT_SCH,T SE APARTMENT,88.25,5.3,3.333E-002,3.777E-004,2.271E-004,0.446,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, INFIL_NE,INF_APT_SCH,T NE APARTMENT,88.25,5.3,3.333E-002,3.777E-004,2.271E-004,0.446,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, INFIL_TN1,INF_APT_SCH,T N1 APARTMENT,88.25,5.3,2.011E-002,2.278E-004,1.627E-004,0.269,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, INFIL_TN2,INF_APT_SCH,T N2 APARTMENT,88.25,5.3,2.011E-002,2.278E-004,1.627E-004,0.269,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, INFIL_TS1,INF_APT_SCH,T S1 APARTMENT,88.25,5.3,2.011E-002,2.278E-004,1.627E-004,0.269,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, INFIL_TS2,INF_APT_SCH,T S2 APARTMENT,88.25,5.3,2.011E-002,2.278E-004,1.627E-004,0.269,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, INFIL_GC,INF_COR_SCH,G CORRIDOR,77.66,4.7,5.820E-003,7.494E-005,5.696E-004,8.852E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, DOOR_INFIL_GC,INFIL_DOOR_OPENING_SCH,G CORRIDOR,77.66,4.7,0.328,4.218E-003,3.205E-002,4.982,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, INFIL_MC,INF_COR_SCH,M CORRIDOR,77.66,4.7,5.820E-003,7.494E-005,5.696E-004,8.852E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, INFIL_TC,INF_COR_SCH,T CORRIDOR,77.66,4.7,5.820E-003,7.494E-005,6.623E-005,8.852E-002,0.000,0.000,0.224,0.000
! <ZoneVentilation Airflow Stats Nominal>,Name,Schedule Name,Zone Name, Zone Floor Area {m2}, # Zone Occupants,Design Volume Flow Rate {m3/s},Volume Flow Rate/Floor Area {m3/s-m2},Volume Flow Rate/person Area {m3/s-person},ACH - Air Changes per Hour,Fan Type {Exhaust;Intake;Natural},Fan Pressure Rise {Pa},Fan Efficiency {},Equation A - Constant Term Coefficient {},Equation B - Temperature Term Coefficient {1/C},Equation C - Velocity Term Coefficient {s/m}, Equation D - Velocity Squared Term Coefficient {s2/m2},Minimum Indoor Temperature{C}/Schedule,Maximum Indoor Temperature{C}/Schedule,Delta Temperature{C}/Schedule,Minimum Outdoor Temperature{C}/Schedule,Maximum Outdoor Temperature{C}/Schedule,Maximum WindSpeed{m/s}
 ZoneVentilation Airflow Stats Nominal, G SW APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,G SW APARTMENT,88.25,5.3,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,23.89,40.00
 ZoneVentilation Airflow Stats Nominal, G NW APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,G NW APARTMENT,88.25,5.3,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,23.89,40.00
 ZoneVentilation Airflow Stats Nominal, G NE APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,G NE APARTMENT,88.25,5.3,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,23.89,40.00
 ZoneVentilation Airflow Stats Nominal, G N1 APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,G N1 APARTMENT,88.25,5.3,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,23.89,40.00
 ZoneVentilation Airflow Stats Nominal, G N2 APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,G N2 APARTMENT,88.25,5.3,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,23.89,40.00
 ZoneVentilation Airflow Stats Nominal, G S1 APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,G S1 APARTMENT,88.25,5.3,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,23.89,40.00
 ZoneVentilation Airflow Stats Nominal, G S2 APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,G S2 APARTMENT,88.25,5.3,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,23.89,40.00
 ZoneVentilation Airflow Stats Nominal, M SW APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,M SW APARTMENT,88.25,5.3,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,23.89,40.00
 ZoneVentilation Airflow Stats Nominal, M NW APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,M NW APARTMENT,88.25,5.3,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,23.89,40.00
 ZoneVentilation Airflow Stats Nominal, M SE APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,M SE APARTMENT,88.25,5.3,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,23.89,40.00
 ZoneVentilation Airflow Stats Nominal, M NE APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,M NE APARTMENT,88.25,5.3,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,23.89,40.00
 ZoneVentilation Airflow Stats Nominal, M N1 APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,M N1 APARTMENT,88.25,5.3,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,23.89,40.00
 ZoneVentilation Airflow Stats Nominal, M N2 APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,M N2 APARTMENT,88.25,5.3,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,23.89,40.00
 ZoneVentilation Airflow Stats Nominal, M S1 APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,M S1 APARTMENT,88.25,5.3,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,23.89,40.00
 ZoneVentilation Airflow Stats Nominal, M S2 APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,M S2 APARTMENT,88.25,5.3,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,23.89,40.00
 ZoneVentilation Airflow Stats Nominal, T SW APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,T SW APARTMENT,88.25,5.3,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,23.89,40.00
 ZoneVentilation Airflow Stats Nominal, T NW APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,T NW APARTMENT,88.25,5.3,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,23.89,40.00
 ZoneVentilation Airflow Stats Nominal, T SE APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,T SE APARTMENT,88.25,5.3,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,23.89,40.00
 ZoneVentilation Airflow Stats Nominal, T NE APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,T NE APARTMENT,88.25,5.3,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,23.89,40.00
 ZoneVentilation Airflow Stats Nominal, T N1 APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,T N1 APARTMENT,88.25,5.3,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,23.89,40.00
 ZoneVentilation Airflow Stats Nominal, T N2 APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,T N2 APARTMENT,88.25,5.3,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,23.89,40.00
 ZoneVentilation Airflow Stats Nominal, T S1 APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,T S1 APARTMENT,88.25,5.3,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,23.89,40.00
 ZoneVentilation Airflow Stats Nominal, T S2 APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,T S2 APARTMENT,88.25,5.3,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,23.89,40.00
! <AirFlow Model>, Simple
 AirFlow Model, Simple
! <RoomAir Model>, Zone Name, Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined
RoomAir Model,G SW APARTMENT,Mixing/Well-Stirred
RoomAir Model,G NW APARTMENT,Mixing/Well-Stirred
RoomAir Model,OFFICE,Mixing/Well-Stirred
RoomAir Model,G NE APARTMENT,Mixing/Well-Stirred
RoomAir Model,G N1 APARTMENT,Mixing/Well-Stirred
RoomAir Model,G N2 APARTMENT,Mixing/Well-Stirred
RoomAir Model,G S1 APARTMENT,Mixing/Well-Stirred
RoomAir Model,G S2 APARTMENT,Mixing/Well-Stirred
RoomAir Model,M SW APARTMENT,Mixing/Well-Stirred
RoomAir Model,M NW APARTMENT,Mixing/Well-Stirred
RoomAir Model,M SE APARTMENT,Mixing/Well-Stirred
RoomAir Model,M NE APARTMENT,Mixing/Well-Stirred
RoomAir Model,M N1 APARTMENT,Mixing/Well-Stirred
RoomAir Model,M N2 APARTMENT,Mixing/Well-Stirred
RoomAir Model,M S1 APARTMENT,Mixing/Well-Stirred
RoomAir Model,M S2 APARTMENT,Mixing/Well-Stirred
RoomAir Model,T SW APARTMENT,Mixing/Well-Stirred
RoomAir Model,T NW APARTMENT,Mixing/Well-Stirred
RoomAir Model,T SE APARTMENT,Mixing/Well-Stirred
RoomAir Model,T NE APARTMENT,Mixing/Well-Stirred
RoomAir Model,T N1 APARTMENT,Mixing/Well-Stirred
RoomAir Model,T N2 APARTMENT,Mixing/Well-Stirred
RoomAir Model,T S1 APARTMENT,Mixing/Well-Stirred
RoomAir Model,T S2 APARTMENT,Mixing/Well-Stirred
RoomAir Model,T CORRIDOR,Mixing/Well-Stirred
RoomAir Model,G CORRIDOR,Mixing/Well-Stirred
RoomAir Model,M CORRIDOR,Mixing/Well-Stirred
! <AirflowNetwork Model:Control>, No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation
AirflowNetwork Model:Control,NoMultizoneOrDistribution
! <Zone Volume Capacitance Multiplier>, Sensible Heat Capacity Multiplier, Moisture Capacity Multiplier, Carbon Dioxide Capacity Multiplier, Generic Contaminant Capacity Multiplier
Zone Volume Capacitance Multiplier,   1.000 ,   1.000,   1.000,   1.000
! <Load Timesteps in Zone Design Calculation Averaging Window>, Value
 Load Timesteps in Zone Design Calculation Averaging Window,    6
! <Heating Sizing Factor Information>, Sizing Factor ID, Value
 Heating Sizing Factor Information, Global,   1.2000    
 Heating Sizing Factor Information, Zone G SW APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone G NW APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone OFFICE,   1.2000    
 Heating Sizing Factor Information, Zone G NE APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone G N1 APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone G N2 APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone G S1 APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone G S2 APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone M SW APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone M NW APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone M SE APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone M NE APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone M N1 APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone M N2 APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone M S1 APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone M S2 APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone T SW APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone T NW APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone T SE APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone T NE APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone T N1 APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone T N2 APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone T S1 APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone T S2 APARTMENT,   1.2000    
! <Cooling Sizing Factor Information>, Sizing Factor ID, Value
 Cooling Sizing Factor Information, Global,   1.2000    
 Cooling Sizing Factor Information, Zone G SW APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone G NW APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone OFFICE,   1.2000    
 Cooling Sizing Factor Information, Zone G NE APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone G N1 APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone G N2 APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone G S1 APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone G S2 APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone M SW APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone M NW APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone M SE APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone M NE APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone M N1 APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone M N2 APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone M S1 APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone M S2 APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone T SW APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone T NW APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone T SE APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone T NE APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone T N1 APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone T N2 APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone T S1 APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone T S2 APARTMENT,   1.2000    
! <Zone Sizing Information>, Zone Name, Load Type, Calc Des Load {W}, User Des Load {W}, Calc Des Air Flow Rate {m3/s}, User Des Air Flow Rate {m3/s}, Design Day Name, Date/Time of Peak, Temperature at Peak {C}, Humidity Ratio at Peak {kgWater/kgDryAir}, Floor Area {m2}, # Occupants, Calc Outdoor Air Flow Rate {m3/s}, Calc DOAS Heat Addition Rate {W}
 Zone Sizing Information, G SW APARTMENT, Cooling, 7204.42812, 8645.31374, 0.52722, 0.63266, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00, 26.67300, 1.33605E-002, 88.24927, 5.31900, 0.33014, 0.00000
 Zone Sizing Information, G SW APARTMENT, Heating, 1055.88325, 1267.05989, 4.66654E-002, 0.33014, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 05:00:00, -16.30000, 9.24091E-004, 88.24927, 5.31900, 0.33014, 0.00000
 Zone Sizing Information, G NW APARTMENT, Cooling, 6957.13904, 8348.56684, 0.50891, 0.61069, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00, 26.67300, 1.33605E-002, 88.24927, 5.31900, 0.33014, 0.00000
 Zone Sizing Information, G NW APARTMENT, Heating, 718.22874, 861.87449, 3.17435E-002, 0.33014, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 05:00:00, -16.30000, 9.24091E-004, 88.24927, 5.31900, 0.33014, 0.00000
 Zone Sizing Information, OFFICE, Cooling, 7386.77014, 8864.12417, 0.54647, 0.65577, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 09:00:00, 25.18500, 1.33579E-002, 88.24927, 5.31943, 0.33014, 0.00000
 Zone Sizing Information, OFFICE, Heating, 2665.09109, 3198.10931, 0.11779, 0.33014, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 18:50:00, -16.30000, 9.24091E-004, 88.24927, 5.31943, 0.33014, 0.00000
 Zone Sizing Information, G NE APARTMENT, Cooling, 6528.33374, 7834.00049, 0.47714, 0.57256, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00, 26.67300, 1.33605E-002, 88.24927, 5.31900, 0.33014, 0.00000
 Zone Sizing Information, G NE APARTMENT, Heating, 701.07867, 841.29441, 3.09856E-002, 0.33014, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 05:00:00, -16.30000, 9.24091E-004, 88.24927, 5.31900, 0.33014, 0.00000
 Zone Sizing Information, G N1 APARTMENT, Cooling, 6308.67238, 7570.40685, 0.46084, 0.55301, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00, 26.67300, 1.33605E-002, 88.24927, 5.31900, 0.33014, 0.00000
 Zone Sizing Information, G N1 APARTMENT, Heating, 0.00000, 0.00000, 0.00000, 0.33014, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 05:10:00, -16.30000, 9.24091E-004, 88.24927, 5.31900, 0.33014, 0.00000
 Zone Sizing Information, G N2 APARTMENT, Cooling, 6299.42968, 7559.31562, 0.46015, 0.55218, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00, 26.67300, 1.33605E-002, 88.24927, 5.31900, 0.33014, 0.00000
 Zone Sizing Information, G N2 APARTMENT, Heating, 0.00000, 0.00000, 0.00000, 0.33014, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 05:10:00, -16.30000, 9.24091E-004, 88.24927, 5.31900, 0.33014, 0.00000
 Zone Sizing Information, G S1 APARTMENT, Cooling, 6566.28682, 7879.54418, 0.47994, 0.57593, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00, 26.67300, 1.33605E-002, 88.24927, 5.31900, 0.33014, 0.00000
 Zone Sizing Information, G S1 APARTMENT, Heating, 0.00000, 0.00000, 0.00000, 0.33014, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 05:10:00, -16.30000, 9.24091E-004, 88.24927, 5.31900, 0.33014, 0.00000
 Zone Sizing Information, G S2 APARTMENT, Cooling, 6574.57486, 7889.48983, 0.48057, 0.57668, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00, 26.67300, 1.33605E-002, 88.24927, 5.31900, 0.33014, 0.00000
 Zone Sizing Information, G S2 APARTMENT, Heating, 0.00000, 0.00000, 0.00000, 0.33014, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 05:10:00, -16.30000, 9.24091E-004, 88.24927, 5.31900, 0.33014, 0.00000
 Zone Sizing Information, M SW APARTMENT, Cooling, 16615.85322, 19939.02386, 1.21757, 1.46109, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00, 26.67300, 1.33605E-002, 88.24927, 5.31900, 0.66028, 0.00000
 Zone Sizing Information, M SW APARTMENT, Heating, 1350.98865, 1621.18638, 5.97053E-002, 0.66028, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 05:00:00, -16.30000, 9.24091E-004, 88.24927, 5.31900, 0.66028, 0.00000
 Zone Sizing Information, M NW APARTMENT, Cooling, 16214.91816, 19457.90179, 1.18792, 1.42551, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00, 26.67300, 1.33605E-002, 88.24927, 5.31900, 0.66028, 0.00000
 Zone Sizing Information, M NW APARTMENT, Heating, 483.91477, 580.69773, 2.13876E-002, 0.66028, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 05:00:00, -16.30000, 9.24091E-004, 88.24927, 5.31900, 0.66028, 0.00000
 Zone Sizing Information, M SE APARTMENT, Cooling, 15283.45959, 18340.15150, 1.11901, 1.34282, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00, 26.67300, 1.33605E-002, 88.24927, 5.31900, 0.66028, 0.00000
 Zone Sizing Information, M SE APARTMENT, Heating, 1309.71790, 1571.66148, 5.78814E-002, 0.66028, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 05:00:00, -16.30000, 9.24091E-004, 88.24927, 5.31900, 0.66028, 0.00000
 Zone Sizing Information, M NE APARTMENT, Cooling, 14887.47041, 17864.96449, 1.08977, 1.30773, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00, 26.67300, 1.33605E-002, 88.24927, 5.31900, 0.66028, 0.00000
 Zone Sizing Information, M NE APARTMENT, Heating, 408.88146, 490.65775, 1.80715E-002, 0.66028, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 05:00:00, -16.30000, 9.24091E-004, 88.24927, 5.31900, 0.66028, 0.00000
 Zone Sizing Information, M N1 APARTMENT, Cooling, 14208.08468, 17049.70162, 1.03948, 1.24738, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00, 26.67300, 1.33605E-002, 88.24927, 5.31900, 0.66028, 0.00000
 Zone Sizing Information, M N1 APARTMENT, Heating, 0.00000, 0.00000, 0.00000, 0.66028, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 05:10:00, -16.30000, 9.24091E-004, 88.24927, 5.31900, 0.66028, 0.00000
 Zone Sizing Information, M N2 APARTMENT, Cooling, 14182.16910, 17018.60292, 1.03756, 1.24508, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00, 26.67300, 1.33605E-002, 88.24927, 5.31900, 0.66028, 0.00000
 Zone Sizing Information, M N2 APARTMENT, Heating, 0.00000, 0.00000, 0.00000, 0.66028, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 05:10:00, -16.30000, 9.24091E-004, 88.24927, 5.31900, 0.66028, 0.00000
 Zone Sizing Information, M S1 APARTMENT, Cooling, 14634.35677, 17561.22812, 1.07099, 1.28519, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00, 26.67300, 1.33605E-002, 88.24927, 5.31900, 0.66028, 0.00000
 Zone Sizing Information, M S1 APARTMENT, Heating, 0.00000, 0.00000, 0.00000, 0.66028, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 05:10:00, -16.30000, 9.24091E-004, 88.24927, 5.31900, 0.66028, 0.00000
 Zone Sizing Information, M S2 APARTMENT, Cooling, 14608.38836, 17530.06603, 1.06907, 1.28288, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00, 26.67300, 1.33605E-002, 88.24927, 5.31900, 0.66028, 0.00000
 Zone Sizing Information, M S2 APARTMENT, Heating, 0.00000, 0.00000, 0.00000, 0.66028, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 05:10:00, -16.30000, 9.24091E-004, 88.24927, 5.31900, 0.66028, 0.00000
 Zone Sizing Information, T SW APARTMENT, Cooling, 8639.81711, 10367.78053, 0.63314, 0.75976, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00, 26.67300, 1.33605E-002, 88.24927, 5.31900, 0.33014, 0.00000
 Zone Sizing Information, T SW APARTMENT, Heating, 2434.05018, 2920.86021, 0.10757, 0.33014, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 05:00:00, -16.30000, 9.24091E-004, 88.24927, 5.31900, 0.33014, 0.00000
 Zone Sizing Information, T NW APARTMENT, Cooling, 8547.66527, 10257.19832, 0.62635, 0.75162, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00, 26.67300, 1.33605E-002, 88.24927, 5.31900, 0.33014, 0.00000
 Zone Sizing Information, T NW APARTMENT, Heating, 2102.50991, 2523.01189, 9.29190E-002, 0.33014, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 05:00:00, -16.30000, 9.24091E-004, 88.24927, 5.31900, 0.33014, 0.00000
 Zone Sizing Information, T SE APARTMENT, Cooling, 7727.35571, 9272.82685, 0.56561, 0.67873, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00, 26.67300, 1.33605E-002, 88.24927, 5.31900, 0.33014, 0.00000
 Zone Sizing Information, T SE APARTMENT, Heating, 2413.74810, 2896.49772, 0.10667, 0.33014, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 05:00:00, -16.30000, 9.24091E-004, 88.24927, 5.31900, 0.33014, 0.00000
 Zone Sizing Information, T NE APARTMENT, Cooling, 7633.23042, 9159.87650, 0.55868, 0.67041, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00, 26.67300, 1.33605E-002, 88.24927, 5.31900, 0.33014, 0.00000
 Zone Sizing Information, T NE APARTMENT, Heating, 2082.07392, 2498.48871, 9.20158E-002, 0.33014, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 05:00:00, -16.30000, 9.24091E-004, 88.24927, 5.31900, 0.33014, 0.00000
 Zone Sizing Information, T N1 APARTMENT, Cooling, 7418.96712, 8902.76054, 0.54282, 0.65138, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00, 26.67300, 1.33605E-002, 88.24927, 5.31900, 0.33014, 0.00000
 Zone Sizing Information, T N1 APARTMENT, Heating, 877.61758, 1053.14110, 3.87876E-002, 0.33014, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 05:00:00, -16.30000, 9.24091E-004, 88.24927, 5.31900, 0.33014, 0.00000
 Zone Sizing Information, T N2 APARTMENT, Cooling, 7390.00491, 8868.00589, 0.54067, 0.64881, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00, 26.67300, 1.33605E-002, 88.24927, 5.31900, 0.33014, 0.00000
 Zone Sizing Information, T N2 APARTMENT, Heating, 876.94860, 1052.33832, 3.87580E-002, 0.33014, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 05:00:00, -16.30000, 9.24091E-004, 88.24927, 5.31900, 0.33014, 0.00000
 Zone Sizing Information, T S1 APARTMENT, Cooling, 7525.19799, 9030.23758, 0.55063, 0.66076, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00, 26.67300, 1.33605E-002, 88.24927, 5.31900, 0.33014, 0.00000
 Zone Sizing Information, T S1 APARTMENT, Heating, 1236.48497, 1483.78197, 5.46465E-002, 0.33014, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 05:00:00, -16.30000, 9.24091E-004, 88.24927, 5.31900, 0.33014, 0.00000
 Zone Sizing Information, T S2 APARTMENT, Cooling, 7496.45637, 8995.74764, 0.54851, 0.65821, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00, 26.67300, 1.33605E-002, 88.24927, 5.31900, 0.33014, 0.00000
 Zone Sizing Information, T S2 APARTMENT, Heating, 1235.85225, 1483.02270, 5.46186E-002, 0.33014, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 05:00:00, -16.30000, 9.24091E-004, 88.24927, 5.31900, 0.33014, 0.00000
! <System Sizing Information>, System Name, Load Type, Peak Load Kind, User Design Capacity, Calc Des Air Flow Rate [m3/s], User Des Air Flow Rate [m3/s], Design Day Name, Date/Time of Peak
 System Sizing Information, SPLIT GSW, Cooling, Sensible, 9427.47, 0.63266, 0.63266, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, SPLIT GSW, Heating, Sensible, 21925.66, 0.33014, 0.33014, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 00:10:00
 System Sizing Information, SPLIT GNW, Cooling, Sensible, 9134.79, 0.61069, 0.61069, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, SPLIT GNW, Heating, Sensible, 21925.66, 0.33014, 0.33014, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 03:00:00
 System Sizing Information, SPLIT OFFICE, Cooling, Sensible, 9119.75, 0.65577, 0.65577, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, SPLIT OFFICE, Heating, Sensible, 21925.66, 0.33014, 0.33014, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 00:10:00
 System Sizing Information, SPLIT GNE, Cooling, Sensible, 8626.91, 0.57256, 0.57256, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, SPLIT GNE, Heating, Sensible, 21925.66, 0.33014, 0.33014, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 00:10:00
 System Sizing Information, SPLIT GN1, Cooling, Sensible, 8366.58, 0.55301, 0.55301, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, SPLIT GN1, Heating, Sensible, 21925.66, 0.33014, 0.33014, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 00:10:00
 System Sizing Information, SPLIT GN2, Cooling, Sensible, 8355.62, 0.55218, 0.55218, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, SPLIT GN2, Heating, Sensible, 21925.66, 0.33014, 0.33014, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 00:10:00
 System Sizing Information, SPLIT GS1, Cooling, Sensible, 8671.78, 0.57593, 0.57593, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, SPLIT GS1, Heating, Sensible, 21925.66, 0.33014, 0.33014, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 00:10:00
 System Sizing Information, SPLIT GS2, Cooling, Sensible, 8681.73, 0.57668, 0.57668, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, SPLIT GS2, Heating, Sensible, 21925.66, 0.33014, 0.33014, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 00:10:00
 System Sizing Information, SPLIT MSW, Cooling, Sensible, 21463.12, 1.46109, 1.46109, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, SPLIT MSW, Heating, Sensible, 43851.32, 0.66028, 0.66028, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 00:10:00
 System Sizing Information, SPLIT MNW, Cooling, Sensible, 20989.56, 1.42551, 1.42551, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, SPLIT MNW, Heating, Sensible, 43851.32, 0.66028, 0.66028, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 03:00:00
 System Sizing Information, SPLIT MSE, Cooling, Sensible, 19887.82, 1.34282, 1.34282, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, SPLIT MSE, Heating, Sensible, 43851.32, 0.66028, 0.66028, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 00:10:00
 System Sizing Information, SPLIT MNE, Cooling, Sensible, 19420.02, 1.30773, 1.30773, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, SPLIT MNE, Heating, Sensible, 43851.32, 0.66028, 0.66028, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 00:10:00
 System Sizing Information, SPLIT MN1, Cooling, Sensible, 18616.00, 1.24738, 1.24738, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, SPLIT MN1, Heating, Sensible, 43851.32, 0.66028, 0.66028, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 00:10:00
 System Sizing Information, SPLIT MN2, Cooling, Sensible, 18585.33, 1.24508, 1.24508, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, SPLIT MN2, Heating, Sensible, 43851.32, 0.66028, 0.66028, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 00:10:00
 System Sizing Information, SPLIT MS1, Cooling, Sensible, 19119.87, 1.28519, 1.28519, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, SPLIT MS1, Heating, Sensible, 43851.32, 0.66028, 0.66028, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 00:10:00
 System Sizing Information, SPLIT MS2, Cooling, Sensible, 19089.14, 1.28288, 1.28288, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, SPLIT MS2, Heating, Sensible, 43851.32, 0.66028, 0.66028, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 00:10:00
 System Sizing Information, SPLIT TSW, Cooling, Sensible, 11120.77, 0.75976, 0.75976, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, SPLIT TSW, Heating, Sensible, 21925.66, 0.33014, 0.33014, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 00:10:00
 System Sizing Information, SPLIT TNW, Cooling, Sensible, 11012.40, 0.75162, 0.75162, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, SPLIT TNW, Heating, Sensible, 21925.66, 0.33014, 0.33014, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 00:20:00
 System Sizing Information, SPLIT TSE, Cooling, Sensible, 10041.92, 0.67873, 0.67873, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, SPLIT TSE, Heating, Sensible, 21925.66, 0.33014, 0.33014, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 00:10:00
 System Sizing Information, SPLIT TNE, Cooling, Sensible, 9931.22, 0.67041, 0.67041, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, SPLIT TNE, Heating, Sensible, 21925.66, 0.33014, 0.33014, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 00:10:00
 System Sizing Information, SPLIT TN1, Cooling, Sensible, 9677.85, 0.65138, 0.65138, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, SPLIT TN1, Heating, Sensible, 21925.66, 0.33014, 0.33014, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 02:10:00
 System Sizing Information, SPLIT TN2, Cooling, Sensible, 9643.60, 0.64881, 0.64881, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, SPLIT TN2, Heating, Sensible, 21925.66, 0.33014, 0.33014, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 00:20:00
 System Sizing Information, SPLIT TS1, Cooling, Sensible, 9802.83, 0.66076, 0.66076, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, SPLIT TS1, Heating, Sensible, 21925.66, 0.33014, 0.33014, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 00:10:00
 System Sizing Information, SPLIT TS2, Cooling, Sensible, 9768.84, 0.65821, 0.65821, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, SPLIT TS2, Heating, Sensible, 21925.66, 0.33014, 0.33014, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 00:20:00
! <Component Sizing Information>, Component Type, Component Name, Input Field Description, Value
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, G SW APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, G SW APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, Fan:OnOff, G SW APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, Fan:OnOff, G SW APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, G SW APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, G SW APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.63266
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, G NW APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, G NW APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, Fan:OnOff, G NW APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, Fan:OnOff, G NW APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, G NW APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, G NW APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.61069
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, OFFICE DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.65577
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, G NE APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, G NE APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, Fan:OnOff, G NE APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, Fan:OnOff, G NE APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, G NE APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, G NE APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.57256
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, G N1 APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, G N1 APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, Fan:OnOff, G N1 APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, Fan:OnOff, G N1 APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, G N1 APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, G N1 APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.55301
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, G N2 APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, G N2 APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, Fan:OnOff, G N2 APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, Fan:OnOff, G N2 APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, G N2 APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, G N2 APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.55218
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, G S1 APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, G S1 APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, Fan:OnOff, G S1 APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, Fan:OnOff, G S1 APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, G S1 APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, G S1 APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.57593
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, G S2 APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, G S2 APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, Fan:OnOff, G S2 APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, Fan:OnOff, G S2 APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, G S2 APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, G S2 APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.57668
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, M SW APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 5.19091E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, M SW APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 5.19091E-002
 Component Sizing Information, Fan:OnOff, M SW APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 5.19091E-002
 Component Sizing Information, Fan:OnOff, M SW APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 5.19091E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, M SW APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 5.19091E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, M SW APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 1.46109
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, M NW APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 5.19091E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, M NW APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 5.19091E-002
 Component Sizing Information, Fan:OnOff, M NW APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 5.19091E-002
 Component Sizing Information, Fan:OnOff, M NW APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 5.19091E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, M NW APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 5.19091E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, M NW APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 1.42551
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, M SE APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 5.19091E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, M SE APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 5.19091E-002
 Component Sizing Information, Fan:OnOff, M SE APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 5.19091E-002
 Component Sizing Information, Fan:OnOff, M SE APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 5.19091E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, M SE APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 5.19091E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, M SE APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 1.34282
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, M NE APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 5.19091E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, M NE APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 5.19091E-002
 Component Sizing Information, Fan:OnOff, M NE APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 5.19091E-002
 Component Sizing Information, Fan:OnOff, M NE APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 5.19091E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, M NE APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 5.19091E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, M NE APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 1.30773
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, M N1 APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 5.19091E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, M N1 APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 5.19091E-002
 Component Sizing Information, Fan:OnOff, M N1 APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 5.19091E-002
 Component Sizing Information, Fan:OnOff, M N1 APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 5.19091E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, M N1 APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 5.19091E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, M N1 APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 1.24738
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, M N2 APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 5.19091E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, M N2 APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 5.19091E-002
 Component Sizing Information, Fan:OnOff, M N2 APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 5.19091E-002
 Component Sizing Information, Fan:OnOff, M N2 APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 5.19091E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, M N2 APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 5.19091E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, M N2 APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 1.24508
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, M S1 APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 5.19091E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, M S1 APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 5.19091E-002
 Component Sizing Information, Fan:OnOff, M S1 APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 5.19091E-002
 Component Sizing Information, Fan:OnOff, M S1 APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 5.19091E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, M S1 APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 5.19091E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, M S1 APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 1.28519
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, M S2 APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 5.19091E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, M S2 APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 5.19091E-002
 Component Sizing Information, Fan:OnOff, M S2 APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 5.19091E-002
 Component Sizing Information, Fan:OnOff, M S2 APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 5.19091E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, M S2 APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 5.19091E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, M S2 APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 1.28288
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, T SW APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, T SW APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, Fan:OnOff, T SW APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, Fan:OnOff, T SW APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, T SW APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, T SW APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.75976
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, T NW APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, T NW APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, Fan:OnOff, T NW APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, Fan:OnOff, T NW APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, T NW APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, T NW APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.75162
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, T SE APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, T SE APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, Fan:OnOff, T SE APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, Fan:OnOff, T SE APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, T SE APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, T SE APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.67873
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, T NE APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, T NE APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, Fan:OnOff, T NE APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, Fan:OnOff, T NE APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, T NE APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, T NE APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.67041
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, T N1 APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, T N1 APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, Fan:OnOff, T N1 APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, Fan:OnOff, T N1 APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, T N1 APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, T N1 APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.65138
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, T N2 APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, T N2 APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, Fan:OnOff, T N2 APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, Fan:OnOff, T N2 APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, T N2 APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, T N2 APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.64881
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, T S1 APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, T S1 APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, Fan:OnOff, T S1 APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, Fan:OnOff, T S1 APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, T S1 APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, T S1 APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.66076
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, T S2 APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, T S2 APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, Fan:OnOff, T S2 APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, Fan:OnOff, T S2 APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, T S2 APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, T S2 APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.65821
 Component Sizing Information, AirLoopHVAC, SPLIT GSW, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.63266
 Component Sizing Information, AirLoopHVAC, SPLIT GSW, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.63266
 Component Sizing Information, AirLoopHVAC, SPLIT GSW, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.63266
 Component Sizing Information, AirLoopHVAC, SPLIT GSW, Adjusted Heating Design Air Flow Rate [m3/s], 0.63266
 Component Sizing Information, AirLoopHVAC, SPLIT GSW, Adjusted Cooling Design Air Flow Rate [m3/s], 0.63266
 Component Sizing Information, AirLoopHVAC, SPLIT GSW, Adjusted Main Design Air Flow Rate [m3/s], 0.63266
 Component Sizing Information, AirLoopHVAC, SPLIT GSW, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT GSW, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT GNW, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.61069
 Component Sizing Information, AirLoopHVAC, SPLIT GNW, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.61069
 Component Sizing Information, AirLoopHVAC, SPLIT GNW, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.61069
 Component Sizing Information, AirLoopHVAC, SPLIT GNW, Adjusted Heating Design Air Flow Rate [m3/s], 0.61069
 Component Sizing Information, AirLoopHVAC, SPLIT GNW, Adjusted Cooling Design Air Flow Rate [m3/s], 0.61069
 Component Sizing Information, AirLoopHVAC, SPLIT GNW, Adjusted Main Design Air Flow Rate [m3/s], 0.61069
 Component Sizing Information, AirLoopHVAC, SPLIT GNW, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT GNW, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT OFFICE, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.65577
 Component Sizing Information, AirLoopHVAC, SPLIT OFFICE, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.65577
 Component Sizing Information, AirLoopHVAC, SPLIT OFFICE, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.65577
 Component Sizing Information, AirLoopHVAC, SPLIT OFFICE, Adjusted Heating Design Air Flow Rate [m3/s], 0.65577
 Component Sizing Information, AirLoopHVAC, SPLIT OFFICE, Adjusted Cooling Design Air Flow Rate [m3/s], 0.65577
 Component Sizing Information, AirLoopHVAC, SPLIT OFFICE, Adjusted Main Design Air Flow Rate [m3/s], 0.65577
 Component Sizing Information, AirLoopHVAC, SPLIT OFFICE, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT OFFICE, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT GNE, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.57256
 Component Sizing Information, AirLoopHVAC, SPLIT GNE, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.57256
 Component Sizing Information, AirLoopHVAC, SPLIT GNE, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.57256
 Component Sizing Information, AirLoopHVAC, SPLIT GNE, Adjusted Heating Design Air Flow Rate [m3/s], 0.57256
 Component Sizing Information, AirLoopHVAC, SPLIT GNE, Adjusted Cooling Design Air Flow Rate [m3/s], 0.57256
 Component Sizing Information, AirLoopHVAC, SPLIT GNE, Adjusted Main Design Air Flow Rate [m3/s], 0.57256
 Component Sizing Information, AirLoopHVAC, SPLIT GNE, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT GNE, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT GN1, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.55301
 Component Sizing Information, AirLoopHVAC, SPLIT GN1, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.55301
 Component Sizing Information, AirLoopHVAC, SPLIT GN1, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.55301
 Component Sizing Information, AirLoopHVAC, SPLIT GN1, Adjusted Heating Design Air Flow Rate [m3/s], 0.55301
 Component Sizing Information, AirLoopHVAC, SPLIT GN1, Adjusted Cooling Design Air Flow Rate [m3/s], 0.55301
 Component Sizing Information, AirLoopHVAC, SPLIT GN1, Adjusted Main Design Air Flow Rate [m3/s], 0.55301
 Component Sizing Information, AirLoopHVAC, SPLIT GN1, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT GN1, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT GN2, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.55218
 Component Sizing Information, AirLoopHVAC, SPLIT GN2, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.55218
 Component Sizing Information, AirLoopHVAC, SPLIT GN2, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.55218
 Component Sizing Information, AirLoopHVAC, SPLIT GN2, Adjusted Heating Design Air Flow Rate [m3/s], 0.55218
 Component Sizing Information, AirLoopHVAC, SPLIT GN2, Adjusted Cooling Design Air Flow Rate [m3/s], 0.55218
 Component Sizing Information, AirLoopHVAC, SPLIT GN2, Adjusted Main Design Air Flow Rate [m3/s], 0.55218
 Component Sizing Information, AirLoopHVAC, SPLIT GN2, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT GN2, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT GS1, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.57593
 Component Sizing Information, AirLoopHVAC, SPLIT GS1, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.57593
 Component Sizing Information, AirLoopHVAC, SPLIT GS1, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.57593
 Component Sizing Information, AirLoopHVAC, SPLIT GS1, Adjusted Heating Design Air Flow Rate [m3/s], 0.57593
 Component Sizing Information, AirLoopHVAC, SPLIT GS1, Adjusted Cooling Design Air Flow Rate [m3/s], 0.57593
 Component Sizing Information, AirLoopHVAC, SPLIT GS1, Adjusted Main Design Air Flow Rate [m3/s], 0.57593
 Component Sizing Information, AirLoopHVAC, SPLIT GS1, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT GS1, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT GS2, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.57668
 Component Sizing Information, AirLoopHVAC, SPLIT GS2, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.57668
 Component Sizing Information, AirLoopHVAC, SPLIT GS2, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.57668
 Component Sizing Information, AirLoopHVAC, SPLIT GS2, Adjusted Heating Design Air Flow Rate [m3/s], 0.57668
 Component Sizing Information, AirLoopHVAC, SPLIT GS2, Adjusted Cooling Design Air Flow Rate [m3/s], 0.57668
 Component Sizing Information, AirLoopHVAC, SPLIT GS2, Adjusted Main Design Air Flow Rate [m3/s], 0.57668
 Component Sizing Information, AirLoopHVAC, SPLIT GS2, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT GS2, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT MSW, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 1.46109
 Component Sizing Information, AirLoopHVAC, SPLIT MSW, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 1.46109
 Component Sizing Information, AirLoopHVAC, SPLIT MSW, Sum of Air Terminal Maximum Flow Rates [m3/s], 1.46109
 Component Sizing Information, AirLoopHVAC, SPLIT MSW, Adjusted Heating Design Air Flow Rate [m3/s], 1.46109
 Component Sizing Information, AirLoopHVAC, SPLIT MSW, Adjusted Cooling Design Air Flow Rate [m3/s], 1.46109
 Component Sizing Information, AirLoopHVAC, SPLIT MSW, Adjusted Main Design Air Flow Rate [m3/s], 1.46109
 Component Sizing Information, AirLoopHVAC, SPLIT MSW, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT MSW, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT MNW, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 1.42551
 Component Sizing Information, AirLoopHVAC, SPLIT MNW, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 1.42551
 Component Sizing Information, AirLoopHVAC, SPLIT MNW, Sum of Air Terminal Maximum Flow Rates [m3/s], 1.42551
 Component Sizing Information, AirLoopHVAC, SPLIT MNW, Adjusted Heating Design Air Flow Rate [m3/s], 1.42551
 Component Sizing Information, AirLoopHVAC, SPLIT MNW, Adjusted Cooling Design Air Flow Rate [m3/s], 1.42551
 Component Sizing Information, AirLoopHVAC, SPLIT MNW, Adjusted Main Design Air Flow Rate [m3/s], 1.42551
 Component Sizing Information, AirLoopHVAC, SPLIT MNW, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT MNW, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT MSE, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 1.34282
 Component Sizing Information, AirLoopHVAC, SPLIT MSE, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 1.34282
 Component Sizing Information, AirLoopHVAC, SPLIT MSE, Sum of Air Terminal Maximum Flow Rates [m3/s], 1.34282
 Component Sizing Information, AirLoopHVAC, SPLIT MSE, Adjusted Heating Design Air Flow Rate [m3/s], 1.34282
 Component Sizing Information, AirLoopHVAC, SPLIT MSE, Adjusted Cooling Design Air Flow Rate [m3/s], 1.34282
 Component Sizing Information, AirLoopHVAC, SPLIT MSE, Adjusted Main Design Air Flow Rate [m3/s], 1.34282
 Component Sizing Information, AirLoopHVAC, SPLIT MSE, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT MSE, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT MNE, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 1.30773
 Component Sizing Information, AirLoopHVAC, SPLIT MNE, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 1.30773
 Component Sizing Information, AirLoopHVAC, SPLIT MNE, Sum of Air Terminal Maximum Flow Rates [m3/s], 1.30773
 Component Sizing Information, AirLoopHVAC, SPLIT MNE, Adjusted Heating Design Air Flow Rate [m3/s], 1.30773
 Component Sizing Information, AirLoopHVAC, SPLIT MNE, Adjusted Cooling Design Air Flow Rate [m3/s], 1.30773
 Component Sizing Information, AirLoopHVAC, SPLIT MNE, Adjusted Main Design Air Flow Rate [m3/s], 1.30773
 Component Sizing Information, AirLoopHVAC, SPLIT MNE, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT MNE, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT MN1, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 1.24738
 Component Sizing Information, AirLoopHVAC, SPLIT MN1, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 1.24738
 Component Sizing Information, AirLoopHVAC, SPLIT MN1, Sum of Air Terminal Maximum Flow Rates [m3/s], 1.24738
 Component Sizing Information, AirLoopHVAC, SPLIT MN1, Adjusted Heating Design Air Flow Rate [m3/s], 1.24738
 Component Sizing Information, AirLoopHVAC, SPLIT MN1, Adjusted Cooling Design Air Flow Rate [m3/s], 1.24738
 Component Sizing Information, AirLoopHVAC, SPLIT MN1, Adjusted Main Design Air Flow Rate [m3/s], 1.24738
 Component Sizing Information, AirLoopHVAC, SPLIT MN1, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT MN1, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT MN2, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 1.24508
 Component Sizing Information, AirLoopHVAC, SPLIT MN2, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 1.24508
 Component Sizing Information, AirLoopHVAC, SPLIT MN2, Sum of Air Terminal Maximum Flow Rates [m3/s], 1.24508
 Component Sizing Information, AirLoopHVAC, SPLIT MN2, Adjusted Heating Design Air Flow Rate [m3/s], 1.24508
 Component Sizing Information, AirLoopHVAC, SPLIT MN2, Adjusted Cooling Design Air Flow Rate [m3/s], 1.24508
 Component Sizing Information, AirLoopHVAC, SPLIT MN2, Adjusted Main Design Air Flow Rate [m3/s], 1.24508
 Component Sizing Information, AirLoopHVAC, SPLIT MN2, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT MN2, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT MS1, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 1.28519
 Component Sizing Information, AirLoopHVAC, SPLIT MS1, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 1.28519
 Component Sizing Information, AirLoopHVAC, SPLIT MS1, Sum of Air Terminal Maximum Flow Rates [m3/s], 1.28519
 Component Sizing Information, AirLoopHVAC, SPLIT MS1, Adjusted Heating Design Air Flow Rate [m3/s], 1.28519
 Component Sizing Information, AirLoopHVAC, SPLIT MS1, Adjusted Cooling Design Air Flow Rate [m3/s], 1.28519
 Component Sizing Information, AirLoopHVAC, SPLIT MS1, Adjusted Main Design Air Flow Rate [m3/s], 1.28519
 Component Sizing Information, AirLoopHVAC, SPLIT MS1, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT MS1, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT MS2, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 1.28288
 Component Sizing Information, AirLoopHVAC, SPLIT MS2, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 1.28288
 Component Sizing Information, AirLoopHVAC, SPLIT MS2, Sum of Air Terminal Maximum Flow Rates [m3/s], 1.28288
 Component Sizing Information, AirLoopHVAC, SPLIT MS2, Adjusted Heating Design Air Flow Rate [m3/s], 1.28288
 Component Sizing Information, AirLoopHVAC, SPLIT MS2, Adjusted Cooling Design Air Flow Rate [m3/s], 1.28288
 Component Sizing Information, AirLoopHVAC, SPLIT MS2, Adjusted Main Design Air Flow Rate [m3/s], 1.28288
 Component Sizing Information, AirLoopHVAC, SPLIT MS2, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT MS2, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT TSW, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.75976
 Component Sizing Information, AirLoopHVAC, SPLIT TSW, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.75976
 Component Sizing Information, AirLoopHVAC, SPLIT TSW, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.75976
 Component Sizing Information, AirLoopHVAC, SPLIT TSW, Adjusted Heating Design Air Flow Rate [m3/s], 0.75976
 Component Sizing Information, AirLoopHVAC, SPLIT TSW, Adjusted Cooling Design Air Flow Rate [m3/s], 0.75976
 Component Sizing Information, AirLoopHVAC, SPLIT TSW, Adjusted Main Design Air Flow Rate [m3/s], 0.75976
 Component Sizing Information, AirLoopHVAC, SPLIT TSW, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT TSW, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT TNW, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.75162
 Component Sizing Information, AirLoopHVAC, SPLIT TNW, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.75162
 Component Sizing Information, AirLoopHVAC, SPLIT TNW, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.75162
 Component Sizing Information, AirLoopHVAC, SPLIT TNW, Adjusted Heating Design Air Flow Rate [m3/s], 0.75162
 Component Sizing Information, AirLoopHVAC, SPLIT TNW, Adjusted Cooling Design Air Flow Rate [m3/s], 0.75162
 Component Sizing Information, AirLoopHVAC, SPLIT TNW, Adjusted Main Design Air Flow Rate [m3/s], 0.75162
 Component Sizing Information, AirLoopHVAC, SPLIT TNW, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT TNW, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT TSE, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.67873
 Component Sizing Information, AirLoopHVAC, SPLIT TSE, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.67873
 Component Sizing Information, AirLoopHVAC, SPLIT TSE, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.67873
 Component Sizing Information, AirLoopHVAC, SPLIT TSE, Adjusted Heating Design Air Flow Rate [m3/s], 0.67873
 Component Sizing Information, AirLoopHVAC, SPLIT TSE, Adjusted Cooling Design Air Flow Rate [m3/s], 0.67873
 Component Sizing Information, AirLoopHVAC, SPLIT TSE, Adjusted Main Design Air Flow Rate [m3/s], 0.67873
 Component Sizing Information, AirLoopHVAC, SPLIT TSE, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT TSE, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT TNE, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.67041
 Component Sizing Information, AirLoopHVAC, SPLIT TNE, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.67041
 Component Sizing Information, AirLoopHVAC, SPLIT TNE, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.67041
 Component Sizing Information, AirLoopHVAC, SPLIT TNE, Adjusted Heating Design Air Flow Rate [m3/s], 0.67041
 Component Sizing Information, AirLoopHVAC, SPLIT TNE, Adjusted Cooling Design Air Flow Rate [m3/s], 0.67041
 Component Sizing Information, AirLoopHVAC, SPLIT TNE, Adjusted Main Design Air Flow Rate [m3/s], 0.67041
 Component Sizing Information, AirLoopHVAC, SPLIT TNE, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT TNE, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT TN1, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.65138
 Component Sizing Information, AirLoopHVAC, SPLIT TN1, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.65138
 Component Sizing Information, AirLoopHVAC, SPLIT TN1, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.65138
 Component Sizing Information, AirLoopHVAC, SPLIT TN1, Adjusted Heating Design Air Flow Rate [m3/s], 0.65138
 Component Sizing Information, AirLoopHVAC, SPLIT TN1, Adjusted Cooling Design Air Flow Rate [m3/s], 0.65138
 Component Sizing Information, AirLoopHVAC, SPLIT TN1, Adjusted Main Design Air Flow Rate [m3/s], 0.65138
 Component Sizing Information, AirLoopHVAC, SPLIT TN1, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT TN1, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT TN2, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.64881
 Component Sizing Information, AirLoopHVAC, SPLIT TN2, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.64881
 Component Sizing Information, AirLoopHVAC, SPLIT TN2, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.64881
 Component Sizing Information, AirLoopHVAC, SPLIT TN2, Adjusted Heating Design Air Flow Rate [m3/s], 0.64881
 Component Sizing Information, AirLoopHVAC, SPLIT TN2, Adjusted Cooling Design Air Flow Rate [m3/s], 0.64881
 Component Sizing Information, AirLoopHVAC, SPLIT TN2, Adjusted Main Design Air Flow Rate [m3/s], 0.64881
 Component Sizing Information, AirLoopHVAC, SPLIT TN2, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT TN2, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT TS1, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.66076
 Component Sizing Information, AirLoopHVAC, SPLIT TS1, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.66076
 Component Sizing Information, AirLoopHVAC, SPLIT TS1, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.66076
 Component Sizing Information, AirLoopHVAC, SPLIT TS1, Adjusted Heating Design Air Flow Rate [m3/s], 0.66076
 Component Sizing Information, AirLoopHVAC, SPLIT TS1, Adjusted Cooling Design Air Flow Rate [m3/s], 0.66076
 Component Sizing Information, AirLoopHVAC, SPLIT TS1, Adjusted Main Design Air Flow Rate [m3/s], 0.66076
 Component Sizing Information, AirLoopHVAC, SPLIT TS1, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT TS1, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT TS2, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.65821
 Component Sizing Information, AirLoopHVAC, SPLIT TS2, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.65821
 Component Sizing Information, AirLoopHVAC, SPLIT TS2, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.65821
 Component Sizing Information, AirLoopHVAC, SPLIT TS2, Adjusted Heating Design Air Flow Rate [m3/s], 0.65821
 Component Sizing Information, AirLoopHVAC, SPLIT TS2, Adjusted Cooling Design Air Flow Rate [m3/s], 0.65821
 Component Sizing Information, AirLoopHVAC, SPLIT TS2, Adjusted Main Design Air Flow Rate [m3/s], 0.65821
 Component Sizing Information, AirLoopHVAC, SPLIT TS2, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT TS2, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT GSW, Design Supply Air Flow Rate [m3/s], 0.63266
 Component Sizing Information, AirLoopHVAC, SPLIT GNW, Design Supply Air Flow Rate [m3/s], 0.61069
 Component Sizing Information, AirLoopHVAC, SPLIT OFFICE, Design Supply Air Flow Rate [m3/s], 0.65577
 Component Sizing Information, AirLoopHVAC, SPLIT GNE, Design Supply Air Flow Rate [m3/s], 0.57256
 Component Sizing Information, AirLoopHVAC, SPLIT GN1, Design Supply Air Flow Rate [m3/s], 0.55301
 Component Sizing Information, AirLoopHVAC, SPLIT GN2, Design Supply Air Flow Rate [m3/s], 0.55218
 Component Sizing Information, AirLoopHVAC, SPLIT GS1, Design Supply Air Flow Rate [m3/s], 0.57593
 Component Sizing Information, AirLoopHVAC, SPLIT GS2, Design Supply Air Flow Rate [m3/s], 0.57668
 Component Sizing Information, AirLoopHVAC, SPLIT MSW, Design Supply Air Flow Rate [m3/s], 1.46109
 Component Sizing Information, AirLoopHVAC, SPLIT MNW, Design Supply Air Flow Rate [m3/s], 1.42551
 Component Sizing Information, AirLoopHVAC, SPLIT MSE, Design Supply Air Flow Rate [m3/s], 1.34282
 Component Sizing Information, AirLoopHVAC, SPLIT MNE, Design Supply Air Flow Rate [m3/s], 1.30773
 Component Sizing Information, AirLoopHVAC, SPLIT MN1, Design Supply Air Flow Rate [m3/s], 1.24738
 Component Sizing Information, AirLoopHVAC, SPLIT MN2, Design Supply Air Flow Rate [m3/s], 1.24508
 Component Sizing Information, AirLoopHVAC, SPLIT MS1, Design Supply Air Flow Rate [m3/s], 1.28519
 Component Sizing Information, AirLoopHVAC, SPLIT MS2, Design Supply Air Flow Rate [m3/s], 1.28288
 Component Sizing Information, AirLoopHVAC, SPLIT TSW, Design Supply Air Flow Rate [m3/s], 0.75976
 Component Sizing Information, AirLoopHVAC, SPLIT TNW, Design Supply Air Flow Rate [m3/s], 0.75162
 Component Sizing Information, AirLoopHVAC, SPLIT TSE, Design Supply Air Flow Rate [m3/s], 0.67873
 Component Sizing Information, AirLoopHVAC, SPLIT TNE, Design Supply Air Flow Rate [m3/s], 0.67041
 Component Sizing Information, AirLoopHVAC, SPLIT TN1, Design Supply Air Flow Rate [m3/s], 0.65138
 Component Sizing Information, AirLoopHVAC, SPLIT TN2, Design Supply Air Flow Rate [m3/s], 0.64881
 Component Sizing Information, AirLoopHVAC, SPLIT TS1, Design Supply Air Flow Rate [m3/s], 0.66076
 Component Sizing Information, AirLoopHVAC, SPLIT TS2, Design Supply Air Flow Rate [m3/s], 0.65821
!<Controller:MechanicalVentilation>,Name,Availability Schedule Name,Demand Controlled Ventilation {Yes/No},System Outdoor Air Method,Zone Maximum Outdoor Air Fraction,Number of Zones,Zone Name,DSOA Name,DSZAD Name
 Controller:MechanicalVentilation,OFFICE_DCV,,No,ZoneSum,1.00,1,OFFICE,SZ DSOA OFFICE,CM DSZAD BUILDING
 Component Sizing Information, Controller:OutdoorAir, SPLIT GSW_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.63266
 Component Sizing Information, Controller:OutdoorAir, SPLIT GSW_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 0.33014
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GSW_UNITARY_PACKAGE_DX, Design Size Supply Air Flow Rate [m3/s], 0.63266
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GSW_UNITARY_PACKAGE_DX, Design Size Heating Supply Air Flow Rate [m3/s], 0.63266
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GSW_UNITARY_PACKAGE_DX, Design Size Cooling Supply Air Flow Rate [m3/s], 0.63266
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GSW_UNITARY_PACKAGE_DX, Design Size No Load Supply Air Flow Rate [m3/s], 0.63266
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GSW_UNITARY_PACKAGE_DX, Design Size Nominal Cooling Capacity [W], 14699.58040
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GSW_UNITARY_PACKAGE_DX, Design Size Nominal Heating Capacity [W], 28671.05109
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GSW_UNITARY_PACKAGE_DX, Design Size Maximum Supply Air Temperature [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GSW_UNITARY_PACKAGE_DX, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, SPLIT GSW SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.63266
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT GSW COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.63266
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT GSW COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 14699.58040
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT GSW COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.72194
! <DX Cooling Coil Standard Rating Information>, Component Type, Component Name, Standard Rating (Net) Cooling Capacity {W}, Standard Rated Net COP {W/W}, EER {Btu/W-h}, SEER User {Btu/W-h}, SEER Standard {Btu/W-h}, IEER {Btu/W-h}
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, SPLIT GSW COOLING COIL, 14201.1, 4.47, 15.25, 15.83, 14.98, 14.82
 Component Sizing Information, Coil:Heating:Fuel, SPLIT GSW HEATING COIL, Design Size Nominal Capacity [W], 28671.05109
 Component Sizing Information, Controller:OutdoorAir, SPLIT GNW_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.61069
 Component Sizing Information, Controller:OutdoorAir, SPLIT GNW_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 0.33014
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GNW_UNITARY_PACKAGE_DX, Design Size Supply Air Flow Rate [m3/s], 0.61069
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GNW_UNITARY_PACKAGE_DX, Design Size Heating Supply Air Flow Rate [m3/s], 0.61069
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GNW_UNITARY_PACKAGE_DX, Design Size Cooling Supply Air Flow Rate [m3/s], 0.61069
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GNW_UNITARY_PACKAGE_DX, Design Size No Load Supply Air Flow Rate [m3/s], 0.61069
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GNW_UNITARY_PACKAGE_DX, Design Size Nominal Cooling Capacity [W], 14350.64749
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GNW_UNITARY_PACKAGE_DX, Design Size Nominal Heating Capacity [W], 28180.98310
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GNW_UNITARY_PACKAGE_DX, Design Size Maximum Supply Air Temperature [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GNW_UNITARY_PACKAGE_DX, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, SPLIT GNW SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.61069
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT GNW COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.61069
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT GNW COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 14350.64749
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT GNW COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.71899
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, SPLIT GNW COOLING COIL, 13869.4, 4.48, 15.28, 15.87, 15.01, 14.86
 Component Sizing Information, Coil:Heating:Fuel, SPLIT GNW HEATING COIL, Design Size Nominal Capacity [W], 28180.98310
 Component Sizing Information, Controller:OutdoorAir, SPLIT OFFICE_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.65577
 Component Sizing Information, Controller:OutdoorAir, SPLIT OFFICE_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 0.33014
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT OFFICE_UNITARY_PACKAGE_DX, Design Size Supply Air Flow Rate [m3/s], 0.65577
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT OFFICE_UNITARY_PACKAGE_DX, Design Size Heating Supply Air Flow Rate [m3/s], 0.65577
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT OFFICE_UNITARY_PACKAGE_DX, Design Size Cooling Supply Air Flow Rate [m3/s], 0.65577
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT OFFICE_UNITARY_PACKAGE_DX, Design Size No Load Supply Air Flow Rate [m3/s], 0.65577
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT OFFICE_UNITARY_PACKAGE_DX, Design Size Nominal Cooling Capacity [W], 14424.69624
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT OFFICE_UNITARY_PACKAGE_DX, Design Size Nominal Heating Capacity [W], 29185.90440
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT OFFICE_UNITARY_PACKAGE_DX, Design Size Maximum Supply Air Temperature [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT OFFICE_UNITARY_PACKAGE_DX, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, SPLIT OFFICE SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.65577
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT OFFICE COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.65577
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT OFFICE COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 14424.69624
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT OFFICE COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.74068
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, SPLIT OFFICE COOLING COIL, 13908.5, 4.42, 15.09, 15.66, 14.81, 14.58
 Component Sizing Information, Coil:Heating:Fuel, SPLIT OFFICE HEATING COIL, Design Size Nominal Capacity [W], 29185.90440
 Component Sizing Information, Controller:OutdoorAir, SPLIT GNE_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.57256
 Component Sizing Information, Controller:OutdoorAir, SPLIT GNE_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 0.33014
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GNE_UNITARY_PACKAGE_DX, Design Size Supply Air Flow Rate [m3/s], 0.57256
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GNE_UNITARY_PACKAGE_DX, Design Size Heating Supply Air Flow Rate [m3/s], 0.57256
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GNE_UNITARY_PACKAGE_DX, Design Size Cooling Supply Air Flow Rate [m3/s], 0.57256
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GNE_UNITARY_PACKAGE_DX, Design Size No Load Supply Air Flow Rate [m3/s], 0.57256
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GNE_UNITARY_PACKAGE_DX, Design Size Nominal Cooling Capacity [W], 13761.56382
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GNE_UNITARY_PACKAGE_DX, Design Size Nominal Heating Capacity [W], 27330.80440
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GNE_UNITARY_PACKAGE_DX, Design Size Maximum Supply Air Temperature [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GNE_UNITARY_PACKAGE_DX, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, SPLIT GNE SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.57256
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT GNE COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.57256
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT GNE COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 13761.56382
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT GNE COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.71121
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, SPLIT GNE COOLING COIL, 13310.2, 4.50, 15.35, 15.94, 15.08, 14.96
 Component Sizing Information, Coil:Heating:Fuel, SPLIT GNE HEATING COIL, Design Size Nominal Capacity [W], 27330.80440
 Component Sizing Information, Controller:OutdoorAir, SPLIT GN1_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.55301
 Component Sizing Information, Controller:OutdoorAir, SPLIT GN1_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 0.33014
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GN1_UNITARY_PACKAGE_DX, Design Size Supply Air Flow Rate [m3/s], 0.55301
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GN1_UNITARY_PACKAGE_DX, Design Size Heating Supply Air Flow Rate [m3/s], 0.55301
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GN1_UNITARY_PACKAGE_DX, Design Size Cooling Supply Air Flow Rate [m3/s], 0.55301
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GN1_UNITARY_PACKAGE_DX, Design Size No Load Supply Air Flow Rate [m3/s], 0.55301
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GN1_UNITARY_PACKAGE_DX, Design Size Nominal Cooling Capacity [W], 13434.02142
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GN1_UNITARY_PACKAGE_DX, Design Size Nominal Heating Capacity [W], 26894.45147
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GN1_UNITARY_PACKAGE_DX, Design Size Maximum Supply Air Temperature [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GN1_UNITARY_PACKAGE_DX, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, SPLIT GN1 SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.55301
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT GN1 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.55301
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT GN1 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 13434.02142
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT GN1 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.70853
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, SPLIT GN1 COOLING COIL, 12998.0, 4.51, 15.38, 15.97, 15.11, 15.00
 Component Sizing Information, Coil:Heating:Fuel, SPLIT GN1 HEATING COIL, Design Size Nominal Capacity [W], 26894.45147
 Component Sizing Information, Controller:OutdoorAir, SPLIT GN2_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.55218
 Component Sizing Information, Controller:OutdoorAir, SPLIT GN2_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 0.33014
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GN2_UNITARY_PACKAGE_DX, Design Size Supply Air Flow Rate [m3/s], 0.55218
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GN2_UNITARY_PACKAGE_DX, Design Size Heating Supply Air Flow Rate [m3/s], 0.55218
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GN2_UNITARY_PACKAGE_DX, Design Size Cooling Supply Air Flow Rate [m3/s], 0.55218
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GN2_UNITARY_PACKAGE_DX, Design Size No Load Supply Air Flow Rate [m3/s], 0.55218
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GN2_UNITARY_PACKAGE_DX, Design Size Nominal Cooling Capacity [W], 13421.28405
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GN2_UNITARY_PACKAGE_DX, Design Size Nominal Heating Capacity [W], 26876.10587
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GN2_UNITARY_PACKAGE_DX, Design Size Maximum Supply Air Temperature [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GN2_UNITARY_PACKAGE_DX, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, SPLIT GN2 SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.55218
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT GN2 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.55218
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT GN2 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 13421.28405
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT GN2 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.70839
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, SPLIT GN2 COOLING COIL, 12985.9, 4.51, 15.38, 15.97, 15.11, 15.00
 Component Sizing Information, Coil:Heating:Fuel, SPLIT GN2 HEATING COIL, Design Size Nominal Capacity [W], 26876.10587
 Component Sizing Information, Controller:OutdoorAir, SPLIT GS1_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.57593
 Component Sizing Information, Controller:OutdoorAir, SPLIT GS1_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 0.33014
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GS1_UNITARY_PACKAGE_DX, Design Size Supply Air Flow Rate [m3/s], 0.57593
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GS1_UNITARY_PACKAGE_DX, Design Size Heating Supply Air Flow Rate [m3/s], 0.57593
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GS1_UNITARY_PACKAGE_DX, Design Size Cooling Supply Air Flow Rate [m3/s], 0.57593
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GS1_UNITARY_PACKAGE_DX, Design Size No Load Supply Air Flow Rate [m3/s], 0.57593
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GS1_UNITARY_PACKAGE_DX, Design Size Nominal Cooling Capacity [W], 13798.73354
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GS1_UNITARY_PACKAGE_DX, Design Size Nominal Heating Capacity [W], 27405.54037
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GS1_UNITARY_PACKAGE_DX, Design Size Maximum Supply Air Temperature [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GS1_UNITARY_PACKAGE_DX, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, SPLIT GS1 SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.57593
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT GS1 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.57593
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT GS1 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 13798.73354
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT GS1 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.71202
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, SPLIT GS1 COOLING COIL, 13344.7, 4.49, 15.34, 15.93, 15.07, 14.94
 Component Sizing Information, Coil:Heating:Fuel, SPLIT GS1 HEATING COIL, Design Size Nominal Capacity [W], 27405.54037
 Component Sizing Information, Controller:OutdoorAir, SPLIT GS2_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.57668
 Component Sizing Information, Controller:OutdoorAir, SPLIT GS2_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 0.33014
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GS2_UNITARY_PACKAGE_DX, Design Size Supply Air Flow Rate [m3/s], 0.57668
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GS2_UNITARY_PACKAGE_DX, Design Size Heating Supply Air Flow Rate [m3/s], 0.57668
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GS2_UNITARY_PACKAGE_DX, Design Size Cooling Supply Air Flow Rate [m3/s], 0.57668
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GS2_UNITARY_PACKAGE_DX, Design Size No Load Supply Air Flow Rate [m3/s], 0.57668
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GS2_UNITARY_PACKAGE_DX, Design Size Nominal Cooling Capacity [W], 13810.21322
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GS2_UNITARY_PACKAGE_DX, Design Size Nominal Heating Capacity [W], 27422.26318
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GS2_UNITARY_PACKAGE_DX, Design Size Maximum Supply Air Temperature [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GS2_UNITARY_PACKAGE_DX, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, SPLIT GS2 SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.57668
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT GS2 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.57668
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT GS2 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 13810.21322
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT GS2 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.71214
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, SPLIT GS2 COOLING COIL, 13355.6, 4.49, 15.34, 15.93, 15.07, 14.94
 Component Sizing Information, Coil:Heating:Fuel, SPLIT GS2 HEATING COIL, Design Size Nominal Capacity [W], 27422.26318
 Component Sizing Information, Controller:OutdoorAir, SPLIT MSW_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 1.46109
 Component Sizing Information, Controller:OutdoorAir, SPLIT MSW_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 0.66028
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MSW_UNITARY_PACKAGE_DX, Design Size Supply Air Flow Rate [m3/s], 1.46109
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MSW_UNITARY_PACKAGE_DX, Design Size Heating Supply Air Flow Rate [m3/s], 1.46109
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MSW_UNITARY_PACKAGE_DX, Design Size Cooling Supply Air Flow Rate [m3/s], 1.46109
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MSW_UNITARY_PACKAGE_DX, Design Size No Load Supply Air Flow Rate [m3/s], 1.46109
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MSW_UNITARY_PACKAGE_DX, Design Size Nominal Cooling Capacity [W], 32468.82862
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MSW_UNITARY_PACKAGE_DX, Design Size Nominal Heating Capacity [W], 61707.70966
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MSW_UNITARY_PACKAGE_DX, Design Size Maximum Supply Air Temperature [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MSW_UNITARY_PACKAGE_DX, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, SPLIT MSW SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 1.46109
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT MSW COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 1.46109
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT MSW COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 32468.82862
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT MSW COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.73687
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, SPLIT MSW COOLING COIL, 31318.6, 4.43, 15.12, 15.69, 14.84, 14.63
 Component Sizing Information, Coil:Heating:Fuel, SPLIT MSW HEATING COIL, Design Size Nominal Capacity [W], 61707.70966
 Component Sizing Information, Controller:OutdoorAir, SPLIT MNW_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 1.42551
 Component Sizing Information, Controller:OutdoorAir, SPLIT MNW_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 0.66028
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MNW_UNITARY_PACKAGE_DX, Design Size Supply Air Flow Rate [m3/s], 1.42551
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MNW_UNITARY_PACKAGE_DX, Design Size Heating Supply Air Flow Rate [m3/s], 1.42551
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MNW_UNITARY_PACKAGE_DX, Design Size Cooling Supply Air Flow Rate [m3/s], 1.42551
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MNW_UNITARY_PACKAGE_DX, Design Size No Load Supply Air Flow Rate [m3/s], 1.42551
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MNW_UNITARY_PACKAGE_DX, Design Size Nominal Cooling Capacity [W], 31901.71392
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MNW_UNITARY_PACKAGE_DX, Design Size Nominal Heating Capacity [W], 60913.02258
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MNW_UNITARY_PACKAGE_DX, Design Size Maximum Supply Air Temperature [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MNW_UNITARY_PACKAGE_DX, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, SPLIT MNW SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 1.42551
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT MNW COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 1.42551
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT MNW COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 31901.71392
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT MNW COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.73495
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, SPLIT MNW COOLING COIL, 30779.4, 4.44, 15.14, 15.72, 14.87, 14.66
 Component Sizing Information, Coil:Heating:Fuel, SPLIT MNW HEATING COIL, Design Size Nominal Capacity [W], 60913.02258
 Component Sizing Information, Controller:OutdoorAir, SPLIT MSE_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 1.34282
 Component Sizing Information, Controller:OutdoorAir, SPLIT MSE_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 0.66028
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MSE_UNITARY_PACKAGE_DX, Design Size Supply Air Flow Rate [m3/s], 1.34282
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MSE_UNITARY_PACKAGE_DX, Design Size Heating Supply Air Flow Rate [m3/s], 1.34282
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MSE_UNITARY_PACKAGE_DX, Design Size Cooling Supply Air Flow Rate [m3/s], 1.34282
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MSE_UNITARY_PACKAGE_DX, Design Size No Load Supply Air Flow Rate [m3/s], 1.34282
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MSE_UNITARY_PACKAGE_DX, Design Size Nominal Cooling Capacity [W], 30658.46309
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MSE_UNITARY_PACKAGE_DX, Design Size Nominal Heating Capacity [W], 59070.48927
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MSE_UNITARY_PACKAGE_DX, Design Size Maximum Supply Air Temperature [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MSE_UNITARY_PACKAGE_DX, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, SPLIT MSE SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 1.34282
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT MSE COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 1.34282
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT MSE COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 30658.46309
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT MSE COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.72756
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, SPLIT MSE COOLING COIL, 29600.8, 4.45, 15.20, 15.78, 14.93, 14.74
 Component Sizing Information, Coil:Heating:Fuel, SPLIT MSE HEATING COIL, Design Size Nominal Capacity [W], 59070.48927
 Component Sizing Information, Controller:OutdoorAir, SPLIT MNE_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 1.30773
 Component Sizing Information, Controller:OutdoorAir, SPLIT MNE_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 0.66028
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MNE_UNITARY_PACKAGE_DX, Design Size Supply Air Flow Rate [m3/s], 1.30773
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MNE_UNITARY_PACKAGE_DX, Design Size Heating Supply Air Flow Rate [m3/s], 1.30773
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MNE_UNITARY_PACKAGE_DX, Design Size Cooling Supply Air Flow Rate [m3/s], 1.30773
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MNE_UNITARY_PACKAGE_DX, Design Size No Load Supply Air Flow Rate [m3/s], 1.30773
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MNE_UNITARY_PACKAGE_DX, Design Size Nominal Cooling Capacity [W], 30095.97889
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MNE_UNITARY_PACKAGE_DX, Design Size Nominal Heating Capacity [W], 58286.84857
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MNE_UNITARY_PACKAGE_DX, Design Size Maximum Supply Air Temperature [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MNE_UNITARY_PACKAGE_DX, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, SPLIT MNE SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 1.30773
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT MNE COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 1.30773
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT MNE COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 30095.97889
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT MNE COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.72545
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, SPLIT MNE COOLING COIL, 29065.8, 4.46, 15.22, 15.80, 14.95, 14.78
 Component Sizing Information, Coil:Heating:Fuel, SPLIT MNE HEATING COIL, Design Size Nominal Capacity [W], 58286.84857
 Component Sizing Information, Controller:OutdoorAir, SPLIT MN1_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 1.24738
 Component Sizing Information, Controller:OutdoorAir, SPLIT MN1_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 0.66028
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MN1_UNITARY_PACKAGE_DX, Design Size Supply Air Flow Rate [m3/s], 1.24738
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MN1_UNITARY_PACKAGE_DX, Design Size Heating Supply Air Flow Rate [m3/s], 1.24738
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MN1_UNITARY_PACKAGE_DX, Design Size Cooling Supply Air Flow Rate [m3/s], 1.24738
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MN1_UNITARY_PACKAGE_DX, Design Size No Load Supply Air Flow Rate [m3/s], 1.24738
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MN1_UNITARY_PACKAGE_DX, Design Size Nominal Cooling Capacity [W], 29084.98616
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MN1_UNITARY_PACKAGE_DX, Design Size Nominal Heating Capacity [W], 56940.63207
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MN1_UNITARY_PACKAGE_DX, Design Size Maximum Supply Air Temperature [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MN1_UNITARY_PACKAGE_DX, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, SPLIT MN1 SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 1.24738
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT MN1 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 1.24738
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT MN1 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 29084.98616
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT MN1 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.72101
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, SPLIT MN1 COOLING COIL, 28102.1, 4.47, 15.26, 15.85, 14.99, 14.83
 Component Sizing Information, Coil:Heating:Fuel, SPLIT MN1 HEATING COIL, Design Size Nominal Capacity [W], 56940.63207
 Component Sizing Information, Controller:OutdoorAir, SPLIT MN2_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 1.24508
 Component Sizing Information, Controller:OutdoorAir, SPLIT MN2_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 0.66028
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MN2_UNITARY_PACKAGE_DX, Design Size Supply Air Flow Rate [m3/s], 1.24508
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MN2_UNITARY_PACKAGE_DX, Design Size Heating Supply Air Flow Rate [m3/s], 1.24508
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MN2_UNITARY_PACKAGE_DX, Design Size Cooling Supply Air Flow Rate [m3/s], 1.24508
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MN2_UNITARY_PACKAGE_DX, Design Size No Load Supply Air Flow Rate [m3/s], 1.24508
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MN2_UNITARY_PACKAGE_DX, Design Size Nominal Cooling Capacity [W], 29049.61112
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MN2_UNITARY_PACKAGE_DX, Design Size Nominal Heating Capacity [W], 56889.30401
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MN2_UNITARY_PACKAGE_DX, Design Size Maximum Supply Air Temperature [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MN2_UNITARY_PACKAGE_DX, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, SPLIT MN2 SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 1.24508
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT MN2 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 1.24508
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT MN2 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 29049.61112
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT MN2 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.72085
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, SPLIT MN2 COOLING COIL, 28068.6, 4.47, 15.26, 15.85, 14.99, 14.83
 Component Sizing Information, Coil:Heating:Fuel, SPLIT MN2 HEATING COIL, Design Size Nominal Capacity [W], 56889.30401
 Component Sizing Information, Controller:OutdoorAir, SPLIT MS1_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 1.28519
 Component Sizing Information, Controller:OutdoorAir, SPLIT MS1_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 0.66028
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MS1_UNITARY_PACKAGE_DX, Design Size Supply Air Flow Rate [m3/s], 1.28519
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MS1_UNITARY_PACKAGE_DX, Design Size Heating Supply Air Flow Rate [m3/s], 1.28519
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MS1_UNITARY_PACKAGE_DX, Design Size Cooling Supply Air Flow Rate [m3/s], 1.28519
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MS1_UNITARY_PACKAGE_DX, Design Size No Load Supply Air Flow Rate [m3/s], 1.28519
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MS1_UNITARY_PACKAGE_DX, Design Size Nominal Cooling Capacity [W], 29688.15715
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MS1_UNITARY_PACKAGE_DX, Design Size Nominal Heating Capacity [W], 57783.59188
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MS1_UNITARY_PACKAGE_DX, Design Size Maximum Supply Air Temperature [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MS1_UNITARY_PACKAGE_DX, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, SPLIT MS1 SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 1.28519
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT MS1 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 1.28519
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT MS1 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 29688.15715
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT MS1 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.72446
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, SPLIT MS1 COOLING COIL, 28675.7, 4.46, 15.23, 15.82, 14.96, 14.79
 Component Sizing Information, Coil:Heating:Fuel, SPLIT MS1 HEATING COIL, Design Size Nominal Capacity [W], 57783.59188
 Component Sizing Information, Controller:OutdoorAir, SPLIT MS2_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 1.28288
 Component Sizing Information, Controller:OutdoorAir, SPLIT MS2_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 0.66028
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MS2_UNITARY_PACKAGE_DX, Design Size Supply Air Flow Rate [m3/s], 1.28288
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MS2_UNITARY_PACKAGE_DX, Design Size Heating Supply Air Flow Rate [m3/s], 1.28288
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MS2_UNITARY_PACKAGE_DX, Design Size Cooling Supply Air Flow Rate [m3/s], 1.28288
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MS2_UNITARY_PACKAGE_DX, Design Size No Load Supply Air Flow Rate [m3/s], 1.28288
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MS2_UNITARY_PACKAGE_DX, Design Size Nominal Cooling Capacity [W], 29652.79063
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MS2_UNITARY_PACKAGE_DX, Design Size Nominal Heating Capacity [W], 57732.18679
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MS2_UNITARY_PACKAGE_DX, Design Size Maximum Supply Air Temperature [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MS2_UNITARY_PACKAGE_DX, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, SPLIT MS2 SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 1.28288
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT MS2 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 1.28288
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT MS2 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 29652.79063
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT MS2 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.72430
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, SPLIT MS2 COOLING COIL, 28642.1, 4.46, 15.23, 15.82, 14.96, 14.79
 Component Sizing Information, Coil:Heating:Fuel, SPLIT MS2 HEATING COIL, Design Size Nominal Capacity [W], 57732.18679
 Component Sizing Information, Controller:OutdoorAir, SPLIT TSW_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.75976
 Component Sizing Information, Controller:OutdoorAir, SPLIT TSW_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 0.33014
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TSW_UNITARY_PACKAGE_DX, Design Size Supply Air Flow Rate [m3/s], 0.75976
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TSW_UNITARY_PACKAGE_DX, Design Size Heating Supply Air Flow Rate [m3/s], 0.75976
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TSW_UNITARY_PACKAGE_DX, Design Size Cooling Supply Air Flow Rate [m3/s], 0.75976
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TSW_UNITARY_PACKAGE_DX, Design Size No Load Supply Air Flow Rate [m3/s], 0.75976
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TSW_UNITARY_PACKAGE_DX, Design Size Nominal Cooling Capacity [W], 16723.44136
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TSW_UNITARY_PACKAGE_DX, Design Size Nominal Heating Capacity [W], 31505.61579
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TSW_UNITARY_PACKAGE_DX, Design Size Maximum Supply Air Temperature [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TSW_UNITARY_PACKAGE_DX, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, SPLIT TSW SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.75976
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT TSW COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.75976
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT TSW COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 16723.44136
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT TSW COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.74049
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, SPLIT TSW COOLING COIL, 16125.4, 4.42, 15.09, 15.66, 14.82, 14.59
 Component Sizing Information, Coil:Heating:Fuel, SPLIT TSW HEATING COIL, Design Size Nominal Capacity [W], 31505.61579
 Component Sizing Information, Controller:OutdoorAir, SPLIT TNW_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.75162
 Component Sizing Information, Controller:OutdoorAir, SPLIT TNW_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 0.33014
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TNW_UNITARY_PACKAGE_DX, Design Size Supply Air Flow Rate [m3/s], 0.75162
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TNW_UNITARY_PACKAGE_DX, Design Size Heating Supply Air Flow Rate [m3/s], 0.75162
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TNW_UNITARY_PACKAGE_DX, Design Size Cooling Supply Air Flow Rate [m3/s], 0.75162
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TNW_UNITARY_PACKAGE_DX, Design Size No Load Supply Air Flow Rate [m3/s], 0.75162
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TNW_UNITARY_PACKAGE_DX, Design Size Nominal Cooling Capacity [W], 16586.27947
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TNW_UNITARY_PACKAGE_DX, Design Size Nominal Heating Capacity [W], 31323.73652
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TNW_UNITARY_PACKAGE_DX, Design Size Maximum Supply Air Temperature [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TNW_UNITARY_PACKAGE_DX, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, SPLIT TNW SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.75162
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT TNW COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.75162
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT TNW COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 16586.27947
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT TNW COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.73979
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, SPLIT TNW COOLING COIL, 15994.6, 4.42, 15.10, 15.67, 14.82, 14.60
 Component Sizing Information, Coil:Heating:Fuel, SPLIT TNW HEATING COIL, Design Size Nominal Capacity [W], 31323.73652
 Component Sizing Information, Controller:OutdoorAir, SPLIT TSE_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.67873
 Component Sizing Information, Controller:OutdoorAir, SPLIT TSE_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 0.33014
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TSE_UNITARY_PACKAGE_DX, Design Size Supply Air Flow Rate [m3/s], 0.67873
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TSE_UNITARY_PACKAGE_DX, Design Size Heating Supply Air Flow Rate [m3/s], 0.67873
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TSE_UNITARY_PACKAGE_DX, Design Size Cooling Supply Air Flow Rate [m3/s], 0.67873
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TSE_UNITARY_PACKAGE_DX, Design Size No Load Supply Air Flow Rate [m3/s], 0.67873
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TSE_UNITARY_PACKAGE_DX, Design Size Nominal Cooling Capacity [W], 15480.82159
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TSE_UNITARY_PACKAGE_DX, Design Size Nominal Heating Capacity [W], 29698.72478
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TSE_UNITARY_PACKAGE_DX, Design Size Maximum Supply Air Temperature [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TSE_UNITARY_PACKAGE_DX, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, SPLIT TSE SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.67873
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT TSE COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.67873
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT TSE COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 15480.82159
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT TSE COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.72783
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, SPLIT TSE COOLING COIL, 14946.2, 4.45, 15.20, 15.78, 14.92, 14.74
 Component Sizing Information, Coil:Heating:Fuel, SPLIT TSE HEATING COIL, Design Size Nominal Capacity [W], 29698.72478
 Component Sizing Information, Controller:OutdoorAir, SPLIT TNE_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.67041
 Component Sizing Information, Controller:OutdoorAir, SPLIT TNE_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 0.33014
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TNE_UNITARY_PACKAGE_DX, Design Size Supply Air Flow Rate [m3/s], 0.67041
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TNE_UNITARY_PACKAGE_DX, Design Size Heating Supply Air Flow Rate [m3/s], 0.67041
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TNE_UNITARY_PACKAGE_DX, Design Size Cooling Supply Air Flow Rate [m3/s], 0.67041
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TNE_UNITARY_PACKAGE_DX, Design Size No Load Supply Air Flow Rate [m3/s], 0.67041
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TNE_UNITARY_PACKAGE_DX, Design Size Nominal Cooling Capacity [W], 15340.75086
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TNE_UNITARY_PACKAGE_DX, Design Size Nominal Heating Capacity [W], 29512.96173
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TNE_UNITARY_PACKAGE_DX, Design Size Maximum Supply Air Temperature [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TNE_UNITARY_PACKAGE_DX, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, SPLIT TNE SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.67041
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT TNE COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.67041
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT TNE COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 15340.75086
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT TNE COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.72697
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, SPLIT TNE COOLING COIL, 14812.7, 4.46, 15.21, 15.79, 14.93, 14.75
 Component Sizing Information, Coil:Heating:Fuel, SPLIT TNE HEATING COIL, Design Size Nominal Capacity [W], 29512.96173
 Component Sizing Information, Controller:OutdoorAir, SPLIT TN1_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.65138
 Component Sizing Information, Controller:OutdoorAir, SPLIT TN1_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 0.33014
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TN1_UNITARY_PACKAGE_DX, Design Size Supply Air Flow Rate [m3/s], 0.65138
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TN1_UNITARY_PACKAGE_DX, Design Size Heating Supply Air Flow Rate [m3/s], 0.65138
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TN1_UNITARY_PACKAGE_DX, Design Size Cooling Supply Air Flow Rate [m3/s], 0.65138
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TN1_UNITARY_PACKAGE_DX, Design Size No Load Supply Air Flow Rate [m3/s], 0.65138
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TN1_UNITARY_PACKAGE_DX, Design Size Nominal Cooling Capacity [W], 14990.78072
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TN1_UNITARY_PACKAGE_DX, Design Size Nominal Heating Capacity [W], 29088.19713
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TN1_UNITARY_PACKAGE_DX, Design Size Maximum Supply Air Temperature [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TN1_UNITARY_PACKAGE_DX, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, SPLIT TN1 SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.65138
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT TN1 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.65138
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT TN1 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 14990.78072
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT TN1 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.72545
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, SPLIT TN1 COOLING COIL, 14477.7, 4.46, 15.22, 15.80, 14.95, 14.78
 Component Sizing Information, Coil:Heating:Fuel, SPLIT TN1 HEATING COIL, Design Size Nominal Capacity [W], 29088.19713
 Component Sizing Information, Controller:OutdoorAir, SPLIT TN2_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.64881
 Component Sizing Information, Controller:OutdoorAir, SPLIT TN2_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 0.33014
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TN2_UNITARY_PACKAGE_DX, Design Size Supply Air Flow Rate [m3/s], 0.64881
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TN2_UNITARY_PACKAGE_DX, Design Size Heating Supply Air Flow Rate [m3/s], 0.64881
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TN2_UNITARY_PACKAGE_DX, Design Size Cooling Supply Air Flow Rate [m3/s], 0.64881
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TN2_UNITARY_PACKAGE_DX, Design Size No Load Supply Air Flow Rate [m3/s], 0.64881
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TN2_UNITARY_PACKAGE_DX, Design Size Nominal Cooling Capacity [W], 14951.31793
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TN2_UNITARY_PACKAGE_DX, Design Size Nominal Heating Capacity [W], 29030.91786
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TN2_UNITARY_PACKAGE_DX, Design Size Maximum Supply Air Temperature [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TN2_UNITARY_PACKAGE_DX, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, SPLIT TN2 SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.64881
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT TN2 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.64881
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT TN2 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 14951.31793
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT TN2 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.72510
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, SPLIT TN2 COOLING COIL, 14440.2, 4.46, 15.23, 15.81, 14.95, 14.78
 Component Sizing Information, Coil:Heating:Fuel, SPLIT TN2 HEATING COIL, Design Size Nominal Capacity [W], 29030.91786
 Component Sizing Information, Controller:OutdoorAir, SPLIT TS1_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.66076
 Component Sizing Information, Controller:OutdoorAir, SPLIT TS1_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 0.33014
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TS1_UNITARY_PACKAGE_DX, Design Size Supply Air Flow Rate [m3/s], 0.66076
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TS1_UNITARY_PACKAGE_DX, Design Size Heating Supply Air Flow Rate [m3/s], 0.66076
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TS1_UNITARY_PACKAGE_DX, Design Size Cooling Supply Air Flow Rate [m3/s], 0.66076
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TS1_UNITARY_PACKAGE_DX, Design Size No Load Supply Air Flow Rate [m3/s], 0.66076
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TS1_UNITARY_PACKAGE_DX, Design Size Nominal Cooling Capacity [W], 15146.55946
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TS1_UNITARY_PACKAGE_DX, Design Size Nominal Heating Capacity [W], 29297.63060
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TS1_UNITARY_PACKAGE_DX, Design Size Maximum Supply Air Temperature [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TS1_UNITARY_PACKAGE_DX, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, SPLIT TS1 SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.66076
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT TS1 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.66076
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT TS1 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 15146.55946
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT TS1 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.72650
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, SPLIT TS1 COOLING COIL, 14626.1, 4.46, 15.21, 15.79, 14.94, 14.76
 Component Sizing Information, Coil:Heating:Fuel, SPLIT TS1 HEATING COIL, Design Size Nominal Capacity [W], 29297.63060
 Component Sizing Information, Controller:OutdoorAir, SPLIT TS2_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.65821
 Component Sizing Information, Controller:OutdoorAir, SPLIT TS2_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 0.33014
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TS2_UNITARY_PACKAGE_DX, Design Size Supply Air Flow Rate [m3/s], 0.65821
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TS2_UNITARY_PACKAGE_DX, Design Size Heating Supply Air Flow Rate [m3/s], 0.65821
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TS2_UNITARY_PACKAGE_DX, Design Size Cooling Supply Air Flow Rate [m3/s], 0.65821
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TS2_UNITARY_PACKAGE_DX, Design Size No Load Supply Air Flow Rate [m3/s], 0.65821
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TS2_UNITARY_PACKAGE_DX, Design Size Nominal Cooling Capacity [W], 15107.38273
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TS2_UNITARY_PACKAGE_DX, Design Size Nominal Heating Capacity [W], 29240.68961
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TS2_UNITARY_PACKAGE_DX, Design Size Maximum Supply Air Temperature [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TS2_UNITARY_PACKAGE_DX, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, SPLIT TS2 SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.65821
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT TS2 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.65821
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT TS2 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 15107.38273
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT TS2 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.72616
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, SPLIT TS2 COOLING COIL, 14588.9, 4.46, 15.21, 15.80, 14.94, 14.76
 Component Sizing Information, Coil:Heating:Fuel, SPLIT TS2 HEATING COIL, Design Size Nominal Capacity [W], 29240.68961
Water Heater Information,WaterHeater:Mixed,G SW APARTMENT WATER HEATER,0.1892,14653.5,1.493,0.7745
Water Heater Information,WaterHeater:Mixed,G NW APARTMENT WATER HEATER,0.1892,14653.5,1.493,0.7745
Water Heater Information,WaterHeater:Mixed,G NE APARTMENT WATER HEATER,0.1892,14653.5,1.493,0.7745
Water Heater Information,WaterHeater:Mixed,G N1 APARTMENT WATER HEATER,0.1892,14653.5,1.493,0.7745
Water Heater Information,WaterHeater:Mixed,G N2 APARTMENT WATER HEATER,0.1892,14653.5,1.493,0.7745
Water Heater Information,WaterHeater:Mixed,G S1 APARTMENT WATER HEATER,0.1892,14653.5,1.493,0.7745
Water Heater Information,WaterHeater:Mixed,G S2 APARTMENT WATER HEATER,0.1892,14653.5,1.493,0.7745
Water Heater Information,WaterHeater:Mixed,M SW APARTMENT WATER HEATER,0.1892,14653.5,1.494,0.7916
Water Heater Information,WaterHeater:Mixed,M NW APARTMENT WATER HEATER,0.1892,14653.5,1.494,0.7916
Water Heater Information,WaterHeater:Mixed,M SE APARTMENT WATER HEATER,0.1892,14653.5,1.494,0.7916
Water Heater Information,WaterHeater:Mixed,M NE APARTMENT WATER HEATER,0.1892,14653.5,1.494,0.7916
Water Heater Information,WaterHeater:Mixed,M N1 APARTMENT WATER HEATER,0.1892,14653.5,1.494,0.7916
Water Heater Information,WaterHeater:Mixed,M N2 APARTMENT WATER HEATER,0.1892,14653.5,1.494,0.7916
Water Heater Information,WaterHeater:Mixed,M S1 APARTMENT WATER HEATER,0.1892,14653.5,1.494,0.7916
Water Heater Information,WaterHeater:Mixed,M S2 APARTMENT WATER HEATER,0.1892,14653.5,1.494,0.7916
Water Heater Information,WaterHeater:Mixed,T SW APARTMENT WATER HEATER,0.1892,14653.5,1.493,0.7745
Water Heater Information,WaterHeater:Mixed,T NW APARTMENT WATER HEATER,0.1892,14653.5,1.493,0.7745
Water Heater Information,WaterHeater:Mixed,T SE APARTMENT WATER HEATER,0.1892,14653.5,1.493,0.7745
Water Heater Information,WaterHeater:Mixed,T NE APARTMENT WATER HEATER,0.1892,14653.5,1.493,0.7745
Water Heater Information,WaterHeater:Mixed,T N1 APARTMENT WATER HEATER,0.1892,14653.5,1.493,0.7745
Water Heater Information,WaterHeater:Mixed,T N2 APARTMENT WATER HEATER,0.1892,14653.5,1.493,0.7745
Water Heater Information,WaterHeater:Mixed,T S1 APARTMENT WATER HEATER,0.1892,14653.5,1.493,0.7745
Water Heater Information,WaterHeater:Mixed,T S2 APARTMENT WATER HEATER,0.1892,14653.5,1.493,0.7745
! <Zone Surfaces>,Zone Name,# Surfaces
! <Shading Surfaces>,Number of Shading Surfaces,# Surfaces
! <HeatTransfer Surface>,Surface Name,Surface Class,Base Surface,Heat Transfer Algorithm,Construction,Nominal U (w/o film coefs) {W/m2-K},Nominal U (with film coefs) {W/m2-K},Solar Diffusing,Area (Net) {m2},Area (Gross) {m2},Area (Sunlit Calc) {m2},Azimuth {deg},Tilt {deg},~Width {m},~Height {m},Reveal {m},ExtBoundCondition,ExtConvCoeffCalc,IntConvCoeffCalc,SunExposure,WindExposure,ViewFactorToGround,ViewFactorToSky,ViewFactorToGround-IR,ViewFactorToSky-IR,#Sides
! <Shading Surface>,Surface Name,Surface Class,Base Surface,Heat Transfer Algorithm,Transmittance Schedule,Min Schedule Value,Max Schedule Value,Solar Diffusing,Area (Net) {m2},Area (Gross) {m2},Area (Sunlit Calc) {m2},Azimuth {deg},Tilt {deg},~Width {m},~Height {m},Reveal {m},ExtBoundCondition,ExtConvCoeffCalc,IntConvCoeffCalc,SunExposure,WindExposure,ViewFactorToGround,ViewFactorToSky,ViewFactorToGround-IR,ViewFactorToSky-IR,#Sides
! <Frame/Divider Surface>,Surface Name,Surface Class,Base Surface,Heat Transfer Algorithm,Construction,Nominal U (w/o film coefs) {W/m2-K},Nominal U (with film coefs) {W/m2-K},Solar Diffusing,Area (Net) {m2},Area (Gross) {m2},Area (Sunlit Calc) {m2},Azimuth {deg},Tilt {deg},~Width {m},~Height {m},Reveal {m}
Zone Surfaces,G SW APARTMENT,9
HeatTransfer Surface,G SWALL SWA,Wall,,CTF - ConductionTransferFunction,RES_EXT_WALL_GRD,0.650,0.593,,28.24,35.30,28.24,180.00,90.00,11.58,3.05,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,GWINDOW1 S SWA,Window,G SWALL SWA,Window5 Detailed Fenestration,RESWINDOW_U_0.382_SHGC_0.368,N/A,3.114,No,7.06,7.06,7.06,180.00,90.00,5.79,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,G WWALL SWA,Wall,,CTF - ConductionTransferFunction,RES_EXT_WALL_GRD,0.650,0.593,,18.58,23.22,18.58,270.00,90.00,7.62,3.05,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,GWINDOW1 W SWA,Window,G WWALL SWA,Window5 Detailed Fenestration,RESWINDOW_U_0.382_SHGC_0.368,N/A,3.114,No,4.65,4.65,4.65,270.00,90.00,3.81,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,G NIWALL SWA,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,0.00,90.00,11.58,3.05,0.00,iz-G NIWALL SWA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,G EIWALL SWA,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,23.22,23.22,23.22,90.00,90.00,7.62,3.05,0.00,iz-G EIWALL SWA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,G GFLOOR SWA,Floor,,CTF - ConductionTransferFunction,GGFLOORSWA_FFACTOR,0.198,0.189,,88.25,88.25,88.25,90.00,180.00,7.62,11.58,0.00,FCGround,N/A-FCGround,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,G CEILIN SWA,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,88.25,88.25,88.25,180.00,0.00,11.58,7.62,0.00,G CEILIN SWA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,G INTERNALMASS SWA,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,88.25,88.25,88.25,0.00,90.00,88.25,1.00,0.00,G INTERNALMASS SWA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,G NW APARTMENT,9
HeatTransfer Surface,G NWALL NWA,Wall,,CTF - ConductionTransferFunction,RES_EXT_WALL_GRD,0.650,0.593,,28.24,35.30,28.24,0.00,90.00,11.58,3.05,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,GWINDOW1 N NWA,Window,G NWALL NWA,Window5 Detailed Fenestration,RESWINDOW_U_0.382_SHGC_0.368,N/A,3.114,No,7.06,7.06,7.06,0.00,90.00,5.79,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,G WWALL NWA,Wall,,CTF - ConductionTransferFunction,RES_EXT_WALL_GRD,0.650,0.593,,18.58,23.22,18.58,270.00,90.00,7.62,3.05,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,GWINDOW1 W NWA,Window,G WWALL NWA,Window5 Detailed Fenestration,RESWINDOW_U_0.382_SHGC_0.368,N/A,3.114,No,4.65,4.65,4.65,270.00,90.00,3.81,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,G SIWALL NWA,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,180.00,90.00,11.58,3.05,0.00,iz-G SIWALL NWA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,G EIWALL NWA,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,23.22,23.22,23.22,90.00,90.00,7.62,3.05,0.00,iz-G EIWALL NWA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,G GFLOOR NWA,Floor,,CTF - ConductionTransferFunction,GGFLOORNWA_FFACTOR,0.198,0.189,,88.25,88.25,88.25,90.00,180.00,7.62,11.58,0.00,FCGround,N/A-FCGround,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,G CEILIN NWA,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,88.25,88.25,88.25,180.00,0.00,11.58,7.62,0.00,G CEILIN NWA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,G INTERNALMASS NWA,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,88.25,88.25,88.25,0.00,90.00,88.25,1.00,0.00,G INTERNALMASS NWA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,OFFICE,9
HeatTransfer Surface,G SWALL SEA,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,0.650,0.593,,28.24,35.30,28.24,180.00,90.00,11.58,3.05,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,GWINDOW1 S SEA,Window,G SWALL SEA,Window5 Detailed Fenestration,NONRESWINDOW_U_0.382_SHGC_0.368,N/A,3.114,No,7.06,7.06,7.06,180.00,90.00,5.79,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,G EWALL SEA,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,0.650,0.593,,18.58,23.22,18.58,90.00,90.00,7.62,3.05,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,GWINDOW1 E SEA,Window,G EWALL SEA,Window5 Detailed Fenestration,NONRESWINDOW_U_0.382_SHGC_0.368,N/A,3.114,No,4.65,4.65,4.65,90.00,90.00,3.81,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,G NIWALL SEA,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,0.00,90.00,11.58,3.05,0.00,iz-G NIWALL SEA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-G EIWALL S2A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,23.22,23.22,23.22,270.00,90.00,7.62,3.05,0.00,G EIWALL S2A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,G GFLOOR SEA,Floor,,CTF - ConductionTransferFunction,GGFLOORSEA_FFACTOR,0.198,0.189,,88.25,88.25,88.25,90.00,180.00,7.62,11.58,0.00,FCGround,N/A-FCGround,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,G CEILIN SEA,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,88.25,88.25,88.25,180.00,0.00,11.58,7.62,0.00,G CEILIN SEA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,G INTERNALMASS SEA,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,88.25,88.25,88.25,0.00,90.00,88.25,1.00,0.00,G INTERNALMASS SEA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,G NE APARTMENT,9
HeatTransfer Surface,G NWALL NEA,Wall,,CTF - ConductionTransferFunction,RES_EXT_WALL_GRD,0.650,0.593,,28.24,35.30,28.24,0.00,90.00,11.58,3.05,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,GWINDOW1 N NEA,Window,G NWALL NEA,Window5 Detailed Fenestration,RESWINDOW_U_0.382_SHGC_0.368,N/A,3.114,No,7.06,7.06,7.06,0.00,90.00,5.79,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,G EWALL NEA,Wall,,CTF - ConductionTransferFunction,RES_EXT_WALL_GRD,0.650,0.593,,18.58,23.22,18.58,90.00,90.00,7.62,3.05,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,GWINDOW1 E NEA,Window,G EWALL NEA,Window5 Detailed Fenestration,RESWINDOW_U_0.382_SHGC_0.368,N/A,3.114,No,4.65,4.65,4.65,90.00,90.00,3.81,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,G SIWALL NEA,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,180.00,90.00,11.58,3.05,0.00,iz-G SIWALL NEA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-G EIWALL N2A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,23.22,23.22,23.22,270.00,90.00,7.62,3.05,0.00,G EIWALL N2A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,G GFLOOR NEA,Floor,,CTF - ConductionTransferFunction,GGFLOORNEA_FFACTOR,0.198,0.189,,88.25,88.25,88.25,90.00,180.00,7.62,11.58,0.00,FCGround,N/A-FCGround,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,G CEILIN NEA,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,88.25,88.25,88.25,180.00,0.00,11.58,7.62,0.00,G CEILIN NEA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,G INTERNALMASS NEA,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,88.25,88.25,88.25,0.00,90.00,88.25,1.00,0.00,G INTERNALMASS NEA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,G N1 APARTMENT,8
HeatTransfer Surface,G NWALL N1A,Wall,,CTF - ConductionTransferFunction,RES_EXT_WALL_GRD,0.650,0.593,,28.24,35.30,28.24,0.00,90.00,11.58,3.05,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,GWINDOW1 N N1A,Window,G NWALL N1A,Window5 Detailed Fenestration,RESWINDOW_U_0.382_SHGC_0.368,N/A,3.114,No,7.06,7.06,7.06,0.00,90.00,5.79,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,G SIWALL N1A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,180.00,90.00,11.58,3.05,0.00,iz-G SIWALL N1A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,G EIWALL N1A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,23.22,23.22,23.22,90.00,90.00,7.62,3.05,0.00,iz-G EIWALL N1A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-G EIWALL NWA,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,23.22,23.22,23.22,270.00,90.00,7.62,3.05,0.00,G EIWALL NWA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,G GFLOOR N1A,Floor,,CTF - ConductionTransferFunction,GGFLOORN1A_FFACTOR,0.118,0.115,,88.25,88.25,88.25,90.00,180.00,7.62,11.58,0.00,FCGround,N/A-FCGround,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,G CEILIN N1A,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,88.25,88.25,88.25,180.00,0.00,11.58,7.62,0.00,G CEILIN N1A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,G INTERNALMASS N1A,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,88.25,88.25,88.25,0.00,90.00,88.25,1.00,0.00,G INTERNALMASS N1A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,G N2 APARTMENT,8
HeatTransfer Surface,G NWALL N2A,Wall,,CTF - ConductionTransferFunction,RES_EXT_WALL_GRD,0.650,0.593,,28.24,35.30,28.24,0.00,90.00,11.58,3.05,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,GWINDOW1 N N2A,Window,G NWALL N2A,Window5 Detailed Fenestration,RESWINDOW_U_0.382_SHGC_0.368,N/A,3.114,No,7.06,7.06,7.06,0.00,90.00,5.79,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,G SIWALL N2A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,180.00,90.00,11.58,3.05,0.00,iz-G SIWALL N2A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,G EIWALL N2A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,23.22,23.22,23.22,90.00,90.00,7.62,3.05,0.00,iz-G EIWALL N2A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-G EIWALL N1A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,23.22,23.22,23.22,270.00,90.00,7.62,3.05,0.00,G EIWALL N1A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,G GFLOOR N2A,Floor,,CTF - ConductionTransferFunction,GGFLOORN2A_FFACTOR,0.118,0.115,,88.25,88.25,88.25,90.00,180.00,7.62,11.58,0.00,FCGround,N/A-FCGround,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,G CEILIN N2A,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,88.25,88.25,88.25,180.00,0.00,11.58,7.62,0.00,G CEILIN N2A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,G INTERNALMASS N2A,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,88.25,88.25,88.25,0.00,90.00,88.25,1.00,0.00,G INTERNALMASS N2A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,G S1 APARTMENT,8
HeatTransfer Surface,G SWALL S1A,Wall,,CTF - ConductionTransferFunction,RES_EXT_WALL_GRD,0.650,0.593,,28.24,35.30,28.24,180.00,90.00,11.58,3.05,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,GWINDOW1 S S1A,Window,G SWALL S1A,Window5 Detailed Fenestration,RESWINDOW_U_0.382_SHGC_0.368,N/A,3.114,No,7.06,7.06,7.06,180.00,90.00,5.79,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,G NIWALL S1A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,0.00,90.00,11.58,3.05,0.00,iz-G NIWALL S1A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,G EIWALL S1A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,23.22,23.22,23.22,90.00,90.00,7.62,3.05,0.00,iz-G EIWALL S1A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-G EIWALL SWA,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,23.22,23.22,23.22,270.00,90.00,7.62,3.05,0.00,G EIWALL SWA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,G GFLOOR S1A,Floor,,CTF - ConductionTransferFunction,GGFLOORS1A_FFACTOR,0.118,0.115,,88.25,88.25,88.25,90.00,180.00,7.62,11.58,0.00,FCGround,N/A-FCGround,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,G CEILIN S1A,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,88.25,88.25,88.25,180.00,0.00,11.58,7.62,0.00,G CEILIN S1A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,G INTERNALMASS S1A,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,88.25,88.25,88.25,0.00,90.00,88.25,1.00,0.00,G INTERNALMASS S1A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,G S2 APARTMENT,8
HeatTransfer Surface,G SWALL S2A,Wall,,CTF - ConductionTransferFunction,RES_EXT_WALL_GRD,0.650,0.593,,28.24,35.30,28.24,180.00,90.00,11.58,3.05,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,GWINDOW1 S S2A,Window,G SWALL S2A,Window5 Detailed Fenestration,RESWINDOW_U_0.382_SHGC_0.368,N/A,3.114,No,7.06,7.06,7.06,180.00,90.00,5.79,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,G NIWALL S2A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,0.00,90.00,11.58,3.05,0.00,iz-G NIWALL S2A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,G EIWALL S2A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,23.22,23.22,23.22,90.00,90.00,7.62,3.05,0.00,iz-G EIWALL S2A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-G EIWALL S1A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,23.22,23.22,23.22,270.00,90.00,7.62,3.05,0.00,G EIWALL S1A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,G GFLOOR S2A,Floor,,CTF - ConductionTransferFunction,GGFLOORS2A_FFACTOR,0.118,0.115,,88.25,88.25,88.25,90.00,180.00,7.62,11.58,0.00,FCGround,N/A-FCGround,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,G CEILIN S2A,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,88.25,88.25,88.25,180.00,0.00,11.58,7.62,0.00,G CEILIN S2A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,G INTERNALMASS S2A,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,88.25,88.25,88.25,0.00,90.00,88.25,1.00,0.00,G INTERNALMASS S2A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,M SW APARTMENT,9
HeatTransfer Surface,M WWALL SWA,Wall,,CTF - ConductionTransferFunction,RES_EXT_WALL_MID,0.664,0.604,,18.58,23.22,18.58,270.00,90.00,7.62,3.05,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MWINDOW1 W SWA,Window,M WWALL SWA,Window5 Detailed Fenestration,RESWINDOW_U_0.382_SHGC_0.368,N/A,3.114,No,4.65,4.65,4.65,270.00,90.00,3.81,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,M SWALL SWA,Wall,,CTF - ConductionTransferFunction,RES_EXT_WALL_MID,0.664,0.604,,28.24,35.30,28.24,180.00,90.00,11.58,3.05,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MWINDOW1 S SWA,Window,M SWALL SWA,Window5 Detailed Fenestration,RESWINDOW_U_0.382_SHGC_0.368,N/A,3.114,No,7.06,7.06,7.06,180.00,90.00,5.79,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,M NIWALL SWA,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,0.00,90.00,11.58,3.05,0.00,iz-M NIWALL SWA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,M EIWALL SWA,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,23.22,23.22,23.22,90.00,90.00,3.05,7.62,0.00,iz-M EIWALL SWA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,M GFLOOR SWA,Floor,,CTF - ConductionTransferFunction,EXT_SLAB_8IN_WITH_CARPET,3.285,1.827,,88.25,88.25,88.25,90.00,180.00,7.62,11.58,0.00,M GFLOOR SWA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,M CEILIN SWA,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,88.25,88.25,88.25,180.00,0.00,11.58,7.62,0.00,M CEILIN SWA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,M INTERNALMASS SWA,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,176.50,176.50,176.50,0.00,90.00,176.50,1.00,0.00,M INTERNALMASS SWA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,M NW APARTMENT,9
HeatTransfer Surface,M NWALL NWA,Wall,,CTF - ConductionTransferFunction,RES_EXT_WALL_MID,0.664,0.604,,28.24,35.30,28.24,0.00,90.00,11.58,3.05,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MWINDOW1 N NWA,Window,M NWALL NWA,Window5 Detailed Fenestration,RESWINDOW_U_0.382_SHGC_0.368,N/A,3.114,No,7.06,7.06,7.06,0.00,90.00,5.79,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,M WWALL NWA,Wall,,CTF - ConductionTransferFunction,RES_EXT_WALL_MID,0.664,0.604,,18.58,23.22,18.58,270.00,90.00,7.62,3.05,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MWINDOW1 W NWA,Window,M WWALL NWA,Window5 Detailed Fenestration,RESWINDOW_U_0.382_SHGC_0.368,N/A,3.114,No,4.65,4.65,4.65,270.00,90.00,3.81,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,M SIWALL NWA,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,180.00,90.00,11.58,3.05,0.00,iz-M SIWALL NWA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,M EIWALL NWA,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,23.22,23.22,23.22,90.00,90.00,7.62,3.05,0.00,iz-M EIWALL NWA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,M GFLOOR NWA,Floor,,CTF - ConductionTransferFunction,EXT_SLAB_8IN_WITH_CARPET,3.285,1.827,,88.25,88.25,88.25,90.00,180.00,7.62,11.58,0.00,M GFLOOR NWA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,M CEILIN NWA,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,88.25,88.25,88.25,180.00,0.00,11.58,7.62,0.00,M CEILIN NWA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,M INTERNALMASS NWA,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,176.50,176.50,176.50,0.00,90.00,176.50,1.00,0.00,M INTERNALMASS NWA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,M SE APARTMENT,9
HeatTransfer Surface,M EWALL SEA,Wall,,CTF - ConductionTransferFunction,RES_EXT_WALL_MID,0.664,0.604,,18.58,23.22,18.58,90.00,90.00,7.62,3.05,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MWINDOW1 E SEA,Window,M EWALL SEA,Window5 Detailed Fenestration,RESWINDOW_U_0.382_SHGC_0.368,N/A,3.114,No,4.65,4.65,4.65,90.00,90.00,3.81,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,M SWALL SEA,Wall,,CTF - ConductionTransferFunction,RES_EXT_WALL_MID,0.664,0.604,,28.24,35.30,28.24,180.00,90.00,11.58,3.05,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MWINDOW1 S SEA,Window,M SWALL SEA,Window5 Detailed Fenestration,RESWINDOW_U_0.382_SHGC_0.368,N/A,3.114,No,7.06,7.06,7.06,180.00,90.00,5.79,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,M NIWALL SEA,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,0.00,90.00,11.58,3.05,0.00,iz-M NIWALL SEA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-M EIWALL S2A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,23.22,23.22,23.22,270.00,90.00,7.62,3.05,0.00,M EIWALL S2A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,M GFLOOR SEA,Floor,,CTF - ConductionTransferFunction,EXT_SLAB_8IN_WITH_CARPET,3.285,1.827,,88.25,88.25,88.25,90.00,180.00,7.62,11.58,0.00,M GFLOOR SEA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,M CEILIN SEA,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,88.25,88.25,88.25,180.00,0.00,11.58,7.62,0.00,M CEILIN SEA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,M INTERNALMASS SEA,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,176.50,176.50,176.50,0.00,90.00,176.50,1.00,0.00,M INTERNALMASS SEA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,M NE APARTMENT,9
HeatTransfer Surface,M NWALL NEA,Wall,,CTF - ConductionTransferFunction,RES_EXT_WALL_MID,0.664,0.604,,28.24,35.30,28.24,0.00,90.00,11.58,3.05,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MWINDOW1 N NEA,Window,M NWALL NEA,Window5 Detailed Fenestration,RESWINDOW_U_0.382_SHGC_0.368,N/A,3.114,No,7.06,7.06,7.06,0.00,90.00,5.79,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,M EWALL NEA,Wall,,CTF - ConductionTransferFunction,RES_EXT_WALL_MID,0.664,0.604,,18.58,23.22,18.58,90.00,90.00,7.62,3.05,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MWINDOW1 E NEA,Window,M EWALL NEA,Window5 Detailed Fenestration,RESWINDOW_U_0.382_SHGC_0.368,N/A,3.114,No,4.65,4.65,4.65,90.00,90.00,3.81,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,M SIWALL NEA,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,180.00,90.00,11.58,3.05,0.00,iz-M SIWALL NEA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-M EIWALL N2A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,23.22,23.22,23.22,270.00,90.00,7.62,3.05,0.00,M EIWALL N2A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,M GFLOOR NEA,Floor,,CTF - ConductionTransferFunction,EXT_SLAB_8IN_WITH_CARPET,3.285,1.827,,88.25,88.25,88.25,90.00,180.00,7.62,11.58,0.00,M GFLOOR NEA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,M CEILIN NEA,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,88.25,88.25,88.25,180.00,0.00,11.58,7.62,0.00,M CEILIN NEA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,M INTERNALMASS NEA,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,176.50,176.50,176.50,0.00,90.00,176.50,1.00,0.00,M INTERNALMASS NEA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,M N1 APARTMENT,8
HeatTransfer Surface,M NWALL N1A,Wall,,CTF - ConductionTransferFunction,RES_EXT_WALL_MID,0.664,0.604,,28.24,35.30,28.24,0.00,90.00,11.58,3.05,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MWINDOW1 N N1A,Window,M NWALL N1A,Window5 Detailed Fenestration,RESWINDOW_U_0.382_SHGC_0.368,N/A,3.114,No,7.06,7.06,7.06,0.00,90.00,5.79,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,M SIWALL N1A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,180.00,90.00,11.58,3.05,0.00,iz-M SIWALL N1A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,M EIWALL N1A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,23.22,23.22,23.22,90.00,90.00,7.62,3.05,0.00,iz-M EIWALL N1A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-M EIWALL NWA,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,23.22,23.22,23.22,270.00,90.00,7.62,3.05,0.00,M EIWALL NWA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,M GFLOOR N1A,Floor,,CTF - ConductionTransferFunction,EXT_SLAB_8IN_WITH_CARPET,3.285,1.827,,88.25,88.25,88.25,90.00,180.00,7.62,11.58,0.00,M GFLOOR N1A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,M CEILIN N1A,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,88.25,88.25,88.25,180.00,0.00,11.58,7.62,0.00,M CEILIN N1A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,M INTERNALMASS N1A,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,176.50,176.50,176.50,0.00,90.00,176.50,1.00,0.00,M INTERNALMASS N1A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,M N2 APARTMENT,8
HeatTransfer Surface,M NWALL N2A,Wall,,CTF - ConductionTransferFunction,RES_EXT_WALL_MID,0.664,0.604,,28.24,35.30,28.24,0.00,90.00,11.58,3.05,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MWINDOW1 N N2A,Window,M NWALL N2A,Window5 Detailed Fenestration,RESWINDOW_U_0.382_SHGC_0.368,N/A,3.114,No,7.06,7.06,7.06,0.00,90.00,5.79,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,M SIWALL N2A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,180.00,90.00,11.58,3.05,0.00,iz-M SIWALL N2A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,M EIWALL N2A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,23.22,23.22,23.22,90.00,90.00,7.62,3.05,0.00,iz-M EIWALL N2A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-M EIWALL N1A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,23.22,23.22,23.22,270.00,90.00,7.62,3.05,0.00,M EIWALL N1A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,M GFLOOR N2A,Floor,,CTF - ConductionTransferFunction,EXT_SLAB_8IN_WITH_CARPET,3.285,1.827,,88.25,88.25,88.25,90.00,180.00,7.62,11.58,0.00,M GFLOOR N2A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,M CEILIN N2A,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,88.25,88.25,88.25,180.00,0.00,11.58,7.62,0.00,M CEILIN N2A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,M INTERNALMASS N2A,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,176.50,176.50,176.50,0.00,90.00,176.50,1.00,0.00,M INTERNALMASS N2A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,M S1 APARTMENT,8
HeatTransfer Surface,M SWALL S1A,Wall,,CTF - ConductionTransferFunction,RES_EXT_WALL_MID,0.664,0.604,,28.24,35.30,28.24,180.00,90.00,11.58,3.05,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MWINDOW1 S S1A,Window,M SWALL S1A,Window5 Detailed Fenestration,RESWINDOW_U_0.382_SHGC_0.368,N/A,3.114,No,7.06,7.06,7.06,180.00,90.00,5.79,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,M NIWALL S1A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,0.00,90.00,11.58,3.05,0.00,iz-M NIWALL S1A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,M EIWALL S1A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,23.22,23.22,23.22,90.00,90.00,7.62,3.05,0.00,iz-M EIWALL S1A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-M EIWALL SWA,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,23.22,23.22,23.22,270.00,90.00,3.05,7.62,0.00,M EIWALL SWA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,M GFLOOR S1A,Floor,,CTF - ConductionTransferFunction,EXT_SLAB_8IN_WITH_CARPET,3.285,1.827,,88.25,88.25,88.25,90.00,180.00,7.62,11.58,0.00,M GFLOOR S1A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,M CEILIN S1A,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,88.25,88.25,88.25,180.00,0.00,11.58,7.62,0.00,M CEILIN S1A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,M INTERNALMASS S1A,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,176.50,176.50,176.50,0.00,90.00,176.50,1.00,0.00,M INTERNALMASS S1A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,M S2 APARTMENT,8
HeatTransfer Surface,M SWALL S2A,Wall,,CTF - ConductionTransferFunction,RES_EXT_WALL_MID,0.664,0.604,,28.24,35.30,28.24,180.00,90.00,11.58,3.05,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MWINDOW1 S S2A,Window,M SWALL S2A,Window5 Detailed Fenestration,RESWINDOW_U_0.382_SHGC_0.368,N/A,3.114,No,7.06,7.06,7.06,180.00,90.00,5.79,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,M NIWALL S2A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,0.00,90.00,11.58,3.05,0.00,iz-M NIWALL S2A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,M EIWALL S2A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,23.22,23.22,23.22,90.00,90.00,7.62,3.05,0.00,iz-M EIWALL S2A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-M EIWALL S1A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,23.22,23.22,23.22,270.00,90.00,7.62,3.05,0.00,M EIWALL S1A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,M GFLOOR S2A,Floor,,CTF - ConductionTransferFunction,EXT_SLAB_8IN_WITH_CARPET,3.285,1.827,,88.25,88.25,88.25,90.00,180.00,7.62,11.58,0.00,M GFLOOR S2A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,M CEILIN S2A,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,88.25,88.25,88.25,180.00,0.00,11.58,7.62,0.00,M CEILIN S2A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,M INTERNALMASS S2A,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,176.50,176.50,176.50,0.00,90.00,176.50,1.00,0.00,M INTERNALMASS S2A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,T SW APARTMENT,9
HeatTransfer Surface,T WWALL SWA,Wall,,CTF - ConductionTransferFunction,RES_EXT_WALL_TOP,0.891,0.786,,18.58,23.22,18.58,270.00,90.00,7.62,3.05,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,TWINDOW1 W SWA,Window,T WWALL SWA,Window5 Detailed Fenestration,RESWINDOW_U_0.382_SHGC_0.368,N/A,3.114,No,4.65,4.65,4.65,270.00,90.00,3.81,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,T SWALL SWA,Wall,,CTF - ConductionTransferFunction,RES_EXT_WALL_TOP,0.891,0.786,,28.24,35.30,28.24,180.00,90.00,11.58,3.05,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,TWINDOW1 S SWA,Window,T SWALL SWA,Window5 Detailed Fenestration,RESWINDOW_U_0.382_SHGC_0.368,N/A,3.114,No,7.06,7.06,7.06,180.00,90.00,5.79,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,T NIWALL SWA,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,0.00,90.00,11.58,3.05,0.00,iz-T NIWALL SWA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,T EIWALL SWA,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,23.22,23.22,23.22,90.00,90.00,7.62,3.05,0.00,iz-T EIWALL SWA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,T GFLOOR SWA,Floor,,CTF - ConductionTransferFunction,EXT_SLAB_8IN_WITH_CARPET,3.285,1.827,,88.25,88.25,88.25,90.00,180.00,7.62,11.58,0.00,T GFLOOR SWA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,T ROOF SWA,Roof,,CTF - ConductionTransferFunction,RES_ROOF,0.186,0.180,,88.25,88.25,88.25,180.00,0.00,11.58,7.62,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,T INTERNALMASS SWA,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,88.25,88.25,88.25,0.00,90.00,88.25,1.00,0.00,T INTERNALMASS SWA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,T NW APARTMENT,9
HeatTransfer Surface,T NWALL NWA,Wall,,CTF - ConductionTransferFunction,RES_EXT_WALL_TOP,0.891,0.786,,28.24,35.30,28.24,0.00,90.00,11.58,3.05,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,TWINDOW1 N NWA,Window,T NWALL NWA,Window5 Detailed Fenestration,RESWINDOW_U_0.382_SHGC_0.368,N/A,3.114,No,7.06,7.06,7.06,0.00,90.00,5.79,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,T WWALL NWA,Wall,,CTF - ConductionTransferFunction,RES_EXT_WALL_TOP,0.891,0.786,,18.58,23.22,18.58,270.00,90.00,7.62,3.05,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,TWINDOW1 W NWA,Window,T WWALL NWA,Window5 Detailed Fenestration,RESWINDOW_U_0.382_SHGC_0.368,N/A,3.114,No,4.65,4.65,4.65,270.00,90.00,3.81,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,T SIWALL NWA,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,180.00,90.00,11.58,3.05,0.00,iz-T SIWALL NWA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,T EIWALL NWA,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,23.22,23.22,23.22,90.00,90.00,7.62,3.05,0.00,iz-T EIWALL NWA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,T GFLOOR NWA,Floor,,CTF - ConductionTransferFunction,EXT_SLAB_8IN_WITH_CARPET,3.285,1.827,,88.25,88.25,88.25,90.00,180.00,7.62,11.58,0.00,T GFLOOR NWA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,T ROOF NWA,Roof,,CTF - ConductionTransferFunction,RES_ROOF,0.186,0.180,,88.25,88.25,88.25,180.00,0.00,11.58,7.62,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,T INTERNALMASS NWA,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,88.25,88.25,88.25,0.00,90.00,88.25,1.00,0.00,T INTERNALMASS NWA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,T SE APARTMENT,9
HeatTransfer Surface,T EWALL SEA,Wall,,CTF - ConductionTransferFunction,RES_EXT_WALL_TOP,0.891,0.786,,18.58,23.22,18.58,90.00,90.00,7.62,3.05,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,TWINDOW1 E SEA,Window,T EWALL SEA,Window5 Detailed Fenestration,RESWINDOW_U_0.382_SHGC_0.368,N/A,3.114,No,4.65,4.65,4.65,90.00,90.00,3.81,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,T SWALL SEA,Wall,,CTF - ConductionTransferFunction,RES_EXT_WALL_TOP,0.891,0.786,,28.24,35.30,28.24,180.00,90.00,11.58,3.05,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,TWINDOW1 S SEA,Window,T SWALL SEA,Window5 Detailed Fenestration,RESWINDOW_U_0.382_SHGC_0.368,N/A,3.114,No,7.06,7.06,7.06,180.00,90.00,5.79,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,T NIWALL SEA,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,0.00,90.00,11.58,3.05,0.00,iz-T NIWALL SEA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-T EIWALL S2A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,23.22,23.22,23.22,270.00,90.00,7.62,3.05,0.00,T EIWALL S2A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,T GFLOOR SEA,Floor,,CTF - ConductionTransferFunction,EXT_SLAB_8IN_WITH_CARPET,3.285,1.827,,88.25,88.25,88.25,90.00,180.00,7.62,11.58,0.00,T GFLOOR SEA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,T ROOF SEA,Roof,,CTF - ConductionTransferFunction,RES_ROOF,0.186,0.180,,88.25,88.25,88.25,180.00,0.00,11.58,7.62,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,T INTERNALMASS SEA,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,88.25,88.25,88.25,0.00,90.00,88.25,1.00,0.00,T INTERNALMASS SEA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,T NE APARTMENT,9
HeatTransfer Surface,T NWALL NEA,Wall,,CTF - ConductionTransferFunction,RES_EXT_WALL_TOP,0.891,0.786,,28.24,35.30,28.24,0.00,90.00,11.58,3.05,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,TWINDOW1 N NEA,Window,T NWALL NEA,Window5 Detailed Fenestration,RESWINDOW_U_0.382_SHGC_0.368,N/A,3.114,No,7.06,7.06,7.06,0.00,90.00,5.79,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,T EWALL NEA,Wall,,CTF - ConductionTransferFunction,RES_EXT_WALL_TOP,0.891,0.786,,18.58,23.22,18.58,90.00,90.00,7.62,3.05,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,TWINDOW1 E NEA,Window,T EWALL NEA,Window5 Detailed Fenestration,RESWINDOW_U_0.382_SHGC_0.368,N/A,3.114,No,4.65,4.65,4.65,90.00,90.00,3.81,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,T SIWALL NEA,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,180.00,90.00,11.58,3.05,0.00,iz-T SIWALL NEA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-T EIWALL N2A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,23.22,23.22,23.22,270.00,90.00,7.62,3.05,0.00,T EIWALL N2A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,T GFLOOR NEA,Floor,,CTF - ConductionTransferFunction,EXT_SLAB_8IN_WITH_CARPET,3.285,1.827,,88.25,88.25,88.25,90.00,180.00,7.62,11.58,0.00,T GFLOOR NEA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,T ROOF NEA,Roof,,CTF - ConductionTransferFunction,RES_ROOF,0.186,0.180,,88.25,88.25,88.25,180.00,0.00,11.58,7.62,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,T INTERNALMASS NEA,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,88.25,88.25,88.25,0.00,90.00,88.25,1.00,0.00,T INTERNALMASS NEA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,T N1 APARTMENT,8
HeatTransfer Surface,T NWALL N1A,Wall,,CTF - ConductionTransferFunction,RES_EXT_WALL_TOP,0.891,0.786,,28.24,35.30,28.24,0.00,90.00,11.58,3.05,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,TWINDOW1 N N1A,Window,T NWALL N1A,Window5 Detailed Fenestration,RESWINDOW_U_0.382_SHGC_0.368,N/A,3.114,No,7.06,7.06,7.06,0.00,90.00,5.79,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,T SIWALL N1A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,180.00,90.00,11.58,3.05,0.00,iz-T SIWALL N1A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,T EIWALL N1A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,23.22,23.22,23.22,90.00,90.00,7.62,3.05,0.00,iz-T EIWALL N1A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-T EIWALL NWA,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,23.22,23.22,23.22,270.00,90.00,7.62,3.05,0.00,T EIWALL NWA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,T GFLOOR N1A,Floor,,CTF - ConductionTransferFunction,EXT_SLAB_8IN_WITH_CARPET,3.285,1.827,,88.25,88.25,88.25,90.00,180.00,7.62,11.58,0.00,T GFLOOR N1A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,T ROOF N1A,Roof,,CTF - ConductionTransferFunction,RES_ROOF,0.186,0.180,,88.25,88.25,88.25,180.00,0.00,11.58,7.62,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,T INTERNALMASS N1A,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,88.25,88.25,88.25,0.00,90.00,88.25,1.00,0.00,T INTERNALMASS N1A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,T N2 APARTMENT,8
HeatTransfer Surface,T NWALL N2A,Wall,,CTF - ConductionTransferFunction,RES_EXT_WALL_TOP,0.891,0.786,,28.24,35.30,28.24,0.00,90.00,11.58,3.05,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,TWINDOW1 N N2A,Window,T NWALL N2A,Window5 Detailed Fenestration,RESWINDOW_U_0.382_SHGC_0.368,N/A,3.114,No,7.06,7.06,7.06,0.00,90.00,5.79,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,T SIWALL N2A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,180.00,90.00,11.58,3.05,0.00,iz-T SIWALL N2A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,T EIWALL N2A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,23.22,23.22,23.22,90.00,90.00,7.62,3.05,0.00,iz-T EIWALL N2A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-T EIWALL N1A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,23.22,23.22,23.22,270.00,90.00,7.62,3.05,0.00,T EIWALL N1A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,T GFLOOR N2A,Floor,,CTF - ConductionTransferFunction,EXT_SLAB_8IN_WITH_CARPET,3.285,1.827,,88.25,88.25,88.25,90.00,180.00,7.62,11.58,0.00,T GFLOOR N2A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,T ROOF N2A,Roof,,CTF - ConductionTransferFunction,RES_ROOF,0.186,0.180,,88.25,88.25,88.25,180.00,0.00,11.58,7.62,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,T INTERNALMASS N2A,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,88.25,88.25,88.25,0.00,90.00,88.25,1.00,0.00,T INTERNALMASS N2A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,T S1 APARTMENT,8
HeatTransfer Surface,T SWALL S1A,Wall,,CTF - ConductionTransferFunction,RES_EXT_WALL_TOP,0.891,0.786,,28.24,35.30,28.24,180.00,90.00,11.58,3.05,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,TWINDOW1 S S1A,Window,T SWALL S1A,Window5 Detailed Fenestration,RESWINDOW_U_0.382_SHGC_0.368,N/A,3.114,No,7.06,7.06,7.06,180.00,90.00,5.79,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,T NIWALL S1A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,0.00,90.00,11.58,3.05,0.00,iz-T NIWALL S1A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,T EIWALL S1A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,23.22,23.22,23.22,90.00,90.00,7.62,3.05,0.00,iz-T EIWALL S1A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-T EIWALL SWA,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,23.22,23.22,23.22,270.00,90.00,7.62,3.05,0.00,T EIWALL SWA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,T GFLOOR S1A,Floor,,CTF - ConductionTransferFunction,EXT_SLAB_8IN_WITH_CARPET,3.285,1.827,,88.25,88.25,88.25,90.00,180.00,7.62,11.58,0.00,T GFLOOR S1A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,T ROOF S1A,Roof,,CTF - ConductionTransferFunction,RES_ROOF,0.186,0.180,,88.25,88.25,88.25,180.00,0.00,11.58,7.62,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,T INTERNALMASS S1A,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,88.25,88.25,88.25,0.00,90.00,88.25,1.00,0.00,T INTERNALMASS S1A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,T S2 APARTMENT,8
HeatTransfer Surface,T SWALL S2A,Wall,,CTF - ConductionTransferFunction,RES_EXT_WALL_TOP,0.891,0.786,,28.24,35.30,28.24,180.00,90.00,11.58,3.05,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,TWINDOW1 S S2A,Window,T SWALL S2A,Window5 Detailed Fenestration,RESWINDOW_U_0.382_SHGC_0.368,N/A,3.114,No,7.06,7.06,7.06,180.00,90.00,5.79,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,T NIWALL S2A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,0.00,90.00,11.58,3.05,0.00,iz-T NIWALL S2A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,T EIWALL S2A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,23.22,23.22,23.22,90.00,90.00,7.62,3.05,0.00,iz-T EIWALL S2A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-T EIWALL S1A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,23.22,23.22,23.22,270.00,90.00,7.62,3.05,0.00,T EIWALL S1A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,T GFLOOR S2A,Floor,,CTF - ConductionTransferFunction,EXT_SLAB_8IN_WITH_CARPET,3.285,1.827,,88.25,88.25,88.25,90.00,180.00,7.62,11.58,0.00,T GFLOOR S2A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,T ROOF S2A,Roof,,CTF - ConductionTransferFunction,RES_ROOF,0.186,0.180,,88.25,88.25,88.25,180.00,0.00,11.58,7.62,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,T INTERNALMASS S2A,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,88.25,88.25,88.25,0.00,90.00,88.25,1.00,0.00,T INTERNALMASS S2A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,T CORRIDOR,13
HeatTransfer Surface,T WWALL C,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_TOP,0.891,0.786,,5.11,5.11,5.11,270.00,90.00,1.68,3.05,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,T EWALL C,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_TOP,0.891,0.786,,3.99,5.11,3.99,90.00,90.00,1.68,3.05,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,TWINDOW14,Window,T EWALL C,Window5 Detailed Fenestration,NONRESWINDOW_U_0.382_SHGC_0.368,N/A,3.114,No,1.11,1.11,1.11,90.00,90.00,0.91,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-T NIWALL SWA,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,180.00,90.00,11.58,3.05,0.00,T NIWALL SWA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-T NIWALL S1A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,180.00,90.00,11.58,3.05,0.00,T NIWALL S1A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-T NIWALL S2A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,180.00,90.00,11.58,3.05,0.00,T NIWALL S2A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-T NIWALL SEA,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,180.00,90.00,11.58,3.05,0.00,T NIWALL SEA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-T SIWALL NWA,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,0.00,90.00,11.58,3.05,0.00,T SIWALL NWA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-T SIWALL N1A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,0.00,90.00,11.58,3.05,0.00,T SIWALL N1A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-T SIWALL N2A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,0.00,90.00,11.58,3.05,0.00,T SIWALL N2A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-T SIWALL NEA,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,0.00,90.00,11.58,3.05,0.00,T SIWALL NEA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,T FLOOR C,Floor,,CTF - ConductionTransferFunction,EXT_SLAB_8IN_WITH_CARPET,3.285,1.827,,77.66,77.66,77.66,90.00,180.00,1.68,46.33,0.00,T FLOOR C,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,T ROOF C,Roof,,CTF - ConductionTransferFunction,NONRES_ROOF,0.186,0.180,,77.66,77.66,77.66,180.00,0.00,46.33,1.68,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
Zone Surfaces,G CORRIDOR,13
HeatTransfer Surface,G WWALL C,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,0.650,0.593,,5.11,5.11,5.11,270.00,90.00,1.68,3.05,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,G EWALL C,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,0.650,0.593,,1.79,5.11,1.79,90.00,90.00,1.68,3.05,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,ENTRANCE DOOR,Window,G EWALL C,Window5 Detailed Fenestration,NONRESWINDOW_U_0.382_SHGC_0.368,N/A,3.114,No,3.32,3.32,3.32,90.00,90.00,1.57,2.11,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-G NIWALL SWA,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,180.00,90.00,11.58,3.05,0.00,G NIWALL SWA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-G NIWALL S1A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,180.00,90.00,11.58,3.05,0.00,G NIWALL S1A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-G NIWALL S2A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,180.00,90.00,11.58,3.05,0.00,G NIWALL S2A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-G NIWALL SEA,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,180.00,90.00,11.58,3.05,0.00,G NIWALL SEA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-G SIWALL NWA,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,0.00,90.00,11.58,3.05,0.00,G SIWALL NWA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-G SIWALL N1A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,0.00,90.00,11.58,3.05,0.00,G SIWALL N1A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-G SIWALL N2A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,0.00,90.00,11.58,3.05,0.00,G SIWALL N2A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-G SIWALL NEA,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,0.00,90.00,11.58,3.05,0.00,G SIWALL NEA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,G FLOOR C,Floor,,CTF - ConductionTransferFunction,GFLOORC_FFACTOR,3.834E-002,3.798E-002,,77.66,77.66,77.66,90.00,180.00,1.68,46.33,0.00,FCGround,N/A-FCGround,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,G CEILING C,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,77.66,77.66,77.66,180.00,0.00,46.33,1.68,0.00,G CEILING C,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
Zone Surfaces,M CORRIDOR,13
HeatTransfer Surface,M WWALL C,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_MID,0.664,0.604,,5.11,5.11,5.11,270.00,90.00,1.68,3.05,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,M EWALL C,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_MID,0.664,0.604,,3.99,5.11,3.99,90.00,90.00,1.68,3.05,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MWINDOW14,Window,M EWALL C,Window5 Detailed Fenestration,NONRESWINDOW_U_0.382_SHGC_0.368,N/A,3.114,No,1.11,1.11,1.11,90.00,90.00,0.91,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-M NIWALL SWA,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,180.00,90.00,11.58,3.05,0.00,M NIWALL SWA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-M NIWALL S1A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,180.00,90.00,11.58,3.05,0.00,M NIWALL S1A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-M NIWALL S2A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,180.00,90.00,11.58,3.05,0.00,M NIWALL S2A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-M NIWALL SEA,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,180.00,90.00,11.58,3.05,0.00,M NIWALL SEA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-M SIWALL NWA,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,0.00,90.00,11.58,3.05,0.00,M SIWALL NWA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-M SIWALL N1A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,0.00,90.00,11.58,3.05,0.00,M SIWALL N1A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-M SIWALL N2A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,0.00,90.00,11.58,3.05,0.00,M SIWALL N2A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-M SIWALL NEA,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,0.00,90.00,11.58,3.05,0.00,M SIWALL NEA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,M FLOOR C,Floor,,CTF - ConductionTransferFunction,EXT_SLAB_8IN_WITH_CARPET,3.285,1.827,,77.66,77.66,77.66,90.00,180.00,1.68,46.33,0.00,M FLOOR C,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,M CEILING C,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,77.66,77.66,77.66,180.00,0.00,46.33,1.68,0.00,M CEILING C,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
! <Environment>,Environment Name,Environment Type, Start Date, End Date, Start DayOfWeek, Duration {#days}, Source:Start DayOfWeek,  Use Daylight Saving, Use Holidays, Apply Weekend Holiday Rule,  Use Rain Values, Use Snow Values, Sky Temperature Model
! <Environment:Special Days>, Special Day Name, Special Day Type, Source, Start Date, Duration {#days}
! <Environment:Daylight Saving>, Daylight Saving Indicator, Source, Start Date, End Date
! <Environment:WarmupDays>, NumberofWarmupDays
Environment,RUNPERIOD 1,WeatherFileRunPeriod,01/01/2017,12/31/2017,Sunday,365,Use RunPeriod Specified Day,No,No,Yes,Yes,Yes,Clark and Allen
Environment:Daylight Saving,Yes,InputFile,03/12,11/05
Environment:Special Days,NEW YEAR'S DAY,Holiday,InputFile,01/02,  1Environment:Special Days,MLK DAY,Holiday,InputFile,01/16,  1Environment:Special Days,PRESIDENTS DAY,Holiday,InputFile,02/20,  1Environment:Special Days,MEMORIAL DAY,Holiday,InputFile,05/29,  1Environment:Special Days,INDEPENDENCE DAY,Holiday,InputFile,07/04,  1Environment:Special Days,LABOR DAY,Holiday,InputFile,09/04,  1Environment:Special Days,COLUMBUS DAY,Holiday,InputFile,10/09,  1Environment:Special Days,THANKSGIVING,Holiday,InputFile,11/23,  1Environment:Special Days,VETERANS DAY,Holiday,InputFile,11/13,  1Environment:Special Days,CHRISTMAS,Holiday,InputFile,12/25,  1Environment:WarmupDays,  6
! <Tabular Report>,Style,Unit Conversion
Tabular Report,Commaandhtml,commaandhtml
! <Warmup Convergence Information>,Zone Name,Environment Type/Name,Average Warmup Temperature Difference {deltaC},Std Dev Warmup Temperature Difference {deltaC},Max Temperature Pass/Fail Convergence,Min Temperature Pass/Fail Convergence,Average Warmup Load Difference {W},Std Dev Warmup Load Difference {W},Heating Load Pass/Fail Convergence,Cooling Load Pass/Fail Convergence
 Warmup Convergence Information,G SW APARTMENT,RunPeriod: RUNPERIOD 1,7.1120641498E-004,3.4716696666E-003,Pass,Pass,3.6995829726E-002,7.7305705381E-002,Pass,Pass
 Warmup Convergence Information,G NW APARTMENT,RunPeriod: RUNPERIOD 1,4.6961418226E-003,1.1950514134E-002,Pass,Pass,3.6931638689E-002,9.1261115925E-002,Pass,Pass
 Warmup Convergence Information,OFFICE,RunPeriod: RUNPERIOD 1,2.1581812021E-007,8.7736892275E-007,Pass,Pass,1.1925892532E-002,7.4301705397E-003,Pass,Pass
 Warmup Convergence Information,G NE APARTMENT,RunPeriod: RUNPERIOD 1,4.2714626539E-003,1.1280535117E-002,Pass,Pass,3.6561883269E-002,9.0237693243E-002,Pass,Pass
 Warmup Convergence Information,G N1 APARTMENT,RunPeriod: RUNPERIOD 1,3.3479801231E-006,7.3788557875E-006,Pass,Pass,1.8165197981E-002,4.2158606799E-002,Pass,Pass
 Warmup Convergence Information,G N2 APARTMENT,RunPeriod: RUNPERIOD 1,3.3351091668E-006,7.3595839979E-006,Pass,Pass,1.8161404185E-002,4.2150155028E-002,Pass,Pass
 Warmup Convergence Information,G S1 APARTMENT,RunPeriod: RUNPERIOD 1,3.0533289491E-006,7.2111354895E-006,Pass,Pass,1.7318713711E-002,3.9806969446E-002,Pass,Pass
 Warmup Convergence Information,G S2 APARTMENT,RunPeriod: RUNPERIOD 1,2.6998232477E-006,6.1979408098E-006,Pass,Pass,2.3586317931E-002,5.4156342273E-002,Pass,Pass
 Warmup Convergence Information,M SW APARTMENT,RunPeriod: RUNPERIOD 1,3.2967641055E-006,7.1704707448E-006,Pass,Pass,2.8189250240E-002,5.0128195910E-002,Pass,Pass
 Warmup Convergence Information,M NW APARTMENT,RunPeriod: RUNPERIOD 1,3.3811806529E-006,7.1265302944E-006,Pass,Pass,3.0070181543E-002,5.3730493629E-002,Pass,Pass
 Warmup Convergence Information,M SE APARTMENT,RunPeriod: RUNPERIOD 1,2.9756872183E-006,6.7197625216E-006,Pass,Pass,2.7908082029E-002,4.9666732209E-002,Pass,Pass
 Warmup Convergence Information,M NE APARTMENT,RunPeriod: RUNPERIOD 1,3.1599115588E-006,6.7141510172E-006,Pass,Pass,2.9715111068E-002,5.3182180517E-002,Pass,Pass
 Warmup Convergence Information,M N1 APARTMENT,RunPeriod: RUNPERIOD 1,3.8475480634E-006,8.4760861601E-006,Pass,Pass,1.5512912975E-002,3.3608095818E-002,Pass,Pass
 Warmup Convergence Information,M N2 APARTMENT,RunPeriod: RUNPERIOD 1,3.8430800280E-006,8.4704972372E-006,Pass,Pass,1.5511590047E-002,3.3605302163E-002,Pass,Pass
 Warmup Convergence Information,M S1 APARTMENT,RunPeriod: RUNPERIOD 1,3.5424023010E-006,8.3841003733E-006,Pass,Pass,1.5123258821E-002,3.2479921727E-002,Pass,Pass
 Warmup Convergence Information,M S2 APARTMENT,RunPeriod: RUNPERIOD 1,3.5370120432E-006,8.3645728069E-006,Pass,Pass,1.5123612816E-002,3.2476786094E-002,Pass,Pass
 Warmup Convergence Information,T SW APARTMENT,RunPeriod: RUNPERIOD 1,2.4109776667E-002,4.0135522008E-002,Pass,Pass,3.0465817670E-002,7.0118449829E-002,Pass,Pass
 Warmup Convergence Information,T NW APARTMENT,RunPeriod: RUNPERIOD 1,2.5896654540E-002,4.1502785657E-002,Pass,Pass,2.8740812338E-002,6.9198031965E-002,Pass,Pass
 Warmup Convergence Information,T SE APARTMENT,RunPeriod: RUNPERIOD 1,2.3467079125E-002,3.9521367873E-002,Pass,Pass,3.0460256143E-002,7.0678419322E-002,Pass,Pass
 Warmup Convergence Information,T NE APARTMENT,RunPeriod: RUNPERIOD 1,2.5394178077E-002,4.0824473280E-002,Pass,Pass,2.8928960282E-002,6.7946357540E-002,Pass,Pass
 Warmup Convergence Information,T N1 APARTMENT,RunPeriod: RUNPERIOD 1,3.2465874592E-006,7.1044072499E-006,Pass,Pass,3.4558737329E-002,6.5057060064E-002,Pass,Pass
 Warmup Convergence Information,T N2 APARTMENT,RunPeriod: RUNPERIOD 1,3.2420321896E-006,7.0848019568E-006,Pass,Pass,3.4524103501E-002,6.4992141635E-002,Pass,Pass
 Warmup Convergence Information,T S1 APARTMENT,RunPeriod: RUNPERIOD 1,3.1396296378E-006,6.8143687593E-006,Pass,Pass,3.3102740352E-002,6.1147388585E-002,Pass,Pass
 Warmup Convergence Information,T S2 APARTMENT,RunPeriod: RUNPERIOD 1,3.1300409996E-006,6.8029577737E-006,Pass,Pass,3.3074651353E-002,6.1092652627E-002,Pass,Pass
 Warmup Convergence Information,T CORRIDOR,RunPeriod: RUNPERIOD 1,1.3272716023E-002,8.7831466300E-003,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,G CORRIDOR,RunPeriod: RUNPERIOD 1,0.1904071066,0.6378048866,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,M CORRIDOR,RunPeriod: RUNPERIOD 1,6.5516690785E-003,4.8073659705E-003,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
! <Program Control Information:Threads/Parallel Sims>, Threading Supported,Maximum Number of Threads, Env Set Threads (OMP_NUM_THREADS), EP Env Set Threads (EP_OMP_NUM_THREADS), IDF Set Threads, Number of Threads Used (Interior Radiant Exchange), Number Nominal Surfaces, Number Parallel Sims
Program Control:Threads/Parallel Sims, No,1, N/A, N/A, N/A, N/A, N/A, N/A
End of Data
