Program Version,EnergyPlus, Version 22.1.0-ed759b17ee, YMD=2026.07.28 19:50
! <Version>, Version ID
 Version, 22.1
! <Timesteps per Hour>, #TimeSteps, Minutes per TimeStep {minutes}
 Timesteps per Hour,  6, 10
! <System Convergence Limits>, Minimum System TimeStep {minutes}, Max HVAC Iterations, Minimum Plant Iterations, Maximum Plant Iterations
 System Convergence Limits, 1, 20, 2, 8
! <Simulation Control>, Do Zone Sizing, Do System Sizing, Do Plant Sizing, Do Design Days, Do Weather Simulation, Do HVAC Sizing Simulation
 Simulation Control, Yes, Yes, No, No, Yes, No
! <Performance Precision Tradeoffs>, Use Coil Direct Simulation, Zone Radiant Exchange Algorithm, Override Mode, Number of Timestep In Hour, Force Euler Method, Minimum Number of Warmup Days, Force Suppress All Begin Environment Resets, Minimum System Timestep, MaxZoneTempDiff, MaxAllowedDelTemp
 Performance Precision Tradeoffs, No, ScriptF, Normal, 6, No, 1, No, 1.0, 0.300, 2.0000E-003
! <Output Reporting Tolerances>, Tolerance for Time Heating Setpoint Not Met, Tolerance for Zone Cooling Setpoint Not Met Time
 Output Reporting Tolerances, 0.556, 0.556, 
! <Site:GroundTemperature:BuildingSurface>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:BuildingSurface,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00
! <Site:GroundTemperature:FCfactorMethod>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:FCfactorMethod,   9.70,   6.00,  -2.20,  -3.40,  -4.20,   2.70,   7.50,  13.70,  18.60,  22.00,  20.70,  16.50
! <Site:GroundTemperature:Shallow>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Shallow,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00
! <Site:GroundTemperature:Deep>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Deep,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00
! <Site:GroundReflectance>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:SnowModifier>, Normal, Daylighting {dimensionless}
 Site:GroundReflectance:SnowModifier,   1.000,   1.000
! <Site:GroundReflectance:Snow>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:Snow:Daylighting>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow:Daylighting,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Environment:Weather Station>,Wind Sensor Height Above Ground {m},Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Sensor Height Above Ground {m},Wind Speed Modifier Coefficient-Internal,Temperature Modifier Coefficient-Internal
Environment:Weather Station,10.000,0.140,270.000,1.500,1.586,9.750E-003
! <Site:Location>, Location Name, Latitude {N+/S- Deg}, Longitude {E+/W- Deg},  Time Zone Number {GMT+/-}, Elevation {m},  Standard Pressure at Elevation {Pa}, Standard RhoAir at Elevation
Site:Location,INTERNATIONAL_FALLS MN USA TMY2-14918 WMO#=727470,48.57,-93.38,-6.00,361.00,97063,1.1536
! <Site Water Mains Temperature Information>,Calculation Method{},Water Mains Temperature Schedule Name{},Annual Average Outdoor Air Temperature{C},Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC},Fixed Default Water Mains Temperature{C}
Site Water Mains Temperature Information,Correlation,NA,8.97,26.20,NA
! <Building Information>, Building Name,North Axis {deg},Terrain,  Loads Convergence Tolerance Value,Temperature Convergence Tolerance Value,  Solar Distribution,Maximum Number of Warmup Days,Minimum Number of Warmup Days
 Building Information,ApartmentMidRise,0.000,City,4.00000E-002,0.40000,FullExterior,25,6
! <Inside Convection Algorithm>, Algorithm {Simple | TARP | CeilingDiffuser | AdaptiveConvectionAlgorithm}
Inside Convection Algorithm,TARP
! <Outside Convection Algorithm>, Algorithm {SimpleCombined | TARP | MoWitt | DOE-2 | AdaptiveConvectionAlgorithm}
Outside Convection Algorithm,TARP
! <Sky Radiance Distribution>, Value {Anisotropic}
Sky Radiance Distribution,Anisotropic
! <Zone Air Solution Algorithm>, Value {ThirdOrderBackwardDifference | AnalyticalSolution | EulerMethod}
 Zone Air Solution Algorithm, ThirdOrderBackwardDifference
! <Zone Air Carbon Dioxide Balance Simulation>, Simulation {Yes/No}, Carbon Dioxide Concentration
 Zone Air Carbon Dioxide Balance Simulation, No,N/A
! <Zone Air Generic Contaminant Balance Simulation>, Simulation {Yes/No}, Generic Contaminant Concentration
 Zone Air Generic Contaminant Balance Simulation, No,N/A
! <Zone Air Mass Flow Balance Simulation>, Enforce Mass Balance, Adjust Zone Mixing and Return {AdjustMixingOnly | AdjustReturnOnly | AdjustMixingThenReturn | AdjustReturnThenMixing | None}, Adjust Zone Infiltration {AddInfiltration | AdjustInfiltration | None}, Infiltration Zones {MixingSourceZonesOnly | AllZones}
 Zone Air Mass Flow Balance Simulation, No,N/A,N/A,N/A
! <HVACSystemRootFindingAlgorithm>, Value {RegulaFalsi | Bisection | BisectionThenRegulaFalsi | RegulaFalsiThenBisection}
 HVACSystemRootFindingAlgorithm, RegulaFalsi
! <Environment:Site Atmospheric Variation>,Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Gradient Coefficient {K/m}
Environment:Site Atmospheric Variation,0.330,460.000,6.500000E-003
! <Surface Geometry>,Starting Corner,Vertex Input Direction,Coordinate System,Daylight Reference Point Coordinate System,Rectangular (Simple) Surface Coordinate System
 Surface Geometry,LowerLeftCorner,Clockwise,RelativeCoordinateSystem,RelativeCoordinateSystem,RelativeToZoneOrigin
! <Surface Heat Transfer Algorithm>, Value {CTF - ConductionTransferFunction | EMPD - MoisturePenetrationDepthConductionTransferFunction | CondFD - ConductionFiniteDifference | HAMT - CombinedHeatAndMoistureFiniteElement} - Description,Inside Surface Max Temperature Limit{C}, Surface Convection Coefficient Lower Limit {W/m2-K}, Surface Convection Coefficient Upper Limit {W/m2-K}
Surface Heat Transfer Algorithm, CTF - ConductionTransferFunction,200,0.10,1000.0
! <Shading Summary>, Number of Fixed Detached Shades, Number of Building Detached Shades, Number of Attached Shades
 Shading Summary,0,0,0
! <Zone Summary>, Number of Zones, Number of Zone Surfaces, Number of SubSurfaces
 Zone Summary,27,243,39
! <Zone Information>,Zone Name,North Axis {deg},Origin X-Coordinate {m},Origin Y-Coordinate {m},Origin Z-Coordinate {m},Centroid X-Coordinate {m},Centroid Y-Coordinate {m},Centroid Z-Coordinate {m},Type,Zone Multiplier,Zone List Multiplier,Minimum X {m},Maximum X {m},Minimum Y {m},Maximum Y {m},Minimum Z {m},Maximum Z {m},Ceiling Height {m},Volume {m3},Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall},Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}, Floor Area {m2},Exterior Gross Wall Area {m2},Exterior Net Wall Area {m2},Exterior Window Area {m2}, Number of Surfaces, Number of SubSurfaces, Number of Shading SubSurfaces,  Part of Total Building Area
 Zone Information, G SW APARTMENT,0.0,0.00,0.00,0.00,5.79,3.81,1.52,1,1,1,0.00,11.58,0.00,7.62,0.00,3.05,3.05,268.97,TARP,TARP,88.25,58.52,46.82,11.71,6,2,0,Yes
 Zone Information, G NW APARTMENT,0.0,0.00,9.30,0.00,5.79,13.11,1.52,1,1,1,0.00,11.58,9.30,16.92,0.00,3.05,3.05,268.97,TARP,TARP,88.25,58.52,46.82,11.71,6,2,0,Yes
 Zone Information, OFFICE,0.0,34.75,0.00,0.00,40.54,3.81,1.52,1,1,1,34.75,46.33,0.00,7.62,0.00,3.05,3.05,268.97,TARP,TARP,88.25,58.52,46.82,11.71,6,2,0,Yes
 Zone Information, G NE APARTMENT,0.0,34.75,9.30,0.00,40.54,13.11,1.52,1,1,1,34.75,46.33,9.30,16.92,0.00,3.05,3.05,268.97,TARP,TARP,88.25,58.52,46.82,11.71,6,2,0,Yes
 Zone Information, G N1 APARTMENT,0.0,11.58,9.30,0.00,17.37,13.11,1.52,1,1,1,11.58,23.16,9.30,16.92,0.00,3.05,3.05,268.97,TARP,TARP,88.25,35.30,28.24,7.06,6,1,0,Yes
 Zone Information, G N2 APARTMENT,0.0,23.16,9.30,0.00,28.95,13.11,1.52,1,1,1,23.16,34.75,9.30,16.92,0.00,3.05,3.05,268.97,TARP,TARP,88.25,35.30,28.24,7.06,6,1,0,Yes
 Zone Information, G S1 APARTMENT,0.0,11.58,0.00,0.00,17.37,3.81,1.52,1,1,1,11.58,23.16,0.00,7.62,0.00,3.05,3.05,268.97,TARP,TARP,88.25,35.30,28.24,7.06,6,1,0,Yes
 Zone Information, G S2 APARTMENT,0.0,23.16,0.00,0.00,28.95,3.81,1.52,1,1,1,23.16,34.75,0.00,7.62,0.00,3.05,3.05,268.97,TARP,TARP,88.25,35.30,28.24,7.06,6,1,0,Yes
 Zone Information, M SW APARTMENT,0.0,0.00,0.00,3.05,5.79,3.81,4.57,1,1,2,0.00,11.58,0.00,7.62,3.05,6.10,3.05,268.97,TARP,TARP,88.25,58.52,46.82,11.71,6,2,0,Yes
 Zone Information, M NW APARTMENT,0.0,0.00,9.30,3.05,5.79,13.11,4.57,1,1,2,0.00,11.58,9.30,16.92,3.05,6.10,3.05,268.97,TARP,TARP,88.25,58.52,46.82,11.71,6,2,0,Yes
 Zone Information, M SE APARTMENT,0.0,34.75,0.00,3.05,40.54,3.81,4.57,1,1,2,34.75,46.33,0.00,7.62,3.05,6.10,3.05,268.97,TARP,TARP,88.25,58.52,46.82,11.71,6,2,0,Yes
 Zone Information, M NE APARTMENT,0.0,34.75,9.30,3.05,40.54,13.11,4.57,1,1,2,34.75,46.33,9.30,16.92,3.05,6.10,3.05,268.97,TARP,TARP,88.25,58.52,46.82,11.71,6,2,0,Yes
 Zone Information, M N1 APARTMENT,0.0,11.58,9.30,3.05,17.37,13.11,4.57,1,1,2,11.58,23.16,9.30,16.92,3.05,6.10,3.05,268.97,TARP,TARP,88.25,35.30,28.24,7.06,6,1,0,Yes
 Zone Information, M N2 APARTMENT,0.0,23.16,9.30,3.05,28.95,13.11,4.57,1,1,2,23.16,34.75,9.30,16.92,3.05,6.10,3.05,268.97,TARP,TARP,88.25,35.30,28.24,7.06,6,1,0,Yes
 Zone Information, M S1 APARTMENT,0.0,11.58,0.00,3.05,17.37,3.81,4.57,1,1,2,11.58,23.16,0.00,7.62,3.05,6.10,3.05,268.97,TARP,TARP,88.25,35.30,28.24,7.06,6,1,0,Yes
 Zone Information, M S2 APARTMENT,0.0,23.16,0.00,3.05,28.95,3.81,4.57,1,1,2,23.16,34.75,0.00,7.62,3.05,6.10,3.05,268.97,TARP,TARP,88.25,35.30,28.24,7.06,6,1,0,Yes
 Zone Information, T SW APARTMENT,0.0,0.00,0.00,9.14,5.79,3.81,10.67,1,1,1,0.00,11.58,0.00,7.62,9.14,12.19,3.05,268.97,TARP,TARP,88.25,58.52,46.82,11.71,6,2,0,Yes
 Zone Information, T NW APARTMENT,0.0,0.00,9.30,9.14,5.79,13.11,10.67,1,1,1,0.00,11.58,9.30,16.92,9.14,12.19,3.05,268.97,TARP,TARP,88.25,58.52,46.82,11.71,6,2,0,Yes
 Zone Information, T SE APARTMENT,0.0,34.75,0.00,9.14,40.54,3.81,10.67,1,1,1,34.75,46.33,0.00,7.62,9.14,12.19,3.05,268.97,TARP,TARP,88.25,58.52,46.82,11.71,6,2,0,Yes
 Zone Information, T NE APARTMENT,0.0,34.75,9.30,9.14,40.54,13.11,10.67,1,1,1,34.75,46.33,9.30,16.92,9.14,12.19,3.05,268.97,TARP,TARP,88.25,58.52,46.82,11.71,6,2,0,Yes
 Zone Information, T N1 APARTMENT,0.0,11.58,9.30,9.14,17.37,13.11,10.67,1,1,1,11.58,23.16,9.30,16.92,9.14,12.19,3.05,268.97,TARP,TARP,88.25,35.30,28.24,7.06,6,1,0,Yes
 Zone Information, T N2 APARTMENT,0.0,23.16,9.30,9.14,28.95,13.11,10.67,1,1,1,23.16,34.75,9.30,16.92,9.14,12.19,3.05,268.97,TARP,TARP,88.25,35.30,28.24,7.06,6,1,0,Yes
 Zone Information, T S1 APARTMENT,0.0,11.58,0.00,9.14,17.37,3.81,10.67,1,1,1,11.58,23.16,0.00,7.62,9.14,12.19,3.05,268.97,TARP,TARP,88.25,35.30,28.24,7.06,6,1,0,Yes
 Zone Information, T S2 APARTMENT,0.0,23.16,0.00,9.14,28.95,3.81,10.67,1,1,1,23.16,34.75,0.00,7.62,9.14,12.19,3.05,268.97,TARP,TARP,88.25,35.30,28.24,7.06,6,1,0,Yes
 Zone Information, T CORRIDOR,0.0,0.00,7.62,9.14,23.16,8.46,10.67,1,1,1,0.00,46.33,7.62,9.30,9.14,12.19,3.05,236.69,TARP,TARP,77.66,10.22,9.10,1.11,12,1,0,Yes
 Zone Information, G CORRIDOR,0.0,0.00,7.62,0.00,23.16,8.46,1.52,1,1,1,0.00,46.33,7.62,9.30,0.00,3.05,3.05,236.69,TARP,TARP,77.66,10.22,6.90,3.32,12,1,0,Yes
 Zone Information, M CORRIDOR,0.0,0.00,7.62,3.05,23.16,8.46,4.57,1,1,2,0.00,46.33,7.62,9.30,3.05,6.10,3.05,236.69,TARP,TARP,77.66,10.22,9.10,1.11,12,1,0,Yes
! <Zone Internal Gains Nominal>,Zone Name, Floor Area {m2},# Occupants,Area per Occupant {m2/person},Occupant per Area {person/m2},Interior Lighting {W/m2},Electric Load {W/m2},Gas Load {W/m2},Other Load {W/m2},Hot Water Eq {W/m2},Steam Equipment {W/m2},Sum Loads per Area {W/m2},Outdoor Controlled Baseboard Heat
 Zone Internal Gains Nominal, G SW APARTMENT,88.25,2.2,40.004,2.500E-002,13.000,4.800,0.000,0.000,0.000,0.000,17.800,No
 Zone Internal Gains Nominal, G NW APARTMENT,88.25,2.2,40.004,2.500E-002,13.000,4.800,0.000,0.000,0.000,0.000,17.800,No
 Zone Internal Gains Nominal, OFFICE,88.25,2.2,40.000,2.500E-002,6.500,4.800,0.000,0.000,0.000,0.000,11.300,No
 Zone Internal Gains Nominal, G NE APARTMENT,88.25,2.2,40.004,2.500E-002,13.000,4.800,0.000,0.000,0.000,0.000,17.800,No
 Zone Internal Gains Nominal, G N1 APARTMENT,88.25,2.2,40.004,2.500E-002,13.000,4.800,0.000,0.000,0.000,0.000,17.800,No
 Zone Internal Gains Nominal, G N2 APARTMENT,88.25,2.2,40.004,2.500E-002,13.000,4.800,0.000,0.000,0.000,0.000,17.800,No
 Zone Internal Gains Nominal, G S1 APARTMENT,88.25,2.2,40.004,2.500E-002,13.000,4.800,0.000,0.000,0.000,0.000,17.800,No
 Zone Internal Gains Nominal, G S2 APARTMENT,88.25,2.2,40.004,2.500E-002,13.000,4.800,0.000,0.000,0.000,0.000,17.800,No
 Zone Internal Gains Nominal, M SW APARTMENT,88.25,2.2,40.004,2.500E-002,13.000,4.800,0.000,0.000,0.000,0.000,17.800,No
 Zone Internal Gains Nominal, M NW APARTMENT,88.25,2.2,40.004,2.500E-002,13.000,4.800,0.000,0.000,0.000,0.000,17.800,No
 Zone Internal Gains Nominal, M SE APARTMENT,88.25,2.2,40.004,2.500E-002,13.000,4.800,0.000,0.000,0.000,0.000,17.800,No
 Zone Internal Gains Nominal, M NE APARTMENT,88.25,2.2,40.004,2.500E-002,13.000,4.800,0.000,0.000,0.000,0.000,17.800,No
 Zone Internal Gains Nominal, M N1 APARTMENT,88.25,2.2,40.004,2.500E-002,13.000,4.800,0.000,0.000,0.000,0.000,17.800,No
 Zone Internal Gains Nominal, M N2 APARTMENT,88.25,2.2,40.004,2.500E-002,13.000,4.800,0.000,0.000,0.000,0.000,17.800,No
 Zone Internal Gains Nominal, M S1 APARTMENT,88.25,2.2,40.004,2.500E-002,13.000,4.800,0.000,0.000,0.000,0.000,17.800,No
 Zone Internal Gains Nominal, M S2 APARTMENT,88.25,2.2,40.004,2.500E-002,13.000,4.800,0.000,0.000,0.000,0.000,17.800,No
 Zone Internal Gains Nominal, T SW APARTMENT,88.25,2.2,40.004,2.500E-002,13.000,4.800,0.000,0.000,0.000,0.000,17.800,No
 Zone Internal Gains Nominal, T NW APARTMENT,88.25,2.2,40.004,2.500E-002,13.000,4.800,0.000,0.000,0.000,0.000,17.800,No
 Zone Internal Gains Nominal, T SE APARTMENT,88.25,2.2,40.004,2.500E-002,13.000,4.800,0.000,0.000,0.000,0.000,17.800,No
 Zone Internal Gains Nominal, T NE APARTMENT,88.25,2.2,40.004,2.500E-002,13.000,4.800,0.000,0.000,0.000,0.000,17.800,No
 Zone Internal Gains Nominal, T N1 APARTMENT,88.25,2.2,40.004,2.500E-002,13.000,4.800,0.000,0.000,0.000,0.000,17.800,No
 Zone Internal Gains Nominal, T N2 APARTMENT,88.25,2.2,40.004,2.500E-002,13.000,4.800,0.000,0.000,0.000,0.000,17.800,No
 Zone Internal Gains Nominal, T S1 APARTMENT,88.25,2.2,40.004,2.500E-002,13.000,4.800,0.000,0.000,0.000,0.000,17.800,No
 Zone Internal Gains Nominal, T S2 APARTMENT,88.25,2.2,40.004,2.500E-002,13.000,4.800,0.000,0.000,0.000,0.000,17.800,No
 Zone Internal Gains Nominal, T CORRIDOR,77.66,1.9,40.010,2.499E-002,6.500,0.000,0.000,0.000,0.000,0.000,6.500,No
 Zone Internal Gains Nominal, G CORRIDOR,77.66,1.9,40.010,2.499E-002,6.500,9.600,0.000,0.000,0.000,0.000,16.100,No
 Zone Internal Gains Nominal, M CORRIDOR,77.66,1.9,40.010,2.499E-002,6.500,0.000,0.000,0.000,0.000,0.000,6.500,No
! <People Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Number of People {},People/Floor Area {person/m2},Floor Area per person {m2/person},Fraction Radiant,Fraction Convected,Sensible Fraction Calculation,Activity level,ASHRAE 55 Warnings,Carbon Dioxide Generation Rate,Nominal Minimum Number of People,Nominal Maximum Number of People
 People Internal Gains Nominal, OCCUP_GSW,OCC_APT_SCH_WORKING_FAMILY,G SW APARTMENT,88.25,2.2,2.2,2.500E-002,40.004,1.000,0.000,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0,2
 People Internal Gains Nominal, OCCUP_GNW,OCC_APT_SCH_STAY_HOME_FAMILY,G NW APARTMENT,88.25,2.2,2.2,2.500E-002,40.004,1.000,0.000,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,1,2
 People Internal Gains Nominal, OCCUP_OFFICE,OCC_OFF_W_SB_SCH,OFFICE,88.25,2.2,2.2,2.500E-002,40.000,1.000,0.000,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0,2
 People Internal Gains Nominal, OCCUP_GNE,OCC_APT_SCH_STAY_HOME_FAMILY,G NE APARTMENT,88.25,2.2,2.2,2.500E-002,40.004,1.000,0.000,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,1,2
 People Internal Gains Nominal, OCCUP_GN1,OCC_APT_SCH_STAY_HOME_FAMILY,G N1 APARTMENT,88.25,2.2,2.2,2.500E-002,40.004,1.000,0.000,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,1,2
 People Internal Gains Nominal, OCCUP_GN2,OCC_APT_SCH_STAY_HOME_FAMILY,G N2 APARTMENT,88.25,2.2,2.2,2.500E-002,40.004,1.000,0.000,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,1,2
 People Internal Gains Nominal, OCCUP_GS1,OCC_APT_SCH_WORKING_FAMILY,G S1 APARTMENT,88.25,2.2,2.2,2.500E-002,40.004,1.000,0.000,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0,2
 People Internal Gains Nominal, OCCUP_GS2,OCC_APT_SCH_WORKING_FAMILY,G S2 APARTMENT,88.25,2.2,2.2,2.500E-002,40.004,1.000,0.000,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0,2
 People Internal Gains Nominal, OCCUP_MSW,OCC_APT_SCH_WORKING_FAMILY,M SW APARTMENT,88.25,2.2,2.2,2.500E-002,40.004,1.000,0.000,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0,2
 People Internal Gains Nominal, OCCUP_MNW,OCC_APT_SCH_STAY_HOME_FAMILY,M NW APARTMENT,88.25,2.2,2.2,2.500E-002,40.004,1.000,0.000,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,1,2
 People Internal Gains Nominal, OCCUP_MSE,OCC_APT_SCH_WORKING_FAMILY,M SE APARTMENT,88.25,2.2,2.2,2.500E-002,40.004,1.000,0.000,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0,2
 People Internal Gains Nominal, OCCUP_MNE,OCC_APT_SCH_STAY_HOME_FAMILY,M NE APARTMENT,88.25,2.2,2.2,2.500E-002,40.004,1.000,0.000,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,1,2
 People Internal Gains Nominal, OCCUP_MN1,OCC_APT_SCH_STAY_HOME_FAMILY,M N1 APARTMENT,88.25,2.2,2.2,2.500E-002,40.004,1.000,0.000,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,1,2
 People Internal Gains Nominal, OCCUP_MN2,OCC_APT_SCH_STAY_HOME_FAMILY,M N2 APARTMENT,88.25,2.2,2.2,2.500E-002,40.004,1.000,0.000,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,1,2
 People Internal Gains Nominal, OCCUP_MS1,OCC_APT_SCH_WORKING_FAMILY,M S1 APARTMENT,88.25,2.2,2.2,2.500E-002,40.004,1.000,0.000,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0,2
 People Internal Gains Nominal, OCCUP_MS2,OCC_APT_SCH_WORKING_FAMILY,M S2 APARTMENT,88.25,2.2,2.2,2.500E-002,40.004,1.000,0.000,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0,2
 People Internal Gains Nominal, OCCUP_TSW,OCC_APT_SCH_WORKING_FAMILY,T SW APARTMENT,88.25,2.2,2.2,2.500E-002,40.004,1.000,0.000,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0,2
 People Internal Gains Nominal, OCCUP_TNW,OCC_APT_SCH_STAY_HOME_FAMILY,T NW APARTMENT,88.25,2.2,2.2,2.500E-002,40.004,1.000,0.000,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,1,2
 People Internal Gains Nominal, OCCUP_TSE,OCC_APT_SCH_WORKING_FAMILY,T SE APARTMENT,88.25,2.2,2.2,2.500E-002,40.004,1.000,0.000,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0,2
 People Internal Gains Nominal, OCCUP_TNE,OCC_APT_SCH_STAY_HOME_FAMILY,T NE APARTMENT,88.25,2.2,2.2,2.500E-002,40.004,1.000,0.000,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,1,2
 People Internal Gains Nominal, OCCUP_TN1,OCC_APT_SCH_STAY_HOME_FAMILY,T N1 APARTMENT,88.25,2.2,2.2,2.500E-002,40.004,1.000,0.000,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,1,2
 People Internal Gains Nominal, OCCUP_TN2,OCC_APT_SCH_STAY_HOME_FAMILY,T N2 APARTMENT,88.25,2.2,2.2,2.500E-002,40.004,1.000,0.000,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,1,2
 People Internal Gains Nominal, OCCUP_TS1,OCC_APT_SCH_WORKING_FAMILY,T S1 APARTMENT,88.25,2.2,2.2,2.500E-002,40.004,1.000,0.000,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0,2
 People Internal Gains Nominal, OCCUP_TS2,OCC_APT_SCH_WORKING_FAMILY,T S2 APARTMENT,88.25,2.2,2.2,2.500E-002,40.004,1.000,0.000,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0,2
 People Internal Gains Nominal, OCCUP_T CORRIDOR,OCC_APT_SCH_CORRIDOR,T CORRIDOR,77.66,1.9,1.9,2.499E-002,40.010,1.000,0.000,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0,2
 People Internal Gains Nominal, OCCUP_G CORRIDOR,OCC_APT_SCH_CORRIDOR,G CORRIDOR,77.66,1.9,1.9,2.499E-002,40.010,1.000,0.000,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0,2
 People Internal Gains Nominal, OCCUP_M CORRIDOR,OCC_APT_SCH_CORRIDOR,M CORRIDOR,77.66,1.9,1.9,2.499E-002,40.010,1.000,0.000,AutoCalculate,ACTIVITY SCHEDULE,No,3.8200E-008,0,2
! <Lights Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Lighting Level {W},Lights/Floor Area {W/m2},Lights per person {W/person},Fraction Return Air,Fraction Radiant,Fraction Short Wave,Fraction Convected,Fraction Replaceable,End-Use Category,Nominal Minimum Lighting Level {W},Nominal Maximum Lighting Level {W}
 Lights Internal Gains Nominal, LIGHTING_HARDWIRED_GSW,LTG_SCH_APARTMENT_HARDWIRED,G SW APARTMENT,88.25,2.2,573.620,6.500,260.027,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,573.620
 Lights Internal Gains Nominal, LIGHTING_HARDWIRED_GNW,LTG_SCH_APARTMENT_HARDWIRED,G NW APARTMENT,88.25,2.2,573.620,6.500,260.027,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,573.620
 Lights Internal Gains Nominal, LIGHTING_HARDWIRED_OFFICE,LTG_SCH_OFFICE,OFFICE,88.25,2.2,573.620,6.500,260.000,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,573.620
 Lights Internal Gains Nominal, LIGHTING_HARDWIRED_GNE,LTG_SCH_APARTMENT_HARDWIRED,G NE APARTMENT,88.25,2.2,573.620,6.500,260.027,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,573.620
 Lights Internal Gains Nominal, LIGHTING_HARDWIRED_GN1,LTG_SCH_APARTMENT_HARDWIRED,G N1 APARTMENT,88.25,2.2,573.620,6.500,260.027,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,573.620
 Lights Internal Gains Nominal, LIGHTING_HARDWIRED_GN2,LTG_SCH_APARTMENT_HARDWIRED,G N2 APARTMENT,88.25,2.2,573.620,6.500,260.027,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,573.620
 Lights Internal Gains Nominal, LIGHTING_HARDWIRED_GS1,LTG_SCH_APARTMENT_HARDWIRED,G S1 APARTMENT,88.25,2.2,573.620,6.500,260.027,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,573.620
 Lights Internal Gains Nominal, LIGHTING_HARDWIRED_GS2,LTG_SCH_APARTMENT_HARDWIRED,G S2 APARTMENT,88.25,2.2,573.620,6.500,260.027,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,573.620
 Lights Internal Gains Nominal, LIGHTING_HARDWIRED_MSW,LTG_SCH_APARTMENT_HARDWIRED,M SW APARTMENT,88.25,2.2,573.620,6.500,260.027,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,573.620
 Lights Internal Gains Nominal, LIGHTING_HARDWIRED_MNW,LTG_SCH_APARTMENT_HARDWIRED,M NW APARTMENT,88.25,2.2,573.620,6.500,260.027,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,573.620
 Lights Internal Gains Nominal, LIGHTING_HARDWIRED_MSE,LTG_SCH_APARTMENT_HARDWIRED,M SE APARTMENT,88.25,2.2,573.620,6.500,260.027,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,573.620
 Lights Internal Gains Nominal, LIGHTING_HARDWIRED_MNE,LTG_SCH_APARTMENT_HARDWIRED,M NE APARTMENT,88.25,2.2,573.620,6.500,260.027,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,573.620
 Lights Internal Gains Nominal, LIGHTING_HARDWIRED_MN1,LTG_SCH_APARTMENT_HARDWIRED,M N1 APARTMENT,88.25,2.2,573.620,6.500,260.027,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,573.620
 Lights Internal Gains Nominal, LIGHTING_HARDWIRED_MN2,LTG_SCH_APARTMENT_HARDWIRED,M N2 APARTMENT,88.25,2.2,573.620,6.500,260.027,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,573.620
 Lights Internal Gains Nominal, LIGHTING_HARDWIRED_MS1,LTG_SCH_APARTMENT_HARDWIRED,M S1 APARTMENT,88.25,2.2,573.620,6.500,260.027,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,573.620
 Lights Internal Gains Nominal, LIGHTING_HARDWIRED_MS2,LTG_SCH_APARTMENT_HARDWIRED,M S2 APARTMENT,88.25,2.2,573.620,6.500,260.027,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,573.620
 Lights Internal Gains Nominal, LIGHTING_HARDWIRED_TSW,LTG_SCH_APARTMENT_HARDWIRED,T SW APARTMENT,88.25,2.2,573.620,6.500,260.027,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,573.620
 Lights Internal Gains Nominal, LIGHTING_HARDWIRED_TNW,LTG_SCH_APARTMENT_HARDWIRED,T NW APARTMENT,88.25,2.2,573.620,6.500,260.027,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,573.620
 Lights Internal Gains Nominal, LIGHTING_HARDWIRED_TSE,LTG_SCH_APARTMENT_HARDWIRED,T SE APARTMENT,88.25,2.2,573.620,6.500,260.027,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,573.620
 Lights Internal Gains Nominal, LIGHTING_HARDWIRED_TNE,LTG_SCH_APARTMENT_HARDWIRED,T NE APARTMENT,88.25,2.2,573.620,6.500,260.027,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,573.620
 Lights Internal Gains Nominal, LIGHTING_HARDWIRED_TN1,LTG_SCH_APARTMENT_HARDWIRED,T N1 APARTMENT,88.25,2.2,573.620,6.500,260.027,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,573.620
 Lights Internal Gains Nominal, LIGHTING_HARDWIRED_TN2,LTG_SCH_APARTMENT_HARDWIRED,T N2 APARTMENT,88.25,2.2,573.620,6.500,260.027,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,573.620
 Lights Internal Gains Nominal, LIGHTING_HARDWIRED_TS1,LTG_SCH_APARTMENT_HARDWIRED,T S1 APARTMENT,88.25,2.2,573.620,6.500,260.027,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,573.620
 Lights Internal Gains Nominal, LIGHTING_HARDWIRED_TS2,LTG_SCH_APARTMENT_HARDWIRED,T S2 APARTMENT,88.25,2.2,573.620,6.500,260.027,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,573.620
 Lights Internal Gains Nominal, LIGHTING_HARDWIRED_GC,LTG_SCH_CORRIDOR,G CORRIDOR,77.66,1.9,504.786,6.500,260.065,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,504.786
 Lights Internal Gains Nominal, LIGHTING_HARDWIRED_MC,LTG_SCH_CORRIDOR,M CORRIDOR,77.66,1.9,504.786,6.500,260.065,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,504.786
 Lights Internal Gains Nominal, LIGHTING_HARDWIRED_TC,LTG_SCH_CORRIDOR,T CORRIDOR,77.66,1.9,504.786,6.500,260.065,0.000,0.600,0.200,0.200,1.000,LightsWired,0.000,504.786
 Lights Internal Gains Nominal, LIGHTING_PLUGIN_GSW,LTG_SCH_APARTMENT_PLUGIN,G SW APARTMENT,88.25,2.2,573.620,6.500,260.027,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,0.000,573.620
 Lights Internal Gains Nominal, LIGHTING_PLUGIN_GNW,LTG_SCH_APARTMENT_PLUGIN,G NW APARTMENT,88.25,2.2,573.620,6.500,260.027,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,0.000,573.620
 Lights Internal Gains Nominal, LIGHTING_PLUGIN_GNE,LTG_SCH_APARTMENT_PLUGIN,G NE APARTMENT,88.25,2.2,573.620,6.500,260.027,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,0.000,573.620
 Lights Internal Gains Nominal, LIGHTING_PLUGIN_GN1,LTG_SCH_APARTMENT_PLUGIN,G N1 APARTMENT,88.25,2.2,573.620,6.500,260.027,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,0.000,573.620
 Lights Internal Gains Nominal, LIGHTING_PLUGIN_GN2,LTG_SCH_APARTMENT_PLUGIN,G N2 APARTMENT,88.25,2.2,573.620,6.500,260.027,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,0.000,573.620
 Lights Internal Gains Nominal, LIGHTING_PLUGIN_GS1,LTG_SCH_APARTMENT_PLUGIN,G S1 APARTMENT,88.25,2.2,573.620,6.500,260.027,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,0.000,573.620
 Lights Internal Gains Nominal, LIGHTING_PLUGIN_GS2,LTG_SCH_APARTMENT_PLUGIN,G S2 APARTMENT,88.25,2.2,573.620,6.500,260.027,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,0.000,573.620
 Lights Internal Gains Nominal, LIGHTING_PLUGIN_MSW,LTG_SCH_APARTMENT_PLUGIN,M SW APARTMENT,88.25,2.2,573.620,6.500,260.027,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,0.000,573.620
 Lights Internal Gains Nominal, LIGHTING_PLUGIN_MNW,LTG_SCH_APARTMENT_PLUGIN,M NW APARTMENT,88.25,2.2,573.620,6.500,260.027,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,0.000,573.620
 Lights Internal Gains Nominal, LIGHTING_PLUGIN_MSE,LTG_SCH_APARTMENT_PLUGIN,M SE APARTMENT,88.25,2.2,573.620,6.500,260.027,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,0.000,573.620
 Lights Internal Gains Nominal, LIGHTING_PLUGIN_MNE,LTG_SCH_APARTMENT_PLUGIN,M NE APARTMENT,88.25,2.2,573.620,6.500,260.027,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,0.000,573.620
 Lights Internal Gains Nominal, LIGHTING_PLUGIN_MN1,LTG_SCH_APARTMENT_PLUGIN,M N1 APARTMENT,88.25,2.2,573.620,6.500,260.027,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,0.000,573.620
 Lights Internal Gains Nominal, LIGHTING_PLUGIN_MN2,LTG_SCH_APARTMENT_PLUGIN,M N2 APARTMENT,88.25,2.2,573.620,6.500,260.027,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,0.000,573.620
 Lights Internal Gains Nominal, LIGHTING_PLUGIN_MS1,LTG_SCH_APARTMENT_PLUGIN,M S1 APARTMENT,88.25,2.2,573.620,6.500,260.027,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,0.000,573.620
 Lights Internal Gains Nominal, LIGHTING_PLUGIN_MS2,LTG_SCH_APARTMENT_PLUGIN,M S2 APARTMENT,88.25,2.2,573.620,6.500,260.027,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,0.000,573.620
 Lights Internal Gains Nominal, LIGHTING_PLUGIN_TSW,LTG_SCH_APARTMENT_PLUGIN,T SW APARTMENT,88.25,2.2,573.620,6.500,260.027,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,0.000,573.620
 Lights Internal Gains Nominal, LIGHTING_PLUGIN_TNW,LTG_SCH_APARTMENT_PLUGIN,T NW APARTMENT,88.25,2.2,573.620,6.500,260.027,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,0.000,573.620
 Lights Internal Gains Nominal, LIGHTING_PLUGIN_TSE,LTG_SCH_APARTMENT_PLUGIN,T SE APARTMENT,88.25,2.2,573.620,6.500,260.027,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,0.000,573.620
 Lights Internal Gains Nominal, LIGHTING_PLUGIN_TNE,LTG_SCH_APARTMENT_PLUGIN,T NE APARTMENT,88.25,2.2,573.620,6.500,260.027,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,0.000,573.620
 Lights Internal Gains Nominal, LIGHTING_PLUGIN_TN1,LTG_SCH_APARTMENT_PLUGIN,T N1 APARTMENT,88.25,2.2,573.620,6.500,260.027,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,0.000,573.620
 Lights Internal Gains Nominal, LIGHTING_PLUGIN_TN2,LTG_SCH_APARTMENT_PLUGIN,T N2 APARTMENT,88.25,2.2,573.620,6.500,260.027,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,0.000,573.620
 Lights Internal Gains Nominal, LIGHTING_PLUGIN_TS1,LTG_SCH_APARTMENT_PLUGIN,T S1 APARTMENT,88.25,2.2,573.620,6.500,260.027,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,0.000,573.620
 Lights Internal Gains Nominal, LIGHTING_PLUGIN_TS2,LTG_SCH_APARTMENT_PLUGIN,T S2 APARTMENT,88.25,2.2,573.620,6.500,260.027,0.000,0.600,0.200,0.200,1.000,LightsPlugIn,0.000,573.620
! <ElectricEquipment Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Equipment Level {W},Equipment/Floor Area {W/m2},Equipment per person {W/person},Fraction Latent,Fraction Radiant,Fraction Lost,Fraction Convected,End-Use SubCategory,Nominal Minimum Equipment Level {W},Nominal Maximum Equipment Level {W}
 ElectricEquipment Internal Gains Nominal, PLUG_GSW,EQP_APT_SCH,G SW APARTMENT,88.25,2.2,423.597,4.800,192.020,0.000,0.500,0.000,0.500,MiscPlug,160.967,423.597
 ElectricEquipment Internal Gains Nominal, PLUG_GNW,EQP_APT_SCH,G NW APARTMENT,88.25,2.2,423.597,4.800,192.020,0.000,0.500,0.000,0.500,MiscPlug,160.967,423.597
 ElectricEquipment Internal Gains Nominal, PLUG_OFFICE,EQP_OFF_SCH,OFFICE,88.25,2.2,423.597,4.800,192.000,0.000,0.500,0.000,0.500,MiscPlug,0.000,423.597
 ElectricEquipment Internal Gains Nominal, PLUG_GNE,EQP_APT_SCH,G NE APARTMENT,88.25,2.2,423.597,4.800,192.020,0.000,0.500,0.000,0.500,MiscPlug,160.967,423.597
 ElectricEquipment Internal Gains Nominal, PLUG_GN1,EQP_APT_SCH,G N1 APARTMENT,88.25,2.2,423.597,4.800,192.020,0.000,0.500,0.000,0.500,MiscPlug,160.967,423.597
 ElectricEquipment Internal Gains Nominal, PLUG_GN2,EQP_APT_SCH,G N2 APARTMENT,88.25,2.2,423.597,4.800,192.020,0.000,0.500,0.000,0.500,MiscPlug,160.967,423.597
 ElectricEquipment Internal Gains Nominal, PLUG_GS1,EQP_APT_SCH,G S1 APARTMENT,88.25,2.2,423.597,4.800,192.020,0.000,0.500,0.000,0.500,MiscPlug,160.967,423.597
 ElectricEquipment Internal Gains Nominal, PLUG_GS2,EQP_APT_SCH,G S2 APARTMENT,88.25,2.2,423.597,4.800,192.020,0.000,0.500,0.000,0.500,MiscPlug,160.967,423.597
 ElectricEquipment Internal Gains Nominal, PLUG_MSW,EQP_APT_SCH,M SW APARTMENT,88.25,2.2,423.597,4.800,192.020,0.000,0.500,0.000,0.500,MiscPlug,160.967,423.597
 ElectricEquipment Internal Gains Nominal, PLUG_MNW,EQP_APT_SCH,M NW APARTMENT,88.25,2.2,423.597,4.800,192.020,0.000,0.500,0.000,0.500,MiscPlug,160.967,423.597
 ElectricEquipment Internal Gains Nominal, PLUG_MSE,EQP_APT_SCH,M SE APARTMENT,88.25,2.2,423.597,4.800,192.020,0.000,0.500,0.000,0.500,MiscPlug,160.967,423.597
 ElectricEquipment Internal Gains Nominal, PLUG_MNE,EQP_APT_SCH,M NE APARTMENT,88.25,2.2,423.597,4.800,192.020,0.000,0.500,0.000,0.500,MiscPlug,160.967,423.597
 ElectricEquipment Internal Gains Nominal, PLUG_MN1,EQP_APT_SCH,M N1 APARTMENT,88.25,2.2,423.597,4.800,192.020,0.000,0.500,0.000,0.500,MiscPlug,160.967,423.597
 ElectricEquipment Internal Gains Nominal, PLUG_MN2,EQP_APT_SCH,M N2 APARTMENT,88.25,2.2,423.597,4.800,192.020,0.000,0.500,0.000,0.500,MiscPlug,160.967,423.597
 ElectricEquipment Internal Gains Nominal, PLUG_MS1,EQP_APT_SCH,M S1 APARTMENT,88.25,2.2,423.597,4.800,192.020,0.000,0.500,0.000,0.500,MiscPlug,160.967,423.597
 ElectricEquipment Internal Gains Nominal, PLUG_MS2,EQP_APT_SCH,M S2 APARTMENT,88.25,2.2,423.597,4.800,192.020,0.000,0.500,0.000,0.500,MiscPlug,160.967,423.597
 ElectricEquipment Internal Gains Nominal, PLUG_TSW,EQP_APT_SCH,T SW APARTMENT,88.25,2.2,423.597,4.800,192.020,0.000,0.500,0.000,0.500,MiscPlug,160.967,423.597
 ElectricEquipment Internal Gains Nominal, PLUG_TNW,EQP_APT_SCH,T NW APARTMENT,88.25,2.2,423.597,4.800,192.020,0.000,0.500,0.000,0.500,MiscPlug,160.967,423.597
 ElectricEquipment Internal Gains Nominal, PLUG_TSE,EQP_APT_SCH,T SE APARTMENT,88.25,2.2,423.597,4.800,192.020,0.000,0.500,0.000,0.500,MiscPlug,160.967,423.597
 ElectricEquipment Internal Gains Nominal, PLUG_TNE,EQP_APT_SCH,T NE APARTMENT,88.25,2.2,423.597,4.800,192.020,0.000,0.500,0.000,0.500,MiscPlug,160.967,423.597
 ElectricEquipment Internal Gains Nominal, PLUG_TN1,EQP_APT_SCH,T N1 APARTMENT,88.25,2.2,423.597,4.800,192.020,0.000,0.500,0.000,0.500,MiscPlug,160.967,423.597
 ElectricEquipment Internal Gains Nominal, PLUG_TN2,EQP_APT_SCH,T N2 APARTMENT,88.25,2.2,423.597,4.800,192.020,0.000,0.500,0.000,0.500,MiscPlug,160.967,423.597
 ElectricEquipment Internal Gains Nominal, PLUG_TS1,EQP_APT_SCH,T S1 APARTMENT,88.25,2.2,423.597,4.800,192.020,0.000,0.500,0.000,0.500,MiscPlug,160.967,423.597
 ElectricEquipment Internal Gains Nominal, PLUG_TS2,EQP_APT_SCH,T S2 APARTMENT,88.25,2.2,423.597,4.800,192.020,0.000,0.500,0.000,0.500,MiscPlug,160.967,423.597
 ElectricEquipment Internal Gains Nominal, G CORRIDOR_ELEVATORS_EQUIP,BLDG_ELEVATORS,G CORRIDOR,77.66,1.9,372.760,4.800,192.045,0.000,0.000,0.950,5.000E-002,ElevatorLift,44.731,186.380
 ElectricEquipment Internal Gains Nominal, ELEVATORS_LIGHTS_FAN,ELEV_LIGHT_FAN_SCH_ADD_DF,G CORRIDOR,77.66,1.9,372.760,4.800,192.045,0.000,0.000,0.950,5.000E-002,ElevatorLightsFan,18.638,186.380
! <Shadowing/Sun Position Calculations Annual Simulations>, Shading Calculation Method, Shading Calculation Update Frequency Method, Shading Calculation Update Frequency {days}, Maximum Figures in Shadow Overlap Calculations {}, Polygon Clipping Algorithm, Pixel Counting Resolution, Sky Diffuse Modeling Algorithm, Output External Shading Calculation Results, Disable Self-Shading Within Shading Zone Groups, Disable Self-Shading From Shading Zone Groups to Other Zones
Shadowing/Sun Position Calculations Annual Simulations,PolygonClipping,Periodic,20,15000,SutherlandHodgman,512,SimpleSkyDiffuseModeling,No,No,No
! <Water Heater Information>,Type,Name,Volume {m3},Maximum Capacity {W},Standard Rated Recovery Efficiency, Standard Rated Energy Factor
! <Surface Convection Parameters>, Surface Name, Outside Model Assignment, Outside Area [m2], Outside Perimeter [m], Outside Height [m], Inside Model Assignment, Inside Height [m], Inside Perimeter Envelope [m], Inside Hydraulic Diameter [m], Window Wall Ratio, Window Location, Near Radiant {Yes/No}, Has Active HVAC {Yes/No}
Surface Convection Parameters,G SWALL SWA,0,423.60,117.04,12.19,0,3.05,19.20,9.19,0.20,3,No,No
Surface Convection Parameters,GWINDOW1 S SWA,0,423.60,117.04,12.19,0,3.05,19.20,9.19,0.20,2,No,No
Surface Convection Parameters,G WWALL SWA,0,154.67,58.21,12.19,0,3.05,19.20,9.19,0.20,3,No,No
Surface Convection Parameters,GWINDOW1 W SWA,0,154.67,58.21,12.19,0,3.05,19.20,9.19,0.20,2,No,No
Surface Convection Parameters,G NIWALL SWA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,G EIWALL SWA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,G GFLOOR SWA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,G CEILIN SWA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,G INTERNALMASS SWA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,G NWALL NWA,0,423.60,123.02,12.19,0,3.05,19.20,9.19,0.20,3,No,No
Surface Convection Parameters,GWINDOW1 N NWA,0,423.60,123.02,12.19,0,3.05,19.20,9.19,0.20,2,No,No
Surface Convection Parameters,G WWALL NWA,0,154.67,58.21,12.19,0,3.05,19.20,9.19,0.20,3,No,No
Surface Convection Parameters,GWINDOW1 W NWA,0,154.67,58.21,12.19,0,3.05,19.20,9.19,0.20,2,No,No
Surface Convection Parameters,G SIWALL NWA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,G EIWALL NWA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,G GFLOOR NWA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,G CEILIN NWA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,G INTERNALMASS NWA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,G SWALL SEA,0,423.60,117.04,12.19,0,3.05,19.20,9.19,0.20,3,No,No
Surface Convection Parameters,GWINDOW1 S SEA,0,423.60,117.04,12.19,0,3.05,19.20,9.19,0.20,2,No,No
Surface Convection Parameters,G EWALL SEA,0,154.67,123.02,12.19,0,3.05,19.20,9.19,0.20,3,No,No
Surface Convection Parameters,GWINDOW1 E SEA,0,154.67,123.02,12.19,0,3.05,19.20,9.19,0.20,2,No,No
Surface Convection Parameters,G NIWALL SEA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,iz-G EIWALL S2A,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,G GFLOOR SEA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,G CEILIN SEA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,G INTERNALMASS SEA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,G NWALL NEA,0,423.60,123.02,12.19,0,3.05,19.20,9.19,0.20,3,No,No
Surface Convection Parameters,GWINDOW1 N NEA,0,423.60,123.02,12.19,0,3.05,19.20,9.19,0.20,2,No,No
Surface Convection Parameters,G EWALL NEA,0,154.67,123.02,12.19,0,3.05,19.20,9.19,0.20,3,No,No
Surface Convection Parameters,GWINDOW1 E NEA,0,154.67,123.02,12.19,0,3.05,19.20,9.19,0.20,2,No,No
Surface Convection Parameters,G SIWALL NEA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,iz-G EIWALL N2A,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,G GFLOOR NEA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,G CEILIN NEA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,G INTERNALMASS NEA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,G NWALL N1A,0,423.60,123.02,12.19,0,3.05,11.58,9.19,0.20,3,No,No
Surface Convection Parameters,GWINDOW1 N N1A,0,423.60,123.02,12.19,0,3.05,11.58,9.19,0.20,2,No,No
Surface Convection Parameters,G SIWALL N1A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,G EIWALL N1A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,iz-G EIWALL NWA,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,G GFLOOR N1A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,G CEILIN N1A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,G INTERNALMASS N1A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,G NWALL N2A,0,423.60,123.02,12.19,0,3.05,11.58,9.19,0.20,3,No,No
Surface Convection Parameters,GWINDOW1 N N2A,0,423.60,123.02,12.19,0,3.05,11.58,9.19,0.20,2,No,No
Surface Convection Parameters,G SIWALL N2A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,G EIWALL N2A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,iz-G EIWALL N1A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,G GFLOOR N2A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,G CEILIN N2A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,G INTERNALMASS N2A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,G SWALL S1A,0,423.60,117.04,12.19,0,3.05,11.58,9.19,0.20,3,No,No
Surface Convection Parameters,GWINDOW1 S S1A,0,423.60,117.04,12.19,0,3.05,11.58,9.19,0.20,2,No,No
Surface Convection Parameters,G NIWALL S1A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,G EIWALL S1A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,iz-G EIWALL SWA,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,G GFLOOR S1A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,G CEILIN S1A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,G INTERNALMASS S1A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,G SWALL S2A,0,423.60,117.04,12.19,0,3.05,11.58,9.19,0.20,3,No,No
Surface Convection Parameters,GWINDOW1 S S2A,0,423.60,117.04,12.19,0,3.05,11.58,9.19,0.20,2,No,No
Surface Convection Parameters,G NIWALL S2A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,G EIWALL S2A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,iz-G EIWALL S1A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,G GFLOOR S2A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,G CEILIN S2A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,G INTERNALMASS S2A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,M WWALL SWA,0,154.67,58.21,12.19,0,3.05,19.20,9.19,0.20,3,No,No
Surface Convection Parameters,MWINDOW1 W SWA,0,154.67,58.21,12.19,0,3.05,19.20,9.19,0.20,2,No,No
Surface Convection Parameters,M SWALL SWA,0,423.60,117.04,12.19,0,3.05,19.20,9.19,0.20,3,No,No
Surface Convection Parameters,MWINDOW1 S SWA,0,423.60,117.04,12.19,0,3.05,19.20,9.19,0.20,2,No,No
Surface Convection Parameters,M NIWALL SWA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,M EIWALL SWA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,M GFLOOR SWA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,M CEILIN SWA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,M INTERNALMASS SWA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,M NWALL NWA,0,423.60,123.02,12.19,0,3.05,19.20,9.19,0.20,3,No,No
Surface Convection Parameters,MWINDOW1 N NWA,0,423.60,123.02,12.19,0,3.05,19.20,9.19,0.20,2,No,No
Surface Convection Parameters,M WWALL NWA,0,154.67,58.21,12.19,0,3.05,19.20,9.19,0.20,3,No,No
Surface Convection Parameters,MWINDOW1 W NWA,0,154.67,58.21,12.19,0,3.05,19.20,9.19,0.20,2,No,No
Surface Convection Parameters,M SIWALL NWA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,M EIWALL NWA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,M GFLOOR NWA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,M CEILIN NWA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,M INTERNALMASS NWA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,M EWALL SEA,0,154.67,123.02,12.19,0,3.05,19.20,9.19,0.20,3,No,No
Surface Convection Parameters,MWINDOW1 E SEA,0,154.67,123.02,12.19,0,3.05,19.20,9.19,0.20,2,No,No
Surface Convection Parameters,M SWALL SEA,0,423.60,117.04,12.19,0,3.05,19.20,9.19,0.20,3,No,No
Surface Convection Parameters,MWINDOW1 S SEA,0,423.60,117.04,12.19,0,3.05,19.20,9.19,0.20,2,No,No
Surface Convection Parameters,M NIWALL SEA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,iz-M EIWALL S2A,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,M GFLOOR SEA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,M CEILIN SEA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,M INTERNALMASS SEA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,M NWALL NEA,0,423.60,123.02,12.19,0,3.05,19.20,9.19,0.20,3,No,No
Surface Convection Parameters,MWINDOW1 N NEA,0,423.60,123.02,12.19,0,3.05,19.20,9.19,0.20,2,No,No
Surface Convection Parameters,M EWALL NEA,0,154.67,123.02,12.19,0,3.05,19.20,9.19,0.20,3,No,No
Surface Convection Parameters,MWINDOW1 E NEA,0,154.67,123.02,12.19,0,3.05,19.20,9.19,0.20,2,No,No
Surface Convection Parameters,M SIWALL NEA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,iz-M EIWALL N2A,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,M GFLOOR NEA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,M CEILIN NEA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,M INTERNALMASS NEA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,M NWALL N1A,0,423.60,123.02,12.19,0,3.05,11.58,9.19,0.20,3,No,No
Surface Convection Parameters,MWINDOW1 N N1A,0,423.60,123.02,12.19,0,3.05,11.58,9.19,0.20,2,No,No
Surface Convection Parameters,M SIWALL N1A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,M EIWALL N1A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,iz-M EIWALL NWA,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,M GFLOOR N1A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,M CEILIN N1A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,M INTERNALMASS N1A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,M NWALL N2A,0,423.60,123.02,12.19,0,3.05,11.58,9.19,0.20,3,No,No
Surface Convection Parameters,MWINDOW1 N N2A,0,423.60,123.02,12.19,0,3.05,11.58,9.19,0.20,2,No,No
Surface Convection Parameters,M SIWALL N2A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,M EIWALL N2A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,iz-M EIWALL N1A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,M GFLOOR N2A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,M CEILIN N2A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,M INTERNALMASS N2A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,M SWALL S1A,0,423.60,117.04,12.19,0,3.05,11.58,9.19,0.20,3,No,No
Surface Convection Parameters,MWINDOW1 S S1A,0,423.60,117.04,12.19,0,3.05,11.58,9.19,0.20,2,No,No
Surface Convection Parameters,M NIWALL S1A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,M EIWALL S1A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,iz-M EIWALL SWA,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,M GFLOOR S1A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,M CEILIN S1A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,M INTERNALMASS S1A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,M SWALL S2A,0,423.60,117.04,12.19,0,3.05,11.58,9.19,0.20,3,No,No
Surface Convection Parameters,MWINDOW1 S S2A,0,423.60,117.04,12.19,0,3.05,11.58,9.19,0.20,2,No,No
Surface Convection Parameters,M NIWALL S2A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,M EIWALL S2A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,iz-M EIWALL S1A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,M GFLOOR S2A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,M CEILIN S2A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,M INTERNALMASS S2A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,T WWALL SWA,0,154.67,58.21,12.19,0,3.05,19.20,9.19,0.20,3,No,No
Surface Convection Parameters,TWINDOW1 W SWA,0,154.67,58.21,12.19,0,3.05,19.20,9.19,0.20,2,No,No
Surface Convection Parameters,T SWALL SWA,0,423.60,117.04,12.19,0,3.05,19.20,9.19,0.20,3,No,No
Surface Convection Parameters,TWINDOW1 S SWA,0,423.60,117.04,12.19,0,3.05,19.20,9.19,0.20,2,No,No
Surface Convection Parameters,T NIWALL SWA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,T EIWALL SWA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,T GFLOOR SWA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,T ROOF SWA,0,783.65,155.90,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,T INTERNALMASS SWA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,T NWALL NWA,0,423.60,123.02,12.19,0,3.05,19.20,9.19,0.20,3,No,No
Surface Convection Parameters,TWINDOW1 N NWA,0,423.60,123.02,12.19,0,3.05,19.20,9.19,0.20,2,No,No
Surface Convection Parameters,T WWALL NWA,0,154.67,58.21,12.19,0,3.05,19.20,9.19,0.20,3,No,No
Surface Convection Parameters,TWINDOW1 W NWA,0,154.67,58.21,12.19,0,3.05,19.20,9.19,0.20,2,No,No
Surface Convection Parameters,T SIWALL NWA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,T EIWALL NWA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,T GFLOOR NWA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,T ROOF NWA,0,783.65,155.90,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,T INTERNALMASS NWA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,T EWALL SEA,0,154.67,123.02,12.19,0,3.05,19.20,9.19,0.20,3,No,No
Surface Convection Parameters,TWINDOW1 E SEA,0,154.67,123.02,12.19,0,3.05,19.20,9.19,0.20,2,No,No
Surface Convection Parameters,T SWALL SEA,0,423.60,117.04,12.19,0,3.05,19.20,9.19,0.20,3,No,No
Surface Convection Parameters,TWINDOW1 S SEA,0,423.60,117.04,12.19,0,3.05,19.20,9.19,0.20,2,No,No
Surface Convection Parameters,T NIWALL SEA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,iz-T EIWALL S2A,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,T GFLOOR SEA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,T ROOF SEA,0,783.65,155.90,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,T INTERNALMASS SEA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,T NWALL NEA,0,423.60,123.02,12.19,0,3.05,19.20,9.19,0.20,3,No,No
Surface Convection Parameters,TWINDOW1 N NEA,0,423.60,123.02,12.19,0,3.05,19.20,9.19,0.20,2,No,No
Surface Convection Parameters,T EWALL NEA,0,154.67,123.02,12.19,0,3.05,19.20,9.19,0.20,3,No,No
Surface Convection Parameters,TWINDOW1 E NEA,0,154.67,123.02,12.19,0,3.05,19.20,9.19,0.20,2,No,No
Surface Convection Parameters,T SIWALL NEA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,iz-T EIWALL N2A,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,T GFLOOR NEA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,T ROOF NEA,0,783.65,155.90,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,T INTERNALMASS NEA,0,0.00,0.00,0.00,0,3.05,19.20,9.19,0.20,0,No,No
Surface Convection Parameters,T NWALL N1A,0,423.60,123.02,12.19,0,3.05,11.58,9.19,0.20,3,No,No
Surface Convection Parameters,TWINDOW1 N N1A,0,423.60,123.02,12.19,0,3.05,11.58,9.19,0.20,2,No,No
Surface Convection Parameters,T SIWALL N1A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,T EIWALL N1A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,iz-T EIWALL NWA,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,T GFLOOR N1A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,T ROOF N1A,0,783.65,155.90,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,T INTERNALMASS N1A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,T NWALL N2A,0,423.60,123.02,12.19,0,3.05,11.58,9.19,0.20,3,No,No
Surface Convection Parameters,TWINDOW1 N N2A,0,423.60,123.02,12.19,0,3.05,11.58,9.19,0.20,2,No,No
Surface Convection Parameters,T SIWALL N2A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,T EIWALL N2A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,iz-T EIWALL N1A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,T GFLOOR N2A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,T ROOF N2A,0,783.65,155.90,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,T INTERNALMASS N2A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,T SWALL S1A,0,423.60,117.04,12.19,0,3.05,11.58,9.19,0.20,3,No,No
Surface Convection Parameters,TWINDOW1 S S1A,0,423.60,117.04,12.19,0,3.05,11.58,9.19,0.20,2,No,No
Surface Convection Parameters,T NIWALL S1A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,T EIWALL S1A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,iz-T EIWALL SWA,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,T GFLOOR S1A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,T ROOF S1A,0,783.65,155.90,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,T INTERNALMASS S1A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,T SWALL S2A,0,423.60,117.04,12.19,0,3.05,11.58,9.19,0.20,3,No,No
Surface Convection Parameters,TWINDOW1 S S2A,0,423.60,117.04,12.19,0,3.05,11.58,9.19,0.20,2,No,No
Surface Convection Parameters,T NIWALL S2A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,T EIWALL S2A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,iz-T EIWALL S1A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,T GFLOOR S2A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,T ROOF S2A,0,783.65,155.90,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,T INTERNALMASS S2A,0,0.00,0.00,0.00,0,3.05,11.58,9.19,0.20,0,No,No
Surface Convection Parameters,T WWALL C,0,154.67,58.21,12.19,0,3.05,3.35,3.24,0.11,3,No,No
Surface Convection Parameters,T EWALL C,0,154.67,123.02,12.19,0,3.05,3.35,3.24,0.11,3,No,No
Surface Convection Parameters,TWINDOW14,0,154.67,123.02,12.19,0,3.05,3.35,3.24,0.11,2,No,No
Surface Convection Parameters,iz-T NIWALL SWA,0,0.00,0.00,0.00,0,3.05,3.35,3.24,0.11,0,No,No
Surface Convection Parameters,iz-T NIWALL S1A,0,0.00,0.00,0.00,0,3.05,3.35,3.24,0.11,0,No,No
Surface Convection Parameters,iz-T NIWALL S2A,0,0.00,0.00,0.00,0,3.05,3.35,3.24,0.11,0,No,No
Surface Convection Parameters,iz-T NIWALL SEA,0,0.00,0.00,0.00,0,3.05,3.35,3.24,0.11,0,No,No
Surface Convection Parameters,iz-T SIWALL NWA,0,0.00,0.00,0.00,0,3.05,3.35,3.24,0.11,0,No,No
Surface Convection Parameters,iz-T SIWALL N1A,0,0.00,0.00,0.00,0,3.05,3.35,3.24,0.11,0,No,No
Surface Convection Parameters,iz-T SIWALL N2A,0,0.00,0.00,0.00,0,3.05,3.35,3.24,0.11,0,No,No
Surface Convection Parameters,iz-T SIWALL NEA,0,0.00,0.00,0.00,0,3.05,3.35,3.24,0.11,0,No,No
Surface Convection Parameters,T FLOOR C,0,0.00,0.00,0.00,0,3.05,3.35,3.24,0.11,0,No,No
Surface Convection Parameters,T ROOF C,0,783.65,155.90,0.00,0,3.05,3.35,3.24,0.11,0,No,No
Surface Convection Parameters,G WWALL C,0,154.67,58.21,12.19,0,3.05,3.35,3.24,0.32,4,No,No
Surface Convection Parameters,G EWALL C,0,154.67,123.02,12.19,0,3.05,3.35,3.24,0.32,4,No,No
Surface Convection Parameters,ENTRANCE DOOR,0,154.67,123.02,12.19,0,3.05,3.35,3.24,0.32,1,No,No
Surface Convection Parameters,iz-G NIWALL SWA,0,0.00,0.00,0.00,0,3.05,3.35,3.24,0.32,0,No,No
Surface Convection Parameters,iz-G NIWALL S1A,0,0.00,0.00,0.00,0,3.05,3.35,3.24,0.32,0,No,No
Surface Convection Parameters,iz-G NIWALL S2A,0,0.00,0.00,0.00,0,3.05,3.35,3.24,0.32,0,No,No
Surface Convection Parameters,iz-G NIWALL SEA,0,0.00,0.00,0.00,0,3.05,3.35,3.24,0.32,0,No,No
Surface Convection Parameters,iz-G SIWALL NWA,0,0.00,0.00,0.00,0,3.05,3.35,3.24,0.32,0,No,No
Surface Convection Parameters,iz-G SIWALL N1A,0,0.00,0.00,0.00,0,3.05,3.35,3.24,0.32,0,No,No
Surface Convection Parameters,iz-G SIWALL N2A,0,0.00,0.00,0.00,0,3.05,3.35,3.24,0.32,0,No,No
Surface Convection Parameters,iz-G SIWALL NEA,0,0.00,0.00,0.00,0,3.05,3.35,3.24,0.32,0,No,No
Surface Convection Parameters,G FLOOR C,0,0.00,0.00,0.00,0,3.05,3.35,3.24,0.32,0,No,No
Surface Convection Parameters,G CEILING C,0,0.00,0.00,0.00,0,3.05,3.35,3.24,0.32,0,No,No
Surface Convection Parameters,M WWALL C,0,154.67,58.21,12.19,0,3.05,3.35,3.24,0.11,4,No,No
Surface Convection Parameters,M EWALL C,0,154.67,123.02,12.19,0,3.05,3.35,3.24,0.11,3,No,No
Surface Convection Parameters,MWINDOW14,0,154.67,123.02,12.19,0,3.05,3.35,3.24,0.11,2,No,No
Surface Convection Parameters,iz-M NIWALL SWA,0,0.00,0.00,0.00,0,3.05,3.35,3.24,0.11,0,No,No
Surface Convection Parameters,iz-M NIWALL S1A,0,0.00,0.00,0.00,0,3.05,3.35,3.24,0.11,0,No,No
Surface Convection Parameters,iz-M NIWALL S2A,0,0.00,0.00,0.00,0,3.05,3.35,3.24,0.11,0,No,No
Surface Convection Parameters,iz-M NIWALL SEA,0,0.00,0.00,0.00,0,3.05,3.35,3.24,0.11,0,No,No
Surface Convection Parameters,iz-M SIWALL NWA,0,0.00,0.00,0.00,0,3.05,3.35,3.24,0.11,0,No,No
Surface Convection Parameters,iz-M SIWALL N1A,0,0.00,0.00,0.00,0,3.05,3.35,3.24,0.11,0,No,No
Surface Convection Parameters,iz-M SIWALL N2A,0,0.00,0.00,0.00,0,3.05,3.35,3.24,0.11,0,No,No
Surface Convection Parameters,iz-M SIWALL NEA,0,0.00,0.00,0.00,0,3.05,3.35,3.24,0.11,0,No,No
Surface Convection Parameters,M FLOOR C,0,0.00,0.00,0.00,0,3.05,3.35,3.24,0.11,0,No,No
Surface Convection Parameters,M CEILING C,0,0.00,0.00,0.00,0,3.05,3.35,3.24,0.11,0,No,No
! <ZoneInfiltration Airflow Stats Nominal>,Name,Schedule Name,Zone Name, Zone Floor Area {m2}, # Zone Occupants,Design Volume Flow Rate {m3/s},Volume Flow Rate/Floor Area {m3/s-m2},Volume Flow Rate/Exterior Surface Area {m3/s-m2},ACH - Air Changes per Hour,Equation A - Constant Term Coefficient {},Equation B - Temperature Term Coefficient {1/C},Equation C - Velocity Term Coefficient {s/m}, Equation D - Velocity Squared Term Coefficient {s2/m2}
 ZoneInfiltration Airflow Stats Nominal, INFIL_GSW,INF_APT_SCH,G SW APARTMENT,88.25,2.2,3.333E-002,3.777E-004,5.696E-004,0.446,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, INFIL_GNW,INF_APT_SCH,G NW APARTMENT,88.25,2.2,3.333E-002,3.777E-004,5.696E-004,0.446,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, INFIL_OFFICE,INF_OFF_SCH,OFFICE,88.25,2.2,3.333E-002,3.777E-004,5.696E-004,0.446,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, INFIL_GNE,INF_APT_SCH,G NE APARTMENT,88.25,2.2,3.333E-002,3.777E-004,5.696E-004,0.446,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, INFIL_GN1,INF_APT_SCH,G N1 APARTMENT,88.25,2.2,2.011E-002,2.278E-004,5.696E-004,0.269,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, INFIL_GN2,INF_APT_SCH,G N2 APARTMENT,88.25,2.2,2.011E-002,2.278E-004,5.696E-004,0.269,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, INFIL_GS1,INF_APT_SCH,G S1 APARTMENT,88.25,2.2,2.011E-002,2.278E-004,5.696E-004,0.269,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, INFIL_GS2,INF_APT_SCH,G S2 APARTMENT,88.25,2.2,2.011E-002,2.278E-004,5.696E-004,0.269,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, INFIL_MSW,INF_APT_SCH,M SW APARTMENT,88.25,2.2,3.333E-002,3.777E-004,5.696E-004,0.446,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, INFIL_MNW,INF_APT_SCH,M NW APARTMENT,88.25,2.2,3.333E-002,3.777E-004,5.696E-004,0.446,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, INFIL_MSE,INF_APT_SCH,M SE APARTMENT,88.25,2.2,3.333E-002,3.777E-004,5.696E-004,0.446,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, INFIL_MNE,INF_APT_SCH,M NE APARTMENT,88.25,2.2,3.333E-002,3.777E-004,5.696E-004,0.446,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, INFIL_MN1,INF_APT_SCH,M N1 APARTMENT,88.25,2.2,2.011E-002,2.278E-004,5.696E-004,0.269,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, INFIL_MN2,INF_APT_SCH,M N2 APARTMENT,88.25,2.2,2.011E-002,2.278E-004,5.696E-004,0.269,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, INFIL_MS1,INF_APT_SCH,M S1 APARTMENT,88.25,2.2,2.011E-002,2.278E-004,5.696E-004,0.269,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, INFIL_MS2,INF_APT_SCH,M S2 APARTMENT,88.25,2.2,2.011E-002,2.278E-004,5.696E-004,0.269,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, INFIL_SW,INF_APT_SCH,T SW APARTMENT,88.25,2.2,3.333E-002,3.777E-004,2.271E-004,0.446,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, INFIL_NW,INF_APT_SCH,T NW APARTMENT,88.25,2.2,3.333E-002,3.777E-004,2.271E-004,0.446,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, INFIL_SE,INF_APT_SCH,T SE APARTMENT,88.25,2.2,3.333E-002,3.777E-004,2.271E-004,0.446,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, INFIL_NE,INF_APT_SCH,T NE APARTMENT,88.25,2.2,3.333E-002,3.777E-004,2.271E-004,0.446,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, INFIL_TN1,INF_APT_SCH,T N1 APARTMENT,88.25,2.2,2.011E-002,2.278E-004,1.627E-004,0.269,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, INFIL_TN2,INF_APT_SCH,T N2 APARTMENT,88.25,2.2,2.011E-002,2.278E-004,1.627E-004,0.269,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, INFIL_TS1,INF_APT_SCH,T S1 APARTMENT,88.25,2.2,2.011E-002,2.278E-004,1.627E-004,0.269,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, INFIL_TS2,INF_APT_SCH,T S2 APARTMENT,88.25,2.2,2.011E-002,2.278E-004,1.627E-004,0.269,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, INFIL_GC,INF_COR_SCH,G CORRIDOR,77.66,1.9,5.820E-003,7.494E-005,5.696E-004,8.852E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, DOOR_INFIL_GC,INFIL_DOOR_OPENING_SCH,G CORRIDOR,77.66,1.9,0.328,4.218E-003,3.205E-002,4.982,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, INFIL_MC,INF_COR_SCH,M CORRIDOR,77.66,1.9,5.820E-003,7.494E-005,5.696E-004,8.852E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, INFIL_TC,INF_COR_SCH,T CORRIDOR,77.66,1.9,5.820E-003,7.494E-005,6.623E-005,8.852E-002,0.000,0.000,0.224,0.000
! <ZoneVentilation Airflow Stats Nominal>,Name,Schedule Name,Zone Name, Zone Floor Area {m2}, # Zone Occupants,Design Volume Flow Rate {m3/s},Volume Flow Rate/Floor Area {m3/s-m2},Volume Flow Rate/person Area {m3/s-person},ACH - Air Changes per Hour,Fan Type {Exhaust;Intake;Natural},Fan Pressure Rise {Pa},Fan Efficiency {},Equation A - Constant Term Coefficient {},Equation B - Temperature Term Coefficient {1/C},Equation C - Velocity Term Coefficient {s/m}, Equation D - Velocity Squared Term Coefficient {s2/m2},Minimum Indoor Temperature{C}/Schedule,Maximum Indoor Temperature{C}/Schedule,Delta Temperature{C}/Schedule,Minimum Outdoor Temperature{C}/Schedule,Maximum Outdoor Temperature{C}/Schedule,Maximum WindSpeed{m/s}
 ZoneVentilation Airflow Stats Nominal, G SW APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,G SW APARTMENT,88.25,2.2,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,23.89,40.00
 ZoneVentilation Airflow Stats Nominal, G NW APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,G NW APARTMENT,88.25,2.2,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,23.89,40.00
 ZoneVentilation Airflow Stats Nominal, G NE APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,G NE APARTMENT,88.25,2.2,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,23.89,40.00
 ZoneVentilation Airflow Stats Nominal, G N1 APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,G N1 APARTMENT,88.25,2.2,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,23.89,40.00
 ZoneVentilation Airflow Stats Nominal, G N2 APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,G N2 APARTMENT,88.25,2.2,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,23.89,40.00
 ZoneVentilation Airflow Stats Nominal, G S1 APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,G S1 APARTMENT,88.25,2.2,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,23.89,40.00
 ZoneVentilation Airflow Stats Nominal, G S2 APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,G S2 APARTMENT,88.25,2.2,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,23.89,40.00
 ZoneVentilation Airflow Stats Nominal, M SW APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,M SW APARTMENT,88.25,2.2,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,23.89,40.00
 ZoneVentilation Airflow Stats Nominal, M NW APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,M NW APARTMENT,88.25,2.2,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,23.89,40.00
 ZoneVentilation Airflow Stats Nominal, M SE APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,M SE APARTMENT,88.25,2.2,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,23.89,40.00
 ZoneVentilation Airflow Stats Nominal, M NE APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,M NE APARTMENT,88.25,2.2,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,23.89,40.00
 ZoneVentilation Airflow Stats Nominal, M N1 APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,M N1 APARTMENT,88.25,2.2,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,23.89,40.00
 ZoneVentilation Airflow Stats Nominal, M N2 APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,M N2 APARTMENT,88.25,2.2,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,23.89,40.00
 ZoneVentilation Airflow Stats Nominal, M S1 APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,M S1 APARTMENT,88.25,2.2,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,23.89,40.00
 ZoneVentilation Airflow Stats Nominal, M S2 APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,M S2 APARTMENT,88.25,2.2,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,23.89,40.00
 ZoneVentilation Airflow Stats Nominal, T SW APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,T SW APARTMENT,88.25,2.2,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,23.89,40.00
 ZoneVentilation Airflow Stats Nominal, T NW APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,T NW APARTMENT,88.25,2.2,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,23.89,40.00
 ZoneVentilation Airflow Stats Nominal, T SE APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,T SE APARTMENT,88.25,2.2,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,23.89,40.00
 ZoneVentilation Airflow Stats Nominal, T NE APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,T NE APARTMENT,88.25,2.2,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,23.89,40.00
 ZoneVentilation Airflow Stats Nominal, T N1 APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,T N1 APARTMENT,88.25,2.2,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,23.89,40.00
 ZoneVentilation Airflow Stats Nominal, T N2 APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,T N2 APARTMENT,88.25,2.2,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,23.89,40.00
 ZoneVentilation Airflow Stats Nominal, T S1 APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,T S1 APARTMENT,88.25,2.2,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,23.89,40.00
 ZoneVentilation Airflow Stats Nominal, T S2 APARTMENT SLIDING DOOR VENTILATION,Constant-0.0,T S2 APARTMENT,88.25,2.2,0.000,0.000,0.000,0.000,Natural,0.000,0.0,0.000,0.000,0.000,0.000,18.89,25.56,-100.00,15.56,23.89,40.00
! <AirFlow Model>, Simple
 AirFlow Model, Simple
! <RoomAir Model>, Zone Name, Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined
RoomAir Model,G SW APARTMENT,Mixing/Well-Stirred
RoomAir Model,G NW APARTMENT,Mixing/Well-Stirred
RoomAir Model,OFFICE,Mixing/Well-Stirred
RoomAir Model,G NE APARTMENT,Mixing/Well-Stirred
RoomAir Model,G N1 APARTMENT,Mixing/Well-Stirred
RoomAir Model,G N2 APARTMENT,Mixing/Well-Stirred
RoomAir Model,G S1 APARTMENT,Mixing/Well-Stirred
RoomAir Model,G S2 APARTMENT,Mixing/Well-Stirred
RoomAir Model,M SW APARTMENT,Mixing/Well-Stirred
RoomAir Model,M NW APARTMENT,Mixing/Well-Stirred
RoomAir Model,M SE APARTMENT,Mixing/Well-Stirred
RoomAir Model,M NE APARTMENT,Mixing/Well-Stirred
RoomAir Model,M N1 APARTMENT,Mixing/Well-Stirred
RoomAir Model,M N2 APARTMENT,Mixing/Well-Stirred
RoomAir Model,M S1 APARTMENT,Mixing/Well-Stirred
RoomAir Model,M S2 APARTMENT,Mixing/Well-Stirred
RoomAir Model,T SW APARTMENT,Mixing/Well-Stirred
RoomAir Model,T NW APARTMENT,Mixing/Well-Stirred
RoomAir Model,T SE APARTMENT,Mixing/Well-Stirred
RoomAir Model,T NE APARTMENT,Mixing/Well-Stirred
RoomAir Model,T N1 APARTMENT,Mixing/Well-Stirred
RoomAir Model,T N2 APARTMENT,Mixing/Well-Stirred
RoomAir Model,T S1 APARTMENT,Mixing/Well-Stirred
RoomAir Model,T S2 APARTMENT,Mixing/Well-Stirred
RoomAir Model,T CORRIDOR,Mixing/Well-Stirred
RoomAir Model,G CORRIDOR,Mixing/Well-Stirred
RoomAir Model,M CORRIDOR,Mixing/Well-Stirred
! <AirflowNetwork Model:Control>, No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation
AirflowNetwork Model:Control,NoMultizoneOrDistribution
! <Zone Volume Capacitance Multiplier>, Sensible Heat Capacity Multiplier, Moisture Capacity Multiplier, Carbon Dioxide Capacity Multiplier, Generic Contaminant Capacity Multiplier
Zone Volume Capacitance Multiplier,   1.000 ,   1.000,   1.000,   1.000
! <Load Timesteps in Zone Design Calculation Averaging Window>, Value
 Load Timesteps in Zone Design Calculation Averaging Window,    6
! <Heating Sizing Factor Information>, Sizing Factor ID, Value
 Heating Sizing Factor Information, Global,   1.2000    
 Heating Sizing Factor Information, Zone G SW APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone G NW APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone OFFICE,   1.2000    
 Heating Sizing Factor Information, Zone G NE APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone G N1 APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone G N2 APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone G S1 APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone G S2 APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone M SW APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone M NW APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone M SE APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone M NE APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone M N1 APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone M N2 APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone M S1 APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone M S2 APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone T SW APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone T NW APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone T SE APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone T NE APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone T N1 APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone T N2 APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone T S1 APARTMENT,   1.2000    
 Heating Sizing Factor Information, Zone T S2 APARTMENT,   1.2000    
! <Cooling Sizing Factor Information>, Sizing Factor ID, Value
 Cooling Sizing Factor Information, Global,   1.2000    
 Cooling Sizing Factor Information, Zone G SW APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone G NW APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone OFFICE,   1.2000    
 Cooling Sizing Factor Information, Zone G NE APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone G N1 APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone G N2 APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone G S1 APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone G S2 APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone M SW APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone M NW APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone M SE APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone M NE APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone M N1 APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone M N2 APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone M S1 APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone M S2 APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone T SW APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone T NW APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone T SE APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone T NE APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone T N1 APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone T N2 APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone T S1 APARTMENT,   1.2000    
 Cooling Sizing Factor Information, Zone T S2 APARTMENT,   1.2000    
! <Zone Sizing Information>, Zone Name, Load Type, Calc Des Load {W}, User Des Load {W}, Calc Des Air Flow Rate {m3/s}, User Des Air Flow Rate {m3/s}, Design Day Name, Date/Time of Peak, Temperature at Peak {C}, Humidity Ratio at Peak {kgWater/kgDryAir}, Floor Area {m2}, # Occupants, Calc Outdoor Air Flow Rate {m3/s}, Calc DOAS Heat Addition Rate {W}
 Zone Sizing Information, G SW APARTMENT, Cooling, 4388.17125, 5265.80549, 0.32422, 0.38907, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00, 26.67300, 1.33605E-002, 88.24927, 2.20600, 0.13237, 0.00000
 Zone Sizing Information, G SW APARTMENT, Heating, 2386.23100, 2863.47720, 0.10732, 0.13237, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 08:50:00, -16.30000, 9.24091E-004, 88.24927, 2.20600, 0.13237, 0.00000
 Zone Sizing Information, G NW APARTMENT, Cooling, 4062.52491, 4875.02989, 0.29957, 0.35948, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00, 26.67300, 1.33605E-002, 88.24927, 2.20600, 0.13237, 0.00000
 Zone Sizing Information, G NW APARTMENT, Heating, 2278.49668, 2734.19602, 0.10248, 0.13237, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 09:00:00, -16.30000, 9.24091E-004, 88.24927, 2.20600, 0.13237, 0.00000
 Zone Sizing Information, OFFICE, Cooling, 3814.95956, 4577.95147, 0.28476, 0.34172, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 09:00:00, 25.18500, 1.33579E-002, 88.24927, 2.20623, 0.13237, 0.00000
 Zone Sizing Information, OFFICE, Heating, 2732.81778, 3279.38134, 0.12291, 0.14749, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 18:50:00, -16.30000, 9.24091E-004, 88.24927, 2.20623, 0.13237, 0.00000
 Zone Sizing Information, G NE APARTMENT, Cooling, 3677.03556, 4412.44267, 0.27055, 0.32466, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00, 26.67300, 1.33605E-002, 88.24927, 2.20600, 0.13237, 0.00000
 Zone Sizing Information, G NE APARTMENT, Heating, 2270.14748, 2724.17698, 0.10210, 0.13237, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 09:00:00, -16.30000, 9.24091E-004, 88.24927, 2.20600, 0.13237, 0.00000
 Zone Sizing Information, G N1 APARTMENT, Cooling, 3388.52859, 4066.23431, 0.24883, 0.29860, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00, 26.67300, 1.33605E-002, 88.24927, 2.20600, 0.13237, 0.00000
 Zone Sizing Information, G N1 APARTMENT, Heating, 1422.90238, 1707.48285, 6.39961E-002, 0.13237, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 09:00:00, -16.30000, 9.24091E-004, 88.24927, 2.20600, 0.13237, 0.00000
 Zone Sizing Information, G N2 APARTMENT, Cooling, 3381.60696, 4057.92836, 0.24831, 0.29797, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00, 26.67300, 1.33605E-002, 88.24927, 2.20600, 0.13237, 0.00000
 Zone Sizing Information, G N2 APARTMENT, Heating, 1422.66120, 1707.19344, 6.39853E-002, 0.13237, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 09:00:00, -16.30000, 9.24091E-004, 88.24927, 2.20600, 0.13237, 0.00000
 Zone Sizing Information, G S1 APARTMENT, Cooling, 3746.61911, 4495.94293, 0.27574, 0.33089, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00, 26.67300, 1.33605E-002, 88.24927, 2.20600, 0.13237, 0.00000
 Zone Sizing Information, G S1 APARTMENT, Heating, 1531.84367, 1838.21241, 6.88954E-002, 0.13237, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 08:50:00, -16.30000, 9.24091E-004, 88.24927, 2.20600, 0.13237, 0.00000
 Zone Sizing Information, G S2 APARTMENT, Cooling, 3718.78295, 4462.53954, 0.27367, 0.32840, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00, 26.67300, 1.33605E-002, 88.24927, 2.20600, 0.13237, 0.00000
 Zone Sizing Information, G S2 APARTMENT, Heating, 1537.56888, 1845.08266, 6.91529E-002, 0.13237, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 08:50:00, -16.30000, 9.24091E-004, 88.24927, 2.20600, 0.13237, 0.00000
 Zone Sizing Information, M SW APARTMENT, Cooling, 10835.77707, 13002.93248, 0.80338, 0.96406, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00, 26.67300, 1.33605E-002, 88.24927, 2.20600, 0.26475, 0.00000
 Zone Sizing Information, M SW APARTMENT, Heating, 4450.27403, 5340.32884, 0.20013, 0.26475, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 05:00:00, -16.30000, 9.24091E-004, 88.24927, 2.20600, 0.26475, 0.00000
 Zone Sizing Information, M NW APARTMENT, Cooling, 10293.82852, 12352.59422, 0.76277, 0.91533, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00, 26.67300, 1.33605E-002, 88.24927, 2.20600, 0.26475, 0.00000
 Zone Sizing Information, M NW APARTMENT, Heating, 4192.23172, 5030.67806, 0.18853, 0.26475, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 05:00:00, -16.30000, 9.24091E-004, 88.24927, 2.20600, 0.26475, 0.00000
 Zone Sizing Information, M SE APARTMENT, Cooling, 9599.23297, 11519.07956, 0.71046, 0.85255, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00, 26.67300, 1.33605E-002, 88.24927, 2.20600, 0.26475, 0.00000
 Zone Sizing Information, M SE APARTMENT, Heating, 4430.40861, 5316.49033, 0.19924, 0.26475, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 05:00:00, -16.30000, 9.24091E-004, 88.24927, 2.20600, 0.26475, 0.00000
 Zone Sizing Information, M NE APARTMENT, Cooling, 9072.24541, 10886.69449, 0.67078, 0.80494, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00, 26.67300, 1.33605E-002, 88.24927, 2.20600, 0.26475, 0.00000
 Zone Sizing Information, M NE APARTMENT, Heating, 4172.33598, 5006.80317, 0.18764, 0.26475, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 05:00:00, -16.30000, 9.24091E-004, 88.24927, 2.20600, 0.26475, 0.00000
 Zone Sizing Information, M N1 APARTMENT, Cooling, 8278.95658, 9934.74790, 0.61080, 0.73296, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00, 26.67300, 1.33605E-002, 88.24927, 2.20600, 0.26475, 0.00000
 Zone Sizing Information, M N1 APARTMENT, Heating, 2361.61977, 2833.94373, 0.10621, 0.26475, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 05:00:00, -16.30000, 9.24091E-004, 88.24927, 2.20600, 0.26475, 0.00000
 Zone Sizing Information, M N2 APARTMENT, Cooling, 8257.68953, 9909.22743, 0.60918, 0.73102, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00, 26.67300, 1.33605E-002, 88.24927, 2.20600, 0.26475, 0.00000
 Zone Sizing Information, M N2 APARTMENT, Heating, 2361.11408, 2833.33689, 0.10619, 0.26475, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 05:00:00, -16.30000, 9.24091E-004, 88.24927, 2.20600, 0.26475, 0.00000
 Zone Sizing Information, M S1 APARTMENT, Cooling, 8873.13753, 10647.76503, 0.65569, 0.78683, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00, 26.67300, 1.33605E-002, 88.24927, 2.20600, 0.26475, 0.00000
 Zone Sizing Information, M S1 APARTMENT, Heating, 2614.80568, 3137.76682, 0.11760, 0.26475, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 05:00:00, -16.30000, 9.24091E-004, 88.24927, 2.20600, 0.26475, 0.00000
 Zone Sizing Information, M S2 APARTMENT, Cooling, 8850.62936, 10620.75523, 0.65399, 0.78479, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00, 26.67300, 1.33605E-002, 88.24927, 2.20600, 0.26475, 0.00000
 Zone Sizing Information, M S2 APARTMENT, Heating, 2614.30567, 3137.16680, 0.11757, 0.26475, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 05:00:00, -16.30000, 9.24091E-004, 88.24927, 2.20600, 0.26475, 0.00000
 Zone Sizing Information, T SW APARTMENT, Cooling, 5768.91439, 6922.69726, 0.42807, 0.51368, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00, 26.67300, 1.33605E-002, 88.24927, 2.20600, 0.13237, 0.00000
 Zone Sizing Information, T SW APARTMENT, Heating, 3431.90207, 4118.28248, 0.15433, 0.18520, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 05:00:00, -16.30000, 9.24091E-004, 88.24927, 2.20600, 0.13237, 0.00000
 Zone Sizing Information, T NW APARTMENT, Cooling, 5611.78438, 6734.14126, 0.41622, 0.49946, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00, 26.67300, 1.33605E-002, 88.24927, 2.20600, 0.13237, 0.00000
 Zone Sizing Information, T NW APARTMENT, Heating, 3299.04281, 3958.85138, 0.14836, 0.17803, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 15:00:00, -16.30000, 9.24091E-004, 88.24927, 2.20600, 0.13237, 0.00000
 Zone Sizing Information, T SE APARTMENT, Cooling, 4906.74772, 5888.09726, 0.36300, 0.43560, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00, 26.67300, 1.33605E-002, 88.24927, 2.20600, 0.13237, 0.00000
 Zone Sizing Information, T SE APARTMENT, Heating, 3419.36985, 4103.24382, 0.15377, 0.18452, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 05:00:00, -16.30000, 9.24091E-004, 88.24927, 2.20600, 0.13237, 0.00000
 Zone Sizing Information, T NE APARTMENT, Cooling, 4748.72981, 5698.47577, 0.35120, 0.42144, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00, 26.67300, 1.33605E-002, 88.24927, 2.20600, 0.13237, 0.00000
 Zone Sizing Information, T NE APARTMENT, Heating, 3286.47162, 3943.76594, 0.14779, 0.17735, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 15:00:00, -16.30000, 9.24091E-004, 88.24927, 2.20600, 0.13237, 0.00000
 Zone Sizing Information, T N1 APARTMENT, Cooling, 4490.61363, 5388.73636, 0.33177, 0.39812, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00, 26.67300, 1.33605E-002, 88.24927, 2.20600, 0.13237, 0.00000
 Zone Sizing Information, T N1 APARTMENT, Heating, 2223.34528, 2668.01434, 9.99888E-002, 0.13237, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 15:00:00, -16.30000, 9.24091E-004, 88.24927, 2.20600, 0.13237, 0.00000
 Zone Sizing Information, T N2 APARTMENT, Cooling, 4463.56330, 5356.27596, 0.32973, 0.39568, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00, 26.67300, 1.33605E-002, 88.24927, 2.20600, 0.13237, 0.00000
 Zone Sizing Information, T N2 APARTMENT, Heating, 2222.99862, 2667.59834, 9.99733E-002, 0.13237, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 15:00:00, -16.30000, 9.24091E-004, 88.24927, 2.20600, 0.13237, 0.00000
 Zone Sizing Information, T S1 APARTMENT, Cooling, 4667.59980, 5601.11976, 0.34503, 0.41404, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00, 26.67300, 1.33605E-002, 88.24927, 2.20600, 0.13237, 0.00000
 Zone Sizing Information, T S1 APARTMENT, Heating, 2357.09182, 2828.51018, 0.10600, 0.13237, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 05:00:00, -16.30000, 9.24091E-004, 88.24927, 2.20600, 0.13237, 0.00000
 Zone Sizing Information, T S2 APARTMENT, Cooling, 4640.67835, 5568.81403, 0.34301, 0.41161, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00, 26.67300, 1.33605E-002, 88.24927, 2.20600, 0.13237, 0.00000
 Zone Sizing Information, T S2 APARTMENT, Heating, 2356.74872, 2828.09847, 0.10599, 0.13237, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 05:00:00, -16.30000, 9.24091E-004, 88.24927, 2.20600, 0.13237, 0.00000
! <System Sizing Information>, System Name, Load Type, Peak Load Kind, User Design Capacity, Calc Des Air Flow Rate [m3/s], User Des Air Flow Rate [m3/s], Design Day Name, Date/Time of Peak
 System Sizing Information, SPLIT GSW, Cooling, Sensible, 5475.06, 0.38907, 0.38907, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, SPLIT GSW, Heating, Sensible, 8639.52, 0.13237, 0.13237, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 00:10:00
 System Sizing Information, SPLIT GNW, Cooling, Sensible, 5088.19, 0.35948, 0.35948, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, SPLIT GNW, Heating, Sensible, 8639.52, 0.13237, 0.13237, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 00:10:00
 System Sizing Information, SPLIT OFFICE, Cooling, Sensible, 4603.87, 0.34172, 0.34172, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, SPLIT OFFICE, Heating, Sensible, 8970.71, 0.14749, 0.14749, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 18:50:00
 System Sizing Information, SPLIT GNE, Cooling, Sensible, 4632.38, 0.32466, 0.32466, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, SPLIT GNE, Heating, Sensible, 8639.52, 0.13237, 0.13237, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 00:10:00
 System Sizing Information, SPLIT GN1, Cooling, Sensible, 4291.17, 0.29860, 0.29860, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, SPLIT GN1, Heating, Sensible, 8639.52, 0.13237, 0.13237, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 00:10:00
 System Sizing Information, SPLIT GN2, Cooling, Sensible, 4282.97, 0.29797, 0.29797, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, SPLIT GN2, Heating, Sensible, 8639.52, 0.13237, 0.13237, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 00:10:00
 System Sizing Information, SPLIT GS1, Cooling, Sensible, 4714.25, 0.33089, 0.33089, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, SPLIT GS1, Heating, Sensible, 8639.52, 0.13237, 0.13237, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 00:10:00
 System Sizing Information, SPLIT GS2, Cooling, Sensible, 4681.51, 0.32840, 0.32840, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, SPLIT GS2, Heating, Sensible, 8639.52, 0.13237, 0.13237, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 00:10:00
 System Sizing Information, SPLIT MSW, Cooling, Sensible, 13386.19, 0.96406, 0.96406, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, SPLIT MSW, Heating, Sensible, 17279.03, 0.26475, 0.26475, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 00:10:00
 System Sizing Information, SPLIT MNW, Cooling, Sensible, 12746.77, 0.91533, 0.91533, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, SPLIT MNW, Heating, Sensible, 17279.03, 0.26475, 0.26475, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 00:10:00
 System Sizing Information, SPLIT MSE, Cooling, Sensible, 11924.72, 0.85255, 0.85255, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, SPLIT MSE, Heating, Sensible, 17279.03, 0.26475, 0.26475, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 00:10:00
 System Sizing Information, SPLIT MNE, Cooling, Sensible, 11300.98, 0.80494, 0.80494, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, SPLIT MNE, Heating, Sensible, 17279.03, 0.26475, 0.26475, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 00:10:00
 System Sizing Information, SPLIT MN1, Cooling, Sensible, 10359.59, 0.73296, 0.73296, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, SPLIT MN1, Heating, Sensible, 17279.03, 0.26475, 0.26475, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 00:10:00
 System Sizing Information, SPLIT MN2, Cooling, Sensible, 10334.32, 0.73102, 0.73102, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, SPLIT MN2, Heating, Sensible, 17279.03, 0.26475, 0.26475, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 00:10:00
 System Sizing Information, SPLIT MS1, Cooling, Sensible, 11064.68, 0.78683, 0.78683, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, SPLIT MS1, Heating, Sensible, 17279.03, 0.26475, 0.26475, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 00:10:00
 System Sizing Information, SPLIT MS2, Cooling, Sensible, 11037.99, 0.78479, 0.78479, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, SPLIT MS2, Heating, Sensible, 17279.03, 0.26475, 0.26475, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 00:10:00
 System Sizing Information, SPLIT TSW, Cooling, Sensible, 7108.06, 0.51368, 0.51368, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, SPLIT TSW, Heating, Sensible, 9797.05, 0.18520, 0.18520, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 05:00:00
 System Sizing Information, SPLIT TNW, Cooling, Sensible, 6921.95, 0.49946, 0.49946, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, SPLIT TNW, Heating, Sensible, 9639.95, 0.17803, 0.17803, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 15:00:00
 System Sizing Information, SPLIT TSE, Cooling, Sensible, 6086.50, 0.43560, 0.43560, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, SPLIT TSE, Heating, Sensible, 9782.23, 0.18452, 0.18452, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 05:00:00
 System Sizing Information, SPLIT TNE, Cooling, Sensible, 5900.46, 0.42144, 0.42144, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, SPLIT TNE, Heating, Sensible, 9625.08, 0.17735, 0.17735, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 15:00:00
 System Sizing Information, SPLIT TN1, Cooling, Sensible, 5595.26, 0.39812, 0.39812, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, SPLIT TN1, Heating, Sensible, 8639.52, 0.13237, 0.13237, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 00:10:00
 System Sizing Information, SPLIT TN2, Cooling, Sensible, 5563.24, 0.39568, 0.39568, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, SPLIT TN2, Heating, Sensible, 8639.52, 0.13237, 0.13237, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 00:10:00
 System Sizing Information, SPLIT TS1, Cooling, Sensible, 5804.05, 0.41404, 0.41404, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, SPLIT TS1, Heating, Sensible, 8639.52, 0.13237, 0.13237, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 00:10:00
 System Sizing Information, SPLIT TS2, Cooling, Sensible, 5772.23, 0.41161, 0.41161, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, SPLIT TS2, Heating, Sensible, 8639.52, 0.13237, 0.13237, BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB, 1/21 00:10:00
! <Component Sizing Information>, Component Type, Component Name, Input Field Description, Value
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, G SW APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, G SW APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, Fan:OnOff, G SW APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, Fan:OnOff, G SW APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, G SW APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, G SW APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.38907
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, G NW APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, G NW APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, Fan:OnOff, G NW APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, Fan:OnOff, G NW APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, G NW APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, G NW APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.35948
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, OFFICE DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.34172
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, G NE APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, G NE APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, Fan:OnOff, G NE APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, Fan:OnOff, G NE APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, G NE APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, G NE APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.32466
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, G N1 APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, G N1 APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, Fan:OnOff, G N1 APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, Fan:OnOff, G N1 APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, G N1 APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, G N1 APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.29860
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, G N2 APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, G N2 APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, Fan:OnOff, G N2 APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, Fan:OnOff, G N2 APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, G N2 APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, G N2 APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.29797
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, G S1 APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, G S1 APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, Fan:OnOff, G S1 APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, Fan:OnOff, G S1 APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, G S1 APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, G S1 APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.33089
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, G S2 APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, G S2 APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, Fan:OnOff, G S2 APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, Fan:OnOff, G S2 APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, G S2 APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, G S2 APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.32840
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, M SW APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 5.19091E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, M SW APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 5.19091E-002
 Component Sizing Information, Fan:OnOff, M SW APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 5.19091E-002
 Component Sizing Information, Fan:OnOff, M SW APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 5.19091E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, M SW APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 5.19091E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, M SW APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.96406
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, M NW APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 5.19091E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, M NW APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 5.19091E-002
 Component Sizing Information, Fan:OnOff, M NW APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 5.19091E-002
 Component Sizing Information, Fan:OnOff, M NW APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 5.19091E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, M NW APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 5.19091E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, M NW APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.91533
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, M SE APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 5.19091E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, M SE APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 5.19091E-002
 Component Sizing Information, Fan:OnOff, M SE APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 5.19091E-002
 Component Sizing Information, Fan:OnOff, M SE APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 5.19091E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, M SE APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 5.19091E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, M SE APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.85255
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, M NE APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 5.19091E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, M NE APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 5.19091E-002
 Component Sizing Information, Fan:OnOff, M NE APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 5.19091E-002
 Component Sizing Information, Fan:OnOff, M NE APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 5.19091E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, M NE APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 5.19091E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, M NE APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.80494
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, M N1 APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 5.19091E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, M N1 APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 5.19091E-002
 Component Sizing Information, Fan:OnOff, M N1 APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 5.19091E-002
 Component Sizing Information, Fan:OnOff, M N1 APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 5.19091E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, M N1 APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 5.19091E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, M N1 APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.73296
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, M N2 APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 5.19091E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, M N2 APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 5.19091E-002
 Component Sizing Information, Fan:OnOff, M N2 APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 5.19091E-002
 Component Sizing Information, Fan:OnOff, M N2 APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 5.19091E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, M N2 APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 5.19091E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, M N2 APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.73102
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, M S1 APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 5.19091E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, M S1 APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 5.19091E-002
 Component Sizing Information, Fan:OnOff, M S1 APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 5.19091E-002
 Component Sizing Information, Fan:OnOff, M S1 APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 5.19091E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, M S1 APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 5.19091E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, M S1 APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.78683
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, M S2 APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 5.19091E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, M S2 APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 5.19091E-002
 Component Sizing Information, Fan:OnOff, M S2 APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 5.19091E-002
 Component Sizing Information, Fan:OnOff, M S2 APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 5.19091E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, M S2 APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 5.19091E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, M S2 APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.78479
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, T SW APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, T SW APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, Fan:OnOff, T SW APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, Fan:OnOff, T SW APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, T SW APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, T SW APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.51368
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, T NW APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, T NW APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, Fan:OnOff, T NW APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, Fan:OnOff, T NW APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, T NW APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, T NW APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.49946
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, T SE APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, T SE APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, Fan:OnOff, T SE APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, Fan:OnOff, T SE APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, T SE APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, T SE APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.43560
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, T NE APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, T NE APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, Fan:OnOff, T NE APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, Fan:OnOff, T NE APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, T NE APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, T NE APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.42144
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, T N1 APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, T N1 APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, Fan:OnOff, T N1 APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, Fan:OnOff, T N1 APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, T N1 APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, T N1 APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.39812
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, T N2 APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, T N2 APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, Fan:OnOff, T N2 APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, Fan:OnOff, T N2 APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, T N2 APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, T N2 APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.39568
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, T S1 APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, T S1 APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, Fan:OnOff, T S1 APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, Fan:OnOff, T S1 APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, T S1 APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, T S1 APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.41404
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, T S2 APARTMENT ERV, User-Specified Supply Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, T S2 APARTMENT ERV, User-Specified Exhaust Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, Fan:OnOff, T S2 APARTMENT ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, Fan:OnOff, T S2 APARTMENT ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, T S2 APARTMENT OA HEAT EXCHANGER, Design Size Nominal Supply Air Flow Rate [m3/s], 2.59546E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, T S2 APARTMENT DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 0.41161
 Component Sizing Information, AirLoopHVAC, SPLIT GSW, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.38907
 Component Sizing Information, AirLoopHVAC, SPLIT GSW, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.38907
 Component Sizing Information, AirLoopHVAC, SPLIT GSW, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.38907
 Component Sizing Information, AirLoopHVAC, SPLIT GSW, Adjusted Heating Design Air Flow Rate [m3/s], 0.38907
 Component Sizing Information, AirLoopHVAC, SPLIT GSW, Adjusted Cooling Design Air Flow Rate [m3/s], 0.38907
 Component Sizing Information, AirLoopHVAC, SPLIT GSW, Adjusted Main Design Air Flow Rate [m3/s], 0.38907
 Component Sizing Information, AirLoopHVAC, SPLIT GSW, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT GSW, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT GNW, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.35948
 Component Sizing Information, AirLoopHVAC, SPLIT GNW, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.35948
 Component Sizing Information, AirLoopHVAC, SPLIT GNW, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.35948
 Component Sizing Information, AirLoopHVAC, SPLIT GNW, Adjusted Heating Design Air Flow Rate [m3/s], 0.35948
 Component Sizing Information, AirLoopHVAC, SPLIT GNW, Adjusted Cooling Design Air Flow Rate [m3/s], 0.35948
 Component Sizing Information, AirLoopHVAC, SPLIT GNW, Adjusted Main Design Air Flow Rate [m3/s], 0.35948
 Component Sizing Information, AirLoopHVAC, SPLIT GNW, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT GNW, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT OFFICE, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.34172
 Component Sizing Information, AirLoopHVAC, SPLIT OFFICE, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.34172
 Component Sizing Information, AirLoopHVAC, SPLIT OFFICE, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.34172
 Component Sizing Information, AirLoopHVAC, SPLIT OFFICE, Adjusted Heating Design Air Flow Rate [m3/s], 0.34172
 Component Sizing Information, AirLoopHVAC, SPLIT OFFICE, Adjusted Cooling Design Air Flow Rate [m3/s], 0.34172
 Component Sizing Information, AirLoopHVAC, SPLIT OFFICE, Adjusted Main Design Air Flow Rate [m3/s], 0.34172
 Component Sizing Information, AirLoopHVAC, SPLIT OFFICE, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT OFFICE, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT GNE, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.32466
 Component Sizing Information, AirLoopHVAC, SPLIT GNE, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.32466
 Component Sizing Information, AirLoopHVAC, SPLIT GNE, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.32466
 Component Sizing Information, AirLoopHVAC, SPLIT GNE, Adjusted Heating Design Air Flow Rate [m3/s], 0.32466
 Component Sizing Information, AirLoopHVAC, SPLIT GNE, Adjusted Cooling Design Air Flow Rate [m3/s], 0.32466
 Component Sizing Information, AirLoopHVAC, SPLIT GNE, Adjusted Main Design Air Flow Rate [m3/s], 0.32466
 Component Sizing Information, AirLoopHVAC, SPLIT GNE, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT GNE, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT GN1, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.29860
 Component Sizing Information, AirLoopHVAC, SPLIT GN1, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.29860
 Component Sizing Information, AirLoopHVAC, SPLIT GN1, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.29860
 Component Sizing Information, AirLoopHVAC, SPLIT GN1, Adjusted Heating Design Air Flow Rate [m3/s], 0.29860
 Component Sizing Information, AirLoopHVAC, SPLIT GN1, Adjusted Cooling Design Air Flow Rate [m3/s], 0.29860
 Component Sizing Information, AirLoopHVAC, SPLIT GN1, Adjusted Main Design Air Flow Rate [m3/s], 0.29860
 Component Sizing Information, AirLoopHVAC, SPLIT GN1, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT GN1, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT GN2, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.29797
 Component Sizing Information, AirLoopHVAC, SPLIT GN2, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.29797
 Component Sizing Information, AirLoopHVAC, SPLIT GN2, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.29797
 Component Sizing Information, AirLoopHVAC, SPLIT GN2, Adjusted Heating Design Air Flow Rate [m3/s], 0.29797
 Component Sizing Information, AirLoopHVAC, SPLIT GN2, Adjusted Cooling Design Air Flow Rate [m3/s], 0.29797
 Component Sizing Information, AirLoopHVAC, SPLIT GN2, Adjusted Main Design Air Flow Rate [m3/s], 0.29797
 Component Sizing Information, AirLoopHVAC, SPLIT GN2, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT GN2, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT GS1, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.33089
 Component Sizing Information, AirLoopHVAC, SPLIT GS1, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.33089
 Component Sizing Information, AirLoopHVAC, SPLIT GS1, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.33089
 Component Sizing Information, AirLoopHVAC, SPLIT GS1, Adjusted Heating Design Air Flow Rate [m3/s], 0.33089
 Component Sizing Information, AirLoopHVAC, SPLIT GS1, Adjusted Cooling Design Air Flow Rate [m3/s], 0.33089
 Component Sizing Information, AirLoopHVAC, SPLIT GS1, Adjusted Main Design Air Flow Rate [m3/s], 0.33089
 Component Sizing Information, AirLoopHVAC, SPLIT GS1, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT GS1, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT GS2, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.32840
 Component Sizing Information, AirLoopHVAC, SPLIT GS2, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.32840
 Component Sizing Information, AirLoopHVAC, SPLIT GS2, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.32840
 Component Sizing Information, AirLoopHVAC, SPLIT GS2, Adjusted Heating Design Air Flow Rate [m3/s], 0.32840
 Component Sizing Information, AirLoopHVAC, SPLIT GS2, Adjusted Cooling Design Air Flow Rate [m3/s], 0.32840
 Component Sizing Information, AirLoopHVAC, SPLIT GS2, Adjusted Main Design Air Flow Rate [m3/s], 0.32840
 Component Sizing Information, AirLoopHVAC, SPLIT GS2, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT GS2, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT MSW, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.96406
 Component Sizing Information, AirLoopHVAC, SPLIT MSW, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.96406
 Component Sizing Information, AirLoopHVAC, SPLIT MSW, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.96406
 Component Sizing Information, AirLoopHVAC, SPLIT MSW, Adjusted Heating Design Air Flow Rate [m3/s], 0.96406
 Component Sizing Information, AirLoopHVAC, SPLIT MSW, Adjusted Cooling Design Air Flow Rate [m3/s], 0.96406
 Component Sizing Information, AirLoopHVAC, SPLIT MSW, Adjusted Main Design Air Flow Rate [m3/s], 0.96406
 Component Sizing Information, AirLoopHVAC, SPLIT MSW, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT MSW, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT MNW, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.91533
 Component Sizing Information, AirLoopHVAC, SPLIT MNW, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.91533
 Component Sizing Information, AirLoopHVAC, SPLIT MNW, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.91533
 Component Sizing Information, AirLoopHVAC, SPLIT MNW, Adjusted Heating Design Air Flow Rate [m3/s], 0.91533
 Component Sizing Information, AirLoopHVAC, SPLIT MNW, Adjusted Cooling Design Air Flow Rate [m3/s], 0.91533
 Component Sizing Information, AirLoopHVAC, SPLIT MNW, Adjusted Main Design Air Flow Rate [m3/s], 0.91533
 Component Sizing Information, AirLoopHVAC, SPLIT MNW, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT MNW, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT MSE, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.85255
 Component Sizing Information, AirLoopHVAC, SPLIT MSE, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.85255
 Component Sizing Information, AirLoopHVAC, SPLIT MSE, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.85255
 Component Sizing Information, AirLoopHVAC, SPLIT MSE, Adjusted Heating Design Air Flow Rate [m3/s], 0.85255
 Component Sizing Information, AirLoopHVAC, SPLIT MSE, Adjusted Cooling Design Air Flow Rate [m3/s], 0.85255
 Component Sizing Information, AirLoopHVAC, SPLIT MSE, Adjusted Main Design Air Flow Rate [m3/s], 0.85255
 Component Sizing Information, AirLoopHVAC, SPLIT MSE, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT MSE, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT MNE, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.80494
 Component Sizing Information, AirLoopHVAC, SPLIT MNE, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.80494
 Component Sizing Information, AirLoopHVAC, SPLIT MNE, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.80494
 Component Sizing Information, AirLoopHVAC, SPLIT MNE, Adjusted Heating Design Air Flow Rate [m3/s], 0.80494
 Component Sizing Information, AirLoopHVAC, SPLIT MNE, Adjusted Cooling Design Air Flow Rate [m3/s], 0.80494
 Component Sizing Information, AirLoopHVAC, SPLIT MNE, Adjusted Main Design Air Flow Rate [m3/s], 0.80494
 Component Sizing Information, AirLoopHVAC, SPLIT MNE, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT MNE, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT MN1, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.73296
 Component Sizing Information, AirLoopHVAC, SPLIT MN1, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.73296
 Component Sizing Information, AirLoopHVAC, SPLIT MN1, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.73296
 Component Sizing Information, AirLoopHVAC, SPLIT MN1, Adjusted Heating Design Air Flow Rate [m3/s], 0.73296
 Component Sizing Information, AirLoopHVAC, SPLIT MN1, Adjusted Cooling Design Air Flow Rate [m3/s], 0.73296
 Component Sizing Information, AirLoopHVAC, SPLIT MN1, Adjusted Main Design Air Flow Rate [m3/s], 0.73296
 Component Sizing Information, AirLoopHVAC, SPLIT MN1, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT MN1, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT MN2, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.73102
 Component Sizing Information, AirLoopHVAC, SPLIT MN2, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.73102
 Component Sizing Information, AirLoopHVAC, SPLIT MN2, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.73102
 Component Sizing Information, AirLoopHVAC, SPLIT MN2, Adjusted Heating Design Air Flow Rate [m3/s], 0.73102
 Component Sizing Information, AirLoopHVAC, SPLIT MN2, Adjusted Cooling Design Air Flow Rate [m3/s], 0.73102
 Component Sizing Information, AirLoopHVAC, SPLIT MN2, Adjusted Main Design Air Flow Rate [m3/s], 0.73102
 Component Sizing Information, AirLoopHVAC, SPLIT MN2, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT MN2, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT MS1, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.78683
 Component Sizing Information, AirLoopHVAC, SPLIT MS1, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.78683
 Component Sizing Information, AirLoopHVAC, SPLIT MS1, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.78683
 Component Sizing Information, AirLoopHVAC, SPLIT MS1, Adjusted Heating Design Air Flow Rate [m3/s], 0.78683
 Component Sizing Information, AirLoopHVAC, SPLIT MS1, Adjusted Cooling Design Air Flow Rate [m3/s], 0.78683
 Component Sizing Information, AirLoopHVAC, SPLIT MS1, Adjusted Main Design Air Flow Rate [m3/s], 0.78683
 Component Sizing Information, AirLoopHVAC, SPLIT MS1, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT MS1, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT MS2, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.78479
 Component Sizing Information, AirLoopHVAC, SPLIT MS2, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.78479
 Component Sizing Information, AirLoopHVAC, SPLIT MS2, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.78479
 Component Sizing Information, AirLoopHVAC, SPLIT MS2, Adjusted Heating Design Air Flow Rate [m3/s], 0.78479
 Component Sizing Information, AirLoopHVAC, SPLIT MS2, Adjusted Cooling Design Air Flow Rate [m3/s], 0.78479
 Component Sizing Information, AirLoopHVAC, SPLIT MS2, Adjusted Main Design Air Flow Rate [m3/s], 0.78479
 Component Sizing Information, AirLoopHVAC, SPLIT MS2, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT MS2, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT TSW, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.51368
 Component Sizing Information, AirLoopHVAC, SPLIT TSW, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.51368
 Component Sizing Information, AirLoopHVAC, SPLIT TSW, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.51368
 Component Sizing Information, AirLoopHVAC, SPLIT TSW, Adjusted Heating Design Air Flow Rate [m3/s], 0.51368
 Component Sizing Information, AirLoopHVAC, SPLIT TSW, Adjusted Cooling Design Air Flow Rate [m3/s], 0.51368
 Component Sizing Information, AirLoopHVAC, SPLIT TSW, Adjusted Main Design Air Flow Rate [m3/s], 0.51368
 Component Sizing Information, AirLoopHVAC, SPLIT TSW, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT TSW, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT TNW, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.49946
 Component Sizing Information, AirLoopHVAC, SPLIT TNW, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.49946
 Component Sizing Information, AirLoopHVAC, SPLIT TNW, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.49946
 Component Sizing Information, AirLoopHVAC, SPLIT TNW, Adjusted Heating Design Air Flow Rate [m3/s], 0.49946
 Component Sizing Information, AirLoopHVAC, SPLIT TNW, Adjusted Cooling Design Air Flow Rate [m3/s], 0.49946
 Component Sizing Information, AirLoopHVAC, SPLIT TNW, Adjusted Main Design Air Flow Rate [m3/s], 0.49946
 Component Sizing Information, AirLoopHVAC, SPLIT TNW, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT TNW, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT TSE, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.43560
 Component Sizing Information, AirLoopHVAC, SPLIT TSE, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.43560
 Component Sizing Information, AirLoopHVAC, SPLIT TSE, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.43560
 Component Sizing Information, AirLoopHVAC, SPLIT TSE, Adjusted Heating Design Air Flow Rate [m3/s], 0.43560
 Component Sizing Information, AirLoopHVAC, SPLIT TSE, Adjusted Cooling Design Air Flow Rate [m3/s], 0.43560
 Component Sizing Information, AirLoopHVAC, SPLIT TSE, Adjusted Main Design Air Flow Rate [m3/s], 0.43560
 Component Sizing Information, AirLoopHVAC, SPLIT TSE, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT TSE, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT TNE, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.42144
 Component Sizing Information, AirLoopHVAC, SPLIT TNE, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.42144
 Component Sizing Information, AirLoopHVAC, SPLIT TNE, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.42144
 Component Sizing Information, AirLoopHVAC, SPLIT TNE, Adjusted Heating Design Air Flow Rate [m3/s], 0.42144
 Component Sizing Information, AirLoopHVAC, SPLIT TNE, Adjusted Cooling Design Air Flow Rate [m3/s], 0.42144
 Component Sizing Information, AirLoopHVAC, SPLIT TNE, Adjusted Main Design Air Flow Rate [m3/s], 0.42144
 Component Sizing Information, AirLoopHVAC, SPLIT TNE, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT TNE, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT TN1, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.39812
 Component Sizing Information, AirLoopHVAC, SPLIT TN1, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.39812
 Component Sizing Information, AirLoopHVAC, SPLIT TN1, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.39812
 Component Sizing Information, AirLoopHVAC, SPLIT TN1, Adjusted Heating Design Air Flow Rate [m3/s], 0.39812
 Component Sizing Information, AirLoopHVAC, SPLIT TN1, Adjusted Cooling Design Air Flow Rate [m3/s], 0.39812
 Component Sizing Information, AirLoopHVAC, SPLIT TN1, Adjusted Main Design Air Flow Rate [m3/s], 0.39812
 Component Sizing Information, AirLoopHVAC, SPLIT TN1, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT TN1, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT TN2, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.39568
 Component Sizing Information, AirLoopHVAC, SPLIT TN2, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.39568
 Component Sizing Information, AirLoopHVAC, SPLIT TN2, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.39568
 Component Sizing Information, AirLoopHVAC, SPLIT TN2, Adjusted Heating Design Air Flow Rate [m3/s], 0.39568
 Component Sizing Information, AirLoopHVAC, SPLIT TN2, Adjusted Cooling Design Air Flow Rate [m3/s], 0.39568
 Component Sizing Information, AirLoopHVAC, SPLIT TN2, Adjusted Main Design Air Flow Rate [m3/s], 0.39568
 Component Sizing Information, AirLoopHVAC, SPLIT TN2, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT TN2, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT TS1, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.41404
 Component Sizing Information, AirLoopHVAC, SPLIT TS1, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.41404
 Component Sizing Information, AirLoopHVAC, SPLIT TS1, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.41404
 Component Sizing Information, AirLoopHVAC, SPLIT TS1, Adjusted Heating Design Air Flow Rate [m3/s], 0.41404
 Component Sizing Information, AirLoopHVAC, SPLIT TS1, Adjusted Cooling Design Air Flow Rate [m3/s], 0.41404
 Component Sizing Information, AirLoopHVAC, SPLIT TS1, Adjusted Main Design Air Flow Rate [m3/s], 0.41404
 Component Sizing Information, AirLoopHVAC, SPLIT TS1, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT TS1, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT TS2, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.41161
 Component Sizing Information, AirLoopHVAC, SPLIT TS2, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.41161
 Component Sizing Information, AirLoopHVAC, SPLIT TS2, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.41161
 Component Sizing Information, AirLoopHVAC, SPLIT TS2, Adjusted Heating Design Air Flow Rate [m3/s], 0.41161
 Component Sizing Information, AirLoopHVAC, SPLIT TS2, Adjusted Cooling Design Air Flow Rate [m3/s], 0.41161
 Component Sizing Information, AirLoopHVAC, SPLIT TS2, Adjusted Main Design Air Flow Rate [m3/s], 0.41161
 Component Sizing Information, AirLoopHVAC, SPLIT TS2, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT TS2, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SPLIT GSW, Design Supply Air Flow Rate [m3/s], 0.38907
 Component Sizing Information, AirLoopHVAC, SPLIT GNW, Design Supply Air Flow Rate [m3/s], 0.35948
 Component Sizing Information, AirLoopHVAC, SPLIT OFFICE, Design Supply Air Flow Rate [m3/s], 0.34172
 Component Sizing Information, AirLoopHVAC, SPLIT GNE, Design Supply Air Flow Rate [m3/s], 0.32466
 Component Sizing Information, AirLoopHVAC, SPLIT GN1, Design Supply Air Flow Rate [m3/s], 0.29860
 Component Sizing Information, AirLoopHVAC, SPLIT GN2, Design Supply Air Flow Rate [m3/s], 0.29797
 Component Sizing Information, AirLoopHVAC, SPLIT GS1, Design Supply Air Flow Rate [m3/s], 0.33089
 Component Sizing Information, AirLoopHVAC, SPLIT GS2, Design Supply Air Flow Rate [m3/s], 0.32840
 Component Sizing Information, AirLoopHVAC, SPLIT MSW, Design Supply Air Flow Rate [m3/s], 0.96406
 Component Sizing Information, AirLoopHVAC, SPLIT MNW, Design Supply Air Flow Rate [m3/s], 0.91533
 Component Sizing Information, AirLoopHVAC, SPLIT MSE, Design Supply Air Flow Rate [m3/s], 0.85255
 Component Sizing Information, AirLoopHVAC, SPLIT MNE, Design Supply Air Flow Rate [m3/s], 0.80494
 Component Sizing Information, AirLoopHVAC, SPLIT MN1, Design Supply Air Flow Rate [m3/s], 0.73296
 Component Sizing Information, AirLoopHVAC, SPLIT MN2, Design Supply Air Flow Rate [m3/s], 0.73102
 Component Sizing Information, AirLoopHVAC, SPLIT MS1, Design Supply Air Flow Rate [m3/s], 0.78683
 Component Sizing Information, AirLoopHVAC, SPLIT MS2, Design Supply Air Flow Rate [m3/s], 0.78479
 Component Sizing Information, AirLoopHVAC, SPLIT TSW, Design Supply Air Flow Rate [m3/s], 0.51368
 Component Sizing Information, AirLoopHVAC, SPLIT TNW, Design Supply Air Flow Rate [m3/s], 0.49946
 Component Sizing Information, AirLoopHVAC, SPLIT TSE, Design Supply Air Flow Rate [m3/s], 0.43560
 Component Sizing Information, AirLoopHVAC, SPLIT TNE, Design Supply Air Flow Rate [m3/s], 0.42144
 Component Sizing Information, AirLoopHVAC, SPLIT TN1, Design Supply Air Flow Rate [m3/s], 0.39812
 Component Sizing Information, AirLoopHVAC, SPLIT TN2, Design Supply Air Flow Rate [m3/s], 0.39568
 Component Sizing Information, AirLoopHVAC, SPLIT TS1, Design Supply Air Flow Rate [m3/s], 0.41404
 Component Sizing Information, AirLoopHVAC, SPLIT TS2, Design Supply Air Flow Rate [m3/s], 0.41161
!<Controller:MechanicalVentilation>,Name,Availability Schedule Name,Demand Controlled Ventilation {Yes/No},System Outdoor Air Method,Zone Maximum Outdoor Air Fraction,Number of Zones,Zone Name,DSOA Name,DSZAD Name
 Controller:MechanicalVentilation,OFFICE_DCV,,No,ZoneSum,1.00,1,OFFICE,SZ DSOA OFFICE,CM DSZAD BUILDING
 Component Sizing Information, Controller:OutdoorAir, SPLIT GSW_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.38907
 Component Sizing Information, Controller:OutdoorAir, SPLIT GSW_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 0.13237
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GSW_UNITARY_PACKAGE_DX, Design Size Supply Air Flow Rate [m3/s], 0.38907
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GSW_UNITARY_PACKAGE_DX, Design Size Heating Supply Air Flow Rate [m3/s], 0.38907
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GSW_UNITARY_PACKAGE_DX, Design Size Cooling Supply Air Flow Rate [m3/s], 0.38907
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GSW_UNITARY_PACKAGE_DX, Design Size No Load Supply Air Flow Rate [m3/s], 0.38907
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GSW_UNITARY_PACKAGE_DX, Design Size Nominal Cooling Capacity [W], 7922.69648
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GSW_UNITARY_PACKAGE_DX, Design Size Nominal Heating Capacity [W], 14263.83475
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GSW_UNITARY_PACKAGE_DX, Design Size Maximum Supply Air Temperature [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GSW_UNITARY_PACKAGE_DX, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, SPLIT GSW SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.38907
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT GSW COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.38907
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT GSW COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 7922.69648
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT GSW COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.76887
! <DX Cooling Coil Standard Rating Information>, Component Type, Component Name, Standard Rating (Net) Cooling Capacity {W}, Standard Rated Net COP {W/W}, EER {Btu/W-h}, SEER User {Btu/W-h}, SEER Standard {Btu/W-h}, IEER {Btu/W-h}
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, SPLIT GSW COOLING COIL, 7616.9, 3.67, 12.51, 13.01, 12.30, 12.24
 Component Sizing Information, Coil:Heating:Fuel, SPLIT GSW HEATING COIL, Design Size Nominal Capacity [W], 14263.83475
 Component Sizing Information, Controller:OutdoorAir, SPLIT GNW_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.35948
 Component Sizing Information, Controller:OutdoorAir, SPLIT GNW_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 0.13237
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GNW_UNITARY_PACKAGE_DX, Design Size Supply Air Flow Rate [m3/s], 0.35948
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GNW_UNITARY_PACKAGE_DX, Design Size Heating Supply Air Flow Rate [m3/s], 0.35948
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GNW_UNITARY_PACKAGE_DX, Design Size Cooling Supply Air Flow Rate [m3/s], 0.35948
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GNW_UNITARY_PACKAGE_DX, Design Size No Load Supply Air Flow Rate [m3/s], 0.35948
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GNW_UNITARY_PACKAGE_DX, Design Size Nominal Cooling Capacity [W], 7475.24303
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GNW_UNITARY_PACKAGE_DX, Design Size Nominal Heating Capacity [W], 13615.59830
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GNW_UNITARY_PACKAGE_DX, Design Size Maximum Supply Air Temperature [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GNW_UNITARY_PACKAGE_DX, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, SPLIT GNW SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.35948
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT GNW COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.35948
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT GNW COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 7475.24303
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT GNW COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.76067
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, SPLIT GNW COOLING COIL, 7192.6, 3.68, 12.56, 13.06, 12.35, 12.31
 Component Sizing Information, Coil:Heating:Fuel, SPLIT GNW HEATING COIL, Design Size Nominal Capacity [W], 13615.59830
 Component Sizing Information, Controller:OutdoorAir, SPLIT OFFICE_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.34172
 Component Sizing Information, Controller:OutdoorAir, SPLIT OFFICE_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 0.13237
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT OFFICE_UNITARY_PACKAGE_DX, Design Size Supply Air Flow Rate [m3/s], 0.34172
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT OFFICE_UNITARY_PACKAGE_DX, Design Size Heating Supply Air Flow Rate [m3/s], 0.34172
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT OFFICE_UNITARY_PACKAGE_DX, Design Size Cooling Supply Air Flow Rate [m3/s], 0.34172
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT OFFICE_UNITARY_PACKAGE_DX, Design Size No Load Supply Air Flow Rate [m3/s], 0.34172
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT OFFICE_UNITARY_PACKAGE_DX, Design Size Nominal Cooling Capacity [W], 7006.48027
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT OFFICE_UNITARY_PACKAGE_DX, Design Size Nominal Heating Capacity [W], 13226.40547
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT OFFICE_UNITARY_PACKAGE_DX, Design Size Maximum Supply Air Temperature [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT OFFICE_UNITARY_PACKAGE_DX, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, SPLIT OFFICE SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.34172
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT OFFICE COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.34172
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT OFFICE COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 7006.48027
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT OFFICE COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.76682
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, SPLIT OFFICE COOLING COIL, 6737.8, 3.67, 12.53, 13.02, 12.32, 12.27
 Component Sizing Information, Coil:Heating:Fuel, SPLIT OFFICE HEATING COIL, Design Size Nominal Capacity [W], 13226.40547
 Component Sizing Information, Controller:OutdoorAir, SPLIT GNE_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.32466
 Component Sizing Information, Controller:OutdoorAir, SPLIT GNE_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 0.13237
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GNE_UNITARY_PACKAGE_DX, Design Size Supply Air Flow Rate [m3/s], 0.32466
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GNE_UNITARY_PACKAGE_DX, Design Size Heating Supply Air Flow Rate [m3/s], 0.32466
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GNE_UNITARY_PACKAGE_DX, Design Size Cooling Supply Air Flow Rate [m3/s], 0.32466
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GNE_UNITARY_PACKAGE_DX, Design Size No Load Supply Air Flow Rate [m3/s], 0.32466
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GNE_UNITARY_PACKAGE_DX, Design Size Nominal Cooling Capacity [W], 6959.12679
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GNE_UNITARY_PACKAGE_DX, Design Size Nominal Heating Capacity [W], 12852.68116
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GNE_UNITARY_PACKAGE_DX, Design Size Maximum Supply Air Temperature [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GNE_UNITARY_PACKAGE_DX, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, SPLIT GNE SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.32466
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT GNE COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.32466
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT GNE COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 6959.12679
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT GNE COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.74993
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, SPLIT GNE COOLING COIL, 6703.7, 3.70, 12.63, 13.13, 12.42, 12.42
 Component Sizing Information, Coil:Heating:Fuel, SPLIT GNE HEATING COIL, Design Size Nominal Capacity [W], 12852.68116
 Component Sizing Information, Controller:OutdoorAir, SPLIT GN1_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.29860
 Component Sizing Information, Controller:OutdoorAir, SPLIT GN1_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 0.13237
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GN1_UNITARY_PACKAGE_DX, Design Size Supply Air Flow Rate [m3/s], 0.29860
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GN1_UNITARY_PACKAGE_DX, Design Size Heating Supply Air Flow Rate [m3/s], 0.29860
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GN1_UNITARY_PACKAGE_DX, Design Size Cooling Supply Air Flow Rate [m3/s], 0.29860
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GN1_UNITARY_PACKAGE_DX, Design Size No Load Supply Air Flow Rate [m3/s], 0.29860
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GN1_UNITARY_PACKAGE_DX, Design Size Nominal Cooling Capacity [W], 6530.89388
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GN1_UNITARY_PACKAGE_DX, Design Size Nominal Heating Capacity [W], 12281.51580
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GN1_UNITARY_PACKAGE_DX, Design Size Maximum Supply Air Temperature [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GN1_UNITARY_PACKAGE_DX, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, SPLIT GN1 SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.29860
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT GN1 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.29860
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT GN1 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 6530.89388
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT GN1 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.74226
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, SPLIT GN1 COOLING COIL, 6295.9, 3.71, 12.67, 13.18, 12.47, 12.48
 Component Sizing Information, Coil:Heating:Fuel, SPLIT GN1 HEATING COIL, Design Size Nominal Capacity [W], 12281.51580
 Component Sizing Information, Controller:OutdoorAir, SPLIT GN2_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.29797
 Component Sizing Information, Controller:OutdoorAir, SPLIT GN2_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 0.13237
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GN2_UNITARY_PACKAGE_DX, Design Size Supply Air Flow Rate [m3/s], 0.29797
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GN2_UNITARY_PACKAGE_DX, Design Size Heating Supply Air Flow Rate [m3/s], 0.29797
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GN2_UNITARY_PACKAGE_DX, Design Size Cooling Supply Air Flow Rate [m3/s], 0.29797
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GN2_UNITARY_PACKAGE_DX, Design Size No Load Supply Air Flow Rate [m3/s], 0.29797
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GN2_UNITARY_PACKAGE_DX, Design Size Nominal Cooling Capacity [W], 6521.49643
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GN2_UNITARY_PACKAGE_DX, Design Size Nominal Heating Capacity [W], 12267.75307
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GN2_UNITARY_PACKAGE_DX, Design Size Maximum Supply Air Temperature [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GN2_UNITARY_PACKAGE_DX, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, SPLIT GN2 SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.29797
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT GN2 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.29797
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT GN2 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 6521.49643
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT GN2 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.74207
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, SPLIT GN2 COOLING COIL, 6287.0, 3.71, 12.68, 13.18, 12.47, 12.48
 Component Sizing Information, Coil:Heating:Fuel, SPLIT GN2 HEATING COIL, Design Size Nominal Capacity [W], 12267.75307
 Component Sizing Information, Controller:OutdoorAir, SPLIT GS1_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.33089
 Component Sizing Information, Controller:OutdoorAir, SPLIT GS1_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 0.13237
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GS1_UNITARY_PACKAGE_DX, Design Size Supply Air Flow Rate [m3/s], 0.33089
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GS1_UNITARY_PACKAGE_DX, Design Size Heating Supply Air Flow Rate [m3/s], 0.33089
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GS1_UNITARY_PACKAGE_DX, Design Size Cooling Supply Air Flow Rate [m3/s], 0.33089
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GS1_UNITARY_PACKAGE_DX, Design Size No Load Supply Air Flow Rate [m3/s], 0.33089
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GS1_UNITARY_PACKAGE_DX, Design Size Nominal Cooling Capacity [W], 7023.46228
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GS1_UNITARY_PACKAGE_DX, Design Size Nominal Heating Capacity [W], 12989.16431
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GS1_UNITARY_PACKAGE_DX, Design Size Maximum Supply Air Temperature [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GS1_UNITARY_PACKAGE_DX, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, SPLIT GS1 SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.33089
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT GS1 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.33089
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT GS1 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 7023.46228
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT GS1 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.75373
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, SPLIT GS1 COOLING COIL, 6763.2, 3.69, 12.61, 13.11, 12.40, 12.38
 Component Sizing Information, Coil:Heating:Fuel, SPLIT GS1 HEATING COIL, Design Size Nominal Capacity [W], 12989.16431
 Component Sizing Information, Controller:OutdoorAir, SPLIT GS2_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.32840
 Component Sizing Information, Controller:OutdoorAir, SPLIT GS2_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 0.13237
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GS2_UNITARY_PACKAGE_DX, Design Size Supply Air Flow Rate [m3/s], 0.32840
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GS2_UNITARY_PACKAGE_DX, Design Size Heating Supply Air Flow Rate [m3/s], 0.32840
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GS2_UNITARY_PACKAGE_DX, Design Size Cooling Supply Air Flow Rate [m3/s], 0.32840
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GS2_UNITARY_PACKAGE_DX, Design Size No Load Supply Air Flow Rate [m3/s], 0.32840
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GS2_UNITARY_PACKAGE_DX, Design Size Nominal Cooling Capacity [W], 6987.10117
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GS2_UNITARY_PACKAGE_DX, Design Size Nominal Heating Capacity [W], 12934.58103
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GS2_UNITARY_PACKAGE_DX, Design Size Maximum Supply Air Temperature [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT GS2_UNITARY_PACKAGE_DX, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, SPLIT GS2 SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.32840
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT GS2 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.32840
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT GS2 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 6987.10117
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT GS2 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.75305
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, SPLIT GS2 COOLING COIL, 6728.8, 3.70, 12.61, 13.12, 12.41, 12.39
 Component Sizing Information, Coil:Heating:Fuel, SPLIT GS2 HEATING COIL, Design Size Nominal Capacity [W], 12934.58103
 Component Sizing Information, Controller:OutdoorAir, SPLIT MSW_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.96406
 Component Sizing Information, Controller:OutdoorAir, SPLIT MSW_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 0.26475
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MSW_UNITARY_PACKAGE_DX, Design Size Supply Air Flow Rate [m3/s], 0.96406
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MSW_UNITARY_PACKAGE_DX, Design Size Heating Supply Air Flow Rate [m3/s], 0.96406
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MSW_UNITARY_PACKAGE_DX, Design Size Cooling Supply Air Flow Rate [m3/s], 0.96406
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MSW_UNITARY_PACKAGE_DX, Design Size No Load Supply Air Flow Rate [m3/s], 0.96406
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MSW_UNITARY_PACKAGE_DX, Design Size Nominal Cooling Capacity [W], 18691.27421
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MSW_UNITARY_PACKAGE_DX, Design Size Nominal Heating Capacity [W], 32602.69513
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MSW_UNITARY_PACKAGE_DX, Design Size Maximum Supply Air Temperature [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MSW_UNITARY_PACKAGE_DX, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, SPLIT MSW SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.96406
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT MSW COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.96406
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT MSW COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 18691.27421
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT MSW COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.78890
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, SPLIT MSW COOLING COIL, 17934.0, 3.63, 12.40, 12.88, 12.18, 12.08
 Component Sizing Information, Coil:Heating:Fuel, SPLIT MSW HEATING COIL, Design Size Nominal Capacity [W], 32602.69513
 Component Sizing Information, Controller:OutdoorAir, SPLIT MNW_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.91533
 Component Sizing Information, Controller:OutdoorAir, SPLIT MNW_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 0.26475
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MNW_UNITARY_PACKAGE_DX, Design Size Supply Air Flow Rate [m3/s], 0.91533
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MNW_UNITARY_PACKAGE_DX, Design Size Heating Supply Air Flow Rate [m3/s], 0.91533
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MNW_UNITARY_PACKAGE_DX, Design Size Cooling Supply Air Flow Rate [m3/s], 0.91533
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MNW_UNITARY_PACKAGE_DX, Design Size No Load Supply Air Flow Rate [m3/s], 0.91533
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MNW_UNITARY_PACKAGE_DX, Design Size Nominal Cooling Capacity [W], 17954.26961
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MNW_UNITARY_PACKAGE_DX, Design Size Nominal Heating Capacity [W], 31534.69358
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MNW_UNITARY_PACKAGE_DX, Design Size Maximum Supply Air Temperature [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MNW_UNITARY_PACKAGE_DX, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, SPLIT MNW SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.91533
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT MNW COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.91533
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT MNW COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 17954.26961
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT MNW COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.78427
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, SPLIT MNW COOLING COIL, 17235.2, 3.64, 12.43, 12.91, 12.21, 12.12
 Component Sizing Information, Coil:Heating:Fuel, SPLIT MNW HEATING COIL, Design Size Nominal Capacity [W], 31534.69358
 Component Sizing Information, Controller:OutdoorAir, SPLIT MSE_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.85255
 Component Sizing Information, Controller:OutdoorAir, SPLIT MSE_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 0.26475
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MSE_UNITARY_PACKAGE_DX, Design Size Supply Air Flow Rate [m3/s], 0.85255
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MSE_UNITARY_PACKAGE_DX, Design Size Heating Supply Air Flow Rate [m3/s], 0.85255
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MSE_UNITARY_PACKAGE_DX, Design Size Cooling Supply Air Flow Rate [m3/s], 0.85255
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MSE_UNITARY_PACKAGE_DX, Design Size No Load Supply Air Flow Rate [m3/s], 0.85255
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MSE_UNITARY_PACKAGE_DX, Design Size Nominal Cooling Capacity [W], 17047.80633
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MSE_UNITARY_PACKAGE_DX, Design Size Nominal Heating Capacity [W], 30159.23566
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MSE_UNITARY_PACKAGE_DX, Design Size Maximum Supply Air Temperature [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MSE_UNITARY_PACKAGE_DX, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, SPLIT MSE SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.85255
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT MSE COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.85255
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT MSE COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 17047.80633
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT MSE COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.77636
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, SPLIT MSE COOLING COIL, 16377.8, 3.65, 12.47, 12.96, 12.26, 12.18
 Component Sizing Information, Coil:Heating:Fuel, SPLIT MSE HEATING COIL, Design Size Nominal Capacity [W], 30159.23566
 Component Sizing Information, Controller:OutdoorAir, SPLIT MNE_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.80494
 Component Sizing Information, Controller:OutdoorAir, SPLIT MNE_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 0.26475
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MNE_UNITARY_PACKAGE_DX, Design Size Supply Air Flow Rate [m3/s], 0.80494
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MNE_UNITARY_PACKAGE_DX, Design Size Heating Supply Air Flow Rate [m3/s], 0.80494
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MNE_UNITARY_PACKAGE_DX, Design Size Cooling Supply Air Flow Rate [m3/s], 0.80494
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MNE_UNITARY_PACKAGE_DX, Design Size No Load Supply Air Flow Rate [m3/s], 0.80494
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MNE_UNITARY_PACKAGE_DX, Design Size Nominal Cooling Capacity [W], 16326.01492
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MNE_UNITARY_PACKAGE_DX, Design Size Nominal Heating Capacity [W], 29115.73173
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MNE_UNITARY_PACKAGE_DX, Design Size Maximum Supply Air Temperature [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MNE_UNITARY_PACKAGE_DX, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, SPLIT MNE SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.80494
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT MNE COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.80494
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT MNE COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 16326.01492
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT MNE COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.77106
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, SPLIT MNE COOLING COIL, 15693.3, 3.66, 12.50, 13.00, 12.29, 12.23
 Component Sizing Information, Coil:Heating:Fuel, SPLIT MNE HEATING COIL, Design Size Nominal Capacity [W], 29115.73173
 Component Sizing Information, Controller:OutdoorAir, SPLIT MN1_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.73296
 Component Sizing Information, Controller:OutdoorAir, SPLIT MN1_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 0.26475
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MN1_UNITARY_PACKAGE_DX, Design Size Supply Air Flow Rate [m3/s], 0.73296
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MN1_UNITARY_PACKAGE_DX, Design Size Heating Supply Air Flow Rate [m3/s], 0.73296
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MN1_UNITARY_PACKAGE_DX, Design Size Cooling Supply Air Flow Rate [m3/s], 0.73296
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MN1_UNITARY_PACKAGE_DX, Design Size No Load Supply Air Flow Rate [m3/s], 0.73296
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MN1_UNITARY_PACKAGE_DX, Design Size Nominal Cooling Capacity [W], 15140.36883
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MN1_UNITARY_PACKAGE_DX, Design Size Nominal Heating Capacity [W], 27538.02970
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MN1_UNITARY_PACKAGE_DX, Design Size Maximum Supply Air Temperature [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MN1_UNITARY_PACKAGE_DX, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, SPLIT MN1 SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.73296
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT MN1 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.73296
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT MN1 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 15140.36883
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT MN1 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.76363
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, SPLIT MN1 COOLING COIL, 14564.1, 3.68, 12.55, 13.04, 12.34, 12.29
 Component Sizing Information, Coil:Heating:Fuel, SPLIT MN1 HEATING COIL, Design Size Nominal Capacity [W], 27538.02970
 Component Sizing Information, Controller:OutdoorAir, SPLIT MN2_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.73102
 Component Sizing Information, Controller:OutdoorAir, SPLIT MN2_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 0.26475
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MN2_UNITARY_PACKAGE_DX, Design Size Supply Air Flow Rate [m3/s], 0.73102
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MN2_UNITARY_PACKAGE_DX, Design Size Heating Supply Air Flow Rate [m3/s], 0.73102
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MN2_UNITARY_PACKAGE_DX, Design Size Cooling Supply Air Flow Rate [m3/s], 0.73102
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MN2_UNITARY_PACKAGE_DX, Design Size No Load Supply Air Flow Rate [m3/s], 0.73102
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MN2_UNITARY_PACKAGE_DX, Design Size Nominal Cooling Capacity [W], 15111.78207
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MN2_UNITARY_PACKAGE_DX, Design Size Nominal Heating Capacity [W], 27495.67333
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MN2_UNITARY_PACKAGE_DX, Design Size Maximum Supply Air Temperature [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MN2_UNITARY_PACKAGE_DX, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, SPLIT MN2 SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.73102
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT MN2 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.73102
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT MN2 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 15111.78207
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT MN2 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.76341
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, SPLIT MN2 COOLING COIL, 14537.0, 3.68, 12.55, 13.04, 12.34, 12.29
 Component Sizing Information, Coil:Heating:Fuel, SPLIT MN2 HEATING COIL, Design Size Nominal Capacity [W], 27495.67333
 Component Sizing Information, Controller:OutdoorAir, SPLIT MS1_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.78683
 Component Sizing Information, Controller:OutdoorAir, SPLIT MS1_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 0.26475
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MS1_UNITARY_PACKAGE_DX, Design Size Supply Air Flow Rate [m3/s], 0.78683
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MS1_UNITARY_PACKAGE_DX, Design Size Heating Supply Air Flow Rate [m3/s], 0.78683
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MS1_UNITARY_PACKAGE_DX, Design Size Cooling Supply Air Flow Rate [m3/s], 0.78683
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MS1_UNITARY_PACKAGE_DX, Design Size No Load Supply Air Flow Rate [m3/s], 0.78683
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MS1_UNITARY_PACKAGE_DX, Design Size Nominal Cooling Capacity [W], 15953.68781
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MS1_UNITARY_PACKAGE_DX, Design Size Nominal Heating Capacity [W], 28718.73553
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MS1_UNITARY_PACKAGE_DX, Design Size Maximum Supply Air Temperature [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MS1_UNITARY_PACKAGE_DX, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, SPLIT MS1 SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.78683
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT MS1 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.78683
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT MS1 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 15953.68781
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT MS1 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.77116
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, SPLIT MS1 COOLING COIL, 15335.2, 3.66, 12.50, 13.00, 12.29, 12.23
 Component Sizing Information, Coil:Heating:Fuel, SPLIT MS1 HEATING COIL, Design Size Nominal Capacity [W], 28718.73553
 Component Sizing Information, Controller:OutdoorAir, SPLIT MS2_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.78479
 Component Sizing Information, Controller:OutdoorAir, SPLIT MS2_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 0.26475
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MS2_UNITARY_PACKAGE_DX, Design Size Supply Air Flow Rate [m3/s], 0.78479
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MS2_UNITARY_PACKAGE_DX, Design Size Heating Supply Air Flow Rate [m3/s], 0.78479
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MS2_UNITARY_PACKAGE_DX, Design Size Cooling Supply Air Flow Rate [m3/s], 0.78479
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MS2_UNITARY_PACKAGE_DX, Design Size No Load Supply Air Flow Rate [m3/s], 0.78479
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MS2_UNITARY_PACKAGE_DX, Design Size Nominal Cooling Capacity [W], 15923.64195
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MS2_UNITARY_PACKAGE_DX, Design Size Nominal Heating Capacity [W], 28674.03511
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MS2_UNITARY_PACKAGE_DX, Design Size Maximum Supply Air Temperature [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT MS2_UNITARY_PACKAGE_DX, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, SPLIT MS2 SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.78479
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT MS2 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.78479
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT MS2 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 15923.64195
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT MS2 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.77095
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, SPLIT MS2 COOLING COIL, 15306.8, 3.66, 12.50, 13.00, 12.30, 12.23
 Component Sizing Information, Coil:Heating:Fuel, SPLIT MS2 HEATING COIL, Design Size Nominal Capacity [W], 28674.03511
 Component Sizing Information, Controller:OutdoorAir, SPLIT TSW_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.51368
 Component Sizing Information, Controller:OutdoorAir, SPLIT TSW_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 0.13237
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TSW_UNITARY_PACKAGE_DX, Design Size Supply Air Flow Rate [m3/s], 0.51368
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TSW_UNITARY_PACKAGE_DX, Design Size Heating Supply Air Flow Rate [m3/s], 0.51368
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TSW_UNITARY_PACKAGE_DX, Design Size Cooling Supply Air Flow Rate [m3/s], 0.51368
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TSW_UNITARY_PACKAGE_DX, Design Size No Load Supply Air Flow Rate [m3/s], 0.51368
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TSW_UNITARY_PACKAGE_DX, Design Size Nominal Cooling Capacity [W], 9869.00990
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TSW_UNITARY_PACKAGE_DX, Design Size Nominal Heating Capacity [W], 16995.30212
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TSW_UNITARY_PACKAGE_DX, Design Size Maximum Supply Air Temperature [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TSW_UNITARY_PACKAGE_DX, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, SPLIT TSW SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.51368
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT TSW COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.51368
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT TSW COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 9869.00990
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT TSW COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.79278
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, SPLIT TSW COOLING COIL, 9465.6, 3.63, 12.38, 12.86, 12.16, 12.04
 Component Sizing Information, Coil:Heating:Fuel, SPLIT TSW HEATING COIL, Design Size Nominal Capacity [W], 16995.30212
 Component Sizing Information, Controller:OutdoorAir, SPLIT TNW_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.49946
 Component Sizing Information, Controller:OutdoorAir, SPLIT TNW_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 0.13237
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TNW_UNITARY_PACKAGE_DX, Design Size Supply Air Flow Rate [m3/s], 0.49946
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TNW_UNITARY_PACKAGE_DX, Design Size Heating Supply Air Flow Rate [m3/s], 0.49946
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TNW_UNITARY_PACKAGE_DX, Design Size Cooling Supply Air Flow Rate [m3/s], 0.49946
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TNW_UNITARY_PACKAGE_DX, Design Size No Load Supply Air Flow Rate [m3/s], 0.49946
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TNW_UNITARY_PACKAGE_DX, Design Size Nominal Cooling Capacity [W], 9649.74082
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TNW_UNITARY_PACKAGE_DX, Design Size Nominal Heating Capacity [W], 16683.64373
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TNW_UNITARY_PACKAGE_DX, Design Size Maximum Supply Air Temperature [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TNW_UNITARY_PACKAGE_DX, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, SPLIT TNW SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.49946
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT TNW COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.49946
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT TNW COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 9649.74082
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT TNW COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.79001
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, SPLIT TNW COOLING COIL, 9257.5, 3.63, 12.39, 12.87, 12.18, 12.06
 Component Sizing Information, Coil:Heating:Fuel, SPLIT TNW HEATING COIL, Design Size Nominal Capacity [W], 16683.64373
 Component Sizing Information, Controller:OutdoorAir, SPLIT TSE_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.43560
 Component Sizing Information, Controller:OutdoorAir, SPLIT TSE_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 0.13237
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TSE_UNITARY_PACKAGE_DX, Design Size Supply Air Flow Rate [m3/s], 0.43560
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TSE_UNITARY_PACKAGE_DX, Design Size Heating Supply Air Flow Rate [m3/s], 0.43560
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TSE_UNITARY_PACKAGE_DX, Design Size Cooling Supply Air Flow Rate [m3/s], 0.43560
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TSE_UNITARY_PACKAGE_DX, Design Size No Load Supply Air Flow Rate [m3/s], 0.43560
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TSE_UNITARY_PACKAGE_DX, Design Size Nominal Cooling Capacity [W], 8712.34756
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TSE_UNITARY_PACKAGE_DX, Design Size Nominal Heating Capacity [W], 15284.32430
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TSE_UNITARY_PACKAGE_DX, Design Size Maximum Supply Air Temperature [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TSE_UNITARY_PACKAGE_DX, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, SPLIT TSE SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.43560
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT TSE COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.43560
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT TSE COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 8712.34756
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT TSE COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.77629
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, SPLIT TSE COOLING COIL, 8370.0, 3.66, 12.47, 12.96, 12.26, 12.18
 Component Sizing Information, Coil:Heating:Fuel, SPLIT TSE HEATING COIL, Design Size Nominal Capacity [W], 15284.32430
 Component Sizing Information, Controller:OutdoorAir, SPLIT TNE_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.42144
 Component Sizing Information, Controller:OutdoorAir, SPLIT TNE_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 0.13237
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TNE_UNITARY_PACKAGE_DX, Design Size Supply Air Flow Rate [m3/s], 0.42144
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TNE_UNITARY_PACKAGE_DX, Design Size Heating Supply Air Flow Rate [m3/s], 0.42144
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TNE_UNITARY_PACKAGE_DX, Design Size Cooling Supply Air Flow Rate [m3/s], 0.42144
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TNE_UNITARY_PACKAGE_DX, Design Size No Load Supply Air Flow Rate [m3/s], 0.42144
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TNE_UNITARY_PACKAGE_DX, Design Size Nominal Cooling Capacity [W], 8492.32048
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TNE_UNITARY_PACKAGE_DX, Design Size Nominal Heating Capacity [W], 14973.81333
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TNE_UNITARY_PACKAGE_DX, Design Size Maximum Supply Air Temperature [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TNE_UNITARY_PACKAGE_DX, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, SPLIT TNE SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.42144
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT TNE COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.42144
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT TNE COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 8492.32048
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT TNE COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.77302
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, SPLIT TNE COOLING COIL, 8161.1, 3.66, 12.49, 12.98, 12.28, 12.21
 Component Sizing Information, Coil:Heating:Fuel, SPLIT TNE HEATING COIL, Design Size Nominal Capacity [W], 14973.81333
 Component Sizing Information, Controller:OutdoorAir, SPLIT TN1_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.39812
 Component Sizing Information, Controller:OutdoorAir, SPLIT TN1_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 0.13237
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TN1_UNITARY_PACKAGE_DX, Design Size Supply Air Flow Rate [m3/s], 0.39812
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TN1_UNITARY_PACKAGE_DX, Design Size Heating Supply Air Flow Rate [m3/s], 0.39812
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TN1_UNITARY_PACKAGE_DX, Design Size Cooling Supply Air Flow Rate [m3/s], 0.39812
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TN1_UNITARY_PACKAGE_DX, Design Size No Load Supply Air Flow Rate [m3/s], 0.39812
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TN1_UNITARY_PACKAGE_DX, Design Size Nominal Cooling Capacity [W], 8063.70704
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TN1_UNITARY_PACKAGE_DX, Design Size Nominal Heating Capacity [W], 14462.64575
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TN1_UNITARY_PACKAGE_DX, Design Size Maximum Supply Air Temperature [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TN1_UNITARY_PACKAGE_DX, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, SPLIT TN1 SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.39812
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT TN1 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.39812
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT TN1 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 8063.70704
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT TN1 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.77148
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, SPLIT TN1 COOLING COIL, 7750.8, 3.66, 12.50, 12.99, 12.29, 12.23
 Component Sizing Information, Coil:Heating:Fuel, SPLIT TN1 HEATING COIL, Design Size Nominal Capacity [W], 14462.64575
 Component Sizing Information, Controller:OutdoorAir, SPLIT TN2_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.39568
 Component Sizing Information, Controller:OutdoorAir, SPLIT TN2_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 0.13237
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TN2_UNITARY_PACKAGE_DX, Design Size Supply Air Flow Rate [m3/s], 0.39568
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TN2_UNITARY_PACKAGE_DX, Design Size Heating Supply Air Flow Rate [m3/s], 0.39568
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TN2_UNITARY_PACKAGE_DX, Design Size Cooling Supply Air Flow Rate [m3/s], 0.39568
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TN2_UNITARY_PACKAGE_DX, Design Size No Load Supply Air Flow Rate [m3/s], 0.39568
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TN2_UNITARY_PACKAGE_DX, Design Size Nominal Cooling Capacity [W], 8027.43987
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TN2_UNITARY_PACKAGE_DX, Design Size Nominal Heating Capacity [W], 14409.04763
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TN2_UNITARY_PACKAGE_DX, Design Size Maximum Supply Air Temperature [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TN2_UNITARY_PACKAGE_DX, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, SPLIT TN2 SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.39568
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT TN2 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.39568
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT TN2 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 8027.43987
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT TN2 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.77098
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, SPLIT TN2 COOLING COIL, 7716.4, 3.66, 12.50, 13.00, 12.29, 12.23
 Component Sizing Information, Coil:Heating:Fuel, SPLIT TN2 HEATING COIL, Design Size Nominal Capacity [W], 14409.04763
 Component Sizing Information, Controller:OutdoorAir, SPLIT TS1_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.41404
 Component Sizing Information, Controller:OutdoorAir, SPLIT TS1_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 0.13237
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TS1_UNITARY_PACKAGE_DX, Design Size Supply Air Flow Rate [m3/s], 0.41404
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TS1_UNITARY_PACKAGE_DX, Design Size Heating Supply Air Flow Rate [m3/s], 0.41404
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TS1_UNITARY_PACKAGE_DX, Design Size Cooling Supply Air Flow Rate [m3/s], 0.41404
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TS1_UNITARY_PACKAGE_DX, Design Size No Load Supply Air Flow Rate [m3/s], 0.41404
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TS1_UNITARY_PACKAGE_DX, Design Size Nominal Cooling Capacity [W], 8308.95670
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TS1_UNITARY_PACKAGE_DX, Design Size Nominal Heating Capacity [W], 14811.46365
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TS1_UNITARY_PACKAGE_DX, Design Size Maximum Supply Air Temperature [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TS1_UNITARY_PACKAGE_DX, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, SPLIT TS1 SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.41404
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT TS1 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.41404
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT TS1 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 8308.95670
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT TS1 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.77527
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, SPLIT TS1 COOLING COIL, 7983.6, 3.66, 12.48, 12.97, 12.27, 12.19
 Component Sizing Information, Coil:Heating:Fuel, SPLIT TS1 HEATING COIL, Design Size Nominal Capacity [W], 14811.46365
 Component Sizing Information, Controller:OutdoorAir, SPLIT TS2_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 0.41161
 Component Sizing Information, Controller:OutdoorAir, SPLIT TS2_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 0.13237
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TS2_UNITARY_PACKAGE_DX, Design Size Supply Air Flow Rate [m3/s], 0.41161
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TS2_UNITARY_PACKAGE_DX, Design Size Heating Supply Air Flow Rate [m3/s], 0.41161
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TS2_UNITARY_PACKAGE_DX, Design Size Cooling Supply Air Flow Rate [m3/s], 0.41161
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TS2_UNITARY_PACKAGE_DX, Design Size No Load Supply Air Flow Rate [m3/s], 0.41161
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TS2_UNITARY_PACKAGE_DX, Design Size Nominal Cooling Capacity [W], 8272.96912
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TS2_UNITARY_PACKAGE_DX, Design Size Nominal Heating Capacity [W], 14758.21144
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TS2_UNITARY_PACKAGE_DX, Design Size Maximum Supply Air Temperature [C], 40.00000
 Component Sizing Information, AirLoopHVAC:UnitarySystem, SPLIT TS2_UNITARY_PACKAGE_DX, Fraction of Supply Air Flow That Goes Through the Controlling Zone, 1.00000
 Component Sizing Information, Fan:OnOff, SPLIT TS2 SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.41161
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT TS2 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.41161
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT TS2 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 8272.96912
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, SPLIT TS2 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.77380
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, SPLIT TS2 COOLING COIL, 7949.5, 3.66, 12.48, 12.97, 12.27, 12.20
 Component Sizing Information, Coil:Heating:Fuel, SPLIT TS2 HEATING COIL, Design Size Nominal Capacity [W], 14758.21144
Water Heater Information,WaterHeater:Mixed,G SW APARTMENT WATER HEATER,0.1892,14653.5,1.493,0.7745
Water Heater Information,WaterHeater:Mixed,G NW APARTMENT WATER HEATER,0.1892,14653.5,1.493,0.7745
Water Heater Information,WaterHeater:Mixed,G NE APARTMENT WATER HEATER,0.1892,14653.5,1.493,0.7745
Water Heater Information,WaterHeater:Mixed,G N1 APARTMENT WATER HEATER,0.1892,14653.5,1.493,0.7745
Water Heater Information,WaterHeater:Mixed,G N2 APARTMENT WATER HEATER,0.1892,14653.5,1.493,0.7745
Water Heater Information,WaterHeater:Mixed,G S1 APARTMENT WATER HEATER,0.1892,14653.5,1.493,0.7745
Water Heater Information,WaterHeater:Mixed,G S2 APARTMENT WATER HEATER,0.1892,14653.5,1.493,0.7745
Water Heater Information,WaterHeater:Mixed,M SW APARTMENT WATER HEATER,0.1892,14653.5,1.494,0.7916
Water Heater Information,WaterHeater:Mixed,M NW APARTMENT WATER HEATER,0.1892,14653.5,1.494,0.7916
Water Heater Information,WaterHeater:Mixed,M SE APARTMENT WATER HEATER,0.1892,14653.5,1.494,0.7916
Water Heater Information,WaterHeater:Mixed,M NE APARTMENT WATER HEATER,0.1892,14653.5,1.494,0.7916
Water Heater Information,WaterHeater:Mixed,M N1 APARTMENT WATER HEATER,0.1892,14653.5,1.494,0.7916
Water Heater Information,WaterHeater:Mixed,M N2 APARTMENT WATER HEATER,0.1892,14653.5,1.494,0.7916
Water Heater Information,WaterHeater:Mixed,M S1 APARTMENT WATER HEATER,0.1892,14653.5,1.494,0.7916
Water Heater Information,WaterHeater:Mixed,M S2 APARTMENT WATER HEATER,0.1892,14653.5,1.494,0.7916
Water Heater Information,WaterHeater:Mixed,T SW APARTMENT WATER HEATER,0.1892,14653.5,1.493,0.7745
Water Heater Information,WaterHeater:Mixed,T NW APARTMENT WATER HEATER,0.1892,14653.5,1.493,0.7745
Water Heater Information,WaterHeater:Mixed,T SE APARTMENT WATER HEATER,0.1892,14653.5,1.493,0.7745
Water Heater Information,WaterHeater:Mixed,T NE APARTMENT WATER HEATER,0.1892,14653.5,1.493,0.7745
Water Heater Information,WaterHeater:Mixed,T N1 APARTMENT WATER HEATER,0.1892,14653.5,1.493,0.7745
Water Heater Information,WaterHeater:Mixed,T N2 APARTMENT WATER HEATER,0.1892,14653.5,1.493,0.7745
Water Heater Information,WaterHeater:Mixed,T S1 APARTMENT WATER HEATER,0.1892,14653.5,1.493,0.7745
Water Heater Information,WaterHeater:Mixed,T S2 APARTMENT WATER HEATER,0.1892,14653.5,1.493,0.7745
! <Zone Surfaces>,Zone Name,# Surfaces
! <Shading Surfaces>,Number of Shading Surfaces,# Surfaces
! <HeatTransfer Surface>,Surface Name,Surface Class,Base Surface,Heat Transfer Algorithm,Construction,Nominal U (w/o film coefs) {W/m2-K},Nominal U (with film coefs) {W/m2-K},Solar Diffusing,Area (Net) {m2},Area (Gross) {m2},Area (Sunlit Calc) {m2},Azimuth {deg},Tilt {deg},~Width {m},~Height {m},Reveal {m},ExtBoundCondition,ExtConvCoeffCalc,IntConvCoeffCalc,SunExposure,WindExposure,ViewFactorToGround,ViewFactorToSky,ViewFactorToGround-IR,ViewFactorToSky-IR,#Sides
! <Shading Surface>,Surface Name,Surface Class,Base Surface,Heat Transfer Algorithm,Transmittance Schedule,Min Schedule Value,Max Schedule Value,Solar Diffusing,Area (Net) {m2},Area (Gross) {m2},Area (Sunlit Calc) {m2},Azimuth {deg},Tilt {deg},~Width {m},~Height {m},Reveal {m},ExtBoundCondition,ExtConvCoeffCalc,IntConvCoeffCalc,SunExposure,WindExposure,ViewFactorToGround,ViewFactorToSky,ViewFactorToGround-IR,ViewFactorToSky-IR,#Sides
! <Frame/Divider Surface>,Surface Name,Surface Class,Base Surface,Heat Transfer Algorithm,Construction,Nominal U (w/o film coefs) {W/m2-K},Nominal U (with film coefs) {W/m2-K},Solar Diffusing,Area (Net) {m2},Area (Gross) {m2},Area (Sunlit Calc) {m2},Azimuth {deg},Tilt {deg},~Width {m},~Height {m},Reveal {m}
Zone Surfaces,G SW APARTMENT,9
HeatTransfer Surface,G SWALL SWA,Wall,,CTF - ConductionTransferFunction,RES_EXT_WALL_GRD,0.650,0.593,,28.24,35.30,28.24,180.00,90.00,11.58,3.05,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,GWINDOW1 S SWA,Window,G SWALL SWA,Window5 Detailed Fenestration,RESWINDOW_U_0.382_SHGC_0.368,N/A,2.251,No,7.06,7.06,7.06,180.00,90.00,5.79,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,G WWALL SWA,Wall,,CTF - ConductionTransferFunction,RES_EXT_WALL_GRD,0.650,0.593,,18.58,23.22,18.58,270.00,90.00,7.62,3.05,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,GWINDOW1 W SWA,Window,G WWALL SWA,Window5 Detailed Fenestration,RESWINDOW_U_0.382_SHGC_0.368,N/A,2.251,No,4.65,4.65,4.65,270.00,90.00,3.81,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,G NIWALL SWA,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,0.00,90.00,11.58,3.05,0.00,iz-G NIWALL SWA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,G EIWALL SWA,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,23.22,23.22,23.22,90.00,90.00,7.62,3.05,0.00,iz-G EIWALL SWA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,G GFLOOR SWA,Floor,,CTF - ConductionTransferFunction,GGFLOORSWA_FFACTOR,0.198,0.189,,88.25,88.25,88.25,90.00,180.00,7.62,11.58,0.00,FCGround,N/A-FCGround,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,G CEILIN SWA,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,88.25,88.25,88.25,180.00,0.00,11.58,7.62,0.00,G CEILIN SWA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,G INTERNALMASS SWA,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,88.25,88.25,88.25,0.00,90.00,88.25,1.00,0.00,G INTERNALMASS SWA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,G NW APARTMENT,9
HeatTransfer Surface,G NWALL NWA,Wall,,CTF - ConductionTransferFunction,RES_EXT_WALL_GRD,0.650,0.593,,28.24,35.30,28.24,0.00,90.00,11.58,3.05,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,GWINDOW1 N NWA,Window,G NWALL NWA,Window5 Detailed Fenestration,RESWINDOW_U_0.382_SHGC_0.368,N/A,2.251,No,7.06,7.06,7.06,0.00,90.00,5.79,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,G WWALL NWA,Wall,,CTF - ConductionTransferFunction,RES_EXT_WALL_GRD,0.650,0.593,,18.58,23.22,18.58,270.00,90.00,7.62,3.05,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,GWINDOW1 W NWA,Window,G WWALL NWA,Window5 Detailed Fenestration,RESWINDOW_U_0.382_SHGC_0.368,N/A,2.251,No,4.65,4.65,4.65,270.00,90.00,3.81,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,G SIWALL NWA,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,180.00,90.00,11.58,3.05,0.00,iz-G SIWALL NWA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,G EIWALL NWA,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,23.22,23.22,23.22,90.00,90.00,7.62,3.05,0.00,iz-G EIWALL NWA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,G GFLOOR NWA,Floor,,CTF - ConductionTransferFunction,GGFLOORNWA_FFACTOR,0.198,0.189,,88.25,88.25,88.25,90.00,180.00,7.62,11.58,0.00,FCGround,N/A-FCGround,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,G CEILIN NWA,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,88.25,88.25,88.25,180.00,0.00,11.58,7.62,0.00,G CEILIN NWA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,G INTERNALMASS NWA,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,88.25,88.25,88.25,0.00,90.00,88.25,1.00,0.00,G INTERNALMASS NWA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,OFFICE,9
HeatTransfer Surface,G SWALL SEA,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,0.650,0.593,,28.24,35.30,28.24,180.00,90.00,11.58,3.05,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,GWINDOW1 S SEA,Window,G SWALL SEA,Window5 Detailed Fenestration,NONRESWINDOW_U_0.382_SHGC_0.368,N/A,2.251,No,7.06,7.06,7.06,180.00,90.00,5.79,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,G EWALL SEA,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,0.650,0.593,,18.58,23.22,18.58,90.00,90.00,7.62,3.05,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,GWINDOW1 E SEA,Window,G EWALL SEA,Window5 Detailed Fenestration,NONRESWINDOW_U_0.382_SHGC_0.368,N/A,2.251,No,4.65,4.65,4.65,90.00,90.00,3.81,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,G NIWALL SEA,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,0.00,90.00,11.58,3.05,0.00,iz-G NIWALL SEA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-G EIWALL S2A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,23.22,23.22,23.22,270.00,90.00,7.62,3.05,0.00,G EIWALL S2A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,G GFLOOR SEA,Floor,,CTF - ConductionTransferFunction,GGFLOORSEA_FFACTOR,0.198,0.189,,88.25,88.25,88.25,90.00,180.00,7.62,11.58,0.00,FCGround,N/A-FCGround,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,G CEILIN SEA,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,88.25,88.25,88.25,180.00,0.00,11.58,7.62,0.00,G CEILIN SEA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,G INTERNALMASS SEA,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,88.25,88.25,88.25,0.00,90.00,88.25,1.00,0.00,G INTERNALMASS SEA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,G NE APARTMENT,9
HeatTransfer Surface,G NWALL NEA,Wall,,CTF - ConductionTransferFunction,RES_EXT_WALL_GRD,0.650,0.593,,28.24,35.30,28.24,0.00,90.00,11.58,3.05,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,GWINDOW1 N NEA,Window,G NWALL NEA,Window5 Detailed Fenestration,RESWINDOW_U_0.382_SHGC_0.368,N/A,2.251,No,7.06,7.06,7.06,0.00,90.00,5.79,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,G EWALL NEA,Wall,,CTF - ConductionTransferFunction,RES_EXT_WALL_GRD,0.650,0.593,,18.58,23.22,18.58,90.00,90.00,7.62,3.05,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,GWINDOW1 E NEA,Window,G EWALL NEA,Window5 Detailed Fenestration,RESWINDOW_U_0.382_SHGC_0.368,N/A,2.251,No,4.65,4.65,4.65,90.00,90.00,3.81,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,G SIWALL NEA,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,180.00,90.00,11.58,3.05,0.00,iz-G SIWALL NEA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-G EIWALL N2A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,23.22,23.22,23.22,270.00,90.00,7.62,3.05,0.00,G EIWALL N2A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,G GFLOOR NEA,Floor,,CTF - ConductionTransferFunction,GGFLOORNEA_FFACTOR,0.198,0.189,,88.25,88.25,88.25,90.00,180.00,7.62,11.58,0.00,FCGround,N/A-FCGround,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,G CEILIN NEA,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,88.25,88.25,88.25,180.00,0.00,11.58,7.62,0.00,G CEILIN NEA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,G INTERNALMASS NEA,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,88.25,88.25,88.25,0.00,90.00,88.25,1.00,0.00,G INTERNALMASS NEA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,G N1 APARTMENT,8
HeatTransfer Surface,G NWALL N1A,Wall,,CTF - ConductionTransferFunction,RES_EXT_WALL_GRD,0.650,0.593,,28.24,35.30,28.24,0.00,90.00,11.58,3.05,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,GWINDOW1 N N1A,Window,G NWALL N1A,Window5 Detailed Fenestration,RESWINDOW_U_0.382_SHGC_0.368,N/A,2.251,No,7.06,7.06,7.06,0.00,90.00,5.79,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,G SIWALL N1A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,180.00,90.00,11.58,3.05,0.00,iz-G SIWALL N1A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,G EIWALL N1A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,23.22,23.22,23.22,90.00,90.00,7.62,3.05,0.00,iz-G EIWALL N1A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-G EIWALL NWA,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,23.22,23.22,23.22,270.00,90.00,7.62,3.05,0.00,G EIWALL NWA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,G GFLOOR N1A,Floor,,CTF - ConductionTransferFunction,GGFLOORN1A_FFACTOR,0.118,0.115,,88.25,88.25,88.25,90.00,180.00,7.62,11.58,0.00,FCGround,N/A-FCGround,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,G CEILIN N1A,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,88.25,88.25,88.25,180.00,0.00,11.58,7.62,0.00,G CEILIN N1A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,G INTERNALMASS N1A,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,88.25,88.25,88.25,0.00,90.00,88.25,1.00,0.00,G INTERNALMASS N1A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,G N2 APARTMENT,8
HeatTransfer Surface,G NWALL N2A,Wall,,CTF - ConductionTransferFunction,RES_EXT_WALL_GRD,0.650,0.593,,28.24,35.30,28.24,0.00,90.00,11.58,3.05,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,GWINDOW1 N N2A,Window,G NWALL N2A,Window5 Detailed Fenestration,RESWINDOW_U_0.382_SHGC_0.368,N/A,2.251,No,7.06,7.06,7.06,0.00,90.00,5.79,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,G SIWALL N2A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,180.00,90.00,11.58,3.05,0.00,iz-G SIWALL N2A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,G EIWALL N2A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,23.22,23.22,23.22,90.00,90.00,7.62,3.05,0.00,iz-G EIWALL N2A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-G EIWALL N1A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,23.22,23.22,23.22,270.00,90.00,7.62,3.05,0.00,G EIWALL N1A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,G GFLOOR N2A,Floor,,CTF - ConductionTransferFunction,GGFLOORN2A_FFACTOR,0.118,0.115,,88.25,88.25,88.25,90.00,180.00,7.62,11.58,0.00,FCGround,N/A-FCGround,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,G CEILIN N2A,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,88.25,88.25,88.25,180.00,0.00,11.58,7.62,0.00,G CEILIN N2A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,G INTERNALMASS N2A,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,88.25,88.25,88.25,0.00,90.00,88.25,1.00,0.00,G INTERNALMASS N2A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,G S1 APARTMENT,8
HeatTransfer Surface,G SWALL S1A,Wall,,CTF - ConductionTransferFunction,RES_EXT_WALL_GRD,0.650,0.593,,28.24,35.30,28.24,180.00,90.00,11.58,3.05,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,GWINDOW1 S S1A,Window,G SWALL S1A,Window5 Detailed Fenestration,RESWINDOW_U_0.382_SHGC_0.368,N/A,2.251,No,7.06,7.06,7.06,180.00,90.00,5.79,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,G NIWALL S1A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,0.00,90.00,11.58,3.05,0.00,iz-G NIWALL S1A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,G EIWALL S1A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,23.22,23.22,23.22,90.00,90.00,7.62,3.05,0.00,iz-G EIWALL S1A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-G EIWALL SWA,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,23.22,23.22,23.22,270.00,90.00,7.62,3.05,0.00,G EIWALL SWA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,G GFLOOR S1A,Floor,,CTF - ConductionTransferFunction,GGFLOORS1A_FFACTOR,0.118,0.115,,88.25,88.25,88.25,90.00,180.00,7.62,11.58,0.00,FCGround,N/A-FCGround,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,G CEILIN S1A,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,88.25,88.25,88.25,180.00,0.00,11.58,7.62,0.00,G CEILIN S1A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,G INTERNALMASS S1A,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,88.25,88.25,88.25,0.00,90.00,88.25,1.00,0.00,G INTERNALMASS S1A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,G S2 APARTMENT,8
HeatTransfer Surface,G SWALL S2A,Wall,,CTF - ConductionTransferFunction,RES_EXT_WALL_GRD,0.650,0.593,,28.24,35.30,28.24,180.00,90.00,11.58,3.05,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,GWINDOW1 S S2A,Window,G SWALL S2A,Window5 Detailed Fenestration,RESWINDOW_U_0.382_SHGC_0.368,N/A,2.251,No,7.06,7.06,7.06,180.00,90.00,5.79,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,G NIWALL S2A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,0.00,90.00,11.58,3.05,0.00,iz-G NIWALL S2A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,G EIWALL S2A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,23.22,23.22,23.22,90.00,90.00,7.62,3.05,0.00,iz-G EIWALL S2A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-G EIWALL S1A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,23.22,23.22,23.22,270.00,90.00,7.62,3.05,0.00,G EIWALL S1A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,G GFLOOR S2A,Floor,,CTF - ConductionTransferFunction,GGFLOORS2A_FFACTOR,0.118,0.115,,88.25,88.25,88.25,90.00,180.00,7.62,11.58,0.00,FCGround,N/A-FCGround,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,G CEILIN S2A,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,88.25,88.25,88.25,180.00,0.00,11.58,7.62,0.00,G CEILIN S2A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,G INTERNALMASS S2A,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,88.25,88.25,88.25,0.00,90.00,88.25,1.00,0.00,G INTERNALMASS S2A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,M SW APARTMENT,9
HeatTransfer Surface,M WWALL SWA,Wall,,CTF - ConductionTransferFunction,RES_EXT_WALL_MID,0.664,0.604,,18.58,23.22,18.58,270.00,90.00,7.62,3.05,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MWINDOW1 W SWA,Window,M WWALL SWA,Window5 Detailed Fenestration,RESWINDOW_U_0.382_SHGC_0.368,N/A,2.251,No,4.65,4.65,4.65,270.00,90.00,3.81,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,M SWALL SWA,Wall,,CTF - ConductionTransferFunction,RES_EXT_WALL_MID,0.664,0.604,,28.24,35.30,28.24,180.00,90.00,11.58,3.05,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MWINDOW1 S SWA,Window,M SWALL SWA,Window5 Detailed Fenestration,RESWINDOW_U_0.382_SHGC_0.368,N/A,2.251,No,7.06,7.06,7.06,180.00,90.00,5.79,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,M NIWALL SWA,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,0.00,90.00,11.58,3.05,0.00,iz-M NIWALL SWA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,M EIWALL SWA,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,23.22,23.22,23.22,90.00,90.00,3.05,7.62,0.00,iz-M EIWALL SWA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,M GFLOOR SWA,Floor,,CTF - ConductionTransferFunction,EXT_SLAB_8IN_WITH_CARPET,3.285,1.827,,88.25,88.25,88.25,90.00,180.00,7.62,11.58,0.00,M GFLOOR SWA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,M CEILIN SWA,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,88.25,88.25,88.25,180.00,0.00,11.58,7.62,0.00,M CEILIN SWA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,M INTERNALMASS SWA,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,176.50,176.50,176.50,0.00,90.00,176.50,1.00,0.00,M INTERNALMASS SWA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,M NW APARTMENT,9
HeatTransfer Surface,M NWALL NWA,Wall,,CTF - ConductionTransferFunction,RES_EXT_WALL_MID,0.664,0.604,,28.24,35.30,28.24,0.00,90.00,11.58,3.05,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MWINDOW1 N NWA,Window,M NWALL NWA,Window5 Detailed Fenestration,RESWINDOW_U_0.382_SHGC_0.368,N/A,2.251,No,7.06,7.06,7.06,0.00,90.00,5.79,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,M WWALL NWA,Wall,,CTF - ConductionTransferFunction,RES_EXT_WALL_MID,0.664,0.604,,18.58,23.22,18.58,270.00,90.00,7.62,3.05,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MWINDOW1 W NWA,Window,M WWALL NWA,Window5 Detailed Fenestration,RESWINDOW_U_0.382_SHGC_0.368,N/A,2.251,No,4.65,4.65,4.65,270.00,90.00,3.81,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,M SIWALL NWA,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,180.00,90.00,11.58,3.05,0.00,iz-M SIWALL NWA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,M EIWALL NWA,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,23.22,23.22,23.22,90.00,90.00,7.62,3.05,0.00,iz-M EIWALL NWA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,M GFLOOR NWA,Floor,,CTF - ConductionTransferFunction,EXT_SLAB_8IN_WITH_CARPET,3.285,1.827,,88.25,88.25,88.25,90.00,180.00,7.62,11.58,0.00,M GFLOOR NWA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,M CEILIN NWA,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,88.25,88.25,88.25,180.00,0.00,11.58,7.62,0.00,M CEILIN NWA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,M INTERNALMASS NWA,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,176.50,176.50,176.50,0.00,90.00,176.50,1.00,0.00,M INTERNALMASS NWA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,M SE APARTMENT,9
HeatTransfer Surface,M EWALL SEA,Wall,,CTF - ConductionTransferFunction,RES_EXT_WALL_MID,0.664,0.604,,18.58,23.22,18.58,90.00,90.00,7.62,3.05,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MWINDOW1 E SEA,Window,M EWALL SEA,Window5 Detailed Fenestration,RESWINDOW_U_0.382_SHGC_0.368,N/A,2.251,No,4.65,4.65,4.65,90.00,90.00,3.81,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,M SWALL SEA,Wall,,CTF - ConductionTransferFunction,RES_EXT_WALL_MID,0.664,0.604,,28.24,35.30,28.24,180.00,90.00,11.58,3.05,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MWINDOW1 S SEA,Window,M SWALL SEA,Window5 Detailed Fenestration,RESWINDOW_U_0.382_SHGC_0.368,N/A,2.251,No,7.06,7.06,7.06,180.00,90.00,5.79,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,M NIWALL SEA,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,0.00,90.00,11.58,3.05,0.00,iz-M NIWALL SEA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-M EIWALL S2A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,23.22,23.22,23.22,270.00,90.00,7.62,3.05,0.00,M EIWALL S2A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,M GFLOOR SEA,Floor,,CTF - ConductionTransferFunction,EXT_SLAB_8IN_WITH_CARPET,3.285,1.827,,88.25,88.25,88.25,90.00,180.00,7.62,11.58,0.00,M GFLOOR SEA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,M CEILIN SEA,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,88.25,88.25,88.25,180.00,0.00,11.58,7.62,0.00,M CEILIN SEA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,M INTERNALMASS SEA,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,176.50,176.50,176.50,0.00,90.00,176.50,1.00,0.00,M INTERNALMASS SEA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,M NE APARTMENT,9
HeatTransfer Surface,M NWALL NEA,Wall,,CTF - ConductionTransferFunction,RES_EXT_WALL_MID,0.664,0.604,,28.24,35.30,28.24,0.00,90.00,11.58,3.05,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MWINDOW1 N NEA,Window,M NWALL NEA,Window5 Detailed Fenestration,RESWINDOW_U_0.382_SHGC_0.368,N/A,2.251,No,7.06,7.06,7.06,0.00,90.00,5.79,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,M EWALL NEA,Wall,,CTF - ConductionTransferFunction,RES_EXT_WALL_MID,0.664,0.604,,18.58,23.22,18.58,90.00,90.00,7.62,3.05,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MWINDOW1 E NEA,Window,M EWALL NEA,Window5 Detailed Fenestration,RESWINDOW_U_0.382_SHGC_0.368,N/A,2.251,No,4.65,4.65,4.65,90.00,90.00,3.81,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,M SIWALL NEA,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,180.00,90.00,11.58,3.05,0.00,iz-M SIWALL NEA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-M EIWALL N2A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,23.22,23.22,23.22,270.00,90.00,7.62,3.05,0.00,M EIWALL N2A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,M GFLOOR NEA,Floor,,CTF - ConductionTransferFunction,EXT_SLAB_8IN_WITH_CARPET,3.285,1.827,,88.25,88.25,88.25,90.00,180.00,7.62,11.58,0.00,M GFLOOR NEA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,M CEILIN NEA,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,88.25,88.25,88.25,180.00,0.00,11.58,7.62,0.00,M CEILIN NEA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,M INTERNALMASS NEA,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,176.50,176.50,176.50,0.00,90.00,176.50,1.00,0.00,M INTERNALMASS NEA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,M N1 APARTMENT,8
HeatTransfer Surface,M NWALL N1A,Wall,,CTF - ConductionTransferFunction,RES_EXT_WALL_MID,0.664,0.604,,28.24,35.30,28.24,0.00,90.00,11.58,3.05,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MWINDOW1 N N1A,Window,M NWALL N1A,Window5 Detailed Fenestration,RESWINDOW_U_0.382_SHGC_0.368,N/A,2.251,No,7.06,7.06,7.06,0.00,90.00,5.79,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,M SIWALL N1A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,180.00,90.00,11.58,3.05,0.00,iz-M SIWALL N1A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,M EIWALL N1A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,23.22,23.22,23.22,90.00,90.00,7.62,3.05,0.00,iz-M EIWALL N1A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-M EIWALL NWA,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,23.22,23.22,23.22,270.00,90.00,7.62,3.05,0.00,M EIWALL NWA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,M GFLOOR N1A,Floor,,CTF - ConductionTransferFunction,EXT_SLAB_8IN_WITH_CARPET,3.285,1.827,,88.25,88.25,88.25,90.00,180.00,7.62,11.58,0.00,M GFLOOR N1A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,M CEILIN N1A,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,88.25,88.25,88.25,180.00,0.00,11.58,7.62,0.00,M CEILIN N1A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,M INTERNALMASS N1A,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,176.50,176.50,176.50,0.00,90.00,176.50,1.00,0.00,M INTERNALMASS N1A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,M N2 APARTMENT,8
HeatTransfer Surface,M NWALL N2A,Wall,,CTF - ConductionTransferFunction,RES_EXT_WALL_MID,0.664,0.604,,28.24,35.30,28.24,0.00,90.00,11.58,3.05,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MWINDOW1 N N2A,Window,M NWALL N2A,Window5 Detailed Fenestration,RESWINDOW_U_0.382_SHGC_0.368,N/A,2.251,No,7.06,7.06,7.06,0.00,90.00,5.79,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,M SIWALL N2A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,180.00,90.00,11.58,3.05,0.00,iz-M SIWALL N2A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,M EIWALL N2A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,23.22,23.22,23.22,90.00,90.00,7.62,3.05,0.00,iz-M EIWALL N2A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-M EIWALL N1A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,23.22,23.22,23.22,270.00,90.00,7.62,3.05,0.00,M EIWALL N1A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,M GFLOOR N2A,Floor,,CTF - ConductionTransferFunction,EXT_SLAB_8IN_WITH_CARPET,3.285,1.827,,88.25,88.25,88.25,90.00,180.00,7.62,11.58,0.00,M GFLOOR N2A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,M CEILIN N2A,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,88.25,88.25,88.25,180.00,0.00,11.58,7.62,0.00,M CEILIN N2A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,M INTERNALMASS N2A,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,176.50,176.50,176.50,0.00,90.00,176.50,1.00,0.00,M INTERNALMASS N2A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,M S1 APARTMENT,8
HeatTransfer Surface,M SWALL S1A,Wall,,CTF - ConductionTransferFunction,RES_EXT_WALL_MID,0.664,0.604,,28.24,35.30,28.24,180.00,90.00,11.58,3.05,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MWINDOW1 S S1A,Window,M SWALL S1A,Window5 Detailed Fenestration,RESWINDOW_U_0.382_SHGC_0.368,N/A,2.251,No,7.06,7.06,7.06,180.00,90.00,5.79,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,M NIWALL S1A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,0.00,90.00,11.58,3.05,0.00,iz-M NIWALL S1A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,M EIWALL S1A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,23.22,23.22,23.22,90.00,90.00,7.62,3.05,0.00,iz-M EIWALL S1A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-M EIWALL SWA,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,23.22,23.22,23.22,270.00,90.00,3.05,7.62,0.00,M EIWALL SWA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,M GFLOOR S1A,Floor,,CTF - ConductionTransferFunction,EXT_SLAB_8IN_WITH_CARPET,3.285,1.827,,88.25,88.25,88.25,90.00,180.00,7.62,11.58,0.00,M GFLOOR S1A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,M CEILIN S1A,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,88.25,88.25,88.25,180.00,0.00,11.58,7.62,0.00,M CEILIN S1A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,M INTERNALMASS S1A,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,176.50,176.50,176.50,0.00,90.00,176.50,1.00,0.00,M INTERNALMASS S1A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,M S2 APARTMENT,8
HeatTransfer Surface,M SWALL S2A,Wall,,CTF - ConductionTransferFunction,RES_EXT_WALL_MID,0.664,0.604,,28.24,35.30,28.24,180.00,90.00,11.58,3.05,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MWINDOW1 S S2A,Window,M SWALL S2A,Window5 Detailed Fenestration,RESWINDOW_U_0.382_SHGC_0.368,N/A,2.251,No,7.06,7.06,7.06,180.00,90.00,5.79,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,M NIWALL S2A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,0.00,90.00,11.58,3.05,0.00,iz-M NIWALL S2A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,M EIWALL S2A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,23.22,23.22,23.22,90.00,90.00,7.62,3.05,0.00,iz-M EIWALL S2A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-M EIWALL S1A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,23.22,23.22,23.22,270.00,90.00,7.62,3.05,0.00,M EIWALL S1A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,M GFLOOR S2A,Floor,,CTF - ConductionTransferFunction,EXT_SLAB_8IN_WITH_CARPET,3.285,1.827,,88.25,88.25,88.25,90.00,180.00,7.62,11.58,0.00,M GFLOOR S2A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,M CEILIN S2A,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,88.25,88.25,88.25,180.00,0.00,11.58,7.62,0.00,M CEILIN S2A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,M INTERNALMASS S2A,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,176.50,176.50,176.50,0.00,90.00,176.50,1.00,0.00,M INTERNALMASS S2A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,T SW APARTMENT,9
HeatTransfer Surface,T WWALL SWA,Wall,,CTF - ConductionTransferFunction,RES_EXT_WALL_TOP,0.891,0.786,,18.58,23.22,18.58,270.00,90.00,7.62,3.05,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,TWINDOW1 W SWA,Window,T WWALL SWA,Window5 Detailed Fenestration,RESWINDOW_U_0.382_SHGC_0.368,N/A,2.251,No,4.65,4.65,4.65,270.00,90.00,3.81,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,T SWALL SWA,Wall,,CTF - ConductionTransferFunction,RES_EXT_WALL_TOP,0.891,0.786,,28.24,35.30,28.24,180.00,90.00,11.58,3.05,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,TWINDOW1 S SWA,Window,T SWALL SWA,Window5 Detailed Fenestration,RESWINDOW_U_0.382_SHGC_0.368,N/A,2.251,No,7.06,7.06,7.06,180.00,90.00,5.79,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,T NIWALL SWA,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,0.00,90.00,11.58,3.05,0.00,iz-T NIWALL SWA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,T EIWALL SWA,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,23.22,23.22,23.22,90.00,90.00,7.62,3.05,0.00,iz-T EIWALL SWA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,T GFLOOR SWA,Floor,,CTF - ConductionTransferFunction,EXT_SLAB_8IN_WITH_CARPET,3.285,1.827,,88.25,88.25,88.25,90.00,180.00,7.62,11.58,0.00,T GFLOOR SWA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,T ROOF SWA,Roof,,CTF - ConductionTransferFunction,RES_ROOF,0.186,0.180,,88.25,88.25,88.25,180.00,0.00,11.58,7.62,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,T INTERNALMASS SWA,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,88.25,88.25,88.25,0.00,90.00,88.25,1.00,0.00,T INTERNALMASS SWA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,T NW APARTMENT,9
HeatTransfer Surface,T NWALL NWA,Wall,,CTF - ConductionTransferFunction,RES_EXT_WALL_TOP,0.891,0.786,,28.24,35.30,28.24,0.00,90.00,11.58,3.05,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,TWINDOW1 N NWA,Window,T NWALL NWA,Window5 Detailed Fenestration,RESWINDOW_U_0.382_SHGC_0.368,N/A,2.251,No,7.06,7.06,7.06,0.00,90.00,5.79,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,T WWALL NWA,Wall,,CTF - ConductionTransferFunction,RES_EXT_WALL_TOP,0.891,0.786,,18.58,23.22,18.58,270.00,90.00,7.62,3.05,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,TWINDOW1 W NWA,Window,T WWALL NWA,Window5 Detailed Fenestration,RESWINDOW_U_0.382_SHGC_0.368,N/A,2.251,No,4.65,4.65,4.65,270.00,90.00,3.81,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,T SIWALL NWA,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,180.00,90.00,11.58,3.05,0.00,iz-T SIWALL NWA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,T EIWALL NWA,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,23.22,23.22,23.22,90.00,90.00,7.62,3.05,0.00,iz-T EIWALL NWA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,T GFLOOR NWA,Floor,,CTF - ConductionTransferFunction,EXT_SLAB_8IN_WITH_CARPET,3.285,1.827,,88.25,88.25,88.25,90.00,180.00,7.62,11.58,0.00,T GFLOOR NWA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,T ROOF NWA,Roof,,CTF - ConductionTransferFunction,RES_ROOF,0.186,0.180,,88.25,88.25,88.25,180.00,0.00,11.58,7.62,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,T INTERNALMASS NWA,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,88.25,88.25,88.25,0.00,90.00,88.25,1.00,0.00,T INTERNALMASS NWA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,T SE APARTMENT,9
HeatTransfer Surface,T EWALL SEA,Wall,,CTF - ConductionTransferFunction,RES_EXT_WALL_TOP,0.891,0.786,,18.58,23.22,18.58,90.00,90.00,7.62,3.05,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,TWINDOW1 E SEA,Window,T EWALL SEA,Window5 Detailed Fenestration,RESWINDOW_U_0.382_SHGC_0.368,N/A,2.251,No,4.65,4.65,4.65,90.00,90.00,3.81,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,T SWALL SEA,Wall,,CTF - ConductionTransferFunction,RES_EXT_WALL_TOP,0.891,0.786,,28.24,35.30,28.24,180.00,90.00,11.58,3.05,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,TWINDOW1 S SEA,Window,T SWALL SEA,Window5 Detailed Fenestration,RESWINDOW_U_0.382_SHGC_0.368,N/A,2.251,No,7.06,7.06,7.06,180.00,90.00,5.79,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,T NIWALL SEA,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,0.00,90.00,11.58,3.05,0.00,iz-T NIWALL SEA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-T EIWALL S2A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,23.22,23.22,23.22,270.00,90.00,7.62,3.05,0.00,T EIWALL S2A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,T GFLOOR SEA,Floor,,CTF - ConductionTransferFunction,EXT_SLAB_8IN_WITH_CARPET,3.285,1.827,,88.25,88.25,88.25,90.00,180.00,7.62,11.58,0.00,T GFLOOR SEA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,T ROOF SEA,Roof,,CTF - ConductionTransferFunction,RES_ROOF,0.186,0.180,,88.25,88.25,88.25,180.00,0.00,11.58,7.62,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,T INTERNALMASS SEA,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,88.25,88.25,88.25,0.00,90.00,88.25,1.00,0.00,T INTERNALMASS SEA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,T NE APARTMENT,9
HeatTransfer Surface,T NWALL NEA,Wall,,CTF - ConductionTransferFunction,RES_EXT_WALL_TOP,0.891,0.786,,28.24,35.30,28.24,0.00,90.00,11.58,3.05,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,TWINDOW1 N NEA,Window,T NWALL NEA,Window5 Detailed Fenestration,RESWINDOW_U_0.382_SHGC_0.368,N/A,2.251,No,7.06,7.06,7.06,0.00,90.00,5.79,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,T EWALL NEA,Wall,,CTF - ConductionTransferFunction,RES_EXT_WALL_TOP,0.891,0.786,,18.58,23.22,18.58,90.00,90.00,7.62,3.05,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,TWINDOW1 E NEA,Window,T EWALL NEA,Window5 Detailed Fenestration,RESWINDOW_U_0.382_SHGC_0.368,N/A,2.251,No,4.65,4.65,4.65,90.00,90.00,3.81,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,T SIWALL NEA,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,180.00,90.00,11.58,3.05,0.00,iz-T SIWALL NEA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-T EIWALL N2A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,23.22,23.22,23.22,270.00,90.00,7.62,3.05,0.00,T EIWALL N2A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,T GFLOOR NEA,Floor,,CTF - ConductionTransferFunction,EXT_SLAB_8IN_WITH_CARPET,3.285,1.827,,88.25,88.25,88.25,90.00,180.00,7.62,11.58,0.00,T GFLOOR NEA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,T ROOF NEA,Roof,,CTF - ConductionTransferFunction,RES_ROOF,0.186,0.180,,88.25,88.25,88.25,180.00,0.00,11.58,7.62,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,T INTERNALMASS NEA,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,88.25,88.25,88.25,0.00,90.00,88.25,1.00,0.00,T INTERNALMASS NEA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,T N1 APARTMENT,8
HeatTransfer Surface,T NWALL N1A,Wall,,CTF - ConductionTransferFunction,RES_EXT_WALL_TOP,0.891,0.786,,28.24,35.30,28.24,0.00,90.00,11.58,3.05,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,TWINDOW1 N N1A,Window,T NWALL N1A,Window5 Detailed Fenestration,RESWINDOW_U_0.382_SHGC_0.368,N/A,2.251,No,7.06,7.06,7.06,0.00,90.00,5.79,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,T SIWALL N1A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,180.00,90.00,11.58,3.05,0.00,iz-T SIWALL N1A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,T EIWALL N1A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,23.22,23.22,23.22,90.00,90.00,7.62,3.05,0.00,iz-T EIWALL N1A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-T EIWALL NWA,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,23.22,23.22,23.22,270.00,90.00,7.62,3.05,0.00,T EIWALL NWA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,T GFLOOR N1A,Floor,,CTF - ConductionTransferFunction,EXT_SLAB_8IN_WITH_CARPET,3.285,1.827,,88.25,88.25,88.25,90.00,180.00,7.62,11.58,0.00,T GFLOOR N1A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,T ROOF N1A,Roof,,CTF - ConductionTransferFunction,RES_ROOF,0.186,0.180,,88.25,88.25,88.25,180.00,0.00,11.58,7.62,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,T INTERNALMASS N1A,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,88.25,88.25,88.25,0.00,90.00,88.25,1.00,0.00,T INTERNALMASS N1A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,T N2 APARTMENT,8
HeatTransfer Surface,T NWALL N2A,Wall,,CTF - ConductionTransferFunction,RES_EXT_WALL_TOP,0.891,0.786,,28.24,35.30,28.24,0.00,90.00,11.58,3.05,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,TWINDOW1 N N2A,Window,T NWALL N2A,Window5 Detailed Fenestration,RESWINDOW_U_0.382_SHGC_0.368,N/A,2.251,No,7.06,7.06,7.06,0.00,90.00,5.79,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,T SIWALL N2A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,180.00,90.00,11.58,3.05,0.00,iz-T SIWALL N2A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,T EIWALL N2A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,23.22,23.22,23.22,90.00,90.00,7.62,3.05,0.00,iz-T EIWALL N2A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-T EIWALL N1A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,23.22,23.22,23.22,270.00,90.00,7.62,3.05,0.00,T EIWALL N1A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,T GFLOOR N2A,Floor,,CTF - ConductionTransferFunction,EXT_SLAB_8IN_WITH_CARPET,3.285,1.827,,88.25,88.25,88.25,90.00,180.00,7.62,11.58,0.00,T GFLOOR N2A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,T ROOF N2A,Roof,,CTF - ConductionTransferFunction,RES_ROOF,0.186,0.180,,88.25,88.25,88.25,180.00,0.00,11.58,7.62,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,T INTERNALMASS N2A,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,88.25,88.25,88.25,0.00,90.00,88.25,1.00,0.00,T INTERNALMASS N2A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,T S1 APARTMENT,8
HeatTransfer Surface,T SWALL S1A,Wall,,CTF - ConductionTransferFunction,RES_EXT_WALL_TOP,0.891,0.786,,28.24,35.30,28.24,180.00,90.00,11.58,3.05,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,TWINDOW1 S S1A,Window,T SWALL S1A,Window5 Detailed Fenestration,RESWINDOW_U_0.382_SHGC_0.368,N/A,2.251,No,7.06,7.06,7.06,180.00,90.00,5.79,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,T NIWALL S1A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,0.00,90.00,11.58,3.05,0.00,iz-T NIWALL S1A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,T EIWALL S1A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,23.22,23.22,23.22,90.00,90.00,7.62,3.05,0.00,iz-T EIWALL S1A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-T EIWALL SWA,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,23.22,23.22,23.22,270.00,90.00,7.62,3.05,0.00,T EIWALL SWA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,T GFLOOR S1A,Floor,,CTF - ConductionTransferFunction,EXT_SLAB_8IN_WITH_CARPET,3.285,1.827,,88.25,88.25,88.25,90.00,180.00,7.62,11.58,0.00,T GFLOOR S1A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,T ROOF S1A,Roof,,CTF - ConductionTransferFunction,RES_ROOF,0.186,0.180,,88.25,88.25,88.25,180.00,0.00,11.58,7.62,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,T INTERNALMASS S1A,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,88.25,88.25,88.25,0.00,90.00,88.25,1.00,0.00,T INTERNALMASS S1A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,T S2 APARTMENT,8
HeatTransfer Surface,T SWALL S2A,Wall,,CTF - ConductionTransferFunction,RES_EXT_WALL_TOP,0.891,0.786,,28.24,35.30,28.24,180.00,90.00,11.58,3.05,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,TWINDOW1 S S2A,Window,T SWALL S2A,Window5 Detailed Fenestration,RESWINDOW_U_0.382_SHGC_0.368,N/A,2.251,No,7.06,7.06,7.06,180.00,90.00,5.79,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,T NIWALL S2A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,0.00,90.00,11.58,3.05,0.00,iz-T NIWALL S2A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,T EIWALL S2A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,23.22,23.22,23.22,90.00,90.00,7.62,3.05,0.00,iz-T EIWALL S2A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-T EIWALL S1A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,23.22,23.22,23.22,270.00,90.00,7.62,3.05,0.00,T EIWALL S1A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,T GFLOOR S2A,Floor,,CTF - ConductionTransferFunction,EXT_SLAB_8IN_WITH_CARPET,3.285,1.827,,88.25,88.25,88.25,90.00,180.00,7.62,11.58,0.00,T GFLOOR S2A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,T ROOF S2A,Roof,,CTF - ConductionTransferFunction,RES_ROOF,0.186,0.180,,88.25,88.25,88.25,180.00,0.00,11.58,7.62,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.00,1.00,0.00,1.00,4
HeatTransfer Surface,T INTERNALMASS S2A,Internal Mass,,CTF - ConductionTransferFunction,INTERIORFURNISHINGS,0.800,0.800,,88.25,88.25,88.25,0.00,90.00,88.25,1.00,0.00,T INTERNALMASS S2A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,0.50,1.00,0.00,0
Zone Surfaces,T CORRIDOR,13
HeatTransfer Surface,T WWALL C,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_TOP,0.891,0.786,,5.11,5.11,5.11,270.00,90.00,1.68,3.05,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,T EWALL C,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_TOP,0.891,0.786,,3.99,5.11,3.99,90.00,90.00,1.68,3.05,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,TWINDOW14,Window,T EWALL C,Window5 Detailed Fenestration,NONRESWINDOW_U_0.382_SHGC_0.368,N/A,2.251,No,1.11,1.11,1.11,90.00,90.00,0.91,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-T NIWALL SWA,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,180.00,90.00,11.58,3.05,0.00,T NIWALL SWA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-T NIWALL S1A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,180.00,90.00,11.58,3.05,0.00,T NIWALL S1A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-T NIWALL S2A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,180.00,90.00,11.58,3.05,0.00,T NIWALL S2A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-T NIWALL SEA,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,180.00,90.00,11.58,3.05,0.00,T NIWALL SEA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-T SIWALL NWA,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,0.00,90.00,11.58,3.05,0.00,T SIWALL NWA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-T SIWALL N1A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,0.00,90.00,11.58,3.05,0.00,T SIWALL N1A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-T SIWALL N2A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,0.00,90.00,11.58,3.05,0.00,T SIWALL N2A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-T SIWALL NEA,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,0.00,90.00,11.58,3.05,0.00,T SIWALL NEA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,T FLOOR C,Floor,,CTF - ConductionTransferFunction,EXT_SLAB_8IN_WITH_CARPET,3.285,1.827,,77.66,77.66,77.66,90.00,180.00,1.68,46.33,0.00,T FLOOR C,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,T ROOF C,Roof,,CTF - ConductionTransferFunction,NONRES_ROOF,0.186,0.180,,77.66,77.66,77.66,180.00,0.00,46.33,1.68,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
Zone Surfaces,G CORRIDOR,13
HeatTransfer Surface,G WWALL C,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,0.650,0.593,,5.11,5.11,5.11,270.00,90.00,1.68,3.05,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,G EWALL C,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_GRD,0.650,0.593,,1.79,5.11,1.79,90.00,90.00,1.68,3.05,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,ENTRANCE DOOR,Window,G EWALL C,Window5 Detailed Fenestration,NONRESWINDOW_U_0.382_SHGC_0.368,N/A,2.251,No,3.32,3.32,3.32,90.00,90.00,1.57,2.11,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-G NIWALL SWA,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,180.00,90.00,11.58,3.05,0.00,G NIWALL SWA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-G NIWALL S1A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,180.00,90.00,11.58,3.05,0.00,G NIWALL S1A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-G NIWALL S2A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,180.00,90.00,11.58,3.05,0.00,G NIWALL S2A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-G NIWALL SEA,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,180.00,90.00,11.58,3.05,0.00,G NIWALL SEA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-G SIWALL NWA,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,0.00,90.00,11.58,3.05,0.00,G SIWALL NWA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-G SIWALL N1A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,0.00,90.00,11.58,3.05,0.00,G SIWALL N1A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-G SIWALL N2A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,0.00,90.00,11.58,3.05,0.00,G SIWALL N2A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-G SIWALL NEA,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,0.00,90.00,11.58,3.05,0.00,G SIWALL NEA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,G FLOOR C,Floor,,CTF - ConductionTransferFunction,GFLOORC_FFACTOR,3.834E-002,3.798E-002,,77.66,77.66,77.66,90.00,180.00,1.68,46.33,0.00,FCGround,N/A-FCGround,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,G CEILING C,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,77.66,77.66,77.66,180.00,0.00,46.33,1.68,0.00,G CEILING C,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
Zone Surfaces,M CORRIDOR,13
HeatTransfer Surface,M WWALL C,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_MID,0.664,0.604,,5.11,5.11,5.11,270.00,90.00,1.68,3.05,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,M EWALL C,Wall,,CTF - ConductionTransferFunction,NONRES_EXT_WALL_MID,0.664,0.604,,3.99,5.11,3.99,90.00,90.00,1.68,3.05,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,MWINDOW14,Window,M EWALL C,Window5 Detailed Fenestration,NONRESWINDOW_U_0.382_SHGC_0.368,N/A,2.251,No,1.11,1.11,1.11,90.00,90.00,0.91,1.22,0.00,ExternalEnvironment,ASHRAETARP,ASHRAETARP,SunExposed,WindExposed,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-M NIWALL SWA,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,180.00,90.00,11.58,3.05,0.00,M NIWALL SWA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-M NIWALL S1A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,180.00,90.00,11.58,3.05,0.00,M NIWALL S1A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-M NIWALL S2A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,180.00,90.00,11.58,3.05,0.00,M NIWALL S2A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-M NIWALL SEA,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,180.00,90.00,11.58,3.05,0.00,M NIWALL SEA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-M SIWALL NWA,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,0.00,90.00,11.58,3.05,0.00,M SIWALL NWA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-M SIWALL N1A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,0.00,90.00,11.58,3.05,0.00,M SIWALL N1A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-M SIWALL N2A,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,0.00,90.00,11.58,3.05,0.00,M SIWALL N2A,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,iz-M SIWALL NEA,Wall,,CTF - ConductionTransferFunction,INT_WALL,6.299,3.242,,35.30,35.30,35.30,0.00,90.00,11.58,3.05,0.00,M SIWALL NEA,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.50,0.50,0.50,0.50,4
HeatTransfer Surface,M FLOOR C,Floor,,CTF - ConductionTransferFunction,EXT_SLAB_8IN_WITH_CARPET,3.285,1.827,,77.66,77.66,77.66,90.00,180.00,1.68,46.33,0.00,M FLOOR C,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,1.00,0.00,1.00,0.00,4
HeatTransfer Surface,M CEILING C,Roof,,CTF - ConductionTransferFunction,INT_SLAB_CEILING,3.839,2.228,,77.66,77.66,77.66,180.00,0.00,46.33,1.68,0.00,M CEILING C,Other/Same Surface Int Conv,ASHRAETARP,NoSun,NoWind,0.00,1.00,0.00,1.00,4
! <Environment>,Environment Name,Environment Type, Start Date, End Date, Start DayOfWeek, Duration {#days}, Source:Start DayOfWeek,  Use Daylight Saving, Use Holidays, Apply Weekend Holiday Rule,  Use Rain Values, Use Snow Values, Sky Temperature Model
! <Environment:Special Days>, Special Day Name, Special Day Type, Source, Start Date, Duration {#days}
! <Environment:Daylight Saving>, Daylight Saving Indicator, Source, Start Date, End Date
! <Environment:WarmupDays>, NumberofWarmupDays
Environment,RUNPERIOD 1,WeatherFileRunPeriod,01/01/2017,12/31/2017,Sunday,365,Use RunPeriod Specified Day,No,No,Yes,Yes,Yes,Clark and Allen
Environment:Daylight Saving,Yes,InputFile,03/12,11/05
Environment:Special Days,NEW YEAR'S DAY,Holiday,InputFile,01/02,  1Environment:Special Days,MLK DAY,Holiday,InputFile,01/16,  1Environment:Special Days,PRESIDENTS DAY,Holiday,InputFile,02/20,  1Environment:Special Days,MEMORIAL DAY,Holiday,InputFile,05/29,  1Environment:Special Days,INDEPENDENCE DAY,Holiday,InputFile,07/04,  1Environment:Special Days,LABOR DAY,Holiday,InputFile,09/04,  1Environment:Special Days,COLUMBUS DAY,Holiday,InputFile,10/09,  1Environment:Special Days,THANKSGIVING,Holiday,InputFile,11/23,  1Environment:Special Days,VETERANS DAY,Holiday,InputFile,11/13,  1Environment:Special Days,CHRISTMAS,Holiday,InputFile,12/25,  1Environment:WarmupDays,  6
! <Tabular Report>,Style,Unit Conversion
Tabular Report,Commaandhtml,commaandhtml
! <Warmup Convergence Information>,Zone Name,Environment Type/Name,Average Warmup Temperature Difference {deltaC},Std Dev Warmup Temperature Difference {deltaC},Max Temperature Pass/Fail Convergence,Min Temperature Pass/Fail Convergence,Average Warmup Load Difference {W},Std Dev Warmup Load Difference {W},Heating Load Pass/Fail Convergence,Cooling Load Pass/Fail Convergence
 Warmup Convergence Information,G SW APARTMENT,RunPeriod: RUNPERIOD 1,6.6962200130E-008,3.2709295472E-007,Pass,Pass,1.6904974013E-002,1.5266375427E-002,Pass,Pass
 Warmup Convergence Information,G NW APARTMENT,RunPeriod: RUNPERIOD 1,2.5400257194E-007,1.0884636536E-006,Pass,Pass,8.4941647797E-003,6.9516369488E-003,Pass,Pass
 Warmup Convergence Information,OFFICE,RunPeriod: RUNPERIOD 1,5.5741489005E-008,2.1900159066E-007,Pass,Pass,2.6566546075E-002,2.7136127733E-002,Pass,Pass
 Warmup Convergence Information,G NE APARTMENT,RunPeriod: RUNPERIOD 1,2.4929637572E-007,1.0603375130E-006,Pass,Pass,8.1126763089E-003,7.8302681769E-003,Pass,Pass
 Warmup Convergence Information,G N1 APARTMENT,RunPeriod: RUNPERIOD 1,1.7205761578E-007,7.4385045739E-007,Pass,Pass,8.4357750648E-003,9.0642076391E-003,Pass,Pass
 Warmup Convergence Information,G N2 APARTMENT,RunPeriod: RUNPERIOD 1,1.7199326933E-007,7.4346389800E-007,Pass,Pass,8.4173004479E-003,9.0953888539E-003,Pass,Pass
 Warmup Convergence Information,G S1 APARTMENT,RunPeriod: RUNPERIOD 1,3.2829349609E-008,1.5935152548E-007,Pass,Pass,2.9699828903E-002,3.2470537717E-002,Pass,Pass
 Warmup Convergence Information,G S2 APARTMENT,RunPeriod: RUNPERIOD 1,4.1371848737E-008,2.0347265990E-007,Pass,Pass,2.2495221559E-002,2.4020334833E-002,Pass,Pass
 Warmup Convergence Information,M SW APARTMENT,RunPeriod: RUNPERIOD 1,5.2119773411E-008,2.4254386262E-007,Pass,Pass,3.2036935339E-002,3.0141941454E-002,Pass,Pass
 Warmup Convergence Information,M NW APARTMENT,RunPeriod: RUNPERIOD 1,2.0015348226E-007,8.5480234393E-007,Pass,Pass,1.3265361158E-002,1.1453622805E-002,Pass,Pass
 Warmup Convergence Information,M SE APARTMENT,RunPeriod: RUNPERIOD 1,5.2471797796E-008,2.4725192595E-007,Pass,Pass,3.2621811288E-002,3.2995496152E-002,Pass,Pass
 Warmup Convergence Information,M NE APARTMENT,RunPeriod: RUNPERIOD 1,1.9384916373E-007,8.1614487571E-007,Pass,Pass,1.2274109664E-002,1.2892880907E-002,Pass,Pass
 Warmup Convergence Information,M N1 APARTMENT,RunPeriod: RUNPERIOD 1,1.1864425750E-007,5.1159506467E-007,Pass,Pass,1.4363735151E-002,1.5300935894E-002,Pass,Pass
 Warmup Convergence Information,M N2 APARTMENT,RunPeriod: RUNPERIOD 1,1.1858820506E-007,5.1118593495E-007,Pass,Pass,1.4326773599E-002,1.5334873742E-002,Pass,Pass
 Warmup Convergence Information,M S1 APARTMENT,RunPeriod: RUNPERIOD 1,1.7750238094E-008,8.1383580944E-008,Pass,Pass,0.3359821234,1.6658401003,Pass,Pass
 Warmup Convergence Information,M S2 APARTMENT,RunPeriod: RUNPERIOD 1,1.7754146869E-008,8.1406113600E-008,Pass,Pass,0.3653359705,2.0928507214,Pass,Pass
 Warmup Convergence Information,T SW APARTMENT,RunPeriod: RUNPERIOD 1,1.0226818367E-007,4.7604095364E-007,Pass,Pass,2.2075826699E-002,2.0914261456E-002,Pass,Pass
 Warmup Convergence Information,T NW APARTMENT,RunPeriod: RUNPERIOD 1,3.1614520355E-007,1.3368194109E-006,Pass,Pass,1.1115971019E-002,8.7109781897E-003,Pass,Pass
 Warmup Convergence Information,T SE APARTMENT,RunPeriod: RUNPERIOD 1,1.0280789254E-007,4.8334055819E-007,Pass,Pass,2.3162333546E-002,2.2720024188E-002,Pass,Pass
 Warmup Convergence Information,T NE APARTMENT,RunPeriod: RUNPERIOD 1,3.0862665628E-007,1.2911894459E-006,Pass,Pass,1.0132311092E-002,9.8305979543E-003,Pass,Pass
 Warmup Convergence Information,T N1 APARTMENT,RunPeriod: RUNPERIOD 1,2.3873540836E-007,1.0206550653E-006,Pass,Pass,9.5372029861E-003,8.8694149323E-003,Pass,Pass
 Warmup Convergence Information,T N2 APARTMENT,RunPeriod: RUNPERIOD 1,2.3869572600E-007,1.0202031307E-006,Pass,Pass,9.4936709059E-003,8.9287591097E-003,Pass,Pass
 Warmup Convergence Information,T S1 APARTMENT,RunPeriod: RUNPERIOD 1,6.6197366280E-008,3.1165733711E-007,Pass,Pass,4.0651847948E-002,5.5571852357E-002,Pass,Pass
 Warmup Convergence Information,T S2 APARTMENT,RunPeriod: RUNPERIOD 1,6.6259923425E-008,3.1204871259E-007,Pass,Pass,4.1269756183E-002,5.6755825233E-002,Pass,Pass
 Warmup Convergence Information,T CORRIDOR,RunPeriod: RUNPERIOD 1,1.7446185342E-002,1.1211678624E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,G CORRIDOR,RunPeriod: RUNPERIOD 1,0.3251967799,1.1203775063,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,M CORRIDOR,RunPeriod: RUNPERIOD 1,9.0873653389E-003,6.3924036737E-003,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
! <Program Control Information:Threads/Parallel Sims>, Threading Supported,Maximum Number of Threads, Env Set Threads (OMP_NUM_THREADS), EP Env Set Threads (EP_OMP_NUM_THREADS), IDF Set Threads, Number of Threads Used (Interior Radiant Exchange), Number Nominal Surfaces, Number Parallel Sims
Program Control:Threads/Parallel Sims, No,1, N/A, N/A, N/A, N/A, N/A, N/A
End of Data
