    <td align="right">       25.07</td>
    <td align="right">      482.67</td>
    <td align="right">       24.07</td>
    <td align="right">        0.83</td>
    <td align="right">       24.07</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       10.67</td>
    <td align="right">       23.52</td>
    <td align="right">      432.17</td>
    <td align="right">       24.04</td>
    <td align="right">        0.00</td>
    <td align="right">       24.04</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       53.17</td>
    <td align="right">       23.47</td>
    <td align="right">      319.00</td>
    <td align="right">       23.96</td>
    <td align="right">        0.00</td>
    <td align="right">       23.96</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      335.00</td>
    <td align="right">       23.35</td>
    <td align="right">     4904.50</td>
    <td align="right">       24.01</td>
    <td align="right">        8.00</td>
    <td align="right">       24.01</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        1.00</td>
    <td align="right">       23.07</td>
    <td align="right">      299.83</td>
    <td align="right">       23.78</td>
    <td align="right">        0.00</td>
    <td align="right">       23.78</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      113.00</td>
    <td align="right">       26.64</td>
    <td align="right">      487.17</td>
    <td align="right">       24.07</td>
    <td align="right">        3.33</td>
    <td align="right">       24.08</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    18:15:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      140.00</td>
    <td align="right">       23.01</td>
    <td align="right">      247.00</td>
    <td align="right">       23.64</td>
    <td align="right">        0.00</td>
    <td align="right">       23.64</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       93.17</td>
    <td align="right">       23.07</td>
    <td align="right">      264.00</td>
    <td align="right">       23.76</td>
    <td align="right">        0.17</td>
    <td align="right">       23.76</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       85.83</td>
    <td align="right">       23.29</td>
    <td align="right">      329.17</td>
    <td align="right">       23.86</td>
    <td align="right">        5.00</td>
    <td align="right">       23.86</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       32.00</td>
    <td align="right">       23.40</td>
    <td align="right">      365.83</td>
    <td align="right">       23.98</td>
    <td align="right">        0.00</td>
    <td align="right">       23.98</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        6.83</td>
    <td align="right">       23.45</td>
    <td align="right">      469.33</td>
    <td align="right">       24.02</td>
    <td align="right">        0.00</td>
    <td align="right">       24.02</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        4.00</td>
    <td align="right">       23.61</td>
    <td align="right">      458.50</td>
    <td align="right">       24.03</td>
    <td align="right">        0.00</td>
    <td align="right">       24.03</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        7.33</td>
    <td align="right">       23.61</td>
    <td align="right">      452.17</td>
    <td align="right">       24.05</td>
    <td align="right">        0.00</td>
    <td align="right">       24.05</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        4.83</td>
    <td align="right">       23.60</td>
    <td align="right">      467.50</td>
    <td align="right">       24.04</td>
    <td align="right">        0.00</td>
    <td align="right">       24.04</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        8.67</td>
    <td align="right">       23.59</td>
    <td align="right">      436.17</td>
    <td align="right">       24.02</td>
    <td align="right">        0.00</td>
    <td align="right">       24.02</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       16.83</td>
    <td align="right">       23.35</td>
    <td align="right">      425.50</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       41.33</td>
    <td align="right">       23.16</td>
    <td align="right">      344.50</td>
    <td align="right">       23.92</td>
    <td align="right">        0.00</td>
    <td align="right">       23.92</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      126.17</td>
    <td align="right">       23.24</td>
    <td align="right">      231.17</td>
    <td align="right">       23.74</td>
    <td align="right">        0.00</td>
    <td align="right">       23.74</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      567.00</td>
    <td align="right">       23.18</td>
    <td align="right">     4490.83</td>
    <td align="right">       23.93</td>
    <td align="right">        5.17</td>
    <td align="right">       23.93</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        4.00</td>
    <td align="right">       23.01</td>
    <td align="right">      231.17</td>
    <td align="right">       23.64</td>
    <td align="right">        0.00</td>
    <td align="right">       23.64</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      140.00</td>
    <td align="right">       23.61</td>
    <td align="right">      469.33</td>
    <td align="right">       24.05</td>
    <td align="right">        5.00</td>
    <td align="right">       24.05</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    18:15:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       66.17</td>
    <td align="right">       23.11</td>
    <td align="right">      278.67</td>
    <td align="right">       23.88</td>
    <td align="right">        0.17</td>
    <td align="right">       23.88</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       38.83</td>
    <td align="right">       23.31</td>
    <td align="right">      271.50</td>
    <td align="right">       23.96</td>
    <td align="right">        0.67</td>
    <td align="right">       23.97</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       43.33</td>
    <td align="right">       23.49</td>
    <td align="right">      335.00</td>
    <td align="right">       23.98</td>
    <td align="right">        7.83</td>
    <td align="right">       23.98</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       11.83</td>
    <td align="right">       24.01</td>
    <td align="right">      344.33</td>
    <td align="right">       24.09</td>
    <td align="right">        1.83</td>
    <td align="right">       24.10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        1.17</td>
    <td align="right">       26.23</td>
    <td align="right">      411.83</td>
    <td align="right">       24.08</td>
    <td align="right">        1.17</td>
    <td align="right">       24.08</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.50</td>
    <td align="right">       25.66</td>
    <td align="right">      392.67</td>
    <td align="right">       24.06</td>
    <td align="right">        0.33</td>
    <td align="right">       24.07</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        2.17</td>
    <td align="right">       25.35</td>
    <td align="right">      393.67</td>
    <td align="right">       24.10</td>
    <td align="right">        1.17</td>
    <td align="right">       24.11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.50</td>
    <td align="right">       24.70</td>
    <td align="right">      405.00</td>
    <td align="right">       24.07</td>
    <td align="right">        0.17</td>
    <td align="right">       24.07</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        2.67</td>
    <td align="right">       25.28</td>
    <td align="right">      383.00</td>
    <td align="right">       24.09</td>
    <td align="right">        1.33</td>
    <td align="right">       24.10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        4.50</td>
    <td align="right">       23.76</td>
    <td align="right">      390.00</td>
    <td align="right">       24.07</td>
    <td align="right">        0.67</td>
    <td align="right">       24.07</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       10.33</td>
    <td align="right">       23.32</td>
    <td align="right">      348.17</td>
    <td align="right">       24.04</td>
    <td align="right">        0.17</td>
    <td align="right">       24.04</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       56.67</td>
    <td align="right">       23.42</td>
    <td align="right">      262.83</td>
    <td align="right">       23.94</td>
    <td align="right">        0.00</td>
    <td align="right">       23.94</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      238.67</td>
    <td align="right">       23.42</td>
    <td align="right">     4216.67</td>
    <td align="right">       24.03</td>
    <td align="right">       15.50</td>
    <td align="right">       24.04</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.50</td>
    <td align="right">       23.11</td>
    <td align="right">      262.83</td>
    <td align="right">       23.88</td>
    <td align="right">        0.00</td>
    <td align="right">       23.88</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       66.17</td>
    <td align="right">       26.23</td>
    <td align="right">      411.83</td>
    <td align="right">       24.10</td>
    <td align="right">        7.83</td>
    <td align="right">       24.11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    18:15:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       70.00</td>
    <td align="right">       24.06</td>
    <td align="right">      388.83</td>
    <td align="right">       24.21</td>
    <td align="right">       24.00</td>
    <td align="right">       24.29</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       45.67</td>
    <td align="right">       23.95</td>
    <td align="right">      364.50</td>
    <td align="right">       24.16</td>
    <td align="right">       13.50</td>
    <td align="right">       24.20</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       48.33</td>
    <td align="right">       23.64</td>
    <td align="right">      414.67</td>
    <td align="right">       24.01</td>
    <td align="right">       10.17</td>
    <td align="right">       24.02</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       14.50</td>
    <td align="right">       23.61</td>
    <td align="right">      395.00</td>
    <td align="right">       24.04</td>
    <td align="right">        0.00</td>
    <td align="right">       24.04</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      475.67</td>
    <td align="right">       24.04</td>
    <td align="right">        0.00</td>
    <td align="right">       24.04</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.17</td>
    <td align="right">       23.85</td>
    <td align="right">      457.17</td>
    <td align="right">       24.04</td>
    <td align="right">        0.00</td>
    <td align="right">       24.04</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.50</td>
    <td align="right">       23.87</td>
    <td align="right">      448.83</td>
    <td align="right">       24.06</td>
    <td align="right">        0.00</td>
    <td align="right">       24.06</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.17</td>
    <td align="right">       23.73</td>
    <td align="right">      473.33</td>
    <td align="right">       24.05</td>
    <td align="right">        0.00</td>
    <td align="right">       24.05</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.50</td>
    <td align="right">       23.74</td>
    <td align="right">      450.67</td>
    <td align="right">       24.07</td>
    <td align="right">        0.00</td>
    <td align="right">       24.07</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       10.50</td>
    <td align="right">       24.99</td>
    <td align="right">      471.17</td>
    <td align="right">       24.15</td>
    <td align="right">        7.67</td>
    <td align="right">       24.17</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       33.33</td>
    <td align="right">       25.06</td>
    <td align="right">      439.33</td>
    <td align="right">       24.26</td>
    <td align="right">       25.33</td>
    <td align="right">       24.33</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       53.50</td>
    <td align="right">       24.45</td>
    <td align="right">      374.33</td>
    <td align="right">       24.26</td>
    <td align="right">       25.33</td>
    <td align="right">       24.33</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      277.17</td>
    <td align="right">       24.17</td>
    <td align="right">     5153.50</td>
    <td align="right">       24.11</td>
    <td align="right">      106.00</td>
    <td align="right">       24.14</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      364.50</td>
    <td align="right">       24.01</td>
    <td align="right">        0.00</td>
    <td align="right">       24.02</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       70.00</td>
    <td align="right">       25.06</td>
    <td align="right">      475.67</td>
    <td align="right">       24.26</td>
    <td align="right">       25.33</td>
    <td align="right">       24.33</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    18:15:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       90.83</td>
    <td align="right">       23.14</td>
    <td align="right">      324.00</td>
    <td align="right">       23.85</td>
    <td align="right">        1.00</td>
    <td align="right">       23.86</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       55.33</td>
    <td align="right">       23.22</td>
    <td align="right">      330.17</td>
    <td align="right">       23.93</td>
    <td align="right">        1.17</td>
    <td align="right">       23.93</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       57.50</td>
    <td align="right">       23.54</td>
    <td align="right">      393.83</td>
    <td align="right">       23.97</td>
    <td align="right">        8.67</td>
    <td align="right">       23.98</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       14.67</td>
    <td align="right">       24.02</td>
    <td align="right">      405.83</td>
    <td align="right">       24.06</td>
    <td align="right">        2.83</td>
    <td align="right">       24.08</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        2.17</td>
    <td align="right">       26.57</td>
    <td align="right">      478.33</td>
    <td align="right">       24.06</td>
    <td align="right">        2.17</td>
    <td align="right">       24.08</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        2.67</td>
    <td align="right">       25.06</td>
    <td align="right">      458.50</td>
    <td align="right">       24.06</td>
    <td align="right">        1.33</td>
    <td align="right">       24.06</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        3.83</td>
    <td align="right">       25.77</td>
    <td align="right">      451.33</td>
    <td align="right">       24.09</td>
    <td align="right">        2.67</td>
    <td align="right">       24.10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        2.50</td>
    <td align="right">       26.02</td>
    <td align="right">      475.17</td>
    <td align="right">       24.07</td>
    <td align="right">        2.33</td>
    <td align="right">       24.08</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        3.50</td>
    <td align="right">       25.78</td>
    <td align="right">      449.33</td>
    <td align="right">       24.08</td>
    <td align="right">        2.67</td>
    <td align="right">       24.09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        7.17</td>
    <td align="right">       24.40</td>
    <td align="right">      461.17</td>
    <td align="right">       24.06</td>
    <td align="right">        2.50</td>
    <td align="right">       24.07</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       22.50</td>
    <td align="right">       23.36</td>
    <td align="right">      399.33</td>
    <td align="right">       24.01</td>
    <td align="right">        0.67</td>
    <td align="right">       24.02</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       70.00</td>
    <td align="right">       23.39</td>
    <td align="right">      306.83</td>
    <td align="right">       23.91</td>
    <td align="right">        0.00</td>
    <td align="right">       23.91</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      332.67</td>
    <td align="right">       23.47</td>
    <td align="right">     4933.83</td>
    <td align="right">       24.02</td>
    <td align="right">       28.00</td>
    <td align="right">       24.03</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        2.17</td>
    <td align="right">       23.14</td>
    <td align="right">      306.83</td>
    <td align="right">       23.85</td>
    <td align="right">        0.00</td>
    <td align="right">       23.86</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       90.83</td>
    <td align="right">       26.57</td>
    <td align="right">      478.33</td>
    <td align="right">       24.09</td>
    <td align="right">        8.67</td>
    <td align="right">       24.10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2026-07-28
    18:15:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.98325</td>
    <td align="right">    49.21560</td>
    <td align="right">     0.46286</td>
    <td align="right">     9.65302</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.99058</td>
    <td align="right">    49.59740</td>
    <td align="right">     0.47437</td>
    <td align="right">     9.89002</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.00580</td>
    <td align="right">    49.55630</td>
    <td align="right">     0.48248</td>
    <td align="right">    10.02598</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.99910</td>
    <td align="right">    51.51266</td>
    <td align="right">     0.49535</td>
    <td align="right">    10.26950</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.00656</td>
    <td align="right">    54.17488</td>
    <td align="right">     -0.3638</td>
    <td align="right">     7.95390</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.00717</td>
    <td align="right">    53.83286</td>
    <td align="right">     -0.3563</td>
    <td align="right">     7.84124</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.00091</td>
    <td align="right">    53.28401</td>
    <td align="right">     -0.3682</td>
    <td align="right">     8.03858</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.01197</td>
    <td align="right">    54.24499</td>
    <td align="right">     -0.3479</td>
    <td align="right">     7.66981</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.00671</td>
    <td align="right">    53.96482</td>
    <td align="right">     -0.3587</td>
    <td align="right">     7.83807</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.00416</td>
    <td align="right">    53.20758</td>
    <td align="right">     0.51289</td>
    <td align="right">    10.59385</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.00035</td>
    <td align="right">    52.38343</td>
    <td align="right">     0.50368</td>
    <td align="right">    10.40123</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.98988</td>
    <td align="right">    49.07108</td>
    <td align="right">     0.47025</td>
    <td align="right">     9.73662</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.00064</td>
    <td align="right">    52.01952</td>
    <td align="right">     0.13060</td>
    <td align="right">     9.15062</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.98325</td>
    <td align="right">    49.07108</td>
    <td align="right">     -0.3682</td>
    <td align="right">     7.66981</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.01197</td>
    <td align="right">    54.24499</td>
    <td align="right">     0.51289</td>
    <td align="right">    10.59385</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_MID></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2026-07-28
    18:15:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.54301</td>
    <td align="right">    50.33928</td>
    <td align="right">     0.35073</td>
    <td align="right">     7.98713</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.57987</td>
    <td align="right">    50.35684</td>
    <td align="right">     0.36589</td>
    <td align="right">     8.24649</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.66315</td>
    <td align="right">    50.55921</td>
    <td align="right">     0.38861</td>
    <td align="right">     8.48938</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.64866</td>
    <td align="right">    53.10972</td>
    <td align="right">     0.40523</td>
    <td align="right">     8.74829</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.65994</td>
    <td align="right">    56.09836</td>
    <td align="right">     -0.4884</td>
    <td align="right">    10.58992</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.69636</td>
    <td align="right">    56.02833</td>
    <td align="right">     -0.4713</td>
    <td align="right">    10.23367</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.64620</td>
    <td align="right">    55.45568</td>
    <td align="right">     -0.4932</td>
    <td align="right">    10.77077</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.72544</td>
    <td align="right">    55.95952</td>
    <td align="right">     -0.4597</td>
    <td align="right">     9.94507</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.66081</td>
    <td align="right">    56.03062</td>
    <td align="right">     -0.4865</td>
    <td align="right">    10.47803</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.64660</td>
    <td align="right">    54.68879</td>
    <td align="right">     0.41790</td>
    <td align="right">     8.94300</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.62132</td>
    <td align="right">    53.43724</td>
    <td align="right">     0.40083</td>
    <td align="right">     8.67284</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.55194</td>
    <td align="right">    49.80488</td>
    <td align="right">     0.35439</td>
    <td align="right">     7.98009</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.63759</td>
    <td align="right">    53.50885</td>
    <td align="right">     0.02040</td>
    <td align="right">     9.26446</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.54301</td>
    <td align="right">    49.80488</td>
    <td align="right">     -0.4932</td>
    <td align="right">     7.98009</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.72544</td>
    <td align="right">    56.09836</td>
    <td align="right">     0.41790</td>
    <td align="right">    10.77077</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_TOP></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2026-07-28
    18:15:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.53144</td>
    <td align="right">    50.44550</td>
    <td align="right">     0.34508</td>
    <td align="right">     7.99166</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.56880</td>
    <td align="right">    49.90672</td>
    <td align="right">     0.36069</td>
    <td align="right">     8.28134</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.67895</td>
    <td align="right">    50.11140</td>
    <td align="right">     0.39156</td>
    <td align="right">     8.61903</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.70822</td>
    <td align="right">    52.46126</td>
    <td align="right">     0.42231</td>
    <td align="right">     9.10318</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.73904</td>
    <td align="right">    55.38107</td>
    <td align="right">     -0.4540</td>
    <td align="right">     9.92676</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.75998</td>
    <td align="right">    55.23206</td>
    <td align="right">     -0.4401</td>
    <td align="right">     9.73588</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.73736</td>
    <td align="right">    54.73840</td>
    <td align="right">     -0.4525</td>
    <td align="right">    10.02176</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.78823</td>
    <td align="right">    55.07176</td>
    <td align="right">     -0.4306</td>
    <td align="right">     9.47568</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.71342</td>
    <td align="right">    54.76674</td>
    <td align="right">     -0.4666</td>
    <td align="right">    10.18256</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.67813</td>
    <td align="right">    53.63322</td>
    <td align="right">     0.42238</td>
    <td align="right">     9.06811</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.62553</td>
    <td align="right">    52.85119</td>
    <td align="right">     0.39865</td>
    <td align="right">     8.68190</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.53311</td>
    <td align="right">    49.66050</td>
    <td align="right">     0.34516</td>
    <td align="right">     7.90678</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.67285</td>
    <td align="right">    52.87465</td>
    <td align="right">     0.03368</td>
    <td align="right">     9.08728</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.53144</td>
    <td align="right">    49.66050</td>
    <td align="right">     -0.4666</td>
    <td align="right">     7.90678</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.78823</td>
    <td align="right">    55.38107</td>
    <td align="right">     0.42238</td>
    <td align="right">    10.18256</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    18:15:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.64000</td>
    <td align="right">    51.64539</td>
    <td align="right">     0.36096</td>
    <td align="right">     8.83063</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.73401</td>
    <td align="right">    50.86574</td>
    <td align="right">     0.39766</td>
    <td align="right">     9.19834</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.83596</td>
    <td align="right">    50.97920</td>
    <td align="right">     0.43700</td>
    <td align="right">     9.75503</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.95811</td>
    <td align="right">    52.90963</td>
    <td align="right">     0.51016</td>
    <td align="right">    10.84628</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.01402</td>
    <td align="right">    56.00590</td>
    <td align="right">     -0.2963</td>
    <td align="right">     7.21548</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.03035</td>
    <td align="right">    55.46973</td>
    <td align="right">     -0.2616</td>
    <td align="right">     6.80623</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.04480</td>
    <td align="right">    55.37130</td>
    <td align="right">     -0.2559</td>
    <td align="right">     6.78425</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.02906</td>
    <td align="right">    55.74189</td>
    <td align="right">     -0.2709</td>
    <td align="right">     6.90895</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.01004</td>
    <td align="right">    55.12599</td>
    <td align="right">     -0.3150</td>
    <td align="right">     7.48770</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.97156</td>
    <td align="right">    54.39199</td>
    <td align="right">     0.51508</td>
    <td align="right">    10.79033</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.88440</td>
    <td align="right">    53.43208</td>
    <td align="right">     0.46354</td>
    <td align="right">     9.84777</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.72741</td>
    <td align="right">    50.46540</td>
    <td align="right">     0.37780</td>
    <td align="right">     8.57961</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.90777</td>
    <td align="right">    53.55357</td>
    <td align="right">     0.13585</td>
    <td align="right">     8.57745</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.64000</td>
    <td align="right">    50.46540</td>
    <td align="right">     -0.3150</td>
    <td align="right">     6.78425</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.04480</td>
    <td align="right">    56.00590</td>
    <td align="right">     0.51508</td>
    <td align="right">    10.84628</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    18:15:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.83256</td>
    <td align="right">    50.65983</td>
    <td align="right">     0.44958</td>
    <td align="right">    10.21895</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.91723</td>
    <td align="right">    49.89547</td>
    <td align="right">     0.49508</td>
    <td align="right">    10.89387</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.94665</td>
    <td align="right">    50.19245</td>
    <td align="right">     0.52947</td>
    <td align="right">    11.60790</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.03359</td>
    <td align="right">    52.34958</td>
    <td align="right">     0.60036</td>
    <td align="right">    13.11428</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.05435</td>
    <td align="right">    55.58857</td>
    <td align="right">     -0.1850</td>
    <td align="right">     6.50846</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.04880</td>
    <td align="right">    55.34048</td>
    <td align="right">     -0.1757</td>
    <td align="right">     6.31297</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.07876</td>
    <td align="right">    55.14230</td>
    <td align="right">     -0.1585</td>
    <td align="right">     6.24731</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.05426</td>
    <td align="right">    55.54054</td>
    <td align="right">     -0.1833</td>
    <td align="right">     6.35249</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.05881</td>
    <td align="right">    54.79022</td>
    <td align="right">     -0.2165</td>
    <td align="right">     6.70400</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.02914</td>
    <td align="right">    53.80428</td>
    <td align="right">     0.58560</td>
    <td align="right">    12.55670</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.99849</td>
    <td align="right">    52.76036</td>
    <td align="right">     0.53813</td>
    <td align="right">    11.41547</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.88657</td>
    <td align="right">    49.63433</td>
    <td align="right">     0.45507</td>
    <td align="right">     9.89076</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.99531</td>
    <td align="right">    52.99760</td>
    <td align="right">     0.22512</td>
    <td align="right">     9.29884</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.83256</td>
    <td align="right">    49.63433</td>
    <td align="right">     -0.2165</td>
    <td align="right">     6.24731</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.07876</td>
    <td align="right">    55.58857</td>
    <td align="right">     0.60036</td>
    <td align="right">    13.11428</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    18:15:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.08021</td>
    <td align="right">    49.26550</td>
    <td align="right">     0.56476</td>
    <td align="right">    13.46764</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.09845</td>
    <td align="right">    48.87530</td>
    <td align="right">     0.58136</td>
    <td align="right">    13.41438</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.98795</td>
    <td align="right">    49.96995</td>
    <td align="right">     0.53873</td>
    <td align="right">    11.94881</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.02026</td>
    <td align="right">    52.59271</td>
    <td align="right">     0.55514</td>
    <td align="right">    11.91828</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.03507</td>
    <td align="right">    56.11392</td>
    <td align="right">     -0.2909</td>
    <td align="right">     7.15004</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.04053</td>
    <td align="right">    55.63621</td>
    <td align="right">     -0.2746</td>
    <td align="right">     6.92095</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.05631</td>
    <td align="right">    55.51591</td>
    <td align="right">     -0.2626</td>
    <td align="right">     6.84657</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.04895</td>
    <td align="right">    55.65952</td>
    <td align="right">     -0.2454</td>
    <td align="right">     6.72248</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.06904</td>
    <td align="right">    54.66260</td>
    <td align="right">     -0.2361</td>
    <td align="right">     6.86512</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.14784</td>
    <td align="right">    53.18891</td>
    <td align="right">     0.63136</td>
    <td align="right">    14.03419</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.18676</td>
    <td align="right">    51.62610</td>
    <td align="right">     0.63043</td>
    <td align="right">    14.31582</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.13502</td>
    <td align="right">    48.09530</td>
    <td align="right">     0.58405</td>
    <td align="right">    13.45749</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.07501</td>
    <td align="right">    52.62918</td>
    <td align="right">     0.22783</td>
    <td align="right">    10.56026</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.98795</td>
    <td align="right">    48.09530</td>
    <td align="right">     -0.2909</td>
    <td align="right">     6.72248</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.18676</td>
    <td align="right">    56.11392</td>
    <td align="right">     0.63136</td>
    <td align="right">    14.31582</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    18:15:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.75616</td>
    <td align="right">    51.23217</td>
    <td align="right">     0.42910</td>
    <td align="right">    10.17622</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.84977</td>
    <td align="right">    50.37862</td>
    <td align="right">     0.47569</td>
    <td align="right">    10.83968</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.91816</td>
    <td align="right">    50.56382</td>
    <td align="right">     0.51839</td>
    <td align="right">    11.63152</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.01095</td>
    <td align="right">    52.60046</td>
    <td align="right">     0.58706</td>
    <td align="right">    12.97934</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.03827</td>
    <td align="right">    55.91218</td>
    <td align="right">     -0.2237</td>
    <td align="right">     6.97423</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.04283</td>
    <td align="right">    55.48925</td>
    <td align="right">     -0.2131</td>
    <td align="right">     6.72627</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.06381</td>
    <td align="right">    55.30736</td>
    <td align="right">     -0.1962</td>
    <td align="right">     6.72223</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.05029</td>
    <td align="right">    55.58520</td>
    <td align="right">     -0.1901</td>
    <td align="right">     6.63822</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.04822</td>
    <td align="right">    54.99090</td>
    <td align="right">     -0.2417</td>
    <td align="right">     7.07182</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.02041</td>
    <td align="right">    54.16904</td>
    <td align="right">     0.57408</td>
    <td align="right">    12.36773</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.95606</td>
    <td align="right">    53.11491</td>
    <td align="right">     0.52080</td>
    <td align="right">    11.19438</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.84072</td>
    <td align="right">    49.99707</td>
    <td align="right">     0.44310</td>
    <td align="right">     9.83279</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.96700</td>
    <td align="right">    53.29989</td>
    <td align="right">     0.20424</td>
    <td align="right">     9.41187</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.75616</td>
    <td align="right">    49.99707</td>
    <td align="right">     -0.2417</td>
    <td align="right">     6.63822</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.06381</td>
    <td align="right">    55.91218</td>
    <td align="right">     0.58706</td>
    <td align="right">    12.97934</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    18:15:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.36216</td>
    <td align="right">    52.67480</td>
    <td align="right">     0.28366</td>
    <td align="right">     7.71108</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.47876</td>
    <td align="right">    52.64876</td>
    <td align="right">     0.32098</td>
    <td align="right">     8.03819</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.52834</td>
    <td align="right">    52.58405</td>
    <td align="right">     0.33267</td>
    <td align="right">     8.15210</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.77305</td>
    <td align="right">    53.55429</td>
    <td align="right">     0.42008</td>
    <td align="right">     9.12245</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.88450</td>
    <td align="right">    56.11064</td>
    <td align="right">     -0.4160</td>
    <td align="right">     9.05541</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.97681</td>
    <td align="right">    54.92959</td>
    <td align="right">     -0.3427</td>
    <td align="right">     7.77054</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.00377</td>
    <td align="right">    54.44773</td>
    <td align="right">     -0.3257</td>
    <td align="right">     7.51349</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.00869</td>
    <td align="right">    55.32167</td>
    <td align="right">     -0.3151</td>
    <td align="right">     7.30030</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.99655</td>
    <td align="right">    55.09843</td>
    <td align="right">     -0.3401</td>
    <td align="right">     7.62275</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.96857</td>
    <td align="right">    54.66349</td>
    <td align="right">     0.51024</td>
    <td align="right">    10.56548</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.85643</td>
    <td align="right">    54.04557</td>
    <td align="right">     0.45623</td>
    <td align="right">     9.60446</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.60592</td>
    <td align="right">    51.57715</td>
    <td align="right">     0.34987</td>
    <td align="right">     8.02027</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.78854</td>
    <td align="right">    53.98257</td>
    <td align="right">     0.07503</td>
    <td align="right">     8.37276</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.36216</td>
    <td align="right">    51.57715</td>
    <td align="right">     -0.4160</td>
    <td align="right">     7.30030</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.00869</td>
    <td align="right">    56.11064</td>
    <td align="right">     0.51024</td>
    <td align="right">    10.56548</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    18:15:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.85435</td>
    <td align="right">    51.06464</td>
    <td align="right">     0.43783</td>
    <td align="right">     9.70628</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.95035</td>
    <td align="right">    50.90961</td>
    <td align="right">     0.48470</td>
    <td align="right">    10.39043</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.94781</td>
    <td align="right">    50.94401</td>
    <td align="right">     0.49638</td>
    <td align="right">    10.64286</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.02679</td>
    <td align="right">    52.33822</td>
    <td align="right">     0.55468</td>
    <td align="right">    11.77460</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.04137</td>
    <td align="right">    55.14449</td>
    <td align="right">     -0.2581</td>
    <td align="right">     6.84623</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.04513</td>
    <td align="right">    54.56990</td>
    <td align="right">     -0.2334</td>
    <td align="right">     6.51535</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.07317</td>
    <td align="right">    54.05860</td>
    <td align="right">     -0.2105</td>
    <td align="right">     6.32768</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.05673</td>
    <td align="right">    54.96580</td>
    <td align="right">     -0.2141</td>
    <td align="right">     6.31761</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.06816</td>
    <td align="right">    54.57610</td>
    <td align="right">     -0.2289</td>
    <td align="right">     6.45126</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.06114</td>
    <td align="right">    53.93739</td>
    <td align="right">     0.59360</td>
    <td align="right">    12.55844</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.03949</td>
    <td align="right">    53.15156</td>
    <td align="right">     0.55026</td>
    <td align="right">    11.50749</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.97043</td>
    <td align="right">    50.28302</td>
    <td align="right">     0.47302</td>
    <td align="right">     9.95040</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.01141</td>
    <td align="right">    53.01094</td>
    <td align="right">     0.20084</td>
    <td align="right">     9.06583</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.85435</td>
    <td align="right">    50.28302</td>
    <td align="right">     -0.2581</td>
    <td align="right">     6.31761</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.07317</td>
    <td align="right">    55.14449</td>
    <td align="right">     0.59360</td>
    <td align="right">    12.55844</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    18:15:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.85107</td>
    <td align="right">    51.15069</td>
    <td align="right">     0.52348</td>
    <td align="right">    12.14621</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.95824</td>
    <td align="right">    51.20321</td>
    <td align="right">     0.55511</td>
    <td align="right">    12.24089</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.86600</td>
    <td align="right">    51.97132</td>
    <td align="right">     0.49393</td>
    <td align="right">    10.93427</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.93594</td>
    <td align="right">    54.30138</td>
    <td align="right">     0.50205</td>
    <td align="right">    10.70095</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.96409</td>
    <td align="right">    60.35362</td>
    <td align="right">     -0.3601</td>
    <td align="right">     8.06055</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.01780</td>
    <td align="right">    59.81013</td>
    <td align="right">     -0.3124</td>
    <td align="right">     7.26895</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.03865</td>
    <td align="right">    59.71789</td>
    <td align="right">     -0.2880</td>
    <td align="right">     6.97935</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.05040</td>
    <td align="right">    60.14015</td>
    <td align="right">     -0.2454</td>
    <td align="right">     6.51845</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.08320</td>
    <td align="right">    59.09367</td>
    <td align="right">     -0.2146</td>
    <td align="right">     6.33630</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.10747</td>
    <td align="right">    56.56727</td>
    <td align="right">     0.64960</td>
    <td align="right">    14.20243</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.10679</td>
    <td align="right">    54.32243</td>
    <td align="right">     0.63899</td>
    <td align="right">    13.98129</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.00601</td>
    <td align="right">    49.93905</td>
    <td align="right">     0.57645</td>
    <td align="right">    12.61054</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.99858</td>
    <td align="right">    55.75151</td>
    <td align="right">     0.20629</td>
    <td align="right">    10.14493</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.85107</td>
    <td align="right">    49.93905</td>
    <td align="right">     -0.3601</td>
    <td align="right">     6.33630</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.10747</td>
    <td align="right">    60.35362</td>
    <td align="right">     0.64960</td>
    <td align="right">    14.20243</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    18:15:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.79975</td>
    <td align="right">    51.47418</td>
    <td align="right">     0.41964</td>
    <td align="right">     9.54637</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.90675</td>
    <td align="right">    51.25225</td>
    <td align="right">     0.46815</td>
    <td align="right">    10.21114</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.93939</td>
    <td align="right">    51.17883</td>
    <td align="right">     0.48863</td>
    <td align="right">    10.58464</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.01444</td>
    <td align="right">    52.58712</td>
    <td align="right">     0.54306</td>
    <td align="right">    11.58602</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.02542</td>
    <td align="right">    55.55145</td>
    <td align="right">     -0.2988</td>
    <td align="right">     7.36616</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.03681</td>
    <td align="right">    54.81995</td>
    <td align="right">     -0.2740</td>
    <td align="right">     6.99238</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.06042</td>
    <td align="right">    54.30314</td>
    <td align="right">     -0.2496</td>
    <td align="right">     6.78036</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.05576</td>
    <td align="right">    55.05514</td>
    <td align="right">     -0.2200</td>
    <td align="right">     6.45035</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.06150</td>
    <td align="right">    54.83568</td>
    <td align="right">     -0.2535</td>
    <td align="right">     6.72369</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.05951</td>
    <td align="right">    54.23663</td>
    <td align="right">     0.58259</td>
    <td align="right">    12.30522</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.02719</td>
    <td align="right">    53.39014</td>
    <td align="right">     0.53779</td>
    <td align="right">    11.25494</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.95344</td>
    <td align="right">    50.45051</td>
    <td align="right">     0.46553</td>
    <td align="right">     9.84269</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.99541</td>
    <td align="right">    53.27626</td>
    <td align="right">     0.18118</td>
    <td align="right">     9.12285</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.79975</td>
    <td align="right">    50.45051</td>
    <td align="right">     -0.2988</td>
    <td align="right">     6.45035</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.06150</td>
    <td align="right">    55.55145</td>
    <td align="right">     0.58259</td>
    <td align="right">    12.30522</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    18:15:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.68143</td>
    <td align="right">    51.19121</td>
    <td align="right">     0.37175</td>
    <td align="right">     8.68699</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.76794</td>
    <td align="right">    50.90860</td>
    <td align="right">     0.40648</td>
    <td align="right">     9.09665</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.85761</td>
    <td align="right">    50.99666</td>
    <td align="right">     0.44015</td>
    <td align="right">     9.60960</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.96258</td>
    <td align="right">    53.08698</td>
    <td align="right">     0.50372</td>
    <td align="right">    10.59819</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.00753</td>
    <td align="right">    56.14364</td>
    <td align="right">     -0.3141</td>
    <td align="right">     7.32742</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.02442</td>
    <td align="right">    55.78688</td>
    <td align="right">     -0.2802</td>
    <td align="right">     6.91579</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.03569</td>
    <td align="right">    55.49404</td>
    <td align="right">     -0.2784</td>
    <td align="right">     6.92669</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.02266</td>
    <td align="right">    56.12166</td>
    <td align="right">     -0.2880</td>
    <td align="right">     7.01364</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.00428</td>
    <td align="right">    55.93149</td>
    <td align="right">     -0.3253</td>
    <td align="right">     7.49411</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.97203</td>
    <td align="right">    54.90244</td>
    <td align="right">     0.51353</td>
    <td align="right">    10.67619</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.89271</td>
    <td align="right">    53.64788</td>
    <td align="right">     0.46639</td>
    <td align="right">     9.80303</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.76207</td>
    <td align="right">    50.23731</td>
    <td align="right">     0.38897</td>
    <td align="right">     8.56350</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.91688</td>
    <td align="right">    53.72335</td>
    <td align="right">     0.13095</td>
    <td align="right">     8.55026</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.68143</td>
    <td align="right">    50.23731</td>
    <td align="right">     -0.3253</td>
    <td align="right">     6.91579</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.03569</td>
    <td align="right">    56.14364</td>
    <td align="right">     0.51353</td>
    <td align="right">    10.67619</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    18:15:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   427.00000</td>
    <td align="right">    23.88528</td>
    <td align="right">    50.30403</td>
    <td align="right">     0.44818</td>
    <td align="right">     9.94558</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   385.00000</td>
    <td align="right">    23.96196</td>
    <td align="right">    49.72033</td>
    <td align="right">     0.48775</td>
    <td align="right">    10.54301</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   433.00000</td>
    <td align="right">    23.97537</td>
    <td align="right">    50.10225</td>
    <td align="right">     0.51274</td>
    <td align="right">    11.07189</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   410.00000</td>
    <td align="right">    24.05674</td>
    <td align="right">    51.94623</td>
    <td align="right">     0.57352</td>
    <td align="right">    12.33339</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   430.00000</td>
    <td align="right">    24.06595</td>
    <td align="right">    55.31814</td>
    <td align="right">     -0.2275</td>
    <td align="right">     6.71979</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   418.00000</td>
    <td align="right">    24.05756</td>
    <td align="right">    55.13456</td>
    <td align="right">     -0.2209</td>
    <td align="right">     6.54712</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   422.00000</td>
    <td align="right">    24.08924</td>
    <td align="right">    54.67820</td>
    <td align="right">     -0.2033</td>
    <td align="right">     6.46554</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   433.00000</td>
    <td align="right">    24.06325</td>
    <td align="right">    55.50295</td>
    <td align="right">     -0.2241</td>
    <td align="right">     6.56698</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   410.00000</td>
    <td align="right">    24.07411</td>
    <td align="right">    55.25167</td>
    <td align="right">     -0.2486</td>
    <td align="right">     6.86351</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   427.00000</td>
    <td align="right">    24.05105</td>
    <td align="right">    54.20480</td>
    <td align="right">     0.56898</td>
    <td align="right">    12.04618</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   417.00000</td>
    <td align="right">    24.02546</td>
    <td align="right">    52.72172</td>
    <td align="right">     0.52897</td>
    <td align="right">    11.13667</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   422.00000</td>
    <td align="right">    23.94134</td>
    <td align="right">    49.30994</td>
    <td align="right">     0.45442</td>
    <td align="right">     9.69752</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5034.00000</td>
    <td align="right">    24.02075</td>
    <td align="right">    52.86984</td>
    <td align="right">     0.20197</td>
    <td align="right">     9.14758</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   385.00000</td>
    <td align="right">    23.88528</td>
    <td align="right">    49.30994</td>
    <td align="right">     -0.2486</td>
    <td align="right">     6.46554</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   433.00000</td>
    <td align="right">    24.08924</td>
    <td align="right">    55.50295</td>
    <td align="right">     0.57352</td>
    <td align="right">    12.33339</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    18:15:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.09843</td>
    <td align="right">    48.92951</td>
    <td align="right">     0.56916</td>
    <td align="right">    13.09581</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.10199</td>
    <td align="right">    48.98850</td>
    <td align="right">     0.58228</td>
    <td align="right">    13.04600</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.00513</td>
    <td align="right">    49.98795</td>
    <td align="right">     0.53975</td>
    <td align="right">    11.72200</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.03192</td>
    <td align="right">    52.73254</td>
    <td align="right">     0.54974</td>
    <td align="right">    11.65931</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.03590</td>
    <td align="right">    56.20475</td>
    <td align="right">     -0.3062</td>
    <td align="right">     7.20825</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.03843</td>
    <td align="right">    55.93403</td>
    <td align="right">     -0.2912</td>
    <td align="right">     7.01135</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.05123</td>
    <td align="right">    55.61778</td>
    <td align="right">     -0.2832</td>
    <td align="right">     6.95893</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.04527</td>
    <td align="right">    56.02572</td>
    <td align="right">     -0.2617</td>
    <td align="right">     6.77366</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.06348</td>
    <td align="right">    55.42938</td>
    <td align="right">     -0.2471</td>
    <td align="right">     6.78193</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.11842</td>
    <td align="right">    53.72541</td>
    <td align="right">     0.62244</td>
    <td align="right">    13.59077</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.16914</td>
    <td align="right">    51.90419</td>
    <td align="right">     0.62616</td>
    <td align="right">    13.96189</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.14064</td>
    <td align="right">    48.01621</td>
    <td align="right">     0.58765</td>
    <td align="right">    13.20740</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.07449</td>
    <td align="right">    52.81939</td>
    <td align="right">     0.22039</td>
    <td align="right">    10.39202</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.00513</td>
    <td align="right">    48.01621</td>
    <td align="right">     -0.3062</td>
    <td align="right">     6.77366</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.16914</td>
    <td align="right">    56.20475</td>
    <td align="right">     0.62616</td>
    <td align="right">    13.96189</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    18:15:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.85304</td>
    <td align="right">    50.70156</td>
    <td align="right">     0.44976</td>
    <td align="right">    10.12714</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.92178</td>
    <td align="right">    50.34864</td>
    <td align="right">     0.49089</td>
    <td align="right">    10.79949</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.96753</td>
    <td align="right">    50.53006</td>
    <td align="right">     0.52611</td>
    <td align="right">    11.51492</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.03256</td>
    <td align="right">    52.75134</td>
    <td align="right">     0.58360</td>
    <td align="right">    12.70851</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.04547</td>
    <td align="right">    56.02130</td>
    <td align="right">     -0.2376</td>
    <td align="right">     6.87207</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.04340</td>
    <td align="right">    55.80435</td>
    <td align="right">     -0.2295</td>
    <td align="right">     6.70419</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.06342</td>
    <td align="right">    55.42826</td>
    <td align="right">     -0.2159</td>
    <td align="right">     6.68643</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.05087</td>
    <td align="right">    55.96501</td>
    <td align="right">     -0.2055</td>
    <td align="right">     6.59034</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.05409</td>
    <td align="right">    55.76371</td>
    <td align="right">     -0.2492</td>
    <td align="right">     6.93040</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.03952</td>
    <td align="right">    54.62483</td>
    <td align="right">     0.57568</td>
    <td align="right">    12.27397</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.99362</td>
    <td align="right">    53.26270</td>
    <td align="right">     0.52866</td>
    <td align="right">    11.20264</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.92209</td>
    <td align="right">    49.68930</td>
    <td align="right">     0.46240</td>
    <td align="right">     9.93040</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.99938</td>
    <td align="right">    53.42875</td>
    <td align="right">     0.20378</td>
    <td align="right">     9.34414</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.85304</td>
    <td align="right">    49.68930</td>
    <td align="right">     -0.2492</td>
    <td align="right">     6.59034</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.06342</td>
    <td align="right">    56.02130</td>
    <td align="right">     0.58360</td>
    <td align="right">    12.70851</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_BOTCOOLINGCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_BOT COOLING COIL</b></p>
<p>Timestamp: <b>2026-07-28
    18:15:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_BOT COOLING COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRICITY ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY RATE []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.797522E+11</td>
    <td align="right">0.131409E+11</td>
    <td align="right">      574.32</td>
    <td align="right">0.562318E+11</td>
    <td align="right">0.235204E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">05-JAN-04:43</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   150343.59</td>
    <td align="right">27-JAN-06:12</td>
    <td align="right">   105394.06</td>
    <td align="right">08-JAN-14:41</td>
    <td align="right">    87645.60</td>
    <td align="right">06-JAN-06:12</td>
    <td align="right">    23211.44</td>
    <td align="right">27-JAN-06:12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.765931E+11</td>
    <td align="right">0.125499E+11</td>
    <td align="right">      524.02</td>
    <td align="right">0.559093E+11</td>
    <td align="right">0.206837E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-FEB-10:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:05</td>
    <td align="right">   156097.02</td>
    <td align="right">21-FEB-22:43</td>
    <td align="right">   106733.25</td>
    <td align="right">20-FEB-16:12</td>
    <td align="right">    91255.91</td>
    <td align="right">23-FEB-22:43</td>
    <td align="right">    23715.55</td>
    <td align="right">21-FEB-22:43</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.908084E+11</td>
    <td align="right">0.148701E+11</td>
    <td align="right">      605.34</td>
    <td align="right">0.664834E+11</td>
    <td align="right">0.243250E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAR-10:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:33</td>
    <td align="right">   156602.83</td>
    <td align="right">14-MAR-05:12</td>
    <td align="right">    91733.75</td>
    <td align="right">25-MAR-17:03</td>
    <td align="right">   100080.15</td>
    <td align="right">14-MAR-05:12</td>
    <td align="right">    23754.77</td>
    <td align="right">27-MAR-21:43</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.940567E+11</td>
    <td align="right">0.158506E+11</td>
    <td align="right">      618.85</td>
    <td align="right">0.730803E+11</td>
    <td align="right">0.209764E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-APR-01:43</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:13</td>
    <td align="right">   152977.61</td>
    <td align="right">16-APR-13:02</td>
    <td align="right">   106897.49</td>
    <td align="right">16-APR-11:42</td>
    <td align="right">    76716.42</td>
    <td align="right">16-APR-13:02</td>
    <td align="right">    23644.16</td>
    <td align="right">16-APR-13:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.121068E+12</td>
    <td align="right">0.204037E+11</td>
    <td align="right">      646.98</td>
    <td align="right">0.819722E+11</td>
    <td align="right">0.390956E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAY-09:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:13</td>
    <td align="right">   156602.83</td>
    <td align="right">26-MAY-21:43</td>
    <td align="right">   107646.47</td>
    <td align="right">28-MAY-16:21</td>
    <td align="right">   107308.89</td>
    <td align="right">23-MAY-02:23</td>
    <td align="right">    23855.34</td>
    <td align="right">10-MAY-23:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.128302E+12</td>
    <td align="right">0.221602E+11</td>
    <td align="right">      635.54</td>
    <td align="right">0.906763E+11</td>
    <td align="right">0.376253E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:13</td>
    <td align="right">   156562.54</td>
    <td align="right">10-JUN-04:23</td>
    <td align="right">   108566.05</td>
    <td align="right">18-JUN-17:01</td>
    <td align="right">   101609.09</td>
    <td align="right">24-JUN-17:43</td>
    <td align="right">    23965.15</td>
    <td align="right">24-JUN-17:43</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.135123E+12</td>
    <td align="right">0.235428E+11</td>
    <td align="right">      650.39</td>
    <td align="right">0.928932E+11</td>
    <td align="right">0.422303E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-08:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:13</td>
    <td align="right">   156602.83</td>
    <td align="right">08-JUL-05:12</td>
    <td align="right">   108499.57</td>
    <td align="right">23-JUL-13:42</td>
    <td align="right">   107788.52</td>
    <td align="right">08-JUL-03:03</td>
    <td align="right">    23873.99</td>
    <td align="right">08-JUL-19:43</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.144985E+12</td>
    <td align="right">0.251070E+11</td>
    <td align="right">      658.77</td>
    <td align="right">0.100921E+12</td>
    <td align="right">0.440640E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-00:23</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:13</td>
    <td align="right">   156602.83</td>
    <td align="right">03-AUG-01:43</td>
    <td align="right">   110346.57</td>
    <td align="right">27-AUG-15:01</td>
    <td align="right">   107368.74</td>
    <td align="right">06-AUG-03:43</td>
    <td align="right">    24189.63</td>
    <td align="right">15-AUG-21:06</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.135351E+12</td>
    <td align="right">0.229857E+11</td>
    <td align="right">      630.35</td>
    <td align="right">0.895628E+11</td>
    <td align="right">0.457878E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-00:23</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:13</td>
    <td align="right">   156602.83</td>
    <td align="right">15-SEP-03:43</td>
    <td align="right">   110423.85</td>
    <td align="right">10-SEP-15:41</td>
    <td align="right">   103557.09</td>
    <td align="right">28-SEP-01:03</td>
    <td align="right">    24180.82</td>
    <td align="right">09-SEP-17:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.127324E+12</td>
    <td align="right">0.211300E+11</td>
    <td align="right">      642.80</td>
    <td align="right">0.855071E+11</td>
    <td align="right">0.418170E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-OCT-00:23</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:13</td>
    <td align="right">   156602.83</td>
    <td align="right">03-OCT-23:43</td>
    <td align="right">   110170.97</td>
    <td align="right">09-OCT-16:31</td>
    <td align="right">   106399.67</td>
    <td align="right">04-OCT-01:03</td>
    <td align="right">    23949.60</td>
    <td align="right">13-OCT-01:43</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.101804E+12</td>
    <td align="right">0.167834E+11</td>
    <td align="right">      615.49</td>
    <td align="right">0.738915E+11</td>
    <td align="right">0.279129E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-NOV-03:43</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:13</td>
    <td align="right">   156562.54</td>
    <td align="right">03-NOV-03:43</td>
    <td align="right">   108203.66</td>
    <td align="right">19-NOV-16:41</td>
    <td align="right">    94920.44</td>
    <td align="right">03-NOV-04:23</td>
    <td align="right">    23862.96</td>
    <td align="right">06-NOV-23:23</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.794030E+11</td>
    <td align="right">0.130540E+11</td>
    <td align="right">      594.40</td>
    <td align="right">0.599671E+11</td>
    <td align="right">0.194359E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-DEC-11:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:33</td>
    <td align="right">   154639.64</td>
    <td align="right">15-DEC-22:43</td>
    <td align="right">   106775.04</td>
    <td align="right">17-DEC-15:21</td>
    <td align="right">   102413.31</td>
    <td align="right">15-DEC-22:43</td>
    <td align="right">    23581.71</td>
    <td align="right">15-DEC-22:43</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.131457E+13</td>
    <td align="right">0.221578E+12</td>
    <td align="right">     7397.26</td>
    <td align="right">0.927096E+12</td>
    <td align="right">0.387474E+12</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.765931E+11</td>
    <td align="right">0.125499E+11</td>
    <td align="right">      524.02</td>
    <td align="right">0.559093E+11</td>
    <td align="right">0.194359E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   150343.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">    91733.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">    76716.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">    23211.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.144985E+12</td>
    <td align="right">0.251070E+11</td>
    <td align="right">      658.77</td>
    <td align="right">0.100921E+12</td>
    <td align="right">0.457878E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   156602.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">   110423.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">   107788.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">    24189.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_MIDCOOLINGCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_MID COOLING COIL</b></p>
<p>Timestamp: <b>2026-07-28
    18:15:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_MID COOLING COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRICITY ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY RATE []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.712704E+11</td>
    <td align="right">0.118091E+11</td>
    <td align="right">      540.46</td>
    <td align="right">0.484687E+11</td>
    <td align="right">0.228016E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">05-JAN-09:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   120724.58</td>
    <td align="right">15-JAN-18:02</td>
    <td align="right">    69972.22</td>
    <td align="right">15-JAN-14:41</td>
    <td align="right">    64250.34</td>
    <td align="right">15-JAN-18:02</td>
    <td align="right">    18637.24</td>
    <td align="right">15-JAN-18:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.698661E+11</td>
    <td align="right">0.115242E+11</td>
    <td align="right">      504.54</td>
    <td align="right">0.491317E+11</td>
    <td align="right">0.207344E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-FEB-11:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:05</td>
    <td align="right">   142234.57</td>
    <td align="right">20-FEB-06:12</td>
    <td align="right">    70508.84</td>
    <td align="right">20-FEB-15:41</td>
    <td align="right">    79100.18</td>
    <td align="right">21-FEB-22:43</td>
    <td align="right">    21878.58</td>
    <td align="right">20-FEB-06:12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.842144E+11</td>
    <td align="right">0.138481E+11</td>
    <td align="right">      589.01</td>
    <td align="right">0.598567E+11</td>
    <td align="right">0.243577E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAR-10:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:33</td>
    <td align="right">   150144.91</td>
    <td align="right">09-MAR-22:43</td>
    <td align="right">    70110.48</td>
    <td align="right">26-MAR-14:52</td>
    <td align="right">    93945.65</td>
    <td align="right">09-MAR-22:43</td>
    <td align="right">    22767.17</td>
    <td align="right">09-MAR-22:43</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.887508E+11</td>
    <td align="right">0.150264E+11</td>
    <td align="right">      610.05</td>
    <td align="right">0.684695E+11</td>
    <td align="right">0.202812E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-APR-10:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:13</td>
    <td align="right">   147925.84</td>
    <td align="right">23-APR-17:53</td>
    <td align="right">    77685.94</td>
    <td align="right">14-APR-22:23</td>
    <td align="right">    83288.51</td>
    <td align="right">23-APR-17:53</td>
    <td align="right">    22732.33</td>
    <td align="right">23-APR-17:53</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.114043E+12</td>
    <td align="right">0.192254E+11</td>
    <td align="right">      642.97</td>
    <td align="right">0.765759E+11</td>
    <td align="right">0.374672E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAY-10:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:05</td>
    <td align="right">   161705.05</td>
    <td align="right">26-MAY-21:43</td>
    <td align="right">    81002.60</td>
    <td align="right">12-MAY-21:43</td>
    <td align="right">   109475.04</td>
    <td align="right">26-MAY-21:43</td>
    <td align="right">    24520.61</td>
    <td align="right">24-MAY-21:43</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.118043E+12</td>
    <td align="right">0.203575E+11</td>
    <td align="right">      633.93</td>
    <td align="right">0.827186E+11</td>
    <td align="right">0.353249E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-07:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:13</td>
    <td align="right">   137177.57</td>
    <td align="right">09-JUN-05:12</td>
    <td align="right">    82287.83</td>
    <td align="right">09-JUN-22:23</td>
    <td align="right">    76958.43</td>
    <td align="right">09-JUN-05:12</td>
    <td align="right">    21104.72</td>
    <td align="right">09-JUN-05:12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.123334E+12</td>
    <td align="right">0.214864E+11</td>
    <td align="right">      649.02</td>
    <td align="right">0.846464E+11</td>
    <td align="right">0.386876E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-09:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:13</td>
    <td align="right">   161564.04</td>
    <td align="right">06-JUL-21:43</td>
    <td align="right">    78562.12</td>
    <td align="right">14-JUL-23:03</td>
    <td align="right">   106093.30</td>
    <td align="right">06-JUL-21:43</td>
    <td align="right">    24581.07</td>
    <td align="right">06-JUL-21:43</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.127974E+12</td>
    <td align="right">0.222076E+11</td>
    <td align="right">      657.66</td>
    <td align="right">0.884491E+11</td>
    <td align="right">0.395246E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-00:23</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:13</td>
    <td align="right">   161705.05</td>
    <td align="right">02-AUG-21:43</td>
    <td align="right">    94199.25</td>
    <td align="right">27-AUG-17:01</td>
    <td align="right">   105472.76</td>
    <td align="right">02-AUG-21:43</td>
    <td align="right">    24629.12</td>
    <td align="right">23-AUG-21:43</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.119667E+12</td>
    <td align="right">0.203621E+11</td>
    <td align="right">      628.42</td>
    <td align="right">0.779196E+11</td>
    <td align="right">0.417469E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-00:23</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:13</td>
    <td align="right">   161634.65</td>
    <td align="right">14-SEP-21:43</td>
    <td align="right">    85772.61</td>
    <td align="right">10-SEP-17:01</td>
    <td align="right">   106955.39</td>
    <td align="right">28-SEP-01:03</td>
    <td align="right">    24698.23</td>
    <td align="right">28-SEP-00:23</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.111043E+12</td>
    <td align="right">0.185519E+11</td>
    <td align="right">      634.58</td>
    <td align="right">0.730202E+11</td>
    <td align="right">0.380232E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-OCT-09:23</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:13</td>
    <td align="right">   161705.05</td>
    <td align="right">03-OCT-23:43</td>
    <td align="right">    75282.11</td>
    <td align="right">09-OCT-16:31</td>
    <td align="right">   109062.51</td>
    <td align="right">04-OCT-00:23</td>
    <td align="right">    24682.61</td>
    <td align="right">20-OCT-23:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.883911E+11</td>
    <td align="right">0.146848E+11</td>
    <td align="right">      594.51</td>
    <td align="right">0.620452E+11</td>
    <td align="right">0.263459E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-NOV-07:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:13</td>
    <td align="right">   139798.58</td>
    <td align="right">03-NOV-21:43</td>
    <td align="right">    71125.34</td>
    <td align="right">19-NOV-14:51</td>
    <td align="right">    80325.60</td>
    <td align="right">03-NOV-21:43</td>
    <td align="right">    21344.49</td>
    <td align="right">03-NOV-21:43</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.690097E+11</td>
    <td align="right">0.114536E+11</td>
    <td align="right">      555.56</td>
    <td align="right">0.502603E+11</td>
    <td align="right">0.187493E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">03-DEC-09:13</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:03</td>
    <td align="right">   130623.98</td>
    <td align="right">15-DEC-22:43</td>
    <td align="right">    69693.01</td>
    <td align="right">17-DEC-15:21</td>
    <td align="right">    86344.06</td>
    <td align="right">15-DEC-22:43</td>
    <td align="right">    19936.80</td>
    <td align="right">15-DEC-22:43</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.118561E+13</td>
    <td align="right">0.200537E+12</td>
    <td align="right">     7240.71</td>
    <td align="right">0.821562E+12</td>
    <td align="right">0.364045E+12</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.690097E+11</td>
    <td align="right">0.114536E+11</td>
    <td align="right">      504.54</td>
    <td align="right">0.484687E+11</td>
    <td align="right">0.187493E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   120724.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">    69693.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">    64250.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">    18637.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.127974E+12</td>
    <td align="right">0.222076E+11</td>
    <td align="right">      657.66</td>
    <td align="right">0.884491E+11</td>
    <td align="right">0.417469E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   161705.05</td>
    <td align="right">&nbsp;</td>
    <td align="right">    94199.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">   109475.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">    24698.23</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_TOPCOOLINGCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_TOP COOLING COIL</b></p>
<p>Timestamp: <b>2026-07-28
    18:15:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_TOP COOLING COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRICITY ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY RATE []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.707078E+11</td>
    <td align="right">0.117000E+11</td>
    <td align="right">      516.01</td>
    <td align="right">0.485266E+11</td>
    <td align="right">0.221812E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">05-JAN-09:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   154373.49</td>
    <td align="right">22-JAN-15:22</td>
    <td align="right">    80976.37</td>
    <td align="right">15-JAN-14:41</td>
    <td align="right">    79138.36</td>
    <td align="right">22-JAN-15:22</td>
    <td align="right">    24155.99</td>
    <td align="right">22-JAN-15:22</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.695832E+11</td>
    <td align="right">0.114951E+11</td>
    <td align="right">      486.50</td>
    <td align="right">0.502334E+11</td>
    <td align="right">0.193498E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-FEB-11:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:05</td>
    <td align="right">   162388.22</td>
    <td align="right">19-FEB-13:11</td>
    <td align="right">    98916.64</td>
    <td align="right">19-FEB-14:31</td>
    <td align="right">    82329.42</td>
    <td align="right">19-FEB-13:11</td>
    <td align="right">    25244.90</td>
    <td align="right">19-FEB-13:11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.858078E+11</td>
    <td align="right">0.141044E+11</td>
    <td align="right">      573.00</td>
    <td align="right">0.620323E+11</td>
    <td align="right">0.237755E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAR-10:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:33</td>
    <td align="right">   149253.04</td>
    <td align="right">12-MAR-16:31</td>
    <td align="right">   106861.89</td>
    <td align="right">12-MAR-15:51</td>
    <td align="right">    83154.41</td>
    <td align="right">09-MAR-22:43</td>
    <td align="right">    23556.69</td>
    <td align="right">12-MAR-16:31</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.921472E+11</td>
    <td align="right">0.155960E+11</td>
    <td align="right">      601.13</td>
    <td align="right">0.723674E+11</td>
    <td align="right">0.197797E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-APR-10:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:13</td>
    <td align="right">   122581.70</td>
    <td align="right">16-APR-14:13</td>
    <td align="right">    83943.15</td>
    <td align="right">02-APR-14:42</td>
    <td align="right">    65650.03</td>
    <td align="right">16-APR-12:53</td>
    <td align="right">    19073.64</td>
    <td align="right">16-APR-14:13</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.117803E+12</td>
    <td align="right">0.199330E+11</td>
    <td align="right">      638.51</td>
    <td align="right">0.820668E+11</td>
    <td align="right">0.357363E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAY-10:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:25</td>
    <td align="right">   163618.63</td>
    <td align="right">24-MAY-21:43</td>
    <td align="right">   127991.77</td>
    <td align="right">07-MAY-13:42</td>
    <td align="right">   103101.61</td>
    <td align="right">24-MAY-21:43</td>
    <td align="right">    24856.92</td>
    <td align="right">07-MAY-13:42</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.122549E+12</td>
    <td align="right">0.212158E+11</td>
    <td align="right">      632.78</td>
    <td align="right">0.881928E+11</td>
    <td align="right">0.343564E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-07:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:13</td>
    <td align="right">   163204.52</td>
    <td align="right">24-JUN-18:23</td>
    <td align="right">    83874.75</td>
    <td align="right">27-JUN-21:08</td>
    <td align="right">   105685.31</td>
    <td align="right">24-JUN-18:23</td>
    <td align="right">    25069.89</td>
    <td align="right">24-JUN-18:23</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.129338E+12</td>
    <td align="right">0.225650E+11</td>
    <td align="right">      648.07</td>
    <td align="right">0.906487E+11</td>
    <td align="right">0.386890E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-09:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:13</td>
    <td align="right">   163518.01</td>
    <td align="right">06-JUL-21:43</td>
    <td align="right">   112834.39</td>
    <td align="right">04-JUL-15:02</td>
    <td align="right">   107388.84</td>
    <td align="right">06-JUL-21:43</td>
    <td align="right">    24938.43</td>
    <td align="right">08-JUL-18:23</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.133038E+12</td>
    <td align="right">0.231550E+11</td>
    <td align="right">      656.37</td>
    <td align="right">0.936379E+11</td>
    <td align="right">0.393996E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-00:23</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:13</td>
    <td align="right">   152218.92</td>
    <td align="right">02-AUG-21:43</td>
    <td align="right">    90696.43</td>
    <td align="right">13-AUG-16:21</td>
    <td align="right">    99169.34</td>
    <td align="right">02-AUG-21:43</td>
    <td align="right">    23066.11</td>
    <td align="right">02-AUG-21:43</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.120489E+12</td>
    <td align="right">0.206659E+11</td>
    <td align="right">      625.80</td>
    <td align="right">0.814330E+11</td>
    <td align="right">0.390561E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-00:23</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:13</td>
    <td align="right">   163589.47</td>
    <td align="right">14-SEP-21:43</td>
    <td align="right">   106508.90</td>
    <td align="right">04-SEP-17:32</td>
    <td align="right">   106359.18</td>
    <td align="right">14-SEP-21:43</td>
    <td align="right">    24871.02</td>
    <td align="right">14-SEP-22:23</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.110428E+12</td>
    <td align="right">0.185728E+11</td>
    <td align="right">      625.30</td>
    <td align="right">0.752187E+11</td>
    <td align="right">0.352089E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-OCT-09:23</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:13</td>
    <td align="right">   163601.18</td>
    <td align="right">03-OCT-23:03</td>
    <td align="right">    88146.61</td>
    <td align="right">22-OCT-14:52</td>
    <td align="right">   106429.77</td>
    <td align="right">03-OCT-23:03</td>
    <td align="right">    24827.77</td>
    <td align="right">03-OCT-23:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.877096E+11</td>
    <td align="right">0.146034E+11</td>
    <td align="right">      574.33</td>
    <td align="right">0.627657E+11</td>
    <td align="right">0.249440E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-NOV-08:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:13</td>
    <td align="right">   125669.15</td>
    <td align="right">23-NOV-15:12</td>
    <td align="right">    90117.00</td>
    <td align="right">11-NOV-14:01</td>
    <td align="right">    71292.63</td>
    <td align="right">06-NOV-22:43</td>
    <td align="right">    19881.12</td>
    <td align="right">23-NOV-15:12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.674494E+11</td>
    <td align="right">0.111748E+11</td>
    <td align="right">      524.44</td>
    <td align="right">0.495077E+11</td>
    <td align="right">0.179417E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-DEC-14:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:03</td>
    <td align="right">   132237.66</td>
    <td align="right">31-DEC-15:21</td>
    <td align="right">    78470.97</td>
    <td align="right">31-DEC-15:21</td>
    <td align="right">    69632.43</td>
    <td align="right">15-DEC-22:43</td>
    <td align="right">    20712.13</td>
    <td align="right">31-DEC-15:21</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.120705E+13</td>
    <td align="right">0.204781E+12</td>
    <td align="right">     7102.26</td>
    <td align="right">0.856631E+12</td>
    <td align="right">0.350418E+12</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.674494E+11</td>
    <td align="right">0.111748E+11</td>
    <td align="right">      486.50</td>
    <td align="right">0.485266E+11</td>
    <td align="right">0.179417E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   122581.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">    78470.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">    65650.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">    19073.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.133038E+12</td>
    <td align="right">0.231550E+11</td>
    <td align="right">      656.37</td>
    <td align="right">0.936379E+11</td>
    <td align="right">0.393996E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   163618.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">   127991.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">   107388.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">    25244.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    18:15:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      690.07</td>
    <td align="right">        0.00</td>
    <td align="right">      690.07</td>
    <td align="right">      740.52</td>
    <td align="right">      522.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      810.95</td>
    <td align="right">        0.00</td>
    <td align="right">      810.95</td>
    <td align="right">      915.82</td>
    <td align="right">      458.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      961.14</td>
    <td align="right">        0.00</td>
    <td align="right">      961.14</td>
    <td align="right">     1116.23</td>
    <td align="right">      379.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1085.17</td>
    <td align="right">        5.04</td>
    <td align="right">     1080.12</td>
    <td align="right">     1444.39</td>
    <td align="right">      204.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1233.15</td>
    <td align="right">       60.89</td>
    <td align="right">     1172.26</td>
    <td align="right">     1783.51</td>
    <td align="right">      114.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1372.91</td>
    <td align="right">       87.50</td>
    <td align="right">     1285.41</td>
    <td align="right">     2110.26</td>
    <td align="right">       41.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1350.88</td>
    <td align="right">       73.25</td>
    <td align="right">     1277.63</td>
    <td align="right">     2132.43</td>
    <td align="right">       31.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1217.95</td>
    <td align="right">       15.37</td>
    <td align="right">     1202.57</td>
    <td align="right">     1912.92</td>
    <td align="right">       30.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      994.22</td>
    <td align="right">        0.10</td>
    <td align="right">      994.13</td>
    <td align="right">     1527.28</td>
    <td align="right">       62.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      887.88</td>
    <td align="right">        0.00</td>
    <td align="right">      887.88</td>
    <td align="right">     1234.70</td>
    <td align="right">      153.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      731.14</td>
    <td align="right">        0.00</td>
    <td align="right">      731.14</td>
    <td align="right">      936.73</td>
    <td align="right">      279.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      679.36</td>
    <td align="right">        0.00</td>
    <td align="right">      679.36</td>
    <td align="right">      747.98</td>
    <td align="right">      489.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1002.31</td>
    <td align="right">       20.31</td>
    <td align="right">      982.00</td>
    <td align="right">     1386.08</td>
    <td align="right">      229.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      679.36</td>
    <td align="right">        0.00</td>
    <td align="right">      679.36</td>
    <td align="right">      740.52</td>
    <td align="right">       30.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1372.91</td>
    <td align="right">       87.50</td>
    <td align="right">     1285.41</td>
    <td align="right">     2132.43</td>
    <td align="right">      522.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    18:15:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1054.08</td>
    <td align="right">      483.98</td>
    <td align="right">      570.10</td>
    <td align="right">     1281.69</td>
    <td align="right">      337.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1288.92</td>
    <td align="right">      604.43</td>
    <td align="right">      684.49</td>
    <td align="right">     1603.27</td>
    <td align="right">      298.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1541.84</td>
    <td align="right">      729.70</td>
    <td align="right">      812.14</td>
    <td align="right">     1929.73</td>
    <td align="right">      245.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1658.13</td>
    <td align="right">      727.45</td>
    <td align="right">      930.68</td>
    <td align="right">     2213.38</td>
    <td align="right">      136.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1720.04</td>
    <td align="right">      734.96</td>
    <td align="right">      985.07</td>
    <td align="right">     2369.42</td>
    <td align="right">       77.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1636.11</td>
    <td align="right">      605.12</td>
    <td align="right">     1030.99</td>
    <td align="right">     2348.44</td>
    <td align="right">       28.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1670.39</td>
    <td align="right">      631.69</td>
    <td align="right">     1038.70</td>
    <td align="right">     2431.01</td>
    <td align="right">       22.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1520.23</td>
    <td align="right">      505.22</td>
    <td align="right">     1015.00</td>
    <td align="right">     2223.43</td>
    <td align="right">       21.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1370.15</td>
    <td align="right">      514.14</td>
    <td align="right">      856.02</td>
    <td align="right">     1977.13</td>
    <td align="right">       45.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1293.62</td>
    <td align="right">      544.08</td>
    <td align="right">      749.53</td>
    <td align="right">     1773.83</td>
    <td align="right">      106.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1086.18</td>
    <td align="right">      474.54</td>
    <td align="right">      611.64</td>
    <td align="right">     1432.30</td>
    <td align="right">      188.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      958.73</td>
    <td align="right">      387.56</td>
    <td align="right">      571.17</td>
    <td align="right">     1180.10</td>
    <td align="right">      321.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1400.37</td>
    <td align="right">      578.34</td>
    <td align="right">      822.02</td>
    <td align="right">     1898.34</td>
    <td align="right">      151.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      958.73</td>
    <td align="right">      387.56</td>
    <td align="right">      570.10</td>
    <td align="right">     1180.10</td>
    <td align="right">       21.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1720.04</td>
    <td align="right">      734.96</td>
    <td align="right">     1038.70</td>
    <td align="right">     2431.01</td>
    <td align="right">      337.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    18:15:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     3126.03</td>
    <td align="right">     1992.19</td>
    <td align="right">     1133.83</td>
    <td align="right">     3974.33</td>
    <td align="right">      530.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     3025.68</td>
    <td align="right">     1790.32</td>
    <td align="right">     1235.35</td>
    <td align="right">     3946.97</td>
    <td align="right">      468.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2209.75</td>
    <td align="right">      926.99</td>
    <td align="right">     1282.76</td>
    <td align="right">     2978.42</td>
    <td align="right">      386.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1537.28</td>
    <td align="right">      284.45</td>
    <td align="right">     1252.82</td>
    <td align="right">     2219.45</td>
    <td align="right">      215.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1204.11</td>
    <td align="right">       27.95</td>
    <td align="right">     1176.15</td>
    <td align="right">     1741.07</td>
    <td align="right">      117.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1205.95</td>
    <td align="right">        1.90</td>
    <td align="right">     1204.05</td>
    <td align="right">     1836.29</td>
    <td align="right">       40.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1244.51</td>
    <td align="right">       11.63</td>
    <td align="right">     1232.88</td>
    <td align="right">     1962.24</td>
    <td align="right">       31.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1435.00</td>
    <td align="right">      105.24</td>
    <td align="right">     1329.76</td>
    <td align="right">     2266.92</td>
    <td align="right">       34.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1710.81</td>
    <td align="right">      438.22</td>
    <td align="right">     1272.59</td>
    <td align="right">     2647.78</td>
    <td align="right">       71.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2415.29</td>
    <td align="right">     1127.24</td>
    <td align="right">     1288.05</td>
    <td align="right">     3422.54</td>
    <td align="right">      171.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     2883.99</td>
    <td align="right">     1696.78</td>
    <td align="right">     1187.21</td>
    <td align="right">     3854.92</td>
    <td align="right">      305.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     3258.22</td>
    <td align="right">     2073.03</td>
    <td align="right">     1185.18</td>
    <td align="right">     4161.94</td>
    <td align="right">      507.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2100.11</td>
    <td align="right">      868.39</td>
    <td align="right">     1231.72</td>
    <td align="right">     2912.33</td>
    <td align="right">      239.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1204.11</td>
    <td align="right">        1.90</td>
    <td align="right">     1133.83</td>
    <td align="right">     1741.07</td>
    <td align="right">       31.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     3258.22</td>
    <td align="right">     2073.03</td>
    <td align="right">     1329.76</td>
    <td align="right">     4161.94</td>
    <td align="right">      530.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    18:15:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1016.30</td>
    <td align="right">      440.92</td>
    <td align="right">      575.38</td>
    <td align="right">     1255.81</td>
    <td align="right">      359.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1240.92</td>
    <td align="right">      564.35</td>
    <td align="right">      676.56</td>
    <td align="right">     1564.92</td>
    <td align="right">      319.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1530.85</td>
    <td align="right">      699.76</td>
    <td align="right">      831.09</td>
    <td align="right">     1946.84</td>
    <td align="right">      267.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1680.17</td>
    <td align="right">      768.08</td>
    <td align="right">      912.10</td>
    <td align="right">     2257.75</td>
    <td align="right">      154.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1513.73</td>
    <td align="right">      587.21</td>
    <td align="right">      926.52</td>
    <td align="right">     2104.25</td>
    <td align="right">       86.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1377.46</td>
    <td align="right">      400.16</td>
    <td align="right">      977.30</td>
    <td align="right">     2006.53</td>
    <td align="right">       31.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1466.70</td>
    <td align="right">      460.28</td>
    <td align="right">     1006.41</td>
    <td align="right">     2166.89</td>
    <td align="right">       22.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1543.64</td>
    <td align="right">      532.59</td>
    <td align="right">     1011.05</td>
    <td align="right">     2256.11</td>
    <td align="right">       23.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1243.28</td>
    <td align="right">      414.98</td>
    <td align="right">      828.30</td>
    <td align="right">     1809.35</td>
    <td align="right">       47.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1225.97</td>
    <td align="right">      483.16</td>
    <td align="right">      742.81</td>
    <td align="right">     1688.22</td>
    <td align="right">      113.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1006.17</td>
    <td align="right">      398.51</td>
    <td align="right">      607.66</td>
    <td align="right">     1338.55</td>
    <td align="right">      200.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      955.07</td>
    <td align="right">      384.15</td>
    <td align="right">      570.92</td>
    <td align="right">     1192.68</td>
    <td align="right">      337.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1317.20</td>
    <td align="right">      510.91</td>
    <td align="right">      806.29</td>
    <td align="right">     1800.32</td>
    <td align="right">      163.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      955.07</td>
    <td align="right">      384.15</td>
    <td align="right">      570.92</td>
    <td align="right">     1192.68</td>
    <td align="right">       22.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1680.17</td>
    <td align="right">      768.08</td>
    <td align="right">     1011.05</td>
    <td align="right">     2257.75</td>
    <td align="right">      359.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2026-07-28
    18:15:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      230.01</td>
    <td align="right">        0.00</td>
    <td align="right">      230.01</td>
    <td align="right">      256.48</td>
    <td align="right">      165.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      270.30</td>
    <td align="right">        0.00</td>
    <td align="right">      270.30</td>
    <td align="right">      316.30</td>
    <td align="right">      143.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      320.36</td>
    <td align="right">        0.00</td>
    <td align="right">      320.36</td>
    <td align="right">      387.33</td>
    <td align="right">      113.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      361.70</td>
    <td align="right">        1.68</td>
    <td align="right">      360.02</td>
    <td align="right">      496.24</td>
    <td align="right">       59.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      411.03</td>
    <td align="right">       20.30</td>
    <td align="right">      390.73</td>
    <td align="right">      610.99</td>
    <td align="right">       32.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      457.61</td>
    <td align="right">       29.16</td>
    <td align="right">      428.45</td>
    <td align="right">      715.30</td>
    <td align="right">       12.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      450.27</td>
    <td align="right">       24.42</td>
    <td align="right">      425.85</td>
    <td align="right">      720.37</td>
    <td align="right">        9.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      405.96</td>
    <td align="right">        5.12</td>
    <td align="right">      400.84</td>
    <td align="right">      643.48</td>
    <td align="right">       10.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      331.39</td>
    <td align="right">        0.03</td>
    <td align="right">      331.36</td>
    <td align="right">      512.96</td>
    <td align="right">       23.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      295.95</td>
    <td align="right">        0.00</td>
    <td align="right">      295.95</td>
    <td align="right">      414.74</td>
    <td align="right">       55.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      243.70</td>
    <td align="right">        0.00</td>
    <td align="right">      243.70</td>
    <td align="right">      315.80</td>
    <td align="right">       95.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      226.44</td>
    <td align="right">        0.00</td>
    <td align="right">      226.44</td>
    <td align="right">      255.16</td>
    <td align="right">      161.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      334.09</td>
    <td align="right">        6.77</td>
    <td align="right">      327.32</td>
    <td align="right">      471.26</td>
    <td align="right">       73.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      226.44</td>
    <td align="right">        0.00</td>
    <td align="right">      226.44</td>
    <td align="right">      255.16</td>
    <td align="right">        9.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      457.61</td>
    <td align="right">       29.16</td>
    <td align="right">      428.45</td>
    <td align="right">      720.37</td>
    <td align="right">      165.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2026-07-28
    18:15:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      230.02</td>
    <td align="right">        0.00</td>
    <td align="right">      230.02</td>
    <td align="right">      256.49</td>
    <td align="right">      165.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      270.32</td>
    <td align="right">        0.00</td>
    <td align="right">      270.32</td>
    <td align="right">      316.31</td>
    <td align="right">      143.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      320.38</td>
    <td align="right">        0.00</td>
    <td align="right">      320.38</td>
    <td align="right">      387.35</td>
    <td align="right">      113.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      361.72</td>
    <td align="right">        1.68</td>
    <td align="right">      360.04</td>
    <td align="right">      496.26</td>
    <td align="right">       59.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      411.05</td>
    <td align="right">       20.30</td>
    <td align="right">      390.75</td>
    <td align="right">      611.02</td>
    <td align="right">       32.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      457.63</td>
    <td align="right">       29.16</td>
    <td align="right">      428.47</td>
    <td align="right">      715.33</td>
    <td align="right">       12.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      450.29</td>
    <td align="right">       24.42</td>
    <td align="right">      425.87</td>
    <td align="right">      720.40</td>
    <td align="right">        9.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      405.98</td>
    <td align="right">        5.12</td>
    <td align="right">      400.86</td>
    <td align="right">      643.51</td>
    <td align="right">       10.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      331.41</td>
    <td align="right">        0.03</td>
    <td align="right">      331.37</td>
    <td align="right">      512.99</td>
    <td align="right">       23.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      295.96</td>
    <td align="right">        0.00</td>
    <td align="right">      295.96</td>
    <td align="right">      414.75</td>
    <td align="right">       55.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      243.71</td>
    <td align="right">        0.00</td>
    <td align="right">      243.71</td>
    <td align="right">      315.81</td>
    <td align="right">       95.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      226.45</td>
    <td align="right">        0.00</td>
    <td align="right">      226.45</td>
    <td align="right">      255.17</td>
    <td align="right">      161.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      334.10</td>
    <td align="right">        6.77</td>
    <td align="right">      327.33</td>
    <td align="right">      471.28</td>
    <td align="right">       73.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      226.45</td>
    <td align="right">        0.00</td>
    <td align="right">      226.45</td>
    <td align="right">      255.17</td>
    <td align="right">        9.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      457.63</td>
    <td align="right">       29.16</td>
    <td align="right">      428.47</td>
    <td align="right">      720.40</td>
    <td align="right">      165.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2026-07-28
    18:15:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      230.02</td>
    <td align="right">        0.00</td>
    <td align="right">      230.02</td>
    <td align="right">      256.49</td>
    <td align="right">      165.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      270.32</td>
    <td align="right">        0.00</td>
    <td align="right">      270.32</td>
    <td align="right">      316.31</td>
    <td align="right">      143.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      320.38</td>
    <td align="right">        0.00</td>
    <td align="right">      320.38</td>
    <td align="right">      387.35</td>
    <td align="right">      113.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      361.72</td>
    <td align="right">        1.68</td>
    <td align="right">      360.04</td>
    <td align="right">      496.26</td>
    <td align="right">       59.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      411.05</td>
    <td align="right">       20.30</td>
    <td align="right">      390.75</td>
    <td align="right">      611.02</td>
    <td align="right">       32.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      457.63</td>
    <td align="right">       29.16</td>
    <td align="right">      428.47</td>
    <td align="right">      715.33</td>
    <td align="right">       12.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      450.29</td>
    <td align="right">       24.42</td>
    <td align="right">      425.87</td>
    <td align="right">      720.40</td>
    <td align="right">        9.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      405.98</td>
    <td align="right">        5.12</td>
    <td align="right">      400.86</td>
    <td align="right">      643.51</td>
    <td align="right">       10.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      331.41</td>
    <td align="right">        0.03</td>
    <td align="right">      331.37</td>
    <td align="right">      512.99</td>
    <td align="right">       23.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      295.96</td>
    <td align="right">        0.00</td>
    <td align="right">      295.96</td>
    <td align="right">      414.75</td>
    <td align="right">       55.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      243.71</td>
    <td align="right">        0.00</td>
    <td align="right">      243.71</td>
    <td align="right">      315.81</td>
    <td align="right">       95.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      226.45</td>
    <td align="right">        0.00</td>
    <td align="right">      226.45</td>
    <td align="right">      255.17</td>
    <td align="right">      161.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      334.10</td>
    <td align="right">        6.77</td>
    <td align="right">      327.33</td>
    <td align="right">      471.28</td>
    <td align="right">       73.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      226.45</td>
    <td align="right">        0.00</td>
    <td align="right">      226.45</td>
    <td align="right">      255.17</td>
    <td align="right">        9.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      457.63</td>
    <td align="right">       29.16</td>
    <td align="right">      428.47</td>
    <td align="right">      720.40</td>
    <td align="right">      165.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2026-07-28
    18:15:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1013.97</td>
    <td align="right">      465.56</td>
    <td align="right">      548.41</td>
    <td align="right">     1249.05</td>
    <td align="right">      329.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1239.88</td>
    <td align="right">      581.43</td>
    <td align="right">      658.45</td>
    <td align="right">     1561.66</td>
    <td align="right">      293.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1483.17</td>
    <td align="right">      701.93</td>
    <td align="right">      781.24</td>
    <td align="right">     1882.05</td>
    <td align="right">      236.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1595.04</td>
    <td align="right">      699.77</td>
    <td align="right">      895.27</td>
    <td align="right">     2155.98</td>
    <td align="right">      133.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1654.59</td>
    <td align="right">      707.00</td>
    <td align="right">      947.59</td>
    <td align="right">     2305.96</td>
    <td align="right">       74.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1573.85</td>
    <td align="right">      582.09</td>
    <td align="right">      991.76</td>
    <td align="right">     2278.69</td>
    <td align="right">       30.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1606.84</td>
    <td align="right">      607.65</td>
    <td align="right">      999.18</td>
    <td align="right">     2354.50</td>
    <td align="right">       24.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1462.38</td>
    <td align="right">      486.00</td>
    <td align="right">      976.38</td>
    <td align="right">     2148.19</td>
    <td align="right">       25.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1318.02</td>
    <td align="right">      494.57</td>
    <td align="right">      823.45</td>
    <td align="right">     1909.94</td>
    <td align="right">       53.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1244.39</td>
    <td align="right">      523.38</td>
    <td align="right">      721.02</td>
    <td align="right">     1713.62</td>
    <td align="right">      118.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1044.85</td>
    <td align="right">      456.48</td>
    <td align="right">      588.37</td>
    <td align="right">     1385.64</td>
    <td align="right">      198.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      922.25</td>
    <td align="right">      372.81</td>
    <td align="right">      549.44</td>
    <td align="right">     1144.61</td>
    <td align="right">      323.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1347.08</td>
    <td align="right">      556.33</td>
    <td align="right">      790.75</td>
    <td align="right">     1842.11</td>
    <td align="right">      152.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      922.25</td>
    <td align="right">      372.81</td>
    <td align="right">      548.41</td>
    <td align="right">     1144.61</td>
    <td align="right">       24.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1654.59</td>
    <td align="right">      707.00</td>
    <td align="right">      999.18</td>
    <td align="right">     2354.50</td>
    <td align="right">      329.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2026-07-28
    18:15:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       40.09</td>
    <td align="right">       18.41</td>
    <td align="right">       21.68</td>
    <td align="right">       49.39</td>
    <td align="right">       13.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       49.02</td>
    <td align="right">       22.99</td>
    <td align="right">       26.03</td>
    <td align="right">       61.75</td>
    <td align="right">       11.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       58.64</td>
    <td align="right">       27.75</td>
    <td align="right">       30.89</td>
    <td align="right">       74.41</td>
    <td align="right">        9.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       63.07</td>
    <td align="right">       27.67</td>
    <td align="right">       35.40</td>
    <td align="right">       85.25</td>
    <td align="right">        5.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       65.42</td>
    <td align="right">       27.95</td>
    <td align="right">       37.47</td>
    <td align="right">       91.18</td>
    <td align="right">        2.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       62.23</td>
    <td align="right">       23.02</td>
    <td align="right">       39.21</td>
    <td align="right">       90.10</td>
    <td align="right">        1.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       63.53</td>
    <td align="right">       24.03</td>
    <td align="right">       39.51</td>
    <td align="right">       93.09</td>
    <td align="right">        0.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       57.82</td>
    <td align="right">       19.22</td>
    <td align="right">       38.61</td>
    <td align="right">       84.94</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       52.11</td>
    <td align="right">       19.55</td>
    <td align="right">       32.56</td>
    <td align="right">       75.52</td>
    <td align="right">        2.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       49.20</td>
    <td align="right">       20.69</td>
    <td align="right">       28.51</td>
    <td align="right">       67.76</td>
    <td align="right">        4.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       41.31</td>
    <td align="right">       18.05</td>
    <td align="right">       23.26</td>
    <td align="right">       54.79</td>
    <td align="right">        7.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       36.46</td>
    <td align="right">       14.74</td>
    <td align="right">       21.72</td>
    <td align="right">       45.26</td>
    <td align="right">       12.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       53.26</td>
    <td align="right">       22.00</td>
    <td align="right">       31.27</td>
    <td align="right">       72.84</td>
    <td align="right">        6.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       36.46</td>
    <td align="right">       14.74</td>
    <td align="right">       21.68</td>
    <td align="right">       45.26</td>
    <td align="right">        0.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       65.42</td>
    <td align="right">       27.95</td>
    <td align="right">       39.51</td>
    <td align="right">       93.09</td>
    <td align="right">       13.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2026-07-28
    18:15:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1041.99</td>
    <td align="right">      664.05</td>
    <td align="right">      377.94</td>
    <td align="right">     1339.82</td>
    <td align="right">      184.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1008.54</td>
    <td align="right">      596.76</td>
    <td align="right">      411.78</td>
    <td align="right">     1330.92</td>
    <td align="right">      164.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      736.57</td>
    <td align="right">      308.99</td>
    <td align="right">      427.58</td>
    <td align="right">     1007.81</td>
    <td align="right">      129.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      512.42</td>
    <td align="right">       94.82</td>
    <td align="right">      417.60</td>
    <td align="right">      753.39</td>
    <td align="right">       68.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      401.37</td>
    <td align="right">        9.32</td>
    <td align="right">      392.05</td>
    <td align="right">      594.60</td>
    <td align="right">       35.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      401.98</td>
    <td align="right">        0.63</td>
    <td align="right">      401.35</td>
    <td align="right">      622.49</td>
    <td align="right">       12.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      414.83</td>
    <td align="right">        3.88</td>
    <td align="right">      410.96</td>
    <td align="right">      662.24</td>
    <td align="right">       10.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      478.33</td>
    <td align="right">       35.08</td>
    <td align="right">      443.25</td>
    <td align="right">      760.76</td>
    <td align="right">       12.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      570.26</td>
    <td align="right">      146.07</td>
    <td align="right">      424.19</td>
    <td align="right">      886.93</td>
    <td align="right">       28.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      805.08</td>
    <td align="right">      375.74</td>
    <td align="right">      429.34</td>
    <td align="right">     1147.23</td>
    <td align="right">       66.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      961.31</td>
    <td align="right">      565.58</td>
    <td align="right">      395.73</td>
    <td align="right">     1293.39</td>
    <td align="right">      113.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1086.05</td>
    <td align="right">      691.00</td>
    <td align="right">      395.06</td>
    <td align="right">     1398.90</td>
    <td align="right">      181.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      700.03</td>
    <td align="right">      289.46</td>
    <td align="right">      410.57</td>
    <td align="right">      981.38</td>
    <td align="right">       83.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      401.37</td>
    <td align="right">        0.63</td>
    <td align="right">      377.94</td>
    <td align="right">      594.60</td>
    <td align="right">       10.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1086.05</td>
    <td align="right">      691.00</td>
    <td align="right">      443.25</td>
    <td align="right">     1398.90</td>
    <td align="right">      184.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2026-07-28
    18:15:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1041.99</td>
    <td align="right">      664.05</td>
    <td align="right">      377.94</td>
    <td align="right">     1339.82</td>
    <td align="right">      184.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1008.54</td>
    <td align="right">      596.76</td>
    <td align="right">      411.78</td>
    <td align="right">     1330.92</td>
    <td align="right">      164.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      736.57</td>
    <td align="right">      308.99</td>
    <td align="right">      427.58</td>
    <td align="right">     1007.81</td>
    <td align="right">      129.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      512.42</td>
    <td align="right">       94.82</td>
    <td align="right">      417.60</td>
    <td align="right">      753.39</td>
    <td align="right">       68.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      401.37</td>
    <td align="right">        9.32</td>
    <td align="right">      392.05</td>
    <td align="right">      594.60</td>
    <td align="right">       35.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      401.98</td>
    <td align="right">        0.63</td>
    <td align="right">      401.35</td>
    <td align="right">      622.49</td>
    <td align="right">       12.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      414.83</td>
    <td align="right">        3.88</td>
    <td align="right">      410.96</td>
    <td align="right">      662.24</td>
    <td align="right">       10.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      478.33</td>
    <td align="right">       35.08</td>
    <td align="right">      443.25</td>
    <td align="right">      760.76</td>
    <td align="right">       12.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      570.26</td>
    <td align="right">      146.07</td>
    <td align="right">      424.19</td>
    <td align="right">      886.93</td>
    <td align="right">       28.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      805.08</td>
    <td align="right">      375.74</td>
    <td align="right">      429.34</td>
    <td align="right">     1147.23</td>
    <td align="right">       66.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      961.31</td>
    <td align="right">      565.58</td>
    <td align="right">      395.73</td>
    <td align="right">     1293.39</td>
    <td align="right">      113.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1086.05</td>
    <td align="right">      691.00</td>
    <td align="right">      395.06</td>
    <td align="right">     1398.90</td>
    <td align="right">      181.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      700.03</td>
    <td align="right">      289.46</td>
    <td align="right">      410.57</td>
    <td align="right">      981.38</td>
    <td align="right">       83.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      401.37</td>
    <td align="right">        0.63</td>
    <td align="right">      377.94</td>
    <td align="right">      594.60</td>
    <td align="right">       10.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1086.05</td>
    <td align="right">      691.00</td>
    <td align="right">      443.25</td>
    <td align="right">     1398.90</td>
    <td align="right">      184.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2026-07-28
    18:15:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1041.92</td>
    <td align="right">      664.01</td>
    <td align="right">      377.92</td>
    <td align="right">     1339.73</td>
    <td align="right">      184.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1008.48</td>
    <td align="right">      596.72</td>
    <td align="right">      411.75</td>
    <td align="right">     1330.84</td>
    <td align="right">      164.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      736.52</td>
    <td align="right">      308.97</td>
    <td align="right">      427.55</td>
    <td align="right">     1007.75</td>
    <td align="right">      129.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      512.39</td>
    <td align="right">       94.81</td>
    <td align="right">      417.58</td>
    <td align="right">      753.34</td>
    <td align="right">       68.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      401.34</td>
    <td align="right">        9.32</td>
    <td align="right">      392.02</td>
    <td align="right">      594.56</td>
    <td align="right">       35.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      401.95</td>
    <td align="right">        0.63</td>
    <td align="right">      401.32</td>
    <td align="right">      622.45</td>
    <td align="right">       12.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      414.81</td>
    <td align="right">        3.88</td>
    <td align="right">      410.93</td>
    <td align="right">      662.20</td>
    <td align="right">       10.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      478.30</td>
    <td align="right">       35.08</td>
    <td align="right">      443.22</td>
    <td align="right">      760.71</td>
    <td align="right">       12.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      570.23</td>
    <td align="right">      146.06</td>
    <td align="right">      424.17</td>
    <td align="right">      886.88</td>
    <td align="right">       28.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      805.03</td>
    <td align="right">      375.72</td>
    <td align="right">      429.32</td>
    <td align="right">     1147.16</td>
    <td align="right">       66.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      961.25</td>
    <td align="right">      565.55</td>
    <td align="right">      395.71</td>
    <td align="right">     1293.31</td>
    <td align="right">      113.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1085.98</td>
    <td align="right">      690.95</td>
    <td align="right">      395.03</td>
    <td align="right">     1398.81</td>
    <td align="right">      181.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      699.98</td>
    <td align="right">      289.44</td>
    <td align="right">      410.54</td>
    <td align="right">      981.32</td>
    <td align="right">       83.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      401.34</td>
    <td align="right">        0.63</td>
    <td align="right">      377.92</td>
    <td align="right">      594.56</td>
    <td align="right">       10.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1085.98</td>
    <td align="right">      690.95</td>
    <td align="right">      443.22</td>
    <td align="right">     1398.81</td>
    <td align="right">      184.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2026-07-28
    18:15:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      977.63</td>
    <td align="right">      424.14</td>
    <td align="right">      553.49</td>
    <td align="right">     1223.58</td>
    <td align="right">      350.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1193.70</td>
    <td align="right">      542.88</td>
    <td align="right">      650.82</td>
    <td align="right">     1522.87</td>
    <td align="right">      312.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1472.60</td>
    <td align="right">      673.13</td>
    <td align="right">      799.47</td>
    <td align="right">     1897.39</td>
    <td align="right">      259.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1616.25</td>
    <td align="right">      738.85</td>
    <td align="right">      877.40</td>
    <td align="right">     2196.46</td>
    <td align="right">      150.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1456.14</td>
    <td align="right">      564.87</td>
    <td align="right">      891.27</td>
    <td align="right">     2049.78</td>
    <td align="right">       82.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1325.06</td>
    <td align="right">      384.93</td>
    <td align="right">      940.12</td>
    <td align="right">     1949.85</td>
    <td align="right">       31.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1410.90</td>
    <td align="right">      442.77</td>
    <td align="right">      968.12</td>
    <td align="right">     2100.47</td>
    <td align="right">       24.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1484.91</td>
    <td align="right">      512.32</td>
    <td align="right">      972.59</td>
    <td align="right">     2179.82</td>
    <td align="right">       27.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1195.98</td>
    <td align="right">      399.19</td>
    <td align="right">      796.79</td>
    <td align="right">     1748.11</td>
    <td align="right">       55.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1179.33</td>
    <td align="right">      464.77</td>
    <td align="right">      714.55</td>
    <td align="right">     1631.46</td>
    <td align="right">      125.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      967.89</td>
    <td align="right">      383.35</td>
    <td align="right">      584.54</td>
    <td align="right">     1294.37</td>
    <td align="right">      209.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      918.73</td>
    <td align="right">      369.53</td>
    <td align="right">      549.20</td>
    <td align="right">     1156.44</td>
    <td align="right">      339.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1267.09</td>
    <td align="right">      491.47</td>
    <td align="right">      775.61</td>
    <td align="right">     1747.15</td>
    <td align="right">      163.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      918.73</td>
    <td align="right">      369.53</td>
    <td align="right">      549.20</td>
    <td align="right">     1156.44</td>
    <td align="right">       24.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1616.25</td>
    <td align="right">      738.85</td>
    <td align="right">      972.59</td>
    <td align="right">     2196.46</td>
    <td align="right">      350.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2026-07-28
    18:15:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       38.65</td>
    <td align="right">       16.77</td>
    <td align="right">       21.88</td>
    <td align="right">       48.38</td>
    <td align="right">       13.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       47.20</td>
    <td align="right">       21.46</td>
    <td align="right">       25.73</td>
    <td align="right">       60.21</td>
    <td align="right">       12.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       58.23</td>
    <td align="right">       26.62</td>
    <td align="right">       31.61</td>
    <td align="right">       75.02</td>
    <td align="right">       10.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       63.90</td>
    <td align="right">       29.21</td>
    <td align="right">       34.69</td>
    <td align="right">       86.85</td>
    <td align="right">        5.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       57.57</td>
    <td align="right">       22.33</td>
    <td align="right">       35.24</td>
    <td align="right">       81.05</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       52.39</td>
    <td align="right">       15.22</td>
    <td align="right">       37.17</td>
    <td align="right">       77.10</td>
    <td align="right">        1.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       55.79</td>
    <td align="right">       17.51</td>
    <td align="right">       38.28</td>
    <td align="right">       83.05</td>
    <td align="right">        0.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       58.71</td>
    <td align="right">       20.26</td>
    <td align="right">       38.46</td>
    <td align="right">       86.19</td>
    <td align="right">        1.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       47.29</td>
    <td align="right">       15.78</td>
    <td align="right">       31.50</td>
    <td align="right">       69.12</td>
    <td align="right">        2.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       46.63</td>
    <td align="right">       18.38</td>
    <td align="right">       28.25</td>
    <td align="right">       64.51</td>
    <td align="right">        4.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       38.27</td>
    <td align="right">       15.16</td>
    <td align="right">       23.11</td>
    <td align="right">       51.18</td>
    <td align="right">        8.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       36.33</td>
    <td align="right">       14.61</td>
    <td align="right">       21.71</td>
    <td align="right">       45.72</td>
    <td align="right">       13.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       50.10</td>
    <td align="right">       19.43</td>
    <td align="right">       30.67</td>
    <td align="right">       69.08</td>
    <td align="right">        6.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       36.33</td>
    <td align="right">       14.61</td>
    <td align="right">       21.71</td>
    <td align="right">       45.72</td>
    <td align="right">        0.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       63.90</td>
    <td align="right">       29.21</td>
    <td align="right">       38.46</td>
    <td align="right">       86.85</td>
    <td align="right">       13.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    18:15:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      690.07</td>
    <td align="right">        0.00</td>
    <td align="right">      690.07</td>
    <td align="right">      742.95</td>
    <td align="right">      536.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      810.95</td>
    <td align="right">        0.00</td>
    <td align="right">      810.95</td>
    <td align="right">      919.37</td>
    <td align="right">      469.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      961.14</td>
    <td align="right">        0.00</td>
    <td align="right">      961.14</td>
    <td align="right">     1122.16</td>
    <td align="right">      388.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1085.17</td>
    <td align="right">        5.04</td>
    <td align="right">     1080.12</td>
    <td align="right">     1452.80</td>
    <td align="right">      208.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1233.15</td>
    <td align="right">       60.89</td>
    <td align="right">     1172.26</td>
    <td align="right">     1794.18</td>
    <td align="right">      116.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1372.91</td>
    <td align="right">       87.50</td>
    <td align="right">     1285.41</td>
    <td align="right">     2121.07</td>
    <td align="right">       43.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1350.88</td>
    <td align="right">       73.25</td>
    <td align="right">     1277.63</td>
    <td align="right">     2143.83</td>
    <td align="right">       32.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1217.95</td>
    <td align="right">       15.37</td>
    <td align="right">     1202.57</td>
    <td align="right">     1922.52</td>
    <td align="right">       31.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      994.22</td>
    <td align="right">        0.10</td>
    <td align="right">      994.13</td>
    <td align="right">     1535.48</td>
    <td align="right">       65.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      887.88</td>
    <td align="right">        0.00</td>
    <td align="right">      887.88</td>
    <td align="right">     1240.96</td>
    <td align="right">      158.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      731.14</td>
    <td align="right">        0.00</td>
    <td align="right">      731.14</td>
    <td align="right">      940.57</td>
    <td align="right">      287.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      679.36</td>
    <td align="right">        0.00</td>
    <td align="right">      679.36</td>
    <td align="right">      749.68</td>
    <td align="right">      502.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1002.31</td>
    <td align="right">       20.31</td>
    <td align="right">      982.00</td>
    <td align="right">     1393.00</td>
    <td align="right">      235.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      679.36</td>
    <td align="right">        0.00</td>
    <td align="right">      679.36</td>
    <td align="right">      742.95</td>
    <td align="right">       31.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1372.91</td>
    <td align="right">       87.50</td>
    <td align="right">     1285.41</td>
    <td align="right">     2143.83</td>
    <td align="right">      536.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    18:15:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1054.08</td>
    <td align="right">      483.98</td>
    <td align="right">      570.10</td>
    <td align="right">     1283.22</td>
    <td align="right">      347.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1288.92</td>
    <td align="right">      604.43</td>
    <td align="right">      684.49</td>
    <td align="right">     1606.60</td>
    <td align="right">      307.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1541.84</td>
    <td align="right">      729.70</td>
    <td align="right">      812.14</td>
    <td align="right">     1935.01</td>
    <td align="right">      252.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1658.13</td>
    <td align="right">      727.45</td>
    <td align="right">      930.68</td>
    <td align="right">     2220.87</td>
    <td align="right">      141.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1720.04</td>
    <td align="right">      734.96</td>
    <td align="right">      985.07</td>
    <td align="right">     2377.49</td>
    <td align="right">       80.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1636.11</td>
    <td align="right">      605.12</td>
    <td align="right">     1030.99</td>
    <td align="right">     2356.23</td>
    <td align="right">       30.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1670.39</td>
    <td align="right">      631.69</td>
    <td align="right">     1038.70</td>
    <td align="right">     2439.22</td>
    <td align="right">       23.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1520.23</td>
    <td align="right">      505.22</td>
    <td align="right">     1015.00</td>
    <td align="right">     2230.62</td>
    <td align="right">       23.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1370.15</td>
    <td align="right">      514.14</td>
    <td align="right">      856.02</td>
    <td align="right">     1983.51</td>
    <td align="right">       47.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1293.62</td>
    <td align="right">      544.08</td>
    <td align="right">      749.53</td>
    <td align="right">     1778.74</td>
    <td align="right">      110.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1086.18</td>
    <td align="right">      474.54</td>
    <td align="right">      611.64</td>
    <td align="right">     1435.41</td>
    <td align="right">      194.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      958.73</td>
    <td align="right">      387.56</td>
    <td align="right">      571.17</td>
    <td align="right">     1181.24</td>
    <td align="right">      331.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1400.37</td>
    <td align="right">      578.34</td>
    <td align="right">      822.02</td>
    <td align="right">     1903.72</td>
    <td align="right">      157.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      958.73</td>
    <td align="right">      387.56</td>
    <td align="right">      570.10</td>
    <td align="right">     1181.24</td>
    <td align="right">       23.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1720.04</td>
    <td align="right">      734.96</td>
    <td align="right">     1038.70</td>
    <td align="right">     2439.22</td>
    <td align="right">      347.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    18:15:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     3126.03</td>
    <td align="right">     1992.19</td>
    <td align="right">     1133.83</td>
    <td align="right">     3982.62</td>
    <td align="right">      543.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     3025.68</td>
    <td align="right">     1790.32</td>
    <td align="right">     1235.35</td>
    <td align="right">     3957.74</td>
    <td align="right">      479.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2209.75</td>
    <td align="right">      926.99</td>
    <td align="right">     1282.76</td>
    <td align="right">     2988.06</td>
    <td align="right">      396.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1537.28</td>
    <td align="right">      284.45</td>
    <td align="right">     1252.82</td>
    <td align="right">     2229.60</td>
    <td align="right">      221.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1204.11</td>
    <td align="right">       27.95</td>
    <td align="right">     1176.15</td>
    <td align="right">     1750.83</td>
    <td align="right">      121.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1205.95</td>
    <td align="right">        1.90</td>
    <td align="right">     1204.05</td>
    <td align="right">     1845.90</td>
    <td align="right">       43.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1244.51</td>
    <td align="right">       11.63</td>
    <td align="right">     1232.88</td>
    <td align="right">     1972.42</td>
    <td align="right">       32.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1435.00</td>
    <td align="right">      105.24</td>
    <td align="right">     1329.76</td>
    <td align="right">     2276.89</td>
    <td align="right">       36.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1710.81</td>
    <td align="right">      438.22</td>
    <td align="right">     1272.59</td>
    <td align="right">     2658.38</td>
    <td align="right">       74.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2415.29</td>
    <td align="right">     1127.24</td>
    <td align="right">     1288.05</td>
    <td align="right">     3434.27</td>
    <td align="right">      176.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     2883.99</td>
    <td align="right">     1696.78</td>
    <td align="right">     1187.21</td>
    <td align="right">     3864.26</td>
    <td align="right">      313.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     3258.22</td>
    <td align="right">     2073.03</td>
    <td align="right">     1185.18</td>
    <td align="right">     4169.61</td>
    <td align="right">      519.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2100.11</td>
    <td align="right">      868.39</td>
    <td align="right">     1231.72</td>
    <td align="right">     2922.13</td>
    <td align="right">      245.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1204.11</td>
    <td align="right">        1.90</td>
    <td align="right">     1133.83</td>
    <td align="right">     1750.83</td>
    <td align="right">       32.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     3258.22</td>
    <td align="right">     2073.03</td>
    <td align="right">     1329.76</td>
    <td align="right">     4169.61</td>
    <td align="right">      543.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    18:15:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1016.30</td>
    <td align="right">      440.92</td>
    <td align="right">      575.38</td>
    <td align="right">     1257.52</td>
    <td align="right">      371.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1240.92</td>
    <td align="right">      564.35</td>
    <td align="right">      676.56</td>
    <td align="right">     1567.79</td>
    <td align="right">      328.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1530.85</td>
    <td align="right">      699.76</td>
    <td align="right">      831.09</td>
    <td align="right">     1951.80</td>
    <td align="right">      275.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1680.17</td>
    <td align="right">      768.08</td>
    <td align="right">      912.10</td>
    <td align="right">     2264.36</td>
    <td align="right">      158.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1513.73</td>
    <td align="right">      587.21</td>
    <td align="right">      926.52</td>
    <td align="right">     2111.61</td>
    <td align="right">       88.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1377.46</td>
    <td align="right">      400.16</td>
    <td align="right">      977.30</td>
    <td align="right">     2013.79</td>
    <td align="right">       32.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1466.70</td>
    <td align="right">      460.28</td>
    <td align="right">     1006.41</td>
    <td align="right">     2174.68</td>
    <td align="right">       23.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1543.64</td>
    <td align="right">      532.59</td>
    <td align="right">     1011.05</td>
    <td align="right">     2263.30</td>
    <td align="right">       25.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1243.28</td>
    <td align="right">      414.98</td>
    <td align="right">      828.30</td>
    <td align="right">     1815.32</td>
    <td align="right">       49.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1225.97</td>
    <td align="right">      483.16</td>
    <td align="right">      742.81</td>
    <td align="right">     1692.93</td>
    <td align="right">      117.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1006.17</td>
    <td align="right">      398.51</td>
    <td align="right">      607.66</td>
    <td align="right">     1341.21</td>
    <td align="right">      207.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      955.07</td>
    <td align="right">      384.15</td>
    <td align="right">      570.92</td>
    <td align="right">     1194.02</td>
    <td align="right">      348.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1317.20</td>
    <td align="right">      510.91</td>
    <td align="right">      806.29</td>
    <td align="right">     1805.37</td>
    <td align="right">      168.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      955.07</td>
    <td align="right">      384.15</td>
    <td align="right">      570.92</td>
    <td align="right">     1194.02</td>
    <td align="right">       23.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1680.17</td>
    <td align="right">      768.08</td>
    <td align="right">     1011.05</td>
    <td align="right">     2264.36</td>
    <td align="right">      371.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    18:15:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.184828E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.184828E+10</td>
    <td align="right">0.198340E+10</td>
    <td align="right">0.140047E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.196186E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.196186E+10</td>
    <td align="right">0.221554E+10</td>
    <td align="right">0.110826E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.257432E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.257432E+10</td>
    <td align="right">0.298970E+10</td>
    <td align="right">0.101529E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.281275E+10</td>
    <td align="right"> 13070284.35</td>
    <td align="right">0.279968E+10</td>
    <td align="right">0.374385E+10</td>
    <td align="right">0.529863E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.330286E+10</td>
    <td align="right">0.163085E+09</td>
    <td align="right">0.313977E+10</td>
    <td align="right">0.477696E+10</td>
    <td align="right">0.306414E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.355858E+10</td>
    <td align="right">0.226789E+09</td>
    <td align="right">0.333179E+10</td>
    <td align="right">0.546980E+10</td>
    <td align="right">0.108845E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.361819E+10</td>
    <td align="right">0.196201E+09</td>
    <td align="right">0.342199E+10</td>
    <td align="right">0.571151E+10</td>
    <td align="right"> 83165938.96</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.326216E+10</td>
    <td align="right"> 41179537.35</td>
    <td align="right">0.322098E+10</td>
    <td align="right">0.512357E+10</td>
    <td align="right"> 80586365.31</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.257702E+10</td>
    <td align="right">   249738.01</td>
    <td align="right">0.257677E+10</td>
    <td align="right">0.395871E+10</td>
    <td align="right">0.163236E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.237810E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.237810E+10</td>
    <td align="right">0.330703E+10</td>
    <td align="right">0.411432E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.189511E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.189511E+10</td>
    <td align="right">0.242800E+10</td>
    <td align="right">0.724368E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.181960E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.181960E+10</td>
    <td align="right">0.200339E+10</td>
    <td align="right">0.131000E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.316088E+11</td>
    <td align="right">0.640574E+09</td>
    <td align="right">0.309682E+11</td>
    <td align="right">0.437115E+11</td>
    <td align="right">0.724193E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.181960E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.181960E+10</td>
    <td align="right">0.198340E+10</td>
    <td align="right"> 80586365.31</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.361819E+10</td>
    <td align="right">0.226789E+09</td>
    <td align="right">0.342199E+10</td>
    <td align="right">0.571151E+10</td>
    <td align="right">0.140047E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    18:15:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.282324E+10</td>
    <td align="right">0.129629E+10</td>
    <td align="right">0.152695E+10</td>
    <td align="right">0.343288E+10</td>
    <td align="right">0.904174E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.311816E+10</td>
    <td align="right">0.146225E+10</td>
    <td align="right">0.165591E+10</td>
    <td align="right">0.387864E+10</td>
    <td align="right">0.721584E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.412966E+10</td>
    <td align="right">0.195442E+10</td>
    <td align="right">0.217524E+10</td>
    <td align="right">0.516858E+10</td>
    <td align="right">0.658475E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.429788E+10</td>
    <td align="right">0.188556E+10</td>
    <td align="right">0.241232E+10</td>
    <td align="right">0.573709E+10</td>
    <td align="right">0.354974E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.460695E+10</td>
    <td align="right">0.196853E+10</td>
    <td align="right">0.263842E+10</td>
    <td align="right">0.634626E+10</td>
    <td align="right">0.207999E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.424079E+10</td>
    <td align="right">0.156847E+10</td>
    <td align="right">0.267233E+10</td>
    <td align="right">0.608716E+10</td>
    <td align="right"> 74601096.41</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.447398E+10</td>
    <td align="right">0.169192E+10</td>
    <td align="right">0.278206E+10</td>
    <td align="right">0.651122E+10</td>
    <td align="right"> 59404799.27</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.407177E+10</td>
    <td align="right">0.135319E+10</td>
    <td align="right">0.271858E+10</td>
    <td align="right">0.595523E+10</td>
    <td align="right"> 58719114.62</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.355144E+10</td>
    <td align="right">0.133264E+10</td>
    <td align="right">0.221880E+10</td>
    <td align="right">0.512472E+10</td>
    <td align="right">0.117867E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.346482E+10</td>
    <td align="right">0.145727E+10</td>
    <td align="right">0.200755E+10</td>
    <td align="right">0.475103E+10</td>
    <td align="right">0.284624E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.281537E+10</td>
    <td align="right">0.123000E+10</td>
    <td align="right">0.158537E+10</td>
    <td align="right">0.371253E+10</td>
    <td align="right">0.488160E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.256786E+10</td>
    <td align="right">0.103803E+10</td>
    <td align="right">0.152983E+10</td>
    <td align="right">0.316078E+10</td>
    <td align="right">0.861143E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.441619E+11</td>
    <td align="right">0.182386E+11</td>
    <td align="right">0.259234E+11</td>
    <td align="right">0.598661E+11</td>
    <td align="right">0.479172E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.256786E+10</td>
    <td align="right">0.103803E+10</td>
    <td align="right">0.152695E+10</td>
    <td align="right">0.316078E+10</td>
    <td align="right"> 58719114.62</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.460695E+10</td>
    <td align="right">0.196853E+10</td>
    <td align="right">0.278206E+10</td>
    <td align="right">0.651122E+10</td>
    <td align="right">0.904174E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    18:15:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.837275E+10</td>
    <td align="right">0.533589E+10</td>
    <td align="right">0.303686E+10</td>
    <td align="right">0.106449E+11</td>
    <td align="right">0.141958E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.731972E+10</td>
    <td align="right">0.433115E+10</td>
    <td align="right">0.298857E+10</td>
    <td align="right">0.954851E+10</td>
    <td align="right">0.113272E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.591858E+10</td>
    <td align="right">0.248285E+10</td>
    <td align="right">0.343574E+10</td>
    <td align="right">0.797739E+10</td>
    <td align="right">0.103545E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.398462E+10</td>
    <td align="right">0.737305E+09</td>
    <td align="right">0.324732E+10</td>
    <td align="right">0.575282E+10</td>
    <td align="right">0.558878E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.322508E+10</td>
    <td align="right"> 74867512.17</td>
    <td align="right">0.315021E+10</td>
    <td align="right">0.466328E+10</td>
    <td align="right">0.315240E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.312582E+10</td>
    <td align="right">  4919028.24</td>
    <td align="right">0.312090E+10</td>
    <td align="right">0.475967E+10</td>
    <td align="right">0.105766E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.333329E+10</td>
    <td align="right"> 31152410.14</td>
    <td align="right">0.330214E+10</td>
    <td align="right">0.525568E+10</td>
    <td align="right"> 83289238.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.384350E+10</td>
    <td align="right">0.281873E+09</td>
    <td align="right">0.356163E+10</td>
    <td align="right">0.607171E+10</td>
    <td align="right"> 92668996.65</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.443442E+10</td>
    <td align="right">0.113586E+10</td>
    <td align="right">0.329856E+10</td>
    <td align="right">0.686304E+10</td>
    <td align="right">0.184632E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.646911E+10</td>
    <td align="right">0.301920E+10</td>
    <td align="right">0.344991E+10</td>
    <td align="right">0.916693E+10</td>
    <td align="right">0.459517E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.747531E+10</td>
    <td align="right">0.439806E+10</td>
    <td align="right">0.307726E+10</td>
    <td align="right">0.999195E+10</td>
    <td align="right">0.792788E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.872681E+10</td>
    <td align="right">0.555242E+10</td>
    <td align="right">0.317439E+10</td>
    <td align="right">0.111473E+11</td>
    <td align="right">0.136012E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.662290E+11</td>
    <td align="right">0.273855E+11</td>
    <td align="right">0.388435E+11</td>
    <td align="right">0.918432E+11</td>
    <td align="right">0.754066E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.312582E+10</td>
    <td align="right">  4919028.24</td>
    <td align="right">0.298857E+10</td>
    <td align="right">0.466328E+10</td>
    <td align="right"> 83289238.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.872681E+10</td>
    <td align="right">0.555242E+10</td>
    <td align="right">0.356163E+10</td>
    <td align="right">0.111473E+11</td>
    <td align="right">0.141958E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    18:15:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.272205E+10</td>
    <td align="right">0.118096E+10</td>
    <td align="right">0.154109E+10</td>
    <td align="right">0.336355E+10</td>
    <td align="right">0.964164E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.300203E+10</td>
    <td align="right">0.136529E+10</td>
    <td align="right">0.163674E+10</td>
    <td align="right">0.378586E+10</td>
    <td align="right">0.772262E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.410022E+10</td>
    <td align="right">0.187424E+10</td>
    <td align="right">0.222599E+10</td>
    <td align="right">0.521442E+10</td>
    <td align="right">0.717695E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.435501E+10</td>
    <td align="right">0.199086E+10</td>
    <td align="right">0.236416E+10</td>
    <td align="right">0.585209E+10</td>
    <td align="right">0.400650E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.405438E+10</td>
    <td align="right">0.157278E+10</td>
    <td align="right">0.248160E+10</td>
    <td align="right">0.563603E+10</td>
    <td align="right">0.231392E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.357039E+10</td>
    <td align="right">0.103722E+10</td>
    <td align="right">0.253317E+10</td>
    <td align="right">0.520091E+10</td>
    <td align="right"> 80964509.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.392841E+10</td>
    <td align="right">0.123283E+10</td>
    <td align="right">0.269558E+10</td>
    <td align="right">0.580380E+10</td>
    <td align="right"> 60367418.67</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.413448E+10</td>
    <td align="right">0.142648E+10</td>
    <td align="right">0.270800E+10</td>
    <td align="right">0.604276E+10</td>
    <td align="right"> 63584182.43</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.322258E+10</td>
    <td align="right">0.107562E+10</td>
    <td align="right">0.214696E+10</td>
    <td align="right">0.468983E+10</td>
    <td align="right">0.122943E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.328364E+10</td>
    <td align="right">0.129409E+10</td>
    <td align="right">0.198955E+10</td>
    <td align="right">0.452174E+10</td>
    <td align="right">0.303151E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.260799E+10</td>
    <td align="right">0.103294E+10</td>
    <td align="right">0.157505E+10</td>
    <td align="right">0.346951E+10</td>
    <td align="right">0.519725E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.255806E+10</td>
    <td align="right">0.102891E+10</td>
    <td align="right">0.152915E+10</td>
    <td align="right">0.319447E+10</td>
    <td align="right">0.904105E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.415392E+11</td>
    <td align="right">0.161122E+11</td>
    <td align="right">0.254270E+11</td>
    <td align="right">0.567750E+11</td>
    <td align="right">0.514100E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.255806E+10</td>
    <td align="right">0.102891E+10</td>
    <td align="right">0.152915E+10</td>
    <td align="right">0.319447E+10</td>
    <td align="right"> 60367418.67</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.435501E+10</td>
    <td align="right">0.199086E+10</td>
    <td align="right">0.270800E+10</td>
    <td align="right">0.604276E+10</td>
    <td align="right">0.964164E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2026-07-28
    18:15:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.616063E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.616063E+09</td>
    <td align="right">0.686957E+09</td>
    <td align="right">0.442521E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.653922E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.653922E+09</td>
    <td align="right">0.765187E+09</td>
    <td align="right">0.346128E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.858064E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.858064E+09</td>
    <td align="right">0.103744E+10</td>
    <td align="right">0.304705E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.937539E+09</td>
    <td align="right">  4356555.32</td>
    <td align="right">0.933183E+09</td>
    <td align="right">0.128626E+10</td>
    <td align="right">0.153959E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.110090E+10</td>
    <td align="right"> 54359106.44</td>
    <td align="right">0.104654E+10</td>
    <td align="right">0.163648E+10</td>
    <td align="right"> 86401235.26</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.118614E+10</td>
    <td align="right"> 75592607.58</td>
    <td align="right">0.111054E+10</td>
    <td align="right">0.185406E+10</td>
    <td align="right"> 31943723.62</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.120601E+10</td>
    <td align="right"> 65397146.31</td>
    <td align="right">0.114061E+10</td>
    <td align="right">0.192943E+10</td>
    <td align="right"> 26460591.16</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.108733E+10</td>
    <td align="right"> 13725863.02</td>
    <td align="right">0.107361E+10</td>
    <td align="right">0.172349E+10</td>
    <td align="right"> 28909552.45</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.858967E+09</td>
    <td align="right">    83242.07</td>
    <td align="right">0.858884E+09</td>
    <td align="right">0.132960E+10</td>
    <td align="right"> 59880622.99</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.792662E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.792662E+09</td>
    <td align="right">0.111083E+10</td>
    <td align="right">0.148294E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.631672E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.631672E+09</td>
    <td align="right">0.818550E+09</td>
    <td align="right">0.248689E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.606505E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.606505E+09</td>
    <td align="right">0.683409E+09</td>
    <td align="right">0.431955E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.105358E+11</td>
    <td align="right">0.213515E+09</td>
    <td align="right">0.103223E+11</td>
    <td align="right">0.148617E+11</td>
    <td align="right">0.230985E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.606505E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.606505E+09</td>
    <td align="right">0.683409E+09</td>
    <td align="right"> 26460591.16</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.120601E+10</td>
    <td align="right"> 75592607.58</td>
    <td align="right">0.114061E+10</td>
    <td align="right">0.192943E+10</td>
    <td align="right">0.442521E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2026-07-28
    18:15:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.616087E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.616087E+09</td>
    <td align="right">0.686984E+09</td>
    <td align="right">0.442545E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.653949E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.653949E+09</td>
    <td align="right">0.765218E+09</td>
    <td align="right">0.346146E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.858100E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.858100E+09</td>
    <td align="right">0.103748E+10</td>
    <td align="right">0.304721E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.937579E+09</td>
    <td align="right">  4356672.43</td>
    <td align="right">0.933222E+09</td>
    <td align="right">0.128631E+10</td>
    <td align="right">0.153965E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.110094E+10</td>
    <td align="right"> 54360567.63</td>
    <td align="right">0.104658E+10</td>
    <td align="right">0.163656E+10</td>
    <td align="right"> 86404134.32</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.118618E+10</td>
    <td align="right"> 75594639.53</td>
    <td align="right">0.111059E+10</td>
    <td align="right">0.185413E+10</td>
    <td align="right"> 31943878.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.120605E+10</td>
    <td align="right"> 65398904.20</td>
    <td align="right">0.114066E+10</td>
    <td align="right">0.192952E+10</td>
    <td align="right"> 26460485.79</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.108738E+10</td>
    <td align="right"> 13726231.97</td>
    <td align="right">0.107365E+10</td>
    <td align="right">0.172357E+10</td>
    <td align="right"> 28909350.13</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.859002E+09</td>
    <td align="right">    83244.30</td>
    <td align="right">0.858919E+09</td>
    <td align="right">0.132966E+10</td>
    <td align="right"> 59882071.93</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.792693E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.792693E+09</td>
    <td align="right">0.111088E+10</td>
    <td align="right">0.148300E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.631698E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.631698E+09</td>
    <td align="right">0.818584E+09</td>
    <td align="right">0.248701E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.606530E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.606530E+09</td>
    <td align="right">0.683436E+09</td>
    <td align="right">0.431977E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.105362E+11</td>
    <td align="right">0.213520E+09</td>
    <td align="right">0.103227E+11</td>
    <td align="right">0.148623E+11</td>
    <td align="right">0.230996E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.606530E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.606530E+09</td>
    <td align="right">0.683436E+09</td>
    <td align="right"> 26460485.79</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.120605E+10</td>
    <td align="right"> 75594639.53</td>
    <td align="right">0.114066E+10</td>
    <td align="right">0.192952E+10</td>
    <td align="right">0.442545E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2026-07-28
    18:15:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.616087E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.616087E+09</td>
    <td align="right">0.686984E+09</td>
    <td align="right">0.442545E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.653949E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.653949E+09</td>
    <td align="right">0.765218E+09</td>
    <td align="right">0.346146E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.858100E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.858100E+09</td>
    <td align="right">0.103748E+10</td>
    <td align="right">0.304721E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.937579E+09</td>
    <td align="right">  4356672.43</td>
    <td align="right">0.933222E+09</td>
    <td align="right">0.128631E+10</td>
    <td align="right">0.153965E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.110094E+10</td>
    <td align="right"> 54360567.63</td>
    <td align="right">0.104658E+10</td>
    <td align="right">0.163656E+10</td>
    <td align="right"> 86404134.32</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.118618E+10</td>
    <td align="right"> 75594639.53</td>
    <td align="right">0.111059E+10</td>
    <td align="right">0.185413E+10</td>
    <td align="right"> 31943878.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.120605E+10</td>
    <td align="right"> 65398904.20</td>
    <td align="right">0.114066E+10</td>
    <td align="right">0.192952E+10</td>
    <td align="right"> 26460485.79</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.108738E+10</td>
    <td align="right"> 13726231.97</td>
    <td align="right">0.107365E+10</td>
    <td align="right">0.172357E+10</td>
    <td align="right"> 28909350.13</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.859002E+09</td>
    <td align="right">    83244.30</td>
    <td align="right">0.858919E+09</td>
    <td align="right">0.132966E+10</td>
    <td align="right"> 59882071.93</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.792693E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.792693E+09</td>
    <td align="right">0.111088E+10</td>
    <td align="right">0.148300E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.631698E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.631698E+09</td>
    <td align="right">0.818584E+09</td>
    <td align="right">0.248701E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.606530E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.606530E+09</td>
    <td align="right">0.683436E+09</td>
    <td align="right">0.431977E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.105362E+11</td>
    <td align="right">0.213520E+09</td>
    <td align="right">0.103227E+11</td>
    <td align="right">0.148623E+11</td>
    <td align="right">0.230996E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.606530E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.606530E+09</td>
    <td align="right">0.683436E+09</td>
    <td align="right"> 26460485.79</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.120605E+10</td>
    <td align="right"> 75594639.53</td>
    <td align="right">0.114066E+10</td>
    <td align="right">0.192952E+10</td>
    <td align="right">0.442545E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2026-07-28
    18:15:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.271582E+10</td>
    <td align="right">0.124696E+10</td>
    <td align="right">0.146886E+10</td>
    <td align="right">0.334545E+10</td>
    <td align="right">0.883106E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.299951E+10</td>
    <td align="right">0.140660E+10</td>
    <td align="right">0.159291E+10</td>
    <td align="right">0.377796E+10</td>
    <td align="right">0.708973E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.397253E+10</td>
    <td align="right">0.188005E+10</td>
    <td align="right">0.209248E+10</td>
    <td align="right">0.504089E+10</td>
    <td align="right">0.634578E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.413435E+10</td>
    <td align="right">0.181381E+10</td>
    <td align="right">0.232054E+10</td>
    <td align="right">0.558830E+10</td>
    <td align="right">0.345761E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.443165E+10</td>
    <td align="right">0.189362E+10</td>
    <td align="right">0.253803E+10</td>
    <td align="right">0.617628E+10</td>
    <td align="right">0.200694E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.407943E+10</td>
    <td align="right">0.150878E+10</td>
    <td align="right">0.257065E+10</td>
    <td align="right">0.590636E+10</td>
    <td align="right"> 78879415.65</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.430375E+10</td>
    <td align="right">0.162754E+10</td>
    <td align="right">0.267621E+10</td>
    <td align="right">0.630629E+10</td>
    <td align="right"> 66579843.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.391684E+10</td>
    <td align="right">0.130170E+10</td>
    <td align="right">0.261515E+10</td>
    <td align="right">0.575371E+10</td>
    <td align="right"> 67688140.18</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.341631E+10</td>
    <td align="right">0.128193E+10</td>
    <td align="right">0.213438E+10</td>
    <td align="right">0.495057E+10</td>
    <td align="right">0.138348E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.333298E+10</td>
    <td align="right">0.140181E+10</td>
    <td align="right">0.193117E+10</td>
    <td align="right">0.458976E+10</td>
    <td align="right">0.317598E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.270825E+10</td>
    <td align="right">0.118319E+10</td>
    <td align="right">0.152505E+10</td>
    <td align="right">0.359159E+10</td>
    <td align="right">0.514098E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.247015E+10</td>
    <td align="right">0.998526E+09</td>
    <td align="right">0.147162E+10</td>
    <td align="right">0.306572E+10</td>
    <td align="right">0.867402E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.424816E+11</td>
    <td align="right">0.175445E+11</td>
    <td align="right">0.249371E+11</td>
    <td align="right">0.580929E+11</td>
    <td align="right">0.482371E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.247015E+10</td>
    <td align="right">0.998526E+09</td>
    <td align="right">0.146886E+10</td>
    <td align="right">0.306572E+10</td>
    <td align="right"> 66579843.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.443165E+10</td>
    <td align="right">0.189362E+10</td>
    <td align="right">0.267621E+10</td>
    <td align="right">0.630629E+10</td>
    <td align="right">0.883106E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2026-07-28
    18:15:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.107381E+09</td>
    <td align="right"> 49303755.55</td>
    <td align="right"> 58077254.66</td>
    <td align="right">0.132276E+09</td>
    <td align="right"> 34917225.17</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.118598E+09</td>
    <td align="right"> 55615840.24</td>
    <td align="right"> 62982272.10</td>
    <td align="right">0.149377E+09</td>
    <td align="right"> 28032136.10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.157070E+09</td>
    <td align="right"> 74335350.19</td>
    <td align="right"> 82734910.79</td>
    <td align="right">0.199312E+09</td>
    <td align="right"> 25090645.15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.163468E+09</td>
    <td align="right"> 71716243.06</td>
    <td align="right"> 91752106.00</td>
    <td align="right">0.220956E+09</td>
    <td align="right"> 13671091.31</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.175224E+09</td>
    <td align="right"> 74871935.60</td>
    <td align="right">0.100352E+09</td>
    <td align="right">0.244205E+09</td>
    <td align="right">  7935251.31</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.161297E+09</td>
    <td align="right"> 59655800.96</td>
    <td align="right">0.101641E+09</td>
    <td align="right">0.233532E+09</td>
    <td align="right">  3118821.08</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.170166E+09</td>
    <td align="right"> 64351478.99</td>
    <td align="right">0.105815E+09</td>
    <td align="right">0.249345E+09</td>
    <td align="right">  2632507.05</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.154869E+09</td>
    <td align="right"> 51467934.93</td>
    <td align="right">0.103401E+09</td>
    <td align="right">0.227496E+09</td>
    <td align="right">  2676328.12</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.135078E+09</td>
    <td align="right"> 50686442.58</td>
    <td align="right"> 84391348.39</td>
    <td align="right">0.195741E+09</td>
    <td align="right">  5470171.78</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.131783E+09</td>
    <td align="right"> 55426408.48</td>
    <td align="right"> 76356765.29</td>
    <td align="right">0.181475E+09</td>
    <td align="right"> 12557526.72</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.107082E+09</td>
    <td align="right"> 46782431.05</td>
    <td align="right"> 60299206.03</td>
    <td align="right">0.142008E+09</td>
    <td align="right"> 20326965.90</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 97667482.77</td>
    <td align="right"> 39480836.30</td>
    <td align="right"> 58186646.47</td>
    <td align="right">0.121216E+09</td>
    <td align="right"> 34296289.66</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.167968E+10</td>
    <td align="right">0.693694E+09</td>
    <td align="right">0.985989E+09</td>
    <td align="right">0.229694E+10</td>
    <td align="right">0.190725E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 97667482.77</td>
    <td align="right"> 39480836.30</td>
    <td align="right"> 58077254.66</td>
    <td align="right">0.121216E+09</td>
    <td align="right">  2632507.05</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.175224E+09</td>
    <td align="right"> 74871935.60</td>
    <td align="right">0.105815E+09</td>
    <td align="right">0.249345E+09</td>
    <td align="right"> 34917225.17</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2026-07-28
    18:15:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.279087E+10</td>
    <td align="right">0.177859E+10</td>
    <td align="right">0.101227E+10</td>
    <td align="right">0.358856E+10</td>
    <td align="right">0.493324E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.243986E+10</td>
    <td align="right">0.144369E+10</td>
    <td align="right">0.996179E+09</td>
    <td align="right">0.321976E+10</td>
    <td align="right">0.396861E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.197283E+10</td>
    <td align="right">0.827599E+09</td>
    <td align="right">0.114523E+10</td>
    <td align="right">0.269932E+10</td>
    <td align="right">0.346195E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.132820E+10</td>
    <td align="right">0.245763E+09</td>
    <td align="right">0.108243E+10</td>
    <td align="right">0.195279E+10</td>
    <td align="right">0.178685E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.107502E+10</td>
    <td align="right"> 24955327.47</td>
    <td align="right">0.105006E+10</td>
    <td align="right">0.159258E+10</td>
    <td align="right"> 94279186.09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.104193E+10</td>
    <td align="right">  1639642.58</td>
    <td align="right">0.104029E+10</td>
    <td align="right">0.161350E+10</td>
    <td align="right"> 33059797.20</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.111109E+10</td>
    <td align="right"> 10383924.53</td>
    <td align="right">0.110071E+10</td>
    <td align="right">0.177375E+10</td>
    <td align="right"> 27926387.96</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.128116E+10</td>
    <td align="right"> 93955854.39</td>
    <td align="right">0.118720E+10</td>
    <td align="right">0.203761E+10</td>
    <td align="right"> 34199062.94</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.147812E+10</td>
    <td align="right">0.378614E+09</td>
    <td align="right">0.109951E+10</td>
    <td align="right">0.229893E+10</td>
    <td align="right"> 73036892.22</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.215634E+10</td>
    <td align="right">0.100638E+10</td>
    <td align="right">0.114996E+10</td>
    <td align="right">0.307274E+10</td>
    <td align="right">0.178841E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.249173E+10</td>
    <td align="right">0.146599E+10</td>
    <td align="right">0.102574E+10</td>
    <td align="right">0.335248E+10</td>
    <td align="right">0.295237E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.290888E+10</td>
    <td align="right">0.185077E+10</td>
    <td align="right">0.105812E+10</td>
    <td align="right">0.374681E+10</td>
    <td align="right">0.487432E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.220760E+11</td>
    <td align="right">0.912833E+10</td>
    <td align="right">0.129477E+11</td>
    <td align="right">0.309488E+11</td>
    <td align="right">0.263908E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.104193E+10</td>
    <td align="right">  1639642.58</td>
    <td align="right">0.996179E+09</td>
    <td align="right">0.159258E+10</td>
    <td align="right"> 27926387.96</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.290888E+10</td>
    <td align="right">0.185077E+10</td>
    <td align="right">0.118720E+10</td>
    <td align="right">0.374681E+10</td>
    <td align="right">0.493324E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2026-07-28
    18:15:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.279087E+10</td>
    <td align="right">0.177859E+10</td>
    <td align="right">0.101227E+10</td>
    <td align="right">0.358856E+10</td>
    <td align="right">0.493324E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.243986E+10</td>
    <td align="right">0.144369E+10</td>
    <td align="right">0.996179E+09</td>
    <td align="right">0.321976E+10</td>
    <td align="right">0.396861E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.197283E+10</td>
    <td align="right">0.827599E+09</td>
    <td align="right">0.114523E+10</td>
    <td align="right">0.269932E+10</td>
    <td align="right">0.346195E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.132820E+10</td>
    <td align="right">0.245763E+09</td>
    <td align="right">0.108243E+10</td>
    <td align="right">0.195279E+10</td>
    <td align="right">0.178685E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.107502E+10</td>
    <td align="right"> 24955327.47</td>
    <td align="right">0.105006E+10</td>
    <td align="right">0.159258E+10</td>
    <td align="right"> 94279186.09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.104193E+10</td>
    <td align="right">  1639642.58</td>
    <td align="right">0.104029E+10</td>
    <td align="right">0.161350E+10</td>
    <td align="right"> 33059797.20</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.111109E+10</td>
    <td align="right"> 10383924.53</td>
    <td align="right">0.110071E+10</td>
    <td align="right">0.177375E+10</td>
    <td align="right"> 27926387.96</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.128116E+10</td>
    <td align="right"> 93955854.39</td>
    <td align="right">0.118720E+10</td>
    <td align="right">0.203761E+10</td>
    <td align="right"> 34199062.94</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.147812E+10</td>
    <td align="right">0.378614E+09</td>
    <td align="right">0.109951E+10</td>
    <td align="right">0.229893E+10</td>
    <td align="right"> 73036892.22</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.215634E+10</td>
    <td align="right">0.100638E+10</td>
    <td align="right">0.114996E+10</td>
    <td align="right">0.307274E+10</td>
    <td align="right">0.178841E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.249173E+10</td>
    <td align="right">0.146599E+10</td>
    <td align="right">0.102574E+10</td>
    <td align="right">0.335248E+10</td>
    <td align="right">0.295237E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.290888E+10</td>
    <td align="right">0.185077E+10</td>
    <td align="right">0.105812E+10</td>
    <td align="right">0.374681E+10</td>
    <td align="right">0.487432E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.220760E+11</td>
    <td align="right">0.912833E+10</td>
    <td align="right">0.129477E+11</td>
    <td align="right">0.309488E+11</td>
    <td align="right">0.263908E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.104193E+10</td>
    <td align="right">  1639642.58</td>
    <td align="right">0.996179E+09</td>
    <td align="right">0.159258E+10</td>
    <td align="right"> 27926387.96</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.290888E+10</td>
    <td align="right">0.185077E+10</td>
    <td align="right">0.118720E+10</td>
    <td align="right">0.374681E+10</td>
    <td align="right">0.493324E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2026-07-28
    18:15:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.279069E+10</td>
    <td align="right">0.177848E+10</td>
    <td align="right">0.101221E+10</td>
    <td align="right">0.358834E+10</td>
    <td align="right">0.493292E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.243971E+10</td>
    <td align="right">0.144359E+10</td>
    <td align="right">0.996116E+09</td>
    <td align="right">0.321956E+10</td>
    <td align="right">0.396836E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.197271E+10</td>
    <td align="right">0.827547E+09</td>
    <td align="right">0.114516E+10</td>
    <td align="right">0.269915E+10</td>
    <td align="right">0.346173E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.132811E+10</td>
    <td align="right">0.245748E+09</td>
    <td align="right">0.108236E+10</td>
    <td align="right">0.195267E+10</td>
    <td align="right">0.178674E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.107495E+10</td>
    <td align="right"> 24953750.43</td>
    <td align="right">0.105000E+10</td>
    <td align="right">0.159248E+10</td>
    <td align="right"> 94273228.18</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.104187E+10</td>
    <td align="right">  1639538.96</td>
    <td align="right">0.104023E+10</td>
    <td align="right">0.161340E+10</td>
    <td align="right"> 33057708.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.111102E+10</td>
    <td align="right"> 10383268.33</td>
    <td align="right">0.110064E+10</td>
    <td align="right">0.177364E+10</td>
    <td align="right"> 27924623.17</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.128107E+10</td>
    <td align="right"> 93949916.92</td>
    <td align="right">0.118712E+10</td>
    <td align="right">0.203749E+10</td>
    <td align="right"> 34196901.75</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.147803E+10</td>
    <td align="right">0.378590E+09</td>
    <td align="right">0.109944E+10</td>
    <td align="right">0.229878E+10</td>
    <td align="right"> 73032276.70</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.215620E+10</td>
    <td align="right">0.100632E+10</td>
    <td align="right">0.114988E+10</td>
    <td align="right">0.307255E+10</td>
    <td align="right">0.178829E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.249157E+10</td>
    <td align="right">0.146590E+10</td>
    <td align="right">0.102567E+10</td>
    <td align="right">0.335226E+10</td>
    <td align="right">0.295218E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.290870E+10</td>
    <td align="right">0.185065E+10</td>
    <td align="right">0.105805E+10</td>
    <td align="right">0.374658E+10</td>
    <td align="right">0.487401E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.220746E+11</td>
    <td align="right">0.912775E+10</td>
    <td align="right">0.129469E+11</td>
    <td align="right">0.309469E+11</td>
    <td align="right">0.263891E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.104187E+10</td>
    <td align="right">  1639538.96</td>
    <td align="right">0.996116E+09</td>
    <td align="right">0.159248E+10</td>
    <td align="right"> 27924623.17</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.290870E+10</td>
    <td align="right">0.185065E+10</td>
    <td align="right">0.118712E+10</td>
    <td align="right">0.374658E+10</td>
    <td align="right">0.493292E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2026-07-28
    18:15:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.261848E+10</td>
    <td align="right">0.113602E+10</td>
    <td align="right">0.148246E+10</td>
    <td align="right">0.327725E+10</td>
    <td align="right">0.939678E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.288781E+10</td>
    <td align="right">0.131334E+10</td>
    <td align="right">0.157447E+10</td>
    <td align="right">0.368412E+10</td>
    <td align="right">0.756391E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.394422E+10</td>
    <td align="right">0.180292E+10</td>
    <td align="right">0.214130E+10</td>
    <td align="right">0.508198E+10</td>
    <td align="right">0.694731E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.418932E+10</td>
    <td align="right">0.191510E+10</td>
    <td align="right">0.227422E+10</td>
    <td align="right">0.569324E+10</td>
    <td align="right">0.389595E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.390012E+10</td>
    <td align="right">0.151294E+10</td>
    <td align="right">0.238719E+10</td>
    <td align="right">0.549012E+10</td>
    <td align="right">0.220118E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.343454E+10</td>
    <td align="right">0.997748E+09</td>
    <td align="right">0.243680E+10</td>
    <td align="right">0.505401E+10</td>
    <td align="right"> 82849904.95</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.377894E+10</td>
    <td align="right">0.118592E+10</td>
    <td align="right">0.259303E+10</td>
    <td align="right">0.562590E+10</td>
    <td align="right"> 66587794.03</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.397717E+10</td>
    <td align="right">0.137220E+10</td>
    <td align="right">0.260498E+10</td>
    <td align="right">0.583843E+10</td>
    <td align="right"> 74178085.58</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.309997E+10</td>
    <td align="right">0.103469E+10</td>
    <td align="right">0.206528E+10</td>
    <td align="right">0.453109E+10</td>
    <td align="right">0.143325E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.315871E+10</td>
    <td align="right">0.124484E+10</td>
    <td align="right">0.191386E+10</td>
    <td align="right">0.436970E+10</td>
    <td align="right">0.335485E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.250876E+10</td>
    <td align="right">0.993640E+09</td>
    <td align="right">0.151512E+10</td>
    <td align="right">0.335500E+10</td>
    <td align="right">0.543620E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.246074E+10</td>
    <td align="right">0.989760E+09</td>
    <td align="right">0.147098E+10</td>
    <td align="right">0.309740E+10</td>
    <td align="right">0.910188E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.399588E+11</td>
    <td align="right">0.154991E+11</td>
    <td align="right">0.244597E+11</td>
    <td align="right">0.550982E+11</td>
    <td align="right">0.515675E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.246074E+10</td>
    <td align="right">0.989760E+09</td>
    <td align="right">0.147098E+10</td>
    <td align="right">0.309740E+10</td>
    <td align="right"> 66587794.03</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.418932E+10</td>
    <td align="right">0.191510E+10</td>
    <td align="right">0.260498E+10</td>
    <td align="right">0.583843E+10</td>
    <td align="right">0.939678E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2026-07-28
    18:15:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.103532E+09</td>
    <td align="right"> 44917242.90</td>
    <td align="right"> 58614942.62</td>
    <td align="right">0.129579E+09</td>
    <td align="right"> 37154003.41</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.114181E+09</td>
    <td align="right"> 51927956.91</td>
    <td align="right"> 62253127.56</td>
    <td align="right">0.145666E+09</td>
    <td align="right"> 29907001.65</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.155951E+09</td>
    <td align="right"> 71285623.43</td>
    <td align="right"> 84664913.12</td>
    <td align="right">0.200936E+09</td>
    <td align="right"> 27469006.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.165641E+09</td>
    <td align="right"> 75721145.17</td>
    <td align="right"> 89920238.38</td>
    <td align="right">0.225105E+09</td>
    <td align="right"> 15404227.76</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.154207E+09</td>
    <td align="right"> 59820051.97</td>
    <td align="right"> 94386966.29</td>
    <td align="right">0.217074E+09</td>
    <td align="right">  8703254.21</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.135798E+09</td>
    <td align="right"> 39449940.39</td>
    <td align="right"> 96348475.25</td>
    <td align="right">0.199830E+09</td>
    <td align="right">  3275795.38</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.149416E+09</td>
    <td align="right"> 46889913.08</td>
    <td align="right">0.102526E+09</td>
    <td align="right">0.222443E+09</td>
    <td align="right">  2632807.46</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.157253E+09</td>
    <td align="right"> 54255367.38</td>
    <td align="right">0.102998E+09</td>
    <td align="right">0.230846E+09</td>
    <td align="right">  2932922.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.122570E+09</td>
    <td align="right"> 40910484.63</td>
    <td align="right"> 81659242.85</td>
    <td align="right">0.179155E+09</td>
    <td align="right">  5666929.97</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.124892E+09</td>
    <td align="right"> 49219855.38</td>
    <td align="right"> 75672202.75</td>
    <td align="right">0.172774E+09</td>
    <td align="right"> 13264738.80</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 99193996.20</td>
    <td align="right"> 39287516.95</td>
    <td align="right"> 59906479.25</td>
    <td align="right">0.132653E+09</td>
    <td align="right"> 21494223.29</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 97295047.49</td>
    <td align="right"> 39134073.29</td>
    <td align="right"> 58160974.20</td>
    <td align="right">0.122468E+09</td>
    <td align="right"> 35987992.98</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.157993E+10</td>
    <td align="right">0.612819E+09</td>
    <td align="right">0.967111E+09</td>
    <td align="right">0.217853E+10</td>
    <td align="right">0.203893E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 97295047.49</td>
    <td align="right"> 39134073.29</td>
    <td align="right"> 58160974.20</td>
    <td align="right">0.122468E+09</td>
    <td align="right">  2632807.46</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.165641E+09</td>
    <td align="right"> 75721145.17</td>
    <td align="right">0.102998E+09</td>
    <td align="right">0.230846E+09</td>
    <td align="right"> 37154003.41</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    18:15:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.184828E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.184828E+10</td>
    <td align="right">0.198993E+10</td>
    <td align="right">0.143787E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.196186E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.196186E+10</td>
    <td align="right">0.222413E+10</td>
    <td align="right">0.113666E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.257432E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.257432E+10</td>
    <td align="right">0.300559E+10</td>
    <td align="right">0.103988E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.281275E+10</td>
    <td align="right"> 13070284.35</td>
    <td align="right">0.279968E+10</td>
    <td align="right">0.376566E+10</td>
    <td align="right">0.541485E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.330286E+10</td>
    <td align="right">0.163085E+09</td>
    <td align="right">0.313977E+10</td>
    <td align="right">0.480553E+10</td>
    <td align="right">0.312262E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.355858E+10</td>
    <td align="right">0.226789E+09</td>
    <td align="right">0.333179E+10</td>
    <td align="right">0.549782E+10</td>
    <td align="right">0.112858E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.361819E+10</td>
    <td align="right">0.196201E+09</td>
    <td align="right">0.342199E+10</td>
    <td align="right">0.574204E+10</td>
    <td align="right"> 85946911.66</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.326216E+10</td>
    <td align="right"> 41179537.35</td>
    <td align="right">0.322098E+10</td>
    <td align="right">0.514928E+10</td>
    <td align="right"> 84815877.62</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.257702E+10</td>
    <td align="right">   249738.01</td>
    <td align="right">0.257677E+10</td>
    <td align="right">0.397997E+10</td>
    <td align="right">0.169601E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.237810E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.237810E+10</td>
    <td align="right">0.332380E+10</td>
    <td align="right">0.425718E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.189511E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.189511E+10</td>
    <td align="right">0.243795E+10</td>
    <td align="right">0.744964E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.181960E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.181960E+10</td>
    <td align="right">0.200794E+10</td>
    <td align="right">0.134501E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.316088E+11</td>
    <td align="right">0.640574E+09</td>
    <td align="right">0.309682E+11</td>
    <td align="right">0.439296E+11</td>
    <td align="right">0.743708E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.181960E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.181960E+10</td>
    <td align="right">0.198993E+10</td>
    <td align="right"> 84815877.62</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.361819E+10</td>
    <td align="right">0.226789E+09</td>
    <td align="right">0.342199E+10</td>
    <td align="right">0.574204E+10</td>
    <td align="right">0.143787E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    18:15:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.282324E+10</td>
    <td align="right">0.129629E+10</td>
    <td align="right">0.152695E+10</td>
    <td align="right">0.343697E+10</td>
    <td align="right">0.931925E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.311816E+10</td>
    <td align="right">0.146225E+10</td>
    <td align="right">0.165591E+10</td>
    <td align="right">0.388670E+10</td>
    <td align="right">0.743502E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.412966E+10</td>
    <td align="right">0.195442E+10</td>
    <td align="right">0.217524E+10</td>
    <td align="right">0.518273E+10</td>
    <td align="right">0.677397E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.429788E+10</td>
    <td align="right">0.188556E+10</td>
    <td align="right">0.241232E+10</td>
    <td align="right">0.575650E+10</td>
    <td align="right">0.366073E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.460695E+10</td>
    <td align="right">0.196853E+10</td>
    <td align="right">0.263842E+10</td>
    <td align="right">0.636788E+10</td>
    <td align="right">0.214570E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.424079E+10</td>
    <td align="right">0.156847E+10</td>
    <td align="right">0.267233E+10</td>
    <td align="right">0.610735E+10</td>
    <td align="right"> 79016382.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.447398E+10</td>
    <td align="right">0.169192E+10</td>
    <td align="right">0.278206E+10</td>
    <td align="right">0.653321E+10</td>
    <td align="right"> 62655103.97</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.407177E+10</td>
    <td align="right">0.135319E+10</td>
    <td align="right">0.271858E+10</td>
    <td align="right">0.597448E+10</td>
    <td align="right"> 62544121.54</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.355144E+10</td>
    <td align="right">0.133264E+10</td>
    <td align="right">0.221880E+10</td>
    <td align="right">0.514127E+10</td>
    <td align="right">0.124216E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.346482E+10</td>
    <td align="right">0.145727E+10</td>
    <td align="right">0.200755E+10</td>
    <td align="right">0.476417E+10</td>
    <td align="right">0.296745E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.281537E+10</td>
    <td align="right">0.123000E+10</td>
    <td align="right">0.158537E+10</td>
    <td align="right">0.372059E+10</td>
    <td align="right">0.504771E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.256786E+10</td>
    <td align="right">0.103803E+10</td>
    <td align="right">0.152983E+10</td>
    <td align="right">0.316383E+10</td>
    <td align="right">0.888394E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.441619E+11</td>
    <td align="right">0.182386E+11</td>
    <td align="right">0.259234E+11</td>
    <td align="right">0.600357E+11</td>
    <td align="right">0.495181E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.256786E+10</td>
    <td align="right">0.103803E+10</td>
    <td align="right">0.152695E+10</td>
    <td align="right">0.316383E+10</td>
    <td align="right"> 62544121.54</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.460695E+10</td>
    <td align="right">0.196853E+10</td>
    <td align="right">0.278206E+10</td>
    <td align="right">0.653321E+10</td>
    <td align="right">0.931925E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    18:15:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.837275E+10</td>
    <td align="right">0.533589E+10</td>
    <td align="right">0.303686E+10</td>
    <td align="right">0.106670E+11</td>
    <td align="right">0.145464E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.731972E+10</td>
    <td align="right">0.433115E+10</td>
    <td align="right">0.298857E+10</td>
    <td align="right">0.957456E+10</td>
    <td align="right">0.116108E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.591858E+10</td>
    <td align="right">0.248285E+10</td>
    <td align="right">0.343574E+10</td>
    <td align="right">0.800323E+10</td>
    <td align="right">0.106184E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.398462E+10</td>
    <td align="right">0.737305E+09</td>
    <td align="right">0.324732E+10</td>
    <td align="right">0.577913E+10</td>
    <td align="right">0.574680E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.322508E+10</td>
    <td align="right"> 74867512.17</td>
    <td align="right">0.315021E+10</td>
    <td align="right">0.468942E+10</td>
    <td align="right">0.324569E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.312582E+10</td>
    <td align="right">  4919028.24</td>
    <td align="right">0.312090E+10</td>
    <td align="right">0.478457E+10</td>
    <td align="right">0.112234E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.333329E+10</td>
    <td align="right"> 31152410.14</td>
    <td align="right">0.330214E+10</td>
    <td align="right">0.528292E+10</td>
    <td align="right"> 87841290.86</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.384350E+10</td>
    <td align="right">0.281873E+09</td>
    <td align="right">0.356163E+10</td>
    <td align="right">0.609842E+10</td>
    <td align="right"> 97716905.07</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.443442E+10</td>
    <td align="right">0.113586E+10</td>
    <td align="right">0.329856E+10</td>
    <td align="right">0.689051E+10</td>
    <td align="right">0.192996E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.646911E+10</td>
    <td align="right">0.301920E+10</td>
    <td align="right">0.344991E+10</td>
    <td align="right">0.919834E+10</td>
    <td align="right">0.473804E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.747531E+10</td>
    <td align="right">0.439806E+10</td>
    <td align="right">0.307726E+10</td>
    <td align="right">0.100162E+11</td>
    <td align="right">0.812298E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.872681E+10</td>
    <td align="right">0.555242E+10</td>
    <td align="right">0.317439E+10</td>
    <td align="right">0.111679E+11</td>
    <td align="right">0.139115E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.662290E+11</td>
    <td align="right">0.273855E+11</td>
    <td align="right">0.388435E+11</td>
    <td align="right">0.921522E+11</td>
    <td align="right">0.774485E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.312582E+10</td>
    <td align="right">  4919028.24</td>
    <td align="right">0.298857E+10</td>
    <td align="right">0.468942E+10</td>
    <td align="right"> 87841290.86</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.872681E+10</td>
    <td align="right">0.555242E+10</td>
    <td align="right">0.356163E+10</td>
    <td align="right">0.111679E+11</td>
    <td align="right">0.145464E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    18:15:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.272205E+10</td>
    <td align="right">0.118096E+10</td>
    <td align="right">0.154109E+10</td>
    <td align="right">0.336813E+10</td>
    <td align="right">0.995636E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.300203E+10</td>
    <td align="right">0.136529E+10</td>
    <td align="right">0.163674E+10</td>
    <td align="right">0.379279E+10</td>
    <td align="right">0.795656E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.410022E+10</td>
    <td align="right">0.187424E+10</td>
    <td align="right">0.222599E+10</td>
    <td align="right">0.522770E+10</td>
    <td align="right">0.737990E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.435501E+10</td>
    <td align="right">0.199086E+10</td>
    <td align="right">0.236416E+10</td>
    <td align="right">0.586923E+10</td>
    <td align="right">0.411012E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.405438E+10</td>
    <td align="right">0.157278E+10</td>
    <td align="right">0.248160E+10</td>
    <td align="right">0.565574E+10</td>
    <td align="right">0.237752E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.357039E+10</td>
    <td align="right">0.103722E+10</td>
    <td align="right">0.253317E+10</td>
    <td align="right">0.521974E+10</td>
    <td align="right"> 85454380.35</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.392841E+10</td>
    <td align="right">0.123283E+10</td>
    <td align="right">0.269558E+10</td>
    <td align="right">0.582467E+10</td>
    <td align="right"> 63881202.25</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.413448E+10</td>
    <td align="right">0.142648E+10</td>
    <td align="right">0.270800E+10</td>
    <td align="right">0.606201E+10</td>
    <td align="right"> 67366735.90</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.322258E+10</td>
    <td align="right">0.107562E+10</td>
    <td align="right">0.214696E+10</td>
    <td align="right">0.470530E+10</td>
    <td align="right">0.129304E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.328364E+10</td>
    <td align="right">0.129409E+10</td>
    <td align="right">0.198955E+10</td>
    <td align="right">0.453435E+10</td>
    <td align="right">0.315398E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.260799E+10</td>
    <td align="right">0.103294E+10</td>
    <td align="right">0.157505E+10</td>
    <td align="right">0.347643E+10</td>
    <td align="right">0.537315E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.255806E+10</td>
    <td align="right">0.102891E+10</td>
    <td align="right">0.152915E+10</td>
    <td align="right">0.319807E+10</td>
    <td align="right">0.933456E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.415392E+11</td>
    <td align="right">0.161122E+11</td>
    <td align="right">0.254270E+11</td>
    <td align="right">0.569342E+11</td>
    <td align="right">0.531022E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.255806E+10</td>
    <td align="right">0.102891E+10</td>
    <td align="right">0.152915E+10</td>
    <td align="right">0.319807E+10</td>
    <td align="right"> 63881202.25</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.435501E+10</td>
    <td align="right">0.199086E+10</td>
    <td align="right">0.270800E+10</td>
    <td align="right">0.606201E+10</td>
    <td align="right">0.995636E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2026-07-28
    18:15:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    18:15:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    18:15:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    18:15:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_MID></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2026-07-28
    18:15:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_TOP></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2026-07-28
    18:15:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    18:15:36</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      740.52</td>
    <td align="right">      522.87</td>
    <td align="right">      690.07</td>
    <td align="right">        0.00</td>
    <td align="right">      690.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      915.82</td>
    <td align="right">      458.11</td>
    <td align="right">      810.95</td>
    <td align="right">        0.00</td>
    <td align="right">      810.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1116.23</td>
    <td align="right">      379.07</td>
    <td align="right">      961.14</td>
    <td align="right">        0.00</td>
    <td align="right">      961.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1444.39</td>
    <td align="right">      204.42</td>
    <td align="right">     1085.17</td>
    <td align="right">        5.04</td>
    <td align="right">     1080.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1783.51</td>
    <td align="right">      114.40</td>
    <td align="right">     1233.15</td>
    <td align="right">       60.89</td>
    <td align="right">     1172.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2110.26</td>
    <td align="right">       41.99</td>
    <td align="right">     1372.91</td>
    <td align="right">       87.50</td>
    <td align="right">     1285.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2132.43</td>
    <td align="right">       31.05</td>
    <td align="right">     1350.88</td>
    <td align="right">       73.25</td>
    <td align="right">     1277.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1912.92</td>
    <td align="right">       30.09</td>
    <td align="right">     1217.95</td>
    <td align="right">       15.37</td>
    <td align="right">     1202.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1527.28</td>
    <td align="right">       62.98</td>
    <td align="right">      994.22</td>
    <td align="right">        0.10</td>
    <td align="right">      994.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1234.70</td>
    <td align="right">      153.61</td>
    <td align="right">      887.88</td>
    <td align="right">        0.00</td>
    <td align="right">      887.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      936.73</td>
    <td align="right">      279.46</td>
    <td align="right">      731.14</td>
