    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">11-NOV-06:15</td>
    <td align="right">    9646.18</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -565.19</td>
    <td align="right">   -9080.99</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">11-NOV-06:12</td>
    <td align="right">    3975.38</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -630.35</td>
    <td align="right">   -3345.03</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">11-NOV-06:12</td>
    <td align="right">    5668.88</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -504.71</td>
    <td align="right">   -5164.18</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">23-NOV-06:12</td>
    <td align="right"> -206494.42</td>
    <td align="right">  220982.48</td>
    <td align="right">       0.00</td>
    <td align="right"> -220982.48</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1073.39</td>
    <td align="right">    1667.64</td>
    <td align="right">   23138.41</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  187655.48</td>
    <td align="right">       0.00</td>
    <td align="right">   -5529.63</td>
    <td align="right">       0.00</td>
    <td align="right">   -1510.87</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Standard62.1Summary::EntireFacility></a>
<p>Report:<b> Standard 62.1 Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-07-28
    18:16:52</b></p>
<b>System Ventilation Requirements for Cooling</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Origin of D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Calculation Method for Ev</td>
    <td align="right">Outdoor Air Intake Flow - Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">     7.0225</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0000</td>
    <td align="right">     6.8647</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">     7.3161</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0000</td>
    <td align="right">     7.0133</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">     7.3977</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0000</td>
    <td align="right">     7.0800</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Requirements for Heating</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Origin of D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Calculation Method for Ev</td>
    <td align="right">Outdoor Air Intake Flow Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">     3.5112</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.4087</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">     3.6581</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.6926</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">     3.6988</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.6115</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Zone Population - Pz</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Zone Floor Area - Az [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Air Distribution Effectiveness - Ez-clg</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Air Distribution Effectiveness - Ez-htg</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">   0.000000</td>
    <td align="right">    65.5691</td>
    <td align="right">   0.004000</td>
    <td align="right">     983.54</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">   0.000000</td>
    <td align="right">    65.5691</td>
    <td align="right">   0.004000</td>
    <td align="right">     983.54</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">   0.000000</td>
    <td align="right">    65.5691</td>
    <td align="right">   0.004000</td>
    <td align="right">     983.54</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">   0.000000</td>
    <td align="right">    13.8225</td>
    <td align="right">   0.004000</td>
    <td align="right">     207.34</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">   0.000000</td>
    <td align="right">     8.7508</td>
    <td align="right">   0.004000</td>
    <td align="right">     131.26</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">   0.000000</td>
    <td align="right">    13.8225</td>
    <td align="right">   0.004000</td>
    <td align="right">     207.34</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">   0.000000</td>
    <td align="right">     8.7502</td>
    <td align="right">   0.004000</td>
    <td align="right">     131.25</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">   0.000000</td>
    <td align="right">    13.8225</td>
    <td align="right">   0.004000</td>
    <td align="right">     207.34</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">   0.000000</td>
    <td align="right">     8.7508</td>
    <td align="right">   0.004000</td>
    <td align="right">     131.26</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">   0.000000</td>
    <td align="right">    13.8225</td>
    <td align="right">   0.004000</td>
    <td align="right">     207.34</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">   0.000000</td>
    <td align="right">     8.7502</td>
    <td align="right">   0.004000</td>
    <td align="right">     131.25</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">   0.000000</td>
    <td align="right">    13.8225</td>
    <td align="right">   0.004000</td>
    <td align="right">     207.34</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">   0.000000</td>
    <td align="right">     8.7508</td>
    <td align="right">   0.004000</td>
    <td align="right">     131.26</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">   0.000000</td>
    <td align="right">    13.8225</td>
    <td align="right">   0.004000</td>
    <td align="right">     207.34</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">   0.000000</td>
    <td align="right">     8.7502</td>
    <td align="right">   0.004000</td>
    <td align="right">     131.25</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Sum of Zone Floor Area - Az-sum [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">   0.004000</td>
    <td align="right">  1660.7286</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">   0.004000</td>
    <td align="right">  1660.7286</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">   0.004000</td>
    <td align="right">  1660.7286</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Is Vpz-min calculated using the Standard 62.1 Simplified Procedure?</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     3.9341</td>
    <td align="right">     3.9341</td>
    <td align="right">     0.8773</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     3.9341</td>
    <td align="right">     3.9341</td>
    <td align="right">     1.1999</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     3.9341</td>
    <td align="right">     3.9341</td>
    <td align="right">     1.1527</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.8294</td>
    <td align="right">     0.8294</td>
    <td align="right">     0.1634</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.8427</td>
    <td align="right">     0.8427</td>
    <td align="right">     0.0893</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.8294</td>
    <td align="right">     0.8294</td>
    <td align="right">     0.1128</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.9621</td>
    <td align="right">     0.9621</td>
    <td align="right">     0.0933</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.8294</td>
    <td align="right">     0.8294</td>
    <td align="right">     0.2090</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.6828</td>
    <td align="right">     0.6828</td>
    <td align="right">     0.0888</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.8294</td>
    <td align="right">     0.8294</td>
    <td align="right">     0.1410</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.7468</td>
    <td align="right">     0.7468</td>
    <td align="right">     0.0926</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.8294</td>
    <td align="right">     0.8294</td>
    <td align="right">     0.1866</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.8279</td>
    <td align="right">     0.8279</td>
    <td align="right">     0.0894</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.8294</td>
    <td align="right">     0.8294</td>
    <td align="right">     0.1236</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.8954</td>
    <td align="right">     0.8954</td>
    <td align="right">     0.0931</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">     7.0225</td>
    <td align="right">     6.8647</td>
    <td align="right">     7.0225</td>
    <td align="right">     1.4087</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">     7.3161</td>
    <td align="right">     7.0133</td>
    <td align="right">     7.3161</td>
    <td align="right">     1.6926</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">     7.3977</td>
    <td align="right">     7.0800</td>
    <td align="right">     7.3977</td>
    <td align="right">     1.6115</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Is Vpz-min calculated using the Standard 62.1 Simplified Procedure?</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     1.9671</td>
    <td align="right">     1.9671</td>
    <td align="right">     0.8773</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     1.9671</td>
    <td align="right">     1.9671</td>
    <td align="right">     1.1999</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     1.9671</td>
    <td align="right">     1.9671</td>
    <td align="right">     1.1527</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.4147</td>
    <td align="right">     0.4147</td>
    <td align="right">     0.1634</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.4213</td>
    <td align="right">     0.4213</td>
    <td align="right">     0.0893</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.4147</td>
    <td align="right">     0.4147</td>
    <td align="right">     0.1128</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.4811</td>
    <td align="right">     0.4811</td>
    <td align="right">     0.0933</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.4147</td>
    <td align="right">     0.4147</td>
    <td align="right">     0.2090</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.3414</td>
    <td align="right">     0.3414</td>
    <td align="right">     0.0888</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.4147</td>
    <td align="right">     0.4147</td>
    <td align="right">     0.1410</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.3734</td>
    <td align="right">     0.3734</td>
    <td align="right">     0.0926</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.4147</td>
    <td align="right">     0.4147</td>
    <td align="right">     0.1866</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.4140</td>
    <td align="right">     0.4140</td>
    <td align="right">     0.0894</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.4147</td>
    <td align="right">     0.4147</td>
    <td align="right">     0.1236</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.4477</td>
    <td align="right">     0.4477</td>
    <td align="right">     0.0931</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">     3.5112</td>
    <td align="right">     1.4087</td>
    <td align="right">     1.4087</td>
    <td align="right">     1.4087</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">     3.6581</td>
    <td align="right">     1.6926</td>
    <td align="right">     1.6926</td>
    <td align="right">     1.6926</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">     3.6988</td>
    <td align="right">     1.6115</td>
    <td align="right">     1.6115</td>
    <td align="right">     1.6115</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LEEDSummary::EntireFacility></a>
<p>Report:<b> LEED Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-07-28
    18:16:52</b></p>
<b>Sec1.1A-General Information</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Sec1.1A-General Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">RUNPERIOD 1 ** MIAMI FL USA TMY2-12839 WMO#=722020</td>
  </tr>
  <tr>
    <td align="right">Total gross floor area [m2]</td>
    <td align="right">     4982.19</td>
  </tr>
  <tr>
    <td align="right">Principal Heating Source</td>
    <td align="right">Natural Gas</td>
  </tr>
</table>
<br><br>
<b>EAp2-1. Space Usage Type</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-1. Space Usage Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Regularly Occupied Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Typical Hours/Week in Operation [hr/wk]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">     983.54</td>
    <td align="right">     983.54</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">     983.54</td>
    <td align="right">     983.54</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">     983.54</td>
    <td align="right">     983.54</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">     207.34</td>
    <td align="right">     207.34</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">     131.26</td>
    <td align="right">     131.26</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">     207.34</td>
    <td align="right">     207.34</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">     131.25</td>
    <td align="right">     131.25</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">     207.34</td>
    <td align="right">     207.34</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">     131.26</td>
    <td align="right">     131.26</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">     207.34</td>
    <td align="right">     207.34</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">     131.25</td>
    <td align="right">     131.25</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">     207.34</td>
    <td align="right">     207.34</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">     131.26</td>
    <td align="right">     131.26</td>
    <td align="right">0.00</td>
    <td align="right">      96.54</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">     207.34</td>
    <td align="right">     207.34</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">     131.25</td>
    <td align="right">     131.25</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">    1660.73</td>
    <td align="right">    1660.73</td>
    <td align="right">0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">    1660.73</td>
    <td align="right">    1660.73</td>
    <td align="right">0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">    1660.73</td>
    <td align="right">    1660.73</td>
    <td align="right">0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Totals</td>
    <td align="right">    4982.19</td>
    <td align="right">    4982.19</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-2. Advisory Messages</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-2. Advisory Messages-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Number of hours heating loads not met</td>
    <td align="right">        0.17</td>
  </tr>
  <tr>
    <td align="right">Number of hours cooling loads not met</td>
    <td align="right">      705.17</td>
  </tr>
  <tr>
    <td align="right">Number of hours not met</td>
    <td align="right">      705.33</td>
  </tr>
</table>
<br><br>
<b>EAp2-3. Energy Type Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-3. Energy Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Utility Rate</td>
    <td align="right">Virtual Rate [$/unit energy]</td>
    <td align="right">Units of Energy</td>
    <td align="right">Units of Demand</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-4/5. Performance Rating Method Compliance</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-4/5. Performance Rating Method Compliance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Energy Use [GJ]</td>
    <td align="right">Electricity Demand [W]</td>
    <td align="right">Natural Gas Energy Use [GJ]</td>
    <td align="right">Natural Gas Demand [W]</td>
    <td align="right">Gasoline Use [GJ]</td>
    <td align="right">Gasoline Demand [W]</td>
    <td align="right">Diesel Use [GJ]</td>
    <td align="right">Diesel Demand [W]</td>
    <td align="right">Coal Use [GJ]</td>
    <td align="right">Coal Demand [W]</td>
    <td align="right">Fuel Oil No 1 Use [GJ]</td>
    <td align="right">Fuel Oil No 1 Demand [W]</td>
    <td align="right">Fuel Oil No 2 Use [GJ]</td>
    <td align="right">Fuel Oil No 2 Demand [W]</td>
    <td align="right">Propane Use [GJ]</td>
    <td align="right">Propane Demand [W]</td>
    <td align="right">Other Fuel 1 Use [GJ]</td>
    <td align="right">Other Fuel 1 Demand [W]</td>
    <td align="right">Other Fuel 2 Use [GJ]</td>
    <td align="right">Other Fuel 2 Demand [W]</td>
    <td align="right">District Cooling Use [GJ]</td>
    <td align="right">District Cooling Demand [W]</td>
    <td align="right">District Heating Use [GJ]</td>
    <td align="right">District Heating Demand [W]</td>
  </tr>
  <tr>
    <td align="right">Heating -- General</td>
    <td align="right">       0.18</td>
    <td align="right">   10691.11</td>
    <td align="right">       0.35</td>
    <td align="right">   30616.25</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling -- General</td>
    <td align="right">     696.55</td>
    <td align="right">   69855.36</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting -- LightsWired</td>
    <td align="right">     274.70</td>
    <td align="right">   27626.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting -- General</td>
    <td align="right">      50.63</td>
    <td align="right">    5686.19</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- MiscPlug</td>
    <td align="right">    1086.79</td>
    <td align="right">   64104.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- ElevatorLift</td>
    <td align="right">     108.28</td>
    <td align="right">   10179.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- ElevatorLightsFan</td>
    <td align="right">      75.69</td>
    <td align="right">   10179.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment -- Transformer</td>
    <td align="right">      23.20</td>
    <td align="right">    1410.29</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Fans -- General</td>
    <td align="right">     186.69</td>
    <td align="right">   23283.34</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps -- General</td>
    <td align="right">       0.15</td>
    <td align="right">       6.85</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- General</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- WaterUse</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- Water Heater</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     135.28</td>
    <td align="right">   11148.61</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Generators -- General</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-6. Energy Use Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-6. Energy Use Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [GJ]</td>
    <td align="right">Total Energy Use [GJ]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">    1270.77</td>
    <td align="right">    2502.87</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       0.00</td>
    <td align="right">     135.63</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">    1270.77</td>
    <td align="right">    2638.50</td>
  </tr>
</table>
<br><br>
<b>EAp2-7. Energy Cost Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-7. Energy Cost Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [$]</td>
    <td align="right">Total Energy Cost [$]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Process energy cost based on ratio of process to total energy.</i>
<br><br>
<b>L-1. Renewable Energy Source Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_L-1. Renewable Energy Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Capacity [kW]</td>
    <td align="right">Annual Energy Generated [GJ]</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Wind</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17a. Energy Use Intensity - Electricity</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17a. Energy Use Intensity - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricty [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">      55.14</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       0.04</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">     139.81</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">      37.47</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">     255.06</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">     502.36</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     502.36</td>
  </tr>
</table>
<br><br>
<b>EAp2-17b. Energy Use Intensity - Natural Gas</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17b. Energy Use Intensity - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       0.07</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">      27.15</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">      27.22</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      27.22</td>
  </tr>
</table>
<br><br>
<b>EAp2-17c. Energy Use Intensity - Additional</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17c. Energy Use Intensity - Additional-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Additional [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-18. End Use Percentage</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-18. End Use Percentage-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Percent [%]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">      10.41</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       0.02</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">      26.40</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">       7.08</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       5.13</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">      48.16</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">       2.80</td>
  </tr>
</table>
<br><br>
<b>Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Equivalent Full Load Hours of Operation Per Year [hr]</td>
    <td align="right">Hours &gt; 1% [hr]</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_A</td>
    <td align="right">       6570.</td>
    <td align="right">       6570.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_B</td>
    <td align="right">       8103.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_A_IECC2015</td>
    <td align="right">       4472.</td>
    <td align="right">       4472.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_B_2016</td>
    <td align="right">       7665.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_C_2016</td>
    <td align="right">       6752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ALWAYS_ON</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LGT_ALWAYS_ON</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LGT_189_1</td>
    <td align="right">       6828.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ALWAYS_OFF</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
  </tr>
  <tr>
    <td align="right">LTG_SCH_OFFICE</td>
    <td align="right">       2460.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">BLDG_EQUIP_SCH</td>
    <td align="right">       4095.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">BLDG_OCC_SCH</td>
    <td align="right">       2528.</td>
    <td align="right">       5992.</td>
  </tr>
  <tr>
    <td align="right">BLDG_OCC_SCH_W_SB</td>
    <td align="right">       1878.</td>
    <td align="right">       5056.</td>
  </tr>
  <tr>
    <td align="right">BLDG_OCC_SCH_WO_SB</td>
    <td align="right">       2545.</td>
    <td align="right">       5992.</td>
  </tr>
  <tr>
    <td align="right">BLDG_ELEVATORS</td>
    <td align="right">       2070.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ELEV_LIGHT_FAN_SCH_24_7</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ELEV_LIGHT_FAN_SCH_ADD_DF</td>
    <td align="right">       1470.</td>
    <td align="right">       4212.</td>
  </tr>
  <tr>
    <td align="right">BLDG_SWH_SCH</td>
    <td align="right">       1441.</td>
    <td align="right">       5992.</td>
  </tr>
  <tr>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
  </tr>
  <tr>
    <td align="right">FAN_SCH</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">REHEATCOILAVAILSCHED</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">COOLINGCOILAVAILSCHED</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">MINOA_MOTORIZEDDAMPER_SCHED</td>
    <td align="right">       4472.</td>
    <td align="right">       4472.</td>
  </tr>
  <tr>
    <td align="right">MINOA_SCHED</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_MID SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_MID SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">INFIL_SCH_PNNL</td>
    <td align="right">       5172.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">INFIL_DOOR_OPENING_SCH</td>
    <td align="right">       1121.</td>
    <td align="right">       3380.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_OA_MULT</td>
    <td align="right">       7824.</td>
    <td align="right">       7824.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_MDP_SCH</td>
    <td align="right">        854.</td>
    <td align="right">       8760.</td>
  </tr>
</table>
<br><br>
<b>Schedules-SetPoints (Schedule Type=Temperature)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-SetPoints (Schedule Type=Temperature)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">First Object Used</td>
    <td align="right">Month Assumed</td>
    <td align="right">11am First Wednesday [C]</td>
    <td align="right">Days with Same 11am Value</td>
    <td align="right">11pm First Wednesday [C]</td>
    <td align="right">Days with Same 11pm Value</td>
  </tr>
  <tr>
    <td align="right">HTGSETP_SCH_YES_OPTIMUM</td>
    <td align="right">CORE_BOTTOM DUAL SP CONTROL</td>
    <td align="right">January</td>
    <td align="right">      20.00</td>
    <td align="right">         365</td>
    <td align="right">      20.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">CLGSETP_SCH_YES_OPTIMUM</td>
    <td align="right">CORE_BOTTOM DUAL SP CONTROL</td>
    <td align="right">July</td>
    <td align="right">      24.00</td>
    <td align="right">         365</td>
    <td align="right">      24.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">HTGSETP_SCH_YES_OPTIMUM_W_SB</td>
    <td align="right">PERIMETER_MID_ZN_2 DUAL SP CONTROL</td>
    <td align="right">January</td>
    <td align="right">      20.00</td>
    <td align="right">         365</td>
    <td align="right">      20.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">CLGSETP_SCH_YES_OPTIMUM_W_SB</td>
    <td align="right">PERIMETER_MID_ZN_2 DUAL SP CONTROL</td>
    <td align="right">July</td>
    <td align="right">      24.00</td>
    <td align="right">         365</td>
    <td align="right">      24.00</td>
    <td align="right">         365</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualThermalResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual Thermal Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-07-28
    18:16:52</b></p>
<b>Heat Index Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (≤ 26.7&deg;C) [hr]</td>
    <td align="right">Caution (&gt; 26.7, ≤ 32.2&deg;C) [hr]</td>
    <td align="right">Extreme Caution (&gt; 32.2, ≤ 39.4&deg;C) [hr]</td>
    <td align="right">Danger (&gt; 39.4, ≤ 51.7&deg;C) [hr]</td>
    <td align="right">Extreme Danger (&gt; 51.7&deg;C) [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">     8758.83</td>
    <td align="right">        1.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">     8745.17</td>
    <td align="right">       14.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">     8744.00</td>
    <td align="right">       16.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">     8759.17</td>
    <td align="right">        0.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">     8759.50</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">     8758.50</td>
    <td align="right">        1.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">     8749.00</td>
    <td align="right">       11.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">     8749.83</td>
    <td align="right">       10.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">     8747.17</td>
    <td align="right">       12.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     8744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     8760.00</td>
    <td align="right">       16.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     8756.18</td>
    <td align="right">        3.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   157611.17</td>
    <td align="right">       68.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Heat Index OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (≤ 26.7&deg;C) [hr]</td>
    <td align="right">Caution (&gt; 26.7, ≤ 32.2&deg;C) [hr]</td>
    <td align="right">Extreme Caution (&gt; 32.2, ≤ 39.4&deg;C) [hr]</td>
    <td align="right">Danger (&gt; 39.4, ≤ 51.7&deg;C) [hr]</td>
    <td align="right">Extreme Danger (&gt; 51.7&deg;C) [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">   159555.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">   159555.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">   159555.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">    31917.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">    18300.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">    31917.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">    18300.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">    31917.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">    18300.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">    31917.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">    18300.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">    31917.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">    13158.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">    31917.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">    18300.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">   159555.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">    43045.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   774825.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Humidex Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (≤ 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, ≤ 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, ≤ 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, ≤ 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">     8703.17</td>
    <td align="right">       56.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">     8756.33</td>
    <td align="right">        3.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">     8759.50</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">     8667.33</td>
    <td align="right">       92.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">     8601.50</td>
    <td align="right">      158.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">     8545.50</td>
    <td align="right">      214.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">     8588.67</td>
    <td align="right">      171.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">     8749.33</td>
    <td align="right">       10.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">     8705.83</td>
    <td align="right">       54.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">     7709.17</td>
    <td align="right">     1050.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">     8705.67</td>
    <td align="right">       54.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">     8713.50</td>
    <td align="right">       46.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">     8636.00</td>
    <td align="right">      124.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">     8606.00</td>
    <td align="right">      154.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">     8622.00</td>
    <td align="right">      138.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">     6631.33</td>
    <td align="right">     2128.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">     8366.67</td>
    <td align="right">      393.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">     8399.67</td>
    <td align="right">      360.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     6631.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     8759.50</td>
    <td align="right">     2128.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     8470.40</td>
    <td align="right">      289.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   152467.17</td>
    <td align="right">     5212.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Humidex OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (≤ 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, ≤ 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, ≤ 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, ≤ 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">   159509.00</td>
    <td align="right">       46.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">   159555.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">   159555.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">    31913.67</td>
    <td align="right">        3.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">    18299.50</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">    31903.83</td>
    <td align="right">       13.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">    18299.67</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">    31916.67</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">    18300.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">    24426.33</td>
    <td align="right">     7490.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">    18300.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">    31915.17</td>
    <td align="right">        1.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">    13158.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">    31907.67</td>
    <td align="right">        9.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">    18300.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">   159555.00</td>
    <td align="right">     7490.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">    42625.53</td>
    <td align="right">      420.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   767259.50</td>
    <td align="right">     7565.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Heating SET Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heating SET Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SET ≤ 12.2&deg;C Hours (&deg;C)</td>
    <td align="right">SET ≤ 12.2&deg;C OccupantHours (&deg;C)</td>
    <td align="right">Longest SET ≤ 12.2&deg;C Duration [hr]</td>
    <td align="right">Start Time of the Longest SET ≤ 12.2&deg;C Duration</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling SET Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Cooling SET Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SET &gt; 30&deg;C Hours (&deg;C)</td>
    <td align="right">SET &gt; 30&deg;C OccupantHours (&deg;C)</td>
    <td align="right">Longest SET &gt; 30&deg;C Duration [hr]</td>
    <td align="right">Start Time of the Longest SET &gt; 30&deg;C Duration</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualCO2ResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual CO2 Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-07-28
    18:16:52</b></p>
<b>CO2 Level Hours</b><br><br>
<!-- FullName:Annual CO2 Resilience Summary_Entire Facility_CO2 Level Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&lt;= 1000 ppm) [hr]</td>
    <td align="right">Caution (&gt; 1000, &lt;= 5000 ppm) [hr]</td>
    <td align="right">Hazard (&gt; 5000 ppm) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>CO2 Level OccupantHours</b><br><br>
<!-- FullName:Annual CO2 Resilience Summary_Entire Facility_CO2 Level OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&lt;= 1000 ppm) [hr]</td>
    <td align="right">Caution (&gt; 1000, &lt;= 5000 ppm) [hr]</td>
    <td align="right">Hazard (&gt; 5000 ppm) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualVisualResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual Visual Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-07-28
    18:16:52</b></p>
<b>Illuminance Level Hours</b><br><br>
<!-- FullName:Annual Visual Resilience Summary_Entire Facility_Illuminance Level Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">A Bit Dark (&lt;= 100 lux) [hr]</td>
    <td align="right">Dim (&gt; 100, &lt;= 300 lux) [hr]</td>
    <td align="right">Adequate (&gt; 300, &lt;= 500 lux) [hr]</td>
    <td align="right">Bright (&gt;500 lux) [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5840.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   105120.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Illuminance Level OccupantHours</b><br><br>
<!-- FullName:Annual Visual Resilience Summary_Entire Facility_Illuminance Level OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">A Bit Dark (&lt;= 100 lux) [hr]</td>
    <td align="right">Dim (&gt; 100, &lt;= 300 lux) [hr]</td>
    <td align="right">Adequate (&gt; 300, &lt;= 500 lux) [hr]</td>
    <td align="right">Bright (&gt;500 lux) [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    31917.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    18300.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    31917.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    18300.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    31917.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    18300.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    31917.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    18300.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    31917.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    13158.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    31917.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    18300.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    31917.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    16453.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   296160.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYTASKPURPOSEPROGRESSINDICATOR::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY TASKPURPOSE PROGRESSINDICATOR</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2026-07-28
    18:16:52</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY TASKPURPOSE PROGRESSINDICATOR_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      19.988</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      20.777</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      21.581</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      24.475</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      25.786</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      27.303</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      27.956</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      27.887</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      26.904</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      25.052</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      23.227</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      20.635</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      24.314</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      19.988</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      27.956</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCODENAMEASHRAE901::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CODENAME ASHRAE901</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2026-07-28
    18:16:52</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CODENAME ASHRAE901_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      19.988</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      20.777</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      21.581</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      24.475</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      25.786</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      27.303</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      27.956</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      27.887</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      26.904</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      25.052</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      23.227</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      20.635</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      24.314</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      19.988</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      27.956</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCODEYEAR2019::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CODEYEAR 2019</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2026-07-28
    18:16:52</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CODEYEAR 2019_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      19.988</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      20.777</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      21.581</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      24.475</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      25.786</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      27.303</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      27.956</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      27.887</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      26.904</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      25.052</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      23.227</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      20.635</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      24.314</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      19.988</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      27.956</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCODEAMENDMENTNONEAMEND::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CODEAMENDMENT NONEAMEND</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2026-07-28
    18:16:52</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CODEAMENDMENT NONEAMEND_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      19.988</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      20.777</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      21.581</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      24.475</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      25.786</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      27.303</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      27.956</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      27.887</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      26.904</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      25.052</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      23.227</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      20.635</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      24.314</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      19.988</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      27.956</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYPROTOTYPENAMEOFFICEMEDIUM::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY PROTOTYPENAME OFFICEMEDIUM</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2026-07-28
    18:16:52</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY PROTOTYPENAME OFFICEMEDIUM_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      19.988</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      20.777</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      21.581</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      24.475</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      25.786</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      27.303</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      27.956</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      27.887</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      26.904</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      25.052</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      23.227</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      20.635</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      24.314</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      19.988</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      27.956</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYTASKSCOPENATIONAL::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY TASKSCOPE NATIONAL</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2026-07-28
    18:16:52</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY TASKSCOPE NATIONAL_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      19.988</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      20.777</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      21.581</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      24.475</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      25.786</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      27.303</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      27.956</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      27.887</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      26.904</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      25.052</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      23.227</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      20.635</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      24.314</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      19.988</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      27.956</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYSTATENATIONAL::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY STATE NATIONAL</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2026-07-28
    18:16:52</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY STATE NATIONAL_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      19.988</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      20.777</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      21.581</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      24.475</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      25.786</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      27.303</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      27.956</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      27.887</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      26.904</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      25.052</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      23.227</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      20.635</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      24.314</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      19.988</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      27.956</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCLIMATEZONE5A::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CLIMATEZONE 5A</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2026-07-28
    18:16:52</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CLIMATEZONE 5A_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      19.988</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      20.777</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      21.581</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      24.475</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      25.786</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      27.303</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      27.956</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      27.887</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      26.904</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      25.052</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      23.227</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      20.635</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      24.314</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      19.988</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      27.956</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYREPRESENTCITYUSA_NY_BUFFALO::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY REPRESENTCITY USA_NY_BUFFALO</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2026-07-28
    18:16:52</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY REPRESENTCITY USA_NY_BUFFALO_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      19.988</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      20.777</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      21.581</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      24.475</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      25.786</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      27.303</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      27.956</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      27.887</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      26.904</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      25.052</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      23.227</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      20.635</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      24.314</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      19.988</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      27.956</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2026-07-28
    18:16:52</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.377948E+11</td>
    <td align="right">    52798.17</td>
    <td align="right">28-JAN-06:12</td>
    <td align="right">       21.30</td>
    <td align="right">       20.48</td>
    <td align="right">0.245655E+10</td>
    <td align="right">     3228.69</td>
    <td align="right">09-JAN-10:00</td>
    <td align="right">       21.30</td>
    <td align="right">       20.48</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.351841E+11</td>
    <td align="right">    53156.84</td>
    <td align="right">02-FEB-06:12</td>
    <td align="right">       15.40</td>
    <td align="right">       14.09</td>
    <td align="right">0.222897E+10</td>
    <td align="right">     3228.70</td>
    <td align="right">23-FEB-14:39</td>
    <td align="right">       26.47</td>
    <td align="right">       22.35</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.409584E+11</td>
    <td align="right">    53106.04</td>
    <td align="right">08-MAR-06:12</td>
    <td align="right">       21.70</td>
    <td align="right">       18.30</td>
    <td align="right">0.266384E+10</td>
    <td align="right">     3228.57</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">       21.70</td>
    <td align="right">       18.30</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.384546E+11</td>
    <td align="right">    53183.29</td>
    <td align="right">27-APR-05:12</td>
    <td align="right">       18.13</td>
    <td align="right">       15.82</td>
    <td align="right">0.236363E+10</td>
    <td align="right">     3228.63</td>
    <td align="right">07-APR-09:09</td>
    <td align="right">       18.13</td>
    <td align="right">       15.82</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.407093E+11</td>
    <td align="right">    53277.46</td>
    <td align="right">05-MAY-05:12</td>
    <td align="right">       20.60</td>
    <td align="right">       19.56</td>
    <td align="right">0.256039E+10</td>
    <td align="right">     3228.57</td>
    <td align="right">02-MAY-09:09</td>
    <td align="right">       20.60</td>
    <td align="right">       19.56</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.409721E+11</td>
    <td align="right">    51154.16</td>
    <td align="right">08-JUN-05:12</td>
    <td align="right">       22.20</td>
    <td align="right">       20.26</td>
    <td align="right">0.255312E+10</td>
    <td align="right">     3228.46</td>
    <td align="right">22-JUN-13:30</td>
    <td align="right">       30.85</td>
    <td align="right">       25.52</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.399489E+11</td>
    <td align="right">    49424.63</td>
    <td align="right">23-JUL-10:21</td>
    <td align="right">       30.85</td>
    <td align="right">       25.52</td>
    <td align="right">0.237051E+10</td>
    <td align="right">     3228.46</td>
    <td align="right">20-JUL-13:30</td>
    <td align="right">       30.85</td>
    <td align="right">       25.52</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.433618E+11</td>
    <td align="right">    50156.97</td>
    <td align="right">27-AUG-16:21</td>
    <td align="right">       29.40</td>
    <td align="right">       22.95</td>
    <td align="right">0.266362E+10</td>
    <td align="right">     3228.46</td>
    <td align="right">16-AUG-13:30</td>
    <td align="right">       29.40</td>
    <td align="right">       22.95</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.395978E+11</td>
    <td align="right">    49433.75</td>
    <td align="right">10-SEP-17:01</td>
    <td align="right">       29.90</td>
    <td align="right">       24.07</td>
    <td align="right">0.236359E+10</td>
    <td align="right">     3228.59</td>
    <td align="right">06-SEP-13:39</td>
    <td align="right">       29.90</td>
    <td align="right">       24.07</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.406409E+11</td>
    <td align="right">    52569.74</td>
    <td align="right">27-OCT-05:12</td>
    <td align="right">       19.40</td>
    <td align="right">       17.24</td>
    <td align="right">0.245730E+10</td>
    <td align="right">     3228.61</td>
    <td align="right">25-OCT-09:09</td>
    <td align="right">       19.40</td>
    <td align="right">       17.24</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.392695E+11</td>
    <td align="right">    56527.42</td>
    <td align="right">11-NOV-06:12</td>
    <td align="right">       15.00</td>
    <td align="right">       13.30</td>
    <td align="right">0.243316E+10</td>
    <td align="right">     3228.60</td>
    <td align="right">08-NOV-14:30</td>
    <td align="right">       15.00</td>
    <td align="right">       13.30</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.385240E+11</td>
    <td align="right">    52881.44</td>
    <td align="right">08-DEC-06:12</td>
    <td align="right">       13.13</td>
    <td align="right">       11.34</td>
    <td align="right">0.237054E+10</td>
    <td align="right">     3228.65</td>
    <td align="right">29-DEC-14:39</td>
    <td align="right">       23.57</td>
    <td align="right">       18.59</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.475416E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.294852E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.351841E+11</td>
    <td align="right">    49424.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">       13.13</td>
    <td align="right">       11.34</td>
    <td align="right">0.222897E+10</td>
    <td align="right">     3228.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.00</td>
    <td align="right">       13.30</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.433618E+11</td>
    <td align="right">    56527.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.85</td>
    <td align="right">       25.52</td>
    <td align="right">0.266384E+10</td>
    <td align="right">     3228.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.85</td>
    <td align="right">       25.52</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    18:16:52</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.444676E+10</td>
    <td align="right">     8147.96</td>
    <td align="right">16-JAN-14:30</td>
    <td align="right">       26.65</td>
    <td align="right">       20.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       26.65</td>
    <td align="right">       20.75</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.499210E+10</td>
    <td align="right">     9976.57</td>
    <td align="right">19-FEB-14:31</td>
    <td align="right">       26.83</td>
    <td align="right">       22.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       26.83</td>
    <td align="right">       22.28</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.647841E+10</td>
    <td align="right">    13276.97</td>
    <td align="right">12-MAR-15:51</td>
    <td align="right">       24.40</td>
    <td align="right">       18.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       24.40</td>
    <td align="right">       18.35</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.792974E+10</td>
    <td align="right">    12492.59</td>
    <td align="right">02-APR-14:51</td>
    <td align="right">       30.00</td>
    <td align="right">       22.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       30.00</td>
    <td align="right">       22.01</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.903484E+10</td>
    <td align="right">    18637.16</td>
    <td align="right">07-MAY-13:42</td>
    <td align="right">       29.90</td>
    <td align="right">       18.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       29.90</td>
    <td align="right">       18.66</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.965063E+10</td>
    <td align="right">    11608.00</td>
    <td align="right">20-JUN-14:20</td>
    <td align="right">       31.30</td>
    <td align="right">       24.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       31.30</td>
    <td align="right">       24.22</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.101040E+11</td>
    <td align="right">    13682.64</td>
    <td align="right">02-JUL-14:12</td>
    <td align="right">       30.77</td>
    <td align="right">       25.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       30.77</td>
    <td align="right">       25.01</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.100970E+11</td>
    <td align="right">    13292.02</td>
    <td align="right">13-AUG-14:31</td>
    <td align="right">       31.10</td>
    <td align="right">       24.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       31.10</td>
    <td align="right">       24.36</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.838762E+10</td>
    <td align="right">    12949.10</td>
    <td align="right">17-SEP-14:41</td>
    <td align="right">       31.10</td>
    <td align="right">       25.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       31.10</td>
    <td align="right">       25.25</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.732884E+10</td>
    <td align="right">    11031.67</td>
    <td align="right">08-OCT-13:53</td>
    <td align="right">       31.10</td>
    <td align="right">       24.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       31.10</td>
    <td align="right">       24.04</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.564269E+10</td>
    <td align="right">     9952.56</td>
    <td align="right">11-NOV-14:01</td>
    <td align="right">       25.00</td>
    <td align="right">       17.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       25.00</td>
    <td align="right">       17.44</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.443334E+10</td>
    <td align="right">     7708.99</td>
    <td align="right">14-DEC-14:10</td>
    <td align="right">       26.25</td>
    <td align="right">       20.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">       26.25</td>
    <td align="right">       20.61</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.885260E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.443334E+10</td>
    <td align="right">     7708.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.40</td>
    <td align="right">       17.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.40</td>
    <td align="right">       17.44</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.101040E+11</td>
    <td align="right">    18637.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.30</td>
    <td align="right">       25.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.30</td>
    <td align="right">       25.25</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    18:16:52</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.345979E+10</td>
    <td align="right">     4329.64</td>
    <td align="right">15-JAN-15:29</td>
    <td align="right">       26.10</td>
    <td align="right">       20.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       26.10</td>
    <td align="right">       20.59</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.360461E+10</td>
    <td align="right">     4330.13</td>
    <td align="right">20-FEB-15:48</td>
    <td align="right">       26.10</td>
    <td align="right">       21.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       26.10</td>
    <td align="right">       21.82</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.440403E+10</td>
    <td align="right">     4290.69</td>
    <td align="right">30-MAR-16:00</td>
    <td align="right">       26.10</td>
    <td align="right">       19.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       26.10</td>
    <td align="right">       19.47</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.497935E+10</td>
    <td align="right">     4624.98</td>
    <td align="right">02-APR-15:13</td>
    <td align="right">       29.80</td>
    <td align="right">       22.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       29.80</td>
    <td align="right">       22.03</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.546733E+10</td>
    <td align="right">     4299.25</td>
    <td align="right">17-MAY-16:00</td>
    <td align="right">       28.90</td>
    <td align="right">       24.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       28.90</td>
    <td align="right">       24.03</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.583359E+10</td>
    <td align="right">     4768.17</td>
    <td align="right">28-JUN-16:00</td>
    <td align="right">       32.20</td>
    <td align="right">       25.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       32.20</td>
    <td align="right">       25.92</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.606401E+10</td>
    <td align="right">     4701.40</td>
    <td align="right">13-JUL-16:00</td>
    <td align="right">       31.10</td>
    <td align="right">       26.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       31.10</td>
    <td align="right">       26.17</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.626436E+10</td>
    <td align="right">     4914.22</td>
    <td align="right">17-AUG-15:10</td>
    <td align="right">       31.10</td>
    <td align="right">       24.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       31.10</td>
    <td align="right">       24.54</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.546835E+10</td>
    <td align="right">     5026.23</td>
    <td align="right">03-SEP-15:27</td>
    <td align="right">       30.60</td>
    <td align="right">       24.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       30.60</td>
    <td align="right">       24.87</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.515690E+10</td>
    <td align="right">     4819.70</td>
    <td align="right">09-OCT-15:18</td>
    <td align="right">       29.40</td>
    <td align="right">       20.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       29.40</td>
    <td align="right">       20.89</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.433285E+10</td>
    <td align="right">     4528.33</td>
    <td align="right">19-NOV-15:38</td>
    <td align="right">       26.30</td>
    <td align="right">       18.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       26.30</td>
    <td align="right">       18.68</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.362611E+10</td>
    <td align="right">     4021.06</td>
    <td align="right">31-DEC-15:38</td>
    <td align="right">       24.03</td>
    <td align="right">       19.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">       24.03</td>
    <td align="right">       19.43</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.586613E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.345979E+10</td>
    <td align="right">     4021.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.03</td>
    <td align="right">       18.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.03</td>
    <td align="right">       18.68</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.626436E+10</td>
    <td align="right">     5026.23</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.20</td>
    <td align="right">       26.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.20</td>
    <td align="right">       26.17</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    18:16:52</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.374041E+10</td>
    <td align="right">     4754.74</td>
    <td align="right">25-JAN-17:10</td>
    <td align="right">       24.22</td>
    <td align="right">       19.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       24.22</td>
    <td align="right">       19.28</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.384637E+10</td>
    <td align="right">     4835.34</td>
    <td align="right">24-FEB-17:00</td>
    <td align="right">       25.60</td>
    <td align="right">       21.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       25.60</td>
    <td align="right">       21.37</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.452406E+10</td>
    <td align="right">     4844.45</td>
    <td align="right">30-MAR-16:00</td>
    <td align="right">       26.10</td>
    <td align="right">       19.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       26.10</td>
    <td align="right">       19.47</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.474043E+10</td>
    <td align="right">     4722.24</td>
    <td align="right">14-APR-16:00</td>
    <td align="right">       28.30</td>
    <td align="right">       22.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       28.30</td>
    <td align="right">       22.51</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.512721E+10</td>
    <td align="right">     4674.26</td>
    <td align="right">19-MAY-15:40</td>
    <td align="right">       29.60</td>
    <td align="right">       25.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       29.60</td>
    <td align="right">       25.14</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.562682E+10</td>
    <td align="right">     5173.78</td>
    <td align="right">28-JUN-16:00</td>
    <td align="right">       32.20</td>
    <td align="right">       25.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       32.20</td>
    <td align="right">       25.92</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.578677E+10</td>
    <td align="right">     5181.97</td>
    <td align="right">13-JUL-16:00</td>
    <td align="right">       31.10</td>
    <td align="right">       26.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       31.10</td>
    <td align="right">       26.17</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.632518E+10</td>
    <td align="right">     5528.52</td>
    <td align="right">18-AUG-12:10</td>
    <td align="right">       31.28</td>
    <td align="right">       24.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       31.28</td>
    <td align="right">       24.91</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.550823E+10</td>
    <td align="right">     5385.61</td>
    <td align="right">14-SEP-12:10</td>
    <td align="right">       30.40</td>
    <td align="right">       24.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       30.40</td>
    <td align="right">       24.75</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.539761E+10</td>
    <td align="right">     5077.43</td>
    <td align="right">06-OCT-16:00</td>
    <td align="right">       30.00</td>
    <td align="right">       25.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       30.00</td>
    <td align="right">       25.17</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.469815E+10</td>
    <td align="right">     4857.22</td>
    <td align="right">07-NOV-17:00</td>
    <td align="right">       27.20</td>
    <td align="right">       21.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       27.20</td>
    <td align="right">       21.87</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.405108E+10</td>
    <td align="right">     4339.66</td>
    <td align="right">14-DEC-17:00</td>
    <td align="right">       24.80</td>
    <td align="right">       21.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">       24.80</td>
    <td align="right">       21.07</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.593723E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.374041E+10</td>
    <td align="right">     4339.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.22</td>
    <td align="right">       19.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.22</td>
    <td align="right">       19.28</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.632518E+10</td>
    <td align="right">     5528.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.20</td>
    <td align="right">       26.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.20</td>
    <td align="right">       26.17</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::CORE_MID></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2026-07-28
    18:16:52</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.278155E+11</td>
    <td align="right">    30491.02</td>
    <td align="right">16-JAN-06:12</td>
    <td align="right">       17.20</td>
    <td align="right">       16.89</td>
    <td align="right">0.242275E+10</td>
    <td align="right">     3228.63</td>
    <td align="right">09-JAN-10:20</td>
    <td align="right">       17.20</td>
    <td align="right">       16.89</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.261493E+11</td>
    <td align="right">    35299.57</td>
    <td align="right">20-FEB-06:12</td>
    <td align="right">       23.30</td>
    <td align="right">       21.05</td>
    <td align="right">0.220249E+10</td>
    <td align="right">     3228.71</td>
    <td align="right">23-FEB-14:39</td>
    <td align="right">       26.47</td>
    <td align="right">       22.35</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.303636E+11</td>
    <td align="right">    32328.71</td>
    <td align="right">30-MAR-21:43</td>
    <td align="right">       23.90</td>
    <td align="right">       20.07</td>
    <td align="right">0.263899E+10</td>
    <td align="right">     3228.55</td>
    <td align="right">22-MAR-09:00</td>
    <td align="right">       23.90</td>
    <td align="right">       20.07</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.296088E+11</td>
    <td align="right">    31312.05</td>
    <td align="right">14-APR-22:23</td>
    <td align="right">       25.85</td>
    <td align="right">       21.74</td>
    <td align="right">0.234112E+10</td>
    <td align="right">     3228.61</td>
    <td align="right">07-APR-09:09</td>
    <td align="right">       25.85</td>
    <td align="right">       21.74</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.312984E+11</td>
    <td align="right">    32830.45</td>
    <td align="right">12-MAY-21:43</td>
    <td align="right">       25.10</td>
    <td align="right">       21.16</td>
    <td align="right">0.253797E+10</td>
    <td align="right">     3228.53</td>
    <td align="right">02-MAY-09:09</td>
    <td align="right">       25.10</td>
    <td align="right">       21.16</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.313773E+11</td>
    <td align="right">    33555.82</td>
    <td align="right">09-JUN-22:23</td>
    <td align="right">       26.95</td>
    <td align="right">       22.27</td>
    <td align="right">0.253259E+10</td>
    <td align="right">     3228.47</td>
    <td align="right">07-JUN-09:20</td>
    <td align="right">       26.95</td>
    <td align="right">       22.27</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.313460E+11</td>
    <td align="right">    31721.96</td>
    <td align="right">14-JUL-23:03</td>
    <td align="right">       25.97</td>
    <td align="right">       23.80</td>
    <td align="right">0.234853E+10</td>
    <td align="right">     3228.48</td>
    <td align="right">11-JUL-09:39</td>
    <td align="right">       25.97</td>
    <td align="right">       23.80</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.329646E+11</td>
    <td align="right">    33249.18</td>
    <td align="right">27-AUG-17:01</td>
    <td align="right">       29.40</td>
    <td align="right">       22.30</td>
    <td align="right">0.264388E+10</td>
    <td align="right">     3228.43</td>
    <td align="right">24-AUG-09:09</td>
    <td align="right">       29.40</td>
    <td align="right">       22.30</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.305943E+11</td>
    <td align="right">    31455.60</td>
    <td align="right">26-SEP-22:23</td>
    <td align="right">       25.85</td>
    <td align="right">       24.15</td>
    <td align="right">0.234166E+10</td>
    <td align="right">     3228.57</td>
    <td align="right">06-SEP-13:39</td>
    <td align="right">       25.85</td>
    <td align="right">       24.15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.311821E+11</td>
    <td align="right">    31845.22</td>
    <td align="right">12-OCT-05:12</td>
    <td align="right">       22.47</td>
    <td align="right">       20.51</td>
    <td align="right">0.243452E+10</td>
    <td align="right">     3228.59</td>
    <td align="right">25-OCT-09:30</td>
    <td align="right">       23.70</td>
    <td align="right">       18.80</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.295055E+11</td>
    <td align="right">    54070.80</td>
    <td align="right">11-NOV-06:12</td>
    <td align="right">       15.00</td>
    <td align="right">       13.30</td>
    <td align="right">0.240924E+10</td>
    <td align="right">     3228.63</td>
    <td align="right">09-NOV-14:00</td>
    <td align="right">       15.00</td>
    <td align="right">       13.30</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.285421E+11</td>
    <td align="right">    29778.84</td>
    <td align="right">01-DEC-22:17</td>
    <td align="right">       13.77</td>
    <td align="right">       10.89</td>
    <td align="right">0.234121E+10</td>
    <td align="right">     3228.66</td>
    <td align="right">05-DEC-14:09</td>
    <td align="right">       24.92</td>
    <td align="right">       21.13</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.360747E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.291949E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.261493E+11</td>
    <td align="right">    29778.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">       13.77</td>
    <td align="right">       10.89</td>
    <td align="right">0.220249E+10</td>
    <td align="right">     3228.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.00</td>
    <td align="right">       13.30</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.329646E+11</td>
    <td align="right">    54070.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
    <td align="right">       24.15</td>
    <td align="right">0.264388E+10</td>
    <td align="right">     3228.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
    <td align="right">       24.15</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::CORE_TOP></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2026-07-28
    18:16:52</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.257535E+11</td>
    <td align="right">    24363.47</td>
    <td align="right">24-JAN-23:23</td>
    <td align="right">       22.80</td>
    <td align="right">       20.58</td>
    <td align="right">0.241537E+10</td>
    <td align="right">     3228.61</td>
    <td align="right">09-JAN-10:39</td>
    <td align="right">       22.80</td>
    <td align="right">       20.58</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.247055E+11</td>
    <td align="right">    29554.97</td>
    <td align="right">19-FEB-14:31</td>
    <td align="right">       26.83</td>
    <td align="right">       22.28</td>
    <td align="right">0.219946E+10</td>
    <td align="right">     3228.67</td>
    <td align="right">23-FEB-14:39</td>
    <td align="right">       26.47</td>
    <td align="right">       22.35</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.294885E+11</td>
    <td align="right">    45029.39</td>
    <td align="right">12-MAR-15:51</td>
    <td align="right">       24.40</td>
    <td align="right">       18.35</td>
    <td align="right">0.263524E+10</td>
    <td align="right">     3228.56</td>
    <td align="right">03-MAR-10:09</td>
    <td align="right">       24.40</td>
    <td align="right">       18.35</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.295544E+11</td>
    <td align="right">    31094.57</td>
    <td align="right">13-APR-21:43</td>
    <td align="right">       25.60</td>
    <td align="right">       22.10</td>
    <td align="right">0.234194E+10</td>
    <td align="right">     3228.63</td>
    <td align="right">10-APR-09:00</td>
    <td align="right">       25.60</td>
    <td align="right">       22.10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.318708E+11</td>
    <td align="right">    48252.85</td>
    <td align="right">07-MAY-15:41</td>
    <td align="right">       29.18</td>
    <td align="right">       19.76</td>
    <td align="right">0.254033E+10</td>
    <td align="right">     3228.54</td>
    <td align="right">02-MAY-09:09</td>
    <td align="right">       29.18</td>
    <td align="right">       19.76</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.321484E+11</td>
    <td align="right">    34661.57</td>
    <td align="right">28-JUN-22:23</td>
    <td align="right">       26.95</td>
    <td align="right">       21.09</td>
    <td align="right">0.253494E+10</td>
    <td align="right">     3228.46</td>
    <td align="right">02-JUN-09:09</td>
    <td align="right">       26.95</td>
    <td align="right">       21.09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.321431E+11</td>
    <td align="right">    34539.60</td>
    <td align="right">04-JUL-15:42</td>
    <td align="right">       30.68</td>
    <td align="right">       24.79</td>
    <td align="right">0.235195E+10</td>
    <td align="right">     3228.47</td>
    <td align="right">13-JUL-09:00</td>
    <td align="right">       30.60</td>
    <td align="right">       26.05</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.336579E+11</td>
    <td align="right">    33089.47</td>
    <td align="right">15-AUG-21:06</td>
    <td align="right">       29.32</td>
    <td align="right">       24.48</td>
    <td align="right">0.264610E+10</td>
    <td align="right">     3228.49</td>
    <td align="right">24-AUG-09:09</td>
    <td align="right">       23.40</td>
    <td align="right">       22.17</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.308474E+11</td>
    <td align="right">    36736.57</td>
    <td align="right">04-SEP-17:32</td>
    <td align="right">       29.03</td>
    <td align="right">       24.84</td>
    <td align="right">0.234278E+10</td>
    <td align="right">     3228.57</td>
    <td align="right">28-SEP-13:20</td>
    <td align="right">       25.20</td>
    <td align="right">       23.07</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.308678E+11</td>
    <td align="right">    33817.13</td>
    <td align="right">09-OCT-05:12</td>
    <td align="right">       23.30</td>
    <td align="right">       21.39</td>
    <td align="right">0.243385E+10</td>
    <td align="right">     3228.61</td>
    <td align="right">25-OCT-09:39</td>
    <td align="right">       24.13</td>
    <td align="right">       19.03</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.283654E+11</td>
    <td align="right">    45500.34</td>
    <td align="right">23-NOV-06:12</td>
    <td align="right">       21.70</td>
    <td align="right">       18.90</td>
    <td align="right">0.240738E+10</td>
    <td align="right">     3228.61</td>
    <td align="right">08-NOV-14:39</td>
    <td align="right">       21.70</td>
    <td align="right">       18.90</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.262661E+11</td>
    <td align="right">    24981.67</td>
    <td align="right">31-DEC-15:21</td>
    <td align="right">       24.10</td>
    <td align="right">       19.44</td>
    <td align="right">0.233607E+10</td>
    <td align="right">     3228.64</td>
    <td align="right">05-DEC-14:30</td>
    <td align="right">       24.10</td>
    <td align="right">       19.44</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.355669E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.291854E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.247055E+11</td>
    <td align="right">    24363.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.70</td>
    <td align="right">       18.35</td>
    <td align="right">0.219946E+10</td>
    <td align="right">     3228.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.70</td>
    <td align="right">       18.35</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.336579E+11</td>
    <td align="right">    48252.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.68</td>
    <td align="right">       24.84</td>
    <td align="right">0.264610E+10</td>
    <td align="right">     3228.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.60</td>
    <td align="right">       26.05</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    18:16:52</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.512002E+10</td>
    <td align="right">    11927.87</td>
    <td align="right">15-JAN-14:01</td>
    <td align="right">       26.10</td>
    <td align="right">       20.70</td>
    <td align="right">0.507809E+09</td>
    <td align="right">      680.61</td>
    <td align="right">20-JAN-14:39</td>
    <td align="right">       26.10</td>
    <td align="right">       21.26</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.529184E+10</td>
    <td align="right">    12227.37</td>
    <td align="right">19-FEB-13:13</td>
    <td align="right">       25.77</td>
    <td align="right">       22.01</td>
    <td align="right">0.465085E+09</td>
    <td align="right">      680.62</td>
    <td align="right">23-FEB-14:39</td>
    <td align="right">       26.47</td>
    <td align="right">       22.35</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.673221E+10</td>
    <td align="right">    12581.14</td>
    <td align="right">12-MAR-15:52</td>
    <td align="right">       24.40</td>
    <td align="right">       18.35</td>
    <td align="right">0.556076E+09</td>
    <td align="right">      680.60</td>
    <td align="right">23-MAR-09:00</td>
    <td align="right">       23.90</td>
    <td align="right">       17.94</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.772019E+10</td>
    <td align="right">    11925.70</td>
    <td align="right">02-APR-15:22</td>
    <td align="right">       29.70</td>
    <td align="right">       22.04</td>
    <td align="right">0.496964E+09</td>
    <td align="right">      680.61</td>
    <td align="right">10-APR-09:00</td>
    <td align="right">       23.30</td>
    <td align="right">       17.72</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.915965E+10</td>
    <td align="right">    13112.67</td>
    <td align="right">07-MAY-17:42</td>
    <td align="right">       27.88</td>
    <td align="right">       19.40</td>
    <td align="right">0.539504E+09</td>
    <td align="right">      680.60</td>
    <td align="right">02-MAY-09:09</td>
    <td align="right">       27.88</td>
    <td align="right">       19.40</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.100179E+11</td>
    <td align="right">    12099.19</td>
    <td align="right">11-JUN-16:51</td>
    <td align="right">       28.90</td>
    <td align="right">       23.36</td>
    <td align="right">0.538296E+09</td>
    <td align="right">      680.62</td>
    <td align="right">21-JUN-13:00</td>
    <td align="right">       31.70</td>
    <td align="right">       24.19</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.102088E+11</td>
    <td align="right">    12040.88</td>
    <td align="right">02-JUL-16:42</td>
    <td align="right">       30.10</td>
    <td align="right">       25.13</td>
    <td align="right">0.499973E+09</td>
    <td align="right">      680.59</td>
    <td align="right">07-JUL-09:00</td>
    <td align="right">       28.90</td>
    <td align="right">       24.51</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.102341E+11</td>
    <td align="right">    12192.07</td>
    <td align="right">27-AUG-14:32</td>
    <td align="right">       30.77</td>
    <td align="right">       25.01</td>
    <td align="right">0.561527E+09</td>
    <td align="right">      680.58</td>
    <td align="right">23-AUG-13:00</td>
    <td align="right">       30.77</td>
    <td align="right">       25.01</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.852636E+10</td>
    <td align="right">    12419.48</td>
    <td align="right">04-SEP-11:33</td>
    <td align="right">       30.40</td>
    <td align="right">       24.58</td>
    <td align="right">0.497959E+09</td>
    <td align="right">      680.60</td>
    <td align="right">28-SEP-13:20</td>
    <td align="right">       25.20</td>
    <td align="right">       23.07</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.769817E+10</td>
    <td align="right">    12157.25</td>
    <td align="right">22-OCT-11:32</td>
    <td align="right">       28.07</td>
    <td align="right">       24.82</td>
    <td align="right">0.516805E+09</td>
    <td align="right">      680.61</td>
    <td align="right">25-OCT-09:39</td>
    <td align="right">       24.13</td>
    <td align="right">       19.03</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.635587E+10</td>
    <td align="right">    11492.84</td>
    <td align="right">11-NOV-14:01</td>
    <td align="right">       25.00</td>
    <td align="right">       17.44</td>
    <td align="right">0.510860E+09</td>
    <td align="right">      680.61</td>
    <td align="right">08-NOV-14:39</td>
    <td align="right">       25.00</td>
    <td align="right">       17.44</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.515729E+10</td>
    <td align="right">    11888.76</td>
    <td align="right">31-DEC-14:41</td>
    <td align="right">       24.35</td>
    <td align="right">       19.47</td>
    <td align="right">0.494242E+09</td>
    <td align="right">      680.62</td>
    <td align="right">05-DEC-14:30</td>
    <td align="right">       24.35</td>
    <td align="right">       19.47</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.922223E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.618510E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.512002E+10</td>
    <td align="right">    11492.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.35</td>
    <td align="right">       17.44</td>
    <td align="right">0.465085E+09</td>
    <td align="right">      680.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.30</td>
    <td align="right">       17.44</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.102341E+11</td>
    <td align="right">    13112.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.77</td>
    <td align="right">       25.13</td>
    <td align="right">0.561527E+09</td>
    <td align="right">      680.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.70</td>
    <td align="right">       25.01</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    18:16:52</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.450784E+10</td>
    <td align="right">    12466.20</td>
    <td align="right">29-JAN-09:52</td>
    <td align="right">       15.60</td>
    <td align="right">       11.58</td>
    <td align="right">0.325817E+09</td>
    <td align="right">      430.89</td>
    <td align="right">09-JAN-10:30</td>
    <td align="right">       15.60</td>
    <td align="right">       11.58</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.484610E+10</td>
    <td align="right">    13009.15</td>
    <td align="right">19-FEB-11:11</td>
    <td align="right">       26.30</td>
    <td align="right">       22.65</td>
    <td align="right">0.296678E+09</td>
    <td align="right">      430.90</td>
    <td align="right">13-FEB-10:20</td>
    <td align="right">       26.30</td>
    <td align="right">       22.65</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.636356E+10</td>
    <td align="right">    13467.23</td>
    <td align="right">12-MAR-10:31</td>
    <td align="right">       23.13</td>
    <td align="right">       17.33</td>
    <td align="right">0.354662E+09</td>
    <td align="right">      431.23</td>
    <td align="right">30-MAR-09:00</td>
    <td align="right">       25.00</td>
    <td align="right">       19.79</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.709764E+10</td>
    <td align="right">    12993.65</td>
    <td align="right">30-APR-09:52</td>
    <td align="right">       25.00</td>
    <td align="right">       17.91</td>
    <td align="right">0.315417E+09</td>
    <td align="right">      431.01</td>
    <td align="right">19-APR-09:00</td>
    <td align="right">       25.00</td>
    <td align="right">       17.91</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.807078E+10</td>
    <td align="right">    15349.37</td>
    <td align="right">07-MAY-09:01</td>
    <td align="right">       24.18</td>
    <td align="right">       20.06</td>
    <td align="right">0.341871E+09</td>
    <td align="right">      431.46</td>
    <td align="right">25-MAY-09:09</td>
    <td align="right">       28.30</td>
    <td align="right">       25.49</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.818804E+10</td>
    <td align="right">    12773.20</td>
    <td align="right">25-JUN-09:42</td>
    <td align="right">       29.90</td>
    <td align="right">       26.14</td>
    <td align="right">0.340917E+09</td>
    <td align="right">      431.13</td>
    <td align="right">27-JUN-09:00</td>
    <td align="right">       30.00</td>
    <td align="right">       25.84</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.844051E+10</td>
    <td align="right">    12948.37</td>
    <td align="right">02-JUL-10:02</td>
    <td align="right">       30.10</td>
    <td align="right">       24.14</td>
    <td align="right">0.316741E+09</td>
    <td align="right">      431.29</td>
    <td align="right">13-JUL-09:00</td>
    <td align="right">       30.60</td>
    <td align="right">       26.05</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.836899E+10</td>
    <td align="right">    12549.48</td>
    <td align="right">20-AUG-08:22</td>
    <td align="right">       27.80</td>
    <td align="right">       24.58</td>
    <td align="right">0.355682E+09</td>
    <td align="right">      431.26</td>
    <td align="right">03-AUG-09:00</td>
    <td align="right">       27.80</td>
    <td align="right">       24.58</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.719766E+10</td>
    <td align="right">    13195.78</td>
    <td align="right">04-SEP-11:31</td>
    <td align="right">       30.40</td>
    <td align="right">       24.58</td>
    <td align="right">0.315652E+09</td>
    <td align="right">      431.32</td>
    <td align="right">14-SEP-09:00</td>
    <td align="right">       28.90</td>
    <td align="right">       24.03</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.669007E+10</td>
    <td align="right">    12953.70</td>
    <td align="right">22-OCT-10:12</td>
    <td align="right">       27.87</td>
    <td align="right">       24.63</td>
    <td align="right">0.327877E+09</td>
    <td align="right">      431.08</td>
    <td align="right">11-OCT-09:20</td>
    <td align="right">       27.87</td>
    <td align="right">       24.63</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.540802E+10</td>
    <td align="right">    13667.69</td>
    <td align="right">11-NOV-09:21</td>
    <td align="right">       19.20</td>
    <td align="right">       15.04</td>
    <td align="right">0.324506E+09</td>
    <td align="right">      430.88</td>
    <td align="right">10-NOV-10:30</td>
    <td align="right">       19.20</td>
    <td align="right">       15.04</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.439631E+10</td>
    <td align="right">    13339.75</td>
    <td align="right">31-DEC-10:41</td>
    <td align="right">       24.23</td>
    <td align="right">       19.30</td>
    <td align="right">0.315253E+09</td>
    <td align="right">      430.88</td>
    <td align="right">05-DEC-14:30</td>
    <td align="right">       24.23</td>
    <td align="right">       19.30</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.795755E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.393107E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.439631E+10</td>
    <td align="right">    12466.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.60</td>
    <td align="right">       11.58</td>
    <td align="right">0.296678E+09</td>
    <td align="right">      430.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.60</td>
    <td align="right">       11.58</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.844051E+10</td>
    <td align="right">    15349.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.40</td>
    <td align="right">       26.14</td>
    <td align="right">0.355682E+09</td>
    <td align="right">      431.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.60</td>
    <td align="right">       26.05</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    18:16:52</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.101486E+11</td>
    <td align="right">    16070.55</td>
    <td align="right">15-JAN-14:41</td>
    <td align="right">       26.10</td>
    <td align="right">       20.49</td>
    <td align="right">0.526983E+09</td>
    <td align="right">      825.08</td>
    <td align="right">25-JAN-14:09</td>
    <td align="right">       25.60</td>
    <td align="right">       19.95</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.971353E+10</td>
    <td align="right">    14869.51</td>
    <td align="right">19-FEB-14:32</td>
    <td align="right">       26.83</td>
    <td align="right">       22.28</td>
    <td align="right">0.479479E+09</td>
    <td align="right">      795.83</td>
    <td align="right">28-FEB-14:09</td>
    <td align="right">       26.60</td>
    <td align="right">       20.92</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.100175E+11</td>
    <td align="right">    14116.73</td>
    <td align="right">12-MAR-15:52</td>
    <td align="right">       24.40</td>
    <td align="right">       18.35</td>
    <td align="right">0.561890E+09</td>
    <td align="right">      778.68</td>
    <td align="right">01-MAR-14:20</td>
    <td align="right">       24.40</td>
    <td align="right">       18.35</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.908540E+10</td>
    <td align="right">    12465.68</td>
    <td align="right">02-APR-14:42</td>
    <td align="right">       30.00</td>
    <td align="right">       22.17</td>
    <td align="right">0.498011E+09</td>
    <td align="right">      680.83</td>
    <td align="right">07-APR-13:00</td>
    <td align="right">       24.40</td>
    <td align="right">       16.11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.901766E+10</td>
    <td align="right">    13148.12</td>
    <td align="right">07-MAY-15:42</td>
    <td align="right">       29.18</td>
    <td align="right">       19.76</td>
    <td align="right">0.539828E+09</td>
    <td align="right">      680.68</td>
    <td align="right">09-MAY-13:20</td>
    <td align="right">       30.77</td>
    <td align="right">       23.57</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.940736E+10</td>
    <td align="right">    12001.40</td>
    <td align="right">18-JUN-15:52</td>
    <td align="right">       30.60</td>
    <td align="right">       23.80</td>
    <td align="right">0.538433E+09</td>
    <td align="right">      680.60</td>
    <td align="right">28-JUN-13:00</td>
    <td align="right">       32.80</td>
    <td align="right">       25.12</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.978175E+10</td>
    <td align="right">    12112.65</td>
    <td align="right">30-JUL-15:42</td>
    <td align="right">       30.60</td>
    <td align="right">       24.87</td>
    <td align="right">0.500120E+09</td>
    <td align="right">      680.81</td>
    <td align="right">27-JUL-13:00</td>
    <td align="right">       30.60</td>
    <td align="right">       24.87</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.108758E+11</td>
    <td align="right">    12557.74</td>
    <td align="right">27-AUG-14:32</td>
    <td align="right">       30.77</td>
    <td align="right">       25.01</td>
    <td align="right">0.561859E+09</td>
    <td align="right">      690.33</td>
    <td align="right">31-AUG-13:30</td>
    <td align="right">       30.85</td>
    <td align="right">       24.02</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.105218E+11</td>
    <td align="right">    13558.37</td>
    <td align="right">04-SEP-11:33</td>
    <td align="right">       30.40</td>
    <td align="right">       24.58</td>
    <td align="right">0.499093E+09</td>
    <td align="right">      701.14</td>
    <td align="right">27-SEP-13:30</td>
    <td align="right">       31.70</td>
    <td align="right">       23.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.115059E+11</td>
    <td align="right">    13517.80</td>
    <td align="right">09-OCT-14:02</td>
    <td align="right">       29.40</td>
    <td align="right">       21.11</td>
    <td align="right">0.526729E+09</td>
    <td align="right">      780.45</td>
    <td align="right">11-OCT-13:39</td>
    <td align="right">       29.87</td>
    <td align="right">       22.33</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.109982E+11</td>
    <td align="right">    15236.06</td>
    <td align="right">11-NOV-12:01</td>
    <td align="right">       23.98</td>
    <td align="right">       17.59</td>
    <td align="right">0.524152E+09</td>
    <td align="right">      803.04</td>
    <td align="right">28-NOV-14:39</td>
    <td align="right">       26.10</td>
    <td align="right">       18.96</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.105842E+11</td>
    <td align="right">    16246.73</td>
    <td align="right">31-DEC-13:21</td>
    <td align="right">       24.80</td>
    <td align="right">       19.47</td>
    <td align="right">0.511302E+09</td>
    <td align="right">      808.91</td>
    <td align="right">21-DEC-14:09</td>
    <td align="right">       24.80</td>
    <td align="right">       19.47</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.121658E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.626788E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.901766E+10</td>
    <td align="right">    12001.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.98</td>
    <td align="right">       17.59</td>
    <td align="right">0.479479E+09</td>
    <td align="right">      680.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.40</td>
    <td align="right">       16.11</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.115059E+11</td>
    <td align="right">    16246.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.77</td>
    <td align="right">       25.01</td>
    <td align="right">0.561890E+09</td>
    <td align="right">      825.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.80</td>
    <td align="right">       25.12</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    18:16:52</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.449395E+10</td>
    <td align="right">    15579.35</td>
    <td align="right">15-JAN-14:41</td>
    <td align="right">       26.10</td>
    <td align="right">       20.49</td>
    <td align="right">0.322845E+09</td>
    <td align="right">      430.85</td>
    <td align="right">20-JAN-14:39</td>
    <td align="right">       26.10</td>
    <td align="right">       21.26</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.481261E+10</td>
    <td align="right">    15346.84</td>
    <td align="right">19-FEB-14:31</td>
    <td align="right">       26.83</td>
    <td align="right">       22.28</td>
    <td align="right">0.295440E+09</td>
    <td align="right">      430.86</td>
    <td align="right">23-FEB-14:39</td>
    <td align="right">       26.47</td>
    <td align="right">       22.35</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.639546E+10</td>
    <td align="right">    17483.52</td>
    <td align="right">12-MAR-16:32</td>
    <td align="right">       24.40</td>
    <td align="right">       18.55</td>
    <td align="right">0.352958E+09</td>
    <td align="right">      430.85</td>
    <td align="right">23-MAR-09:00</td>
    <td align="right">       23.90</td>
    <td align="right">       17.94</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.717442E+10</td>
    <td align="right">    15607.88</td>
    <td align="right">02-APR-16:41</td>
    <td align="right">       28.98</td>
    <td align="right">       22.30</td>
    <td align="right">0.315049E+09</td>
    <td align="right">      430.85</td>
    <td align="right">20-APR-09:50</td>
    <td align="right">       25.82</td>
    <td align="right">       19.61</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.754962E+10</td>
    <td align="right">    17806.29</td>
    <td align="right">07-MAY-17:02</td>
    <td align="right">       28.22</td>
    <td align="right">       20.51</td>
    <td align="right">0.341687E+09</td>
    <td align="right">      430.84</td>
    <td align="right">02-MAY-09:09</td>
    <td align="right">       28.22</td>
    <td align="right">       20.51</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.755533E+10</td>
    <td align="right">    15563.95</td>
    <td align="right">11-JUN-16:51</td>
    <td align="right">       28.90</td>
    <td align="right">       23.36</td>
    <td align="right">0.340850E+09</td>
    <td align="right">      430.83</td>
    <td align="right">02-JUN-09:09</td>
    <td align="right">       28.90</td>
    <td align="right">       23.36</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.795707E+10</td>
    <td align="right">    15226.56</td>
    <td align="right">02-JUL-16:02</td>
    <td align="right">       30.50</td>
    <td align="right">       24.92</td>
    <td align="right">0.316624E+09</td>
    <td align="right">      430.83</td>
    <td align="right">07-JUL-09:00</td>
    <td align="right">       28.90</td>
    <td align="right">       24.51</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.846192E+10</td>
    <td align="right">    15691.24</td>
    <td align="right">13-AUG-16:21</td>
    <td align="right">       30.60</td>
    <td align="right">       24.52</td>
    <td align="right">0.355621E+09</td>
    <td align="right">      430.84</td>
    <td align="right">23-AUG-13:00</td>
    <td align="right">       30.00</td>
    <td align="right">       25.18</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.689387E+10</td>
    <td align="right">    15942.49</td>
    <td align="right">03-SEP-16:11</td>
    <td align="right">       30.40</td>
    <td align="right">       24.92</td>
    <td align="right">0.315558E+09</td>
    <td align="right">      430.85</td>
    <td align="right">06-SEP-13:39</td>
    <td align="right">       30.17</td>
    <td align="right">       24.37</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.650236E+10</td>
    <td align="right">    15226.90</td>
    <td align="right">09-OCT-15:21</td>
    <td align="right">       29.40</td>
    <td align="right">       20.86</td>
    <td align="right">0.327653E+09</td>
    <td align="right">      430.85</td>
    <td align="right">25-OCT-09:39</td>
    <td align="right">       24.13</td>
    <td align="right">       19.03</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.525824E+10</td>
    <td align="right">    15354.67</td>
    <td align="right">11-NOV-15:21</td>
    <td align="right">       25.00</td>
    <td align="right">       16.66</td>
    <td align="right">0.323988E+09</td>
    <td align="right">      430.85</td>
    <td align="right">08-NOV-14:39</td>
    <td align="right">       25.00</td>
    <td align="right">       16.66</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.442186E+10</td>
    <td align="right">    15554.45</td>
    <td align="right">31-DEC-15:21</td>
    <td align="right">       24.10</td>
    <td align="right">       19.44</td>
    <td align="right">0.313923E+09</td>
    <td align="right">      430.86</td>
    <td align="right">29-DEC-14:39</td>
    <td align="right">       24.10</td>
    <td align="right">       19.44</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.774767E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.392220E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.442186E+10</td>
    <td align="right">    15226.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.10</td>
    <td align="right">       16.66</td>
    <td align="right">0.295440E+09</td>
    <td align="right">      430.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.90</td>
    <td align="right">       16.66</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.846192E+10</td>
    <td align="right">    17806.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.60</td>
    <td align="right">       24.92</td>
    <td align="right">0.355621E+09</td>
    <td align="right">      430.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.17</td>
    <td align="right">       25.18</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    18:16:52</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.517492E+10</td>
    <td align="right">     8649.01</td>
    <td align="right">08-JAN-14:41</td>
    <td align="right">       27.20</td>
    <td align="right">       18.88</td>
    <td align="right">0.502515E+09</td>
    <td align="right">      680.60</td>
    <td align="right">13-JAN-14:00</td>
    <td align="right">       18.90</td>
    <td align="right">       15.21</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.494433E+10</td>
    <td align="right">    10413.84</td>
    <td align="right">20-FEB-14:11</td>
    <td align="right">       26.10</td>
    <td align="right">       21.62</td>
    <td align="right">0.461240E+09</td>
    <td align="right">      680.61</td>
    <td align="right">23-FEB-14:39</td>
    <td align="right">       26.47</td>
    <td align="right">       22.35</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.567732E+10</td>
    <td align="right">    10968.10</td>
    <td align="right">26-MAR-14:21</td>
    <td align="right">       27.80</td>
    <td align="right">       22.07</td>
    <td align="right">0.550084E+09</td>
    <td align="right">      680.60</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">       27.80</td>
    <td align="right">       22.07</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.614910E+10</td>
    <td align="right">    11063.25</td>
    <td align="right">02-APR-15:02</td>
    <td align="right">       29.90</td>
    <td align="right">       22.02</td>
    <td align="right">0.494093E+09</td>
    <td align="right">      680.60</td>
    <td align="right">07-APR-09:09</td>
    <td align="right">       19.45</td>
    <td align="right">       14.09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.719634E+10</td>
    <td align="right">    12122.39</td>
    <td align="right">07-MAY-17:02</td>
    <td align="right">       28.22</td>
    <td align="right">       20.51</td>
    <td align="right">0.537653E+09</td>
    <td align="right">      680.59</td>
    <td align="right">02-MAY-09:09</td>
    <td align="right">       28.22</td>
    <td align="right">       20.51</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.842067E+10</td>
    <td align="right">    12821.25</td>
    <td align="right">18-JUN-17:02</td>
    <td align="right">       30.40</td>
    <td align="right">       23.75</td>
    <td align="right">0.537632E+09</td>
    <td align="right">      680.58</td>
    <td align="right">23-JUN-13:09</td>
    <td align="right">       24.40</td>
    <td align="right">       22.75</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.885080E+10</td>
    <td align="right">    12800.01</td>
    <td align="right">23-JUL-11:03</td>
    <td align="right">       31.10</td>
    <td align="right">       25.40</td>
    <td align="right">0.499548E+09</td>
    <td align="right">      680.58</td>
    <td align="right">07-JUL-13:09</td>
    <td align="right">       31.10</td>
    <td align="right">       25.40</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.932254E+10</td>
    <td align="right">    12850.42</td>
    <td align="right">27-AUG-13:03</td>
    <td align="right">       31.60</td>
    <td align="right">       24.39</td>
    <td align="right">0.561274E+09</td>
    <td align="right">      680.58</td>
    <td align="right">02-AUG-13:09</td>
    <td align="right">       31.60</td>
    <td align="right">       24.39</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.815790E+10</td>
    <td align="right">    12691.50</td>
    <td align="right">10-SEP-17:02</td>
    <td align="right">       29.90</td>
    <td align="right">       24.07</td>
    <td align="right">0.497857E+09</td>
    <td align="right">      680.60</td>
    <td align="right">06-SEP-13:39</td>
    <td align="right">       29.90</td>
    <td align="right">       24.07</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.771748E+10</td>
    <td align="right">    12914.96</td>
    <td align="right">09-OCT-15:12</td>
    <td align="right">       29.40</td>
    <td align="right">       20.89</td>
    <td align="right">0.517057E+09</td>
    <td align="right">      680.61</td>
    <td align="right">25-OCT-09:09</td>
    <td align="right">       22.83</td>
    <td align="right">       18.32</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.659584E+10</td>
    <td align="right">    11319.84</td>
    <td align="right">19-NOV-13:22</td>
    <td align="right">       26.70</td>
    <td align="right">       19.12</td>
    <td align="right">0.510760E+09</td>
    <td align="right">      680.60</td>
    <td align="right">08-NOV-14:39</td>
    <td align="right">       26.70</td>
    <td align="right">       19.12</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.560308E+10</td>
    <td align="right">    10845.84</td>
    <td align="right">17-DEC-14:41</td>
    <td align="right">       27.57</td>
    <td align="right">       21.26</td>
    <td align="right">0.493336E+09</td>
    <td align="right">      680.60</td>
    <td align="right">29-DEC-14:39</td>
    <td align="right">       23.57</td>
    <td align="right">       18.59</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.838103E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.616305E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.494433E+10</td>
    <td align="right">     8649.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.10</td>
    <td align="right">       18.88</td>
    <td align="right">0.461240E+09</td>
    <td align="right">      680.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.90</td>
    <td align="right">       14.09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.932254E+10</td>
    <td align="right">    12914.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.60</td>
    <td align="right">       25.40</td>
    <td align="right">0.561274E+09</td>
    <td align="right">      680.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.60</td>
    <td align="right">       25.40</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    18:16:52</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.420054E+10</td>
    <td align="right">     9885.14</td>
    <td align="right">08-JAN-10:01</td>
    <td align="right">       24.08</td>
    <td align="right">       19.37</td>
    <td align="right">0.326465E+09</td>
    <td align="right">      430.89</td>
    <td align="right">09-JAN-10:00</td>
    <td align="right">       22.20</td>
    <td align="right">       17.62</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.437700E+10</td>
    <td align="right">    10190.20</td>
    <td align="right">26-FEB-08:43</td>
    <td align="right">       13.53</td>
    <td align="right">        9.06</td>
    <td align="right">0.297013E+09</td>
    <td align="right">      430.89</td>
    <td align="right">23-FEB-14:39</td>
    <td align="right">       13.53</td>
    <td align="right">        9.06</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.532470E+10</td>
    <td align="right">     9763.58</td>
    <td align="right">26-MAR-10:21</td>
    <td align="right">       25.60</td>
    <td align="right">       21.37</td>
    <td align="right">0.354815E+09</td>
    <td align="right">      430.88</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">       25.60</td>
    <td align="right">       21.37</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.586482E+10</td>
    <td align="right">    10328.40</td>
    <td align="right">16-APR-09:42</td>
    <td align="right">       28.62</td>
    <td align="right">       22.39</td>
    <td align="right">0.315417E+09</td>
    <td align="right">      430.89</td>
    <td align="right">10-APR-09:00</td>
    <td align="right">       28.62</td>
    <td align="right">       22.39</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.668164E+10</td>
    <td align="right">    12082.49</td>
    <td align="right">07-MAY-09:02</td>
    <td align="right">       24.18</td>
    <td align="right">       20.06</td>
    <td align="right">0.341801E+09</td>
    <td align="right">      430.97</td>
    <td align="right">24-MAY-09:00</td>
    <td align="right">       28.90</td>
    <td align="right">       25.60</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.715226E+10</td>
    <td align="right">    11237.96</td>
    <td align="right">18-JUN-10:23</td>
    <td align="right">       29.70</td>
    <td align="right">       23.56</td>
    <td align="right">0.340899E+09</td>
    <td align="right">      430.95</td>
    <td align="right">07-JUN-09:30</td>
    <td align="right">       29.70</td>
    <td align="right">       23.56</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.761259E+10</td>
    <td align="right">    11471.21</td>
    <td align="right">23-JUL-09:42</td>
    <td align="right">       30.40</td>
    <td align="right">       25.65</td>
    <td align="right">0.316712E+09</td>
    <td align="right">      431.10</td>
    <td align="right">07-JUL-09:50</td>
    <td align="right">       30.40</td>
    <td align="right">       25.65</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.789915E+10</td>
    <td align="right">    11461.98</td>
    <td align="right">27-AUG-10:22</td>
    <td align="right">       30.00</td>
    <td align="right">       24.00</td>
    <td align="right">0.355708E+09</td>
    <td align="right">      431.07</td>
    <td align="right">03-AUG-09:00</td>
    <td align="right">       30.00</td>
    <td align="right">       24.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.708441E+10</td>
    <td align="right">    11396.30</td>
    <td align="right">10-SEP-09:43</td>
    <td align="right">       29.72</td>
    <td align="right">       26.29</td>
    <td align="right">0.315730E+09</td>
    <td align="right">      431.09</td>
    <td align="right">14-SEP-09:00</td>
    <td align="right">       28.90</td>
    <td align="right">       24.03</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.680692E+10</td>
    <td align="right">    11437.89</td>
    <td align="right">09-OCT-09:53</td>
    <td align="right">       27.80</td>
    <td align="right">       22.07</td>
    <td align="right">0.328193E+09</td>
    <td align="right">      430.97</td>
    <td align="right">11-OCT-09:30</td>
    <td align="right">       27.90</td>
    <td align="right">       23.05</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.555330E+10</td>
    <td align="right">    10852.33</td>
    <td align="right">19-NOV-11:23</td>
    <td align="right">       26.70</td>
    <td align="right">       19.30</td>
    <td align="right">0.324858E+09</td>
    <td align="right">      430.88</td>
    <td align="right">09-NOV-14:00</td>
    <td align="right">       26.70</td>
    <td align="right">       19.30</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.445006E+10</td>
    <td align="right">    11084.63</td>
    <td align="right">31-DEC-10:42</td>
    <td align="right">       24.23</td>
    <td align="right">       19.30</td>
    <td align="right">0.316020E+09</td>
    <td align="right">      430.88</td>
    <td align="right">29-DEC-14:39</td>
    <td align="right">       24.23</td>
    <td align="right">       19.30</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.730074E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.393363E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.420054E+10</td>
    <td align="right">     9763.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">       13.53</td>
    <td align="right">        9.06</td>
    <td align="right">0.297013E+09</td>
    <td align="right">      430.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">       13.53</td>
    <td align="right">        9.06</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.789915E+10</td>
    <td align="right">    12082.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.40</td>
    <td align="right">       26.29</td>
    <td align="right">0.355708E+09</td>
    <td align="right">      431.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.40</td>
    <td align="right">       25.65</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    18:16:52</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.984224E+10</td>
    <td align="right">    15288.10</td>
    <td align="right">08-JAN-14:42</td>
    <td align="right">       27.20</td>
    <td align="right">       18.88</td>
    <td align="right">0.512927E+09</td>
    <td align="right">      739.03</td>
    <td align="right">25-JAN-14:09</td>
    <td align="right">       25.60</td>
    <td align="right">       19.95</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.930138E+10</td>
    <td align="right">    14650.08</td>
    <td align="right">20-FEB-13:33</td>
    <td align="right">       26.10</td>
    <td align="right">       21.52</td>
    <td align="right">0.468611E+09</td>
    <td align="right">      717.18</td>
    <td align="right">24-FEB-13:09</td>
    <td align="right">       27.62</td>
    <td align="right">       21.25</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.841985E+10</td>
    <td align="right">    12595.19</td>
    <td align="right">26-MAR-13:43</td>
    <td align="right">       27.70</td>
    <td align="right">       22.37</td>
    <td align="right">0.555483E+09</td>
    <td align="right">      699.45</td>
    <td align="right">01-MAR-14:39</td>
    <td align="right">       27.70</td>
    <td align="right">       22.37</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.760739E+10</td>
    <td align="right">    12861.55</td>
    <td align="right">16-APR-11:43</td>
    <td align="right">       29.90</td>
    <td align="right">       23.03</td>
    <td align="right">0.495719E+09</td>
    <td align="right">      680.60</td>
    <td align="right">07-APR-13:09</td>
    <td align="right">       29.90</td>
    <td align="right">       23.03</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.759459E+10</td>
    <td align="right">    12404.52</td>
    <td align="right">07-MAY-15:42</td>
    <td align="right">       29.18</td>
    <td align="right">       19.76</td>
    <td align="right">0.538460E+09</td>
    <td align="right">      680.60</td>
    <td align="right">02-MAY-09:09</td>
    <td align="right">       29.18</td>
    <td align="right">       19.76</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.882503E+10</td>
    <td align="right">    12663.21</td>
    <td align="right">18-JUN-17:02</td>
    <td align="right">       30.40</td>
    <td align="right">       23.75</td>
    <td align="right">0.538171E+09</td>
    <td align="right">      680.57</td>
    <td align="right">02-JUN-13:00</td>
    <td align="right">       30.40</td>
    <td align="right">       23.75</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.952270E+10</td>
    <td align="right">    12848.95</td>
    <td align="right">23-JUL-11:03</td>
    <td align="right">       31.10</td>
    <td align="right">       25.40</td>
    <td align="right">0.499985E+09</td>
    <td align="right">      680.98</td>
    <td align="right">05-JUL-12:09</td>
    <td align="right">       31.10</td>
    <td align="right">       25.40</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.112282E+11</td>
    <td align="right">    13477.33</td>
    <td align="right">27-AUG-13:03</td>
    <td align="right">       31.60</td>
    <td align="right">       24.39</td>
    <td align="right">0.562268E+09</td>
    <td align="right">      712.91</td>
    <td align="right">30-AUG-12:09</td>
    <td align="right">       31.52</td>
    <td align="right">       24.41</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.112086E+11</td>
    <td align="right">    13739.13</td>
    <td align="right">10-SEP-11:43</td>
    <td align="right">       31.02</td>
    <td align="right">       24.22</td>
    <td align="right">0.499909E+09</td>
    <td align="right">      735.91</td>
    <td align="right">26-SEP-12:09</td>
    <td align="right">       32.20</td>
    <td align="right">       24.08</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.124719E+11</td>
    <td align="right">    14993.02</td>
    <td align="right">09-OCT-13:12</td>
    <td align="right">       29.40</td>
    <td align="right">       21.27</td>
    <td align="right">0.521662E+09</td>
    <td align="right">      744.90</td>
    <td align="right">11-OCT-12:09</td>
    <td align="right">       29.67</td>
    <td align="right">       22.53</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.120439E+11</td>
    <td align="right">    15270.17</td>
    <td align="right">19-NOV-14:02</td>
    <td align="right">       26.70</td>
    <td align="right">       19.35</td>
    <td align="right">0.516380E+09</td>
    <td align="right">      734.23</td>
    <td align="right">07-NOV-14:39</td>
    <td align="right">       26.70</td>
    <td align="right">       19.35</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.110356E+11</td>
    <td align="right">    15684.86</td>
    <td align="right">31-DEC-13:22</td>
    <td align="right">       24.80</td>
    <td align="right">       19.47</td>
    <td align="right">0.499454E+09</td>
    <td align="right">      719.55</td>
    <td align="right">19-DEC-14:09</td>
    <td align="right">       24.80</td>
    <td align="right">       19.47</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.119101E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.620903E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.759459E+10</td>
    <td align="right">    12404.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.80</td>
    <td align="right">       18.88</td>
    <td align="right">0.468611E+09</td>
    <td align="right">      680.57</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.80</td>
    <td align="right">       19.35</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.124719E+11</td>
    <td align="right">    15684.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.60</td>
    <td align="right">       25.40</td>
    <td align="right">0.562268E+09</td>
    <td align="right">      744.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.20</td>
    <td align="right">       25.40</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    18:16:52</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.413450E+10</td>
    <td align="right">    11724.22</td>
    <td align="right">08-JAN-14:42</td>
    <td align="right">       27.20</td>
    <td align="right">       18.88</td>
    <td align="right">0.324588E+09</td>
    <td align="right">      430.85</td>
    <td align="right">09-JAN-10:00</td>
    <td align="right">       22.20</td>
    <td align="right">       17.62</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.428634E+10</td>
    <td align="right">    12717.16</td>
    <td align="right">26-FEB-16:42</td>
    <td align="right">       21.78</td>
    <td align="right">       13.54</td>
    <td align="right">0.296410E+09</td>
    <td align="right">      430.86</td>
    <td align="right">23-FEB-14:39</td>
    <td align="right">       21.78</td>
    <td align="right">       13.54</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.530654E+10</td>
    <td align="right">    11461.73</td>
    <td align="right">12-MAR-17:22</td>
    <td align="right">       23.60</td>
    <td align="right">       18.78</td>
    <td align="right">0.354006E+09</td>
    <td align="right">      430.84</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">       23.60</td>
    <td align="right">       18.78</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.589736E+10</td>
    <td align="right">    12011.44</td>
    <td align="right">01-APR-17:04</td>
    <td align="right">       28.80</td>
    <td align="right">       23.67</td>
    <td align="right">0.315189E+09</td>
    <td align="right">      430.85</td>
    <td align="right">07-APR-09:09</td>
    <td align="right">       19.45</td>
    <td align="right">       14.09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.612984E+10</td>
    <td align="right">    13374.66</td>
    <td align="right">07-MAY-17:42</td>
    <td align="right">       27.88</td>
    <td align="right">       19.40</td>
    <td align="right">0.341627E+09</td>
    <td align="right">      430.84</td>
    <td align="right">02-MAY-09:09</td>
    <td align="right">       27.88</td>
    <td align="right">       19.40</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.645956E+10</td>
    <td align="right">    11910.14</td>
    <td align="right">18-JUN-17:02</td>
    <td align="right">       30.40</td>
    <td align="right">       23.75</td>
    <td align="right">0.340824E+09</td>
    <td align="right">      430.83</td>
    <td align="right">23-JUN-13:09</td>
    <td align="right">       24.40</td>
    <td align="right">       22.75</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.705638E+10</td>
    <td align="right">    11879.03</td>
    <td align="right">09-JUL-17:02</td>
    <td align="right">       31.02</td>
    <td align="right">       24.64</td>
    <td align="right">0.316617E+09</td>
    <td align="right">      430.83</td>
    <td align="right">07-JUL-13:09</td>
    <td align="right">       31.02</td>
    <td align="right">       24.64</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.796852E+10</td>
    <td align="right">    12745.11</td>
    <td align="right">27-AUG-17:02</td>
    <td align="right">       29.40</td>
    <td align="right">       22.30</td>
    <td align="right">0.355675E+09</td>
    <td align="right">      430.83</td>
    <td align="right">02-AUG-13:09</td>
    <td align="right">       29.40</td>
    <td align="right">       22.30</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.674444E+10</td>
    <td align="right">    12154.52</td>
    <td align="right">10-SEP-17:02</td>
    <td align="right">       29.90</td>
    <td align="right">       24.07</td>
    <td align="right">0.315668E+09</td>
    <td align="right">      430.85</td>
    <td align="right">06-SEP-13:39</td>
    <td align="right">       29.90</td>
    <td align="right">       24.07</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.658224E+10</td>
    <td align="right">    13056.69</td>
    <td align="right">09-OCT-15:52</td>
    <td align="right">       29.40</td>
    <td align="right">       20.76</td>
    <td align="right">0.328148E+09</td>
    <td align="right">      430.85</td>
    <td align="right">25-OCT-09:09</td>
    <td align="right">       22.83</td>
    <td align="right">       18.32</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.534568E+10</td>
    <td align="right">    12408.04</td>
    <td align="right">19-NOV-16:02</td>
    <td align="right">       26.02</td>
    <td align="right">       18.65</td>
    <td align="right">0.324740E+09</td>
    <td align="right">      430.85</td>
    <td align="right">09-NOV-14:00</td>
    <td align="right">       26.02</td>
    <td align="right">       18.65</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.442917E+10</td>
    <td align="right">    12164.72</td>
    <td align="right">31-DEC-15:22</td>
    <td align="right">       24.10</td>
    <td align="right">       19.44</td>
    <td align="right">0.315640E+09</td>
    <td align="right">      430.85</td>
    <td align="right">29-DEC-14:39</td>
    <td align="right">       24.10</td>
    <td align="right">       19.44</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.703406E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.392913E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.413450E+10</td>
    <td align="right">    11461.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.78</td>
    <td align="right">       13.54</td>
    <td align="right">0.296410E+09</td>
    <td align="right">      430.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.45</td>
    <td align="right">       13.54</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.796852E+10</td>
    <td align="right">    13374.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.02</td>
    <td align="right">       24.64</td>
    <td align="right">0.355675E+09</td>
    <td align="right">      430.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.02</td>
    <td align="right">       24.64</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    18:16:52</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.549305E+10</td>
    <td align="right">    11599.45</td>
    <td align="right">15-JAN-14:41</td>
    <td align="right">       26.10</td>
    <td align="right">       20.49</td>
    <td align="right">0.510068E+09</td>
    <td align="right">      680.61</td>
    <td align="right">20-JAN-14:39</td>
    <td align="right">       26.10</td>
    <td align="right">       21.26</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.552049E+10</td>
    <td align="right">    12022.47</td>
    <td align="right">20-FEB-13:01</td>
    <td align="right">       26.10</td>
    <td align="right">       21.52</td>
    <td align="right">0.466175E+09</td>
    <td align="right">      680.63</td>
    <td align="right">23-FEB-14:39</td>
    <td align="right">       26.47</td>
    <td align="right">       22.35</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.684637E+10</td>
    <td align="right">    12075.75</td>
    <td align="right">05-MAR-14:32</td>
    <td align="right">       27.97</td>
    <td align="right">       23.40</td>
    <td align="right">0.557504E+09</td>
    <td align="right">      680.60</td>
    <td align="right">24-MAR-13:00</td>
    <td align="right">       26.10</td>
    <td align="right">       19.80</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.756234E+10</td>
    <td align="right">    12371.26</td>
    <td align="right">09-APR-15:31</td>
    <td align="right">       29.60</td>
    <td align="right">       21.18</td>
    <td align="right">0.497201E+09</td>
    <td align="right">      680.61</td>
    <td align="right">07-APR-09:09</td>
    <td align="right">       29.60</td>
    <td align="right">       21.18</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.880086E+10</td>
    <td align="right">    12399.13</td>
    <td align="right">14-MAY-15:01</td>
    <td align="right">       29.22</td>
    <td align="right">       25.16</td>
    <td align="right">0.539505E+09</td>
    <td align="right">      680.60</td>
    <td align="right">02-MAY-09:09</td>
    <td align="right">       29.22</td>
    <td align="right">       25.16</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.963959E+10</td>
    <td align="right">    12802.81</td>
    <td align="right">11-JUN-16:41</td>
    <td align="right">       28.90</td>
    <td align="right">       23.56</td>
    <td align="right">0.538244E+09</td>
    <td align="right">      680.59</td>
    <td align="right">07-JUN-09:20</td>
    <td align="right">       28.90</td>
    <td align="right">       23.56</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.972326E+10</td>
    <td align="right">    12587.00</td>
    <td align="right">23-JUL-11:01</td>
    <td align="right">       31.10</td>
    <td align="right">       25.40</td>
    <td align="right">0.499898E+09</td>
    <td align="right">      680.59</td>
    <td align="right">11-JUL-09:39</td>
    <td align="right">       31.10</td>
    <td align="right">       25.40</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.985270E+10</td>
    <td align="right">    12827.39</td>
    <td align="right">27-AUG-13:01</td>
    <td align="right">       31.60</td>
    <td align="right">       24.39</td>
    <td align="right">0.561479E+09</td>
    <td align="right">      680.57</td>
    <td align="right">14-AUG-09:30</td>
    <td align="right">       31.60</td>
    <td align="right">       24.39</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.829984E+10</td>
    <td align="right">    12677.73</td>
    <td align="right">03-SEP-15:21</td>
    <td align="right">       30.60</td>
    <td align="right">       24.87</td>
    <td align="right">0.497934E+09</td>
    <td align="right">      680.61</td>
    <td align="right">06-SEP-13:39</td>
    <td align="right">       30.17</td>
    <td align="right">       24.37</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.766143E+10</td>
    <td align="right">    12420.44</td>
    <td align="right">09-OCT-15:11</td>
    <td align="right">       29.40</td>
    <td align="right">       20.89</td>
    <td align="right">0.516997E+09</td>
    <td align="right">      680.61</td>
    <td align="right">25-OCT-09:30</td>
    <td align="right">       23.70</td>
    <td align="right">       18.80</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.654939E+10</td>
    <td align="right">    12051.21</td>
    <td align="right">19-NOV-12:51</td>
    <td align="right">       26.70</td>
    <td align="right">       18.78</td>
    <td align="right">0.511182E+09</td>
    <td align="right">      680.62</td>
    <td align="right">09-NOV-14:00</td>
    <td align="right">       26.70</td>
    <td align="right">       18.78</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.559801E+10</td>
    <td align="right">    11841.81</td>
    <td align="right">17-DEC-15:21</td>
    <td align="right">       27.70</td>
    <td align="right">       21.23</td>
    <td align="right">0.495609E+09</td>
    <td align="right">      680.62</td>
    <td align="right">05-DEC-14:09</td>
    <td align="right">       27.70</td>
    <td align="right">       21.23</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.915473E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.619179E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.549305E+10</td>
    <td align="right">    11599.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.10</td>
    <td align="right">       18.78</td>
    <td align="right">0.466175E+09</td>
    <td align="right">      680.57</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.70</td>
    <td align="right">       18.78</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.985270E+10</td>
    <td align="right">    12827.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.60</td>
    <td align="right">       25.40</td>
    <td align="right">0.561479E+09</td>
    <td align="right">      680.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.60</td>
    <td align="right">       25.40</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    18:16:52</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.454635E+10</td>
    <td align="right">    12789.65</td>
    <td align="right">29-JAN-10:21</td>
    <td align="right">       16.40</td>
    <td align="right">       11.81</td>
    <td align="right">0.241210E+09</td>
    <td align="right">      419.58</td>
    <td align="right">05-JAN-11:30</td>
    <td align="right">       16.40</td>
    <td align="right">       11.81</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.481895E+10</td>
    <td align="right">    13682.19</td>
    <td align="right">20-FEB-09:41</td>
    <td align="right">       25.50</td>
    <td align="right">       21.70</td>
    <td align="right">0.219400E+09</td>
    <td align="right">      419.71</td>
    <td align="right">28-FEB-09:09</td>
    <td align="right">       25.18</td>
    <td align="right">       21.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.622666E+10</td>
    <td align="right">    12091.08</td>
    <td align="right">26-MAR-10:12</td>
    <td align="right">       25.60</td>
    <td align="right">       21.37</td>
    <td align="right">0.261659E+09</td>
    <td align="right">      419.72</td>
    <td align="right">01-MAR-09:39</td>
    <td align="right">       25.60</td>
    <td align="right">       21.37</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.682574E+10</td>
    <td align="right">    14180.14</td>
    <td align="right">09-APR-10:11</td>
    <td align="right">       26.83</td>
    <td align="right">       20.14</td>
    <td align="right">0.233110E+09</td>
    <td align="right">      419.56</td>
    <td align="right">10-APR-10:20</td>
    <td align="right">       24.23</td>
    <td align="right">       18.31</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.764435E+10</td>
    <td align="right">    13230.88</td>
    <td align="right">07-MAY-08:32</td>
    <td align="right">       22.97</td>
    <td align="right">       20.25</td>
    <td align="right">0.252441E+09</td>
    <td align="right">      419.87</td>
    <td align="right">24-MAY-10:39</td>
    <td align="right">       29.63</td>
    <td align="right">       25.33</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.778430E+10</td>
    <td align="right">    13787.97</td>
    <td align="right">18-JUN-09:01</td>
    <td align="right">       28.48</td>
    <td align="right">       23.22</td>
    <td align="right">0.251442E+09</td>
    <td align="right">      419.83</td>
    <td align="right">08-JUN-10:39</td>
    <td align="right">       28.48</td>
    <td align="right">       23.22</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.797213E+10</td>
    <td align="right">    14182.09</td>
    <td align="right">23-JUL-09:41</td>
    <td align="right">       30.40</td>
    <td align="right">       25.65</td>
    <td align="right">0.234270E+09</td>
    <td align="right">      419.81</td>
    <td align="right">10-JUL-10:39</td>
    <td align="right">       30.40</td>
    <td align="right">       25.65</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.796043E+10</td>
    <td align="right">    14136.38</td>
    <td align="right">27-AUG-10:21</td>
    <td align="right">       30.00</td>
    <td align="right">       24.00</td>
    <td align="right">0.262292E+09</td>
    <td align="right">      419.86</td>
    <td align="right">17-AUG-10:39</td>
    <td align="right">       30.00</td>
    <td align="right">       24.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.688623E+10</td>
    <td align="right">    14311.24</td>
    <td align="right">03-SEP-09:21</td>
    <td align="right">       29.70</td>
    <td align="right">       24.99</td>
    <td align="right">0.233226E+09</td>
    <td align="right">      419.96</td>
    <td align="right">07-SEP-10:09</td>
    <td align="right">       30.10</td>
    <td align="right">       24.99</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.647513E+10</td>
    <td align="right">    13922.98</td>
    <td align="right">09-OCT-09:51</td>
    <td align="right">       27.80</td>
    <td align="right">       22.07</td>
    <td align="right">0.242489E+09</td>
    <td align="right">      419.75</td>
    <td align="right">11-OCT-08:09</td>
    <td align="right">       25.15</td>
    <td align="right">       21.94</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.534246E+10</td>
    <td align="right">    13801.96</td>
    <td align="right">19-NOV-08:51</td>
    <td align="right">       24.40</td>
    <td align="right">       18.96</td>
    <td align="right">0.239969E+09</td>
    <td align="right">      419.56</td>
    <td align="right">30-NOV-15:20</td>
    <td align="right">       27.43</td>
    <td align="right">       22.76</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.447245E+10</td>
    <td align="right">    12803.71</td>
    <td align="right">17-DEC-09:22</td>
    <td align="right">       24.00</td>
    <td align="right">       21.24</td>
    <td align="right">0.233395E+09</td>
    <td align="right">      419.55</td>
    <td align="right">14-DEC-16:40</td>
    <td align="right">       24.00</td>
    <td align="right">       21.24</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.769552E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.290490E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.447245E+10</td>
    <td align="right">    12091.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       16.40</td>
    <td align="right">       11.81</td>
    <td align="right">0.219400E+09</td>
    <td align="right">      419.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">       16.40</td>
    <td align="right">       11.81</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.797213E+10</td>
    <td align="right">    14311.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.40</td>
    <td align="right">       25.65</td>
    <td align="right">0.262292E+09</td>
    <td align="right">      419.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.40</td>
    <td align="right">       25.65</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    18:16:52</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.104240E+11</td>
    <td align="right">    15685.47</td>
    <td align="right">15-JAN-14:01</td>
    <td align="right">       26.10</td>
    <td align="right">       20.70</td>
    <td align="right">0.525702E+09</td>
    <td align="right">      804.71</td>
    <td align="right">25-JAN-14:09</td>
    <td align="right">       25.60</td>
    <td align="right">       19.95</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.987410E+10</td>
    <td align="right">    15112.41</td>
    <td align="right">26-FEB-14:01</td>
    <td align="right">       21.88</td>
    <td align="right">       11.25</td>
    <td align="right">0.476966E+09</td>
    <td align="right">      774.04</td>
    <td align="right">28-FEB-14:09</td>
    <td align="right">       26.60</td>
    <td align="right">       20.92</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.998599E+10</td>
    <td align="right">    12997.93</td>
    <td align="right">05-MAR-11:52</td>
    <td align="right">       28.30</td>
    <td align="right">       23.49</td>
    <td align="right">0.561727E+09</td>
    <td align="right">      760.82</td>
    <td align="right">01-MAR-14:20</td>
    <td align="right">       28.30</td>
    <td align="right">       23.49</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.882474E+10</td>
    <td align="right">    13004.75</td>
    <td align="right">09-APR-12:52</td>
    <td align="right">       30.00</td>
    <td align="right">       21.06</td>
    <td align="right">0.498272E+09</td>
    <td align="right">      680.79</td>
    <td align="right">04-APR-13:00</td>
    <td align="right">       30.00</td>
    <td align="right">       21.06</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.860644E+10</td>
    <td align="right">    12509.83</td>
    <td align="right">14-MAY-15:01</td>
    <td align="right">       29.22</td>
    <td align="right">       25.16</td>
    <td align="right">0.539911E+09</td>
    <td align="right">      680.60</td>
    <td align="right">02-MAY-09:09</td>
    <td align="right">       29.22</td>
    <td align="right">       25.16</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.901411E+10</td>
    <td align="right">    12570.65</td>
    <td align="right">18-JUN-11:41</td>
    <td align="right">       29.50</td>
    <td align="right">       23.50</td>
    <td align="right">0.538419E+09</td>
    <td align="right">      680.59</td>
    <td align="right">07-JUN-09:20</td>
    <td align="right">       29.50</td>
    <td align="right">       23.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.927898E+10</td>
    <td align="right">    12622.00</td>
    <td align="right">23-JUL-11:01</td>
    <td align="right">       31.10</td>
    <td align="right">       25.40</td>
    <td align="right">0.500083E+09</td>
    <td align="right">      680.59</td>
    <td align="right">11-JUL-09:39</td>
    <td align="right">       31.10</td>
    <td align="right">       25.40</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.104458E+11</td>
    <td align="right">    13510.47</td>
    <td align="right">27-AUG-13:01</td>
    <td align="right">       31.60</td>
    <td align="right">       24.39</td>
    <td align="right">0.561772E+09</td>
    <td align="right">      680.75</td>
    <td align="right">30-AUG-13:00</td>
    <td align="right">       30.60</td>
    <td align="right">       24.87</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.102114E+11</td>
    <td align="right">    13905.93</td>
    <td align="right">17-SEP-12:51</td>
    <td align="right">       30.60</td>
    <td align="right">       24.87</td>
    <td align="right">0.498655E+09</td>
    <td align="right">      681.47</td>
    <td align="right">27-SEP-13:20</td>
    <td align="right">       31.70</td>
    <td align="right">       23.53</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.114127E+11</td>
    <td align="right">    14914.24</td>
    <td align="right">09-OCT-13:11</td>
    <td align="right">       29.40</td>
    <td align="right">       21.27</td>
    <td align="right">0.523389E+09</td>
    <td align="right">      756.74</td>
    <td align="right">11-OCT-13:30</td>
    <td align="right">       29.90</td>
    <td align="right">       22.30</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.110964E+11</td>
    <td align="right">    15406.02</td>
    <td align="right">19-NOV-13:31</td>
    <td align="right">       26.70</td>
    <td align="right">       19.24</td>
    <td align="right">0.521674E+09</td>
    <td align="right">      784.74</td>
    <td align="right">28-NOV-14:39</td>
    <td align="right">       26.10</td>
    <td align="right">       18.96</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.109173E+11</td>
    <td align="right">    15056.40</td>
    <td align="right">24-DEC-13:51</td>
    <td align="right">       24.20</td>
    <td align="right">       18.03</td>
    <td align="right">0.509753E+09</td>
    <td align="right">      797.06</td>
    <td align="right">21-DEC-14:09</td>
    <td align="right">       24.20</td>
    <td align="right">       18.03</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.120092E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.625632E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.860644E+10</td>
    <td align="right">    12509.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.88</td>
    <td align="right">       11.25</td>
    <td align="right">0.476966E+09</td>
    <td align="right">      680.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.20</td>
    <td align="right">       18.03</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.114127E+11</td>
    <td align="right">    15685.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.60</td>
    <td align="right">       25.40</td>
    <td align="right">0.561772E+09</td>
    <td align="right">      804.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.70</td>
    <td align="right">       25.40</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    18:16:52</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.460103E+10</td>
    <td align="right">    14439.86</td>
    <td align="right">29-JAN-15:41</td>
    <td align="right">       21.70</td>
    <td align="right">       14.36</td>
    <td align="right">0.325093E+09</td>
    <td align="right">      430.86</td>
    <td align="right">19-JAN-14:50</td>
    <td align="right">       21.70</td>
    <td align="right">       14.36</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.484782E+10</td>
    <td align="right">    15793.10</td>
    <td align="right">26-FEB-16:41</td>
    <td align="right">       21.78</td>
    <td align="right">       13.54</td>
    <td align="right">0.296461E+09</td>
    <td align="right">      430.87</td>
    <td align="right">23-FEB-14:39</td>
    <td align="right">       21.78</td>
    <td align="right">       13.54</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.633472E+10</td>
    <td align="right">    14126.58</td>
    <td align="right">12-MAR-16:42</td>
    <td align="right">       24.40</td>
    <td align="right">       18.60</td>
    <td align="right">0.354296E+09</td>
    <td align="right">      430.85</td>
    <td align="right">02-MAR-14:00</td>
    <td align="right">       24.40</td>
    <td align="right">       18.60</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.696609E+10</td>
    <td align="right">    14591.63</td>
    <td align="right">09-APR-17:31</td>
    <td align="right">       28.53</td>
    <td align="right">       20.25</td>
    <td align="right">0.315377E+09</td>
    <td align="right">      430.85</td>
    <td align="right">07-APR-09:09</td>
    <td align="right">       28.53</td>
    <td align="right">       20.25</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.722755E+10</td>
    <td align="right">    14384.62</td>
    <td align="right">07-MAY-16:32</td>
    <td align="right">       28.50</td>
    <td align="right">       20.47</td>
    <td align="right">0.341824E+09</td>
    <td align="right">      430.84</td>
    <td align="right">02-MAY-09:09</td>
    <td align="right">       28.50</td>
    <td align="right">       20.47</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.726503E+10</td>
    <td align="right">    16285.03</td>
    <td align="right">11-JUN-16:41</td>
    <td align="right">       28.90</td>
    <td align="right">       23.56</td>
    <td align="right">0.340866E+09</td>
    <td align="right">      430.84</td>
    <td align="right">07-JUN-09:20</td>
    <td align="right">       28.90</td>
    <td align="right">       23.56</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.758396E+10</td>
    <td align="right">    14016.68</td>
    <td align="right">02-JUL-16:02</td>
    <td align="right">       30.50</td>
    <td align="right">       24.92</td>
    <td align="right">0.316631E+09</td>
    <td align="right">      430.84</td>
    <td align="right">11-JUL-09:39</td>
    <td align="right">       30.20</td>
    <td align="right">       25.47</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.814803E+10</td>
    <td align="right">    15654.03</td>
    <td align="right">27-AUG-16:21</td>
    <td align="right">       29.40</td>
    <td align="right">       22.95</td>
    <td align="right">0.355641E+09</td>
    <td align="right">      430.83</td>
    <td align="right">30-AUG-13:00</td>
    <td align="right">       30.60</td>
    <td align="right">       24.87</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.667486E+10</td>
    <td align="right">    16470.23</td>
    <td align="right">03-SEP-16:01</td>
    <td align="right">       30.50</td>
    <td align="right">       24.89</td>
    <td align="right">0.315615E+09</td>
    <td align="right">      430.85</td>
    <td align="right">06-SEP-13:39</td>
    <td align="right">       30.17</td>
    <td align="right">       24.37</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.638657E+10</td>
    <td align="right">    16079.97</td>
    <td align="right">09-OCT-15:51</td>
    <td align="right">       29.40</td>
    <td align="right">       20.76</td>
    <td align="right">0.327945E+09</td>
    <td align="right">      430.85</td>
    <td align="right">25-OCT-09:30</td>
    <td align="right">       23.70</td>
    <td align="right">       18.80</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.527343E+10</td>
    <td align="right">    15288.28</td>
    <td align="right">19-NOV-15:31</td>
    <td align="right">       26.30</td>
    <td align="right">       18.68</td>
    <td align="right">0.324430E+09</td>
    <td align="right">      430.86</td>
    <td align="right">09-NOV-14:00</td>
    <td align="right">       26.30</td>
    <td align="right">       18.68</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.457313E+10</td>
    <td align="right">    14221.77</td>
    <td align="right">17-DEC-15:21</td>
    <td align="right">       27.70</td>
    <td align="right">       21.23</td>
    <td align="right">0.315201E+09</td>
    <td align="right">      430.87</td>
    <td align="right">29-DEC-14:39</td>
    <td align="right">       23.57</td>
    <td align="right">       18.59</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.758822E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.392938E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.457313E+10</td>
    <td align="right">    14016.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.70</td>
    <td align="right">       13.54</td>
    <td align="right">0.296461E+09</td>
    <td align="right">      430.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.70</td>
    <td align="right">       13.54</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.814803E+10</td>
    <td align="right">    16470.23</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.50</td>
    <td align="right">       24.92</td>
    <td align="right">0.355641E+09</td>
    <td align="right">      430.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.60</td>
    <td align="right">       25.47</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2026-07-28
    18:16:52</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">       14.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:05</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:03</td>
    <td align="right">       19.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       22.80</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:05</td>
    <td align="right">       21.47</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.95</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       26.57</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       26.02</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       27.78</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       24.93</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       24.67</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:03</td>
    <td align="right">       18.07</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       14.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.78</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    18:16:52</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.434979E+09</td>
    <td align="right">     6526.64</td>
    <td align="right">12-JAN-23:23</td>
    <td align="right">        9.45</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.300209E+09</td>
    <td align="right">     5969.67</td>
    <td align="right">09-FEB-23:00</td>
    <td align="right">       13.90</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.370858E+09</td>
    <td align="right">     5744.92</td>
    <td align="right">15-MAR-23:50</td>
    <td align="right">       10.78</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.140940E+09</td>
    <td align="right">     4773.92</td>
    <td align="right">06-APR-23:10</td>
    <td align="right">       17.70</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 65776424.37</td>
    <td align="right">     3565.48</td>
    <td align="right">07-MAY-05:47</td>
    <td align="right">       18.90</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 14648646.54</td>
    <td align="right">     2285.62</td>
    <td align="right">14-JUN-03:47</td>
    <td align="right">       23.90</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 13525086.04</td>
    <td align="right">     2217.54</td>
    <td align="right">08-JUL-03:50</td>
    <td align="right">       23.90</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 16066907.11</td>
    <td align="right">     2247.74</td>
    <td align="right">03-AUG-01:47</td>
    <td align="right">       23.30</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 28858748.71</td>
    <td align="right">     2218.26</td>
    <td align="right">29-SEP-01:47</td>
    <td align="right">       22.80</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.113509E+09</td>
    <td align="right">     6909.19</td>
    <td align="right">09-OCT-05:12</td>
    <td align="right">       23.30</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.185799E+09</td>
    <td align="right">     9646.17</td>
    <td align="right">11-NOV-06:15</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.405679E+09</td>
    <td align="right">     5772.86</td>
    <td align="right">20-DEC-23:00</td>
    <td align="right">       13.90</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.209085E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 13525086.04</td>
    <td align="right">     2217.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">        9.45</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.434979E+09</td>
    <td align="right">     9646.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.90</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    18:16:52</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 71275995.41</td>
    <td align="right">     3160.22</td>
    <td align="right">29-JAN-09:42</td>
    <td align="right">       15.32</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 38316070.55</td>
    <td align="right">     3505.58</td>
    <td align="right">26-FEB-16:42</td>
    <td align="right">       21.78</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 24836420.89</td>
    <td align="right">     2875.73</td>
    <td align="right">12-MAR-16:02</td>
    <td align="right">       24.40</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 17791852.81</td>
    <td align="right">     2621.80</td>
    <td align="right">30-APR-15:31</td>
    <td align="right">       26.70</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 14823492.48</td>
    <td align="right">     2522.49</td>
    <td align="right">07-MAY-16:32</td>
    <td align="right">       28.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  8092070.57</td>
    <td align="right">     2608.61</td>
    <td align="right">18-JUN-15:01</td>
    <td align="right">       31.02</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 16110551.34</td>
    <td align="right">     2395.88</td>
    <td align="right">30-JUL-16:22</td>
    <td align="right">       30.60</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  9984009.08</td>
    <td align="right">     2537.06</td>
    <td align="right">13-AUG-15:22</td>
    <td align="right">       30.85</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 13186411.23</td>
    <td align="right">     3216.09</td>
    <td align="right">03-SEP-15:22</td>
    <td align="right">       30.60</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 19176559.68</td>
    <td align="right">     3035.07</td>
    <td align="right">09-OCT-15:12</td>
    <td align="right">       29.40</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 27146131.64</td>
    <td align="right">     3975.29</td>
    <td align="right">11-NOV-06:12</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 36315170.91</td>
    <td align="right">     2724.30</td>
    <td align="right">25-DEC-14:12</td>
    <td align="right">       24.40</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.297055E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  8092070.57</td>
    <td align="right">     2395.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 71275995.41</td>
    <td align="right">     3975.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.02</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    18:16:52</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 59370144.85</td>
    <td align="right">     4823.53</td>
    <td align="right">16-JAN-06:12</td>
    <td align="right">       17.20</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 34351039.22</td>
    <td align="right">     4770.35</td>
    <td align="right">20-FEB-06:12</td>
    <td align="right">       23.30</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 24334931.69</td>
    <td align="right">     2944.85</td>
    <td align="right">16-MAR-05:12</td>
    <td align="right">        6.70</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 11828823.22</td>
    <td align="right">     1680.43</td>
    <td align="right">07-APR-05:12</td>
    <td align="right">       14.80</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  8339830.46</td>
    <td align="right">     1423.33</td>
    <td align="right">07-MAY-08:22</td>
    <td align="right">       22.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  3039312.27</td>
    <td align="right">     1022.27</td>
    <td align="right">25-JUN-09:42</td>
    <td align="right">       29.90</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  4925638.91</td>
    <td align="right">     1001.62</td>
    <td align="right">30-JUL-15:02</td>
    <td align="right">       30.60</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  4228727.16</td>
    <td align="right">     1618.85</td>
    <td align="right">27-AUG-11:03</td>
    <td align="right">       30.60</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  8984894.16</td>
    <td align="right">     1454.81</td>
    <td align="right">10-SEP-09:43</td>
    <td align="right">       29.72</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 18843712.17</td>
    <td align="right">     4622.22</td>
    <td align="right">09-OCT-05:12</td>
    <td align="right">       23.30</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 22579288.72</td>
    <td align="right">     5668.67</td>
    <td align="right">11-NOV-06:12</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 30287662.27</td>
    <td align="right">     4977.97</td>
    <td align="right">25-DEC-06:12</td>
    <td align="right">       15.93</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.231114E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  3039312.27</td>
    <td align="right">     1001.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.70</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 59370144.85</td>
    <td align="right">     5668.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.60</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::CORE_MID></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2026-07-28
    18:16:52</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">       14.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:05</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:03</td>
    <td align="right">       19.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       22.80</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:05</td>
    <td align="right">       21.47</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.95</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       26.57</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       26.02</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       27.78</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       24.93</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       24.67</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:03</td>
    <td align="right">       18.07</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       14.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.78</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::CORE_TOP></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2026-07-28
    18:16:52</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">       14.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:05</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:03</td>
    <td align="right">       19.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       22.80</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:05</td>
    <td align="right">       21.47</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.95</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       26.57</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       26.02</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       27.78</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       24.93</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       24.67</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:03</td>
    <td align="right">       18.07</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       14.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.78</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    18:16:52</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">       14.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:05</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:03</td>
    <td align="right">       19.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       22.80</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:05</td>
    <td align="right">       21.47</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.95</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       26.57</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       26.02</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       27.78</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       24.93</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       24.67</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:03</td>
    <td align="right">       18.07</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       14.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.78</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    18:16:52</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">       14.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:05</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:03</td>
    <td align="right">       19.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       22.80</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:05</td>
    <td align="right">       21.47</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.95</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       26.57</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       26.02</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       27.78</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       24.93</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       24.67</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:03</td>
    <td align="right">       18.07</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       14.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.78</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    18:16:52</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">       14.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:05</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:03</td>
    <td align="right">       19.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       22.80</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:05</td>
    <td align="right">       21.47</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.95</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       26.57</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       26.02</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       27.78</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       24.93</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       24.67</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:03</td>
    <td align="right">       18.07</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       14.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.78</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    18:16:52</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">       14.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:05</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:03</td>
    <td align="right">       19.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       22.80</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:05</td>
    <td align="right">       21.47</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.95</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       26.57</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       26.02</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       27.78</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       24.93</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       24.67</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:03</td>
    <td align="right">       18.07</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       14.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.78</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    18:16:52</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">       14.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:05</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:03</td>
    <td align="right">       19.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       22.80</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:05</td>
    <td align="right">       21.47</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.95</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       26.57</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       26.02</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       27.78</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       24.93</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       24.67</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:03</td>
    <td align="right">       18.07</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       14.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.78</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    18:16:52</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">       14.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:05</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:03</td>
    <td align="right">       19.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       22.80</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:05</td>
    <td align="right">       21.47</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.95</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       26.57</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       26.02</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       27.78</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       24.93</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       24.67</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:03</td>
    <td align="right">       18.07</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       14.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.78</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    18:16:52</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 84483691.63</td>
    <td align="right">     8807.59</td>
    <td align="right">03-JAN-07:08</td>
    <td align="right">        3.68</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  4058164.80</td>
    <td align="right">     2799.75</td>
    <td align="right">10-FEB-07:08</td>
    <td align="right">        9.32</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 49946010.08</td>
    <td align="right">     8640.41</td>
    <td align="right">16-MAR-06:06</td>
    <td align="right">        6.70</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  1017020.20</td>
    <td align="right">     1366.24</td>
    <td align="right">10-APR-06:10</td>
    <td align="right">       12.80</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:05</td>
    <td align="right">       21.47</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.95</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       26.57</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       26.02</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       27.78</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       24.93</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       24.67</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   190649.75</td>
    <td align="right">     1068.16</td>
    <td align="right">21-DEC-07:09</td>
    <td align="right">       10.40</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.139696E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        3.68</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 84483691.63</td>
    <td align="right">     8807.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.78</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    18:16:52</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">       14.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:05</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:03</td>
    <td align="right">       19.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       22.80</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:05</td>
    <td align="right">       21.47</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.95</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       26.57</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       26.02</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       27.78</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       24.93</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       24.67</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:03</td>
    <td align="right">       18.07</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       14.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.78</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    18:16:52</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">       14.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:05</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:03</td>
    <td align="right">       19.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       22.80</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:05</td>
    <td align="right">       21.47</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.95</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       26.57</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       26.02</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       27.78</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       24.93</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       24.67</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:03</td>
    <td align="right">       18.07</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       14.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.78</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    18:16:52</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">       14.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:05</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:03</td>
    <td align="right">       19.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       22.80</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:05</td>
    <td align="right">       21.47</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.95</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       26.57</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       26.02</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       27.78</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       24.93</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       24.67</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:03</td>
    <td align="right">       18.07</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       14.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.78</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    18:16:52</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">       14.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:05</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:03</td>
    <td align="right">       19.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       22.80</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:05</td>
    <td align="right">       21.47</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.95</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       26.57</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       26.02</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       27.78</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       24.93</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       24.67</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:03</td>
    <td align="right">       18.07</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       14.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.78</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    18:16:52</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">       14.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:05</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:03</td>
    <td align="right">       19.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       22.80</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:05</td>
    <td align="right">       21.47</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.95</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       26.57</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       26.02</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       27.78</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       24.93</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       24.67</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:03</td>
    <td align="right">       18.07</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       14.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.78</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2026-07-28
    18:16:52</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.553056E+10</td>
    <td align="right">     5925.93</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.334487E+11</td>
    <td align="right">    33014.06</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.501732E+10</td>
    <td align="right">     5925.93</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.303048E+11</td>
    <td align="right">    33014.06</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.597390E+10</td>
    <td align="right">     5925.93</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">0.351458E+11</td>
    <td align="right">    33014.06</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.532381E+10</td>
    <td align="right">     5925.93</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.322917E+11</td>
    <td align="right">    33014.06</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.575223E+10</td>
    <td align="right">     5925.93</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.342972E+11</td>
    <td align="right">    33014.06</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.572886E+10</td>
    <td align="right">     5925.93</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.338109E+11</td>
    <td align="right">    33014.06</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.534718E+10</td>
    <td align="right">     5925.93</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.327740E+11</td>
    <td align="right">    33014.06</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.597383E+10</td>
    <td align="right">     5925.93</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.351458E+11</td>
    <td align="right">    33014.06</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.532381E+10</td>
    <td align="right">     5925.93</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">0.322835E+11</td>
    <td align="right">    33014.06</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.553063E+10</td>
    <td align="right">     5925.93</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">0.334528E+11</td>
    <td align="right">    33014.06</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.546904E+10</td>
    <td align="right">     5925.93</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.327966E+11</td>
    <td align="right">    33014.06</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.534725E+10</td>
    <td align="right">     5925.93</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.327699E+11</td>
    <td align="right">    33014.06</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.663184E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.398522E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.501732E+10</td>
    <td align="right">     5925.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.303048E+11</td>
    <td align="right">    33014.06</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.597390E+10</td>
    <td align="right">     5925.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.351458E+11</td>
    <td align="right">    33014.06</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::CORE_MID></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2026-07-28
    18:16:52</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.553056E+10</td>
    <td align="right">     5925.93</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.180539E+11</td>
    <td align="right">    12654.85</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.501732E+10</td>
    <td align="right">     5925.93</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.163440E+11</td>
    <td align="right">    12654.85</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.597390E+10</td>
    <td align="right">     5925.93</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">0.187759E+11</td>
    <td align="right">    12654.85</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.532381E+10</td>
    <td align="right">     5925.93</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.174339E+11</td>
    <td align="right">    12654.85</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.575223E+10</td>
    <td align="right">     5925.93</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.184149E+11</td>
    <td align="right">    12654.85</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.572886E+10</td>
    <td align="right">     5925.93</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.180815E+11</td>
    <td align="right">    12654.85</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.534718E+10</td>
    <td align="right">     5925.93</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.177632E+11</td>
    <td align="right">    12654.85</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.597383E+10</td>
    <td align="right">     5925.93</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.187759E+11</td>
    <td align="right">    12654.85</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.532381E+10</td>
    <td align="right">     5925.93</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">0.174258E+11</td>
    <td align="right">    12654.85</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.553063E+10</td>
    <td align="right">     5925.93</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">0.180580E+11</td>
    <td align="right">    12654.85</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.546904E+10</td>
    <td align="right">     5925.93</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.176584E+11</td>
    <td align="right">    12654.85</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.534725E+10</td>
    <td align="right">     5925.93</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.177591E+11</td>
    <td align="right">    12654.85</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.663184E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.214545E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.501732E+10</td>
    <td align="right">     5925.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.163440E+11</td>
    <td align="right">    12654.85</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.597390E+10</td>
    <td align="right">     5925.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.187759E+11</td>
    <td align="right">    12654.85</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::CORE_TOP></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2026-07-28
    18:16:52</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.553056E+10</td>
    <td align="right">     5925.93</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.180539E+11</td>
    <td align="right">    12654.85</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.501732E+10</td>
    <td align="right">     5925.93</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.163440E+11</td>
    <td align="right">    12654.85</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.597390E+10</td>
    <td align="right">     5925.93</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">0.187759E+11</td>
    <td align="right">    12654.85</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.532381E+10</td>
    <td align="right">     5925.93</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.174339E+11</td>
    <td align="right">    12654.85</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.575223E+10</td>
    <td align="right">     5925.93</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.184149E+11</td>
    <td align="right">    12654.85</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.572886E+10</td>
    <td align="right">     5925.93</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.180815E+11</td>
    <td align="right">    12654.85</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.534718E+10</td>
    <td align="right">     5925.93</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.177632E+11</td>
    <td align="right">    12654.85</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.597383E+10</td>
    <td align="right">     5925.93</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.187759E+11</td>
    <td align="right">    12654.85</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.532381E+10</td>
    <td align="right">     5925.93</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">0.174258E+11</td>
    <td align="right">    12654.85</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.553063E+10</td>
    <td align="right">     5925.93</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">0.180580E+11</td>
    <td align="right">    12654.85</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.546904E+10</td>
    <td align="right">     5925.93</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.176584E+11</td>
    <td align="right">    12654.85</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.534725E+10</td>
    <td align="right">     5925.93</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.177591E+11</td>
    <td align="right">    12654.85</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.663184E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.214545E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.501732E+10</td>
    <td align="right">     5925.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.163440E+11</td>
    <td align="right">    12654.85</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.597390E+10</td>
    <td align="right">     5925.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.187759E+11</td>
    <td align="right">    12654.85</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    18:16:52</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.683240E+09</td>
    <td align="right">      875.37</td>
    <td align="right">03-JAN-16:00</td>
    <td align="right">0.380592E+10</td>
    <td align="right">     2667.75</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.601624E+09</td>
    <td align="right">      694.02</td>
    <td align="right">01-FEB-17:00</td>
    <td align="right">0.344546E+10</td>
    <td align="right">     2667.75</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.691486E+09</td>
    <td align="right">      679.98</td>
    <td align="right">14-MAR-07:10</td>
    <td align="right">0.395812E+10</td>
    <td align="right">     2667.75</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.609504E+09</td>
    <td align="right">      643.41</td>
    <td align="right">05-APR-07:10</td>
    <td align="right">0.367522E+10</td>
    <td align="right">     2667.75</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.647065E+09</td>
    <td align="right">      670.39</td>
    <td align="right">26-MAY-07:10</td>
    <td align="right">0.388202E+10</td>
    <td align="right">     2667.75</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.635306E+09</td>
    <td align="right">      595.89</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.381174E+10</td>
    <td align="right">     2667.75</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.595630E+09</td>
    <td align="right">      595.89</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.374464E+10</td>
    <td align="right">     2667.75</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.677238E+09</td>
    <td align="right">      863.27</td>
    <td align="right">22-AUG-08:30</td>
    <td align="right">0.395812E+10</td>
    <td align="right">     2667.75</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.617471E+09</td>
    <td align="right">      666.74</td>
    <td align="right">21-SEP-08:30</td>
    <td align="right">0.367350E+10</td>
    <td align="right">     2667.75</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.655584E+09</td>
    <td align="right">      697.93</td>
    <td align="right">23-OCT-07:10</td>
    <td align="right">0.380678E+10</td>
    <td align="right">     2667.75</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.670771E+09</td>
    <td align="right">     1026.03</td>
    <td align="right">15-NOV-16:00</td>
    <td align="right">0.372255E+10</td>
    <td align="right">     2667.75</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.665179E+09</td>
    <td align="right">      951.04</td>
    <td align="right">08-DEC-16:00</td>
    <td align="right">0.374378E+10</td>
    <td align="right">     2667.75</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.775010E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.452279E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.595630E+09</td>
    <td align="right">      595.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.344546E+10</td>
    <td align="right">     2667.75</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.691486E+09</td>
    <td align="right">     1026.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.395812E+10</td>
    <td align="right">     2667.75</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    18:16:52</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.429512E+09</td>
    <td align="right">      563.22</td>
    <td align="right">13-JAN-16:00</td>
    <td align="right">0.240946E+10</td>
    <td align="right">     1688.91</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.379106E+09</td>
    <td align="right">      439.37</td>
    <td align="right">01-FEB-17:00</td>
    <td align="right">0.218126E+10</td>
    <td align="right">     1688.91</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.436795E+09</td>
    <td align="right">      400.19</td>
    <td align="right">14-MAR-07:10</td>
    <td align="right">0.250582E+10</td>
    <td align="right">     1688.91</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.385619E+09</td>
    <td align="right">      377.25</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.232672E+10</td>
    <td align="right">     1688.91</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.411689E+09</td>
    <td align="right">      428.31</td>
    <td align="right">22-MAY-15:50</td>
    <td align="right">0.245764E+10</td>
    <td align="right">     1688.91</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.404499E+09</td>
    <td align="right">      377.25</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.241315E+10</td>
    <td align="right">     1688.91</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.379011E+09</td>
    <td align="right">      377.25</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.237066E+10</td>
    <td align="right">     1688.91</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.429033E+09</td>
    <td align="right">      542.61</td>
    <td align="right">22-AUG-08:30</td>
    <td align="right">0.250582E+10</td>
    <td align="right">     1688.91</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.390837E+09</td>
    <td align="right">      406.27</td>
    <td align="right">14-SEP-15:00</td>
    <td align="right">0.232563E+10</td>
    <td align="right">     1688.91</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.413519E+09</td>
    <td align="right">      420.23</td>
    <td align="right">23-OCT-07:10</td>
    <td align="right">0.241001E+10</td>
    <td align="right">     1688.91</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.423770E+09</td>
    <td align="right">      658.26</td>
    <td align="right">15-NOV-16:00</td>
    <td align="right">0.235668E+10</td>
    <td align="right">     1688.91</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.418666E+09</td>
    <td align="right">      630.09</td>
    <td align="right">08-DEC-16:00</td>
    <td align="right">0.237012E+10</td>
    <td align="right">     1688.91</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.490206E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.286330E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.379011E+09</td>
    <td align="right">      377.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.218126E+10</td>
    <td align="right">     1688.91</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.436795E+09</td>
    <td align="right">      658.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.250582E+10</td>
    <td align="right">     1688.91</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    18:16:52</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.670004E+09</td>
    <td align="right">      698.83</td>
    <td align="right">13-JAN-16:00</td>
    <td align="right">0.380592E+10</td>
    <td align="right">     2667.75</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.594478E+09</td>
    <td align="right">      694.02</td>
    <td align="right">01-FEB-17:00</td>
    <td align="right">0.344546E+10</td>
    <td align="right">     2667.75</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.689477E+09</td>
    <td align="right">      672.95</td>
    <td align="right">14-MAR-07:10</td>
    <td align="right">0.395812E+10</td>
    <td align="right">     2667.75</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.610642E+09</td>
    <td align="right">      648.35</td>
    <td align="right">05-APR-07:10</td>
    <td align="right">0.367522E+10</td>
    <td align="right">     2667.75</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.650298E+09</td>
    <td align="right">      678.14</td>
    <td align="right">26-MAY-07:10</td>
    <td align="right">0.388202E+10</td>
    <td align="right">     2667.75</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.639105E+09</td>
    <td align="right">      595.89</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.381174E+10</td>
    <td align="right">     2667.75</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.599197E+09</td>
    <td align="right">      595.89</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.374464E+10</td>
    <td align="right">     2667.75</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.679387E+09</td>
    <td align="right">      863.29</td>
    <td align="right">22-AUG-08:30</td>
    <td align="right">0.395812E+10</td>
    <td align="right">     2667.75</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.616974E+09</td>
    <td align="right">      660.71</td>
    <td align="right">21-SEP-08:30</td>
    <td align="right">0.367350E+10</td>
    <td align="right">     2667.75</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.651192E+09</td>
    <td align="right">      687.85</td>
    <td align="right">23-OCT-07:10</td>
    <td align="right">0.380678E+10</td>
    <td align="right">     2667.75</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.661588E+09</td>
    <td align="right">      996.31</td>
    <td align="right">15-NOV-16:00</td>
    <td align="right">0.372255E+10</td>
    <td align="right">     2667.75</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.652690E+09</td>
    <td align="right">      694.02</td>
    <td align="right">01-DEC-17:30</td>
    <td align="right">0.374378E+10</td>
    <td align="right">     2667.75</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.771503E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.452279E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.594478E+09</td>
    <td align="right">      595.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.344546E+10</td>
    <td align="right">     2667.75</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.689477E+09</td>
    <td align="right">      996.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.395812E+10</td>
    <td align="right">     2667.75</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    18:16:52</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
