    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.427109E+09</td>
    <td align="right">      553.09</td>
    <td align="right">12-JAN-08:09</td>
    <td align="right">0.240930E+10</td>
    <td align="right">     1688.79</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.377608E+09</td>
    <td align="right">      439.34</td>
    <td align="right">01-FEB-17:00</td>
    <td align="right">0.218112E+10</td>
    <td align="right">     1688.79</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.437187E+09</td>
    <td align="right">      508.02</td>
    <td align="right">14-MAR-07:10</td>
    <td align="right">0.250565E+10</td>
    <td align="right">     1688.79</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.386099E+09</td>
    <td align="right">      428.52</td>
    <td align="right">05-APR-07:10</td>
    <td align="right">0.232656E+10</td>
    <td align="right">     1688.79</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.409649E+09</td>
    <td align="right">      435.16</td>
    <td align="right">26-MAY-07:10</td>
    <td align="right">0.245748E+10</td>
    <td align="right">     1688.79</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.402778E+09</td>
    <td align="right">      377.22</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.241299E+10</td>
    <td align="right">     1688.79</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.378020E+09</td>
    <td align="right">      403.49</td>
    <td align="right">17-JUL-07:10</td>
    <td align="right">0.237051E+10</td>
    <td align="right">     1688.79</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.429746E+09</td>
    <td align="right">      551.50</td>
    <td align="right">22-AUG-07:10</td>
    <td align="right">0.250565E+10</td>
    <td align="right">     1688.79</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.390926E+09</td>
    <td align="right">      433.87</td>
    <td align="right">19-SEP-07:10</td>
    <td align="right">0.232547E+10</td>
    <td align="right">     1688.79</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.413775E+09</td>
    <td align="right">      537.12</td>
    <td align="right">30-OCT-07:10</td>
    <td align="right">0.240985E+10</td>
    <td align="right">     1688.79</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.420330E+09</td>
    <td align="right">      611.82</td>
    <td align="right">15-NOV-16:00</td>
    <td align="right">0.235652E+10</td>
    <td align="right">     1688.79</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.415866E+09</td>
    <td align="right">      439.34</td>
    <td align="right">01-DEC-17:30</td>
    <td align="right">0.236996E+10</td>
    <td align="right">     1688.79</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.488909E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.286311E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.377608E+09</td>
    <td align="right">      377.22</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.218112E+10</td>
    <td align="right">     1688.79</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.437187E+09</td>
    <td align="right">      611.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.250565E+10</td>
    <td align="right">     1688.79</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    18:16:52</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.681912E+09</td>
    <td align="right">      857.40</td>
    <td align="right">03-JAN-16:00</td>
    <td align="right">0.380592E+10</td>
    <td align="right">     2667.75</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.600668E+09</td>
    <td align="right">      694.02</td>
    <td align="right">01-FEB-17:00</td>
    <td align="right">0.344546E+10</td>
    <td align="right">     2667.75</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.690854E+09</td>
    <td align="right">      675.68</td>
    <td align="right">14-MAR-07:10</td>
    <td align="right">0.395812E+10</td>
    <td align="right">     2667.75</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.609098E+09</td>
    <td align="right">      637.39</td>
    <td align="right">05-APR-07:10</td>
    <td align="right">0.367522E+10</td>
    <td align="right">     2667.75</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.646568E+09</td>
    <td align="right">      665.61</td>
    <td align="right">26-MAY-07:10</td>
    <td align="right">0.388202E+10</td>
    <td align="right">     2667.75</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.634918E+09</td>
    <td align="right">      595.89</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.381174E+10</td>
    <td align="right">     2667.75</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.595251E+09</td>
    <td align="right">      595.89</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.374464E+10</td>
    <td align="right">     2667.75</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.676400E+09</td>
    <td align="right">      848.74</td>
    <td align="right">22-AUG-08:30</td>
    <td align="right">0.395812E+10</td>
    <td align="right">     2667.75</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.616897E+09</td>
    <td align="right">      661.89</td>
    <td align="right">21-SEP-08:30</td>
    <td align="right">0.367350E+10</td>
    <td align="right">     2667.75</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.654782E+09</td>
    <td align="right">      694.53</td>
    <td align="right">23-OCT-07:10</td>
    <td align="right">0.380678E+10</td>
    <td align="right">     2667.75</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.669675E+09</td>
    <td align="right">     1017.40</td>
    <td align="right">15-NOV-16:00</td>
    <td align="right">0.372255E+10</td>
    <td align="right">     2667.75</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.664025E+09</td>
    <td align="right">      938.95</td>
    <td align="right">08-DEC-16:00</td>
    <td align="right">0.374378E+10</td>
    <td align="right">     2667.75</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.774105E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.452279E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.595251E+09</td>
    <td align="right">      595.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.344546E+10</td>
    <td align="right">     2667.75</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.690854E+09</td>
    <td align="right">     1017.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.395812E+10</td>
    <td align="right">     2667.75</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    18:16:52</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.428848E+09</td>
    <td align="right">      556.18</td>
    <td align="right">13-JAN-16:00</td>
    <td align="right">0.240946E+10</td>
    <td align="right">     1688.91</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.378616E+09</td>
    <td align="right">      439.37</td>
    <td align="right">01-FEB-17:00</td>
    <td align="right">0.218126E+10</td>
    <td align="right">     1688.91</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.436446E+09</td>
    <td align="right">      377.25</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">0.250582E+10</td>
    <td align="right">     1688.91</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.385390E+09</td>
    <td align="right">      377.25</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.232672E+10</td>
    <td align="right">     1688.91</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.411332E+09</td>
    <td align="right">      426.18</td>
    <td align="right">22-MAY-15:50</td>
    <td align="right">0.245764E+10</td>
    <td align="right">     1688.91</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.404201E+09</td>
    <td align="right">      377.25</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.241315E+10</td>
    <td align="right">     1688.91</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.378783E+09</td>
    <td align="right">      377.25</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.237066E+10</td>
    <td align="right">     1688.91</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.428683E+09</td>
    <td align="right">      535.00</td>
    <td align="right">22-AUG-08:30</td>
    <td align="right">0.250582E+10</td>
    <td align="right">     1688.91</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.390462E+09</td>
    <td align="right">      403.01</td>
    <td align="right">14-SEP-15:00</td>
    <td align="right">0.232563E+10</td>
    <td align="right">     1688.91</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.413195E+09</td>
    <td align="right">      417.05</td>
    <td align="right">23-OCT-07:10</td>
    <td align="right">0.241001E+10</td>
    <td align="right">     1688.91</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.423121E+09</td>
    <td align="right">      654.18</td>
    <td align="right">15-NOV-16:00</td>
    <td align="right">0.235668E+10</td>
    <td align="right">     1688.91</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.418020E+09</td>
    <td align="right">      624.93</td>
    <td align="right">08-DEC-16:00</td>
    <td align="right">0.237012E+10</td>
    <td align="right">     1688.91</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.489710E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.286330E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.378616E+09</td>
    <td align="right">      377.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.218126E+10</td>
    <td align="right">     1688.91</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.436446E+09</td>
    <td align="right">      654.18</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.250582E+10</td>
    <td align="right">     1688.91</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    18:16:52</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.669627E+09</td>
    <td align="right">      695.35</td>
    <td align="right">13-JAN-16:00</td>
    <td align="right">0.380592E+10</td>
    <td align="right">     2667.75</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.593906E+09</td>
    <td align="right">      694.02</td>
    <td align="right">01-FEB-17:00</td>
    <td align="right">0.344546E+10</td>
    <td align="right">     2667.75</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.688893E+09</td>
    <td align="right">      668.25</td>
    <td align="right">14-MAR-07:10</td>
    <td align="right">0.395812E+10</td>
    <td align="right">     2667.75</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.610183E+09</td>
    <td align="right">      642.62</td>
    <td align="right">05-APR-07:10</td>
    <td align="right">0.367522E+10</td>
    <td align="right">     2667.75</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.649687E+09</td>
    <td align="right">      673.83</td>
    <td align="right">26-MAY-07:10</td>
    <td align="right">0.388202E+10</td>
    <td align="right">     2667.75</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.638513E+09</td>
    <td align="right">      595.89</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.381174E+10</td>
    <td align="right">     2667.75</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.598703E+09</td>
    <td align="right">      595.89</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.374464E+10</td>
    <td align="right">     2667.75</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.678484E+09</td>
    <td align="right">      848.77</td>
    <td align="right">22-AUG-08:30</td>
    <td align="right">0.395812E+10</td>
    <td align="right">     2667.75</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.616424E+09</td>
    <td align="right">      655.50</td>
    <td align="right">21-SEP-08:30</td>
    <td align="right">0.367350E+10</td>
    <td align="right">     2667.75</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.650756E+09</td>
    <td align="right">      683.87</td>
    <td align="right">23-OCT-07:10</td>
    <td align="right">0.380678E+10</td>
    <td align="right">     2667.75</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.661154E+09</td>
    <td align="right">      986.19</td>
    <td align="right">15-NOV-16:00</td>
    <td align="right">0.372255E+10</td>
    <td align="right">     2667.75</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.652212E+09</td>
    <td align="right">      694.02</td>
    <td align="right">01-DEC-17:30</td>
    <td align="right">0.374378E+10</td>
    <td align="right">     2667.75</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.770854E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.452279E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.593906E+09</td>
    <td align="right">      595.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.344546E+10</td>
    <td align="right">     2667.75</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.688893E+09</td>
    <td align="right">      986.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.395812E+10</td>
    <td align="right">     2667.75</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    18:16:52</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.426480E+09</td>
    <td align="right">      545.77</td>
    <td align="right">12-JAN-08:09</td>
    <td align="right">0.240930E+10</td>
    <td align="right">     1688.79</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.377305E+09</td>
    <td align="right">      439.34</td>
    <td align="right">01-FEB-17:00</td>
    <td align="right">0.218112E+10</td>
    <td align="right">     1688.79</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.436788E+09</td>
    <td align="right">      494.97</td>
    <td align="right">15-MAR-07:10</td>
    <td align="right">0.250565E+10</td>
    <td align="right">     1688.79</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.385700E+09</td>
    <td align="right">      426.14</td>
    <td align="right">05-APR-07:10</td>
    <td align="right">0.232656E+10</td>
    <td align="right">     1688.79</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.409369E+09</td>
    <td align="right">      432.95</td>
    <td align="right">26-MAY-07:10</td>
    <td align="right">0.245748E+10</td>
    <td align="right">     1688.79</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.402500E+09</td>
    <td align="right">      377.22</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.241299E+10</td>
    <td align="right">     1688.79</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.377691E+09</td>
    <td align="right">      400.12</td>
    <td align="right">17-JUL-07:10</td>
    <td align="right">0.237051E+10</td>
    <td align="right">     1688.79</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.429276E+09</td>
    <td align="right">      544.21</td>
    <td align="right">22-AUG-07:10</td>
    <td align="right">0.250565E+10</td>
    <td align="right">     1688.79</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.390604E+09</td>
    <td align="right">      431.65</td>
    <td align="right">19-SEP-07:10</td>
    <td align="right">0.232547E+10</td>
    <td align="right">     1688.79</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.413375E+09</td>
    <td align="right">      529.08</td>
    <td align="right">30-OCT-07:10</td>
    <td align="right">0.240985E+10</td>
    <td align="right">     1688.79</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.419969E+09</td>
    <td align="right">      605.68</td>
    <td align="right">15-NOV-16:00</td>
    <td align="right">0.235652E+10</td>
    <td align="right">     1688.79</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.415488E+09</td>
    <td align="right">      439.34</td>
    <td align="right">01-DEC-17:30</td>
    <td align="right">0.236996E+10</td>
    <td align="right">     1688.79</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.488455E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.286311E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.377305E+09</td>
    <td align="right">      377.22</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.218112E+10</td>
    <td align="right">     1688.79</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.436788E+09</td>
    <td align="right">      605.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.250565E+10</td>
    <td align="right">     1688.79</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    18:16:52</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.683219E+09</td>
    <td align="right">      875.37</td>
    <td align="right">03-JAN-16:00</td>
    <td align="right">0.380592E+10</td>
    <td align="right">     2667.75</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.601623E+09</td>
    <td align="right">      694.02</td>
    <td align="right">01-FEB-17:00</td>
    <td align="right">0.344546E+10</td>
    <td align="right">     2667.75</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.691486E+09</td>
    <td align="right">      679.97</td>
    <td align="right">14-MAR-07:10</td>
    <td align="right">0.395812E+10</td>
    <td align="right">     2667.75</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.609504E+09</td>
    <td align="right">      643.39</td>
    <td align="right">05-APR-07:10</td>
    <td align="right">0.367522E+10</td>
    <td align="right">     2667.75</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.647064E+09</td>
    <td align="right">      670.37</td>
    <td align="right">26-MAY-07:10</td>
    <td align="right">0.388202E+10</td>
    <td align="right">     2667.75</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.635305E+09</td>
    <td align="right">      595.89</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.381174E+10</td>
    <td align="right">     2667.75</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.595630E+09</td>
    <td align="right">      595.89</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.374464E+10</td>
    <td align="right">     2667.75</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.677237E+09</td>
    <td align="right">      863.23</td>
    <td align="right">22-AUG-08:30</td>
    <td align="right">0.395812E+10</td>
    <td align="right">     2667.75</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.617470E+09</td>
    <td align="right">      666.72</td>
    <td align="right">21-SEP-08:30</td>
    <td align="right">0.367350E+10</td>
    <td align="right">     2667.75</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.655583E+09</td>
    <td align="right">      697.93</td>
    <td align="right">23-OCT-07:10</td>
    <td align="right">0.380678E+10</td>
    <td align="right">     2667.75</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.670770E+09</td>
    <td align="right">     1026.01</td>
    <td align="right">15-NOV-16:00</td>
    <td align="right">0.372255E+10</td>
    <td align="right">     2667.75</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.665178E+09</td>
    <td align="right">      951.02</td>
    <td align="right">08-DEC-16:00</td>
    <td align="right">0.374378E+10</td>
    <td align="right">     2667.75</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.775007E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.452279E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.595630E+09</td>
    <td align="right">      595.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.344546E+10</td>
    <td align="right">     2667.75</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.691486E+09</td>
    <td align="right">     1026.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.395812E+10</td>
    <td align="right">     2667.75</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    18:16:52</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.429511E+09</td>
    <td align="right">      563.20</td>
    <td align="right">13-JAN-16:00</td>
    <td align="right">0.240946E+10</td>
    <td align="right">     1688.91</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.379106E+09</td>
    <td align="right">      439.37</td>
    <td align="right">01-FEB-17:00</td>
    <td align="right">0.218126E+10</td>
    <td align="right">     1688.91</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.436795E+09</td>
    <td align="right">      400.19</td>
    <td align="right">14-MAR-07:10</td>
    <td align="right">0.250582E+10</td>
    <td align="right">     1688.91</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.385619E+09</td>
    <td align="right">      377.25</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.232672E+10</td>
    <td align="right">     1688.91</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.411688E+09</td>
    <td align="right">      428.31</td>
    <td align="right">22-MAY-15:50</td>
    <td align="right">0.245764E+10</td>
    <td align="right">     1688.91</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.404499E+09</td>
    <td align="right">      377.25</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.241315E+10</td>
    <td align="right">     1688.91</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.379010E+09</td>
    <td align="right">      377.25</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.237066E+10</td>
    <td align="right">     1688.91</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.429032E+09</td>
    <td align="right">      542.58</td>
    <td align="right">22-AUG-08:30</td>
    <td align="right">0.250582E+10</td>
    <td align="right">     1688.91</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.390837E+09</td>
    <td align="right">      406.26</td>
    <td align="right">14-SEP-15:00</td>
    <td align="right">0.232563E+10</td>
    <td align="right">     1688.91</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.413519E+09</td>
    <td align="right">      420.23</td>
    <td align="right">23-OCT-07:10</td>
    <td align="right">0.241001E+10</td>
    <td align="right">     1688.91</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.423770E+09</td>
    <td align="right">      658.25</td>
    <td align="right">15-NOV-16:00</td>
    <td align="right">0.235668E+10</td>
    <td align="right">     1688.91</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.418665E+09</td>
    <td align="right">      630.08</td>
    <td align="right">08-DEC-16:00</td>
    <td align="right">0.237012E+10</td>
    <td align="right">     1688.91</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.490205E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.286330E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.379010E+09</td>
    <td align="right">      377.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.218126E+10</td>
    <td align="right">     1688.91</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.436795E+09</td>
    <td align="right">      658.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.250582E+10</td>
    <td align="right">     1688.91</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    18:16:52</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.670004E+09</td>
    <td align="right">      698.82</td>
    <td align="right">13-JAN-16:00</td>
    <td align="right">0.380592E+10</td>
    <td align="right">     2667.75</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.594477E+09</td>
    <td align="right">      694.02</td>
    <td align="right">01-FEB-17:00</td>
    <td align="right">0.344546E+10</td>
    <td align="right">     2667.75</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.689477E+09</td>
    <td align="right">      672.94</td>
    <td align="right">14-MAR-07:10</td>
    <td align="right">0.395812E+10</td>
    <td align="right">     2667.75</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.610641E+09</td>
    <td align="right">      648.33</td>
    <td align="right">05-APR-07:10</td>
    <td align="right">0.367522E+10</td>
    <td align="right">     2667.75</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.650297E+09</td>
    <td align="right">      678.13</td>
    <td align="right">26-MAY-07:10</td>
    <td align="right">0.388202E+10</td>
    <td align="right">     2667.75</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.639108E+09</td>
    <td align="right">      595.89</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.381174E+10</td>
    <td align="right">     2667.75</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.599196E+09</td>
    <td align="right">      595.89</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.374464E+10</td>
    <td align="right">     2667.75</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.679386E+09</td>
    <td align="right">      863.25</td>
    <td align="right">22-AUG-08:30</td>
    <td align="right">0.395812E+10</td>
    <td align="right">     2667.75</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.616973E+09</td>
    <td align="right">      660.70</td>
    <td align="right">21-SEP-08:30</td>
    <td align="right">0.367350E+10</td>
    <td align="right">     2667.75</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.651191E+09</td>
    <td align="right">      687.84</td>
    <td align="right">23-OCT-07:10</td>
    <td align="right">0.380678E+10</td>
    <td align="right">     2667.75</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.661588E+09</td>
    <td align="right">      996.29</td>
    <td align="right">15-NOV-16:00</td>
    <td align="right">0.372255E+10</td>
    <td align="right">     2667.75</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.652689E+09</td>
    <td align="right">      694.02</td>
    <td align="right">01-DEC-17:30</td>
    <td align="right">0.374378E+10</td>
    <td align="right">     2667.75</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.771503E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.452279E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.594477E+09</td>
    <td align="right">      595.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.344546E+10</td>
    <td align="right">     2667.75</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.689477E+09</td>
    <td align="right">      996.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.395812E+10</td>
    <td align="right">     2667.75</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    18:16:52</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.427109E+09</td>
    <td align="right">      553.06</td>
    <td align="right">12-JAN-08:09</td>
    <td align="right">0.240930E+10</td>
    <td align="right">     1688.79</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.377608E+09</td>
    <td align="right">      439.34</td>
    <td align="right">01-FEB-17:00</td>
    <td align="right">0.218112E+10</td>
    <td align="right">     1688.79</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.437187E+09</td>
    <td align="right">      507.99</td>
    <td align="right">14-MAR-07:10</td>
    <td align="right">0.250565E+10</td>
    <td align="right">     1688.79</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.386099E+09</td>
    <td align="right">      428.52</td>
    <td align="right">05-APR-07:10</td>
    <td align="right">0.232656E+10</td>
    <td align="right">     1688.79</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.409649E+09</td>
    <td align="right">      435.16</td>
    <td align="right">26-MAY-07:10</td>
    <td align="right">0.245748E+10</td>
    <td align="right">     1688.79</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.402778E+09</td>
    <td align="right">      377.22</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.241299E+10</td>
    <td align="right">     1688.79</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.378020E+09</td>
    <td align="right">      403.48</td>
    <td align="right">17-JUL-07:10</td>
    <td align="right">0.237051E+10</td>
    <td align="right">     1688.79</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.429746E+09</td>
    <td align="right">      551.48</td>
    <td align="right">22-AUG-07:10</td>
    <td align="right">0.250565E+10</td>
    <td align="right">     1688.79</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.390925E+09</td>
    <td align="right">      433.87</td>
    <td align="right">19-SEP-07:10</td>
    <td align="right">0.232547E+10</td>
    <td align="right">     1688.79</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.413775E+09</td>
    <td align="right">      537.10</td>
    <td align="right">30-OCT-07:10</td>
    <td align="right">0.240985E+10</td>
    <td align="right">     1688.79</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.420329E+09</td>
    <td align="right">      611.81</td>
    <td align="right">15-NOV-16:00</td>
    <td align="right">0.235652E+10</td>
    <td align="right">     1688.79</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.415866E+09</td>
    <td align="right">      439.34</td>
    <td align="right">01-DEC-17:30</td>
    <td align="right">0.236996E+10</td>
    <td align="right">     1688.79</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.488909E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.286311E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.377608E+09</td>
    <td align="right">      377.22</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.218112E+10</td>
    <td align="right">     1688.79</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.437187E+09</td>
    <td align="right">      611.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.250565E+10</td>
    <td align="right">     1688.79</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::CORE_BOTTOM></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2026-07-28
    18:16:52</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.584129E+10</td>
    <td align="right">0.553056E+10</td>
    <td align="right">0.334487E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.529942E+10</td>
    <td align="right">0.501732E+10</td>
    <td align="right">0.303048E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.633218E+10</td>
    <td align="right">0.597390E+10</td>
    <td align="right">0.351458E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.561890E+10</td>
    <td align="right">0.532381E+10</td>
    <td align="right">0.322917E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.608673E+10</td>
    <td align="right">0.575223E+10</td>
    <td align="right">0.342972E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.606974E+10</td>
    <td align="right">0.572886E+10</td>
    <td align="right">0.338109E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.563589E+10</td>
    <td align="right">0.534718E+10</td>
    <td align="right">0.327740E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.633218E+10</td>
    <td align="right">0.597383E+10</td>
    <td align="right">0.351458E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.561890E+10</td>
    <td align="right">0.532381E+10</td>
    <td align="right">0.322835E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.584129E+10</td>
    <td align="right">0.553063E+10</td>
    <td align="right">0.334528E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.578426E+10</td>
    <td align="right">0.546904E+10</td>
    <td align="right">0.327966E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.563589E+10</td>
    <td align="right">0.534725E+10</td>
    <td align="right">0.327699E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.700967E+11</td>
    <td align="right">0.663184E+11</td>
    <td align="right">0.398522E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.529942E+10</td>
    <td align="right">0.501732E+10</td>
    <td align="right">0.303048E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.633218E+10</td>
    <td align="right">0.597390E+10</td>
    <td align="right">0.351458E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::CORE_MID></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2026-07-28
    18:16:52</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.584129E+10</td>
    <td align="right">0.553056E+10</td>
    <td align="right">0.180539E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.529942E+10</td>
    <td align="right">0.501732E+10</td>
    <td align="right">0.163440E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.633218E+10</td>
    <td align="right">0.597390E+10</td>
    <td align="right">0.187759E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.561890E+10</td>
    <td align="right">0.532381E+10</td>
    <td align="right">0.174339E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.608673E+10</td>
    <td align="right">0.575223E+10</td>
    <td align="right">0.184149E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.606974E+10</td>
    <td align="right">0.572886E+10</td>
    <td align="right">0.180815E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.563589E+10</td>
    <td align="right">0.534718E+10</td>
    <td align="right">0.177632E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.633218E+10</td>
    <td align="right">0.597383E+10</td>
    <td align="right">0.187759E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.561890E+10</td>
    <td align="right">0.532381E+10</td>
    <td align="right">0.174258E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.584129E+10</td>
    <td align="right">0.553063E+10</td>
    <td align="right">0.180580E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.578426E+10</td>
    <td align="right">0.546904E+10</td>
    <td align="right">0.176584E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.563589E+10</td>
    <td align="right">0.534725E+10</td>
    <td align="right">0.177591E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.700967E+11</td>
    <td align="right">0.663184E+11</td>
    <td align="right">0.214545E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.529942E+10</td>
    <td align="right">0.501732E+10</td>
    <td align="right">0.163440E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.633218E+10</td>
    <td align="right">0.597390E+10</td>
    <td align="right">0.187759E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::CORE_TOP></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2026-07-28
    18:16:52</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.584129E+10</td>
    <td align="right">0.553056E+10</td>
    <td align="right">0.180539E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.529942E+10</td>
    <td align="right">0.501732E+10</td>
    <td align="right">0.163440E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.633218E+10</td>
    <td align="right">0.597390E+10</td>
    <td align="right">0.187759E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.561890E+10</td>
    <td align="right">0.532381E+10</td>
    <td align="right">0.174339E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.608673E+10</td>
    <td align="right">0.575223E+10</td>
    <td align="right">0.184149E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.606974E+10</td>
    <td align="right">0.572886E+10</td>
    <td align="right">0.180815E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.563589E+10</td>
    <td align="right">0.534718E+10</td>
    <td align="right">0.177632E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.633218E+10</td>
    <td align="right">0.597383E+10</td>
    <td align="right">0.187759E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.561890E+10</td>
    <td align="right">0.532381E+10</td>
    <td align="right">0.174258E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.584129E+10</td>
    <td align="right">0.553063E+10</td>
    <td align="right">0.180580E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.578426E+10</td>
    <td align="right">0.546904E+10</td>
    <td align="right">0.176584E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.563589E+10</td>
    <td align="right">0.534725E+10</td>
    <td align="right">0.177591E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.700967E+11</td>
    <td align="right">0.663184E+11</td>
    <td align="right">0.214545E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.529942E+10</td>
    <td align="right">0.501732E+10</td>
    <td align="right">0.163440E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.633218E+10</td>
    <td align="right">0.597390E+10</td>
    <td align="right">0.187759E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    18:16:52</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.123140E+10</td>
    <td align="right">0.683240E+09</td>
    <td align="right">0.380592E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 16789343.52</td>
    <td align="right">0.245878E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.111716E+10</td>
    <td align="right">0.601624E+09</td>
    <td align="right">0.344546E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 19883489.96</td>
    <td align="right">0.173309E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.133488E+10</td>
    <td align="right">0.691486E+09</td>
    <td align="right">0.395812E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 23606068.47</td>
    <td align="right">0.195623E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.118451E+10</td>
    <td align="right">0.609504E+09</td>
    <td align="right">0.367522E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 96501784.43</td>
    <td align="right"> 62470225.54</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.128314E+10</td>
    <td align="right">0.647065E+09</td>
    <td align="right">0.388202E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.129711E+09</td>
    <td align="right"> 19166663.84</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.127955E+10</td>
    <td align="right">0.635306E+09</td>
    <td align="right">0.381174E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.129598E+09</td>
    <td align="right">  1385423.28</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.118810E+10</td>
    <td align="right">0.595630E+09</td>
    <td align="right">0.374464E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.202132E+09</td>
    <td align="right">   230893.22</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.133488E+10</td>
    <td align="right">0.677238E+09</td>
    <td align="right">0.395812E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.203008E+09</td>
    <td align="right">   971181.82</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.118451E+10</td>
    <td align="right">0.617471E+09</td>
    <td align="right">0.367350E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.116591E+09</td>
    <td align="right">  3331887.93</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.123140E+10</td>
    <td align="right">0.655584E+09</td>
    <td align="right">0.380678E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 83037503.26</td>
    <td align="right"> 28710980.93</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.121937E+10</td>
    <td align="right">0.670771E+09</td>
    <td align="right">0.372255E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 43461309.07</td>
    <td align="right"> 97452915.66</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.118810E+10</td>
    <td align="right">0.665179E+09</td>
    <td align="right">0.374378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  8792352.98</td>
    <td align="right">0.192335E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.147770E+11</td>
    <td align="right">0.775010E+10</td>
    <td align="right">0.452279E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.107311E+10</td>
    <td align="right">0.102086E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.111716E+10</td>
    <td align="right">0.595630E+09</td>
    <td align="right">0.344546E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  8792352.98</td>
    <td align="right">   230893.22</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.133488E+10</td>
    <td align="right">0.691486E+09</td>
    <td align="right">0.395812E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.203008E+09</td>
    <td align="right">0.245878E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    18:16:52</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.779575E+09</td>
    <td align="right">0.429512E+09</td>
    <td align="right">0.240946E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 10275986.69</td>
    <td align="right">0.171763E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.707258E+09</td>
    <td align="right">0.379106E+09</td>
    <td align="right">0.218126E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 12135201.21</td>
    <td align="right">0.123007E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.845088E+09</td>
    <td align="right">0.436795E+09</td>
    <td align="right">0.250582E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 15328127.91</td>
    <td align="right">0.136851E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.749894E+09</td>
    <td align="right">0.385619E+09</td>
    <td align="right">0.232672E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 61763724.06</td>
    <td align="right"> 44784674.85</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.812332E+09</td>
    <td align="right">0.411689E+09</td>
    <td align="right">0.245764E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 84585490.90</td>
    <td align="right"> 13817243.83</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.810064E+09</td>
    <td align="right">0.404499E+09</td>
    <td align="right">0.241315E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 85115073.08</td>
    <td align="right">  1113172.73</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.752163E+09</td>
    <td align="right">0.379011E+09</td>
    <td align="right">0.237066E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.133125E+09</td>
    <td align="right">   232491.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.845088E+09</td>
    <td align="right">0.429033E+09</td>
    <td align="right">0.250582E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.133848E+09</td>
    <td align="right">   752991.35</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.749894E+09</td>
    <td align="right">0.390837E+09</td>
    <td align="right">0.232563E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 75941049.19</td>
    <td align="right">  2588415.58</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.779575E+09</td>
    <td align="right">0.413519E+09</td>
    <td align="right">0.241001E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 53448342.95</td>
    <td align="right"> 20548085.12</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.771964E+09</td>
    <td align="right">0.423770E+09</td>
    <td align="right">0.235668E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 27005037.48</td>
    <td align="right"> 70287725.54</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.752163E+09</td>
    <td align="right">0.418666E+09</td>
    <td align="right">0.237012E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  5431591.34</td>
    <td align="right">0.135034E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.935506E+10</td>
    <td align="right">0.490206E+10</td>
    <td align="right">0.286330E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.698003E+09</td>
    <td align="right">0.720780E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.707258E+09</td>
    <td align="right">0.379011E+09</td>
    <td align="right">0.218126E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  5431591.34</td>
    <td align="right">   232491.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.845088E+09</td>
    <td align="right">0.436795E+09</td>
    <td align="right">0.250582E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.133848E+09</td>
    <td align="right">0.171763E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    18:16:52</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.123140E+10</td>
    <td align="right">0.670004E+09</td>
    <td align="right">0.380592E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 10556911.71</td>
    <td align="right">0.273800E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.111716E+10</td>
    <td align="right">0.594478E+09</td>
    <td align="right">0.344546E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 15317314.13</td>
    <td align="right">0.195154E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.133488E+10</td>
    <td align="right">0.689477E+09</td>
    <td align="right">0.395812E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 22246348.39</td>
    <td align="right">0.212762E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.118451E+10</td>
    <td align="right">0.610642E+09</td>
    <td align="right">0.367522E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 92335808.81</td>
    <td align="right"> 67953848.91</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.128314E+10</td>
    <td align="right">0.650298E+09</td>
    <td align="right">0.388202E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.127482E+09</td>
    <td align="right"> 20617166.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.127955E+10</td>
    <td align="right">0.639105E+09</td>
    <td align="right">0.381174E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.127889E+09</td>
    <td align="right">  1767301.69</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.118810E+10</td>
    <td align="right">0.599197E+09</td>
    <td align="right">0.374464E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.200535E+09</td>
    <td align="right">   273868.44</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.133488E+10</td>
    <td align="right">0.679387E+09</td>
    <td align="right">0.395812E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.200747E+09</td>
    <td align="right">  1138553.45</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.118451E+10</td>
    <td align="right">0.616974E+09</td>
    <td align="right">0.367350E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.112922E+09</td>
    <td align="right">  4186684.43</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.123140E+10</td>
    <td align="right">0.651192E+09</td>
    <td align="right">0.380678E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 75557233.00</td>
    <td align="right"> 33095903.24</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.121937E+10</td>
    <td align="right">0.661588E+09</td>
    <td align="right">0.372255E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 35110492.96</td>
    <td align="right">0.115882E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.118810E+10</td>
    <td align="right">0.652690E+09</td>
    <td align="right">0.374378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  6163993.01</td>
    <td align="right">0.221233E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.147770E+11</td>
    <td align="right">0.771503E+10</td>
    <td align="right">0.452279E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.102686E+10</td>
    <td align="right">0.114786E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.111716E+10</td>
    <td align="right">0.594478E+09</td>
    <td align="right">0.344546E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  6163993.01</td>
    <td align="right">   273868.44</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.133488E+10</td>
    <td align="right">0.689477E+09</td>
    <td align="right">0.395812E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.200747E+09</td>
    <td align="right">0.273800E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    18:16:52</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.779524E+09</td>
    <td align="right">0.427109E+09</td>
    <td align="right">0.240930E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 10372669.43</td>
    <td align="right">0.171617E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.707211E+09</td>
    <td align="right">0.377608E+09</td>
    <td align="right">0.218112E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 12270154.60</td>
    <td align="right">0.122364E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.845033E+09</td>
    <td align="right">0.437187E+09</td>
    <td align="right">0.250565E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 15282239.36</td>
    <td align="right">0.139574E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.749845E+09</td>
    <td align="right">0.386099E+09</td>
    <td align="right">0.232656E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 61097909.68</td>
    <td align="right"> 45643257.20</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.812279E+09</td>
    <td align="right">0.409649E+09</td>
    <td align="right">0.245748E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 83743141.96</td>
    <td align="right"> 13873907.82</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.810011E+09</td>
    <td align="right">0.402778E+09</td>
    <td align="right">0.241299E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 84885217.75</td>
    <td align="right">  1150421.40</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.752113E+09</td>
    <td align="right">0.378020E+09</td>
    <td align="right">0.237051E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.132656E+09</td>
    <td align="right">   181582.63</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.845033E+09</td>
    <td align="right">0.429746E+09</td>
    <td align="right">0.250565E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.133281E+09</td>
    <td align="right">   727321.71</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.749845E+09</td>
    <td align="right">0.390926E+09</td>
    <td align="right">0.232547E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 75650480.04</td>
    <td align="right">  2559843.42</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.779524E+09</td>
    <td align="right">0.413775E+09</td>
    <td align="right">0.240985E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 53098152.81</td>
    <td align="right"> 20968480.39</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.771913E+09</td>
    <td align="right">0.420330E+09</td>
    <td align="right">0.235652E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 27087670.08</td>
    <td align="right"> 70203083.12</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.752113E+09</td>
    <td align="right">0.415866E+09</td>
    <td align="right">0.236996E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  5532318.51</td>
    <td align="right">0.135804E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.935445E+10</td>
    <td align="right">0.488909E+10</td>
    <td align="right">0.286311E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.694958E+09</td>
    <td align="right">0.724667E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.707211E+09</td>
    <td align="right">0.377608E+09</td>
    <td align="right">0.218112E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  5532318.51</td>
    <td align="right">   181582.63</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.845033E+09</td>
    <td align="right">0.437187E+09</td>
    <td align="right">0.250565E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.133281E+09</td>
    <td align="right">0.171617E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    18:16:52</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.123140E+10</td>
    <td align="right">0.681912E+09</td>
    <td align="right">0.380592E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 11770420.62</td>
    <td align="right">0.115779E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.111716E+10</td>
    <td align="right">0.600668E+09</td>
    <td align="right">0.344546E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 14243415.48</td>
    <td align="right"> 80289682.61</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.133488E+10</td>
    <td align="right">0.690854E+09</td>
    <td align="right">0.395812E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 17400577.12</td>
    <td align="right"> 84878215.54</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.118451E+10</td>
    <td align="right">0.609098E+09</td>
    <td align="right">0.367522E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 60922057.82</td>
    <td align="right"> 25318837.34</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.128314E+10</td>
    <td align="right">0.646568E+09</td>
    <td align="right">0.388202E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 77398935.41</td>
    <td align="right">  7476113.09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.127955E+10</td>
    <td align="right">0.634918E+09</td>
    <td align="right">0.381174E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 73980904.31</td>
    <td align="right">   401323.94</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.118810E+10</td>
    <td align="right">0.595251E+09</td>
    <td align="right">0.374464E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.111779E+09</td>
    <td align="right">    62073.63</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.133488E+10</td>
    <td align="right">0.676400E+09</td>
    <td align="right">0.395812E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.110968E+09</td>
    <td align="right">   460241.55</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.118451E+10</td>
    <td align="right">0.616897E+09</td>
    <td align="right">0.367350E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 63795449.37</td>
    <td align="right">  1636963.62</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.123140E+10</td>
    <td align="right">0.654782E+09</td>
    <td align="right">0.380678E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 46053577.08</td>
    <td align="right"> 14934924.73</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.121937E+10</td>
    <td align="right">0.669675E+09</td>
    <td align="right">0.372255E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 25623964.35</td>
    <td align="right"> 49503356.65</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.118810E+10</td>
    <td align="right">0.664025E+09</td>
    <td align="right">0.374378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  6307537.00</td>
    <td align="right"> 93372557.71</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.147770E+11</td>
    <td align="right">0.774105E+10</td>
    <td align="right">0.452279E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.620244E+09</td>
    <td align="right">0.474113E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.111716E+10</td>
    <td align="right">0.595251E+09</td>
    <td align="right">0.344546E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  6307537.00</td>
    <td align="right">    62073.63</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.133488E+10</td>
    <td align="right">0.690854E+09</td>
    <td align="right">0.395812E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.111779E+09</td>
    <td align="right">0.115779E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    18:16:52</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.779575E+09</td>
    <td align="right">0.428848E+09</td>
    <td align="right">0.240946E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  5781566.53</td>
    <td align="right"> 89735153.62</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.707258E+09</td>
    <td align="right">0.378616E+09</td>
    <td align="right">0.218126E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  6714918.07</td>
    <td align="right"> 64672554.75</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.845088E+09</td>
    <td align="right">0.436446E+09</td>
    <td align="right">0.250582E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  8662176.10</td>
    <td align="right"> 70689528.01</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.749894E+09</td>
    <td align="right">0.385390E+09</td>
    <td align="right">0.232672E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 34170109.15</td>
    <td align="right"> 23008588.49</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.812332E+09</td>
    <td align="right">0.411332E+09</td>
    <td align="right">0.245764E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 46463289.96</td>
    <td align="right">  6937842.07</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.810064E+09</td>
    <td align="right">0.404201E+09</td>
    <td align="right">0.241315E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 46141001.04</td>
    <td align="right">   596958.17</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.752163E+09</td>
    <td align="right">0.378783E+09</td>
    <td align="right">0.237066E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 71782759.39</td>
    <td align="right">   108356.63</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.845088E+09</td>
    <td align="right">0.428683E+09</td>
    <td align="right">0.250582E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 71877445.49</td>
    <td align="right">   428066.82</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.749894E+09</td>
    <td align="right">0.390462E+09</td>
    <td align="right">0.232563E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 40714212.60</td>
    <td align="right">  1532947.74</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.779575E+09</td>
    <td align="right">0.413195E+09</td>
    <td align="right">0.241001E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 28606967.27</td>
    <td align="right"> 11764195.54</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.771964E+09</td>
    <td align="right">0.423121E+09</td>
    <td align="right">0.235668E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 14584635.43</td>
    <td align="right"> 39229171.85</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.752163E+09</td>
    <td align="right">0.418020E+09</td>
    <td align="right">0.237012E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  3037134.44</td>
    <td align="right"> 73100456.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.935506E+10</td>
    <td align="right">0.489710E+10</td>
    <td align="right">0.286330E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.378536E+09</td>
    <td align="right">0.381804E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.707258E+09</td>
    <td align="right">0.378616E+09</td>
    <td align="right">0.218126E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  3037134.44</td>
    <td align="right">   108356.63</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.845088E+09</td>
    <td align="right">0.436446E+09</td>
    <td align="right">0.250582E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 71877445.49</td>
    <td align="right"> 89735153.62</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    18:16:52</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.123140E+10</td>
    <td align="right">0.669627E+09</td>
    <td align="right">0.380592E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.107961E+09</td>
    <td align="right">0.108926E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.111716E+10</td>
    <td align="right">0.593906E+09</td>
    <td align="right">0.344546E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.127548E+09</td>
    <td align="right">0.625860E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.133488E+10</td>
    <td align="right">0.688893E+09</td>
    <td align="right">0.395812E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.191537E+09</td>
    <td align="right">0.765719E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.118451E+10</td>
    <td align="right">0.610183E+09</td>
    <td align="right">0.367522E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.506137E+09</td>
    <td align="right">0.213865E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.128314E+10</td>
    <td align="right">0.649687E+09</td>
    <td align="right">0.388202E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.839494E+09</td>
    <td align="right"> 84183185.87</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.127955E+10</td>
    <td align="right">0.638513E+09</td>
    <td align="right">0.381174E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.123709E+10</td>
    <td align="right">  9172080.18</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.118810E+10</td>
    <td align="right">0.598703E+09</td>
    <td align="right">0.374464E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.132172E+10</td>
    <td align="right">   406398.45</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.133488E+10</td>
    <td align="right">0.678484E+09</td>
    <td align="right">0.395812E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.138299E+10</td>
    <td align="right"> 10837617.11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.118451E+10</td>
    <td align="right">0.616424E+09</td>
    <td align="right">0.367350E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.947414E+09</td>
    <td align="right"> 18410695.82</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.123140E+10</td>
    <td align="right">0.650756E+09</td>
    <td align="right">0.380678E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.556024E+09</td>
    <td align="right">0.173208E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.121937E+10</td>
    <td align="right">0.661154E+09</td>
    <td align="right">0.372255E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.329835E+09</td>
    <td align="right">0.270286E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.118810E+10</td>
    <td align="right">0.652212E+09</td>
    <td align="right">0.374378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 86800180.81</td>
    <td align="right">0.802179E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.147770E+11</td>
    <td align="right">0.770854E+10</td>
    <td align="right">0.452279E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.763455E+10</td>
    <td align="right">0.406339E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.111716E+10</td>
    <td align="right">0.593906E+09</td>
    <td align="right">0.344546E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 86800180.81</td>
    <td align="right">   406398.45</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.133488E+10</td>
    <td align="right">0.688893E+09</td>
    <td align="right">0.395812E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.138299E+10</td>
    <td align="right">0.108926E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    18:16:52</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.779524E+09</td>
    <td align="right">0.426480E+09</td>
    <td align="right">0.240930E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  5874794.19</td>
    <td align="right"> 89722016.76</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.707211E+09</td>
    <td align="right">0.377305E+09</td>
    <td align="right">0.218112E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  6817206.97</td>
    <td align="right"> 64520026.19</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.845033E+09</td>
    <td align="right">0.436788E+09</td>
    <td align="right">0.250565E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  8631050.99</td>
    <td align="right"> 72693821.13</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.749845E+09</td>
    <td align="right">0.385700E+09</td>
    <td align="right">0.232656E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 33774297.32</td>
    <td align="right"> 23555048.81</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.812279E+09</td>
    <td align="right">0.409369E+09</td>
    <td align="right">0.245748E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 46046573.66</td>
    <td align="right">  6918504.61</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.810011E+09</td>
    <td align="right">0.402500E+09</td>
    <td align="right">0.241299E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 46186509.47</td>
    <td align="right">   588988.92</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.752113E+09</td>
    <td align="right">0.377691E+09</td>
    <td align="right">0.237051E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 71612262.94</td>
    <td align="right">    73476.23</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.845033E+09</td>
    <td align="right">0.429276E+09</td>
    <td align="right">0.250565E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 71532883.26</td>
    <td align="right">   416996.24</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.749845E+09</td>
    <td align="right">0.390604E+09</td>
    <td align="right">0.232547E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 40592331.41</td>
    <td align="right">  1517542.46</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.779524E+09</td>
    <td align="right">0.413375E+09</td>
    <td align="right">0.240985E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 28467846.82</td>
    <td align="right"> 11929171.80</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.771913E+09</td>
    <td align="right">0.419969E+09</td>
    <td align="right">0.235652E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 14613242.91</td>
    <td align="right"> 39305188.39</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.752113E+09</td>
    <td align="right">0.415488E+09</td>
    <td align="right">0.236996E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  3093431.77</td>
    <td align="right"> 73601593.37</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.935445E+10</td>
    <td align="right">0.488455E+10</td>
    <td align="right">0.286311E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.377242E+09</td>
    <td align="right">0.384842E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.707211E+09</td>
    <td align="right">0.377305E+09</td>
    <td align="right">0.218112E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  3093431.77</td>
    <td align="right">    73476.23</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.845033E+09</td>
    <td align="right">0.436788E+09</td>
    <td align="right">0.250565E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 71612262.94</td>
    <td align="right"> 89722016.76</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    18:16:52</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.123140E+10</td>
    <td align="right">0.683219E+09</td>
    <td align="right">0.380592E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 15036973.26</td>
    <td align="right">0.205782E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.111716E+10</td>
    <td align="right">0.601623E+09</td>
    <td align="right">0.344546E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 17597912.62</td>
    <td align="right">0.144649E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.133488E+10</td>
    <td align="right">0.691486E+09</td>
    <td align="right">0.395812E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 20528535.03</td>
    <td align="right">0.162236E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.118451E+10</td>
    <td align="right">0.609504E+09</td>
    <td align="right">0.367522E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 82524366.64</td>
    <td align="right"> 51415706.16</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.128314E+10</td>
    <td align="right">0.647064E+09</td>
    <td align="right">0.388202E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.110640E+09</td>
    <td align="right"> 15617489.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.127955E+10</td>
    <td align="right">0.635305E+09</td>
    <td align="right">0.381174E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.109778E+09</td>
    <td align="right">  1051616.18</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.118810E+10</td>
    <td align="right">0.595630E+09</td>
    <td align="right">0.374464E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.170692E+09</td>
    <td align="right">   154446.03</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.133488E+10</td>
    <td align="right">0.677237E+09</td>
    <td align="right">0.395812E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.171126E+09</td>
    <td align="right">   775861.08</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.118451E+10</td>
    <td align="right">0.617470E+09</td>
    <td align="right">0.367350E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 98675078.13</td>
    <td align="right">  2609277.92</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.123140E+10</td>
    <td align="right">0.655583E+09</td>
    <td align="right">0.380678E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 70836758.12</td>
    <td align="right"> 23692191.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.121937E+10</td>
    <td align="right">0.670770E+09</td>
    <td align="right">0.372255E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 38055857.54</td>
    <td align="right"> 80943564.48</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.118810E+10</td>
    <td align="right">0.665178E+09</td>
    <td align="right">0.374378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  8009551.56</td>
    <td align="right">0.160031E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.147770E+11</td>
    <td align="right">0.775007E+10</td>
    <td align="right">0.452279E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.913500E+09</td>
    <td align="right">0.848958E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.111716E+10</td>
    <td align="right">0.595630E+09</td>
    <td align="right">0.344546E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  8009551.56</td>
    <td align="right">   154446.03</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.133488E+10</td>
    <td align="right">0.691486E+09</td>
    <td align="right">0.395812E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.171126E+09</td>
    <td align="right">0.205782E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    18:16:52</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.576126E+09</td>
    <td align="right">0.429511E+09</td>
    <td align="right">0.240946E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  8795321.89</td>
    <td align="right">0.145810E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.522445E+09</td>
    <td align="right">0.379106E+09</td>
    <td align="right">0.218126E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 10268739.80</td>
    <td align="right">0.104135E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.623002E+09</td>
    <td align="right">0.436795E+09</td>
    <td align="right">0.250582E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 13086240.10</td>
    <td align="right">0.115595E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.553821E+09</td>
    <td align="right">0.385619E+09</td>
    <td align="right">0.232672E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 52040111.68</td>
    <td align="right"> 37765770.31</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.599564E+09</td>
    <td align="right">0.411688E+09</td>
    <td align="right">0.245764E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 71315088.01</td>
    <td align="right"> 11588726.12</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.597295E+09</td>
    <td align="right">0.404499E+09</td>
    <td align="right">0.241315E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 71488532.01</td>
    <td align="right">   950170.41</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.556090E+09</td>
    <td align="right">0.379010E+09</td>
    <td align="right">0.237066E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.111752E+09</td>
    <td align="right">   175962.77</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.623002E+09</td>
    <td align="right">0.429032E+09</td>
    <td align="right">0.250582E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.112310E+09</td>
    <td align="right">   630961.71</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.553821E+09</td>
    <td align="right">0.390837E+09</td>
    <td align="right">0.232563E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 63722147.12</td>
    <td align="right">  2186024.47</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.576126E+09</td>
    <td align="right">0.413519E+09</td>
    <td align="right">0.241001E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 44895498.80</td>
    <td align="right"> 17465442.14</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.570455E+09</td>
    <td align="right">0.423770E+09</td>
    <td align="right">0.235668E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 22754840.97</td>
    <td align="right"> 59589469.74</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.556090E+09</td>
    <td align="right">0.418665E+09</td>
    <td align="right">0.237012E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  4661275.59</td>
    <td align="right">0.114613E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.690784E+10</td>
    <td align="right">0.490205E+10</td>
    <td align="right">0.286330E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.587089E+09</td>
    <td align="right">0.610506E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.522445E+09</td>
    <td align="right">0.379010E+09</td>
    <td align="right">0.218126E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  4661275.59</td>
    <td align="right">   175962.77</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.623002E+09</td>
    <td align="right">0.436795E+09</td>
    <td align="right">0.250582E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.112310E+09</td>
    <td align="right">0.145810E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    18:16:52</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.123140E+10</td>
    <td align="right">0.670004E+09</td>
    <td align="right">0.380592E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  9778807.56</td>
    <td align="right">0.230050E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.111716E+10</td>
    <td align="right">0.594477E+09</td>
    <td align="right">0.344546E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 13578513.69</td>
    <td align="right">0.163556E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.133488E+10</td>
    <td align="right">0.689477E+09</td>
    <td align="right">0.395812E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 19096233.43</td>
    <td align="right">0.178046E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.118451E+10</td>
    <td align="right">0.610641E+09</td>
    <td align="right">0.367522E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 78135254.41</td>
    <td align="right"> 56776608.89</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.128314E+10</td>
    <td align="right">0.650297E+09</td>
    <td align="right">0.388202E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.107817E+09</td>
    <td align="right"> 17155483.28</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.127955E+10</td>
    <td align="right">0.639108E+09</td>
    <td align="right">0.381174E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.107623E+09</td>
    <td align="right">  1441511.91</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.118810E+10</td>
    <td align="right">0.599196E+09</td>
    <td align="right">0.374464E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.168591E+09</td>
    <td align="right">   198588.07</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.133488E+10</td>
    <td align="right">0.679386E+09</td>
    <td align="right">0.395812E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.168650E+09</td>
    <td align="right">   934005.39</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.118451E+10</td>
    <td align="right">0.616973E+09</td>
    <td align="right">0.367350E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 95055850.44</td>
    <td align="right">  3416813.02</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.123140E+10</td>
    <td align="right">0.651191E+09</td>
    <td align="right">0.380678E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 64343686.24</td>
    <td align="right"> 27461579.61</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.121937E+10</td>
    <td align="right">0.661588E+09</td>
    <td align="right">0.372255E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 30434595.39</td>
    <td align="right"> 96358700.37</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.118810E+10</td>
    <td align="right">0.652689E+09</td>
    <td align="right">0.374378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  5455066.68</td>
    <td align="right">0.184052E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.147770E+11</td>
    <td align="right">0.771503E+10</td>
    <td align="right">0.452279E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.868559E+09</td>
    <td align="right">0.959447E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.111716E+10</td>
    <td align="right">0.594477E+09</td>
    <td align="right">0.344546E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  5455066.68</td>
    <td align="right">   198588.07</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.133488E+10</td>
    <td align="right">0.689477E+09</td>
    <td align="right">0.395812E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.168650E+09</td>
    <td align="right">0.230050E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    18:16:52</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.779524E+09</td>
    <td align="right">0.427109E+09</td>
    <td align="right">0.240930E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  8810294.76</td>
    <td align="right">0.145878E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.707211E+09</td>
    <td align="right">0.377608E+09</td>
    <td align="right">0.218112E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 10382798.04</td>
    <td align="right">0.103844E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.845033E+09</td>
    <td align="right">0.437187E+09</td>
    <td align="right">0.250565E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 13019912.70</td>
    <td align="right">0.117654E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.749845E+09</td>
    <td align="right">0.386099E+09</td>
    <td align="right">0.232656E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 51546813.89</td>
    <td align="right"> 38355633.40</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.812279E+09</td>
    <td align="right">0.409649E+09</td>
    <td align="right">0.245748E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 70627685.38</td>
    <td align="right"> 11620837.32</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.810011E+09</td>
    <td align="right">0.402778E+09</td>
    <td align="right">0.241299E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 71311338.51</td>
    <td align="right">   978967.74</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.752113E+09</td>
    <td align="right">0.378020E+09</td>
    <td align="right">0.237051E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.111324E+09</td>
    <td align="right">   138377.48</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.845033E+09</td>
    <td align="right">0.429746E+09</td>
    <td align="right">0.250565E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.111823E+09</td>
    <td align="right">   616532.07</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.749845E+09</td>
    <td align="right">0.390925E+09</td>
    <td align="right">0.232547E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 63489767.50</td>
    <td align="right">  2174028.55</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.779524E+09</td>
    <td align="right">0.413775E+09</td>
    <td align="right">0.240985E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 44552293.49</td>
    <td align="right"> 17727317.70</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.771913E+09</td>
    <td align="right">0.420329E+09</td>
    <td align="right">0.235652E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 22800311.31</td>
    <td align="right"> 59640797.73</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.752113E+09</td>
    <td align="right">0.415866E+09</td>
    <td align="right">0.236996E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  4709506.58</td>
    <td align="right">0.115283E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.935445E+10</td>
    <td align="right">0.488909E+10</td>
    <td align="right">0.286311E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.584398E+09</td>
    <td align="right">0.613912E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.707211E+09</td>
    <td align="right">0.377608E+09</td>
    <td align="right">0.218112E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  4709506.58</td>
    <td align="right">   138377.48</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.845033E+09</td>
    <td align="right">0.437187E+09</td>
    <td align="right">0.250565E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.111823E+09</td>
    <td align="right">0.145878E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    18:16:52</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 11162843.26</td>
    <td align="right">0.309043E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 13737291.89</td>
    <td align="right">0.226018E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 17025400.33</td>
    <td align="right">0.256665E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 75025951.21</td>
    <td align="right"> 89094566.03</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.109201E+09</td>
    <td align="right"> 29057832.23</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.109717E+09</td>
    <td align="right">  4221221.64</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.180929E+09</td>
    <td align="right">   954273.44</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.180257E+09</td>
    <td align="right">  2627173.13</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.101067E+09</td>
    <td align="right">  8271999.63</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 65542868.61</td>
    <td align="right"> 44990525.36</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 26439223.54</td>
    <td align="right">0.139816E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  5163553.07</td>
    <td align="right">0.252491E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.895269E+09</td>
    <td align="right">0.136325E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  5163553.07</td>
    <td align="right">   954273.44</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.180929E+09</td>
    <td align="right">0.309043E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    18:16:52</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 16673304.74</td>
    <td align="right">0.387671E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 19387112.30</td>
    <td align="right">0.280595E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 23561788.36</td>
    <td align="right">0.319434E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.105002E+09</td>
    <td align="right">0.108919E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.150608E+09</td>
    <td align="right"> 34840345.22</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.150476E+09</td>
    <td align="right">  3876096.35</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.245379E+09</td>
    <td align="right">   648746.90</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.241870E+09</td>
    <td align="right">  2510916.52</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.137835E+09</td>
    <td align="right">  8147881.74</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 93690310.94</td>
    <td align="right"> 51688615.59</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 40338554.43</td>
    <td align="right">0.166695E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  8105425.98</td>
    <td align="right">0.309950E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.123293E+10</td>
    <td align="right">0.167498E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  8105425.98</td>
    <td align="right">   648746.90</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.245379E+09</td>
    <td align="right">0.387671E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    18:16:52</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  5200444.06</td>
    <td align="right">0.390012E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 10911551.36</td>
    <td align="right">0.285204E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 13959656.08</td>
    <td align="right">0.322590E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 95104699.00</td>
    <td align="right">0.100536E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.147635E+09</td>
    <td align="right"> 30924708.64</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.160057E+09</td>
    <td align="right">  1974337.37</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.254927E+09</td>
    <td align="right">  1017182.29</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.259686E+09</td>
    <td align="right">  2202882.34</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.140588E+09</td>
    <td align="right">  6216623.12</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 89789240.30</td>
    <td align="right"> 45869025.60</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 34545697.73</td>
    <td align="right">0.161287E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  3988937.71</td>
    <td align="right">0.317894E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.121639E+10</td>
    <td align="right">0.166573E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  3988937.71</td>
    <td align="right">  1017182.29</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.259686E+09</td>
    <td align="right">0.390012E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::CORE_BOTTOM></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2026-07-28
    18:16:52</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     7677.12</td>
    <td align="right">02-JAN-10:09</td>
    <td align="right">     5925.93</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">    33014.06</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     7677.12</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">     5925.93</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">    33014.06</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     7677.12</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">     5925.93</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">    33014.06</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     7677.12</td>
    <td align="right">03-APR-09:09</td>
    <td align="right">     5925.93</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">    33014.06</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     7677.12</td>
    <td align="right">01-MAY-09:09</td>
    <td align="right">     5925.93</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">    33014.06</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     7677.12</td>
    <td align="right">01-JUN-09:09</td>
    <td align="right">     5925.93</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">    33014.06</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     7677.12</td>
    <td align="right">03-JUL-09:09</td>
    <td align="right">     5925.93</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">    33014.06</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     7677.12</td>
    <td align="right">01-AUG-09:09</td>
    <td align="right">     5925.93</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">    33014.06</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     7677.12</td>
    <td align="right">01-SEP-09:09</td>
    <td align="right">     5925.93</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">    33014.06</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     7677.12</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">     5925.93</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">    33014.06</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     7677.12</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">     5925.93</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">    33014.06</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     7677.12</td>
    <td align="right">01-DEC-10:09</td>
    <td align="right">     5925.93</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">    33014.06</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     7677.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5925.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">    33014.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     7677.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5925.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">    33014.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::CORE_MID></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2026-07-28
    18:16:52</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     7677.12</td>
    <td align="right">02-JAN-10:09</td>
    <td align="right">     5925.93</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">    12654.85</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     7677.12</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">     5925.93</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">    12654.85</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     7677.12</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">     5925.93</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">    12654.85</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     7677.12</td>
    <td align="right">03-APR-09:09</td>
    <td align="right">     5925.93</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">    12654.85</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     7677.12</td>
    <td align="right">01-MAY-09:09</td>
    <td align="right">     5925.93</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">    12654.85</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     7677.12</td>
    <td align="right">01-JUN-09:09</td>
    <td align="right">     5925.93</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">    12654.85</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     7677.12</td>
    <td align="right">03-JUL-09:09</td>
    <td align="right">     5925.93</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">    12654.85</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     7677.12</td>
    <td align="right">01-AUG-09:09</td>
    <td align="right">     5925.93</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">    12654.85</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     7677.12</td>
    <td align="right">01-SEP-09:09</td>
    <td align="right">     5925.93</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">    12654.85</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     7677.12</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">     5925.93</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">    12654.85</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     7677.12</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">     5925.93</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">    12654.85</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     7677.12</td>
    <td align="right">01-DEC-10:09</td>
    <td align="right">     5925.93</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">    12654.85</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     7677.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5925.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">    12654.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     7677.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5925.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">    12654.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::CORE_TOP></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2026-07-28
    18:16:52</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     7677.12</td>
    <td align="right">02-JAN-10:09</td>
    <td align="right">     5925.93</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">    12654.85</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     7677.12</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">     5925.93</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">    12654.85</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     7677.12</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">     5925.93</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">    12654.85</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     7677.12</td>
    <td align="right">03-APR-09:09</td>
    <td align="right">     5925.93</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">    12654.85</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     7677.12</td>
    <td align="right">01-MAY-09:09</td>
    <td align="right">     5925.93</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">    12654.85</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     7677.12</td>
    <td align="right">01-JUN-09:09</td>
    <td align="right">     5925.93</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">    12654.85</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     7677.12</td>
    <td align="right">03-JUL-09:09</td>
    <td align="right">     5925.93</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">    12654.85</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     7677.12</td>
    <td align="right">01-AUG-09:09</td>
    <td align="right">     5925.93</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">    12654.85</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     7677.12</td>
    <td align="right">01-SEP-09:09</td>
    <td align="right">     5925.93</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">    12654.85</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     7677.12</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">     5925.93</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">    12654.85</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     7677.12</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">     5925.93</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">    12654.85</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     7677.12</td>
    <td align="right">01-DEC-10:09</td>
    <td align="right">     5925.93</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">    12654.85</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     7677.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5925.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">    12654.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     7677.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5925.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">    12654.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    18:16:52</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1618.40</td>
    <td align="right">02-JAN-10:09</td>
    <td align="right">      875.37</td>
    <td align="right">03-JAN-16:00</td>
    <td align="right">     2667.75</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      214.78</td>
    <td align="right">08-JAN-13:00</td>
    <td align="right">      683.34</td>
    <td align="right">12-JAN-22:53</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1618.40</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">      694.02</td>
    <td align="right">01-FEB-17:00</td>
    <td align="right">     2667.75</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      214.18</td>
    <td align="right">19-FEB-11:56</td>
    <td align="right">      688.68</td>
    <td align="right">10-FEB-06:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1618.40</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">      679.98</td>
    <td align="right">14-MAR-07:10</td>
    <td align="right">     2667.75</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      270.26</td>
    <td align="right">05-MAR-14:05</td>
    <td align="right">      934.25</td>
    <td align="right">16-MAR-02:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1618.40</td>
    <td align="right">03-APR-09:09</td>
    <td align="right">      643.41</td>
    <td align="right">05-APR-07:10</td>
    <td align="right">     2667.75</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      439.19</td>
    <td align="right">02-APR-15:00</td>
    <td align="right">      456.61</td>
    <td align="right">10-APR-01:53</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1618.40</td>
    <td align="right">01-MAY-09:09</td>
    <td align="right">      670.39</td>
    <td align="right">26-MAY-07:10</td>
    <td align="right">     2667.75</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      348.45</td>
    <td align="right">21-MAY-11:55</td>
    <td align="right">      160.43</td>
    <td align="right">26-MAY-01:07</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1618.40</td>
    <td align="right">01-JUN-09:09</td>
    <td align="right">      595.89</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">     2667.75</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      392.26</td>
    <td align="right">18-JUN-14:51</td>
    <td align="right">       75.14</td>
    <td align="right">08-JUN-05:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1618.40</td>
    <td align="right">03-JUL-09:09</td>
    <td align="right">      595.89</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">     2667.75</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      546.23</td>
    <td align="right">15-JUL-17:06</td>
    <td align="right">       73.30</td>
    <td align="right">16-JUL-11:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1618.40</td>
    <td align="right">01-AUG-09:09</td>
    <td align="right">      863.27</td>
    <td align="right">22-AUG-08:30</td>
    <td align="right">     2667.75</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      523.17</td>
    <td align="right">06-AUG-10:52</td>
    <td align="right">       45.45</td>
    <td align="right">03-AUG-05:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1618.40</td>
    <td align="right">01-SEP-09:09</td>
    <td align="right">      666.74</td>
    <td align="right">21-SEP-08:30</td>
    <td align="right">     2667.75</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      333.92</td>
    <td align="right">17-SEP-14:35</td>
    <td align="right">       82.06</td>
    <td align="right">21-SEP-22:20</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1618.40</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">      697.93</td>
    <td align="right">23-OCT-07:10</td>
    <td align="right">     2667.75</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      352.19</td>
    <td align="right">08-OCT-13:06</td>
    <td align="right">      221.53</td>
    <td align="right">27-OCT-05:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1618.40</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">     1026.03</td>
    <td align="right">15-NOV-16:00</td>
    <td align="right">     2667.75</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      234.23</td>
    <td align="right">05-NOV-12:46</td>
    <td align="right">      499.71</td>
    <td align="right">11-NOV-02:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1618.40</td>
    <td align="right">01-DEC-10:09</td>
    <td align="right">      951.04</td>
    <td align="right">08-DEC-16:00</td>
    <td align="right">     2667.75</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      113.05</td>
    <td align="right">17-DEC-15:36</td>
    <td align="right">      716.02</td>
    <td align="right">01-DEC-06:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1618.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">      595.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2667.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      113.05</td>
    <td align="right">&nbsp;</td>
    <td align="right">       45.45</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1618.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1026.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2667.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      546.23</td>
    <td align="right">&nbsp;</td>
    <td align="right">      934.25</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    18:16:52</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1024.58</td>
    <td align="right">02-JAN-10:09</td>
    <td align="right">      563.22</td>
    <td align="right">13-JAN-16:00</td>
    <td align="right">     1688.91</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      132.15</td>
    <td align="right">08-JAN-12:55</td>
    <td align="right">      660.31</td>
    <td align="right">29-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1024.58</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">      439.37</td>
    <td align="right">01-FEB-17:00</td>
    <td align="right">     1688.91</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      141.85</td>
    <td align="right">19-FEB-11:54</td>
    <td align="right">      595.28</td>
    <td align="right">26-FEB-08:50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1024.58</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">      400.19</td>
    <td align="right">14-MAR-07:10</td>
    <td align="right">     1688.91</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      178.68</td>
    <td align="right">05-MAR-14:05</td>
    <td align="right">      630.18</td>
    <td align="right">16-MAR-02:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1024.58</td>
    <td align="right">03-APR-09:09</td>
    <td align="right">      377.25</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">     1688.91</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      292.80</td>
    <td align="right">02-APR-14:51</td>
    <td align="right">      309.37</td>
    <td align="right">10-APR-01:53</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1024.58</td>
    <td align="right">01-MAY-09:09</td>
    <td align="right">      428.31</td>
    <td align="right">22-MAY-15:50</td>
    <td align="right">     1688.91</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      242.06</td>
    <td align="right">28-MAY-13:54</td>
    <td align="right">      120.03</td>
    <td align="right">07-MAY-07:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1024.58</td>
    <td align="right">01-JUN-09:09</td>
    <td align="right">      377.25</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">     1688.91</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      261.50</td>
    <td align="right">18-JUN-14:51</td>
    <td align="right">       50.76</td>
    <td align="right">08-JUN-05:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1024.58</td>
    <td align="right">03-JUL-09:09</td>
    <td align="right">      377.25</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">     1688.91</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      362.37</td>
    <td align="right">15-JUL-17:05</td>
    <td align="right">       57.40</td>
    <td align="right">16-JUL-11:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1024.58</td>
    <td align="right">01-AUG-09:09</td>
    <td align="right">      542.61</td>
    <td align="right">22-AUG-08:30</td>
    <td align="right">     1688.91</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      348.78</td>
    <td align="right">06-AUG-11:00</td>
    <td align="right">       31.19</td>
    <td align="right">03-AUG-05:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1024.58</td>
    <td align="right">01-SEP-09:09</td>
    <td align="right">      406.27</td>
    <td align="right">14-SEP-15:00</td>
    <td align="right">     1688.91</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      229.59</td>
    <td align="right">17-SEP-13:54</td>
    <td align="right">       55.32</td>
    <td align="right">21-SEP-22:20</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1024.58</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">      420.23</td>
    <td align="right">23-OCT-07:10</td>
    <td align="right">     1688.91</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      245.48</td>
    <td align="right">08-OCT-13:04</td>
    <td align="right">      148.23</td>
    <td align="right">27-OCT-05:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1024.58</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">      658.26</td>
    <td align="right">15-NOV-16:00</td>
    <td align="right">     1688.91</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      150.05</td>
    <td align="right">19-NOV-11:04</td>
    <td align="right">      338.22</td>
    <td align="right">11-NOV-08:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1024.58</td>
    <td align="right">01-DEC-10:09</td>
    <td align="right">      630.09</td>
    <td align="right">08-DEC-16:00</td>
    <td align="right">     1688.91</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       73.33</td>
    <td align="right">17-DEC-15:34</td>
    <td align="right">      476.80</td>
    <td align="right">01-DEC-06:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1024.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">      377.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1688.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       73.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.19</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1024.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">      658.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1688.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      362.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">      660.31</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    18:16:52</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1618.40</td>
    <td align="right">02-JAN-10:09</td>
    <td align="right">      698.83</td>
    <td align="right">13-JAN-16:00</td>
    <td align="right">     2667.75</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      161.95</td>
    <td align="right">22-JAN-11:50</td>
    <td align="right">      928.46</td>
    <td align="right">29-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1618.40</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">      694.02</td>
    <td align="right">01-FEB-17:00</td>
    <td align="right">     2667.75</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      186.71</td>
    <td align="right">19-FEB-12:00</td>
    <td align="right">      769.71</td>
    <td align="right">26-FEB-09:30</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1618.40</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">      672.95</td>
    <td align="right">14-MAR-07:10</td>
    <td align="right">     2667.75</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      253.46</td>
    <td align="right">05-MAR-14:10</td>
    <td align="right">      968.06</td>
    <td align="right">16-MAR-02:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1618.40</td>
    <td align="right">03-APR-09:09</td>
    <td align="right">      648.35</td>
    <td align="right">05-APR-07:10</td>
    <td align="right">     2667.75</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      439.19</td>
    <td align="right">02-APR-15:00</td>
    <td align="right">      464.41</td>
    <td align="right">10-APR-01:53</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1618.40</td>
    <td align="right">01-MAY-09:09</td>
    <td align="right">      678.14</td>
    <td align="right">26-MAY-07:10</td>
    <td align="right">     2667.75</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      340.24</td>
    <td align="right">21-MAY-11:55</td>
    <td align="right">      162.41</td>
    <td align="right">26-MAY-01:07</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1618.40</td>
    <td align="right">01-JUN-09:09</td>
    <td align="right">      595.89</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">     2667.75</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      392.26</td>
    <td align="right">18-JUN-14:51</td>
    <td align="right">       76.39</td>
    <td align="right">08-JUN-05:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1618.40</td>
    <td align="right">03-JUL-09:09</td>
    <td align="right">      595.89</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">     2667.75</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      542.54</td>
    <td align="right">15-JUL-17:10</td>
    <td align="right">       72.30</td>
    <td align="right">16-JUL-11:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1618.40</td>
    <td align="right">01-AUG-09:09</td>
    <td align="right">      863.29</td>
    <td align="right">22-AUG-08:30</td>
    <td align="right">     2667.75</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      523.18</td>
    <td align="right">06-AUG-10:52</td>
    <td align="right">       47.12</td>
    <td align="right">03-AUG-05:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1618.40</td>
    <td align="right">01-SEP-09:09</td>
    <td align="right">      660.71</td>
    <td align="right">21-SEP-08:30</td>
    <td align="right">     2667.75</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      328.79</td>
    <td align="right">17-SEP-14:00</td>
    <td align="right">       83.21</td>
    <td align="right">21-SEP-22:20</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1618.40</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">      687.85</td>
    <td align="right">23-OCT-07:10</td>
    <td align="right">     2667.75</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      350.55</td>
    <td align="right">08-OCT-13:10</td>
    <td align="right">      231.79</td>
    <td align="right">27-OCT-04:30</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1618.40</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">      996.31</td>
    <td align="right">15-NOV-16:00</td>
    <td align="right">     2667.75</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      205.12</td>
    <td align="right">05-NOV-12:50</td>
    <td align="right">      537.39</td>
    <td align="right">11-NOV-02:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1618.40</td>
    <td align="right">01-DEC-10:09</td>
    <td align="right">      694.02</td>
    <td align="right">01-DEC-17:30</td>
    <td align="right">     2667.75</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      105.40</td>
    <td align="right">17-DEC-16:00</td>
    <td align="right">      728.49</td>
    <td align="right">01-DEC-06:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1618.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">      595.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2667.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      105.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">       47.12</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1618.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">      996.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2667.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      542.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">      968.06</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    18:16:52</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1024.52</td>
    <td align="right">02-JAN-10:09</td>
    <td align="right">      553.09</td>
    <td align="right">12-JAN-08:09</td>
    <td align="right">     1688.79</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      133.78</td>
    <td align="right">08-JAN-12:58</td>
    <td align="right">      460.12</td>
    <td align="right">29-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1024.52</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">      439.34</td>
    <td align="right">01-FEB-17:00</td>
    <td align="right">     1688.79</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      151.69</td>
    <td align="right">19-FEB-11:54</td>
    <td align="right">      466.02</td>
    <td align="right">10-FEB-06:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1024.52</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">      508.02</td>
    <td align="right">14-MAR-07:10</td>
    <td align="right">     1688.79</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      179.05</td>
    <td align="right">05-MAR-14:05</td>
    <td align="right">      643.60</td>
    <td align="right">16-MAR-02:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1024.52</td>
    <td align="right">03-APR-09:09</td>
    <td align="right">      428.52</td>
    <td align="right">05-APR-07:10</td>
    <td align="right">     1688.79</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      292.79</td>
    <td align="right">02-APR-15:00</td>
    <td align="right">      312.92</td>
    <td align="right">10-APR-01:53</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1024.52</td>
    <td align="right">01-MAY-09:09</td>
    <td align="right">      435.16</td>
    <td align="right">26-MAY-07:10</td>
    <td align="right">     1688.79</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      243.84</td>
    <td align="right">28-MAY-13:54</td>
    <td align="right">      110.39</td>
    <td align="right">26-MAY-01:07</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1024.52</td>
    <td align="right">01-JUN-09:09</td>
    <td align="right">      377.22</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">     1688.79</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      261.50</td>
    <td align="right">18-JUN-15:00</td>
    <td align="right">       52.23</td>
    <td align="right">08-JUN-05:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1024.52</td>
    <td align="right">03-JUL-09:09</td>
    <td align="right">      403.49</td>
    <td align="right">17-JUL-07:10</td>
    <td align="right">     1688.79</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      361.69</td>
    <td align="right">15-JUL-17:10</td>
    <td align="right">       49.09</td>
    <td align="right">16-JUL-11:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1024.52</td>
    <td align="right">01-AUG-09:09</td>
    <td align="right">      551.50</td>
    <td align="right">22-AUG-07:10</td>
    <td align="right">     1688.79</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      348.78</td>
    <td align="right">06-AUG-10:52</td>
    <td align="right">       31.26</td>
    <td align="right">03-AUG-05:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1024.52</td>
    <td align="right">01-SEP-09:09</td>
    <td align="right">      433.87</td>
    <td align="right">19-SEP-07:10</td>
    <td align="right">     1688.79</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      219.20</td>
    <td align="right">17-SEP-14:00</td>
    <td align="right">       55.76</td>
    <td align="right">21-SEP-22:20</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1024.52</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">      537.12</td>
    <td align="right">30-OCT-07:10</td>
    <td align="right">     1688.79</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      243.23</td>
    <td align="right">08-OCT-13:04</td>
    <td align="right">      152.09</td>
    <td align="right">27-OCT-05:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1024.52</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">      611.82</td>
    <td align="right">15-NOV-16:00</td>
    <td align="right">     1688.79</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      150.84</td>
    <td align="right">19-NOV-11:06</td>
    <td align="right">      346.19</td>
    <td align="right">11-NOV-02:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1024.52</td>
    <td align="right">01-DEC-10:09</td>
    <td align="right">      439.34</td>
    <td align="right">01-DEC-17:30</td>
    <td align="right">     1688.79</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       71.35</td>
    <td align="right">03-DEC-12:34</td>
    <td align="right">      476.49</td>
    <td align="right">01-DEC-06:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1024.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">      377.22</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1688.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       71.35</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.26</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1024.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">      611.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1688.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      361.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">      643.60</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    18:16:52</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1618.40</td>
    <td align="right">02-JAN-10:09</td>
    <td align="right">      857.40</td>
    <td align="right">03-JAN-16:00</td>
    <td align="right">     2667.75</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      129.92</td>
    <td align="right">08-JAN-12:50</td>
    <td align="right">      374.78</td>
    <td align="right">29-JAN-08:52</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1618.40</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">      694.02</td>
    <td align="right">01-FEB-17:00</td>
    <td align="right">     2667.75</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      118.66</td>
    <td align="right">20-FEB-11:00</td>
    <td align="right">      379.35</td>
    <td align="right">10-FEB-06:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1618.40</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">      675.68</td>
    <td align="right">14-MAR-07:10</td>
    <td align="right">     2667.75</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      150.80</td>
    <td align="right">05-MAR-14:10</td>
    <td align="right">      493.20</td>
    <td align="right">16-MAR-01:40</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1618.40</td>
    <td align="right">03-APR-09:09</td>
    <td align="right">      637.39</td>
    <td align="right">05-APR-07:10</td>
    <td align="right">     2667.75</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      235.93</td>
    <td align="right">02-APR-15:05</td>
    <td align="right">      232.91</td>
    <td align="right">06-APR-05:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1618.40</td>
    <td align="right">01-MAY-09:09</td>
    <td align="right">      665.61</td>
    <td align="right">26-MAY-07:10</td>
    <td align="right">     2667.75</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      197.32</td>
    <td align="right">29-MAY-12:08</td>
    <td align="right">       77.83</td>
    <td align="right">26-MAY-01:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1618.40</td>
    <td align="right">01-JUN-09:09</td>
    <td align="right">      595.89</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">     2667.75</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      207.14</td>
    <td align="right">18-JUN-15:04</td>
    <td align="right">       39.21</td>
    <td align="right">08-JUN-05:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1618.40</td>
    <td align="right">03-JUL-09:09</td>
    <td align="right">      595.89</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">     2667.75</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      293.01</td>
    <td align="right">15-JUL-17:06</td>
    <td align="right">       33.18</td>
    <td align="right">16-JUL-11:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1618.40</td>
    <td align="right">01-AUG-09:09</td>
    <td align="right">      848.74</td>
    <td align="right">22-AUG-08:30</td>
    <td align="right">     2667.75</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      265.76</td>
    <td align="right">06-AUG-10:52</td>
    <td align="right">       26.67</td>
    <td align="right">03-AUG-05:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1618.40</td>
    <td align="right">01-SEP-09:09</td>
    <td align="right">      661.89</td>
    <td align="right">21-SEP-08:30</td>
    <td align="right">     2667.75</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      182.22</td>
    <td align="right">17-SEP-14:24</td>
    <td align="right">       43.54</td>
    <td align="right">21-SEP-22:20</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1618.40</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">      694.53</td>
    <td align="right">23-OCT-07:10</td>
    <td align="right">     2667.75</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      196.12</td>
    <td align="right">08-OCT-13:06</td>
    <td align="right">      129.38</td>
    <td align="right">27-OCT-05:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1618.40</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">     1017.40</td>
    <td align="right">15-NOV-16:00</td>
    <td align="right">     2667.75</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      128.13</td>
    <td align="right">19-NOV-10:51</td>
    <td align="right">      290.69</td>
    <td align="right">11-NOV-02:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1618.40</td>
    <td align="right">01-DEC-10:09</td>
    <td align="right">      938.95</td>
    <td align="right">08-DEC-16:00</td>
    <td align="right">     2667.75</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       69.15</td>
    <td align="right">03-DEC-10:10</td>
    <td align="right">      409.31</td>
    <td align="right">01-DEC-06:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1618.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">      595.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2667.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       69.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.67</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1618.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1017.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2667.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      293.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">      493.20</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    18:16:52</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1024.58</td>
    <td align="right">02-JAN-10:09</td>
    <td align="right">      556.18</td>
    <td align="right">13-JAN-16:00</td>
    <td align="right">     1688.91</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       65.82</td>
    <td align="right">22-JAN-11:24</td>
    <td align="right">      323.76</td>
    <td align="right">29-JAN-09:20</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1024.58</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">      439.37</td>
    <td align="right">01-FEB-17:00</td>
    <td align="right">     1688.91</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       70.33</td>
    <td align="right">19-FEB-14:44</td>
    <td align="right">      301.66</td>
    <td align="right">26-FEB-09:20</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1024.58</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">      377.25</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">     1688.91</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       96.03</td>
    <td align="right">05-MAR-14:05</td>
    <td align="right">      351.25</td>
    <td align="right">16-MAR-01:40</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1024.58</td>
    <td align="right">03-APR-09:09</td>
    <td align="right">      377.25</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">     1688.91</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      151.27</td>
    <td align="right">02-APR-15:03</td>
    <td align="right">      161.66</td>
    <td align="right">10-APR-01:43</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1024.58</td>
    <td align="right">01-MAY-09:09</td>
    <td align="right">      426.18</td>
    <td align="right">22-MAY-15:50</td>
    <td align="right">     1688.91</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      123.35</td>
    <td align="right">29-MAY-12:05</td>
    <td align="right">       60.29</td>
    <td align="right">07-MAY-07:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1024.58</td>
    <td align="right">01-JUN-09:09</td>
    <td align="right">      377.25</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">     1688.91</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      137.20</td>
    <td align="right">18-JUN-15:03</td>
    <td align="right">       29.81</td>
    <td align="right">08-JUN-05:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1024.58</td>
    <td align="right">03-JUL-09:09</td>
    <td align="right">      377.25</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">     1688.91</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      194.01</td>
    <td align="right">15-JUL-17:10</td>
    <td align="right">       28.61</td>
    <td align="right">16-JUL-11:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1024.58</td>
    <td align="right">01-AUG-09:09</td>
    <td align="right">      535.00</td>
    <td align="right">22-AUG-08:30</td>
    <td align="right">     1688.91</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      174.08</td>
    <td align="right">27-AUG-13:04</td>
    <td align="right">       20.47</td>
    <td align="right">03-AUG-04:30</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1024.58</td>
    <td align="right">01-SEP-09:09</td>
    <td align="right">      403.01</td>
    <td align="right">14-SEP-15:00</td>
    <td align="right">     1688.91</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      121.50</td>
    <td align="right">17-SEP-14:23</td>
    <td align="right">       32.48</td>
    <td align="right">20-SEP-03:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1024.58</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">      417.05</td>
    <td align="right">23-OCT-07:10</td>
    <td align="right">     1688.91</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      127.65</td>
    <td align="right">08-OCT-13:04</td>
    <td align="right">       91.78</td>
    <td align="right">27-OCT-05:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1024.58</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">      654.18</td>
    <td align="right">15-NOV-16:00</td>
    <td align="right">     1688.91</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       78.00</td>
    <td align="right">05-NOV-13:04</td>
    <td align="right">      204.63</td>
    <td align="right">11-NOV-02:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1024.58</td>
    <td align="right">01-DEC-10:09</td>
    <td align="right">      624.93</td>
    <td align="right">08-DEC-16:00</td>
    <td align="right">     1688.91</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       40.55</td>
    <td align="right">17-DEC-16:05</td>
    <td align="right">      277.86</td>
    <td align="right">01-DEC-06:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1024.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">      377.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1688.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       40.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">       20.47</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1024.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">      654.18</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1688.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      194.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">      351.25</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    18:16:52</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1618.40</td>
    <td align="right">02-JAN-10:09</td>
    <td align="right">      695.35</td>
    <td align="right">13-JAN-16:00</td>
    <td align="right">     2667.75</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2490.14</td>
    <td align="right">06-JAN-13:00</td>
    <td align="right">    14419.75</td>
    <td align="right">03-JAN-07:02</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1618.40</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">      694.02</td>
    <td align="right">01-FEB-17:00</td>
    <td align="right">     2667.75</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2800.88</td>
    <td align="right">24-FEB-12:05</td>
    <td align="right">    10963.46</td>
    <td align="right">10-FEB-07:01</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1618.40</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">      668.25</td>
    <td align="right">14-MAR-07:10</td>
    <td align="right">     2667.75</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4283.01</td>
    <td align="right">13-MAR-16:10</td>
    <td align="right">    12163.66</td>
    <td align="right">16-MAR-06:02</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1618.40</td>
    <td align="right">03-APR-09:09</td>
    <td align="right">      642.62</td>
    <td align="right">05-APR-07:10</td>
    <td align="right">     2667.75</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4347.51</td>
    <td align="right">24-APR-12:00</td>
    <td align="right">     7374.60</td>
    <td align="right">10-APR-06:02</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1618.40</td>
    <td align="right">01-MAY-09:09</td>
    <td align="right">      673.83</td>
    <td align="right">26-MAY-07:10</td>
    <td align="right">     2667.75</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5290.09</td>
    <td align="right">24-MAY-12:00</td>
    <td align="right">     2710.82</td>
    <td align="right">01-MAY-06:05</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1618.40</td>
    <td align="right">01-JUN-09:09</td>
    <td align="right">      595.89</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">     2667.75</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6499.50</td>
    <td align="right">28-JUN-16:10</td>
    <td align="right">     1047.06</td>
    <td align="right">08-JUN-06:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1618.40</td>
    <td align="right">03-JUL-09:09</td>
    <td align="right">      595.89</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">     2667.75</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6371.09</td>
    <td align="right">12-JUL-12:00</td>
    <td align="right">      339.50</td>
    <td align="right">25-JUL-16:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1618.40</td>
    <td align="right">01-AUG-09:09</td>
    <td align="right">      848.77</td>
    <td align="right">22-AUG-08:30</td>
    <td align="right">     2667.75</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7088.08</td>
    <td align="right">21-AUG-16:10</td>
    <td align="right">      836.01</td>
    <td align="right">02-AUG-16:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1618.40</td>
    <td align="right">01-SEP-09:09</td>
    <td align="right">      655.50</td>
    <td align="right">21-SEP-08:30</td>
    <td align="right">     2667.75</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5754.15</td>
    <td align="right">27-SEP-16:10</td>
    <td align="right">      987.63</td>
    <td align="right">21-SEP-12:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1618.40</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">      683.87</td>
    <td align="right">23-OCT-07:10</td>
    <td align="right">     2667.75</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4419.48</td>
    <td align="right">06-OCT-16:05</td>
    <td align="right">     4951.42</td>
    <td align="right">25-OCT-06:03</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1618.40</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">      986.19</td>
    <td align="right">15-NOV-16:00</td>
    <td align="right">     2667.75</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3302.23</td>
    <td align="right">01-NOV-11:10</td>
    <td align="right">     8237.77</td>
    <td align="right">22-NOV-07:02</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1618.40</td>
    <td align="right">01-DEC-10:09</td>
    <td align="right">      694.02</td>
    <td align="right">01-DEC-17:30</td>
    <td align="right">     2667.75</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2282.94</td>
    <td align="right">13-DEC-13:00</td>
    <td align="right">    10059.54</td>
    <td align="right">21-DEC-07:01</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1618.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">      595.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2667.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2282.94</td>
    <td align="right">&nbsp;</td>
    <td align="right">      339.50</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1618.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">      986.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2667.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7088.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">    14419.75</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    18:16:52</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1024.52</td>
    <td align="right">02-JAN-10:09</td>
    <td align="right">      545.77</td>
    <td align="right">12-JAN-08:09</td>
    <td align="right">     1688.79</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       74.38</td>
    <td align="right">08-JAN-12:44</td>
    <td align="right">      272.59</td>
    <td align="right">29-JAN-08:52</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1024.52</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">      439.34</td>
    <td align="right">01-FEB-17:00</td>
    <td align="right">     1688.79</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       73.10</td>
    <td align="right">20-FEB-10:54</td>
    <td align="right">      270.51</td>
    <td align="right">10-FEB-06:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1024.52</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">      494.97</td>
    <td align="right">15-MAR-07:10</td>
    <td align="right">     1688.79</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       96.11</td>
    <td align="right">05-MAR-14:05</td>
    <td align="right">      361.22</td>
    <td align="right">16-MAR-01:40</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1024.52</td>
    <td align="right">03-APR-09:09</td>
    <td align="right">      426.14</td>
    <td align="right">05-APR-07:10</td>
    <td align="right">     1688.79</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      148.20</td>
    <td align="right">09-APR-13:05</td>
    <td align="right">      164.36</td>
    <td align="right">06-APR-05:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1024.52</td>
    <td align="right">01-MAY-09:09</td>
    <td align="right">      432.95</td>
    <td align="right">26-MAY-07:10</td>
    <td align="right">     1688.79</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      125.97</td>
    <td align="right">29-MAY-12:05</td>
    <td align="right">       57.34</td>
    <td align="right">26-MAY-01:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1024.52</td>
    <td align="right">01-JUN-09:09</td>
    <td align="right">      377.22</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">     1688.79</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      136.32</td>
    <td align="right">18-JUN-14:50</td>
    <td align="right">       30.39</td>
    <td align="right">08-JUN-05:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1024.52</td>
    <td align="right">03-JUL-09:09</td>
    <td align="right">      400.12</td>
    <td align="right">17-JUL-07:10</td>
    <td align="right">     1688.79</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      194.01</td>
    <td align="right">15-JUL-17:10</td>
    <td align="right">       24.68</td>
    <td align="right">16-JUL-11:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1024.52</td>
    <td align="right">01-AUG-09:09</td>
    <td align="right">      544.21</td>
    <td align="right">22-AUG-07:10</td>
    <td align="right">     1688.79</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      182.31</td>
    <td align="right">27-AUG-13:04</td>
    <td align="right">       19.72</td>
    <td align="right">03-AUG-04:30</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1024.52</td>
    <td align="right">01-SEP-09:09</td>
    <td align="right">      431.65</td>
    <td align="right">19-SEP-07:10</td>
    <td align="right">     1688.79</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      118.96</td>
    <td align="right">17-SEP-13:44</td>
    <td align="right">       31.96</td>
    <td align="right">20-SEP-03:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1024.52</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">      529.08</td>
    <td align="right">30-OCT-07:10</td>
    <td align="right">     1688.79</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      128.63</td>
    <td align="right">08-OCT-13:04</td>
    <td align="right">       94.47</td>
    <td align="right">27-OCT-05:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1024.52</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">      605.68</td>
    <td align="right">15-NOV-16:00</td>
    <td align="right">     1688.79</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       79.60</td>
    <td align="right">19-NOV-10:44</td>
    <td align="right">      209.42</td>
    <td align="right">11-NOV-02:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1024.52</td>
    <td align="right">01-DEC-10:09</td>
    <td align="right">      439.34</td>
    <td align="right">01-DEC-17:30</td>
    <td align="right">     1688.79</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       38.15</td>
    <td align="right">17-DEC-16:05</td>
    <td align="right">      277.51</td>
    <td align="right">01-DEC-06:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1024.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">      377.22</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1688.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       38.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.72</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1024.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">      605.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1688.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      194.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">      361.22</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    18:16:52</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1618.40</td>
    <td align="right">02-JAN-10:09</td>
    <td align="right">      875.37</td>
    <td align="right">03-JAN-16:00</td>
    <td align="right">     2667.75</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      197.84</td>
    <td align="right">08-JAN-13:00</td>
    <td align="right">      621.04</td>
    <td align="right">29-JAN-09:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1618.40</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">      694.02</td>
    <td align="right">01-FEB-17:00</td>
    <td align="right">     2667.75</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      173.79</td>
    <td align="right">19-FEB-14:46</td>
    <td align="right">      599.56</td>
    <td align="right">10-FEB-06:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1618.40</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">      679.97</td>
    <td align="right">14-MAR-07:10</td>
    <td align="right">     2667.75</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      228.29</td>
    <td align="right">05-MAR-13:56</td>
    <td align="right">      814.06</td>
    <td align="right">16-MAR-02:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1618.40</td>
    <td align="right">03-APR-09:09</td>
    <td align="right">      643.39</td>
    <td align="right">05-APR-07:10</td>
    <td align="right">     2667.75</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      364.98</td>
    <td align="right">09-APR-12:55</td>
    <td align="right">      386.22</td>
    <td align="right">06-APR-05:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1618.40</td>
    <td align="right">01-MAY-09:09</td>
    <td align="right">      670.37</td>
    <td align="right">26-MAY-07:10</td>
    <td align="right">     2667.75</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      297.23</td>
    <td align="right">29-MAY-12:05</td>
    <td align="right">      134.02</td>
    <td align="right">26-MAY-01:03</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1618.40</td>
    <td align="right">01-JUN-09:09</td>
    <td align="right">      595.89</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">     2667.75</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      318.97</td>
    <td align="right">18-JUN-14:50</td>
    <td align="right">       67.09</td>
    <td align="right">08-JUN-05:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1618.40</td>
    <td align="right">03-JUL-09:09</td>
    <td align="right">      595.89</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">     2667.75</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      455.50</td>
    <td align="right">15-JUL-17:06</td>
    <td align="right">       57.94</td>
    <td align="right">16-JUL-11:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1618.40</td>
    <td align="right">01-AUG-09:09</td>
    <td align="right">      863.23</td>
    <td align="right">22-AUG-08:30</td>
    <td align="right">     2667.75</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      410.68</td>
    <td align="right">06-AUG-10:52</td>
    <td align="right">       41.67</td>
    <td align="right">03-AUG-05:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1618.40</td>
    <td align="right">01-SEP-09:09</td>
    <td align="right">      666.72</td>
    <td align="right">21-SEP-08:30</td>
    <td align="right">     2667.75</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      281.29</td>
    <td align="right">17-SEP-14:54</td>
    <td align="right">       67.49</td>
    <td align="right">21-SEP-22:20</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1618.40</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">      697.93</td>
    <td align="right">23-OCT-07:10</td>
    <td align="right">     2667.75</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      305.50</td>
    <td align="right">08-OCT-13:06</td>
    <td align="right">      196.36</td>
    <td align="right">27-OCT-05:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1618.40</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">     1026.01</td>
    <td align="right">15-NOV-16:00</td>
    <td align="right">     2667.75</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      200.88</td>
    <td align="right">19-NOV-11:00</td>
    <td align="right">      441.29</td>
    <td align="right">11-NOV-02:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1618.40</td>
    <td align="right">01-DEC-10:09</td>
    <td align="right">      951.02</td>
    <td align="right">08-DEC-16:00</td>
    <td align="right">     2667.75</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       99.70</td>
    <td align="right">31-DEC-13:00</td>
    <td align="right">      626.51</td>
    <td align="right">01-DEC-06:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1618.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">      595.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2667.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       99.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">       41.67</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1618.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1026.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2667.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      455.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">      814.06</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    18:16:52</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      997.59</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">      563.20</td>
    <td align="right">13-JAN-16:00</td>
    <td align="right">     1688.91</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      110.54</td>
    <td align="right">08-JAN-12:55</td>
    <td align="right">      575.40</td>
    <td align="right">29-JAN-09:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      997.59</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">      439.37</td>
    <td align="right">01-FEB-17:00</td>
    <td align="right">     1688.91</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      108.87</td>
    <td align="right">19-FEB-14:44</td>
    <td align="right">      518.26</td>
    <td align="right">26-FEB-09:20</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      997.59</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">      400.19</td>
    <td align="right">14-MAR-07:10</td>
    <td align="right">     1688.91</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      152.72</td>
    <td align="right">05-MAR-13:56</td>
    <td align="right">      551.29</td>
    <td align="right">16-MAR-02:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      997.59</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">      377.25</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">     1688.91</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      242.24</td>
    <td align="right">02-APR-15:03</td>
    <td align="right">      258.81</td>
    <td align="right">06-APR-05:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      997.59</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">      428.31</td>
    <td align="right">22-MAY-15:50</td>
    <td align="right">     1688.91</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      201.99</td>
    <td align="right">28-MAY-13:54</td>
    <td align="right">       94.86</td>
    <td align="right">07-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      997.59</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">      377.25</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">     1688.91</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      212.65</td>
    <td align="right">18-JUN-14:50</td>
    <td align="right">       45.96</td>
    <td align="right">08-JUN-05:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      997.59</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">      377.25</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">     1688.91</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      308.24</td>
    <td align="right">15-JUL-17:05</td>
    <td align="right">       46.01</td>
    <td align="right">16-JUL-11:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      997.59</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">      542.58</td>
    <td align="right">22-AUG-08:30</td>
    <td align="right">     1688.91</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      283.26</td>
    <td align="right">27-AUG-13:04</td>
    <td align="right">       28.95</td>
    <td align="right">03-AUG-05:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      997.59</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">      406.26</td>
    <td align="right">14-SEP-15:00</td>
    <td align="right">     1688.91</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      184.96</td>
    <td align="right">17-SEP-14:13</td>
    <td align="right">       46.38</td>
    <td align="right">21-SEP-22:20</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      997.59</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">      420.23</td>
    <td align="right">23-OCT-07:10</td>
    <td align="right">     1688.91</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      203.93</td>
    <td align="right">08-OCT-13:04</td>
    <td align="right">      132.53</td>
    <td align="right">27-OCT-05:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      997.59</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">      658.25</td>
    <td align="right">15-NOV-16:00</td>
    <td align="right">     1688.91</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      126.74</td>
    <td align="right">19-NOV-10:54</td>
    <td align="right">      300.07</td>
    <td align="right">11-NOV-02:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      997.59</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">      630.08</td>
    <td align="right">08-DEC-16:00</td>
    <td align="right">     1688.91</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       62.36</td>
    <td align="right">17-DEC-16:05</td>
    <td align="right">      418.23</td>
    <td align="right">01-DEC-06:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      997.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">      377.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1688.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       62.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.95</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      997.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">      658.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1688.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      308.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">      575.40</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    18:16:52</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1618.40</td>
    <td align="right">02-JAN-10:09</td>
    <td align="right">      698.82</td>
    <td align="right">13-JAN-16:00</td>
    <td align="right">     2667.75</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      145.97</td>
    <td align="right">08-JAN-16:00</td>
    <td align="right">      807.76</td>
    <td align="right">29-JAN-09:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1618.40</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">      694.02</td>
    <td align="right">01-FEB-17:00</td>
    <td align="right">     2667.75</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      152.77</td>
    <td align="right">19-FEB-11:41</td>
    <td align="right">      672.67</td>
    <td align="right">26-FEB-09:20</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1618.40</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">      672.94</td>
    <td align="right">14-MAR-07:10</td>
    <td align="right">     2667.75</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      228.55</td>
    <td align="right">05-MAR-13:56</td>
    <td align="right">      844.38</td>
    <td align="right">16-MAR-02:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1618.40</td>
    <td align="right">03-APR-09:09</td>
    <td align="right">      648.33</td>
    <td align="right">05-APR-07:10</td>
    <td align="right">     2667.75</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      349.98</td>
    <td align="right">02-APR-15:05</td>
    <td align="right">      392.51</td>
    <td align="right">06-APR-05:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1618.40</td>
    <td align="right">01-MAY-09:09</td>
    <td align="right">      678.13</td>
    <td align="right">26-MAY-07:10</td>
    <td align="right">     2667.75</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      291.06</td>
    <td align="right">29-MAY-12:05</td>
    <td align="right">      137.10</td>
    <td align="right">26-MAY-01:03</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1618.40</td>
    <td align="right">01-JUN-09:09</td>
    <td align="right">      595.89</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">     2667.75</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      318.97</td>
    <td align="right">18-JUN-14:50</td>
    <td align="right">       68.88</td>
    <td align="right">08-JUN-05:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1618.40</td>
    <td align="right">03-JUL-09:09</td>
    <td align="right">      595.89</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">     2667.75</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      453.62</td>
    <td align="right">15-JUL-17:10</td>
    <td align="right">       57.71</td>
    <td align="right">16-JUL-11:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1618.40</td>
    <td align="right">01-AUG-09:09</td>
    <td align="right">      863.25</td>
    <td align="right">22-AUG-08:30</td>
    <td align="right">     2667.75</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      412.94</td>
    <td align="right">27-AUG-13:06</td>
    <td align="right">       43.58</td>
    <td align="right">03-AUG-05:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1618.40</td>
    <td align="right">01-SEP-09:09</td>
    <td align="right">      660.70</td>
    <td align="right">21-SEP-08:30</td>
    <td align="right">     2667.75</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      274.70</td>
    <td align="right">17-SEP-14:00</td>
    <td align="right">       71.44</td>
    <td align="right">20-SEP-03:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1618.40</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">      687.84</td>
    <td align="right">23-OCT-07:10</td>
    <td align="right">     2667.75</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      292.86</td>
    <td align="right">08-OCT-13:10</td>
    <td align="right">      205.80</td>
    <td align="right">27-OCT-05:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1618.40</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">      996.29</td>
    <td align="right">15-NOV-16:00</td>
    <td align="right">     2667.75</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      176.72</td>
    <td align="right">05-NOV-13:00</td>
    <td align="right">      472.18</td>
    <td align="right">11-NOV-02:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1618.40</td>
    <td align="right">01-DEC-10:09</td>
    <td align="right">      694.02</td>
    <td align="right">01-DEC-17:30</td>
    <td align="right">     2667.75</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       88.28</td>
    <td align="right">17-DEC-16:05</td>
    <td align="right">      637.66</td>
    <td align="right">01-DEC-06:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1618.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">      595.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2667.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       88.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">       43.58</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1618.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">      996.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2667.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      453.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">      844.38</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    18:16:52</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1024.52</td>
    <td align="right">02-JAN-10:09</td>
    <td align="right">      553.06</td>
    <td align="right">12-JAN-08:09</td>
    <td align="right">     1688.79</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      114.93</td>
    <td align="right">08-JAN-12:58</td>
    <td align="right">      423.54</td>
    <td align="right">29-JAN-09:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1024.52</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">      439.34</td>
    <td align="right">01-FEB-17:00</td>
    <td align="right">     1688.79</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      111.35</td>
    <td align="right">20-FEB-10:24</td>
    <td align="right">      407.11</td>
    <td align="right">10-FEB-06:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1024.52</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">      507.99</td>
    <td align="right">14-MAR-07:10</td>
    <td align="right">     1688.79</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      158.90</td>
    <td align="right">05-MAR-13:56</td>
    <td align="right">      561.82</td>
    <td align="right">16-MAR-02:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1024.52</td>
    <td align="right">03-APR-09:09</td>
    <td align="right">      428.52</td>
    <td align="right">05-APR-07:10</td>
    <td align="right">     1688.79</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      235.83</td>
    <td align="right">09-APR-12:55</td>
    <td align="right">      260.50</td>
    <td align="right">06-APR-05:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1024.52</td>
    <td align="right">01-MAY-09:09</td>
    <td align="right">      435.16</td>
    <td align="right">26-MAY-07:10</td>
    <td align="right">     1688.79</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      204.05</td>
    <td align="right">28-MAY-13:54</td>
    <td align="right">       93.24</td>
    <td align="right">26-MAY-01:03</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1024.52</td>
    <td align="right">01-JUN-09:09</td>
    <td align="right">      377.22</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">     1688.79</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      212.64</td>
    <td align="right">18-JUN-14:50</td>
    <td align="right">       47.12</td>
    <td align="right">08-JUN-05:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1024.52</td>
    <td align="right">03-JUL-09:09</td>
    <td align="right">      403.48</td>
    <td align="right">17-JUL-07:10</td>
    <td align="right">     1688.79</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      302.41</td>
    <td align="right">15-JUL-17:10</td>
    <td align="right">       39.36</td>
    <td align="right">16-JUL-11:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1024.52</td>
    <td align="right">01-AUG-09:09</td>
    <td align="right">      551.48</td>
    <td align="right">22-AUG-07:10</td>
    <td align="right">     1688.79</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      281.61</td>
    <td align="right">27-AUG-13:04</td>
    <td align="right">       29.06</td>
    <td align="right">03-AUG-05:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1024.52</td>
    <td align="right">01-SEP-09:09</td>
    <td align="right">      433.87</td>
    <td align="right">19-SEP-07:10</td>
    <td align="right">     1688.79</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      183.51</td>
    <td align="right">17-SEP-14:14</td>
    <td align="right">       46.76</td>
    <td align="right">21-SEP-22:20</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1024.52</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">      537.10</td>
    <td align="right">30-OCT-07:10</td>
    <td align="right">     1688.79</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      202.93</td>
    <td align="right">08-OCT-13:04</td>
    <td align="right">      135.34</td>
    <td align="right">27-OCT-05:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1024.52</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">      611.81</td>
    <td align="right">15-NOV-16:00</td>
    <td align="right">     1688.79</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      136.75</td>
    <td align="right">19-NOV-10:55</td>
    <td align="right">      306.49</td>
    <td align="right">11-NOV-02:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1024.52</td>
    <td align="right">01-DEC-10:09</td>
    <td align="right">      439.34</td>
    <td align="right">01-DEC-17:30</td>
    <td align="right">     1688.79</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       60.98</td>
    <td align="right">17-DEC-16:03</td>
    <td align="right">      418.01</td>
    <td align="right">01-DEC-06:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1024.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">      377.22</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1688.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       60.98</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.06</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1024.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">      611.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1688.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      302.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">      561.82</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    18:16:52</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      150.21</td>
    <td align="right">08-JAN-13:10</td>
    <td align="right">      893.22</td>
    <td align="right">29-JAN-08:52</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      160.00</td>
    <td align="right">19-FEB-11:51</td>
    <td align="right">      858.94</td>
    <td align="right">10-FEB-06:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      238.56</td>
    <td align="right">05-MAR-13:52</td>
    <td align="right">     1160.22</td>
    <td align="right">16-MAR-01:55</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      405.64</td>
    <td align="right">02-APR-14:51</td>
    <td align="right">      523.77</td>
    <td align="right">06-APR-05:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      314.96</td>
    <td align="right">21-MAY-12:00</td>
    <td align="right">      187.49</td>
    <td align="right">26-MAY-01:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      373.84</td>
    <td align="right">18-JUN-14:51</td>
    <td align="right">       85.17</td>
    <td align="right">08-JUN-05:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      493.36</td>
    <td align="right">15-JUL-17:01</td>
    <td align="right">       82.57</td>
    <td align="right">08-JUL-17:55</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      487.40</td>
    <td align="right">06-AUG-10:52</td>
    <td align="right">       54.52</td>
    <td align="right">03-AUG-04:30</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      313.26</td>
    <td align="right">17-SEP-14:10</td>
    <td align="right">       97.45</td>
    <td align="right">20-SEP-03:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      340.74</td>
    <td align="right">08-OCT-12:51</td>
    <td align="right">      276.07</td>
    <td align="right">27-OCT-05:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      185.01</td>
    <td align="right">05-NOV-12:51</td>
    <td align="right">      648.48</td>
    <td align="right">11-NOV-02:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       92.36</td>
    <td align="right">17-DEC-15:51</td>
    <td align="right">      871.44</td>
    <td align="right">01-DEC-06:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       92.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">       54.52</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      493.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1160.22</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    18:16:52</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      224.61</td>
    <td align="right">08-JAN-13:20</td>
    <td align="right">     1110.31</td>
    <td align="right">29-JAN-09:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      240.94</td>
    <td align="right">19-FEB-11:51</td>
    <td align="right">     1084.47</td>
    <td align="right">10-FEB-06:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      318.29</td>
    <td align="right">05-MAR-14:20</td>
    <td align="right">     1487.29</td>
    <td align="right">16-MAR-02:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      549.76</td>
    <td align="right">02-APR-14:51</td>
    <td align="right">      675.20</td>
    <td align="right">10-APR-01:53</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      426.72</td>
    <td align="right">29-MAY-11:52</td>
    <td align="right">      235.91</td>
    <td align="right">26-MAY-01:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      501.85</td>
    <td align="right">18-JUN-14:51</td>
    <td align="right">      103.75</td>
    <td align="right">08-JUN-05:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      669.99</td>
    <td align="right">15-JUL-17:01</td>
    <td align="right">       79.50</td>
    <td align="right">08-JUL-17:55</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      666.35</td>
    <td align="right">06-AUG-10:52</td>
    <td align="right">       62.01</td>
    <td align="right">03-AUG-05:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      423.46</td>
    <td align="right">17-SEP-14:00</td>
    <td align="right">      106.19</td>
    <td align="right">20-SEP-03:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      459.95</td>
    <td align="right">08-OCT-12:51</td>
    <td align="right">      341.30</td>
    <td align="right">27-OCT-05:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      269.78</td>
    <td align="right">05-NOV-13:00</td>
    <td align="right">      819.01</td>
    <td align="right">11-NOV-02:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      131.37</td>
    <td align="right">17-DEC-15:51</td>
    <td align="right">     1102.75</td>
    <td align="right">01-DEC-06:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      131.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">       62.01</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      669.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1487.29</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    18:16:52</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      125.70</td>
    <td align="right">08-JAN-16:00</td>
    <td align="right">     1148.21</td>
    <td align="right">29-JAN-09:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      148.96</td>
    <td align="right">19-FEB-11:40</td>
    <td align="right">     1030.05</td>
    <td align="right">10-FEB-06:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      268.78</td>
    <td align="right">05-MAR-13:52</td>
    <td align="right">     1458.88</td>
    <td align="right">16-MAR-01:55</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      453.49</td>
    <td align="right">02-APR-15:00</td>
    <td align="right">      654.55</td>
    <td align="right">10-APR-02:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      431.05</td>
    <td align="right">27-MAY-22:53</td>
    <td align="right">      229.00</td>
    <td align="right">26-MAY-00:53</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      445.85</td>
    <td align="right">18-JUN-15:00</td>
    <td align="right">       76.74</td>
    <td align="right">08-JUN-05:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      631.72</td>
    <td align="right">15-JUL-17:01</td>
    <td align="right">      168.69</td>
    <td align="right">08-JUL-17:55</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      618.50</td>
    <td align="right">06-AUG-11:00</td>
    <td align="right">       53.88</td>
    <td align="right">02-AUG-14:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.81</td>
    <td align="right">17-SEP-15:00</td>
    <td align="right">      109.29</td>
    <td align="right">21-SEP-21:55</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      413.73</td>
    <td align="right">08-OCT-12:51</td>
    <td align="right">      293.29</td>
    <td align="right">27-OCT-03:55</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      205.43</td>
    <td align="right">05-NOV-11:00</td>
    <td align="right">      768.91</td>
    <td align="right">11-NOV-01:53</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      112.18</td>
    <td align="right">17-DEC-16:00</td>
    <td align="right">     1068.08</td>
    <td align="right">01-DEC-06:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      112.18</td>
    <td align="right">&nbsp;</td>
    <td align="right">       53.88</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      631.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1458.88</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::CORE_BOTTOM></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2026-07-28
    18:16:52</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    52798.17</td>
    <td align="right">28-JAN-06:12</td>
    <td align="right">     3147.32</td>
    <td align="right">     2633.67</td>
    <td align="right">    29578.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    53156.84</td>
    <td align="right">02-FEB-06:12</td>
    <td align="right">     3147.32</td>
    <td align="right">     2633.67</td>
    <td align="right">    29578.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    53106.04</td>
    <td align="right">08-MAR-06:12</td>
    <td align="right">     3147.32</td>
    <td align="right">     2633.67</td>
    <td align="right">    29578.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    53183.29</td>
    <td align="right">27-APR-05:12</td>
    <td align="right">     3147.32</td>
    <td align="right">     2633.67</td>
    <td align="right">    29578.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    53277.46</td>
    <td align="right">05-MAY-05:12</td>
    <td align="right">     3147.32</td>
    <td align="right">     2633.67</td>
    <td align="right">    29578.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    51154.16</td>
    <td align="right">08-JUN-05:12</td>
    <td align="right">     3934.15</td>
    <td align="right">     3292.09</td>
    <td align="right">    36973.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    49424.63</td>
    <td align="right">23-JUL-10:21</td>
    <td align="right">     3540.73</td>
    <td align="right">     2962.88</td>
    <td align="right">    53897.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    50156.97</td>
    <td align="right">27-AUG-16:21</td>
    <td align="right">     3934.15</td>
    <td align="right">     3292.09</td>
    <td align="right">    59886.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    49433.75</td>
    <td align="right">10-SEP-17:01</td>
    <td align="right">        0.00</td>
    <td align="right">     2633.67</td>
    <td align="right">    41397.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    52569.74</td>
    <td align="right">27-OCT-05:12</td>
    <td align="right">     3147.32</td>
    <td align="right">     2633.67</td>
    <td align="right">    29578.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    56527.42</td>
    <td align="right">11-NOV-06:12</td>
    <td align="right">     2360.49</td>
    <td align="right">     1975.26</td>
    <td align="right">    35931.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    52881.44</td>
    <td align="right">08-DEC-06:12</td>
    <td align="right">     3147.32</td>
    <td align="right">     2633.67</td>
    <td align="right">    29578.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    49424.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">     1975.26</td>
    <td align="right">    29578.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    56527.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3934.15</td>
    <td align="right">     3292.09</td>
    <td align="right">    59886.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    18:16:52</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     8147.96</td>
    <td align="right">16-JAN-14:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.38</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     9976.57</td>
    <td align="right">19-FEB-14:31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       29.04</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    13276.97</td>
    <td align="right">12-MAR-15:51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      153.79</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    12492.59</td>
    <td align="right">02-APR-14:51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      403.64</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    18637.16</td>
    <td align="right">07-MAY-13:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      124.81</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    11608.00</td>
    <td align="right">20-JUN-14:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       91.71</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    13682.64</td>
    <td align="right">02-JUL-14:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      356.66</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    13292.02</td>
    <td align="right">13-AUG-14:31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      264.52</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    12949.10</td>
    <td align="right">17-SEP-14:41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      328.51</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    11031.67</td>
    <td align="right">08-OCT-13:53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      339.57</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     9952.56</td>
    <td align="right">11-NOV-14:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      160.24</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     7708.99</td>
    <td align="right">14-DEC-14:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     7708.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    18637.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      403.64</td>
    <td align="right">      160.24</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    18:16:52</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     4329.64</td>
    <td align="right">15-JAN-15:29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       61.61</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     4330.13</td>
    <td align="right">20-FEB-15:48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      135.85</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     4290.69</td>
    <td align="right">30-MAR-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.34</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     4624.98</td>
    <td align="right">02-APR-15:13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      462.91</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     4299.25</td>
    <td align="right">17-MAY-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       85.42</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     4768.17</td>
    <td align="right">28-JUN-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      140.04</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     4701.40</td>
    <td align="right">13-JUL-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      100.62</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     4914.22</td>
    <td align="right">17-AUG-15:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      127.40</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     5026.23</td>
    <td align="right">03-SEP-15:27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      320.43</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     4819.70</td>
    <td align="right">09-OCT-15:18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
