    <td align="right">        0.00</td>
    <td align="right">      731.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      747.98</td>
    <td align="right">      489.10</td>
    <td align="right">      679.36</td>
    <td align="right">        0.00</td>
    <td align="right">      679.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1386.08</td>
    <td align="right">      229.64</td>
    <td align="right">     1002.31</td>
    <td align="right">       20.31</td>
    <td align="right">      982.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      740.52</td>
    <td align="right">       30.09</td>
    <td align="right">      679.36</td>
    <td align="right">        0.00</td>
    <td align="right">      679.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2132.43</td>
    <td align="right">      522.87</td>
    <td align="right">     1372.91</td>
    <td align="right">       87.50</td>
    <td align="right">     1285.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    18:16:52</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1281.69</td>
    <td align="right">      337.58</td>
    <td align="right">     1054.08</td>
    <td align="right">      483.98</td>
    <td align="right">      570.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1603.27</td>
    <td align="right">      298.27</td>
    <td align="right">     1288.92</td>
    <td align="right">      604.43</td>
    <td align="right">      684.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1929.73</td>
    <td align="right">      245.85</td>
    <td align="right">     1541.84</td>
    <td align="right">      729.70</td>
    <td align="right">      812.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2213.38</td>
    <td align="right">      136.95</td>
    <td align="right">     1658.13</td>
    <td align="right">      727.45</td>
    <td align="right">      930.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     2369.42</td>
    <td align="right">       77.66</td>
    <td align="right">     1720.04</td>
    <td align="right">      734.96</td>
    <td align="right">      985.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2348.44</td>
    <td align="right">       28.78</td>
    <td align="right">     1636.11</td>
    <td align="right">      605.12</td>
    <td align="right">     1030.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2431.01</td>
    <td align="right">       22.18</td>
    <td align="right">     1670.39</td>
    <td align="right">      631.69</td>
    <td align="right">     1038.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2223.43</td>
    <td align="right">       21.92</td>
    <td align="right">     1520.23</td>
    <td align="right">      505.22</td>
    <td align="right">     1015.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1977.13</td>
    <td align="right">       45.47</td>
    <td align="right">     1370.15</td>
    <td align="right">      514.14</td>
    <td align="right">      856.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1773.83</td>
    <td align="right">      106.27</td>
    <td align="right">     1293.62</td>
    <td align="right">      544.08</td>
    <td align="right">      749.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1432.30</td>
    <td align="right">      188.33</td>
    <td align="right">     1086.18</td>
    <td align="right">      474.54</td>
    <td align="right">      611.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1180.10</td>
    <td align="right">      321.51</td>
    <td align="right">      958.73</td>
    <td align="right">      387.56</td>
    <td align="right">      571.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1898.34</td>
    <td align="right">      151.94</td>
    <td align="right">     1400.37</td>
    <td align="right">      578.34</td>
    <td align="right">      822.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1180.10</td>
    <td align="right">       21.92</td>
    <td align="right">      958.73</td>
    <td align="right">      387.56</td>
    <td align="right">      570.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2431.01</td>
    <td align="right">      337.58</td>
    <td align="right">     1720.04</td>
    <td align="right">      734.96</td>
    <td align="right">     1038.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    18:16:52</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     3974.33</td>
    <td align="right">      530.01</td>
    <td align="right">     3126.03</td>
    <td align="right">     1992.19</td>
    <td align="right">     1133.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     3946.97</td>
    <td align="right">      468.22</td>
    <td align="right">     3025.68</td>
    <td align="right">     1790.32</td>
    <td align="right">     1235.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2978.42</td>
    <td align="right">      386.59</td>
    <td align="right">     2209.75</td>
    <td align="right">      926.99</td>
    <td align="right">     1282.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2219.45</td>
    <td align="right">      215.62</td>
    <td align="right">     1537.28</td>
    <td align="right">      284.45</td>
    <td align="right">     1252.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1741.07</td>
    <td align="right">      117.70</td>
    <td align="right">     1204.11</td>
    <td align="right">       27.95</td>
    <td align="right">     1176.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1836.29</td>
    <td align="right">       40.80</td>
    <td align="right">     1205.95</td>
    <td align="right">        1.90</td>
    <td align="right">     1204.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1962.24</td>
    <td align="right">       31.10</td>
    <td align="right">     1244.51</td>
    <td align="right">       11.63</td>
    <td align="right">     1232.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2266.92</td>
    <td align="right">       34.60</td>
    <td align="right">     1435.00</td>
    <td align="right">      105.24</td>
    <td align="right">     1329.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2647.78</td>
    <td align="right">       71.23</td>
    <td align="right">     1710.81</td>
    <td align="right">      438.22</td>
    <td align="right">     1272.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     3422.54</td>
    <td align="right">      171.56</td>
    <td align="right">     2415.29</td>
    <td align="right">     1127.24</td>
    <td align="right">     1288.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     3854.92</td>
    <td align="right">      305.86</td>
    <td align="right">     2883.99</td>
    <td align="right">     1696.78</td>
    <td align="right">     1187.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     4161.94</td>
    <td align="right">      507.81</td>
    <td align="right">     3258.22</td>
    <td align="right">     2073.03</td>
    <td align="right">     1185.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2912.33</td>
    <td align="right">      239.11</td>
    <td align="right">     2100.11</td>
    <td align="right">      868.39</td>
    <td align="right">     1231.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1741.07</td>
    <td align="right">       31.10</td>
    <td align="right">     1204.11</td>
    <td align="right">        1.90</td>
    <td align="right">     1133.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     4161.94</td>
    <td align="right">      530.01</td>
    <td align="right">     3258.22</td>
    <td align="right">     2073.03</td>
    <td align="right">     1329.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    18:16:52</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1255.81</td>
    <td align="right">      359.98</td>
    <td align="right">     1016.30</td>
    <td align="right">      440.92</td>
    <td align="right">      575.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1564.92</td>
    <td align="right">      319.22</td>
    <td align="right">     1240.92</td>
    <td align="right">      564.35</td>
    <td align="right">      676.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1946.84</td>
    <td align="right">      267.96</td>
    <td align="right">     1530.85</td>
    <td align="right">      699.76</td>
    <td align="right">      831.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2257.75</td>
    <td align="right">      154.57</td>
    <td align="right">     1680.17</td>
    <td align="right">      768.08</td>
    <td align="right">      912.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     2104.25</td>
    <td align="right">       86.39</td>
    <td align="right">     1513.73</td>
    <td align="right">      587.21</td>
    <td align="right">      926.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2006.53</td>
    <td align="right">       31.24</td>
    <td align="right">     1377.46</td>
    <td align="right">      400.16</td>
    <td align="right">      977.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2166.89</td>
    <td align="right">       22.54</td>
    <td align="right">     1466.70</td>
    <td align="right">      460.28</td>
    <td align="right">     1006.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2256.11</td>
    <td align="right">       23.74</td>
    <td align="right">     1543.64</td>
    <td align="right">      532.59</td>
    <td align="right">     1011.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1809.35</td>
    <td align="right">       47.43</td>
    <td align="right">     1243.28</td>
    <td align="right">      414.98</td>
    <td align="right">      828.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1688.22</td>
    <td align="right">      113.18</td>
    <td align="right">     1225.97</td>
    <td align="right">      483.16</td>
    <td align="right">      742.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1338.55</td>
    <td align="right">      200.51</td>
    <td align="right">     1006.17</td>
    <td align="right">      398.51</td>
    <td align="right">      607.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1192.68</td>
    <td align="right">      337.55</td>
    <td align="right">      955.07</td>
    <td align="right">      384.15</td>
    <td align="right">      570.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1800.32</td>
    <td align="right">      163.02</td>
    <td align="right">     1317.20</td>
    <td align="right">      510.91</td>
    <td align="right">      806.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1192.68</td>
    <td align="right">       22.54</td>
    <td align="right">      955.07</td>
    <td align="right">      384.15</td>
    <td align="right">      570.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2257.75</td>
    <td align="right">      359.98</td>
    <td align="right">     1680.17</td>
    <td align="right">      768.08</td>
    <td align="right">     1011.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    18:16:52</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      769.46</td>
    <td align="right">      495.67</td>
    <td align="right">      690.05</td>
    <td align="right">        0.00</td>
    <td align="right">      690.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      948.92</td>
    <td align="right">      429.24</td>
    <td align="right">      810.94</td>
    <td align="right">        0.00</td>
    <td align="right">      810.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1162.04</td>
    <td align="right">      341.30</td>
    <td align="right">      961.12</td>
    <td align="right">        0.00</td>
    <td align="right">      961.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1488.77</td>
    <td align="right">      178.20</td>
    <td align="right">     1085.15</td>
    <td align="right">        5.04</td>
    <td align="right">     1080.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1833.03</td>
    <td align="right">       96.78</td>
    <td align="right">     1233.12</td>
    <td align="right">       60.89</td>
    <td align="right">     1172.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2145.96</td>
    <td align="right">       36.97</td>
    <td align="right">     1372.88</td>
    <td align="right">       87.49</td>
    <td align="right">     1285.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2161.17</td>
    <td align="right">       29.64</td>
    <td align="right">     1350.85</td>
    <td align="right">       73.25</td>
    <td align="right">     1277.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1930.50</td>
    <td align="right">       32.38</td>
    <td align="right">     1217.92</td>
    <td align="right">       15.37</td>
    <td align="right">     1202.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1538.94</td>
    <td align="right">       69.31</td>
    <td align="right">      994.20</td>
    <td align="right">        0.10</td>
    <td align="right">      994.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1244.25</td>
    <td align="right">      166.10</td>
    <td align="right">      887.86</td>
    <td align="right">        0.00</td>
    <td align="right">      887.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      947.42</td>
    <td align="right">      287.84</td>
    <td align="right">      731.12</td>
    <td align="right">        0.00</td>
    <td align="right">      731.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      765.49</td>
    <td align="right">      483.84</td>
    <td align="right">      679.35</td>
    <td align="right">        0.00</td>
    <td align="right">      679.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1413.82</td>
    <td align="right">      219.74</td>
    <td align="right">     1002.29</td>
    <td align="right">       20.31</td>
    <td align="right">      981.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      765.49</td>
    <td align="right">       29.64</td>
    <td align="right">      679.35</td>
    <td align="right">        0.00</td>
    <td align="right">      679.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2161.17</td>
    <td align="right">      495.67</td>
    <td align="right">     1372.88</td>
    <td align="right">       87.49</td>
    <td align="right">     1285.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    18:16:52</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1298.44</td>
    <td align="right">      342.75</td>
    <td align="right">     1054.06</td>
    <td align="right">      483.97</td>
    <td align="right">      570.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1623.40</td>
    <td align="right">      304.65</td>
    <td align="right">     1288.90</td>
    <td align="right">      604.42</td>
    <td align="right">      684.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1956.47</td>
    <td align="right">      246.29</td>
    <td align="right">     1541.82</td>
    <td align="right">      729.68</td>
    <td align="right">      812.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2241.22</td>
    <td align="right">      138.67</td>
    <td align="right">     1658.11</td>
    <td align="right">      727.44</td>
    <td align="right">      930.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     2397.14</td>
    <td align="right">       77.89</td>
    <td align="right">     1720.01</td>
    <td align="right">      734.95</td>
    <td align="right">      985.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2368.79</td>
    <td align="right">       31.64</td>
    <td align="right">     1636.08</td>
    <td align="right">      605.11</td>
    <td align="right">     1030.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2447.59</td>
    <td align="right">       25.84</td>
    <td align="right">     1670.37</td>
    <td align="right">      631.68</td>
    <td align="right">     1038.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2233.13</td>
    <td align="right">       26.27</td>
    <td align="right">     1520.20</td>
    <td align="right">      505.21</td>
    <td align="right">     1014.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1985.46</td>
    <td align="right">       55.49</td>
    <td align="right">     1370.13</td>
    <td align="right">      514.13</td>
    <td align="right">      856.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1781.38</td>
    <td align="right">      123.27</td>
    <td align="right">     1293.60</td>
    <td align="right">      544.07</td>
    <td align="right">      749.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1440.43</td>
    <td align="right">      206.18</td>
    <td align="right">     1086.16</td>
    <td align="right">      474.53</td>
    <td align="right">      611.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1189.87</td>
    <td align="right">      336.66</td>
    <td align="right">      958.71</td>
    <td align="right">      387.55</td>
    <td align="right">      571.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1914.95</td>
    <td align="right">      159.01</td>
    <td align="right">     1400.34</td>
    <td align="right">      578.33</td>
    <td align="right">      822.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1189.87</td>
    <td align="right">       25.84</td>
    <td align="right">      958.71</td>
    <td align="right">      387.55</td>
    <td align="right">      570.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2447.59</td>
    <td align="right">      342.75</td>
    <td align="right">     1720.01</td>
    <td align="right">      734.95</td>
    <td align="right">     1038.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    18:16:52</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     4019.36</td>
    <td align="right">      552.55</td>
    <td align="right">     3125.91</td>
    <td align="right">     1992.11</td>
    <td align="right">     1133.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     3992.68</td>
    <td align="right">      492.13</td>
    <td align="right">     3025.56</td>
    <td align="right">     1790.25</td>
    <td align="right">     1235.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     3023.37</td>
    <td align="right">      387.76</td>
    <td align="right">     2209.67</td>
    <td align="right">      926.95</td>
    <td align="right">     1282.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2260.13</td>
    <td align="right">      206.81</td>
    <td align="right">     1537.23</td>
    <td align="right">      284.44</td>
    <td align="right">     1252.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1783.76</td>
    <td align="right">      105.60</td>
    <td align="right">     1204.07</td>
    <td align="right">       27.95</td>
    <td align="right">     1176.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1867.44</td>
    <td align="right">       38.26</td>
    <td align="right">     1205.91</td>
    <td align="right">        1.90</td>
    <td align="right">     1204.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1986.69</td>
    <td align="right">       31.28</td>
    <td align="right">     1244.47</td>
    <td align="right">       11.63</td>
    <td align="right">     1232.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2282.23</td>
    <td align="right">       38.30</td>
    <td align="right">     1434.96</td>
    <td align="right">      105.24</td>
    <td align="right">     1329.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2660.74</td>
    <td align="right">       84.53</td>
    <td align="right">     1710.75</td>
    <td align="right">      438.20</td>
    <td align="right">     1272.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     3441.62</td>
    <td align="right">      200.31</td>
    <td align="right">     2415.20</td>
    <td align="right">     1127.19</td>
    <td align="right">     1288.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     3880.10</td>
    <td align="right">      341.70</td>
    <td align="right">     2883.88</td>
    <td align="right">     1696.71</td>
    <td align="right">     1187.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     4196.61</td>
    <td align="right">      545.95</td>
    <td align="right">     3258.09</td>
    <td align="right">     2072.95</td>
    <td align="right">     1185.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2944.08</td>
    <td align="right">      251.05</td>
    <td align="right">     2100.03</td>
    <td align="right">      868.35</td>
    <td align="right">     1231.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1783.76</td>
    <td align="right">       31.28</td>
    <td align="right">     1204.07</td>
    <td align="right">        1.90</td>
    <td align="right">     1133.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     4196.61</td>
    <td align="right">      552.55</td>
    <td align="right">     3258.09</td>
    <td align="right">     2072.95</td>
    <td align="right">     1329.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    18:16:52</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1271.96</td>
    <td align="right">      364.71</td>
    <td align="right">     1016.28</td>
    <td align="right">      440.91</td>
    <td align="right">      575.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1583.08</td>
    <td align="right">      325.02</td>
    <td align="right">     1240.90</td>
    <td align="right">      564.35</td>
    <td align="right">      676.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1972.41</td>
    <td align="right">      269.64</td>
    <td align="right">     1530.83</td>
    <td align="right">      699.75</td>
    <td align="right">      831.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2283.31</td>
    <td align="right">      156.25</td>
    <td align="right">     1680.15</td>
    <td align="right">      768.06</td>
    <td align="right">      912.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     2130.82</td>
    <td align="right">       85.43</td>
    <td align="right">     1513.71</td>
    <td align="right">      587.20</td>
    <td align="right">      926.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2026.94</td>
    <td align="right">       33.23</td>
    <td align="right">     1377.45</td>
    <td align="right">      400.15</td>
    <td align="right">      977.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2183.52</td>
    <td align="right">       25.84</td>
    <td align="right">     1466.68</td>
    <td align="right">      460.28</td>
    <td align="right">     1006.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2266.01</td>
    <td align="right">       28.79</td>
    <td align="right">     1543.62</td>
    <td align="right">      532.58</td>
    <td align="right">     1011.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1817.22</td>
    <td align="right">       57.48</td>
    <td align="right">     1243.26</td>
    <td align="right">      414.97</td>
    <td align="right">      828.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1695.97</td>
    <td align="right">      130.21</td>
    <td align="right">     1225.96</td>
    <td align="right">      483.15</td>
    <td align="right">      742.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1345.55</td>
    <td align="right">      218.02</td>
    <td align="right">     1006.16</td>
    <td align="right">      398.51</td>
    <td align="right">      607.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1202.16</td>
    <td align="right">      353.26</td>
    <td align="right">      955.06</td>
    <td align="right">      384.14</td>
    <td align="right">      570.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1816.23</td>
    <td align="right">      169.98</td>
    <td align="right">     1317.18</td>
    <td align="right">      510.91</td>
    <td align="right">      806.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1202.16</td>
    <td align="right">       25.84</td>
    <td align="right">      955.06</td>
    <td align="right">      384.14</td>
    <td align="right">      570.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2283.31</td>
    <td align="right">      364.71</td>
    <td align="right">     1680.15</td>
    <td align="right">      768.06</td>
    <td align="right">     1011.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    18:16:52</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      742.95</td>
    <td align="right">      536.84</td>
    <td align="right">      690.07</td>
    <td align="right">        0.00</td>
    <td align="right">      690.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      919.37</td>
    <td align="right">      469.85</td>
    <td align="right">      810.95</td>
    <td align="right">        0.00</td>
    <td align="right">      810.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1122.16</td>
    <td align="right">      388.25</td>
    <td align="right">      961.14</td>
    <td align="right">        0.00</td>
    <td align="right">      961.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1452.80</td>
    <td align="right">      208.91</td>
    <td align="right">     1085.17</td>
    <td align="right">        5.04</td>
    <td align="right">     1080.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1794.18</td>
    <td align="right">      116.59</td>
    <td align="right">     1233.15</td>
    <td align="right">       60.89</td>
    <td align="right">     1172.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2121.07</td>
    <td align="right">       43.54</td>
    <td align="right">     1372.91</td>
    <td align="right">       87.50</td>
    <td align="right">     1285.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2143.83</td>
    <td align="right">       32.09</td>
    <td align="right">     1350.88</td>
    <td align="right">       73.25</td>
    <td align="right">     1277.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1922.52</td>
    <td align="right">       31.67</td>
    <td align="right">     1217.95</td>
    <td align="right">       15.37</td>
    <td align="right">     1202.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1535.48</td>
    <td align="right">       65.43</td>
    <td align="right">      994.22</td>
    <td align="right">        0.10</td>
    <td align="right">      994.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1240.96</td>
    <td align="right">      158.95</td>
    <td align="right">      887.88</td>
    <td align="right">        0.00</td>
    <td align="right">      887.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      940.57</td>
    <td align="right">      287.41</td>
    <td align="right">      731.14</td>
    <td align="right">        0.00</td>
    <td align="right">      731.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      749.68</td>
    <td align="right">      502.17</td>
    <td align="right">      679.36</td>
    <td align="right">        0.00</td>
    <td align="right">      679.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1393.00</td>
    <td align="right">      235.83</td>
    <td align="right">     1002.31</td>
    <td align="right">       20.31</td>
    <td align="right">      982.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      742.95</td>
    <td align="right">       31.67</td>
    <td align="right">      679.36</td>
    <td align="right">        0.00</td>
    <td align="right">      679.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2143.83</td>
    <td align="right">      536.84</td>
    <td align="right">     1372.91</td>
    <td align="right">       87.50</td>
    <td align="right">     1285.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    18:16:52</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1283.22</td>
    <td align="right">      347.94</td>
    <td align="right">     1054.08</td>
    <td align="right">      483.98</td>
    <td align="right">      570.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1606.60</td>
    <td align="right">      307.33</td>
    <td align="right">     1288.92</td>
    <td align="right">      604.43</td>
    <td align="right">      684.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1935.01</td>
    <td align="right">      252.91</td>
    <td align="right">     1541.84</td>
    <td align="right">      729.70</td>
    <td align="right">      812.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2220.87</td>
    <td align="right">      141.23</td>
    <td align="right">     1658.13</td>
    <td align="right">      727.45</td>
    <td align="right">      930.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     2377.49</td>
    <td align="right">       80.11</td>
    <td align="right">     1720.04</td>
    <td align="right">      734.96</td>
    <td align="right">      985.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2356.23</td>
    <td align="right">       30.48</td>
    <td align="right">     1636.11</td>
    <td align="right">      605.12</td>
    <td align="right">     1030.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2439.22</td>
    <td align="right">       23.39</td>
    <td align="right">     1670.39</td>
    <td align="right">      631.69</td>
    <td align="right">     1038.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2230.62</td>
    <td align="right">       23.35</td>
    <td align="right">     1520.23</td>
    <td align="right">      505.22</td>
    <td align="right">     1015.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1983.51</td>
    <td align="right">       47.92</td>
    <td align="right">     1370.15</td>
    <td align="right">      514.14</td>
    <td align="right">      856.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1778.74</td>
    <td align="right">      110.79</td>
    <td align="right">     1293.62</td>
    <td align="right">      544.08</td>
    <td align="right">      749.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1435.41</td>
    <td align="right">      194.74</td>
    <td align="right">     1086.18</td>
    <td align="right">      474.54</td>
    <td align="right">      611.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1181.24</td>
    <td align="right">      331.69</td>
    <td align="right">      958.73</td>
    <td align="right">      387.56</td>
    <td align="right">      571.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1903.72</td>
    <td align="right">      157.02</td>
    <td align="right">     1400.37</td>
    <td align="right">      578.34</td>
    <td align="right">      822.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1181.24</td>
    <td align="right">       23.35</td>
    <td align="right">      958.73</td>
    <td align="right">      387.56</td>
    <td align="right">      570.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2439.22</td>
    <td align="right">      347.94</td>
    <td align="right">     1720.04</td>
    <td align="right">      734.96</td>
    <td align="right">     1038.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    18:16:52</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     3982.62</td>
    <td align="right">      543.10</td>
    <td align="right">     3126.03</td>
    <td align="right">     1992.19</td>
    <td align="right">     1133.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     3957.74</td>
    <td align="right">      479.94</td>
    <td align="right">     3025.68</td>
    <td align="right">     1790.32</td>
    <td align="right">     1235.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2988.06</td>
    <td align="right">      396.45</td>
    <td align="right">     2209.75</td>
    <td align="right">      926.99</td>
    <td align="right">     1282.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2229.60</td>
    <td align="right">      221.71</td>
    <td align="right">     1537.28</td>
    <td align="right">      284.45</td>
    <td align="right">     1252.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1750.83</td>
    <td align="right">      121.18</td>
    <td align="right">     1204.11</td>
    <td align="right">       27.95</td>
    <td align="right">     1176.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1845.90</td>
    <td align="right">       43.30</td>
    <td align="right">     1205.95</td>
    <td align="right">        1.90</td>
    <td align="right">     1204.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1972.42</td>
    <td align="right">       32.80</td>
    <td align="right">     1244.51</td>
    <td align="right">       11.63</td>
    <td align="right">     1232.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2276.89</td>
    <td align="right">       36.48</td>
    <td align="right">     1435.00</td>
    <td align="right">      105.24</td>
    <td align="right">     1329.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2658.38</td>
    <td align="right">       74.46</td>
    <td align="right">     1710.81</td>
    <td align="right">      438.22</td>
    <td align="right">     1272.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     3434.27</td>
    <td align="right">      176.90</td>
    <td align="right">     2415.29</td>
    <td align="right">     1127.24</td>
    <td align="right">     1288.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     3864.26</td>
    <td align="right">      313.39</td>
    <td align="right">     2883.99</td>
    <td align="right">     1696.78</td>
    <td align="right">     1187.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     4169.61</td>
    <td align="right">      519.40</td>
    <td align="right">     3258.22</td>
    <td align="right">     2073.03</td>
    <td align="right">     1185.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2922.13</td>
    <td align="right">      245.59</td>
    <td align="right">     2100.11</td>
    <td align="right">      868.39</td>
    <td align="right">     1231.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1750.83</td>
    <td align="right">       32.80</td>
    <td align="right">     1204.11</td>
    <td align="right">        1.90</td>
    <td align="right">     1133.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     4169.61</td>
    <td align="right">      543.10</td>
    <td align="right">     3258.22</td>
    <td align="right">     2073.03</td>
    <td align="right">     1329.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    18:16:52</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1257.52</td>
    <td align="right">      371.73</td>
    <td align="right">     1016.30</td>
    <td align="right">      440.92</td>
    <td align="right">      575.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1567.79</td>
    <td align="right">      328.89</td>
    <td align="right">     1240.92</td>
    <td align="right">      564.35</td>
    <td align="right">      676.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1951.80</td>
    <td align="right">      275.53</td>
    <td align="right">     1530.85</td>
    <td align="right">      699.76</td>
    <td align="right">      831.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2264.36</td>
    <td align="right">      158.57</td>
    <td align="right">     1680.17</td>
    <td align="right">      768.08</td>
    <td align="right">      912.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     2111.61</td>
    <td align="right">       88.77</td>
    <td align="right">     1513.73</td>
    <td align="right">      587.21</td>
    <td align="right">      926.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2013.79</td>
    <td align="right">       32.97</td>
    <td align="right">     1377.46</td>
    <td align="right">      400.16</td>
    <td align="right">      977.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2174.68</td>
    <td align="right">       23.85</td>
    <td align="right">     1466.70</td>
    <td align="right">      460.28</td>
    <td align="right">     1006.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2263.30</td>
    <td align="right">       25.15</td>
    <td align="right">     1543.64</td>
    <td align="right">      532.59</td>
    <td align="right">     1011.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1815.32</td>
    <td align="right">       49.89</td>
    <td align="right">     1243.28</td>
    <td align="right">      414.98</td>
    <td align="right">      828.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1692.93</td>
    <td align="right">      117.76</td>
    <td align="right">     1225.97</td>
    <td align="right">      483.16</td>
    <td align="right">      742.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1341.21</td>
    <td align="right">      207.30</td>
    <td align="right">     1006.17</td>
    <td align="right">      398.51</td>
    <td align="right">      607.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1194.02</td>
    <td align="right">      348.51</td>
    <td align="right">      955.07</td>
    <td align="right">      384.15</td>
    <td align="right">      570.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1805.37</td>
    <td align="right">      168.39</td>
    <td align="right">     1317.20</td>
    <td align="right">      510.91</td>
    <td align="right">      806.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1194.02</td>
    <td align="right">       23.85</td>
    <td align="right">      955.07</td>
    <td align="right">      384.15</td>
    <td align="right">      570.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2264.36</td>
    <td align="right">      371.73</td>
    <td align="right">     1680.17</td>
    <td align="right">      768.08</td>
    <td align="right">     1011.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2026-07-28
    18:16:52</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    18:16:52</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    18:16:52</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    18:16:52</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_MID></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2026-07-28
    18:16:52</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_TOP></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2026-07-28
    18:16:52</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    18:16:52</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.198340E+10</td>
    <td align="right">0.140047E+10</td>
    <td align="right">0.184828E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.184828E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.221554E+10</td>
    <td align="right">0.110826E+10</td>
    <td align="right">0.196186E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.196186E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.298970E+10</td>
    <td align="right">0.101529E+10</td>
    <td align="right">0.257432E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.257432E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.374385E+10</td>
    <td align="right">0.529863E+09</td>
    <td align="right">0.281275E+10</td>
    <td align="right"> 13070284.35</td>
    <td align="right">0.279968E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.477696E+10</td>
    <td align="right">0.306414E+09</td>
    <td align="right">0.330286E+10</td>
    <td align="right">0.163085E+09</td>
    <td align="right">0.313977E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.546980E+10</td>
    <td align="right">0.108845E+09</td>
    <td align="right">0.355858E+10</td>
    <td align="right">0.226789E+09</td>
    <td align="right">0.333179E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.571151E+10</td>
    <td align="right"> 83165938.96</td>
    <td align="right">0.361819E+10</td>
    <td align="right">0.196201E+09</td>
    <td align="right">0.342199E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.512357E+10</td>
    <td align="right"> 80586365.31</td>
    <td align="right">0.326216E+10</td>
    <td align="right"> 41179537.35</td>
    <td align="right">0.322098E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.395871E+10</td>
    <td align="right">0.163236E+09</td>
    <td align="right">0.257702E+10</td>
    <td align="right">   249738.01</td>
    <td align="right">0.257677E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.330703E+10</td>
    <td align="right">0.411432E+09</td>
    <td align="right">0.237810E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.237810E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.242800E+10</td>
    <td align="right">0.724368E+09</td>
    <td align="right">0.189511E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.189511E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.200339E+10</td>
    <td align="right">0.131000E+10</td>
    <td align="right">0.181960E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.181960E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.437115E+11</td>
    <td align="right">0.724193E+10</td>
    <td align="right">0.316088E+11</td>
    <td align="right">0.640574E+09</td>
    <td align="right">0.309682E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.198340E+10</td>
    <td align="right"> 80586365.31</td>
    <td align="right">0.181960E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.181960E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.571151E+10</td>
    <td align="right">0.140047E+10</td>
    <td align="right">0.361819E+10</td>
    <td align="right">0.226789E+09</td>
    <td align="right">0.342199E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    18:16:52</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.343288E+10</td>
    <td align="right">0.904174E+09</td>
    <td align="right">0.282324E+10</td>
    <td align="right">0.129629E+10</td>
    <td align="right">0.152695E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.387864E+10</td>
    <td align="right">0.721584E+09</td>
    <td align="right">0.311816E+10</td>
    <td align="right">0.146225E+10</td>
    <td align="right">0.165591E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.516858E+10</td>
    <td align="right">0.658475E+09</td>
    <td align="right">0.412966E+10</td>
    <td align="right">0.195442E+10</td>
    <td align="right">0.217524E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.573709E+10</td>
    <td align="right">0.354974E+09</td>
    <td align="right">0.429788E+10</td>
    <td align="right">0.188556E+10</td>
    <td align="right">0.241232E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.634626E+10</td>
    <td align="right">0.207999E+09</td>
    <td align="right">0.460695E+10</td>
    <td align="right">0.196853E+10</td>
    <td align="right">0.263842E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.608716E+10</td>
    <td align="right"> 74601096.41</td>
    <td align="right">0.424079E+10</td>
    <td align="right">0.156847E+10</td>
    <td align="right">0.267233E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.651122E+10</td>
    <td align="right"> 59404799.27</td>
    <td align="right">0.447398E+10</td>
    <td align="right">0.169192E+10</td>
    <td align="right">0.278206E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.595523E+10</td>
    <td align="right"> 58719114.62</td>
    <td align="right">0.407177E+10</td>
    <td align="right">0.135319E+10</td>
    <td align="right">0.271858E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.512472E+10</td>
    <td align="right">0.117867E+09</td>
    <td align="right">0.355144E+10</td>
    <td align="right">0.133264E+10</td>
    <td align="right">0.221880E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.475103E+10</td>
    <td align="right">0.284624E+09</td>
    <td align="right">0.346482E+10</td>
    <td align="right">0.145727E+10</td>
    <td align="right">0.200755E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.371253E+10</td>
    <td align="right">0.488160E+09</td>
    <td align="right">0.281537E+10</td>
    <td align="right">0.123000E+10</td>
    <td align="right">0.158537E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.316078E+10</td>
    <td align="right">0.861143E+09</td>
    <td align="right">0.256786E+10</td>
    <td align="right">0.103803E+10</td>
    <td align="right">0.152983E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.598661E+11</td>
    <td align="right">0.479172E+10</td>
    <td align="right">0.441619E+11</td>
    <td align="right">0.182386E+11</td>
    <td align="right">0.259234E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.316078E+10</td>
    <td align="right"> 58719114.62</td>
    <td align="right">0.256786E+10</td>
    <td align="right">0.103803E+10</td>
    <td align="right">0.152695E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.651122E+10</td>
    <td align="right">0.904174E+09</td>
    <td align="right">0.460695E+10</td>
    <td align="right">0.196853E+10</td>
    <td align="right">0.278206E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    18:16:52</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.106449E+11</td>
    <td align="right">0.141958E+10</td>
    <td align="right">0.837275E+10</td>
    <td align="right">0.533589E+10</td>
    <td align="right">0.303686E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.954851E+10</td>
    <td align="right">0.113272E+10</td>
    <td align="right">0.731972E+10</td>
    <td align="right">0.433115E+10</td>
    <td align="right">0.298857E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.797739E+10</td>
    <td align="right">0.103545E+10</td>
    <td align="right">0.591858E+10</td>
    <td align="right">0.248285E+10</td>
    <td align="right">0.343574E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.575282E+10</td>
    <td align="right">0.558878E+09</td>
    <td align="right">0.398462E+10</td>
    <td align="right">0.737305E+09</td>
    <td align="right">0.324732E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.466328E+10</td>
    <td align="right">0.315240E+09</td>
    <td align="right">0.322508E+10</td>
    <td align="right"> 74867512.17</td>
    <td align="right">0.315021E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.475967E+10</td>
    <td align="right">0.105766E+09</td>
    <td align="right">0.312582E+10</td>
    <td align="right">  4919028.24</td>
    <td align="right">0.312090E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.525568E+10</td>
    <td align="right"> 83289238.00</td>
    <td align="right">0.333329E+10</td>
    <td align="right"> 31152410.14</td>
    <td align="right">0.330214E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.607171E+10</td>
    <td align="right"> 92668996.65</td>
    <td align="right">0.384350E+10</td>
    <td align="right">0.281873E+09</td>
    <td align="right">0.356163E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.686304E+10</td>
    <td align="right">0.184632E+09</td>
    <td align="right">0.443442E+10</td>
    <td align="right">0.113586E+10</td>
    <td align="right">0.329856E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.916693E+10</td>
    <td align="right">0.459517E+09</td>
    <td align="right">0.646911E+10</td>
    <td align="right">0.301920E+10</td>
    <td align="right">0.344991E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.999195E+10</td>
    <td align="right">0.792788E+09</td>
    <td align="right">0.747531E+10</td>
    <td align="right">0.439806E+10</td>
    <td align="right">0.307726E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.111473E+11</td>
    <td align="right">0.136012E+10</td>
    <td align="right">0.872681E+10</td>
    <td align="right">0.555242E+10</td>
    <td align="right">0.317439E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.918432E+11</td>
    <td align="right">0.754066E+10</td>
    <td align="right">0.662290E+11</td>
    <td align="right">0.273855E+11</td>
    <td align="right">0.388435E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.466328E+10</td>
    <td align="right"> 83289238.00</td>
    <td align="right">0.312582E+10</td>
    <td align="right">  4919028.24</td>
    <td align="right">0.298857E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.111473E+11</td>
    <td align="right">0.141958E+10</td>
    <td align="right">0.872681E+10</td>
    <td align="right">0.555242E+10</td>
    <td align="right">0.356163E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    18:16:52</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.336355E+10</td>
    <td align="right">0.964164E+09</td>
    <td align="right">0.272205E+10</td>
    <td align="right">0.118096E+10</td>
    <td align="right">0.154109E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.378586E+10</td>
    <td align="right">0.772262E+09</td>
    <td align="right">0.300203E+10</td>
    <td align="right">0.136529E+10</td>
    <td align="right">0.163674E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.521442E+10</td>
    <td align="right">0.717695E+09</td>
    <td align="right">0.410022E+10</td>
    <td align="right">0.187424E+10</td>
    <td align="right">0.222599E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.585209E+10</td>
    <td align="right">0.400650E+09</td>
    <td align="right">0.435501E+10</td>
    <td align="right">0.199086E+10</td>
    <td align="right">0.236416E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.563603E+10</td>
    <td align="right">0.231392E+09</td>
    <td align="right">0.405438E+10</td>
    <td align="right">0.157278E+10</td>
    <td align="right">0.248160E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.520091E+10</td>
    <td align="right"> 80964509.00</td>
    <td align="right">0.357039E+10</td>
    <td align="right">0.103722E+10</td>
    <td align="right">0.253317E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.580380E+10</td>
    <td align="right"> 60367418.67</td>
    <td align="right">0.392841E+10</td>
    <td align="right">0.123283E+10</td>
    <td align="right">0.269558E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.604276E+10</td>
    <td align="right"> 63584182.43</td>
    <td align="right">0.413448E+10</td>
    <td align="right">0.142648E+10</td>
    <td align="right">0.270800E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.468983E+10</td>
    <td align="right">0.122943E+09</td>
    <td align="right">0.322258E+10</td>
    <td align="right">0.107562E+10</td>
    <td align="right">0.214696E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.452174E+10</td>
    <td align="right">0.303151E+09</td>
    <td align="right">0.328364E+10</td>
    <td align="right">0.129409E+10</td>
    <td align="right">0.198955E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.346951E+10</td>
    <td align="right">0.519725E+09</td>
    <td align="right">0.260799E+10</td>
    <td align="right">0.103294E+10</td>
    <td align="right">0.157505E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.319447E+10</td>
    <td align="right">0.904105E+09</td>
    <td align="right">0.255806E+10</td>
    <td align="right">0.102891E+10</td>
    <td align="right">0.152915E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.567750E+11</td>
    <td align="right">0.514100E+10</td>
    <td align="right">0.415392E+11</td>
    <td align="right">0.161122E+11</td>
    <td align="right">0.254270E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.319447E+10</td>
    <td align="right"> 60367418.67</td>
    <td align="right">0.255806E+10</td>
    <td align="right">0.102891E+10</td>
    <td align="right">0.152915E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.604276E+10</td>
    <td align="right">0.964164E+09</td>
    <td align="right">0.435501E+10</td>
    <td align="right">0.199086E+10</td>
    <td align="right">0.270800E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    18:16:52</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.206092E+10</td>
    <td align="right">0.132761E+10</td>
    <td align="right">0.184824E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.184824E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.229562E+10</td>
    <td align="right">0.103842E+10</td>
    <td align="right">0.196182E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.196182E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.311240E+10</td>
    <td align="right">0.914147E+09</td>
    <td align="right">0.257426E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.257426E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.385888E+10</td>
    <td align="right">0.461889E+09</td>
    <td align="right">0.281270E+10</td>
    <td align="right"> 13069900.17</td>
    <td align="right">0.279963E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.490960E+10</td>
    <td align="right">0.259210E+09</td>
    <td align="right">0.330279E+10</td>
    <td align="right">0.163080E+09</td>
    <td align="right">0.313971E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.556232E+10</td>
    <td align="right"> 95831481.29</td>
    <td align="right">0.355850E+10</td>
    <td align="right">0.226782E+09</td>
    <td align="right">0.333172E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.578847E+10</td>
    <td align="right"> 79381562.75</td>
    <td align="right">0.361812E+10</td>
    <td align="right">0.196195E+09</td>
    <td align="right">0.342192E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.517064E+10</td>
    <td align="right"> 86728252.70</td>
    <td align="right">0.326209E+10</td>
    <td align="right"> 41178326.97</td>
    <td align="right">0.322091E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.398893E+10</td>
    <td align="right">0.179645E+09</td>
    <td align="right">0.257697E+10</td>
    <td align="right">   249730.67</td>
    <td align="right">0.257672E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.333259E+10</td>
    <td align="right">0.444894E+09</td>
    <td align="right">0.237805E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.237805E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.245572E+10</td>
    <td align="right">0.746092E+09</td>
    <td align="right">0.189507E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.189507E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.205028E+10</td>
    <td align="right">0.129591E+10</td>
    <td align="right">0.181956E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.181956E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.445864E+11</td>
    <td align="right">0.692976E+10</td>
    <td align="right">0.316082E+11</td>
    <td align="right">0.640555E+09</td>
    <td align="right">0.309676E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.205028E+10</td>
    <td align="right"> 79381562.75</td>
    <td align="right">0.181956E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.181956E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.578847E+10</td>
    <td align="right">0.132761E+10</td>
    <td align="right">0.361812E+10</td>
    <td align="right">0.226782E+09</td>
    <td align="right">0.342192E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    18:16:52</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.347773E+10</td>
    <td align="right">0.918023E+09</td>
    <td align="right">0.282320E+10</td>
    <td align="right">0.129627E+10</td>
    <td align="right">0.152693E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.392734E+10</td>
    <td align="right">0.737005E+09</td>
    <td align="right">0.311811E+10</td>
    <td align="right">0.146222E+10</td>
    <td align="right">0.165589E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.524020E+10</td>
    <td align="right">0.659669E+09</td>
    <td align="right">0.412960E+10</td>
    <td align="right">0.195438E+10</td>
    <td align="right">0.217522E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.580926E+10</td>
    <td align="right">0.359432E+09</td>
    <td align="right">0.429782E+10</td>
    <td align="right">0.188552E+10</td>
    <td align="right">0.241229E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.642049E+10</td>
    <td align="right">0.208629E+09</td>
    <td align="right">0.460688E+10</td>
    <td align="right">0.196849E+10</td>
    <td align="right">0.263839E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.613990E+10</td>
    <td align="right"> 81998236.72</td>
    <td align="right">0.424073E+10</td>
    <td align="right">0.156844E+10</td>
    <td align="right">0.267229E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.655563E+10</td>
    <td align="right"> 69212350.05</td>
    <td align="right">0.447392E+10</td>
    <td align="right">0.169189E+10</td>
    <td align="right">0.278202E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.598120E+10</td>
    <td align="right"> 70364468.31</td>
    <td align="right">0.407171E+10</td>
    <td align="right">0.135317E+10</td>
    <td align="right">0.271855E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.514631E+10</td>
    <td align="right">0.143819E+09</td>
    <td align="right">0.355139E+10</td>
    <td align="right">0.133262E+10</td>
    <td align="right">0.221877E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.477124E+10</td>
    <td align="right">0.330155E+09</td>
    <td align="right">0.346477E+10</td>
    <td align="right">0.145724E+10</td>
    <td align="right">0.200753E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.373360E+10</td>
    <td align="right">0.534425E+09</td>
    <td align="right">0.281533E+10</td>
    <td align="right">0.122998E+10</td>
    <td align="right">0.158535E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.318694E+10</td>
    <td align="right">0.901698E+09</td>
    <td align="right">0.256782E+10</td>
    <td align="right">0.103801E+10</td>
    <td align="right">0.152981E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.603898E+11</td>
    <td align="right">0.501443E+10</td>
    <td align="right">0.441613E+11</td>
    <td align="right">0.182382E+11</td>
    <td align="right">0.259230E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.318694E+10</td>
    <td align="right"> 69212350.05</td>
    <td align="right">0.256782E+10</td>
    <td align="right">0.103801E+10</td>
    <td align="right">0.152693E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.655563E+10</td>
    <td align="right">0.918023E+09</td>
    <td align="right">0.460688E+10</td>
    <td align="right">0.196849E+10</td>
    <td align="right">0.278202E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    18:16:52</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.107655E+11</td>
    <td align="right">0.147994E+10</td>
    <td align="right">0.837243E+10</td>
    <td align="right">0.533567E+10</td>
    <td align="right">0.303676E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.965908E+10</td>
    <td align="right">0.119056E+10</td>
    <td align="right">0.731944E+10</td>
    <td align="right">0.433097E+10</td>
    <td align="right">0.298847E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.809779E+10</td>
    <td align="right">0.103856E+10</td>
    <td align="right">0.591837E+10</td>
    <td align="right">0.248274E+10</td>
    <td align="right">0.343563E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.585825E+10</td>
    <td align="right">0.536044E+09</td>
    <td align="right">0.398450E+10</td>
    <td align="right">0.737274E+09</td>
    <td align="right">0.324723E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.477763E+10</td>
    <td align="right">0.282832E+09</td>
    <td align="right">0.322498E+10</td>
    <td align="right"> 74864405.37</td>
    <td align="right">0.315012E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.484040E+10</td>
    <td align="right"> 99177302.40</td>
    <td align="right">0.312573E+10</td>
    <td align="right">  4918824.11</td>
    <td align="right">0.312081E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.532114E+10</td>
    <td align="right"> 83777399.08</td>
    <td align="right">0.333320E+10</td>
    <td align="right"> 31151117.40</td>
    <td align="right">0.330205E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.611271E+10</td>
    <td align="right">0.102595E+09</td>
    <td align="right">0.384339E+10</td>
    <td align="right">0.281862E+09</td>
    <td align="right">0.356152E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.689664E+10</td>
    <td align="right">0.219106E+09</td>
    <td align="right">0.443427E+10</td>
    <td align="right">0.113582E+10</td>
    <td align="right">0.329845E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.921803E+10</td>
    <td align="right">0.536510E+09</td>
    <td align="right">0.646887E+10</td>
    <td align="right">0.301908E+10</td>
    <td align="right">0.344980E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.100572E+11</td>
    <td align="right">0.885691E+09</td>
    <td align="right">0.747503E+10</td>
    <td align="right">0.439787E+10</td>
    <td align="right">0.307715E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.112402E+11</td>
    <td align="right">0.146226E+10</td>
    <td align="right">0.872647E+10</td>
    <td align="right">0.555219E+10</td>
    <td align="right">0.317429E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.928446E+11</td>
    <td align="right">0.791706E+10</td>
    <td align="right">0.662267E+11</td>
    <td align="right">0.273844E+11</td>
    <td align="right">0.388423E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.477763E+10</td>
    <td align="right"> 83777399.08</td>
    <td align="right">0.312573E+10</td>
    <td align="right">  4918824.11</td>
    <td align="right">0.298847E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.112402E+11</td>
    <td align="right">0.147994E+10</td>
    <td align="right">0.872647E+10</td>
    <td align="right">0.555219E+10</td>
    <td align="right">0.356152E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    18:16:52</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.340683E+10</td>
    <td align="right">0.976832E+09</td>
    <td align="right">0.272202E+10</td>
    <td align="right">0.118094E+10</td>
    <td align="right">0.154107E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.382978E+10</td>
    <td align="right">0.786298E+09</td>
    <td align="right">0.300199E+10</td>
    <td align="right">0.136526E+10</td>
    <td align="right">0.163673E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.528291E+10</td>
    <td align="right">0.722200E+09</td>
    <td align="right">0.410017E+10</td>
    <td align="right">0.187421E+10</td>
    <td align="right">0.222597E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.591834E+10</td>
    <td align="right">0.405000E+09</td>
    <td align="right">0.435496E+10</td>
    <td align="right">0.199082E+10</td>
    <td align="right">0.236414E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.570720E+10</td>
    <td align="right">0.228821E+09</td>
    <td align="right">0.405433E+10</td>
    <td align="right">0.157276E+10</td>
    <td align="right">0.248157E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.525384E+10</td>
    <td align="right"> 86125700.32</td>
    <td align="right">0.357034E+10</td>
    <td align="right">0.103720E+10</td>
    <td align="right">0.253314E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.584835E+10</td>
    <td align="right"> 69220601.48</td>
    <td align="right">0.392836E+10</td>
    <td align="right">0.123281E+10</td>
    <td align="right">0.269555E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.606927E+10</td>
    <td align="right"> 77111008.08</td>
    <td align="right">0.413443E+10</td>
    <td align="right">0.142646E+10</td>
    <td align="right">0.270797E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.471025E+10</td>
    <td align="right">0.148992E+09</td>
    <td align="right">0.322254E+10</td>
    <td align="right">0.107560E+10</td>
    <td align="right">0.214694E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.454248E+10</td>
    <td align="right">0.348749E+09</td>
    <td align="right">0.328360E+10</td>
    <td align="right">0.129406E+10</td>
    <td align="right">0.198953E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.348765E+10</td>
    <td align="right">0.565114E+09</td>
    <td align="right">0.260796E+10</td>
    <td align="right">0.103293E+10</td>
    <td align="right">0.157503E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.321987E+10</td>
    <td align="right">0.946176E+09</td>
    <td align="right">0.255803E+10</td>
    <td align="right">0.102889E+10</td>
    <td align="right">0.152914E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.572768E+11</td>
    <td align="right">0.536064E+10</td>
    <td align="right">0.415387E+11</td>
    <td align="right">0.161119E+11</td>
    <td align="right">0.254268E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.321987E+10</td>
    <td align="right"> 69220601.48</td>
    <td align="right">0.255803E+10</td>
    <td align="right">0.102889E+10</td>
    <td align="right">0.152914E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.606927E+10</td>
    <td align="right">0.976832E+09</td>
    <td align="right">0.435496E+10</td>
    <td align="right">0.199082E+10</td>
    <td align="right">0.270797E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    18:16:52</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.198993E+10</td>
    <td align="right">0.143787E+10</td>
    <td align="right">0.184828E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.184828E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.222413E+10</td>
    <td align="right">0.113666E+10</td>
    <td align="right">0.196186E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.196186E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.300559E+10</td>
    <td align="right">0.103988E+10</td>
    <td align="right">0.257432E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.257432E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.376566E+10</td>
    <td align="right">0.541485E+09</td>
    <td align="right">0.281275E+10</td>
    <td align="right"> 13070284.35</td>
    <td align="right">0.279968E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.480553E+10</td>
    <td align="right">0.312262E+09</td>
    <td align="right">0.330286E+10</td>
    <td align="right">0.163085E+09</td>
    <td align="right">0.313977E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.549782E+10</td>
    <td align="right">0.112858E+09</td>
    <td align="right">0.355858E+10</td>
    <td align="right">0.226789E+09</td>
    <td align="right">0.333179E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.574204E+10</td>
    <td align="right"> 85946911.66</td>
    <td align="right">0.361819E+10</td>
    <td align="right">0.196201E+09</td>
    <td align="right">0.342199E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.514928E+10</td>
    <td align="right"> 84815877.62</td>
    <td align="right">0.326216E+10</td>
    <td align="right"> 41179537.35</td>
    <td align="right">0.322098E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.397997E+10</td>
    <td align="right">0.169601E+09</td>
    <td align="right">0.257702E+10</td>
    <td align="right">   249738.01</td>
    <td align="right">0.257677E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.332380E+10</td>
    <td align="right">0.425718E+09</td>
    <td align="right">0.237810E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.237810E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.243795E+10</td>
    <td align="right">0.744964E+09</td>
    <td align="right">0.189511E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.189511E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.200794E+10</td>
    <td align="right">0.134501E+10</td>
    <td align="right">0.181960E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.181960E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.439296E+11</td>
    <td align="right">0.743708E+10</td>
    <td align="right">0.316088E+11</td>
    <td align="right">0.640574E+09</td>
    <td align="right">0.309682E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.198993E+10</td>
    <td align="right"> 84815877.62</td>
    <td align="right">0.181960E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.181960E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.574204E+10</td>
    <td align="right">0.143787E+10</td>
    <td align="right">0.361819E+10</td>
    <td align="right">0.226789E+09</td>
    <td align="right">0.342199E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    18:16:52</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.343697E+10</td>
    <td align="right">0.931925E+09</td>
    <td align="right">0.282324E+10</td>
    <td align="right">0.129629E+10</td>
    <td align="right">0.152695E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.388670E+10</td>
    <td align="right">0.743502E+09</td>
    <td align="right">0.311816E+10</td>
    <td align="right">0.146225E+10</td>
    <td align="right">0.165591E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.518273E+10</td>
    <td align="right">0.677397E+09</td>
    <td align="right">0.412966E+10</td>
    <td align="right">0.195442E+10</td>
    <td align="right">0.217524E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.575650E+10</td>
    <td align="right">0.366073E+09</td>
    <td align="right">0.429788E+10</td>
    <td align="right">0.188556E+10</td>
    <td align="right">0.241232E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.636788E+10</td>
    <td align="right">0.214570E+09</td>
    <td align="right">0.460695E+10</td>
    <td align="right">0.196853E+10</td>
    <td align="right">0.263842E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.610735E+10</td>
    <td align="right"> 79016382.50</td>
    <td align="right">0.424079E+10</td>
    <td align="right">0.156847E+10</td>
    <td align="right">0.267233E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.653321E+10</td>
    <td align="right"> 62655103.97</td>
    <td align="right">0.447398E+10</td>
    <td align="right">0.169192E+10</td>
    <td align="right">0.278206E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.597448E+10</td>
    <td align="right"> 62544121.54</td>
    <td align="right">0.407177E+10</td>
    <td align="right">0.135319E+10</td>
    <td align="right">0.271858E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.514127E+10</td>
    <td align="right">0.124216E+09</td>
    <td align="right">0.355144E+10</td>
    <td align="right">0.133264E+10</td>
    <td align="right">0.221880E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.476417E+10</td>
    <td align="right">0.296745E+09</td>
    <td align="right">0.346482E+10</td>
    <td align="right">0.145727E+10</td>
    <td align="right">0.200755E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.372059E+10</td>
    <td align="right">0.504771E+09</td>
    <td align="right">0.281537E+10</td>
    <td align="right">0.123000E+10</td>
    <td align="right">0.158537E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.316383E+10</td>
    <td align="right">0.888394E+09</td>
    <td align="right">0.256786E+10</td>
    <td align="right">0.103803E+10</td>
    <td align="right">0.152983E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.600357E+11</td>
    <td align="right">0.495181E+10</td>
    <td align="right">0.441619E+11</td>
    <td align="right">0.182386E+11</td>
    <td align="right">0.259234E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.316383E+10</td>
    <td align="right"> 62544121.54</td>
    <td align="right">0.256786E+10</td>
    <td align="right">0.103803E+10</td>
    <td align="right">0.152695E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.653321E+10</td>
    <td align="right">0.931925E+09</td>
    <td align="right">0.460695E+10</td>
    <td align="right">0.196853E+10</td>
    <td align="right">0.278206E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    18:16:52</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.106670E+11</td>
    <td align="right">0.145464E+10</td>
    <td align="right">0.837275E+10</td>
    <td align="right">0.533589E+10</td>
    <td align="right">0.303686E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.957456E+10</td>
    <td align="right">0.116108E+10</td>
    <td align="right">0.731972E+10</td>
    <td align="right">0.433115E+10</td>
    <td align="right">0.298857E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.800323E+10</td>
    <td align="right">0.106184E+10</td>
    <td align="right">0.591858E+10</td>
    <td align="right">0.248285E+10</td>
    <td align="right">0.343574E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.577913E+10</td>
    <td align="right">0.574680E+09</td>
    <td align="right">0.398462E+10</td>
    <td align="right">0.737305E+09</td>
    <td align="right">0.324732E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.468942E+10</td>
    <td align="right">0.324569E+09</td>
    <td align="right">0.322508E+10</td>
    <td align="right"> 74867512.17</td>
    <td align="right">0.315021E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.478457E+10</td>
    <td align="right">0.112234E+09</td>
    <td align="right">0.312582E+10</td>
    <td align="right">  4919028.24</td>
    <td align="right">0.312090E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.528292E+10</td>
    <td align="right"> 87841290.86</td>
    <td align="right">0.333329E+10</td>
    <td align="right"> 31152410.14</td>
    <td align="right">0.330214E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.609842E+10</td>
    <td align="right"> 97716905.07</td>
    <td align="right">0.384350E+10</td>
    <td align="right">0.281873E+09</td>
    <td align="right">0.356163E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.689051E+10</td>
    <td align="right">0.192996E+09</td>
    <td align="right">0.443442E+10</td>
    <td align="right">0.113586E+10</td>
    <td align="right">0.329856E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.919834E+10</td>
    <td align="right">0.473804E+09</td>
    <td align="right">0.646911E+10</td>
    <td align="right">0.301920E+10</td>
    <td align="right">0.344991E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.100162E+11</td>
    <td align="right">0.812298E+09</td>
    <td align="right">0.747531E+10</td>
    <td align="right">0.439806E+10</td>
    <td align="right">0.307726E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.111679E+11</td>
    <td align="right">0.139115E+10</td>
    <td align="right">0.872681E+10</td>
    <td align="right">0.555242E+10</td>
    <td align="right">0.317439E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.921522E+11</td>
    <td align="right">0.774485E+10</td>
    <td align="right">0.662290E+11</td>
    <td align="right">0.273855E+11</td>
    <td align="right">0.388435E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.468942E+10</td>
    <td align="right"> 87841290.86</td>
    <td align="right">0.312582E+10</td>
    <td align="right">  4919028.24</td>
    <td align="right">0.298857E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.111679E+11</td>
    <td align="right">0.145464E+10</td>
    <td align="right">0.872681E+10</td>
    <td align="right">0.555242E+10</td>
    <td align="right">0.356163E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    18:16:52</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.336813E+10</td>
    <td align="right">0.995636E+09</td>
    <td align="right">0.272205E+10</td>
    <td align="right">0.118096E+10</td>
    <td align="right">0.154109E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.379279E+10</td>
    <td align="right">0.795656E+09</td>
    <td align="right">0.300203E+10</td>
    <td align="right">0.136529E+10</td>
    <td align="right">0.163674E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.522770E+10</td>
    <td align="right">0.737990E+09</td>
    <td align="right">0.410022E+10</td>
    <td align="right">0.187424E+10</td>
    <td align="right">0.222599E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.586923E+10</td>
    <td align="right">0.411012E+09</td>
    <td align="right">0.435501E+10</td>
    <td align="right">0.199086E+10</td>
    <td align="right">0.236416E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.565574E+10</td>
    <td align="right">0.237752E+09</td>
    <td align="right">0.405438E+10</td>
    <td align="right">0.157278E+10</td>
    <td align="right">0.248160E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.521974E+10</td>
    <td align="right"> 85454380.35</td>
    <td align="right">0.357039E+10</td>
    <td align="right">0.103722E+10</td>
    <td align="right">0.253317E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.582467E+10</td>
    <td align="right"> 63881202.25</td>
    <td align="right">0.392841E+10</td>
    <td align="right">0.123283E+10</td>
    <td align="right">0.269558E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.606201E+10</td>
    <td align="right"> 67366735.90</td>
    <td align="right">0.413448E+10</td>
    <td align="right">0.142648E+10</td>
    <td align="right">0.270800E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.470530E+10</td>
    <td align="right">0.129304E+09</td>
    <td align="right">0.322258E+10</td>
    <td align="right">0.107562E+10</td>
    <td align="right">0.214696E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.453435E+10</td>
    <td align="right">0.315398E+09</td>
    <td align="right">0.328364E+10</td>
    <td align="right">0.129409E+10</td>
    <td align="right">0.198955E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.347643E+10</td>
    <td align="right">0.537315E+09</td>
    <td align="right">0.260799E+10</td>
    <td align="right">0.103294E+10</td>
    <td align="right">0.157505E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.319807E+10</td>
    <td align="right">0.933456E+09</td>
    <td align="right">0.255806E+10</td>
    <td align="right">0.102891E+10</td>
    <td align="right">0.152915E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.569342E+11</td>
    <td align="right">0.531022E+10</td>
    <td align="right">0.415392E+11</td>
    <td align="right">0.161122E+11</td>
    <td align="right">0.254270E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.319807E+10</td>
    <td align="right"> 63881202.25</td>
    <td align="right">0.255806E+10</td>
    <td align="right">0.102891E+10</td>
    <td align="right">0.152915E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.606201E+10</td>
    <td align="right">0.995636E+09</td>
    <td align="right">0.435501E+10</td>
    <td align="right">0.199086E+10</td>
    <td align="right">0.270800E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AverageOutdoorConditionsMonthly::Environment></a>
<p>Report:<b> AverageOutdoorConditionsMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2026-07-28
    18:16:52</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AverageOutdoorConditionsMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE [C]</td>
    <td align="right">SITE WIND SPEED [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE RAIN STATUS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       19.99</td>
    <td align="right">       17.01</td>
    <td align="right">       15.15</td>
    <td align="right">        4.34</td>
    <td align="right">       10.84</td>
    <td align="right">       59.05</td>
    <td align="right">      164.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       20.78</td>
    <td align="right">       17.25</td>
    <td align="right">       15.11</td>
    <td align="right">        4.79</td>
    <td align="right">       11.48</td>
    <td align="right">       68.09</td>
    <td align="right">      194.08</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       21.58</td>
    <td align="right">       17.64</td>
    <td align="right">       15.11</td>
    <td align="right">        5.58</td>
    <td align="right">       12.15</td>
    <td align="right">       85.97</td>
    <td align="right">      199.11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       24.47</td>
    <td align="right">       19.44</td>
    <td align="right">       16.72</td>
    <td align="right">        5.63</td>
    <td align="right">       14.69</td>
    <td align="right">       96.24</td>
    <td align="right">      219.92</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       25.79</td>
    <td align="right">       22.42</td>
    <td align="right">       20.94</td>
    <td align="right">        4.47</td>
    <td align="right">       17.64</td>
    <td align="right">      109.37</td>
    <td align="right">      192.32</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       27.30</td>
    <td align="right">       23.22</td>
    <td align="right">       21.54</td>
    <td align="right">        3.60</td>
    <td align="right">       19.63</td>
    <td align="right">      125.65</td>
    <td align="right">      151.79</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       27.96</td>
    <td align="right">       24.44</td>
    <td align="right">       23.13</td>
    <td align="right">        3.93</td>
    <td align="right">       20.00</td>
    <td align="right">      125.32</td>
    <td align="right">      164.65</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       27.89</td>
    <td align="right">       24.06</td>
    <td align="right">       22.61</td>
    <td align="right">        4.04</td>
    <td align="right">       19.74</td>
    <td align="right">      125.59</td>
    <td align="right">      150.94</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       26.90</td>
    <td align="right">       23.75</td>
    <td align="right">       22.59</td>
    <td align="right">        2.97</td>
    <td align="right">       19.58</td>
    <td align="right">       98.33</td>
    <td align="right">      146.18</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       25.05</td>
    <td align="right">       21.86</td>
    <td align="right">       20.46</td>
    <td align="right">        3.53</td>
    <td align="right">       16.99</td>
    <td align="right">       83.06</td>
    <td align="right">      157.58</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       23.23</td>
    <td align="right">       19.27</td>
    <td align="right">       17.20</td>
    <td align="right">        4.83</td>
    <td align="right">       14.87</td>
    <td align="right">       65.36</td>
    <td align="right">      151.93</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       20.64</td>
    <td align="right">       16.86</td>
    <td align="right">       14.58</td>
    <td align="right">        4.36</td>
    <td align="right">       11.10</td>
    <td align="right">       59.02</td>
    <td align="right">      156.41</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       24.31</td>
    <td align="right">       20.62</td>
    <td align="right">       18.78</td>
    <td align="right">        4.34</td>
    <td align="right">       15.75</td>
    <td align="right">       91.90</td>
    <td align="right">      170.64</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       19.99</td>
    <td align="right">       16.86</td>
    <td align="right">       14.58</td>
    <td align="right">        2.97</td>
    <td align="right">       10.84</td>
    <td align="right">       59.02</td>
    <td align="right">      146.18</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       27.96</td>
    <td align="right">       24.44</td>
    <td align="right">       23.13</td>
    <td align="right">        5.63</td>
    <td align="right">       20.00</td>
    <td align="right">      125.65</td>
    <td align="right">      219.92</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumDryBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumDryBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2026-07-28
    18:16:52</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumDryBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {Maximum} [C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       27.20</td>
    <td align="right">08-JAN-14:09</td>
    <td align="right">       18.40</td>
    <td align="right">       13.48</td>
    <td align="right">        4.93</td>
    <td align="right">       14.35</td>
    <td align="right">       79.33</td>
    <td align="right">      848.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       30.00</td>
    <td align="right">25-FEB-13:00</td>
    <td align="right">       21.62</td>
    <td align="right">       17.80</td>
    <td align="right">        8.20</td>
    <td align="right">       22.30</td>
    <td align="right">      170.50</td>
    <td align="right">      460.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       29.40</td>
    <td align="right">13-MAR-15:00</td>
    <td align="right">       22.41</td>
    <td align="right">       19.40</td>
    <td align="right">        6.20</td>
    <td align="right">       21.27</td>
    <td align="right">      178.00</td>
    <td align="right">      499.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       30.60</td>
    <td align="right">17-APR-12:00</td>
    <td align="right">       23.80</td>
    <td align="right">       21.10</td>
    <td align="right">        3.10</td>
    <td align="right">       24.83</td>
    <td align="right">      325.00</td>
    <td align="right">      201.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       33.30</td>
    <td align="right">24-MAY-14:00</td>
    <td align="right">       24.72</td>
    <td align="right">       21.70</td>
    <td align="right">        7.70</td>
    <td align="right">       26.48</td>
    <td align="right">      217.50</td>
    <td align="right">      385.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       33.90</td>
    <td align="right">28-JUN-14:00</td>
    <td align="right">       25.64</td>
    <td align="right">       22.80</td>
    <td align="right">        2.10</td>
    <td align="right">       27.30</td>
    <td align="right">      352.50</td>
    <td align="right">      228.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       32.20</td>
    <td align="right">04-JUL-11:00</td>
    <td align="right">       24.61</td>
    <td align="right">       21.70</td>
    <td align="right">        4.10</td>
    <td align="right">       23.32</td>
    <td align="right">      314.50</td>
    <td align="right">      613.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       33.30</td>
    <td align="right">21-AUG-12:00</td>
    <td align="right">       26.32</td>
    <td align="right">       23.90</td>
    <td align="right">        7.70</td>
    <td align="right">       26.15</td>
    <td align="right">      365.50</td>
    <td align="right">      525.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       32.20</td>
    <td align="right">26-SEP-11:00</td>
    <td align="right">       24.02</td>
    <td align="right">       21.10</td>
    <td align="right">        0.00</td>
    <td align="right">       22.64</td>
    <td align="right">      368.50</td>
    <td align="right">      433.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       31.70</td>
    <td align="right">08-OCT-12:00</td>
    <td align="right">       24.18</td>
    <td align="right">       21.10</td>
    <td align="right">        5.20</td>
    <td align="right">       24.83</td>
    <td align="right">      260.50</td>
    <td align="right">      609.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       28.30</td>
    <td align="right">01-NOV-10:09</td>
    <td align="right">       23.96</td>
    <td align="right">       22.20</td>
    <td align="right">        5.62</td>
    <td align="right">       21.24</td>
    <td align="right">      272.67</td>
    <td align="right">      340.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       27.80</td>
    <td align="right">17-DEC-15:00</td>
    <td align="right">       21.24</td>
    <td align="right">       18.30</td>
    <td align="right">        3.10</td>
    <td align="right">       20.40</td>
    <td align="right">      112.50</td>
    <td align="right">      216.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       27.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.40</td>
    <td align="right">       13.48</td>
    <td align="right">        0.00</td>
    <td align="right">       14.35</td>
    <td align="right">       79.33</td>
    <td align="right">      201.50</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       33.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.32</td>
    <td align="right">       23.90</td>
    <td align="right">        8.20</td>
    <td align="right">       27.30</td>
    <td align="right">      368.50</td>
    <td align="right">      848.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMinimumDryBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMinimumDryBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2026-07-28
    18:16:52</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMinimumDryBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {MINIMUM} [C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        3.30</td>
    <td align="right">03-JAN-06:00</td>
    <td align="right">        2.85</td>
    <td align="right">        2.20</td>
    <td align="right">        2.60</td>
    <td align="right">       -12.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        8.90</td>
    <td align="right">10-FEB-07:00</td>
    <td align="right">        8.01</td>
    <td align="right">        7.20</td>
    <td align="right">        3.10</td>
    <td align="right">        -3.7</td>
    <td align="right">       47.50</td>
    <td align="right">      366.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        6.70</td>
    <td align="right">16-MAR-04:00</td>
    <td align="right">        4.49</td>
    <td align="right">        1.70</td>
    <td align="right">        4.60</td>
    <td align="right">        -9.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       12.80</td>
    <td align="right">10-APR-04:00</td>
    <td align="right">       10.92</td>
    <td align="right">        9.40</td>
    <td align="right">        3.10</td>
    <td align="right">        -1.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       18.90</td>
    <td align="right">06-MAY-03:00</td>
    <td align="right">       17.46</td>
    <td align="right">       16.70</td>
    <td align="right">        2.60</td>
    <td align="right">        5.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       22.20</td>
    <td align="right">08-JUN-04:00</td>
    <td align="right">       20.26</td>
    <td align="right">       19.40</td>
    <td align="right">        3.10</td>
    <td align="right">       11.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       23.30</td>
    <td align="right">08-JUL-04:00</td>
    <td align="right">       22.94</td>
    <td align="right">       22.80</td>
    <td align="right">        0.00</td>
    <td align="right">       11.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       22.80</td>
    <td align="right">02-AUG-13:00</td>
    <td align="right">       21.59</td>
    <td align="right">       21.10</td>
    <td align="right">        5.70</td>
    <td align="right">       18.82</td>
    <td align="right">      244.50</td>
    <td align="right">      182.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       22.20</td>
    <td align="right">23-SEP-21:00</td>
    <td align="right">       21.73</td>
    <td align="right">       21.70</td>
    <td align="right">        3.60</td>
    <td align="right">       20.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       17.20</td>
    <td align="right">25-OCT-06:00</td>
    <td align="right">       14.83</td>
    <td align="right">       13.30</td>
    <td align="right">        2.10</td>
    <td align="right">        5.74</td>
    <td align="right">       39.50</td>
    <td align="right">      263.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       13.30</td>
    <td align="right">22-NOV-06:00</td>
    <td align="right">       11.39</td>
    <td align="right">       10.00</td>
    <td align="right">        2.60</td>
    <td align="right">        1.16</td>
    <td align="right">       18.50</td>
    <td align="right">      251.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       10.00</td>
    <td align="right">21-DEC-06:00</td>
    <td align="right">        9.07</td>
    <td align="right">        8.30</td>
    <td align="right">        2.10</td>
    <td align="right">        -4.6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        3.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.85</td>
    <td align="right">        1.70</td>
    <td align="right">        0.00</td>
    <td align="right">       -12.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       23.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.94</td>
    <td align="right">       22.80</td>
    <td align="right">        5.70</td>
    <td align="right">       20.40</td>
    <td align="right">      244.50</td>
    <td align="right">      366.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumWetBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumWetBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2026-07-28
    18:16:52</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumWetBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {Maximum} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       23.11</td>
    <td align="right">06-JAN-11:00</td>
    <td align="right">       26.70</td>
    <td align="right">       21.70</td>
    <td align="right">       11.80</td>
    <td align="right">       17.93</td>
    <td align="right">      275.00</td>
    <td align="right">      340.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       23.04</td>
    <td align="right">23-FEB-11:00</td>
    <td align="right">       27.80</td>
    <td align="right">       21.10</td>
    <td align="right">        7.20</td>
    <td align="right">       19.52</td>
    <td align="right">      213.50</td>
    <td align="right">      666.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       23.83</td>
    <td align="right">14-MAR-09:00</td>
    <td align="right">       26.70</td>
    <td align="right">       22.80</td>
    <td align="right">       11.30</td>
    <td align="right">       19.52</td>
    <td align="right">      243.50</td>
    <td align="right">      478.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       23.96</td>
    <td align="right">05-APR-11:00</td>
    <td align="right">       28.30</td>
    <td align="right">       22.20</td>
    <td align="right">        8.20</td>
    <td align="right">       26.48</td>
    <td align="right">      346.50</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       26.06</td>
    <td align="right">23-MAY-10:00</td>
    <td align="right">       28.90</td>
    <td align="right">       25.00</td>
    <td align="right">        4.60</td>
    <td align="right">       22.98</td>
    <td align="right">      341.00</td>
    <td align="right">      503.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       27.39</td>
    <td align="right">26-JUN-14:00</td>
    <td align="right">       31.70</td>
    <td align="right">       26.10</td>
    <td align="right">        6.20</td>
    <td align="right">       23.32</td>
    <td align="right">      257.50</td>
    <td align="right">      552.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       26.83</td>
    <td align="right">29-JUL-11:00</td>
    <td align="right">       29.40</td>
    <td align="right">       26.10</td>
    <td align="right">        3.10</td>
    <td align="right">       24.83</td>
    <td align="right">      376.00</td>
    <td align="right">      514.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       27.07</td>
    <td align="right">21-AUG-13:00</td>
    <td align="right">       33.30</td>
    <td align="right">       25.00</td>
    <td align="right">        7.70</td>
    <td align="right">       25.16</td>
    <td align="right">      330.50</td>
    <td align="right">      539.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       26.63</td>
    <td align="right">10-SEP-09:00</td>
    <td align="right">       30.00</td>
    <td align="right">       25.60</td>
    <td align="right">        3.60</td>
    <td align="right">       24.16</td>
    <td align="right">      325.50</td>
    <td align="right">      317.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       25.28</td>
    <td align="right">06-OCT-09:00</td>
    <td align="right">       29.40</td>
    <td align="right">       23.90</td>
    <td align="right">        4.10</td>
    <td align="right">       21.61</td>
    <td align="right">      236.50</td>
    <td align="right">      535.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       24.27</td>
    <td align="right">03-NOV-11:00</td>
    <td align="right">       26.70</td>
    <td align="right">       23.30</td>
    <td align="right">        2.60</td>
    <td align="right">       21.61</td>
    <td align="right">      186.00</td>
    <td align="right">      115.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       22.55</td>
    <td align="right">15-DEC-15:00</td>
    <td align="right">       26.10</td>
    <td align="right">       21.10</td>
    <td align="right">        5.70</td>
    <td align="right">       19.35</td>
    <td align="right">      102.50</td>
    <td align="right">      272.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       22.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.10</td>
    <td align="right">       21.10</td>
    <td align="right">        2.60</td>
    <td align="right">       17.93</td>
    <td align="right">      102.50</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       27.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.30</td>
    <td align="right">       26.10</td>
    <td align="right">       11.80</td>
    <td align="right">       26.48</td>
    <td align="right">      376.00</td>
    <td align="right">      666.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumDewPointMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumDewPointMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2026-07-28
    18:16:52</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumDewPointMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {Maximum} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       21.70</td>
    <td align="right">06-JAN-09:20</td>
    <td align="right">       24.27</td>
    <td align="right">       22.40</td>
    <td align="right">        6.70</td>
    <td align="right">       16.67</td>
    <td align="right">      156.33</td>
    <td align="right">      188.17</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       21.70</td>
    <td align="right">19-FEB-19:00</td>
    <td align="right">       24.40</td>
    <td align="right">       22.49</td>
    <td align="right">        3.60</td>
    <td align="right">       13.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       22.80</td>
    <td align="right">14-MAR-09:20</td>
    <td align="right">       25.57</td>
    <td align="right">       23.60</td>
    <td align="right">        9.63</td>
    <td align="right">       22.18</td>
    <td align="right">      176.17</td>
    <td align="right">      527.17</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       22.80</td>
    <td align="right">04-APR-07:19</td>
    <td align="right">       24.80</td>
    <td align="right">       23.31</td>
    <td align="right">        5.17</td>
    <td align="right">       21.15</td>
    <td align="right">      113.67</td>
    <td align="right">       68.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       25.60</td>
    <td align="right">23-MAY-08:00</td>
    <td align="right">       27.20</td>
    <td align="right">       26.00</td>
    <td align="right">        2.10</td>
    <td align="right">       19.87</td>
    <td align="right">      175.50</td>
    <td align="right">      192.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       26.10</td>
    <td align="right">26-JUN-14:00</td>
    <td align="right">       31.70</td>
    <td align="right">       27.39</td>
    <td align="right">        6.20</td>
    <td align="right">       23.32</td>
    <td align="right">      257.50</td>
    <td align="right">      552.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       26.10</td>
    <td align="right">29-JUL-11:00</td>
    <td align="right">       29.40</td>
    <td align="right">       26.83</td>
    <td align="right">        3.10</td>
    <td align="right">       24.83</td>
    <td align="right">      376.00</td>
    <td align="right">      514.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       25.60</td>
    <td align="right">22-AUG-04:00</td>
    <td align="right">       26.10</td>
    <td align="right">       25.71</td>
    <td align="right">        1.50</td>
    <td align="right">       25.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       25.60</td>
    <td align="right">10-SEP-09:00</td>
    <td align="right">       30.00</td>
    <td align="right">       26.63</td>
    <td align="right">        3.60</td>
    <td align="right">       24.16</td>
    <td align="right">      325.50</td>
    <td align="right">      317.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       24.60</td>
    <td align="right">01-OCT-07:00</td>
    <td align="right">       26.00</td>
    <td align="right">       24.96</td>
    <td align="right">        4.50</td>
    <td align="right">       18.46</td>
    <td align="right">      152.00</td>
    <td align="right">      196.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       23.30</td>
    <td align="right">03-NOV-11:00</td>
    <td align="right">       26.70</td>
    <td align="right">       24.27</td>
    <td align="right">        2.60</td>
    <td align="right">       21.61</td>
    <td align="right">      186.00</td>
    <td align="right">      115.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       21.80</td>
    <td align="right">15-DEC-20:00</td>
    <td align="right">       22.80</td>
    <td align="right">       22.08</td>
    <td align="right">        2.60</td>
    <td align="right">       12.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       21.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.80</td>
    <td align="right">       22.08</td>
    <td align="right">        1.50</td>
    <td align="right">       12.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       26.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.70</td>
    <td align="right">       27.39</td>
    <td align="right">        9.63</td>
    <td align="right">       25.16</td>
    <td align="right">      376.00</td>
    <td align="right">      552.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorGroundConditionsMonthly::Environment></a>
<p>Report:<b> OutdoorGroundConditionsMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2026-07-28
    18:16:52</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorGroundConditionsMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE GROUND TEMPERATURE [C]</td>
    <td align="right">SITE SURFACE GROUND TEMPERATURE [C]</td>
    <td align="right">SITE DEEP GROUND TEMPERATURE [C]</td>
    <td align="right">SITE MAINS WATER TEMPERATURE [C]</td>
    <td align="right">SITE GROUND REFLECTED SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE SNOW ON GROUND STATUS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        7.32</td>
    <td align="right">       28.63</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        6.57</td>
    <td align="right">       36.35</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        7.29</td>
    <td align="right">       42.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        9.34</td>
    <td align="right">       50.85</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       12.19</td>
    <td align="right">       49.92</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       15.07</td>
    <td align="right">       47.87</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       17.20</td>
    <td align="right">       49.62</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       18.01</td>
    <td align="right">       47.06</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       17.27</td>
    <td align="right">       40.48</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       15.18</td>
    <td align="right">       35.98</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       12.32</td>
    <td align="right">       29.26</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        9.45</td>
    <td align="right">       27.56</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       12.30</td>
    <td align="right">       40.52</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        6.57</td>
    <td align="right">       27.56</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       18.01</td>
    <td align="right">       50.85</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WaterHeaterReportMonthly::SWHSYS1WATERHEATER></a>
<p>Report:<b> WaterHeaterReportMonthly</b></p>
<p>For:<b> SWHSYS1 WATER HEATER</b></p>
<p>Timestamp: <b>2026-07-28
    18:16:52</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WaterHeaterReportMonthly_SWHSYS1 WATER HEATER_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY [J]</td>
    <td align="right">WATER HEATER USE SIDE HEAT TRANSFER ENERGY [J]</td>
    <td align="right">WATER HEATER BURNER HEATING ENERGY []</td>
    <td align="right">WATER HEATER GAS CONSUMPTION []</td>
    <td align="right">WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">WATER HEATER LOSS DEMAND ENERGY []</td>
    <td align="right">WATER HEATER HEAT LOSS ENERGY [J]</td>
    <td align="right">WATER HEATER TANK TEMPERATURE [C]</td>
    <td align="right">WATER HEATER HEAT RECOVERY SUPPLY ENERGY []</td>
    <td align="right">WATER HEATER SOURCE ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.558905E+10</td>
    <td align="right">-0.488017E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-708875936.9</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.513943E+10</td>
    <td align="right">-0.449940E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">-640033273.2</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.596166E+10</td>
    <td align="right">-0.525359E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-708075772.9</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.522653E+10</td>
    <td align="right">-0.454104E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-685494314.5</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.530382E+10</td>
    <td align="right">-0.459547E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-708347537.9</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.496737E+10</td>
    <td align="right">-0.428189E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-685478917.5</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.454575E+10</td>
    <td align="right">-0.383716E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-708584204.9</td>
    <td align="right">       58.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.487232E+10</td>
    <td align="right">-0.416402E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-708294765.2</td>
    <td align="right">       58.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.450267E+10</td>
    <td align="right">-0.381717E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-685502511.3</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.484768E+10</td>
    <td align="right">-0.413961E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-708070934.7</td>
    <td align="right">       58.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.502023E+10</td>
    <td align="right">-0.433470E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-685527213.0</td>
    <td align="right">       58.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.525803E+10</td>
    <td align="right">-0.454947E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-708556387.6</td>
    <td align="right">       58.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.612345E+11</td>
    <td align="right">-0.528937E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">-0.834084E+10</td>
    <td align="right">       58.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.450267E+10</td>
    <td align="right">-0.525359E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">-708875936.9</td>
    <td align="right">       58.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.596166E+10</td>
    <td align="right">-0.381717E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-640033273.2</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_1_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_DAYLCTRL</b></p>
<p>Timestamp: <b>2026-07-28
    18:16:52</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_1_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      311.50</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-11:39</td>
    <td align="right">     9641.61</td>
    <td align="right">       36.05</td>
    <td align="right">      297.83</td>
    <td align="right">      301.50</td>
    <td align="right">     2013.24</td>
    <td align="right">       25.78</td>
    <td align="right">      246.17</td>
    <td align="right">      289.67</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      306.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-07:49</td>
    <td align="right">     3961.07</td>
    <td align="right">       26.43</td>
    <td align="right">      147.83</td>
    <td align="right">      287.83</td>
    <td align="right">     1689.49</td>
    <td align="right">       21.67</td>
    <td align="right">      193.83</td>
    <td align="right">      268.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      362.67</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-07:40</td>
    <td align="right">     2421.83</td>
    <td align="right">       20.01</td>
    <td align="right">       35.33</td>
    <td align="right">      343.83</td>
    <td align="right">     1347.39</td>
    <td align="right">       21.94</td>
    <td align="right">      236.67</td>
    <td align="right">      319.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      370.50</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-06:00</td>
    <td align="right">     1830.24</td>
    <td align="right">       19.16</td>
    <td align="right">        2.00</td>
    <td align="right">      340.50</td>
    <td align="right">     1052.65</td>
    <td align="right">       21.33</td>
    <td align="right">      229.83</td>
    <td align="right">      320.17</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      390.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-06:00</td>
    <td align="right">     1617.87</td>
    <td align="right">       19.09</td>
    <td align="right">        0.00</td>
    <td align="right">      368.17</td>
    <td align="right">      920.12</td>
    <td align="right">       21.28</td>
    <td align="right">      226.83</td>
    <td align="right">      331.33</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      389.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-06:40</td>
    <td align="right">     1592.03</td>
    <td align="right">       19.05</td>
    <td align="right">        0.00</td>
    <td align="right">      363.33</td>
    <td align="right">      887.62</td>
    <td align="right">       21.22</td>
    <td align="right">      227.50</td>
    <td align="right">      326.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      404.50</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-07:10</td>
    <td align="right">     1692.21</td>
    <td align="right">       19.27</td>
    <td align="right">        0.00</td>
    <td align="right">      374.83</td>
    <td align="right">      943.54</td>
    <td align="right">       21.45</td>
    <td align="right">      266.33</td>
    <td align="right">      342.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      372.67</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-06:00</td>
    <td align="right">     2092.41</td>
    <td align="right">       19.89</td>
    <td align="right">        6.33</td>
    <td align="right">      357.33</td>
    <td align="right">     1135.24</td>
    <td align="right">       22.05</td>
    <td align="right">      278.33</td>
    <td align="right">      331.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      348.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">     2269.19</td>
    <td align="right">       19.67</td>
    <td align="right">       27.17</td>
    <td align="right">      329.83</td>
    <td align="right">     1233.92</td>
    <td align="right">       21.87</td>
    <td align="right">      236.67</td>
    <td align="right">      304.83</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      337.17</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-06:49</td>
    <td align="right">     3164.62</td>
    <td align="right">       21.25</td>
    <td align="right">       65.33</td>
    <td align="right">      324.50</td>
    <td align="right">     1565.12</td>
    <td align="right">       22.56</td>
    <td align="right">      253.00</td>
    <td align="right">      305.83</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      313.33</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-06:00</td>
    <td align="right">     6464.76</td>
    <td align="right">       32.63</td>
    <td align="right">      251.83</td>
    <td align="right">      301.17</td>
    <td align="right">     1813.32</td>
    <td align="right">       25.26</td>
    <td align="right">      261.33</td>
    <td align="right">      287.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      317.50</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-07:30</td>
    <td align="right">     9700.28</td>
    <td align="right">       36.81</td>
    <td align="right">      309.00</td>
    <td align="right">      298.17</td>
    <td align="right">     2235.49</td>
    <td align="right">       27.20</td>
    <td align="right">      272.00</td>
    <td align="right">      288.83</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4224.17</td>
    <td align="right">        0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3657.69</td>
    <td align="right">       23.60</td>
    <td align="right">     1142.67</td>
    <td align="right">     3991.00</td>
    <td align="right">     1365.45</td>
    <td align="right">       22.67</td>
    <td align="right">     2928.50</td>
    <td align="right">     3715.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      306.00</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1592.03</td>
    <td align="right">       19.05</td>
    <td align="right">        0.00</td>
    <td align="right">      287.83</td>
    <td align="right">      887.62</td>
    <td align="right">       21.22</td>
    <td align="right">      193.83</td>
    <td align="right">      268.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      404.50</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9700.28</td>
    <td align="right">       36.81</td>
    <td align="right">      309.00</td>
    <td align="right">      374.83</td>
    <td align="right">     2235.49</td>
    <td align="right">       27.20</td>
    <td align="right">      278.33</td>
    <td align="right">      342.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_2_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_DAYLCTRL</b></p>
<p>Timestamp: <b>2026-07-28
    18:16:52</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_2_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      311.50</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-11:39</td>
    <td align="right">     3065.34</td>
    <td align="right">       23.19</td>
    <td align="right">      104.50</td>
    <td align="right">      290.33</td>
    <td align="right">     1599.48</td>
    <td align="right">       23.82</td>
    <td align="right">      130.83</td>
    <td align="right">      265.17</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      306.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-07:30</td>
    <td align="right">     3566.14</td>
    <td align="right">       23.34</td>
    <td align="right">      102.67</td>
    <td align="right">      277.50</td>
    <td align="right">     1356.82</td>
    <td align="right">       22.38</td>
    <td align="right">       99.17</td>
    <td align="right">      256.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      362.67</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-07:19</td>
    <td align="right">     3280.86</td>
    <td align="right">       21.13</td>
    <td align="right">       86.67</td>
    <td align="right">      341.00</td>
    <td align="right">     1781.72</td>
    <td align="right">       23.25</td>
    <td align="right">       90.17</td>
    <td align="right">      319.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      370.50</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-06:40</td>
    <td align="right">     3604.74</td>
    <td align="right">       22.14</td>
    <td align="right">      108.50</td>
    <td align="right">      343.83</td>
    <td align="right">     1921.26</td>
    <td align="right">       23.22</td>
    <td align="right">       82.33</td>
    <td align="right">      322.83</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      390.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-06:40</td>
    <td align="right">     3956.93</td>
    <td align="right">       21.99</td>
    <td align="right">      115.83</td>
    <td align="right">      372.50</td>
    <td align="right">     1667.52</td>
    <td align="right">       22.43</td>
    <td align="right">       72.17</td>
    <td align="right">      339.83</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      389.67</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">     3666.40</td>
    <td align="right">       22.02</td>
    <td align="right">      114.17</td>
    <td align="right">      368.00</td>
    <td align="right">     1550.03</td>
    <td align="right">       22.65</td>
    <td align="right">       74.17</td>
    <td align="right">      340.33</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      404.50</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-06:19</td>
    <td align="right">     3632.85</td>
    <td align="right">       22.23</td>
    <td align="right">      117.67</td>
    <td align="right">      381.33</td>
    <td align="right">     1564.64</td>
    <td align="right">       22.06</td>
    <td align="right">       70.67</td>
    <td align="right">      354.67</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      372.67</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-06:40</td>
    <td align="right">     3416.32</td>
    <td align="right">       22.34</td>
    <td align="right">      105.83</td>
    <td align="right">      362.67</td>
    <td align="right">     1534.50</td>
    <td align="right">       22.32</td>
    <td align="right">       71.67</td>
    <td align="right">      336.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      348.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-06:00</td>
    <td align="right">     3236.67</td>
    <td align="right">       22.34</td>
    <td align="right">       99.67</td>
    <td align="right">      326.33</td>
    <td align="right">     1685.31</td>
    <td align="right">       23.34</td>
    <td align="right">       99.50</td>
    <td align="right">      300.83</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      337.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-06:40</td>
    <td align="right">     3192.51</td>
    <td align="right">       22.51</td>
    <td align="right">       97.67</td>
    <td align="right">      320.17</td>
    <td align="right">     1649.67</td>
    <td align="right">       23.53</td>
    <td align="right">      129.00</td>
    <td align="right">      295.67</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      313.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-06:49</td>
    <td align="right">     2706.44</td>
    <td align="right">       22.04</td>
    <td align="right">       86.50</td>
    <td align="right">      291.67</td>
    <td align="right">     1359.29</td>
    <td align="right">       23.38</td>
    <td align="right">      125.50</td>
    <td align="right">      264.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      317.50</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-07:30</td>
    <td align="right">     2829.25</td>
    <td align="right">       23.60</td>
    <td align="right">      111.83</td>
    <td align="right">      286.67</td>
    <td align="right">     1193.06</td>
    <td align="right">       22.86</td>
    <td align="right">      136.83</td>
    <td align="right">      260.33</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4224.17</td>
    <td align="right">        0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3370.54</td>
    <td align="right">       22.37</td>
    <td align="right">     1251.50</td>
    <td align="right">     3962.00</td>
    <td align="right">     1581.15</td>
    <td align="right">       22.91</td>
    <td align="right">     1182.00</td>
    <td align="right">     3655.67</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      306.00</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2706.44</td>
    <td align="right">       21.13</td>
    <td align="right">       86.50</td>
    <td align="right">      277.50</td>
    <td align="right">     1193.06</td>
    <td align="right">       22.06</td>
    <td align="right">       70.67</td>
    <td align="right">      256.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      404.50</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3956.93</td>
    <td align="right">       23.60</td>
    <td align="right">      117.67</td>
    <td align="right">      381.33</td>
    <td align="right">     1921.26</td>
    <td align="right">       23.82</td>
    <td align="right">      136.83</td>
    <td align="right">      354.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_3_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_DAYLCTRL</b></p>
<p>Timestamp: <b>2026-07-28
    18:16:52</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_3_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      311.50</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-11:39</td>
    <td align="right">      857.84</td>
    <td align="right">       16.92</td>
    <td align="right">        0.00</td>
    <td align="right">      279.00</td>
    <td align="right">      533.85</td>
    <td align="right">       19.34</td>
    <td align="right">        3.83</td>
    <td align="right">      236.83</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      306.00</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-07:00</td>
    <td align="right">      949.66</td>
    <td align="right">       17.35</td>
    <td align="right">        0.00</td>
    <td align="right">      270.50</td>
    <td align="right">      596.89</td>
    <td align="right">       19.71</td>
    <td align="right">       31.00</td>
    <td align="right">      240.17</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      362.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-07:00</td>
    <td align="right">     1144.98</td>
    <td align="right">       18.55</td>
    <td align="right">        0.00</td>
    <td align="right">      339.17</td>
    <td align="right">      696.28</td>
    <td align="right">       20.77</td>
    <td align="right">      121.83</td>
    <td align="right">      303.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      370.50</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-06:00</td>
    <td align="right">     1328.05</td>
    <td align="right">       18.95</td>
    <td align="right">        0.00</td>
    <td align="right">      344.00</td>
    <td align="right">      801.39</td>
    <td align="right">       21.10</td>
    <td align="right">      193.67</td>
    <td align="right">      326.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      390.67</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-06:40</td>
    <td align="right">     1650.61</td>
    <td align="right">       20.81</td>
    <td align="right">       54.17</td>
    <td align="right">      379.33</td>
    <td align="right">      927.56</td>
    <td align="right">       21.90</td>
    <td align="right">      258.17</td>
    <td align="right">      353.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      389.67</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-06:19</td>
    <td align="right">     1839.28</td>
    <td align="right">       22.29</td>
    <td align="right">       98.33</td>
    <td align="right">      376.67</td>
    <td align="right">     1006.81</td>
    <td align="right">       23.20</td>
    <td align="right">      289.33</td>
    <td align="right">      351.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      404.50</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-06:30</td>
    <td align="right">     1830.26</td>
    <td align="right">       20.99</td>
    <td align="right">       64.33</td>
    <td align="right">      390.83</td>
    <td align="right">     1012.31</td>
    <td align="right">       23.13</td>
    <td align="right">      319.33</td>
    <td align="right">      365.83</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      372.67</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-06:49</td>
    <td align="right">     1705.02</td>
    <td align="right">       19.91</td>
    <td align="right">       18.17</td>
    <td align="right">      363.50</td>
    <td align="right">      962.85</td>
    <td align="right">       22.04</td>
    <td align="right">      271.67</td>
    <td align="right">      338.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      348.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">     1314.76</td>
    <td align="right">       18.81</td>
    <td align="right">        0.00</td>
    <td align="right">      328.83</td>
    <td align="right">      766.52</td>
    <td align="right">       20.98</td>
    <td align="right">      183.00</td>
    <td align="right">      300.67</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      337.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-06:00</td>
    <td align="right">     1108.31</td>
    <td align="right">       18.18</td>
    <td align="right">        0.00</td>
    <td align="right">      315.17</td>
    <td align="right">      666.47</td>
    <td align="right">       20.43</td>
    <td align="right">       92.00</td>
    <td align="right">      282.67</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      313.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-07:19</td>
    <td align="right">      910.25</td>
    <td align="right">       17.45</td>
    <td align="right">        0.00</td>
    <td align="right">      282.67</td>
    <td align="right">      556.42</td>
    <td align="right">       19.80</td>
    <td align="right">        8.67</td>
    <td align="right">      237.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      317.50</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">      849.51</td>
    <td align="right">       16.89</td>
    <td align="right">        0.00</td>
    <td align="right">      277.67</td>
    <td align="right">      528.22</td>
    <td align="right">       19.32</td>
    <td align="right">        1.83</td>
    <td align="right">      237.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4224.17</td>
    <td align="right">        0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1322.99</td>
    <td align="right">       19.07</td>
    <td align="right">      235.00</td>
    <td align="right">     3947.33</td>
    <td align="right">      770.54</td>
    <td align="right">       21.09</td>
    <td align="right">     1774.33</td>
    <td align="right">     3573.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      306.00</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">      849.51</td>
    <td align="right">       16.89</td>
    <td align="right">        0.00</td>
    <td align="right">      270.50</td>
    <td align="right">      528.22</td>
    <td align="right">       19.32</td>
    <td align="right">        1.83</td>
    <td align="right">      236.83</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      404.50</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1839.28</td>
    <td align="right">       22.29</td>
    <td align="right">       98.33</td>
    <td align="right">      390.83</td>
    <td align="right">     1012.31</td>
    <td align="right">       23.20</td>
    <td align="right">      319.33</td>
    <td align="right">      365.83</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_4_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_DAYLCTRL</b></p>
<p>Timestamp: <b>2026-07-28
    18:16:52</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_4_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      311.50</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-11:39</td>
    <td align="right">     2823.17</td>
    <td align="right">       23.14</td>
    <td align="right">      105.17</td>
    <td align="right">      291.50</td>
    <td align="right">     1553.99</td>
    <td align="right">       23.86</td>
    <td align="right">      129.00</td>
    <td align="right">      266.83</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      306.00</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">     2629.19</td>
    <td align="right">       21.13</td>
    <td align="right">       77.00</td>
    <td align="right">      282.83</td>
    <td align="right">     1367.03</td>
    <td align="right">       21.98</td>
    <td align="right">       84.17</td>
    <td align="right">      262.67</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      362.67</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-07:00</td>
    <td align="right">     3219.02</td>
    <td align="right">       21.10</td>
    <td align="right">       86.50</td>
    <td align="right">      340.83</td>
    <td align="right">     1702.26</td>
    <td align="right">       23.24</td>
    <td align="right">       78.67</td>
    <td align="right">      317.17</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      370.50</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-07:10</td>
    <td align="right">     3455.20</td>
    <td align="right">       20.43</td>
    <td align="right">       84.00</td>
    <td align="right">      344.00</td>
    <td align="right">     1845.63</td>
    <td align="right">       21.67</td>
    <td align="right">       56.50</td>
    <td align="right">      327.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      390.67</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-06:00</td>
    <td align="right">     3113.19</td>
    <td align="right">       15.96</td>
    <td align="right">        0.00</td>
    <td align="right">      373.50</td>
    <td align="right">     1690.35</td>
    <td align="right">       19.32</td>
    <td align="right">        0.17</td>
    <td align="right">      344.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      389.67</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-06:00</td>
    <td align="right">     2819.46</td>
    <td align="right">       16.35</td>
    <td align="right">        0.00</td>
    <td align="right">      368.33</td>
    <td align="right">     1271.96</td>
    <td align="right">       19.52</td>
    <td align="right">       10.00</td>
    <td align="right">      340.33</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      404.50</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-07:49</td>
    <td align="right">     3035.73</td>
    <td align="right">       16.63</td>
    <td align="right">        3.67</td>
    <td align="right">      380.50</td>
    <td align="right">     1377.09</td>
    <td align="right">       19.68</td>
    <td align="right">       13.50</td>
    <td align="right">      352.83</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      372.67</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">     3425.30</td>
    <td align="right">       19.57</td>
    <td align="right">       59.33</td>
    <td align="right">      358.17</td>
    <td align="right">     1805.20</td>
    <td align="right">       20.17</td>
    <td align="right">       21.83</td>
    <td align="right">      332.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      348.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-07:40</td>
    <td align="right">     2655.21</td>
    <td align="right">       20.88</td>
    <td align="right">       83.33</td>
    <td align="right">      331.00</td>
    <td align="right">     1391.44</td>
    <td align="right">       22.08</td>
    <td align="right">       71.50</td>
    <td align="right">      307.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      337.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-07:10</td>
    <td align="right">     3204.34</td>
    <td align="right">       22.54</td>
    <td align="right">      100.33</td>
    <td align="right">      319.17</td>
    <td align="right">     1712.55</td>
    <td align="right">       23.65</td>
    <td align="right">      113.00</td>
    <td align="right">      295.83</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      313.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-07:30</td>
    <td align="right">     2514.10</td>
    <td align="right">       21.46</td>
    <td align="right">       83.33</td>
    <td align="right">      289.83</td>
    <td align="right">     1339.05</td>
    <td align="right">       23.43</td>
    <td align="right">      118.33</td>
    <td align="right">      264.83</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      317.50</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">     2446.17</td>
    <td align="right">       21.78</td>
    <td align="right">       89.83</td>
    <td align="right">      289.00</td>
    <td align="right">     1316.41</td>
    <td align="right">       23.64</td>
    <td align="right">      140.17</td>
    <td align="right">      267.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4224.17</td>
    <td align="right">        0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2963.82</td>
    <td align="right">       19.89</td>
    <td align="right">      772.50</td>
    <td align="right">     3968.67</td>
    <td align="right">     1536.04</td>
    <td align="right">       21.72</td>
    <td align="right">      836.83</td>
    <td align="right">     3678.50</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      306.00</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2446.17</td>
    <td align="right">       15.96</td>
    <td align="right">        0.00</td>
    <td align="right">      282.83</td>
    <td align="right">     1271.96</td>
    <td align="right">       19.32</td>
    <td align="right">        0.17</td>
    <td align="right">      262.67</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      404.50</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3455.20</td>
    <td align="right">       23.14</td>
    <td align="right">      105.17</td>
    <td align="right">      380.50</td>
    <td align="right">     1845.63</td>
    <td align="right">       23.86</td>
    <td align="right">      140.17</td>
    <td align="right">      352.83</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_MID_ZN_1_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_DAYLCTRL</b></p>
<p>Timestamp: <b>2026-07-28
    18:16:52</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_MID_ZN_1_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      311.50</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-11:39</td>
    <td align="right">     9457.62</td>
    <td align="right">       35.72</td>
    <td align="right">      296.83</td>
    <td align="right">      300.50</td>
    <td align="right">     1874.42</td>
    <td align="right">       23.31</td>
    <td align="right">       83.17</td>
    <td align="right">      288.83</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      306.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-07:49</td>
    <td align="right">     3800.11</td>
    <td align="right">       24.10</td>
    <td align="right">      147.00</td>
    <td align="right">      287.17</td>
    <td align="right">     1567.92</td>
    <td align="right">       18.81</td>
    <td align="right">       19.83</td>
    <td align="right">      265.67</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      362.67</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-07:40</td>
    <td align="right">     2308.72</td>
    <td align="right">       16.36</td>
    <td align="right">        5.67</td>
    <td align="right">      342.83</td>
    <td align="right">     1266.96</td>
    <td align="right">       19.58</td>
    <td align="right">       46.83</td>
    <td align="right">      316.83</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      370.50</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-06:00</td>
    <td align="right">     1756.08</td>
    <td align="right">       15.68</td>
    <td align="right">        0.00</td>
    <td align="right">      339.17</td>
    <td align="right">     1005.60</td>
    <td align="right">       19.14</td>
    <td align="right">       19.00</td>
    <td align="right">      317.83</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      390.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-06:00</td>
    <td align="right">     1557.92</td>
    <td align="right">       15.62</td>
    <td align="right">        0.00</td>
    <td align="right">      366.00</td>
    <td align="right">      885.15</td>
    <td align="right">       19.08</td>
    <td align="right">        5.83</td>
    <td align="right">      327.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      389.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-06:40</td>
    <td align="right">     1533.96</td>
    <td align="right">       15.44</td>
    <td align="right">        0.00</td>
    <td align="right">      361.83</td>
    <td align="right">      853.73</td>
    <td align="right">       18.89</td>
    <td align="right">        0.00</td>
    <td align="right">      324.33</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      404.50</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-07:19</td>
    <td align="right">     1629.46</td>
    <td align="right">       15.73</td>
    <td align="right">        0.00</td>
    <td align="right">      373.33</td>
    <td align="right">      906.75</td>
    <td align="right">       19.18</td>
    <td align="right">        1.83</td>
    <td align="right">      339.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      372.67</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-06:00</td>
    <td align="right">     2011.05</td>
    <td align="right">       16.36</td>
    <td align="right">        0.00</td>
    <td align="right">      356.00</td>
    <td align="right">     1085.43</td>
    <td align="right">       19.77</td>
    <td align="right">       28.00</td>
    <td align="right">      327.83</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      348.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-07:19</td>
    <td align="right">     2172.16</td>
    <td align="right">       15.90</td>
    <td align="right">        0.00</td>
    <td align="right">      329.00</td>
    <td align="right">     1169.94</td>
    <td align="right">       19.37</td>
    <td align="right">       37.83</td>
    <td align="right">      302.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      337.17</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-06:49</td>
    <td align="right">     3026.88</td>
    <td align="right">       17.64</td>
    <td align="right">       31.50</td>
    <td align="right">      324.00</td>
    <td align="right">     1466.29</td>
    <td align="right">       19.95</td>
    <td align="right">       45.67</td>
    <td align="right">      304.17</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      313.33</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-06:00</td>
    <td align="right">     6299.56</td>
    <td align="right">       31.60</td>
    <td align="right">      250.83</td>
    <td align="right">      300.67</td>
    <td align="right">     1689.50</td>
    <td align="right">       22.77</td>
    <td align="right">       74.67</td>
    <td align="right">      285.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      317.50</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-07:30</td>
    <td align="right">     9509.28</td>
    <td align="right">       36.57</td>
    <td align="right">      308.17</td>
    <td align="right">      297.67</td>
    <td align="right">     2091.91</td>
    <td align="right">       24.94</td>
    <td align="right">      113.33</td>
    <td align="right">      288.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4224.17</td>
    <td align="right">        0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3546.56</td>
    <td align="right">       20.79</td>
    <td align="right">     1040.00</td>
    <td align="right">     3978.17</td>
    <td align="right">     1287.96</td>
    <td align="right">       20.28</td>
    <td align="right">      476.00</td>
    <td align="right">     3688.67</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      306.00</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1533.96</td>
    <td align="right">       15.44</td>
    <td align="right">        0.00</td>
    <td align="right">      287.17</td>
    <td align="right">      853.73</td>
    <td align="right">       18.81</td>
    <td align="right">        0.00</td>
    <td align="right">      265.67</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      404.50</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9509.28</td>
    <td align="right">       36.57</td>
    <td align="right">      308.17</td>
    <td align="right">      373.33</td>
    <td align="right">     2091.91</td>
    <td align="right">       24.94</td>
    <td align="right">      113.33</td>
    <td align="right">      339.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_MID_ZN_2_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_DAYLCTRL</b></p>
<p>Timestamp: <b>2026-07-28
    18:16:52</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_MID_ZN_2_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      311.50</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-11:39</td>
    <td align="right">     2989.67</td>
    <td align="right">       22.74</td>
    <td align="right">      104.50</td>
    <td align="right">      289.67</td>
    <td align="right">     1541.02</td>
    <td align="right">       23.62</td>
    <td align="right">      121.50</td>
    <td align="right">      262.83</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      306.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-07:40</td>
    <td align="right">     3481.88</td>
    <td align="right">       22.89</td>
    <td align="right">      102.50</td>
    <td align="right">      276.50</td>
    <td align="right">     1292.17</td>
    <td align="right">       22.18</td>
    <td align="right">       86.83</td>
    <td align="right">      253.67</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      362.67</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-07:19</td>
    <td align="right">     3192.46</td>
    <td align="right">       20.65</td>
    <td align="right">       86.50</td>
    <td align="right">      339.83</td>
    <td align="right">     1705.35</td>
    <td align="right">       23.07</td>
    <td align="right">       78.50</td>
    <td align="right">      316.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      370.50</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-06:40</td>
    <td align="right">     3493.26</td>
    <td align="right">       21.70</td>
    <td align="right">      108.50</td>
    <td align="right">      342.17</td>
    <td align="right">     1847.05</td>
    <td align="right">       23.05</td>
    <td align="right">       81.67</td>
    <td align="right">      320.17</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      390.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-06:40</td>
    <td align="right">     3853.61</td>
    <td align="right">       21.55</td>
    <td align="right">      115.67</td>
    <td align="right">      372.17</td>
    <td align="right">     1566.65</td>
    <td align="right">       21.61</td>
    <td align="right">       61.00</td>
    <td align="right">      336.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      389.67</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">     3585.69</td>
    <td align="right">       21.59</td>
    <td align="right">      114.17</td>
    <td align="right">      367.67</td>
    <td align="right">     1478.26</td>
    <td align="right">       22.51</td>
    <td align="right">       71.00</td>
    <td align="right">      337.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      404.50</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-06:19</td>
    <td align="right">     3544.89</td>
    <td align="right">       21.79</td>
    <td align="right">      117.50</td>
    <td align="right">      380.00</td>
    <td align="right">     1490.95</td>
    <td align="right">       21.90</td>
    <td align="right">       65.17</td>
    <td align="right">      352.83</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      372.67</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-06:40</td>
    <td align="right">     3306.29</td>
    <td align="right">       21.90</td>
    <td align="right">      105.83</td>
    <td align="right">      362.00</td>
    <td align="right">     1463.82</td>
    <td align="right">       22.15</td>
    <td align="right">       62.00</td>
    <td align="right">      334.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      348.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-06:00</td>
    <td align="right">     3143.29</td>
    <td align="right">       21.72</td>
    <td align="right">       97.67</td>
    <td align="right">      324.17</td>
    <td align="right">     1617.73</td>
    <td align="right">       23.17</td>
    <td align="right">       88.83</td>
    <td align="right">      299.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      337.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-06:40</td>
    <td align="right">     3048.07</td>
    <td align="right">       20.83</td>
    <td align="right">       83.50</td>
    <td align="right">      318.17</td>
    <td align="right">     1574.74</td>
    <td align="right">       23.19</td>
    <td align="right">      108.83</td>
    <td align="right">      292.83</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      313.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-06:00</td>
    <td align="right">     2628.49</td>
    <td align="right">       21.56</td>
    <td align="right">       86.50</td>
    <td align="right">      289.67</td>
    <td align="right">     1275.26</td>
    <td align="right">       22.39</td>
    <td align="right">      103.17</td>
    <td align="right">      260.83</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      317.50</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-07:30</td>
    <td align="right">     2761.40</td>
    <td align="right">       23.15</td>
    <td align="right">      111.67</td>
    <td align="right">      284.83</td>
    <td align="right">     1141.15</td>
    <td align="right">       22.64</td>
    <td align="right">      124.33</td>
    <td align="right">      258.33</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4224.17</td>
    <td align="right">        0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3276.26</td>
    <td align="right">       21.81</td>
    <td align="right">     1234.50</td>
    <td align="right">     3946.83</td>
    <td align="right">     1508.16</td>
    <td align="right">       22.60</td>
    <td align="right">     1052.83</td>
    <td align="right">     3625.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      306.00</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2628.49</td>
    <td align="right">       20.65</td>
    <td align="right">       83.50</td>
    <td align="right">      276.50</td>
    <td align="right">     1141.15</td>
    <td align="right">       21.61</td>
    <td align="right">       61.00</td>
    <td align="right">      253.67</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      404.50</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3853.61</td>
    <td align="right">       23.15</td>
    <td align="right">      117.50</td>
    <td align="right">      380.00</td>
    <td align="right">     1847.05</td>
    <td align="right">       23.62</td>
    <td align="right">      124.33</td>
    <td align="right">      352.83</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_MID_ZN_3_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_DAYLCTRL</b></p>
<p>Timestamp: <b>2026-07-28
    18:16:52</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_MID_ZN_3_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      311.50</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-11:39</td>
    <td align="right">      826.84</td>
    <td align="right">       13.45</td>
    <td align="right">        0.00</td>
    <td align="right">      277.33</td>
    <td align="right">      517.41</td>
    <td align="right">       17.10</td>
    <td align="right">        0.00</td>
    <td align="right">      231.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      306.00</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">      916.29</td>
    <td align="right">       14.01</td>
    <td align="right">        0.00</td>
    <td align="right">      268.83</td>
    <td align="right">      579.38</td>
    <td align="right">       17.60</td>
    <td align="right">        0.00</td>
    <td align="right">      236.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      362.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-07:00</td>
    <td align="right">     1104.83</td>
    <td align="right">       15.31</td>
    <td align="right">        0.00</td>
    <td align="right">      337.00</td>
    <td align="right">      674.66</td>
    <td align="right">       18.81</td>
    <td align="right">        0.00</td>
    <td align="right">      300.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      370.50</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-06:00</td>
    <td align="right">     1281.40</td>
    <td align="right">       15.69</td>
    <td align="right">        0.00</td>
    <td align="right">      342.67</td>
    <td align="right">      775.96</td>
    <td align="right">       19.16</td>
    <td align="right">       15.67</td>
    <td align="right">      323.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      390.67</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-06:40</td>
    <td align="right">     1590.53</td>
    <td align="right">       17.59</td>
    <td align="right">       31.67</td>
    <td align="right">      378.33</td>
    <td align="right">      904.05</td>
    <td align="right">       20.85</td>
    <td align="right">       74.50</td>
    <td align="right">      352.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      389.67</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-06:19</td>
    <td align="right">     1770.62</td>
    <td align="right">       19.32</td>
    <td align="right">       69.50</td>
    <td align="right">      375.33</td>
    <td align="right">      965.71</td>
    <td align="right">       21.01</td>
    <td align="right">       75.83</td>
    <td align="right">      349.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      404.50</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-06:40</td>
    <td align="right">     1755.18</td>
    <td align="right">       16.33</td>
    <td align="right">        0.00</td>
    <td align="right">      389.17</td>
    <td align="right">      971.79</td>
    <td align="right">       20.99</td>
    <td align="right">       85.33</td>
    <td align="right">      364.17</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      372.67</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-06:00</td>
    <td align="right">     1642.05</td>
    <td align="right">       16.50</td>
    <td align="right">        0.00</td>
    <td align="right">      362.17</td>
    <td align="right">      926.42</td>
    <td align="right">       19.94</td>
    <td align="right">       43.67</td>
    <td align="right">      336.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      348.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-07:19</td>
    <td align="right">     1267.34</td>
    <td align="right">       15.38</td>
    <td align="right">        0.00</td>
    <td align="right">      327.67</td>
    <td align="right">      739.97</td>
    <td align="right">       18.82</td>
    <td align="right">        0.33</td>
    <td align="right">      296.33</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      337.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-06:00</td>
    <td align="right">     1068.61</td>
    <td align="right">       14.82</td>
    <td align="right">        0.00</td>
    <td align="right">      313.33</td>
    <td align="right">      644.82</td>
    <td align="right">       18.32</td>
    <td align="right">        0.00</td>
    <td align="right">      279.67</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      313.33</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-07:30</td>
    <td align="right">      877.28</td>
    <td align="right">       13.99</td>
    <td align="right">        0.00</td>
    <td align="right">      280.67</td>
    <td align="right">      538.67</td>
    <td align="right">       17.58</td>
    <td align="right">        0.00</td>
    <td align="right">      233.83</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      317.50</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">      818.00</td>
    <td align="right">       13.41</td>
    <td align="right">        0.00</td>
    <td align="right">      275.50</td>
    <td align="right">      511.43</td>
    <td align="right">       17.05</td>
    <td align="right">        0.00</td>
    <td align="right">      233.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4224.17</td>
    <td align="right">        0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1274.23</td>
    <td align="right">       15.62</td>
    <td align="right">      101.17</td>
    <td align="right">     3928.00</td>
    <td align="right">      744.42</td>
    <td align="right">       19.06</td>
    <td align="right">      295.33</td>
    <td align="right">     3536.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      306.00</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">      818.00</td>
    <td align="right">       13.41</td>
    <td align="right">        0.00</td>
    <td align="right">      268.83</td>
    <td align="right">      511.43</td>
    <td align="right">       17.05</td>
    <td align="right">        0.00</td>
    <td align="right">      231.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      404.50</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1770.62</td>
    <td align="right">       19.32</td>
    <td align="right">       69.50</td>
    <td align="right">      389.17</td>
    <td align="right">      971.79</td>
    <td align="right">       21.01</td>
    <td align="right">       85.33</td>
    <td align="right">      364.17</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_MID_ZN_4_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_DAYLCTRL</b></p>
<p>Timestamp: <b>2026-07-28
    18:16:52</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_MID_ZN_4_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      311.50</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-11:39</td>
    <td align="right">     2750.28</td>
    <td align="right">       22.76</td>
    <td align="right">      105.17</td>
    <td align="right">      289.83</td>
    <td align="right">     1497.75</td>
    <td align="right">       23.76</td>
    <td align="right">      125.83</td>
    <td align="right">      264.17</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      306.00</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">     2547.96</td>
    <td align="right">       20.72</td>
    <td align="right">       77.00</td>
    <td align="right">      281.83</td>
    <td align="right">     1306.05</td>
    <td align="right">       21.86</td>
    <td align="right">       77.67</td>
    <td align="right">      260.33</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      362.67</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-07:00</td>
    <td align="right">     3131.03</td>
    <td align="right">       20.65</td>
    <td align="right">       86.50</td>
    <td align="right">      339.67</td>
    <td align="right">     1626.73</td>
    <td align="right">       23.11</td>
    <td align="right">       74.67</td>
    <td align="right">      315.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      370.50</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-07:19</td>
    <td align="right">     3269.02</td>
    <td align="right">       19.98</td>
    <td align="right">       84.00</td>
    <td align="right">      343.33</td>
    <td align="right">     1768.61</td>
    <td align="right">       21.51</td>
    <td align="right">       55.33</td>
    <td align="right">      325.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      390.67</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">     3020.57</td>
    <td align="right">       15.42</td>
    <td align="right">        0.00</td>
    <td align="right">      372.33</td>
    <td align="right">     1625.02</td>
    <td align="right">       19.12</td>
    <td align="right">        0.00</td>
    <td align="right">      343.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      389.67</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-06:00</td>
    <td align="right">     2746.41</td>
    <td align="right">       15.80</td>
    <td align="right">        0.00</td>
    <td align="right">      367.17</td>
    <td align="right">     1213.65</td>
    <td align="right">       19.32</td>
    <td align="right">        4.17</td>
    <td align="right">      338.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      404.50</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-07:00</td>
    <td align="right">     2950.00</td>
    <td align="right">       16.08</td>
    <td align="right">        3.67</td>
    <td align="right">      378.83</td>
    <td align="right">     1314.26</td>
    <td align="right">       19.48</td>
    <td align="right">        8.17</td>
    <td align="right">      350.17</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      372.67</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">     3310.57</td>
    <td align="right">       19.10</td>
    <td align="right">       59.33</td>
    <td align="right">      357.50</td>
    <td align="right">     1732.30</td>
    <td align="right">       20.00</td>
    <td align="right">       17.50</td>
    <td align="right">      330.83</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      348.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-07:40</td>
    <td align="right">     2580.05</td>
    <td align="right">       20.44</td>
    <td align="right">       83.33</td>
    <td align="right">      330.83</td>
    <td align="right">     1330.67</td>
    <td align="right">       21.94</td>
    <td align="right">       67.67</td>
    <td align="right">      305.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      337.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-07:10</td>
    <td align="right">     3121.32</td>
    <td align="right">       22.14</td>
    <td align="right">      100.00</td>
    <td align="right">      317.67</td>
    <td align="right">     1648.51</td>
    <td align="right">       23.53</td>
    <td align="right">      106.83</td>
    <td align="right">      292.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      313.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-07:30</td>
    <td align="right">     2441.95</td>
    <td align="right">       21.04</td>
    <td align="right">       83.33</td>
    <td align="right">      288.17</td>
    <td align="right">     1284.63</td>
    <td align="right">       23.33</td>
    <td align="right">      113.50</td>
    <td align="right">      263.33</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      317.50</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">     2366.80</td>
    <td align="right">       21.12</td>
    <td align="right">       87.00</td>
    <td align="right">      288.17</td>
    <td align="right">     1262.79</td>
    <td align="right">       23.55</td>
    <td align="right">      136.17</td>
    <td align="right">      264.67</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4224.17</td>
    <td align="right">        0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2870.90</td>
    <td align="right">       19.41</td>
    <td align="right">      769.33</td>
    <td align="right">     3955.33</td>
    <td align="right">     1472.18</td>
    <td align="right">       21.57</td>
    <td align="right">      787.50</td>
    <td align="right">     3652.83</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      306.00</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2366.80</td>
    <td align="right">       15.42</td>
    <td align="right">        0.00</td>
    <td align="right">      281.83</td>
    <td align="right">     1213.65</td>
    <td align="right">       19.12</td>
    <td align="right">        0.00</td>
    <td align="right">      260.33</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      404.50</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3310.57</td>
    <td align="right">       22.76</td>
    <td align="right">      105.17</td>
    <td align="right">      378.83</td>
    <td align="right">     1768.61</td>
    <td align="right">       23.76</td>
    <td align="right">      136.17</td>
    <td align="right">      350.17</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_TOP_ZN_1_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_DAYLCTRL</b></p>
<p>Timestamp: <b>2026-07-28
    18:16:52</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_TOP_ZN_1_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      311.50</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-11:39</td>
    <td align="right">     9457.51</td>
    <td align="right">       35.72</td>
    <td align="right">      296.83</td>
    <td align="right">      300.50</td>
    <td align="right">     1874.29</td>
    <td align="right">       23.31</td>
    <td align="right">       83.17</td>
    <td align="right">      288.83</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      306.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-07:49</td>
    <td align="right">     3799.98</td>
    <td align="right">       24.10</td>
    <td align="right">      147.00</td>
    <td align="right">      287.17</td>
    <td align="right">     1567.81</td>
    <td align="right">       18.81</td>
    <td align="right">       19.83</td>
    <td align="right">      265.67</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      362.67</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-07:40</td>
    <td align="right">     2308.59</td>
    <td align="right">       16.36</td>
    <td align="right">        5.67</td>
    <td align="right">      342.83</td>
    <td align="right">     1266.87</td>
    <td align="right">       19.58</td>
    <td align="right">       47.00</td>
    <td align="right">      316.83</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      370.50</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-06:00</td>
    <td align="right">     1755.99</td>
    <td align="right">       15.68</td>
    <td align="right">        0.00</td>
    <td align="right">      339.17</td>
    <td align="right">     1005.53</td>
    <td align="right">       19.14</td>
    <td align="right">       19.17</td>
    <td align="right">      317.83</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      390.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-06:00</td>
    <td align="right">     1557.84</td>
    <td align="right">       15.62</td>
    <td align="right">        0.00</td>
    <td align="right">      366.00</td>
    <td align="right">      885.09</td>
    <td align="right">       19.08</td>
    <td align="right">        5.83</td>
    <td align="right">      327.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      389.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-06:40</td>
    <td align="right">     1533.87</td>
    <td align="right">       15.44</td>
    <td align="right">        0.00</td>
    <td align="right">      361.83</td>
    <td align="right">      853.66</td>
    <td align="right">       18.89</td>
    <td align="right">        0.00</td>
    <td align="right">      324.33</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      404.50</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-07:19</td>
    <td align="right">     1629.37</td>
    <td align="right">       15.73</td>
    <td align="right">        0.00</td>
    <td align="right">      373.33</td>
    <td align="right">      906.68</td>
    <td align="right">       19.18</td>
    <td align="right">        1.83</td>
    <td align="right">      339.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      372.67</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-06:00</td>
    <td align="right">     2010.93</td>
    <td align="right">       16.36</td>
    <td align="right">        0.00</td>
    <td align="right">      356.00</td>
    <td align="right">     1085.34</td>
    <td align="right">       19.77</td>
    <td align="right">       28.00</td>
    <td align="right">      327.83</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      348.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-07:19</td>
    <td align="right">     2172.02</td>
    <td align="right">       15.90</td>
    <td align="right">        0.00</td>
    <td align="right">      329.00</td>
    <td align="right">     1169.85</td>
    <td align="right">       19.37</td>
    <td align="right">       37.83</td>
    <td align="right">      302.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      337.17</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-06:49</td>
    <td align="right">     3026.73</td>
    <td align="right">       17.64</td>
    <td align="right">       31.50</td>
    <td align="right">      324.00</td>
    <td align="right">     1466.17</td>
    <td align="right">       19.95</td>
    <td align="right">       45.67</td>
    <td align="right">      304.17</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      313.33</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-06:00</td>
    <td align="right">     6299.42</td>
    <td align="right">       31.60</td>
    <td align="right">      250.83</td>
    <td align="right">      300.67</td>
    <td align="right">     1689.38</td>
    <td align="right">       22.77</td>
    <td align="right">       74.83</td>
    <td align="right">      285.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      317.50</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-07:30</td>
    <td align="right">     9509.19</td>
    <td align="right">       36.57</td>
    <td align="right">      308.17</td>
    <td align="right">      297.67</td>
    <td align="right">     2091.77</td>
    <td align="right">       24.94</td>
    <td align="right">      113.33</td>
    <td align="right">      288.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4224.17</td>
    <td align="right">        0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3546.45</td>
    <td align="right">       20.79</td>
    <td align="right">     1040.00</td>
    <td align="right">     3978.17</td>
    <td align="right">     1287.87</td>
    <td align="right">       20.28</td>
    <td align="right">      476.50</td>
    <td align="right">     3688.67</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      306.00</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1533.87</td>
    <td align="right">       15.44</td>
    <td align="right">        0.00</td>
    <td align="right">      287.17</td>
    <td align="right">      853.66</td>
    <td align="right">       18.81</td>
    <td align="right">        0.00</td>
    <td align="right">      265.67</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      404.50</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9509.19</td>
    <td align="right">       36.57</td>
    <td align="right">      308.17</td>
    <td align="right">      373.33</td>
    <td align="right">     2091.77</td>
    <td align="right">       24.94</td>
    <td align="right">      113.33</td>
    <td align="right">      339.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_TOP_ZN_2_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_DAYLCTRL</b></p>
<p>Timestamp: <b>2026-07-28
    18:16:52</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_TOP_ZN_2_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      311.50</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-11:39</td>
    <td align="right">     2989.63</td>
    <td align="right">       22.74</td>
    <td align="right">      104.50</td>
    <td align="right">      289.67</td>
    <td align="right">     1540.96</td>
    <td align="right">       23.62</td>
    <td align="right">      121.50</td>
    <td align="right">      262.83</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      306.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-07:40</td>
    <td align="right">     3481.83</td>
    <td align="right">       22.89</td>
    <td align="right">      102.50</td>
    <td align="right">      276.50</td>
    <td align="right">     1292.10</td>
    <td align="right">       22.18</td>
    <td align="right">       87.00</td>
    <td align="right">      253.67</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      362.67</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-07:19</td>
    <td align="right">     3192.40</td>
    <td align="right">       20.65</td>
    <td align="right">       86.50</td>
    <td align="right">      339.83</td>
    <td align="right">     1705.27</td>
    <td align="right">       23.07</td>
    <td align="right">       78.50</td>
    <td align="right">      316.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      370.50</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-06:40</td>
    <td align="right">     3493.18</td>
    <td align="right">       21.70</td>
    <td align="right">      108.50</td>
    <td align="right">      342.17</td>
    <td align="right">     1846.96</td>
    <td align="right">       23.05</td>
    <td align="right">       81.67</td>
    <td align="right">      320.17</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      390.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-06:40</td>
    <td align="right">     3853.52</td>
    <td align="right">       21.55</td>
    <td align="right">      115.67</td>
    <td align="right">      372.17</td>
    <td align="right">     1566.55</td>
    <td align="right">       21.61</td>
    <td align="right">       61.00</td>
    <td align="right">      336.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      389.67</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">     3585.58</td>
    <td align="right">       21.59</td>
    <td align="right">      114.17</td>
    <td align="right">      367.67</td>
    <td align="right">     1478.16</td>
    <td align="right">       22.51</td>
    <td align="right">       71.00</td>
    <td align="right">      337.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      404.50</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-06:19</td>
    <td align="right">     3544.79</td>
    <td align="right">       21.80</td>
    <td align="right">      117.50</td>
    <td align="right">      380.00</td>
    <td align="right">     1490.85</td>
    <td align="right">       21.90</td>
    <td align="right">       65.33</td>
    <td align="right">      352.83</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      372.67</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-06:40</td>
    <td align="right">     3306.18</td>
    <td align="right">       21.90</td>
    <td align="right">      105.83</td>
    <td align="right">      362.00</td>
    <td align="right">     1463.72</td>
    <td align="right">       22.15</td>
    <td align="right">       62.00</td>
    <td align="right">      334.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      348.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-06:00</td>
    <td align="right">     3143.20</td>
    <td align="right">       21.72</td>
    <td align="right">       97.67</td>
    <td align="right">      324.17</td>
    <td align="right">     1617.63</td>
    <td align="right">       23.17</td>
    <td align="right">       88.83</td>
    <td align="right">      298.83</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      337.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-06:40</td>
    <td align="right">     3048.01</td>
    <td align="right">       20.84</td>
    <td align="right">       83.50</td>
    <td align="right">      318.17</td>
    <td align="right">     1574.66</td>
    <td align="right">       23.19</td>
    <td align="right">      108.83</td>
    <td align="right">      292.83</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      313.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-06:00</td>
    <td align="right">     2628.45</td>
    <td align="right">       21.56</td>
    <td align="right">       86.50</td>
    <td align="right">      289.67</td>
    <td align="right">     1275.19</td>
    <td align="right">       22.39</td>
    <td align="right">      103.17</td>
    <td align="right">      260.83</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      317.50</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-07:30</td>
    <td align="right">     2761.35</td>
    <td align="right">       23.15</td>
    <td align="right">      111.67</td>
    <td align="right">      284.83</td>
    <td align="right">     1141.09</td>
    <td align="right">       22.65</td>
    <td align="right">      124.50</td>
    <td align="right">      258.33</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4224.17</td>
    <td align="right">        0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3276.18</td>
    <td align="right">       21.81</td>
    <td align="right">     1234.50</td>
    <td align="right">     3946.83</td>
    <td align="right">     1508.08</td>
    <td align="right">       22.60</td>
    <td align="right">     1053.33</td>
    <td align="right">     3624.83</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      306.00</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2628.45</td>
    <td align="right">       20.65</td>
    <td align="right">       83.50</td>
    <td align="right">      276.50</td>
    <td align="right">     1141.09</td>
    <td align="right">       21.61</td>
    <td align="right">       61.00</td>
    <td align="right">      253.67</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      404.50</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3853.52</td>
    <td align="right">       23.15</td>
    <td align="right">      117.50</td>
    <td align="right">      380.00</td>
    <td align="right">     1846.96</td>
    <td align="right">       23.62</td>
    <td align="right">      124.50</td>
    <td align="right">      352.83</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_TOP_ZN_3_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_DAYLCTRL</b></p>
<p>Timestamp: <b>2026-07-28
    18:16:52</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_TOP_ZN_3_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      311.50</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-11:39</td>
    <td align="right">      826.83</td>
    <td align="right">       13.46</td>
    <td align="right">        0.00</td>
    <td align="right">      277.33</td>
    <td align="right">      517.38</td>
    <td align="right">       17.11</td>
    <td align="right">        0.00</td>
    <td align="right">      231.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      306.00</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">      916.27</td>
    <td align="right">       14.01</td>
    <td align="right">        0.00</td>
    <td align="right">      268.83</td>
    <td align="right">      579.35</td>
    <td align="right">       17.60</td>
    <td align="right">        0.00</td>
    <td align="right">      236.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      362.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-07:00</td>
    <td align="right">     1104.80</td>
    <td align="right">       15.31</td>
    <td align="right">        0.00</td>
    <td align="right">      337.00</td>
    <td align="right">      674.62</td>
    <td align="right">       18.81</td>
    <td align="right">        0.00</td>
    <td align="right">      300.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      370.50</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-06:00</td>
    <td align="right">     1281.36</td>
    <td align="right">       15.69</td>
    <td align="right">        0.00</td>
    <td align="right">      342.67</td>
    <td align="right">      775.91</td>
    <td align="right">       19.16</td>
    <td align="right">       15.67</td>
    <td align="right">      323.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      390.67</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-06:40</td>
    <td align="right">     1590.46</td>
    <td align="right">       17.59</td>
    <td align="right">       31.67</td>
    <td align="right">      378.33</td>
    <td align="right">      903.99</td>
    <td align="right">       20.85</td>
    <td align="right">       74.67</td>
    <td align="right">      352.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      389.67</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-06:19</td>
    <td align="right">     1770.52</td>
    <td align="right">       19.32</td>
    <td align="right">       69.50</td>
    <td align="right">      375.33</td>
    <td align="right">      965.64</td>
    <td align="right">       21.01</td>
    <td align="right">       75.83</td>
    <td align="right">      349.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      404.50</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-06:40</td>
    <td align="right">     1755.09</td>
    <td align="right">       16.33</td>
    <td align="right">        0.00</td>
    <td align="right">      389.17</td>
    <td align="right">      971.71</td>
    <td align="right">       20.99</td>
    <td align="right">       85.33</td>
    <td align="right">      364.17</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      372.67</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-06:00</td>
    <td align="right">     1641.97</td>
    <td align="right">       16.50</td>
    <td align="right">        0.00</td>
    <td align="right">      362.17</td>
    <td align="right">      926.35</td>
    <td align="right">       19.94</td>
    <td align="right">       43.67</td>
    <td align="right">      336.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      348.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-07:19</td>
    <td align="right">     1267.29</td>
    <td align="right">       15.38</td>
    <td align="right">        0.00</td>
    <td align="right">      327.67</td>
    <td align="right">      739.92</td>
    <td align="right">       18.82</td>
    <td align="right">        0.33</td>
    <td align="right">      296.17</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      337.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-06:00</td>
    <td align="right">     1068.57</td>
    <td align="right">       14.83</td>
    <td align="right">        0.00</td>
    <td align="right">      313.33</td>
    <td align="right">      644.78</td>
    <td align="right">       18.32</td>
    <td align="right">        0.00</td>
    <td align="right">      279.67</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      313.33</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-07:30</td>
    <td align="right">      877.26</td>
    <td align="right">       13.99</td>
    <td align="right">        0.00</td>
    <td align="right">      280.67</td>
    <td align="right">      538.64</td>
    <td align="right">       17.58</td>
    <td align="right">        0.00</td>
    <td align="right">      233.83</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      317.50</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">      817.98</td>
    <td align="right">       13.42</td>
    <td align="right">        0.00</td>
    <td align="right">      275.50</td>
    <td align="right">      511.40</td>
    <td align="right">       17.05</td>
    <td align="right">        0.00</td>
    <td align="right">      233.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4224.17</td>
    <td align="right">        0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1274.18</td>
    <td align="right">       15.62</td>
    <td align="right">      101.17</td>
    <td align="right">     3928.00</td>
    <td align="right">      744.37</td>
    <td align="right">       19.07</td>
    <td align="right">      295.50</td>
    <td align="right">     3535.83</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      306.00</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">      817.98</td>
    <td align="right">       13.42</td>
    <td align="right">        0.00</td>
    <td align="right">      268.83</td>
    <td align="right">      511.40</td>
    <td align="right">       17.05</td>
    <td align="right">        0.00</td>
    <td align="right">      231.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      404.50</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1770.52</td>
    <td align="right">       19.32</td>
    <td align="right">       69.50</td>
    <td align="right">      389.17</td>
    <td align="right">      971.71</td>
    <td align="right">       21.01</td>
    <td align="right">       85.33</td>
    <td align="right">      364.17</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_TOP_ZN_4_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_DAYLCTRL</b></p>
<p>Timestamp: <b>2026-07-28
    18:16:52</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_TOP_ZN_4_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      311.50</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-11:39</td>
    <td align="right">     2750.24</td>
    <td align="right">       22.76</td>
    <td align="right">      105.17</td>
    <td align="right">      289.83</td>
    <td align="right">     1497.68</td>
    <td align="right">       23.76</td>
    <td align="right">      125.83</td>
    <td align="right">      264.17</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      306.00</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">     2547.91</td>
    <td align="right">       20.72</td>
    <td align="right">       77.00</td>
    <td align="right">      281.83</td>
    <td align="right">     1305.98</td>
    <td align="right">       21.86</td>
    <td align="right">       78.00</td>
    <td align="right">      260.33</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      362.67</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-07:00</td>
    <td align="right">     3130.97</td>
    <td align="right">       20.65</td>
    <td align="right">       86.50</td>
    <td align="right">      339.67</td>
    <td align="right">     1626.65</td>
    <td align="right">       23.12</td>
    <td align="right">       74.67</td>
    <td align="right">      315.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      370.50</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-07:19</td>
    <td align="right">     3268.95</td>
    <td align="right">       19.98</td>
    <td align="right">       84.00</td>
    <td align="right">      343.33</td>
    <td align="right">     1768.53</td>
    <td align="right">       21.51</td>
    <td align="right">       55.33</td>
    <td align="right">      325.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      390.67</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">     3020.49</td>
    <td align="right">       15.43</td>
    <td align="right">        0.00</td>
    <td align="right">      372.33</td>
    <td align="right">     1624.94</td>
    <td align="right">       19.13</td>
    <td align="right">        0.00</td>
    <td align="right">      343.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      389.67</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-06:00</td>
    <td align="right">     2746.30</td>
    <td align="right">       15.81</td>
    <td align="right">        0.00</td>
    <td align="right">      367.17</td>
    <td align="right">     1213.56</td>
    <td align="right">       19.32</td>
    <td align="right">        4.17</td>
    <td align="right">      338.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      404.50</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-07:00</td>
    <td align="right">     2949.90</td>
    <td align="right">       16.09</td>
    <td align="right">        3.67</td>
    <td align="right">      378.83</td>
    <td align="right">     1314.16</td>
    <td align="right">       19.48</td>
    <td align="right">        8.17</td>
    <td align="right">      350.17</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      372.67</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">     3310.46</td>
    <td align="right">       19.10</td>
    <td align="right">       59.33</td>
    <td align="right">      357.50</td>
    <td align="right">     1732.19</td>
    <td align="right">       20.00</td>
    <td align="right">       17.50</td>
    <td align="right">      330.83</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      348.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-07:40</td>
    <td align="right">     2579.96</td>
    <td align="right">       20.45</td>
    <td align="right">       83.33</td>
    <td align="right">      330.83</td>
    <td align="right">     1330.58</td>
    <td align="right">       21.94</td>
    <td align="right">       67.67</td>
    <td align="right">      305.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      337.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-07:10</td>
    <td align="right">     3121.25</td>
    <td align="right">       22.14</td>
    <td align="right">      100.00</td>
    <td align="right">      317.67</td>
    <td align="right">     1648.42</td>
    <td align="right">       23.53</td>
    <td align="right">      106.83</td>
    <td align="right">      292.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      313.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-07:30</td>
    <td align="right">     2441.90</td>
    <td align="right">       21.04</td>
    <td align="right">       83.33</td>
    <td align="right">      288.17</td>
    <td align="right">     1284.56</td>
    <td align="right">       23.33</td>
    <td align="right">      113.50</td>
    <td align="right">      263.33</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      317.50</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">     2366.76</td>
    <td align="right">       21.12</td>
    <td align="right">       87.00</td>
    <td align="right">      288.17</td>
    <td align="right">     1262.72</td>
    <td align="right">       23.55</td>
    <td align="right">      136.17</td>
    <td align="right">      264.67</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4224.17</td>
    <td align="right">        0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2870.83</td>
    <td align="right">       19.42</td>
    <td align="right">      769.33</td>
    <td align="right">     3955.33</td>
    <td align="right">     1472.10</td>
    <td align="right">       21.57</td>
    <td align="right">      787.83</td>
    <td align="right">     3652.83</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      306.00</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2366.76</td>
    <td align="right">       15.43</td>
    <td align="right">        0.00</td>
    <td align="right">      281.83</td>
    <td align="right">     1213.56</td>
    <td align="right">       19.13</td>
    <td align="right">        0.00</td>
    <td align="right">      260.33</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      404.50</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3310.46</td>
    <td align="right">       22.76</td>
    <td align="right">      105.17</td>
    <td align="right">      378.83</td>
    <td align="right">     1768.53</td>
    <td align="right">       23.76</td>
    <td align="right">      136.17</td>
    <td align="right">      350.17</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::CORE_BOTTOMVAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> CORE_BOTTOM VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2026-07-28
    18:16:52</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_CORE_BOTTOM VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum} [W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_BOT_ZN_1VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2026-07-28
    18:16:52</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_BOT_ZN_1 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum} [W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.105655E+09</td>
    <td align="right">    10691.11</td>
    <td align="right">03-JAN-07:04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  6412084.72</td>
    <td align="right">     3557.46</td>
    <td align="right">10-FEB-07:08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 62943273.33</td>
    <td align="right">    10538.52</td>
    <td align="right">16-MAR-06:06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  3021713.17</td>
    <td align="right">     2118.60</td>
    <td align="right">10-APR-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   396461.85</td>
    <td align="right">     1827.38</td>
    <td align="right">21-DEC-07:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.178429E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.105655E+09</td>
    <td align="right">    10691.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_BOT_ZN_2VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2026-07-28
    18:16:52</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_BOT_ZN_2 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum} [W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_BOT_ZN_3VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2026-07-28
    18:16:52</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_BOT_ZN_3 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum} [W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_BOT_ZN_4VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2026-07-28
    18:16:52</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_BOT_ZN_4 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum} [W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::CORE_MIDVAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> CORE_MID VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2026-07-28
    18:16:52</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_CORE_MID VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum} [W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_MID_ZN_1VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2026-07-28
    18:16:52</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_MID_ZN_1 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum} [W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
