    <td align="right">October</td>
    <td align="right">        4.17</td>
    <td align="right">       23.54</td>
    <td align="right">      465.00</td>
    <td align="right">       24.04</td>
    <td align="right">        0.17</td>
    <td align="right">       24.04</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       24.17</td>
    <td align="right">       23.36</td>
    <td align="right">      387.00</td>
    <td align="right">       23.99</td>
    <td align="right">        0.00</td>
    <td align="right">       23.99</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      113.67</td>
    <td align="right">       23.28</td>
    <td align="right">      258.67</td>
    <td align="right">       23.80</td>
    <td align="right">        0.50</td>
    <td align="right">       23.80</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      656.67</td>
    <td align="right">       23.13</td>
    <td align="right">     4520.17</td>
    <td align="right">       23.92</td>
    <td align="right">       47.50</td>
    <td align="right">       23.91</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        1.00</td>
    <td align="right">       22.77</td>
    <td align="right">      253.50</td>
    <td align="right">       23.47</td>
    <td align="right">        0.00</td>
    <td align="right">       23.44</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      178.00</td>
    <td align="right">       24.68</td>
    <td align="right">      474.17</td>
    <td align="right">       24.05</td>
    <td align="right">       19.83</td>
    <td align="right">       24.05</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    18:18:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      198.83</td>
    <td align="right">       22.76</td>
    <td align="right">      220.50</td>
    <td align="right">       23.35</td>
    <td align="right">       19.00</td>
    <td align="right">       23.32</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      137.33</td>
    <td align="right">       22.95</td>
    <td align="right">      238.00</td>
    <td align="right">       23.61</td>
    <td align="right">        4.83</td>
    <td align="right">       23.61</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      134.00</td>
    <td align="right">       23.19</td>
    <td align="right">      311.33</td>
    <td align="right">       23.75</td>
    <td align="right">       14.67</td>
    <td align="right">       23.75</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       50.50</td>
    <td align="right">       23.31</td>
    <td align="right">      349.33</td>
    <td align="right">       23.93</td>
    <td align="right">        0.00</td>
    <td align="right">       23.93</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       13.33</td>
    <td align="right">       23.33</td>
    <td align="right">      456.67</td>
    <td align="right">       24.00</td>
    <td align="right">        0.17</td>
    <td align="right">       24.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        5.50</td>
    <td align="right">       23.53</td>
    <td align="right">      454.33</td>
    <td align="right">       24.02</td>
    <td align="right">        0.00</td>
    <td align="right">       24.02</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        9.33</td>
    <td align="right">       23.54</td>
    <td align="right">      450.67</td>
    <td align="right">       24.03</td>
    <td align="right">        0.00</td>
    <td align="right">       24.03</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        6.17</td>
    <td align="right">       23.57</td>
    <td align="right">      462.33</td>
    <td align="right">       24.02</td>
    <td align="right">        0.33</td>
    <td align="right">       24.02</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       15.83</td>
    <td align="right">       23.54</td>
    <td align="right">      421.50</td>
    <td align="right">       24.01</td>
    <td align="right">        0.33</td>
    <td align="right">       24.01</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       31.33</td>
    <td align="right">       23.33</td>
    <td align="right">      408.50</td>
    <td align="right">       23.97</td>
    <td align="right">        5.00</td>
    <td align="right">       23.96</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       71.50</td>
    <td align="right">       23.20</td>
    <td align="right">      320.67</td>
    <td align="right">       23.85</td>
    <td align="right">        1.83</td>
    <td align="right">       23.85</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      181.67</td>
    <td align="right">       23.12</td>
    <td align="right">      187.00</td>
    <td align="right">       23.57</td>
    <td align="right">        0.33</td>
    <td align="right">       23.57</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      855.33</td>
    <td align="right">       23.07</td>
    <td align="right">     4280.83</td>
    <td align="right">       23.85</td>
    <td align="right">       46.50</td>
    <td align="right">       23.85</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        5.50</td>
    <td align="right">       22.76</td>
    <td align="right">      187.00</td>
    <td align="right">       23.35</td>
    <td align="right">        0.00</td>
    <td align="right">       23.32</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      198.83</td>
    <td align="right">       23.57</td>
    <td align="right">      462.33</td>
    <td align="right">       24.03</td>
    <td align="right">       19.00</td>
    <td align="right">       24.03</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    18:18:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      114.00</td>
    <td align="right">       22.88</td>
    <td align="right">      247.50</td>
    <td align="right">       23.64</td>
    <td align="right">       16.67</td>
    <td align="right">       23.62</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       67.00</td>
    <td align="right">       23.15</td>
    <td align="right">      244.50</td>
    <td align="right">       23.85</td>
    <td align="right">        4.00</td>
    <td align="right">       23.85</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       70.33</td>
    <td align="right">       23.34</td>
    <td align="right">      310.67</td>
    <td align="right">       23.89</td>
    <td align="right">       16.83</td>
    <td align="right">       23.90</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       24.67</td>
    <td align="right">       23.52</td>
    <td align="right">      330.33</td>
    <td align="right">       24.03</td>
    <td align="right">        1.00</td>
    <td align="right">       24.04</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        8.17</td>
    <td align="right">       23.90</td>
    <td align="right">      402.83</td>
    <td align="right">       24.05</td>
    <td align="right">        1.83</td>
    <td align="right">       24.06</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        1.50</td>
    <td align="right">       23.91</td>
    <td align="right">      390.33</td>
    <td align="right">       24.05</td>
    <td align="right">        0.17</td>
    <td align="right">       24.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        4.17</td>
    <td align="right">       23.86</td>
    <td align="right">      392.17</td>
    <td align="right">       24.08</td>
    <td align="right">        0.33</td>
    <td align="right">       24.08</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        2.83</td>
    <td align="right">       23.85</td>
    <td align="right">      399.50</td>
    <td align="right">       24.05</td>
    <td align="right">        0.67</td>
    <td align="right">       24.05</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        7.33</td>
    <td align="right">       24.06</td>
    <td align="right">      375.67</td>
    <td align="right">       24.06</td>
    <td align="right">        1.50</td>
    <td align="right">       24.07</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       17.33</td>
    <td align="right">       23.48</td>
    <td align="right">      370.33</td>
    <td align="right">       24.02</td>
    <td align="right">        5.67</td>
    <td align="right">       24.02</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       26.83</td>
    <td align="right">       23.29</td>
    <td align="right">      324.83</td>
    <td align="right">       23.99</td>
    <td align="right">        2.33</td>
    <td align="right">       23.99</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       98.83</td>
    <td align="right">       23.22</td>
    <td align="right">      230.50</td>
    <td align="right">       23.79</td>
    <td align="right">        0.83</td>
    <td align="right">       23.79</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      443.00</td>
    <td align="right">       23.21</td>
    <td align="right">     4019.17</td>
    <td align="right">       23.97</td>
    <td align="right">       51.83</td>
    <td align="right">       23.96</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        1.50</td>
    <td align="right">       22.88</td>
    <td align="right">      230.50</td>
    <td align="right">       23.64</td>
    <td align="right">        0.17</td>
    <td align="right">       23.62</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      114.00</td>
    <td align="right">       24.06</td>
    <td align="right">      402.83</td>
    <td align="right">       24.08</td>
    <td align="right">       16.83</td>
    <td align="right">       24.08</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    18:18:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      131.67</td>
    <td align="right">       24.03</td>
    <td align="right">      372.50</td>
    <td align="right">       24.30</td>
    <td align="right">       58.17</td>
    <td align="right">       24.41</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       71.00</td>
    <td align="right">       24.11</td>
    <td align="right">      348.00</td>
    <td align="right">       24.29</td>
    <td align="right">       29.17</td>
    <td align="right">       24.36</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       74.67</td>
    <td align="right">       23.60</td>
    <td align="right">      390.17</td>
    <td align="right">       24.01</td>
    <td align="right">       24.00</td>
    <td align="right">       24.02</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       27.50</td>
    <td align="right">       23.50</td>
    <td align="right">      379.67</td>
    <td align="right">       24.01</td>
    <td align="right">        0.17</td>
    <td align="right">       24.01</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        5.33</td>
    <td align="right">       23.55</td>
    <td align="right">      469.33</td>
    <td align="right">       24.02</td>
    <td align="right">        1.00</td>
    <td align="right">       24.02</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        1.17</td>
    <td align="right">       23.76</td>
    <td align="right">      456.83</td>
    <td align="right">       24.03</td>
    <td align="right">        0.00</td>
    <td align="right">       24.03</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        3.00</td>
    <td align="right">       23.77</td>
    <td align="right">      452.00</td>
    <td align="right">       24.04</td>
    <td align="right">        0.00</td>
    <td align="right">       24.04</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        1.50</td>
    <td align="right">       23.81</td>
    <td align="right">      472.17</td>
    <td align="right">       24.04</td>
    <td align="right">        0.83</td>
    <td align="right">       24.04</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        2.50</td>
    <td align="right">       23.90</td>
    <td align="right">      447.33</td>
    <td align="right">       24.07</td>
    <td align="right">        0.83</td>
    <td align="right">       24.07</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       31.17</td>
    <td align="right">       24.81</td>
    <td align="right">      462.67</td>
    <td align="right">       24.27</td>
    <td align="right">       24.17</td>
    <td align="right">       24.31</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       56.67</td>
    <td align="right">       25.24</td>
    <td align="right">      425.50</td>
    <td align="right">       24.44</td>
    <td align="right">       44.00</td>
    <td align="right">       24.56</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       84.17</td>
    <td align="right">       24.54</td>
    <td align="right">      359.00</td>
    <td align="right">       24.44</td>
    <td align="right">       40.33</td>
    <td align="right">       24.56</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      490.33</td>
    <td align="right">       24.22</td>
    <td align="right">     5035.17</td>
    <td align="right">       24.17</td>
    <td align="right">      222.67</td>
    <td align="right">       24.21</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        1.17</td>
    <td align="right">       23.50</td>
    <td align="right">      348.00</td>
    <td align="right">       24.01</td>
    <td align="right">        0.00</td>
    <td align="right">       24.01</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      131.67</td>
    <td align="right">       25.24</td>
    <td align="right">      472.17</td>
    <td align="right">       24.44</td>
    <td align="right">       58.17</td>
    <td align="right">       24.56</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    18:18:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      153.17</td>
    <td align="right">       22.81</td>
    <td align="right">      296.83</td>
    <td align="right">       23.56</td>
    <td align="right">       21.17</td>
    <td align="right">       23.53</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       88.00</td>
    <td align="right">       23.02</td>
    <td align="right">      295.33</td>
    <td align="right">       23.80</td>
    <td align="right">        6.00</td>
    <td align="right">       23.80</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       89.83</td>
    <td align="right">       23.30</td>
    <td align="right">      367.33</td>
    <td align="right">       23.88</td>
    <td align="right">       17.17</td>
    <td align="right">       23.88</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       32.50</td>
    <td align="right">       23.57</td>
    <td align="right">      384.50</td>
    <td align="right">       24.01</td>
    <td align="right">        2.33</td>
    <td align="right">       24.03</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       10.67</td>
    <td align="right">       23.97</td>
    <td align="right">      461.00</td>
    <td align="right">       24.04</td>
    <td align="right">        2.17</td>
    <td align="right">       24.05</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        5.17</td>
    <td align="right">       24.27</td>
    <td align="right">      452.67</td>
    <td align="right">       24.04</td>
    <td align="right">        1.33</td>
    <td align="right">       24.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        7.83</td>
    <td align="right">       24.51</td>
    <td align="right">      445.83</td>
    <td align="right">       24.06</td>
    <td align="right">        2.33</td>
    <td align="right">       24.08</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        4.50</td>
    <td align="right">       24.72</td>
    <td align="right">      465.83</td>
    <td align="right">       24.05</td>
    <td align="right">        2.17</td>
    <td align="right">       24.06</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       10.50</td>
    <td align="right">       24.30</td>
    <td align="right">      437.00</td>
    <td align="right">       24.05</td>
    <td align="right">        2.83</td>
    <td align="right">       24.06</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       22.17</td>
    <td align="right">       23.65</td>
    <td align="right">      434.83</td>
    <td align="right">       24.02</td>
    <td align="right">        7.33</td>
    <td align="right">       24.02</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       43.50</td>
    <td align="right">       23.21</td>
    <td align="right">      367.17</td>
    <td align="right">       23.95</td>
    <td align="right">        3.00</td>
    <td align="right">       23.95</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      121.67</td>
    <td align="right">       23.19</td>
    <td align="right">      269.83</td>
    <td align="right">       23.77</td>
    <td align="right">        0.50</td>
    <td align="right">       23.77</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      589.50</td>
    <td align="right">       23.20</td>
    <td align="right">     4678.17</td>
    <td align="right">       23.94</td>
    <td align="right">       68.33</td>
    <td align="right">       23.94</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        4.50</td>
    <td align="right">       22.81</td>
    <td align="right">      269.83</td>
    <td align="right">       23.56</td>
    <td align="right">        0.50</td>
    <td align="right">       23.53</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      153.17</td>
    <td align="right">       24.72</td>
    <td align="right">      465.83</td>
    <td align="right">       24.06</td>
    <td align="right">       21.17</td>
    <td align="right">       24.08</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2026-07-28
    18:18:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.84220</td>
    <td align="right">    51.15988</td>
    <td align="right">     0.39551</td>
    <td align="right">     8.51342</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.88382</td>
    <td align="right">    50.41977</td>
    <td align="right">     0.40871</td>
    <td align="right">     8.69747</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.92728</td>
    <td align="right">    50.29696</td>
    <td align="right">     0.42096</td>
    <td align="right">     8.88277</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.92434</td>
    <td align="right">    52.26716</td>
    <td align="right">     0.43667</td>
    <td align="right">     9.13531</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.93172</td>
    <td align="right">    55.55865</td>
    <td align="right">     -0.4448</td>
    <td align="right">     9.35600</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.94535</td>
    <td align="right">    55.16144</td>
    <td align="right">     -0.4342</td>
    <td align="right">     9.14687</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.92673</td>
    <td align="right">    54.34370</td>
    <td align="right">     -0.4486</td>
    <td align="right">     9.46187</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.95231</td>
    <td align="right">    55.00170</td>
    <td align="right">     -0.4284</td>
    <td align="right">     9.01458</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.93900</td>
    <td align="right">    54.77382</td>
    <td align="right">     -0.4398</td>
    <td align="right">     9.23069</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.92496</td>
    <td align="right">    54.03023</td>
    <td align="right">     0.45483</td>
    <td align="right">     9.42407</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.91472</td>
    <td align="right">    53.12494</td>
    <td align="right">     0.44290</td>
    <td align="right">     9.21069</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.87138</td>
    <td align="right">    49.52701</td>
    <td align="right">     0.40040</td>
    <td align="right">     8.49281</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.91559</td>
    <td align="right">    52.99009</td>
    <td align="right">     0.06031</td>
    <td align="right">     9.04884</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.84220</td>
    <td align="right">    49.52701</td>
    <td align="right">     -0.4486</td>
    <td align="right">     8.49281</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.95231</td>
    <td align="right">    55.55865</td>
    <td align="right">     0.45483</td>
    <td align="right">     9.46187</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_MID></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2026-07-28
    18:18:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.35373</td>
    <td align="right">    52.39924</td>
    <td align="right">     0.29588</td>
    <td align="right">     7.35532</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.43810</td>
    <td align="right">    51.21911</td>
    <td align="right">     0.31720</td>
    <td align="right">     7.57903</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.57597</td>
    <td align="right">    51.29336</td>
    <td align="right">     0.35151</td>
    <td align="right">     7.94130</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.57661</td>
    <td align="right">    54.06359</td>
    <td align="right">     0.37415</td>
    <td align="right">     8.24809</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.59548</td>
    <td align="right">    57.49615</td>
    <td align="right">     -0.5299</td>
    <td align="right">    11.46407</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.64427</td>
    <td align="right">    57.44274</td>
    <td align="right">     -0.5089</td>
    <td align="right">    10.97116</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.59499</td>
    <td align="right">    56.78270</td>
    <td align="right">     -0.5305</td>
    <td align="right">    11.52192</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.66127</td>
    <td align="right">    57.03858</td>
    <td align="right">     -0.5042</td>
    <td align="right">    10.84511</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.58321</td>
    <td align="right">    56.82446</td>
    <td align="right">     -0.5349</td>
    <td align="right">    11.54028</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.56616</td>
    <td align="right">    55.60148</td>
    <td align="right">     0.38508</td>
    <td align="right">     8.38030</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.53450</td>
    <td align="right">    54.31250</td>
    <td align="right">     0.36665</td>
    <td align="right">     8.11393</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.43609</td>
    <td align="right">    50.34594</td>
    <td align="right">     0.30971</td>
    <td align="right">     7.35229</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.54771</td>
    <td align="right">    54.59104</td>
    <td align="right">     -0.0206</td>
    <td align="right">     9.28948</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.35373</td>
    <td align="right">    50.34594</td>
    <td align="right">     -0.5349</td>
    <td align="right">     7.35229</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.66127</td>
    <td align="right">    57.49615</td>
    <td align="right">     0.38508</td>
    <td align="right">    11.54028</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_TOP></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2026-07-28
    18:18:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.28741</td>
    <td align="right">    52.65976</td>
    <td align="right">     0.28017</td>
    <td align="right">     7.48526</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.45766</td>
    <td align="right">    51.04047</td>
    <td align="right">     0.32169</td>
    <td align="right">     7.87413</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.61732</td>
    <td align="right">    50.99623</td>
    <td align="right">     0.36367</td>
    <td align="right">     8.26692</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.68372</td>
    <td align="right">    53.34169</td>
    <td align="right">     0.40412</td>
    <td align="right">     8.77863</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.71252</td>
    <td align="right">    56.74317</td>
    <td align="right">     -0.4786</td>
    <td align="right">    10.36714</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.74527</td>
    <td align="right">    56.59904</td>
    <td align="right">     -0.4610</td>
    <td align="right">    10.04004</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.72713</td>
    <td align="right">    55.94463</td>
    <td align="right">     -0.4726</td>
    <td align="right">    10.29978</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.76089</td>
    <td align="right">    56.05967</td>
    <td align="right">     -0.4595</td>
    <td align="right">     9.96967</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.68892</td>
    <td align="right">    55.65916</td>
    <td align="right">     -0.4937</td>
    <td align="right">    10.66181</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.64871</td>
    <td align="right">    54.71909</td>
    <td align="right">     0.40519</td>
    <td align="right">     8.74012</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.58427</td>
    <td align="right">    53.86316</td>
    <td align="right">     0.37727</td>
    <td align="right">     8.34078</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.43218</td>
    <td align="right">    50.48617</td>
    <td align="right">     0.30641</td>
    <td align="right">     7.43561</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.61338</td>
    <td align="right">    54.03038</td>
    <td align="right">     0.00464</td>
    <td align="right">     9.02940</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.28741</td>
    <td align="right">    50.48617</td>
    <td align="right">     -0.4937</td>
    <td align="right">     7.43561</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.76089</td>
    <td align="right">    56.74317</td>
    <td align="right">     0.40519</td>
    <td align="right">    10.66181</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    18:18:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.34048</td>
    <td align="right">    54.33703</td>
    <td align="right">     0.29088</td>
    <td align="right">     8.51050</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.56526</td>
    <td align="right">    52.79195</td>
    <td align="right">     0.35437</td>
    <td align="right">     8.88086</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.71548</td>
    <td align="right">    52.56990</td>
    <td align="right">     0.40364</td>
    <td align="right">     9.44942</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.90551</td>
    <td align="right">    54.19555</td>
    <td align="right">     0.49038</td>
    <td align="right">    10.48461</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.98137</td>
    <td align="right">    57.63712</td>
    <td align="right">     -0.3189</td>
    <td align="right">     7.53171</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.01165</td>
    <td align="right">    56.90641</td>
    <td align="right">     -0.2811</td>
    <td align="right">     7.00809</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.02532</td>
    <td align="right">    56.76404</td>
    <td align="right">     -0.2751</td>
    <td align="right">     6.97800</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.00309</td>
    <td align="right">    56.85380</td>
    <td align="right">     -0.2956</td>
    <td align="right">     7.20427</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.97869</td>
    <td align="right">    56.31122</td>
    <td align="right">     -0.3401</td>
    <td align="right">     7.83534</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.92304</td>
    <td align="right">    56.11399</td>
    <td align="right">     0.49948</td>
    <td align="right">    10.48084</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.80238</td>
    <td align="right">    55.24083</td>
    <td align="right">     0.44060</td>
    <td align="right">     9.49397</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.55014</td>
    <td align="right">    52.40790</td>
    <td align="right">     0.33288</td>
    <td align="right">     8.10728</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.81840</td>
    <td align="right">    55.19603</td>
    <td align="right">     0.10581</td>
    <td align="right">     8.48945</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.34048</td>
    <td align="right">    52.40790</td>
    <td align="right">     -0.3401</td>
    <td align="right">     6.97800</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.02532</td>
    <td align="right">    57.63712</td>
    <td align="right">     0.49948</td>
    <td align="right">    10.48461</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    18:18:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.62826</td>
    <td align="right">    52.73931</td>
    <td align="right">     0.39552</td>
    <td align="right">     9.74825</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.79697</td>
    <td align="right">    51.14073</td>
    <td align="right">     0.45818</td>
    <td align="right">    10.40976</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.87363</td>
    <td align="right">    51.18122</td>
    <td align="right">     0.50275</td>
    <td align="right">    11.18624</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.99011</td>
    <td align="right">    53.28605</td>
    <td align="right">     0.58109</td>
    <td align="right">    12.68623</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.02414</td>
    <td align="right">    56.94141</td>
    <td align="right">     -0.2076</td>
    <td align="right">     6.72016</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.03237</td>
    <td align="right">    56.61795</td>
    <td align="right">     -0.1946</td>
    <td align="right">     6.43928</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.05767</td>
    <td align="right">    56.35421</td>
    <td align="right">     -0.1783</td>
    <td align="right">     6.37930</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.02977</td>
    <td align="right">    56.46356</td>
    <td align="right">     -0.2078</td>
    <td align="right">     6.56214</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.02776</td>
    <td align="right">    55.67335</td>
    <td align="right">     -0.2425</td>
    <td align="right">     6.97691</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.98268</td>
    <td align="right">    55.08132</td>
    <td align="right">     0.56842</td>
    <td align="right">    12.16167</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.93723</td>
    <td align="right">    54.10370</td>
    <td align="right">     0.51707</td>
    <td align="right">    11.00224</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.76234</td>
    <td align="right">    50.94463</td>
    <td align="right">     0.41764</td>
    <td align="right">     9.37034</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.92928</td>
    <td align="right">    54.23381</td>
    <td align="right">     0.19814</td>
    <td align="right">     9.11989</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.62826</td>
    <td align="right">    50.94463</td>
    <td align="right">     -0.2425</td>
    <td align="right">     6.37930</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.05767</td>
    <td align="right">    56.94141</td>
    <td align="right">     0.58109</td>
    <td align="right">    12.68623</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    18:18:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.01586</td>
    <td align="right">    50.70337</td>
    <td align="right">     0.53561</td>
    <td align="right">    13.57893</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.11169</td>
    <td align="right">    49.68582</td>
    <td align="right">     0.56887</td>
    <td align="right">    13.56820</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.95084</td>
    <td align="right">    50.98853</td>
    <td align="right">     0.51921</td>
    <td align="right">    11.75834</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.97751</td>
    <td align="right">    53.81147</td>
    <td align="right">     0.53701</td>
    <td align="right">    11.54303</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.00428</td>
    <td align="right">    57.89836</td>
    <td align="right">     -0.3123</td>
    <td align="right">     7.43530</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.02653</td>
    <td align="right">    57.24065</td>
    <td align="right">     -0.2919</td>
    <td align="right">     7.09088</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.04067</td>
    <td align="right">    57.07327</td>
    <td align="right">     -0.2798</td>
    <td align="right">     7.00595</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.03769</td>
    <td align="right">    56.79896</td>
    <td align="right">     -0.2657</td>
    <td align="right">     6.91613</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.08164</td>
    <td align="right">    55.62562</td>
    <td align="right">     -0.2498</td>
    <td align="right">     7.03987</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.20911</td>
    <td align="right">    54.26548</td>
    <td align="right">     0.63502</td>
    <td align="right">    14.30184</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.25167</td>
    <td align="right">    52.50324</td>
    <td align="right">     0.63236</td>
    <td align="right">    14.62999</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.16193</td>
    <td align="right">    48.73151</td>
    <td align="right">     0.57367</td>
    <td align="right">    13.55350</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.07160</td>
    <td align="right">    53.81024</td>
    <td align="right">     0.21325</td>
    <td align="right">    10.67370</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.95084</td>
    <td align="right">    48.73151</td>
    <td align="right">     -0.3123</td>
    <td align="right">     6.91613</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.25167</td>
    <td align="right">    57.89836</td>
    <td align="right">     0.63502</td>
    <td align="right">    14.62999</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    18:18:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.47867</td>
    <td align="right">    53.57313</td>
    <td align="right">     0.36217</td>
    <td align="right">     9.75095</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.69433</td>
    <td align="right">    51.96962</td>
    <td align="right">     0.43378</td>
    <td align="right">    10.42404</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.80455</td>
    <td align="right">    51.85691</td>
    <td align="right">     0.48529</td>
    <td align="right">    11.23684</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.95023</td>
    <td align="right">    53.72364</td>
    <td align="right">     0.56526</td>
    <td align="right">    12.53944</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.99172</td>
    <td align="right">    57.48571</td>
    <td align="right">     -0.2500</td>
    <td align="right">     7.31372</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.01300</td>
    <td align="right">    56.91987</td>
    <td align="right">     -0.2354</td>
    <td align="right">     6.95281</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.03176</td>
    <td align="right">    56.67702</td>
    <td align="right">     -0.2186</td>
    <td align="right">     6.93637</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.01962</td>
    <td align="right">    56.60338</td>
    <td align="right">     -0.2160</td>
    <td align="right">     6.88611</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.00626</td>
    <td align="right">    56.08547</td>
    <td align="right">     -0.2699</td>
    <td align="right">     7.41419</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.96221</td>
    <td align="right">    55.74342</td>
    <td align="right">     0.55624</td>
    <td align="right">    11.97730</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.86754</td>
    <td align="right">    54.71985</td>
    <td align="right">     0.49583</td>
    <td align="right">    10.76033</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.67227</td>
    <td align="right">    51.62718</td>
    <td align="right">     0.39878</td>
    <td align="right">     9.28559</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.87539</td>
    <td align="right">    54.76987</td>
    <td align="right">     0.17297</td>
    <td align="right">     9.27493</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.47867</td>
    <td align="right">    51.62718</td>
    <td align="right">     -0.2699</td>
    <td align="right">     6.88611</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.03176</td>
    <td align="right">    57.48571</td>
    <td align="right">     0.56526</td>
    <td align="right">    12.53944</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    18:18:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.99178</td>
    <td align="right">    55.03555</td>
    <td align="right">     0.19392</td>
    <td align="right">     7.14310</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.19972</td>
    <td align="right">    54.38410</td>
    <td align="right">     0.24647</td>
    <td align="right">     7.34101</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.27482</td>
    <td align="right">    54.16728</td>
    <td align="right">     0.26257</td>
    <td align="right">     7.56859</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.64849</td>
    <td align="right">    54.71899</td>
    <td align="right">     0.37526</td>
    <td align="right">     8.48300</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.80774</td>
    <td align="right">    57.77050</td>
    <td align="right">     -0.4635</td>
    <td align="right">    10.01976</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.94465</td>
    <td align="right">    56.10907</td>
    <td align="right">     -0.3783</td>
    <td align="right">     8.31922</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.97607</td>
    <td align="right">    55.42261</td>
    <td align="right">     -0.3604</td>
    <td align="right">     8.02934</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.97719</td>
    <td align="right">    55.94906</td>
    <td align="right">     -0.3539</td>
    <td align="right">     7.87025</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.96046</td>
    <td align="right">    55.75906</td>
    <td align="right">     -0.3799</td>
    <td align="right">     8.25623</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.91855</td>
    <td align="right">    55.44772</td>
    <td align="right">     0.48078</td>
    <td align="right">     9.98147</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.74700</td>
    <td align="right">    55.03217</td>
    <td align="right">     0.41466</td>
    <td align="right">     8.91573</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.34183</td>
    <td align="right">    52.77505</td>
    <td align="right">     0.27627</td>
    <td align="right">     7.19139</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.65130</td>
    <td align="right">    55.22415</td>
    <td align="right">     0.02343</td>
    <td align="right">     8.26591</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.99178</td>
    <td align="right">    52.77505</td>
    <td align="right">     -0.4635</td>
    <td align="right">     7.14310</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.97719</td>
    <td align="right">    57.77050</td>
    <td align="right">     0.48078</td>
    <td align="right">    10.01976</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    18:18:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.67021</td>
    <td align="right">    52.74871</td>
    <td align="right">     0.38200</td>
    <td align="right">     9.00798</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.81837</td>
    <td align="right">    51.54624</td>
    <td align="right">     0.43520</td>
    <td align="right">     9.57628</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.84354</td>
    <td align="right">    51.55789</td>
    <td align="right">     0.45244</td>
    <td align="right">     9.90784</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.96748</td>
    <td align="right">    52.76207</td>
    <td align="right">     0.52068</td>
    <td align="right">    11.06783</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.00184</td>
    <td align="right">    56.19614</td>
    <td align="right">     -0.2966</td>
    <td align="right">     7.34064</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.02505</td>
    <td align="right">    55.46085</td>
    <td align="right">     -0.2661</td>
    <td align="right">     6.86064</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.05218</td>
    <td align="right">    54.80697</td>
    <td align="right">     -0.2430</td>
    <td align="right">     6.63701</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.03689</td>
    <td align="right">    55.36017</td>
    <td align="right">     -0.2490</td>
    <td align="right">     6.66190</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.05035</td>
    <td align="right">    54.92166</td>
    <td align="right">     -0.2635</td>
    <td align="right">     6.81257</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.03562</td>
    <td align="right">    54.16178</td>
    <td align="right">     0.56676</td>
    <td align="right">    11.90642</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.00013</td>
    <td align="right">    53.42855</td>
    <td align="right">     0.51958</td>
    <td align="right">    10.83575</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.85456</td>
    <td align="right">    50.65095</td>
    <td align="right">     0.42518</td>
    <td align="right">     9.14552</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.94685</td>
    <td align="right">    53.65117</td>
    <td align="right">     0.16239</td>
    <td align="right">     8.80196</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.67021</td>
    <td align="right">    50.65095</td>
    <td align="right">     -0.2966</td>
    <td align="right">     6.63701</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.05218</td>
    <td align="right">    56.19614</td>
    <td align="right">     0.56676</td>
    <td align="right">    11.90642</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    18:18:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.78826</td>
    <td align="right">    52.01427</td>
    <td align="right">     0.48997</td>
    <td align="right">    11.83329</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.94104</td>
    <td align="right">    51.46647</td>
    <td align="right">     0.52909</td>
    <td align="right">    11.77213</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.78241</td>
    <td align="right">    52.74515</td>
    <td align="right">     0.45583</td>
    <td align="right">    10.33143</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.86207</td>
    <td align="right">    55.30560</td>
    <td align="right">     0.46722</td>
    <td align="right">    10.08701</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.89838</td>
    <td align="right">    62.91664</td>
    <td align="right">     -0.4004</td>
    <td align="right">     8.80277</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.99802</td>
    <td align="right">    61.92583</td>
    <td align="right">     -0.3403</td>
    <td align="right">     7.68815</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.03268</td>
    <td align="right">    61.64418</td>
    <td align="right">     -0.3113</td>
    <td align="right">     7.31467</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.05861</td>
    <td align="right">    61.51066</td>
    <td align="right">     -0.2675</td>
    <td align="right">     6.81357</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.10404</td>
    <td align="right">    60.28859</td>
    <td align="right">     -0.2331</td>
    <td align="right">     6.59132</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.16437</td>
    <td align="right">    57.07316</td>
    <td align="right">     0.64257</td>
    <td align="right">    14.13412</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.15929</td>
    <td align="right">    54.40012</td>
    <td align="right">     0.62760</td>
    <td align="right">    13.79888</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.01270</td>
    <td align="right">    49.61489</td>
    <td align="right">     0.55212</td>
    <td align="right">    12.13740</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.98303</td>
    <td align="right">    56.78826</td>
    <td align="right">     0.18063</td>
    <td align="right">    10.09291</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.78241</td>
    <td align="right">    49.61489</td>
    <td align="right">     -0.4004</td>
    <td align="right">     6.59132</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.16437</td>
    <td align="right">    62.91664</td>
    <td align="right">     0.64257</td>
    <td align="right">    14.13412</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    18:18:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.54467</td>
    <td align="right">    53.38185</td>
    <td align="right">     0.35100</td>
    <td align="right">     8.85172</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.75471</td>
    <td align="right">    52.18399</td>
    <td align="right">     0.41607</td>
    <td align="right">     9.41806</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.80452</td>
    <td align="right">    52.05338</td>
    <td align="right">     0.43996</td>
    <td align="right">     9.84201</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.94443</td>
    <td align="right">    53.19882</td>
    <td align="right">     0.50774</td>
    <td align="right">    10.88295</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.96519</td>
    <td align="right">    56.92895</td>
    <td align="right">     -0.3421</td>
    <td align="right">     8.03659</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.00412</td>
    <td align="right">    55.92742</td>
    <td align="right">     -0.3100</td>
    <td align="right">     7.45358</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.03173</td>
    <td align="right">    55.18970</td>
    <td align="right">     -0.2845</td>
    <td align="right">     7.19586</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.03579</td>
    <td align="right">    55.49035</td>
    <td align="right">     -0.2551</td>
    <td align="right">     6.79888</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.04035</td>
    <td align="right">    55.31405</td>
    <td align="right">     -0.2887</td>
    <td align="right">     7.12177</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.03024</td>
    <td align="right">    54.68145</td>
    <td align="right">     0.55631</td>
    <td align="right">    11.67885</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.97137</td>
    <td align="right">    53.85570</td>
    <td align="right">     0.50477</td>
    <td align="right">    10.56439</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.81505</td>
    <td align="right">    51.09281</td>
    <td align="right">     0.41461</td>
    <td align="right">     9.01504</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.91250</td>
    <td align="right">    54.12473</td>
    <td align="right">     0.13959</td>
    <td align="right">     8.89622</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.54467</td>
    <td align="right">    51.09281</td>
    <td align="right">     -0.3421</td>
    <td align="right">     6.79888</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.04035</td>
    <td align="right">    56.92895</td>
    <td align="right">     0.55631</td>
    <td align="right">    11.67885</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    18:18:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.45361</td>
    <td align="right">    53.64479</td>
    <td align="right">     0.31447</td>
    <td align="right">     8.24518</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.63972</td>
    <td align="right">    52.29952</td>
    <td align="right">     0.36595</td>
    <td align="right">     8.60582</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.76263</td>
    <td align="right">    52.21145</td>
    <td align="right">     0.40675</td>
    <td align="right">     9.17004</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.91757</td>
    <td align="right">    54.09383</td>
    <td align="right">     0.48054</td>
    <td align="right">    10.14446</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.98053</td>
    <td align="right">    57.52349</td>
    <td align="right">     -0.3418</td>
    <td align="right">     7.71359</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.00825</td>
    <td align="right">    57.00956</td>
    <td align="right">     -0.3055</td>
    <td align="right">     7.20639</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.01775</td>
    <td align="right">    56.75183</td>
    <td align="right">     -0.3032</td>
    <td align="right">     7.20827</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.00014</td>
    <td align="right">    57.05934</td>
    <td align="right">     -0.3175</td>
    <td align="right">     7.37211</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.97648</td>
    <td align="right">    56.66328</td>
    <td align="right">     -0.3573</td>
    <td align="right">     7.94149</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.93102</td>
    <td align="right">    56.05466</td>
    <td align="right">     0.49234</td>
    <td align="right">    10.24034</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.82963</td>
    <td align="right">    54.93441</td>
    <td align="right">     0.44131</td>
    <td align="right">     9.35305</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.62626</td>
    <td align="right">    51.68034</td>
    <td align="right">     0.34789</td>
    <td align="right">     8.03291</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.84657</td>
    <td align="right">    55.01395</td>
    <td align="right">     0.09922</td>
    <td align="right">     8.43051</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.45361</td>
    <td align="right">    51.68034</td>
    <td align="right">     -0.3573</td>
    <td align="right">     7.20639</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.01775</td>
    <td align="right">    57.52349</td>
    <td align="right">     0.49234</td>
    <td align="right">    10.24034</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    18:18:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   427.00000</td>
    <td align="right">    23.69587</td>
    <td align="right">    52.30420</td>
    <td align="right">     0.39788</td>
    <td align="right">     9.38280</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   385.00000</td>
    <td align="right">    23.84790</td>
    <td align="right">    50.65730</td>
    <td align="right">     0.44904</td>
    <td align="right">     9.92347</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   433.00000</td>
    <td align="right">    23.89223</td>
    <td align="right">    50.92114</td>
    <td align="right">     0.48102</td>
    <td align="right">    10.52707</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   410.00000</td>
    <td align="right">    24.00457</td>
    <td align="right">    52.75684</td>
    <td align="right">     0.54906</td>
    <td align="right">    11.79362</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   430.00000</td>
    <td align="right">    24.03365</td>
    <td align="right">    56.53825</td>
    <td align="right">     -0.2558</td>
    <td align="right">     7.02816</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   418.00000</td>
    <td align="right">    24.03799</td>
    <td align="right">    56.30351</td>
    <td align="right">     -0.2456</td>
    <td align="right">     6.77684</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   422.00000</td>
    <td align="right">    24.06362</td>
    <td align="right">    55.87316</td>
    <td align="right">     -0.2287</td>
    <td align="right">     6.69177</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   433.00000</td>
    <td align="right">    24.03684</td>
    <td align="right">    56.38846</td>
    <td align="right">     -0.2530</td>
    <td align="right">     6.85461</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   410.00000</td>
    <td align="right">    24.03814</td>
    <td align="right">    55.87807</td>
    <td align="right">     -0.2816</td>
    <td align="right">     7.23381</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   427.00000</td>
    <td align="right">    23.99649</td>
    <td align="right">    55.12473</td>
    <td align="right">     0.54496</td>
    <td align="right">    11.50559</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   417.00000</td>
    <td align="right">    23.96152</td>
    <td align="right">    53.69620</td>
    <td align="right">     0.50317</td>
    <td align="right">    10.60512</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   422.00000</td>
    <td align="right">    23.80879</td>
    <td align="right">    50.36228</td>
    <td align="right">     0.41350</td>
    <td align="right">     9.08090</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5034.00000</td>
    <td align="right">    23.95180</td>
    <td align="right">    53.92324</td>
    <td align="right">     0.17065</td>
    <td align="right">     8.93934</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   385.00000</td>
    <td align="right">    23.69587</td>
    <td align="right">    50.36228</td>
    <td align="right">     -0.2816</td>
    <td align="right">     6.69177</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   433.00000</td>
    <td align="right">    24.06362</td>
    <td align="right">    56.53825</td>
    <td align="right">     0.54906</td>
    <td align="right">    11.79362</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    18:18:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.12574</td>
    <td align="right">    49.96763</td>
    <td align="right">     0.55582</td>
    <td align="right">    13.38557</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.16232</td>
    <td align="right">    49.15689</td>
    <td align="right">     0.57372</td>
    <td align="right">    13.15493</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.98985</td>
    <td align="right">    50.54509</td>
    <td align="right">     0.51886</td>
    <td align="right">    11.39127</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.99666</td>
    <td align="right">    53.61791</td>
    <td align="right">     0.52759</td>
    <td align="right">    11.16894</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.01123</td>
    <td align="right">    57.72313</td>
    <td align="right">     -0.3329</td>
    <td align="right">     7.56166</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.02607</td>
    <td align="right">    57.31822</td>
    <td align="right">     -0.3149</td>
    <td align="right">     7.28008</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.03602</td>
    <td align="right">    57.02072</td>
    <td align="right">     -0.3066</td>
    <td align="right">     7.21745</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.03460</td>
    <td align="right">    56.95816</td>
    <td align="right">     -0.2878</td>
    <td align="right">     7.03664</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.06546</td>
    <td align="right">    55.90946</td>
    <td align="right">     -0.2719</td>
    <td align="right">     7.03009</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.19770</td>
    <td align="right">    54.15716</td>
    <td align="right">     0.62219</td>
    <td align="right">    13.75431</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.26767</td>
    <td align="right">    52.15577</td>
    <td align="right">     0.62853</td>
    <td align="right">    14.29760</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.23300</td>
    <td align="right">    48.01497</td>
    <td align="right">     0.58516</td>
    <td align="right">    13.49513</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.09456</td>
    <td align="right">    53.57991</td>
    <td align="right">     0.20446</td>
    <td align="right">    10.53895</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.98985</td>
    <td align="right">    48.01497</td>
    <td align="right">     -0.3329</td>
    <td align="right">     7.03009</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.26767</td>
    <td align="right">    57.72313</td>
    <td align="right">     0.62853</td>
    <td align="right">    14.29760</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    18:18:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.62927</td>
    <td align="right">    52.83423</td>
    <td align="right">     0.39223</td>
    <td align="right">     9.55114</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.80006</td>
    <td align="right">    51.39633</td>
    <td align="right">     0.45022</td>
    <td align="right">    10.17818</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.87458</td>
    <td align="right">    51.44435</td>
    <td align="right">     0.49190</td>
    <td align="right">    10.94669</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.97760</td>
    <td align="right">    53.57108</td>
    <td align="right">     0.55769</td>
    <td align="right">    12.13900</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.00543</td>
    <td align="right">    57.33264</td>
    <td align="right">     -0.2690</td>
    <td align="right">     7.26165</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.01908</td>
    <td align="right">    57.01205</td>
    <td align="right">     -0.2568</td>
    <td align="right">     6.98343</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.03427</td>
    <td align="right">    56.64575</td>
    <td align="right">     -0.2436</td>
    <td align="right">     6.96342</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.02520</td>
    <td align="right">    56.79789</td>
    <td align="right">     -0.2357</td>
    <td align="right">     6.86059</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.01700</td>
    <td align="right">    56.41101</td>
    <td align="right">     -0.2838</td>
    <td align="right">     7.32851</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.98370</td>
    <td align="right">    55.64741</td>
    <td align="right">     0.55116</td>
    <td align="right">    11.71262</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.91933</td>
    <td align="right">    54.34862</td>
    <td align="right">     0.50042</td>
    <td align="right">    10.64037</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.78661</td>
    <td align="right">    50.84643</td>
    <td align="right">     0.42030</td>
    <td align="right">     9.28865</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.92336</td>
    <td align="right">    54.54696</td>
    <td align="right">     0.17012</td>
    <td align="right">     9.14069</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.62927</td>
    <td align="right">    50.84643</td>
    <td align="right">     -0.2838</td>
    <td align="right">     6.86059</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.03427</td>
    <td align="right">    57.33264</td>
    <td align="right">     0.55769</td>
    <td align="right">    12.13900</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_BOTCOOLINGCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_BOT COOLING COIL</b></p>
<p>Timestamp: <b>2026-07-28
    18:18:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_BOT COOLING COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRICITY ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY RATE []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.500649E+11</td>
    <td align="right">0.991204E+10</td>
    <td align="right">      513.80</td>
    <td align="right">0.311829E+11</td>
    <td align="right">0.188820E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">05-JAN-10:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   101966.19</td>
    <td align="right">26-JAN-22:43</td>
    <td align="right">    56775.57</td>
    <td align="right">22-JAN-14:31</td>
    <td align="right">    58437.04</td>
    <td align="right">26-JAN-22:43</td>
    <td align="right">    18722.15</td>
    <td align="right">26-JAN-22:43</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.495301E+11</td>
    <td align="right">0.977732E+10</td>
    <td align="right">      491.16</td>
    <td align="right">0.323496E+11</td>
    <td align="right">0.171805E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-FEB-13:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:05</td>
    <td align="right">   101934.09</td>
    <td align="right">24-FEB-22:43</td>
    <td align="right">    48041.71</td>
    <td align="right">20-FEB-14:21</td>
    <td align="right">    55376.64</td>
    <td align="right">24-FEB-22:43</td>
    <td align="right">    18750.05</td>
    <td align="right">24-FEB-22:43</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.569370E+11</td>
    <td align="right">0.112397E+11</td>
    <td align="right">      559.39</td>
    <td align="right">0.378389E+11</td>
    <td align="right">0.190981E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAR-14:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:35</td>
    <td align="right">    95445.47</td>
    <td align="right">04-MAR-18:43</td>
    <td align="right">    47023.12</td>
    <td align="right">26-MAR-14:42</td>
    <td align="right">    55616.08</td>
    <td align="right">04-MAR-18:43</td>
    <td align="right">    17328.15</td>
    <td align="right">04-MAR-18:43</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.628631E+11</td>
    <td align="right">0.127245E+11</td>
    <td align="right">      589.28</td>
    <td align="right">0.449791E+11</td>
    <td align="right">0.178840E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-APR-12:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:35</td>
    <td align="right">    94572.69</td>
    <td align="right">16-APR-13:13</td>
    <td align="right">    54501.51</td>
    <td align="right">15-APR-17:42</td>
    <td align="right">    51247.75</td>
    <td align="right">16-APR-13:13</td>
    <td align="right">    17419.16</td>
    <td align="right">16-APR-13:13</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.847832E+11</td>
    <td align="right">0.169623E+11</td>
    <td align="right">      618.54</td>
    <td align="right">0.513374E+11</td>
    <td align="right">0.334458E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAY-13:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:05</td>
    <td align="right">    86706.07</td>
    <td align="right">24-MAY-21:15</td>
    <td align="right">    74984.43</td>
    <td align="right">28-MAY-15:21</td>
    <td align="right">    55015.47</td>
    <td align="right">24-MAY-21:15</td>
    <td align="right">    16812.32</td>
    <td align="right">28-MAY-15:21</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.938188E+11</td>
    <td align="right">0.191179E+11</td>
    <td align="right">      618.82</td>
    <td align="right">0.593716E+11</td>
    <td align="right">0.344472E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-07:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">   105837.21</td>
    <td align="right">24-JUN-17:10</td>
    <td align="right">    66773.68</td>
    <td align="right">27-JUN-21:08</td>
    <td align="right">    60698.74</td>
    <td align="right">24-JUN-17:10</td>
    <td align="right">    19768.14</td>
    <td align="right">27-JUN-16:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.101390E+12</td>
    <td align="right">0.207699E+11</td>
    <td align="right">      642.15</td>
    <td align="right">0.621998E+11</td>
    <td align="right">0.391906E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-09:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:25</td>
    <td align="right">   124646.16</td>
    <td align="right">08-JUL-18:23</td>
    <td align="right">    72722.22</td>
    <td align="right">13-JUL-21:43</td>
    <td align="right">    79188.68</td>
    <td align="right">08-JUL-18:23</td>
    <td align="right">    22665.63</td>
    <td align="right">08-JUL-17:43</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.107905E+12</td>
    <td align="right">0.220618E+11</td>
    <td align="right">      655.13</td>
    <td align="right">0.672084E+11</td>
    <td align="right">0.406966E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-07:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:15</td>
    <td align="right">   124660.47</td>
    <td align="right">23-AUG-21:15</td>
    <td align="right">    72768.53</td>
    <td align="right">10-AUG-21:43</td>
    <td align="right">    83773.24</td>
    <td align="right">23-AUG-21:15</td>
    <td align="right">    22634.22</td>
    <td align="right">23-AUG-21:15</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.100358E+12</td>
    <td align="right">0.201662E+11</td>
    <td align="right">      624.17</td>
    <td align="right">0.596748E+11</td>
    <td align="right">0.406828E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-01:45</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:13</td>
    <td align="right">   124730.51</td>
    <td align="right">14-SEP-22:25</td>
    <td align="right">    81388.97</td>
    <td align="right">10-SEP-17:01</td>
    <td align="right">    82615.90</td>
    <td align="right">28-SEP-01:05</td>
    <td align="right">    22690.54</td>
    <td align="right">21-SEP-21:15</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.913826E+11</td>
    <td align="right">0.181068E+11</td>
    <td align="right">      635.29</td>
    <td align="right">0.559800E+11</td>
    <td align="right">0.354026E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-OCT-07:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:15</td>
    <td align="right">   124830.17</td>
    <td align="right">04-OCT-05:13</td>
    <td align="right">    78387.28</td>
    <td align="right">08-OCT-16:21</td>
    <td align="right">    83324.57</td>
    <td align="right">04-OCT-05:13</td>
    <td align="right">    22704.96</td>
    <td align="right">04-OCT-23:43</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.703111E+11</td>
    <td align="right">0.138810E+11</td>
    <td align="right">      603.19</td>
    <td align="right">0.463621E+11</td>
    <td align="right">0.239490E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-NOV-07:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:25</td>
    <td align="right">   119594.42</td>
    <td align="right">23-NOV-11:32</td>
    <td align="right">    80169.28</td>
    <td align="right">23-NOV-13:31</td>
    <td align="right">    59665.54</td>
    <td align="right">07-NOV-22:43</td>
    <td align="right">    22186.72</td>
    <td align="right">23-NOV-11:32</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.506216E+11</td>
    <td align="right">0.100596E+11</td>
    <td align="right">      563.56</td>
    <td align="right">0.345698E+11</td>
    <td align="right">0.160518E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">03-DEC-15:53</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:05</td>
    <td align="right">    86000.43</td>
    <td align="right">15-DEC-22:10</td>
    <td align="right">    53444.80</td>
    <td align="right">17-DEC-14:41</td>
    <td align="right">    50250.82</td>
    <td align="right">16-DEC-18:43</td>
    <td align="right">    15767.68</td>
    <td align="right">15-DEC-22:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.919965E+12</td>
    <td align="right">0.184779E+12</td>
    <td align="right">     7114.47</td>
    <td align="right">0.583055E+12</td>
    <td align="right">0.336911E+12</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.495301E+11</td>
    <td align="right">0.977732E+10</td>
    <td align="right">      491.16</td>
    <td align="right">0.311829E+11</td>
    <td align="right">0.160518E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    86000.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">    47023.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">    50250.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">    15767.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.107905E+12</td>
    <td align="right">0.220618E+11</td>
    <td align="right">      655.13</td>
    <td align="right">0.672084E+11</td>
    <td align="right">0.406966E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   124830.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">    81388.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">    83773.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">    22704.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_MIDCOOLINGCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_MID COOLING COIL</b></p>
<p>Timestamp: <b>2026-07-28
    18:18:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_MID COOLING COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRICITY ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY RATE []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.504026E+11</td>
    <td align="right">0.991350E+10</td>
    <td align="right">      467.20</td>
    <td align="right">0.323225E+11</td>
    <td align="right">0.180800E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">05-JAN-09:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   108972.77</td>
    <td align="right">22-JAN-17:22</td>
    <td align="right">    56948.74</td>
    <td align="right">22-JAN-15:21</td>
    <td align="right">    56292.18</td>
    <td align="right">22-JAN-17:22</td>
    <td align="right">    20154.67</td>
    <td align="right">22-JAN-17:22</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.509353E+11</td>
    <td align="right">0.100097E+11</td>
    <td align="right">      460.94</td>
    <td align="right">0.339440E+11</td>
    <td align="right">0.169913E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-FEB-14:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:05</td>
    <td align="right">    86584.08</td>
    <td align="right">20-FEB-18:33</td>
    <td align="right">    54975.57</td>
    <td align="right">20-FEB-15:12</td>
    <td align="right">    49834.45</td>
    <td align="right">20-FEB-18:33</td>
    <td align="right">    15787.88</td>
    <td align="right">20-FEB-18:33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.607566E+11</td>
    <td align="right">0.119219E+11</td>
    <td align="right">      540.22</td>
    <td align="right">0.414423E+11</td>
    <td align="right">0.193143E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAR-14:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:05</td>
    <td align="right">    93231.94</td>
    <td align="right">25-MAR-17:42</td>
    <td align="right">    56006.82</td>
    <td align="right">26-MAR-14:42</td>
    <td align="right">    51564.37</td>
    <td align="right">04-MAR-18:43</td>
    <td align="right">    17370.02</td>
    <td align="right">25-MAR-17:42</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.675534E+11</td>
    <td align="right">0.136107E+11</td>
    <td align="right">      578.72</td>
    <td align="right">0.499260E+11</td>
    <td align="right">0.176274E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-APR-09:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:35</td>
    <td align="right">    73910.64</td>
    <td align="right">22-APR-17:42</td>
    <td align="right">    57339.27</td>
    <td align="right">02-APR-15:02</td>
    <td align="right">    35785.53</td>
    <td align="right">16-APR-13:03</td>
    <td align="right">    15028.12</td>
    <td align="right">01-APR-17:42</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.898631E+11</td>
    <td align="right">0.179394E+11</td>
    <td align="right">      616.96</td>
    <td align="right">0.567639E+11</td>
    <td align="right">0.330991E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAY-13:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:05</td>
    <td align="right">    92894.80</td>
    <td align="right">07-MAY-08:41</td>
    <td align="right">    57462.50</td>
    <td align="right">07-MAY-17:21</td>
    <td align="right">    51753.52</td>
    <td align="right">23-MAY-04:33</td>
    <td align="right">    17162.60</td>
    <td align="right">07-MAY-08:41</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.956883E+11</td>
    <td align="right">0.194834E+11</td>
    <td align="right">      617.77</td>
    <td align="right">0.627320E+11</td>
    <td align="right">0.329562E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-07:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">    93113.84</td>
    <td align="right">27-JUN-16:00</td>
    <td align="right">    59705.82</td>
    <td align="right">18-JUN-15:42</td>
    <td align="right">    45022.73</td>
    <td align="right">24-JUN-17:10</td>
    <td align="right">    19672.39</td>
    <td align="right">27-JUN-15:40</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.102314E+12</td>
    <td align="right">0.209685E+11</td>
    <td align="right">      635.70</td>
    <td align="right">0.648977E+11</td>
    <td align="right">0.374167E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-09:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:25</td>
    <td align="right">   116502.20</td>
    <td align="right">08-JUL-17:43</td>
    <td align="right">    58867.60</td>
    <td align="right">04-JUL-15:02</td>
    <td align="right">    73853.88</td>
    <td align="right">16-JUL-10:03</td>
    <td align="right">    21199.06</td>
    <td align="right">08-JUL-17:43</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.105132E+12</td>
    <td align="right">0.215204E+11</td>
    <td align="right">      646.32</td>
    <td align="right">0.669727E+11</td>
    <td align="right">0.381593E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-07:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:15</td>
    <td align="right">    89641.94</td>
    <td align="right">21-AUG-14:10</td>
    <td align="right">    59491.00</td>
    <td align="right">27-AUG-14:13</td>
    <td align="right">    50971.98</td>
    <td align="right">23-AUG-21:15</td>
    <td align="right">    19468.26</td>
    <td align="right">21-AUG-14:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.965495E+11</td>
    <td align="right">0.194203E+11</td>
    <td align="right">      608.17</td>
    <td align="right">0.582954E+11</td>
    <td align="right">0.382541E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-07:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:13</td>
    <td align="right">    87007.00</td>
    <td align="right">01-SEP-14:50</td>
    <td align="right">    60250.16</td>
    <td align="right">03-SEP-16:02</td>
    <td align="right">    48588.91</td>
    <td align="right">19-SEP-22:40</td>
    <td align="right">    18630.28</td>
    <td align="right">01-SEP-14:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.866769E+11</td>
    <td align="right">0.172016E+11</td>
    <td align="right">      606.37</td>
    <td align="right">0.536686E+11</td>
    <td align="right">0.330083E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-OCT-09:13</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:15</td>
    <td align="right">   128419.80</td>
    <td align="right">03-OCT-21:43</td>
    <td align="right">    58246.32</td>
    <td align="right">09-OCT-14:21</td>
    <td align="right">    80948.01</td>
    <td align="right">03-OCT-21:43</td>
    <td align="right">    23352.71</td>
    <td align="right">03-OCT-21:43</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.665097E+11</td>
    <td align="right">0.131177E+11</td>
    <td align="right">      549.26</td>
    <td align="right">0.442369E+11</td>
    <td align="right">0.222728E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-NOV-07:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:25</td>
    <td align="right">    72872.57</td>
    <td align="right">07-NOV-22:43</td>
    <td align="right">    56960.37</td>
    <td align="right">11-NOV-14:41</td>
    <td align="right">    39482.69</td>
    <td align="right">07-NOV-22:43</td>
    <td align="right">    14483.43</td>
    <td align="right">07-NOV-15:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.485634E+11</td>
    <td align="right">0.959957E+10</td>
    <td align="right">      492.40</td>
    <td align="right">0.337621E+11</td>
    <td align="right">0.148012E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">03-DEC-12:52</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:05</td>
    <td align="right">    80423.50</td>
    <td align="right">25-DEC-14:41</td>
    <td align="right">    55737.17</td>
    <td align="right">17-DEC-14:51</td>
    <td align="right">    43586.75</td>
    <td align="right">17-DEC-08:52</td>
    <td align="right">    15131.06</td>
    <td align="right">25-DEC-14:41</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.920945E+12</td>
    <td align="right">0.184707E+12</td>
    <td align="right">     6820.03</td>
    <td align="right">0.598964E+12</td>
    <td align="right">0.321981E+12</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.485634E+11</td>
    <td align="right">0.959957E+10</td>
    <td align="right">      460.94</td>
    <td align="right">0.323225E+11</td>
    <td align="right">0.148012E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    72872.57</td>
    <td align="right">&nbsp;</td>
    <td align="right">    54975.57</td>
    <td align="right">&nbsp;</td>
    <td align="right">    35785.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">    14483.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.105132E+12</td>
    <td align="right">0.215204E+11</td>
    <td align="right">      646.32</td>
    <td align="right">0.669727E+11</td>
    <td align="right">0.382541E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   128419.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">    60250.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">    80948.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">    23352.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_TOPCOOLINGCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_TOP COOLING COIL</b></p>
<p>Timestamp: <b>2026-07-28
    18:18:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_TOP COOLING COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRICITY ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY RATE []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.504922E+11</td>
    <td align="right">0.990019E+10</td>
    <td align="right">      436.12</td>
    <td align="right">0.329093E+11</td>
    <td align="right">0.175828E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">05-JAN-10:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   125706.08</td>
    <td align="right">22-JAN-14:52</td>
    <td align="right">    63992.85</td>
    <td align="right">08-JAN-15:42</td>
    <td align="right">    63802.72</td>
    <td align="right">22-JAN-15:32</td>
    <td align="right">    23464.32</td>
    <td align="right">22-JAN-14:52</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.513545E+11</td>
    <td align="right">0.100684E+11</td>
    <td align="right">      432.51</td>
    <td align="right">0.354334E+11</td>
    <td align="right">0.159211E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-FEB-13:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:05</td>
    <td align="right">   129062.41</td>
    <td align="right">19-FEB-13:01</td>
    <td align="right">    79946.81</td>
    <td align="right">19-FEB-15:01</td>
    <td align="right">    68647.17</td>
    <td align="right">19-FEB-13:01</td>
    <td align="right">    23916.81</td>
    <td align="right">19-FEB-16:22</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.629200E+11</td>
    <td align="right">0.123051E+11</td>
    <td align="right">      515.81</td>
    <td align="right">0.441329E+11</td>
    <td align="right">0.187871E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAR-13:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:05</td>
    <td align="right">   121360.05</td>
    <td align="right">26-MAR-16:02</td>
    <td align="right">    68387.96</td>
    <td align="right">26-MAR-14:42</td>
    <td align="right">    61214.57</td>
    <td align="right">26-MAR-16:02</td>
    <td align="right">    22633.17</td>
    <td align="right">26-MAR-16:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.717652E+11</td>
    <td align="right">0.144181E+11</td>
    <td align="right">      560.61</td>
    <td align="right">0.546283E+11</td>
    <td align="right">0.171369E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-APR-09:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:05</td>
    <td align="right">   127944.94</td>
    <td align="right">16-APR-14:13</td>
    <td align="right">   100710.97</td>
    <td align="right">02-APR-14:51</td>
    <td align="right">    68833.80</td>
    <td align="right">16-APR-13:32</td>
    <td align="right">    24533.11</td>
    <td align="right">02-APR-14:51</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.950075E+11</td>
    <td align="right">0.190019E+11</td>
    <td align="right">      605.63</td>
    <td align="right">0.629434E+11</td>
    <td align="right">0.320641E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAY-10:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:25</td>
    <td align="right">   117710.49</td>
    <td align="right">21-MAY-15:33</td>
    <td align="right">    94276.09</td>
    <td align="right">28-MAY-15:21</td>
    <td align="right">    66902.79</td>
    <td align="right">21-MAY-15:33</td>
    <td align="right">    23899.99</td>
    <td align="right">28-MAY-15:21</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.101837E+12</td>
    <td align="right">0.207919E+11</td>
    <td align="right">      612.99</td>
    <td align="right">0.691384E+11</td>
    <td align="right">0.326990E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-07:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">   129537.30</td>
    <td align="right">24-JUN-17:43</td>
    <td align="right">    73548.99</td>
    <td align="right">18-JUN-15:11</td>
    <td align="right">    84371.70</td>
    <td align="right">24-JUN-17:43</td>
    <td align="right">    23659.27</td>
    <td align="right">24-JUN-17:43</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.109239E+12</td>
    <td align="right">0.224270E+11</td>
    <td align="right">      630.02</td>
    <td align="right">0.717183E+11</td>
    <td align="right">0.375210E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-09:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:25</td>
    <td align="right">   129645.85</td>
    <td align="right">08-JUL-17:43</td>
    <td align="right">   102575.99</td>
    <td align="right">04-JUL-14:11</td>
    <td align="right">    85347.75</td>
    <td align="right">16-JUL-11:33</td>
    <td align="right">    25440.27</td>
    <td align="right">04-JUL-14:11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.111486E+12</td>
    <td align="right">0.228837E+11</td>
    <td align="right">      641.67</td>
    <td align="right">0.734588E+11</td>
    <td align="right">0.380273E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-07:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:15</td>
    <td align="right">   114905.12</td>
    <td align="right">13-AUG-15:41</td>
    <td align="right">   102014.01</td>
    <td align="right">13-AUG-13:41</td>
    <td align="right">    48923.04</td>
    <td align="right">02-AUG-22:00</td>
    <td align="right">    25083.05</td>
    <td align="right">13-AUG-13:41</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.993576E+11</td>
    <td align="right">0.201032E+11</td>
    <td align="right">      597.85</td>
    <td align="right">0.627968E+11</td>
    <td align="right">0.365608E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-07:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:13</td>
    <td align="right">   114174.03</td>
    <td align="right">04-SEP-13:51</td>
    <td align="right">   103238.72</td>
    <td align="right">04-SEP-13:51</td>
    <td align="right">    45926.13</td>
    <td align="right">14-SEP-21:55</td>
    <td align="right">    25047.10</td>
    <td align="right">04-SEP-13:51</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.871236E+11</td>
    <td align="right">0.173716E+11</td>
    <td align="right">      583.54</td>
    <td align="right">0.564845E+11</td>
    <td align="right">0.306391E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-OCT-07:32</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:25</td>
    <td align="right">   129650.89</td>
    <td align="right">03-OCT-21:43</td>
    <td align="right">    73051.49</td>
    <td align="right">29-OCT-14:31</td>
    <td align="right">    81650.58</td>
    <td align="right">03-OCT-21:43</td>
    <td align="right">    23576.58</td>
    <td align="right">03-OCT-21:43</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.666849E+11</td>
    <td align="right">0.131466E+11</td>
    <td align="right">      517.69</td>
    <td align="right">0.455648E+11</td>
    <td align="right">0.211201E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-NOV-07:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:05</td>
    <td align="right">   120196.86</td>
    <td align="right">23-NOV-14:52</td>
    <td align="right">    82520.93</td>
    <td align="right">19-NOV-14:51</td>
    <td align="right">    57432.52</td>
    <td align="right">23-NOV-14:52</td>
    <td align="right">    22569.22</td>
    <td align="right">23-NOV-14:52</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.478464E+11</td>
    <td align="right">0.941697E+10</td>
    <td align="right">      459.24</td>
    <td align="right">0.340162E+11</td>
    <td align="right">0.138301E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">03-DEC-10:53</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:05</td>
    <td align="right">    86630.33</td>
    <td align="right">31-DEC-15:42</td>
    <td align="right">    60420.68</td>
    <td align="right">17-DEC-15:02</td>
    <td align="right">    40669.00</td>
    <td align="right">17-DEC-09:02</td>
    <td align="right">    16131.16</td>
    <td align="right">31-DEC-15:42</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.955115E+12</td>
    <td align="right">0.191835E+12</td>
    <td align="right">     6593.68</td>
    <td align="right">0.643225E+12</td>
    <td align="right">0.311890E+12</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.478464E+11</td>
    <td align="right">0.941697E+10</td>
    <td align="right">      432.51</td>
    <td align="right">0.329093E+11</td>
    <td align="right">0.138301E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    86630.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">    60420.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">    40669.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    16131.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.111486E+12</td>
    <td align="right">0.228837E+11</td>
    <td align="right">      641.67</td>
    <td align="right">0.734588E+11</td>
    <td align="right">0.380273E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   129650.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">   103238.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">    85347.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">    25440.27</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    18:18:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      690.07</td>
    <td align="right">        0.00</td>
    <td align="right">      690.07</td>
    <td align="right">      751.31</td>
    <td align="right">      498.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      810.95</td>
    <td align="right">        0.00</td>
    <td align="right">      810.95</td>
    <td align="right">      921.17</td>
    <td align="right">      443.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      961.14</td>
    <td align="right">        0.00</td>
    <td align="right">      961.14</td>
    <td align="right">     1118.67</td>
    <td align="right">      371.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1085.17</td>
    <td align="right">        5.04</td>
    <td align="right">     1080.12</td>
    <td align="right">     1444.29</td>
    <td align="right">      200.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1233.15</td>
    <td align="right">       60.89</td>
    <td align="right">     1172.26</td>
    <td align="right">     1782.54</td>
    <td align="right">      111.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1372.91</td>
    <td align="right">       87.50</td>
    <td align="right">     1285.41</td>
    <td align="right">     2108.34</td>
    <td align="right">       39.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1350.88</td>
    <td align="right">       73.25</td>
    <td align="right">     1277.63</td>
    <td align="right">     2131.32</td>
    <td align="right">       29.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1217.95</td>
    <td align="right">       15.37</td>
    <td align="right">     1202.57</td>
    <td align="right">     1912.70</td>
    <td align="right">       28.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      994.22</td>
    <td align="right">        0.10</td>
    <td align="right">      994.13</td>
    <td align="right">     1526.28</td>
    <td align="right">       60.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      887.88</td>
    <td align="right">        0.00</td>
    <td align="right">      887.88</td>
    <td align="right">     1234.01</td>
    <td align="right">      150.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      731.14</td>
    <td align="right">        0.00</td>
    <td align="right">      731.14</td>
    <td align="right">      937.74</td>
    <td align="right">      273.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      679.36</td>
    <td align="right">        0.00</td>
    <td align="right">      679.36</td>
    <td align="right">      753.57</td>
    <td align="right">      476.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1002.31</td>
    <td align="right">       20.31</td>
    <td align="right">      982.00</td>
    <td align="right">     1387.67</td>
    <td align="right">      222.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      679.36</td>
    <td align="right">        0.00</td>
    <td align="right">      679.36</td>
    <td align="right">      751.31</td>
    <td align="right">       28.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1372.91</td>
    <td align="right">       87.50</td>
    <td align="right">     1285.41</td>
    <td align="right">     2131.32</td>
    <td align="right">      498.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    18:18:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1054.08</td>
    <td align="right">      483.98</td>
    <td align="right">      570.10</td>
    <td align="right">     1286.79</td>
    <td align="right">      323.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1288.92</td>
    <td align="right">      604.43</td>
    <td align="right">      684.49</td>
    <td align="right">     1605.54</td>
    <td align="right">      289.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1541.84</td>
    <td align="right">      729.70</td>
    <td align="right">      812.14</td>
    <td align="right">     1929.55</td>
    <td align="right">      240.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1658.13</td>
    <td align="right">      727.45</td>
    <td align="right">      930.68</td>
    <td align="right">     2212.66</td>
    <td align="right">      133.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1720.04</td>
    <td align="right">      734.96</td>
    <td align="right">      985.07</td>
    <td align="right">     2368.57</td>
    <td align="right">       75.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1636.11</td>
    <td align="right">      605.12</td>
    <td align="right">     1030.99</td>
    <td align="right">     2347.12</td>
    <td align="right">       27.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1670.39</td>
    <td align="right">      631.69</td>
    <td align="right">     1038.70</td>
    <td align="right">     2430.55</td>
    <td align="right">       20.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1520.23</td>
    <td align="right">      505.22</td>
    <td align="right">     1015.00</td>
    <td align="right">     2223.20</td>
    <td align="right">       20.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1370.15</td>
    <td align="right">      514.14</td>
    <td align="right">      856.02</td>
    <td align="right">     1976.33</td>
    <td align="right">       43.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1293.62</td>
    <td align="right">      544.08</td>
    <td align="right">      749.53</td>
    <td align="right">     1772.89</td>
    <td align="right">      103.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1086.18</td>
    <td align="right">      474.54</td>
    <td align="right">      611.64</td>
    <td align="right">     1432.16</td>
    <td align="right">      184.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      958.73</td>
    <td align="right">      387.56</td>
    <td align="right">      571.17</td>
    <td align="right">     1182.05</td>
    <td align="right">      313.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1400.37</td>
    <td align="right">      578.34</td>
    <td align="right">      822.02</td>
    <td align="right">     1898.64</td>
    <td align="right">      147.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      958.73</td>
    <td align="right">      387.56</td>
    <td align="right">      570.10</td>
    <td align="right">     1182.05</td>
    <td align="right">       20.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1720.04</td>
    <td align="right">      734.96</td>
    <td align="right">     1038.70</td>
    <td align="right">     2430.55</td>
    <td align="right">      323.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    18:18:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     3126.03</td>
    <td align="right">     1992.19</td>
    <td align="right">     1133.83</td>
    <td align="right">     3974.29</td>
    <td align="right">      513.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     3025.68</td>
    <td align="right">     1790.32</td>
    <td align="right">     1235.35</td>
    <td align="right">     3942.88</td>
    <td align="right">      459.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2209.75</td>
    <td align="right">      926.99</td>
    <td align="right">     1282.76</td>
    <td align="right">     2976.24</td>
    <td align="right">      380.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1537.28</td>
    <td align="right">      284.45</td>
    <td align="right">     1252.82</td>
    <td align="right">     2218.64</td>
    <td align="right">      211.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1204.11</td>
    <td align="right">       27.95</td>
    <td align="right">     1176.15</td>
    <td align="right">     1740.37</td>
    <td align="right">      114.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1205.95</td>
    <td align="right">        1.90</td>
    <td align="right">     1204.05</td>
    <td align="right">     1834.77</td>
    <td align="right">       38.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1244.51</td>
    <td align="right">       11.63</td>
    <td align="right">     1232.88</td>
    <td align="right">     1961.65</td>
    <td align="right">       29.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1435.00</td>
    <td align="right">      105.24</td>
    <td align="right">     1329.76</td>
    <td align="right">     2265.81</td>
    <td align="right">       33.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1710.81</td>
    <td align="right">      438.22</td>
    <td align="right">     1272.59</td>
    <td align="right">     2643.95</td>
    <td align="right">       69.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2415.29</td>
    <td align="right">     1127.24</td>
    <td align="right">     1288.05</td>
    <td align="right">     3414.42</td>
    <td align="right">      169.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     2883.99</td>
    <td align="right">     1696.78</td>
    <td align="right">     1187.21</td>
    <td align="right">     3846.93</td>
    <td align="right">      303.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     3258.22</td>
    <td align="right">     2073.03</td>
    <td align="right">     1185.18</td>
    <td align="right">     4156.73</td>
    <td align="right">      501.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2100.11</td>
    <td align="right">      868.39</td>
    <td align="right">     1231.72</td>
    <td align="right">     2909.33</td>
    <td align="right">      234.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1204.11</td>
    <td align="right">        1.90</td>
    <td align="right">     1133.83</td>
    <td align="right">     1740.37</td>
    <td align="right">       29.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     3258.22</td>
    <td align="right">     2073.03</td>
    <td align="right">     1329.76</td>
    <td align="right">     4156.73</td>
    <td align="right">      513.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    18:18:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1016.30</td>
    <td align="right">      440.92</td>
    <td align="right">      575.38</td>
    <td align="right">     1262.58</td>
    <td align="right">      344.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1240.92</td>
    <td align="right">      564.35</td>
    <td align="right">      676.56</td>
    <td align="right">     1568.15</td>
    <td align="right">      310.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1530.85</td>
    <td align="right">      699.76</td>
    <td align="right">      831.09</td>
    <td align="right">     1948.22</td>
    <td align="right">      263.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1680.17</td>
    <td align="right">      768.08</td>
    <td align="right">      912.10</td>
    <td align="right">     2257.47</td>
    <td align="right">      151.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1513.73</td>
    <td align="right">      587.21</td>
    <td align="right">      926.52</td>
    <td align="right">     2103.75</td>
    <td align="right">       84.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1377.46</td>
    <td align="right">      400.16</td>
    <td align="right">      977.30</td>
    <td align="right">     2005.59</td>
    <td align="right">       29.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1466.70</td>
    <td align="right">      460.28</td>
    <td align="right">     1006.41</td>
    <td align="right">     2166.60</td>
    <td align="right">       21.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1543.64</td>
    <td align="right">      532.59</td>
    <td align="right">     1011.05</td>
    <td align="right">     2255.71</td>
    <td align="right">       22.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1243.28</td>
    <td align="right">      414.98</td>
    <td align="right">      828.30</td>
    <td align="right">     1808.83</td>
    <td align="right">       45.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1225.97</td>
    <td align="right">      483.16</td>
    <td align="right">      742.81</td>
    <td align="right">     1687.78</td>
    <td align="right">      110.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1006.17</td>
    <td align="right">      398.51</td>
    <td align="right">      607.66</td>
    <td align="right">     1339.23</td>
    <td align="right">      196.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      955.07</td>
    <td align="right">      384.15</td>
    <td align="right">      570.92</td>
    <td align="right">     1195.91</td>
    <td align="right">      329.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1317.20</td>
    <td align="right">      510.91</td>
    <td align="right">      806.29</td>
    <td align="right">     1801.31</td>
    <td align="right">      158.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      955.07</td>
    <td align="right">      384.15</td>
    <td align="right">      570.92</td>
    <td align="right">     1195.91</td>
    <td align="right">       21.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1680.17</td>
    <td align="right">      768.08</td>
    <td align="right">     1011.05</td>
    <td align="right">     2257.47</td>
    <td align="right">      344.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2026-07-28
    18:18:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      230.01</td>
    <td align="right">        0.00</td>
    <td align="right">      230.01</td>
    <td align="right">      261.09</td>
    <td align="right">      156.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      270.30</td>
    <td align="right">        0.00</td>
    <td align="right">      270.30</td>
    <td align="right">      320.16</td>
    <td align="right">      136.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      320.36</td>
    <td align="right">        0.00</td>
    <td align="right">      320.36</td>
    <td align="right">      391.29</td>
    <td align="right">      107.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      361.70</td>
    <td align="right">        1.68</td>
    <td align="right">      360.02</td>
    <td align="right">      498.89</td>
    <td align="right">       55.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      411.03</td>
    <td align="right">       20.30</td>
    <td align="right">      390.73</td>
    <td align="right">      613.03</td>
    <td align="right">       29.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      457.61</td>
    <td align="right">       29.16</td>
    <td align="right">      428.45</td>
    <td align="right">      716.47</td>
    <td align="right">       11.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      450.27</td>
    <td align="right">       24.42</td>
    <td align="right">      425.85</td>
    <td align="right">      721.74</td>
    <td align="right">        8.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      405.96</td>
    <td align="right">        5.12</td>
    <td align="right">      400.84</td>
    <td align="right">      644.91</td>
    <td align="right">        9.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      331.39</td>
    <td align="right">        0.03</td>
    <td align="right">      331.36</td>
    <td align="right">      513.99</td>
    <td align="right">       21.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      295.95</td>
    <td align="right">        0.00</td>
    <td align="right">      295.95</td>
    <td align="right">      415.56</td>
    <td align="right">       52.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      243.70</td>
    <td align="right">        0.00</td>
    <td align="right">      243.70</td>
    <td align="right">      317.37</td>
    <td align="right">       91.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      226.44</td>
    <td align="right">        0.00</td>
    <td align="right">      226.44</td>
    <td align="right">      258.53</td>
    <td align="right">      154.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      334.09</td>
    <td align="right">        6.77</td>
    <td align="right">      327.32</td>
    <td align="right">      473.58</td>
    <td align="right">       69.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      226.44</td>
    <td align="right">        0.00</td>
    <td align="right">      226.44</td>
    <td align="right">      258.53</td>
    <td align="right">        8.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      457.61</td>
    <td align="right">       29.16</td>
    <td align="right">      428.45</td>
    <td align="right">      721.74</td>
    <td align="right">      156.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2026-07-28
    18:18:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      230.02</td>
    <td align="right">        0.00</td>
    <td align="right">      230.02</td>
    <td align="right">      261.10</td>
    <td align="right">      156.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      270.32</td>
    <td align="right">        0.00</td>
    <td align="right">      270.32</td>
    <td align="right">      320.17</td>
    <td align="right">      136.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      320.38</td>
    <td align="right">        0.00</td>
    <td align="right">      320.38</td>
    <td align="right">      391.31</td>
    <td align="right">      107.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      361.72</td>
    <td align="right">        1.68</td>
    <td align="right">      360.04</td>
    <td align="right">      498.91</td>
    <td align="right">       55.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      411.05</td>
    <td align="right">       20.30</td>
    <td align="right">      390.75</td>
    <td align="right">      613.06</td>
    <td align="right">       29.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      457.63</td>
    <td align="right">       29.16</td>
    <td align="right">      428.47</td>
    <td align="right">      716.50</td>
    <td align="right">       11.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      450.29</td>
    <td align="right">       24.42</td>
    <td align="right">      425.87</td>
    <td align="right">      721.77</td>
    <td align="right">        8.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      405.98</td>
    <td align="right">        5.12</td>
    <td align="right">      400.86</td>
    <td align="right">      644.94</td>
    <td align="right">        9.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      331.41</td>
    <td align="right">        0.03</td>
    <td align="right">      331.37</td>
    <td align="right">      514.02</td>
    <td align="right">       21.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      295.96</td>
    <td align="right">        0.00</td>
    <td align="right">      295.96</td>
    <td align="right">      415.58</td>
    <td align="right">       52.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      243.71</td>
    <td align="right">        0.00</td>
    <td align="right">      243.71</td>
    <td align="right">      317.38</td>
    <td align="right">       91.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      226.45</td>
    <td align="right">        0.00</td>
    <td align="right">      226.45</td>
    <td align="right">      258.54</td>
    <td align="right">      154.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      334.10</td>
    <td align="right">        6.77</td>
    <td align="right">      327.33</td>
    <td align="right">      473.60</td>
    <td align="right">       69.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      226.45</td>
    <td align="right">        0.00</td>
    <td align="right">      226.45</td>
    <td align="right">      258.54</td>
    <td align="right">        8.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      457.63</td>
    <td align="right">       29.16</td>
    <td align="right">      428.47</td>
    <td align="right">      721.77</td>
    <td align="right">      156.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2026-07-28
    18:18:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      230.02</td>
    <td align="right">        0.00</td>
    <td align="right">      230.02</td>
    <td align="right">      261.10</td>
    <td align="right">      156.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      270.32</td>
    <td align="right">        0.00</td>
    <td align="right">      270.32</td>
    <td align="right">      320.17</td>
    <td align="right">      136.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      320.38</td>
    <td align="right">        0.00</td>
    <td align="right">      320.38</td>
    <td align="right">      391.31</td>
    <td align="right">      107.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      361.72</td>
    <td align="right">        1.68</td>
    <td align="right">      360.04</td>
    <td align="right">      498.91</td>
    <td align="right">       55.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      411.05</td>
    <td align="right">       20.30</td>
    <td align="right">      390.75</td>
    <td align="right">      613.06</td>
    <td align="right">       29.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      457.63</td>
    <td align="right">       29.16</td>
    <td align="right">      428.47</td>
    <td align="right">      716.50</td>
    <td align="right">       11.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      450.29</td>
    <td align="right">       24.42</td>
    <td align="right">      425.87</td>
    <td align="right">      721.77</td>
    <td align="right">        8.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      405.98</td>
    <td align="right">        5.12</td>
    <td align="right">      400.86</td>
    <td align="right">      644.94</td>
    <td align="right">        9.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      331.41</td>
    <td align="right">        0.03</td>
    <td align="right">      331.37</td>
    <td align="right">      514.02</td>
    <td align="right">       21.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      295.96</td>
    <td align="right">        0.00</td>
    <td align="right">      295.96</td>
    <td align="right">      415.58</td>
    <td align="right">       52.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      243.71</td>
    <td align="right">        0.00</td>
    <td align="right">      243.71</td>
    <td align="right">      317.38</td>
    <td align="right">       91.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      226.45</td>
    <td align="right">        0.00</td>
    <td align="right">      226.45</td>
    <td align="right">      258.54</td>
    <td align="right">      154.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      334.10</td>
    <td align="right">        6.77</td>
    <td align="right">      327.33</td>
    <td align="right">      473.60</td>
    <td align="right">       69.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      226.45</td>
    <td align="right">        0.00</td>
    <td align="right">      226.45</td>
    <td align="right">      258.54</td>
    <td align="right">        8.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      457.63</td>
    <td align="right">       29.16</td>
    <td align="right">      428.47</td>
    <td align="right">      721.77</td>
    <td align="right">      156.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2026-07-28
    18:18:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1013.97</td>
    <td align="right">      465.56</td>
    <td align="right">      548.41</td>
    <td align="right">     1253.96</td>
    <td align="right">      315.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1239.88</td>
    <td align="right">      581.43</td>
    <td align="right">      658.45</td>
    <td align="right">     1565.41</td>
    <td align="right">      281.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1483.17</td>
    <td align="right">      701.93</td>
    <td align="right">      781.24</td>
    <td align="right">     1884.90</td>
    <td align="right">      227.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1595.04</td>
    <td align="right">      699.77</td>
    <td align="right">      895.27</td>
    <td align="right">     2158.23</td>
    <td align="right">      126.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1654.59</td>
    <td align="right">      707.00</td>
    <td align="right">      947.59</td>
    <td align="right">     2308.40</td>
    <td align="right">       70.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1573.85</td>
    <td align="right">      582.09</td>
    <td align="right">      991.76</td>
    <td align="right">     2280.49</td>
    <td align="right">       27.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1606.84</td>
    <td align="right">      607.65</td>
    <td align="right">      999.18</td>
    <td align="right">     2356.85</td>
    <td align="right">       22.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1462.38</td>
    <td align="right">      486.00</td>
    <td align="right">      976.38</td>
    <td align="right">     2150.03</td>
    <td align="right">       23.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1318.02</td>
    <td align="right">      494.57</td>
    <td align="right">      823.45</td>
    <td align="right">     1911.00</td>
    <td align="right">       50.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1244.39</td>
    <td align="right">      523.38</td>
    <td align="right">      721.02</td>
    <td align="right">     1714.22</td>
    <td align="right">      113.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1044.85</td>
    <td align="right">      456.48</td>
    <td align="right">      588.37</td>
    <td align="right">     1386.88</td>
    <td align="right">      191.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      922.25</td>
    <td align="right">      372.81</td>
    <td align="right">      549.44</td>
    <td align="right">     1147.72</td>
    <td align="right">      312.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1347.08</td>
    <td align="right">      556.33</td>
    <td align="right">      790.75</td>
    <td align="right">     1844.46</td>
    <td align="right">      146.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      922.25</td>
    <td align="right">      372.81</td>
    <td align="right">      548.41</td>
    <td align="right">     1147.72</td>
    <td align="right">       22.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1654.59</td>
    <td align="right">      707.00</td>
    <td align="right">      999.18</td>
    <td align="right">     2356.85</td>
    <td align="right">      315.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2026-07-28
    18:18:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       40.09</td>
    <td align="right">       18.41</td>
    <td align="right">       21.68</td>
    <td align="right">       49.58</td>
    <td align="right">       12.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       49.02</td>
    <td align="right">       22.99</td>
    <td align="right">       26.03</td>
    <td align="right">       61.89</td>
    <td align="right">       11.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       58.64</td>
    <td align="right">       27.75</td>
    <td align="right">       30.89</td>
    <td align="right">       74.53</td>
    <td align="right">        8.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       63.07</td>
    <td align="right">       27.67</td>
    <td align="right">       35.40</td>
    <td align="right">       85.33</td>
    <td align="right">        5.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       65.42</td>
    <td align="right">       27.95</td>
    <td align="right">       37.47</td>
    <td align="right">       91.27</td>
    <td align="right">        2.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       62.23</td>
    <td align="right">       23.02</td>
    <td align="right">       39.21</td>
    <td align="right">       90.17</td>
    <td align="right">        1.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       63.53</td>
    <td align="right">       24.03</td>
    <td align="right">       39.51</td>
    <td align="right">       93.19</td>
    <td align="right">        0.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       57.82</td>
    <td align="right">       19.22</td>
    <td align="right">       38.61</td>
    <td align="right">       85.01</td>
    <td align="right">        0.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       52.11</td>
    <td align="right">       19.55</td>
    <td align="right">       32.56</td>
    <td align="right">       75.56</td>
    <td align="right">        1.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       49.20</td>
    <td align="right">       20.69</td>
    <td align="right">       28.51</td>
    <td align="right">       67.78</td>
    <td align="right">        4.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       41.31</td>
    <td align="right">       18.05</td>
    <td align="right">       23.26</td>
    <td align="right">       54.84</td>
    <td align="right">        7.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       36.46</td>
    <td align="right">       14.74</td>
    <td align="right">       21.72</td>
    <td align="right">       45.38</td>
    <td align="right">       12.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       53.26</td>
    <td align="right">       22.00</td>
    <td align="right">       31.27</td>
    <td align="right">       72.93</td>
    <td align="right">        5.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       36.46</td>
    <td align="right">       14.74</td>
    <td align="right">       21.68</td>
    <td align="right">       45.38</td>
    <td align="right">        0.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       65.42</td>
    <td align="right">       27.95</td>
    <td align="right">       39.51</td>
    <td align="right">       93.19</td>
    <td align="right">       12.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2026-07-28
    18:18:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1041.99</td>
    <td align="right">      664.05</td>
    <td align="right">      377.94</td>
    <td align="right">     1340.34</td>
    <td align="right">      180.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1008.54</td>
    <td align="right">      596.76</td>
    <td align="right">      411.78</td>
    <td align="right">     1330.84</td>
    <td align="right">      161.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      736.57</td>
    <td align="right">      308.99</td>
    <td align="right">      427.58</td>
    <td align="right">     1009.10</td>
    <td align="right">      125.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      512.42</td>
    <td align="right">       94.82</td>
    <td align="right">      417.60</td>
    <td align="right">      755.01</td>
    <td align="right">       65.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      401.37</td>
    <td align="right">        9.32</td>
    <td align="right">      392.05</td>
    <td align="right">      597.07</td>
    <td align="right">       32.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      401.98</td>
    <td align="right">        0.63</td>
    <td align="right">      401.35</td>
    <td align="right">      624.21</td>
    <td align="right">       11.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      414.83</td>
    <td align="right">        3.88</td>
    <td align="right">      410.96</td>
    <td align="right">      663.78</td>
    <td align="right">        9.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      478.33</td>
    <td align="right">       35.08</td>
    <td align="right">      443.25</td>
    <td align="right">      761.35</td>
    <td align="right">       11.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      570.26</td>
    <td align="right">      146.07</td>
    <td align="right">      424.19</td>
    <td align="right">      886.68</td>
    <td align="right">       26.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      805.08</td>
    <td align="right">      375.74</td>
    <td align="right">      429.34</td>
    <td align="right">     1145.65</td>
    <td align="right">       65.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      961.31</td>
    <td align="right">      565.58</td>
    <td align="right">      395.73</td>
    <td align="right">     1291.89</td>
    <td align="right">      112.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1086.05</td>
    <td align="right">      691.00</td>
    <td align="right">      395.06</td>
    <td align="right">     1398.28</td>
    <td align="right">      179.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      700.03</td>
    <td align="right">      289.46</td>
    <td align="right">      410.57</td>
    <td align="right">      981.86</td>
    <td align="right">       81.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      401.37</td>
    <td align="right">        0.63</td>
    <td align="right">      377.94</td>
    <td align="right">      597.07</td>
    <td align="right">        9.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1086.05</td>
    <td align="right">      691.00</td>
    <td align="right">      443.25</td>
    <td align="right">     1398.28</td>
    <td align="right">      180.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2026-07-28
    18:18:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1041.99</td>
    <td align="right">      664.05</td>
    <td align="right">      377.94</td>
    <td align="right">     1340.34</td>
    <td align="right">      180.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1008.54</td>
    <td align="right">      596.76</td>
    <td align="right">      411.78</td>
    <td align="right">     1330.84</td>
    <td align="right">      161.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      736.57</td>
    <td align="right">      308.99</td>
    <td align="right">      427.58</td>
    <td align="right">     1009.10</td>
    <td align="right">      125.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      512.42</td>
    <td align="right">       94.82</td>
    <td align="right">      417.60</td>
    <td align="right">      755.01</td>
    <td align="right">       65.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      401.37</td>
    <td align="right">        9.32</td>
    <td align="right">      392.05</td>
    <td align="right">      597.07</td>
    <td align="right">       32.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      401.98</td>
    <td align="right">        0.63</td>
    <td align="right">      401.35</td>
    <td align="right">      624.21</td>
    <td align="right">       11.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      414.83</td>
    <td align="right">        3.88</td>
    <td align="right">      410.96</td>
    <td align="right">      663.78</td>
    <td align="right">        9.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      478.33</td>
    <td align="right">       35.08</td>
    <td align="right">      443.25</td>
    <td align="right">      761.35</td>
    <td align="right">       11.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      570.26</td>
    <td align="right">      146.07</td>
    <td align="right">      424.19</td>
    <td align="right">      886.68</td>
    <td align="right">       26.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      805.08</td>
    <td align="right">      375.74</td>
    <td align="right">      429.34</td>
    <td align="right">     1145.65</td>
    <td align="right">       65.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      961.31</td>
    <td align="right">      565.58</td>
    <td align="right">      395.73</td>
    <td align="right">     1291.89</td>
    <td align="right">      112.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1086.05</td>
    <td align="right">      691.00</td>
    <td align="right">      395.06</td>
    <td align="right">     1398.28</td>
    <td align="right">      179.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      700.03</td>
    <td align="right">      289.46</td>
    <td align="right">      410.57</td>
    <td align="right">      981.86</td>
    <td align="right">       81.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      401.37</td>
    <td align="right">        0.63</td>
    <td align="right">      377.94</td>
    <td align="right">      597.07</td>
    <td align="right">        9.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1086.05</td>
    <td align="right">      691.00</td>
    <td align="right">      443.25</td>
    <td align="right">     1398.28</td>
    <td align="right">      180.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2026-07-28
    18:18:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1041.92</td>
    <td align="right">      664.01</td>
    <td align="right">      377.92</td>
    <td align="right">     1340.26</td>
    <td align="right">      180.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1008.48</td>
    <td align="right">      596.72</td>
    <td align="right">      411.75</td>
    <td align="right">     1330.75</td>
    <td align="right">      161.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      736.52</td>
    <td align="right">      308.97</td>
    <td align="right">      427.55</td>
    <td align="right">     1009.03</td>
    <td align="right">      125.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      512.39</td>
    <td align="right">       94.81</td>
    <td align="right">      417.58</td>
    <td align="right">      754.96</td>
    <td align="right">       65.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      401.34</td>
    <td align="right">        9.32</td>
    <td align="right">      392.02</td>
    <td align="right">      597.03</td>
    <td align="right">       32.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      401.95</td>
    <td align="right">        0.63</td>
    <td align="right">      401.32</td>
    <td align="right">      624.17</td>
    <td align="right">       11.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      414.81</td>
    <td align="right">        3.88</td>
    <td align="right">      410.93</td>
    <td align="right">      663.74</td>
    <td align="right">        9.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      478.30</td>
    <td align="right">       35.08</td>
    <td align="right">      443.22</td>
    <td align="right">      761.30</td>
    <td align="right">       11.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      570.23</td>
    <td align="right">      146.06</td>
    <td align="right">      424.17</td>
    <td align="right">      886.63</td>
    <td align="right">       26.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      805.03</td>
    <td align="right">      375.72</td>
    <td align="right">      429.32</td>
    <td align="right">     1145.58</td>
    <td align="right">       65.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      961.25</td>
    <td align="right">      565.55</td>
    <td align="right">      395.71</td>
    <td align="right">     1291.81</td>
    <td align="right">      112.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1085.98</td>
    <td align="right">      690.95</td>
    <td align="right">      395.03</td>
    <td align="right">     1398.19</td>
    <td align="right">      179.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      699.98</td>
    <td align="right">      289.44</td>
    <td align="right">      410.54</td>
    <td align="right">      981.80</td>
    <td align="right">       81.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      401.34</td>
    <td align="right">        0.63</td>
    <td align="right">      377.92</td>
    <td align="right">      597.03</td>
    <td align="right">        9.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1085.98</td>
    <td align="right">      690.95</td>
    <td align="right">      443.22</td>
    <td align="right">     1398.19</td>
    <td align="right">      180.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2026-07-28
    18:18:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      977.63</td>
    <td align="right">      424.14</td>
    <td align="right">      553.49</td>
    <td align="right">     1229.79</td>
    <td align="right">      335.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1193.70</td>
    <td align="right">      542.88</td>
    <td align="right">      650.82</td>
    <td align="right">     1527.19</td>
    <td align="right">      301.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1472.60</td>
    <td align="right">      673.13</td>
    <td align="right">      799.47</td>
    <td align="right">     1901.39</td>
    <td align="right">      250.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1616.25</td>
    <td align="right">      738.85</td>
    <td align="right">      877.40</td>
    <td align="right">     2198.83</td>
    <td align="right">      143.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1456.14</td>
    <td align="right">      564.87</td>
    <td align="right">      891.27</td>
    <td align="right">     2052.43</td>
    <td align="right">       77.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1325.06</td>
    <td align="right">      384.93</td>
    <td align="right">      940.12</td>
    <td align="right">     1952.07</td>
    <td align="right">       28.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1410.90</td>
    <td align="right">      442.77</td>
    <td align="right">      968.12</td>
    <td align="right">     2102.88</td>
    <td align="right">       22.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1484.91</td>
    <td align="right">      512.32</td>
    <td align="right">      972.59</td>
    <td align="right">     2181.17</td>
    <td align="right">       25.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1195.98</td>
    <td align="right">      399.19</td>
    <td align="right">      796.79</td>
    <td align="right">     1749.08</td>
    <td align="right">       51.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1179.33</td>
    <td align="right">      464.77</td>
    <td align="right">      714.55</td>
    <td align="right">     1632.16</td>
    <td align="right">      120.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      967.89</td>
    <td align="right">      383.35</td>
    <td align="right">      584.54</td>
    <td align="right">     1295.87</td>
    <td align="right">      202.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      918.73</td>
    <td align="right">      369.53</td>
    <td align="right">      549.20</td>
    <td align="right">     1159.94</td>
    <td align="right">      328.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1267.09</td>
    <td align="right">      491.47</td>
    <td align="right">      775.61</td>
    <td align="right">     1749.83</td>
    <td align="right">      156.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      918.73</td>
    <td align="right">      369.53</td>
    <td align="right">      549.20</td>
    <td align="right">     1159.94</td>
    <td align="right">       22.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1616.25</td>
    <td align="right">      738.85</td>
    <td align="right">      972.59</td>
    <td align="right">     2198.83</td>
    <td align="right">      335.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2026-07-28
    18:18:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       38.65</td>
    <td align="right">       16.77</td>
    <td align="right">       21.88</td>
    <td align="right">       48.62</td>
    <td align="right">       13.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       47.20</td>
    <td align="right">       21.46</td>
    <td align="right">       25.73</td>
    <td align="right">       60.38</td>
    <td align="right">       11.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       58.23</td>
    <td align="right">       26.62</td>
    <td align="right">       31.61</td>
    <td align="right">       75.18</td>
    <td align="right">        9.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       63.90</td>
    <td align="right">       29.21</td>
    <td align="right">       34.69</td>
    <td align="right">       86.94</td>
    <td align="right">        5.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       57.57</td>
    <td align="right">       22.33</td>
    <td align="right">       35.24</td>
    <td align="right">       81.15</td>
    <td align="right">        3.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       52.39</td>
    <td align="right">       15.22</td>
    <td align="right">       37.17</td>
    <td align="right">       77.18</td>
    <td align="right">        1.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       55.79</td>
    <td align="right">       17.51</td>
    <td align="right">       38.28</td>
    <td align="right">       83.15</td>
    <td align="right">        0.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       58.71</td>
    <td align="right">       20.26</td>
    <td align="right">       38.46</td>
    <td align="right">       86.24</td>
    <td align="right">        1.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       47.29</td>
    <td align="right">       15.78</td>
    <td align="right">       31.50</td>
    <td align="right">       69.16</td>
    <td align="right">        2.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       46.63</td>
    <td align="right">       18.38</td>
    <td align="right">       28.25</td>
    <td align="right">       64.53</td>
    <td align="right">        4.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       38.27</td>
    <td align="right">       15.16</td>
    <td align="right">       23.11</td>
    <td align="right">       51.24</td>
    <td align="right">        8.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       36.33</td>
    <td align="right">       14.61</td>
    <td align="right">       21.71</td>
    <td align="right">       45.86</td>
    <td align="right">       12.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       50.10</td>
    <td align="right">       19.43</td>
    <td align="right">       30.67</td>
    <td align="right">       69.19</td>
    <td align="right">        6.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       36.33</td>
    <td align="right">       14.61</td>
    <td align="right">       21.71</td>
    <td align="right">       45.86</td>
    <td align="right">        0.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       63.90</td>
    <td align="right">       29.21</td>
    <td align="right">       38.46</td>
    <td align="right">       86.94</td>
    <td align="right">       13.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    18:18:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      690.07</td>
    <td align="right">        0.00</td>
    <td align="right">      690.07</td>
    <td align="right">      751.09</td>
    <td align="right">      518.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      810.95</td>
    <td align="right">        0.00</td>
    <td align="right">      810.95</td>
    <td align="right">      923.71</td>
    <td align="right">      458.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      961.14</td>
    <td align="right">        0.00</td>
    <td align="right">      961.14</td>
    <td align="right">     1124.64</td>
    <td align="right">      380.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1085.17</td>
    <td align="right">        5.04</td>
    <td align="right">     1080.12</td>
    <td align="right">     1453.86</td>
    <td align="right">      204.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1233.15</td>
    <td align="right">       60.89</td>
    <td align="right">     1172.26</td>
    <td align="right">     1794.70</td>
    <td align="right">      113.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1372.91</td>
    <td align="right">       87.50</td>
    <td align="right">     1285.41</td>
    <td align="right">     2121.17</td>
    <td align="right">       40.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1350.88</td>
    <td align="right">       73.25</td>
    <td align="right">     1277.63</td>
    <td align="right">     2144.94</td>
    <td align="right">       29.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1217.95</td>
    <td align="right">       15.37</td>
    <td align="right">     1202.57</td>
    <td align="right">     1924.10</td>
    <td align="right">       29.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      994.22</td>
    <td align="right">        0.10</td>
    <td align="right">      994.13</td>
    <td align="right">     1536.39</td>
    <td align="right">       62.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      887.88</td>
    <td align="right">        0.00</td>
    <td align="right">      887.88</td>
    <td align="right">     1241.60</td>
    <td align="right">      154.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      731.14</td>
    <td align="right">        0.00</td>
    <td align="right">      731.14</td>
    <td align="right">      941.79</td>
    <td align="right">      282.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      679.36</td>
    <td align="right">        0.00</td>
    <td align="right">      679.36</td>
    <td align="right">      753.77</td>
    <td align="right">      491.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1002.31</td>
    <td align="right">       20.31</td>
    <td align="right">      982.00</td>
    <td align="right">     1395.18</td>
    <td align="right">      229.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      679.36</td>
    <td align="right">        0.00</td>
    <td align="right">      679.36</td>
    <td align="right">      751.09</td>
    <td align="right">       29.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1372.91</td>
    <td align="right">       87.50</td>
    <td align="right">     1285.41</td>
    <td align="right">     2144.94</td>
    <td align="right">      518.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    18:18:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1054.08</td>
    <td align="right">      483.98</td>
    <td align="right">      570.10</td>
    <td align="right">     1287.10</td>
    <td align="right">      335.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1288.92</td>
    <td align="right">      604.43</td>
    <td align="right">      684.49</td>
    <td align="right">     1608.53</td>
    <td align="right">      298.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1541.84</td>
    <td align="right">      729.70</td>
    <td align="right">      812.14</td>
    <td align="right">     1935.53</td>
    <td align="right">      246.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1658.13</td>
    <td align="right">      727.45</td>
    <td align="right">      930.68</td>
    <td align="right">     2221.19</td>
    <td align="right">      136.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1720.04</td>
    <td align="right">      734.96</td>
    <td align="right">      985.07</td>
    <td align="right">     2377.93</td>
    <td align="right">       76.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1636.11</td>
    <td align="right">      605.12</td>
    <td align="right">     1030.99</td>
    <td align="right">     2356.42</td>
    <td align="right">       27.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1670.39</td>
    <td align="right">      631.69</td>
    <td align="right">     1038.70</td>
    <td align="right">     2440.45</td>
    <td align="right">       21.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1520.23</td>
    <td align="right">      505.22</td>
    <td align="right">     1015.00</td>
    <td align="right">     2231.71</td>
    <td align="right">       21.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1370.15</td>
    <td align="right">      514.14</td>
    <td align="right">      856.02</td>
    <td align="right">     1984.07</td>
    <td align="right">       44.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1293.62</td>
    <td align="right">      544.08</td>
    <td align="right">      749.53</td>
    <td align="right">     1778.92</td>
    <td align="right">      106.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1086.18</td>
    <td align="right">      474.54</td>
    <td align="right">      611.64</td>
    <td align="right">     1435.81</td>
    <td align="right">      189.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      958.73</td>
    <td align="right">      387.56</td>
    <td align="right">      571.17</td>
    <td align="right">     1182.96</td>
    <td align="right">      323.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1400.37</td>
    <td align="right">      578.34</td>
    <td align="right">      822.02</td>
    <td align="right">     1904.76</td>
    <td align="right">      151.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      958.73</td>
    <td align="right">      387.56</td>
    <td align="right">      570.10</td>
    <td align="right">     1182.96</td>
    <td align="right">       21.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1720.04</td>
    <td align="right">      734.96</td>
    <td align="right">     1038.70</td>
    <td align="right">     2440.45</td>
    <td align="right">      335.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    18:18:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     3126.03</td>
    <td align="right">     1992.19</td>
    <td align="right">     1133.83</td>
    <td align="right">     3978.17</td>
    <td align="right">      531.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     3025.68</td>
    <td align="right">     1790.32</td>
    <td align="right">     1235.35</td>
    <td align="right">     3951.34</td>
    <td align="right">      473.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2209.75</td>
    <td align="right">      926.99</td>
    <td align="right">     1282.76</td>
    <td align="right">     2986.14</td>
    <td align="right">      390.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1537.28</td>
    <td align="right">      284.45</td>
    <td align="right">     1252.82</td>
    <td align="right">     2230.03</td>
    <td align="right">      215.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1204.11</td>
    <td align="right">       27.95</td>
    <td align="right">     1176.15</td>
    <td align="right">     1751.95</td>
    <td align="right">      116.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1205.95</td>
    <td align="right">        1.90</td>
    <td align="right">     1204.05</td>
    <td align="right">     1846.69</td>
    <td align="right">       40.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1244.51</td>
    <td align="right">       11.63</td>
    <td align="right">     1232.88</td>
    <td align="right">     1974.41</td>
    <td align="right">       30.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1435.00</td>
    <td align="right">      105.24</td>
    <td align="right">     1329.76</td>
    <td align="right">     2277.98</td>
    <td align="right">       34.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1710.81</td>
    <td align="right">      438.22</td>
    <td align="right">     1272.59</td>
    <td align="right">     2657.39</td>
    <td align="right">       71.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2415.29</td>
    <td align="right">     1127.24</td>
    <td align="right">     1288.05</td>
    <td align="right">     3426.62</td>
    <td align="right">      173.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     2883.99</td>
    <td align="right">     1696.78</td>
    <td align="right">     1187.21</td>
    <td align="right">     3855.01</td>
    <td align="right">      311.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     3258.22</td>
    <td align="right">     2073.03</td>
    <td align="right">     1185.18</td>
    <td align="right">     4161.20</td>
    <td align="right">      515.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2100.11</td>
    <td align="right">      868.39</td>
    <td align="right">     1231.72</td>
    <td align="right">     2919.35</td>
    <td align="right">      241.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1204.11</td>
    <td align="right">        1.90</td>
    <td align="right">     1133.83</td>
    <td align="right">     1751.95</td>
    <td align="right">       30.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     3258.22</td>
    <td align="right">     2073.03</td>
    <td align="right">     1329.76</td>
    <td align="right">     4161.20</td>
    <td align="right">      531.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    18:18:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1016.30</td>
    <td align="right">      440.92</td>
    <td align="right">      575.38</td>
    <td align="right">     1262.71</td>
    <td align="right">      358.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1240.92</td>
    <td align="right">      564.35</td>
    <td align="right">      676.56</td>
    <td align="right">     1570.50</td>
    <td align="right">      321.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1530.85</td>
    <td align="right">      699.76</td>
    <td align="right">      831.09</td>
    <td align="right">     1953.26</td>
    <td align="right">      270.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1680.17</td>
    <td align="right">      768.08</td>
    <td align="right">      912.10</td>
    <td align="right">     2264.87</td>
    <td align="right">      154.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1513.73</td>
    <td align="right">      587.21</td>
    <td align="right">      926.52</td>
    <td align="right">     2112.15</td>
    <td align="right">       85.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1377.46</td>
    <td align="right">      400.16</td>
    <td align="right">      977.30</td>
    <td align="right">     2014.12</td>
    <td align="right">       30.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1466.70</td>
    <td align="right">      460.28</td>
    <td align="right">     1006.41</td>
    <td align="right">     2175.84</td>
    <td align="right">       21.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1543.64</td>
    <td align="right">      532.59</td>
    <td align="right">     1011.05</td>
    <td align="right">     2264.01</td>
    <td align="right">       23.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1243.28</td>
    <td align="right">      414.98</td>
    <td align="right">      828.30</td>
    <td align="right">     1815.95</td>
    <td align="right">       46.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1225.97</td>
    <td align="right">      483.16</td>
    <td align="right">      742.81</td>
    <td align="right">     1693.47</td>
    <td align="right">      113.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1006.17</td>
    <td align="right">      398.51</td>
    <td align="right">      607.66</td>
    <td align="right">     1342.17</td>
    <td align="right">      202.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      955.07</td>
    <td align="right">      384.15</td>
    <td align="right">      570.92</td>
    <td align="right">     1196.45</td>
    <td align="right">      340.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1317.20</td>
    <td align="right">      510.91</td>
    <td align="right">      806.29</td>
    <td align="right">     1806.80</td>
    <td align="right">      163.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      955.07</td>
    <td align="right">      384.15</td>
    <td align="right">      570.92</td>
    <td align="right">     1196.45</td>
    <td align="right">       21.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1680.17</td>
    <td align="right">      768.08</td>
    <td align="right">     1011.05</td>
    <td align="right">     2264.87</td>
    <td align="right">      358.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    18:18:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.184828E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.184828E+10</td>
    <td align="right">0.201230E+10</td>
    <td align="right">0.133440E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.196186E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.196186E+10</td>
    <td align="right">0.222848E+10</td>
    <td align="right">0.107330E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.257432E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.257432E+10</td>
    <td align="right">0.299626E+10</td>
    <td align="right">0.994104E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.281275E+10</td>
    <td align="right"> 13070284.35</td>
    <td align="right">0.279968E+10</td>
    <td align="right">0.374360E+10</td>
    <td align="right">0.519533E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.330286E+10</td>
    <td align="right">0.163085E+09</td>
    <td align="right">0.313977E+10</td>
    <td align="right">0.477436E+10</td>
    <td align="right">0.299749E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.355858E+10</td>
    <td align="right">0.226789E+09</td>
    <td align="right">0.333179E+10</td>
    <td align="right">0.546482E+10</td>
    <td align="right">0.103025E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.361819E+10</td>
    <td align="right">0.196201E+09</td>
    <td align="right">0.342199E+10</td>
    <td align="right">0.570853E+10</td>
    <td align="right"> 78832837.18</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.326216E+10</td>
    <td align="right"> 41179537.35</td>
    <td align="right">0.322098E+10</td>
    <td align="right">0.512298E+10</td>
    <td align="right"> 76700628.69</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.257702E+10</td>
    <td align="right">   249738.01</td>
    <td align="right">0.257677E+10</td>
    <td align="right">0.395612E+10</td>
    <td align="right">0.157667E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.237810E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.237810E+10</td>
    <td align="right">0.330517E+10</td>
    <td align="right">0.402726E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.189511E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.189511E+10</td>
    <td align="right">0.243063E+10</td>
    <td align="right">0.709226E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.181960E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.181960E+10</td>
    <td align="right">0.201837E+10</td>
    <td align="right">0.127508E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.316088E+11</td>
    <td align="right">0.640574E+09</td>
    <td align="right">0.309682E+11</td>
    <td align="right">0.437616E+11</td>
    <td align="right">0.702435E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.181960E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.181960E+10</td>
    <td align="right">0.201230E+10</td>
    <td align="right"> 76700628.69</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.361819E+10</td>
    <td align="right">0.226789E+09</td>
    <td align="right">0.342199E+10</td>
    <td align="right">0.570853E+10</td>
    <td align="right">0.133440E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    18:18:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.282324E+10</td>
    <td align="right">0.129629E+10</td>
    <td align="right">0.152695E+10</td>
    <td align="right">0.344654E+10</td>
    <td align="right">0.865447E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.311816E+10</td>
    <td align="right">0.146225E+10</td>
    <td align="right">0.165591E+10</td>
    <td align="right">0.388411E+10</td>
    <td align="right">0.700037E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.412966E+10</td>
    <td align="right">0.195442E+10</td>
    <td align="right">0.217524E+10</td>
    <td align="right">0.516810E+10</td>
    <td align="right">0.645285E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.429788E+10</td>
    <td align="right">0.188556E+10</td>
    <td align="right">0.241232E+10</td>
    <td align="right">0.573521E+10</td>
    <td align="right">0.346224E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.460695E+10</td>
    <td align="right">0.196853E+10</td>
    <td align="right">0.263842E+10</td>
    <td align="right">0.634399E+10</td>
    <td align="right">0.202198E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.424079E+10</td>
    <td align="right">0.156847E+10</td>
    <td align="right">0.267233E+10</td>
    <td align="right">0.608373E+10</td>
    <td align="right"> 69989208.87</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.447398E+10</td>
    <td align="right">0.169192E+10</td>
    <td align="right">0.278206E+10</td>
    <td align="right">0.650999E+10</td>
    <td align="right"> 55869163.21</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.407177E+10</td>
    <td align="right">0.135319E+10</td>
    <td align="right">0.271858E+10</td>
    <td align="right">0.595461E+10</td>
    <td align="right"> 55195721.39</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.355144E+10</td>
    <td align="right">0.133264E+10</td>
    <td align="right">0.221880E+10</td>
    <td align="right">0.512264E+10</td>
    <td align="right">0.112464E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.346482E+10</td>
    <td align="right">0.145727E+10</td>
    <td align="right">0.200755E+10</td>
    <td align="right">0.474851E+10</td>
    <td align="right">0.277070E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.281537E+10</td>
    <td align="right">0.123000E+10</td>
    <td align="right">0.158537E+10</td>
    <td align="right">0.371216E+10</td>
    <td align="right">0.477645E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.256786E+10</td>
    <td align="right">0.103803E+10</td>
    <td align="right">0.152983E+10</td>
    <td align="right">0.316601E+10</td>
    <td align="right">0.838950E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.441619E+11</td>
    <td align="right">0.182386E+11</td>
    <td align="right">0.259234E+11</td>
    <td align="right">0.598756E+11</td>
    <td align="right">0.464637E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.256786E+10</td>
    <td align="right">0.103803E+10</td>
    <td align="right">0.152695E+10</td>
    <td align="right">0.316601E+10</td>
    <td align="right"> 55195721.39</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.460695E+10</td>
    <td align="right">0.196853E+10</td>
    <td align="right">0.278206E+10</td>
    <td align="right">0.650999E+10</td>
    <td align="right">0.865447E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    18:18:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.837275E+10</td>
    <td align="right">0.533589E+10</td>
    <td align="right">0.303686E+10</td>
    <td align="right">0.106447E+11</td>
    <td align="right">0.137508E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.731972E+10</td>
    <td align="right">0.433115E+10</td>
    <td align="right">0.298857E+10</td>
    <td align="right">0.953861E+10</td>
    <td align="right">0.111053E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.591858E+10</td>
    <td align="right">0.248285E+10</td>
    <td align="right">0.343574E+10</td>
    <td align="right">0.797155E+10</td>
    <td align="right">0.101971E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.398462E+10</td>
    <td align="right">0.737305E+09</td>
    <td align="right">0.324732E+10</td>
    <td align="right">0.575073E+10</td>
    <td align="right">0.546908E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.322508E+10</td>
    <td align="right"> 74867512.17</td>
    <td align="right">0.315021E+10</td>
    <td align="right">0.466141E+10</td>
    <td align="right">0.306993E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.312582E+10</td>
    <td align="right">  4919028.24</td>
    <td align="right">0.312090E+10</td>
    <td align="right">0.475573E+10</td>
    <td align="right">0.100330E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.333329E+10</td>
    <td align="right"> 31152410.14</td>
    <td align="right">0.330214E+10</td>
    <td align="right">0.525408E+10</td>
    <td align="right"> 79161715.30</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.384350E+10</td>
    <td align="right">0.281873E+09</td>
    <td align="right">0.356163E+10</td>
    <td align="right">0.606875E+10</td>
    <td align="right"> 88788260.38</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.443442E+10</td>
    <td align="right">0.113586E+10</td>
    <td align="right">0.329856E+10</td>
    <td align="right">0.685311E+10</td>
    <td align="right">0.179548E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.646911E+10</td>
    <td align="right">0.301920E+10</td>
    <td align="right">0.344991E+10</td>
    <td align="right">0.914519E+10</td>
    <td align="right">0.455029E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.747531E+10</td>
    <td align="right">0.439806E+10</td>
    <td align="right">0.307726E+10</td>
    <td align="right">0.997125E+10</td>
    <td align="right">0.787238E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.872681E+10</td>
    <td align="right">0.555242E+10</td>
    <td align="right">0.317439E+10</td>
    <td align="right">0.111334E+11</td>
    <td align="right">0.134199E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.662290E+11</td>
    <td align="right">0.273855E+11</td>
    <td align="right">0.388435E+11</td>
    <td align="right">0.917485E+11</td>
    <td align="right">0.739130E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.312582E+10</td>
    <td align="right">  4919028.24</td>
    <td align="right">0.298857E+10</td>
    <td align="right">0.466141E+10</td>
    <td align="right"> 79161715.30</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.872681E+10</td>
    <td align="right">0.555242E+10</td>
    <td align="right">0.356163E+10</td>
    <td align="right">0.111334E+11</td>
    <td align="right">0.137508E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    18:18:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.272205E+10</td>
    <td align="right">0.118096E+10</td>
    <td align="right">0.154109E+10</td>
    <td align="right">0.338169E+10</td>
    <td align="right">0.923082E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.300203E+10</td>
    <td align="right">0.136529E+10</td>
    <td align="right">0.163674E+10</td>
    <td align="right">0.379368E+10</td>
    <td align="right">0.751135E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.410022E+10</td>
    <td align="right">0.187424E+10</td>
    <td align="right">0.222599E+10</td>
    <td align="right">0.521810E+10</td>
    <td align="right">0.705579E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.435501E+10</td>
    <td align="right">0.199086E+10</td>
    <td align="right">0.236416E+10</td>
    <td align="right">0.585137E+10</td>
    <td align="right">0.393125E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.405438E+10</td>
    <td align="right">0.157278E+10</td>
    <td align="right">0.248160E+10</td>
    <td align="right">0.563468E+10</td>
    <td align="right">0.225546E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.357039E+10</td>
    <td align="right">0.103722E+10</td>
    <td align="right">0.253317E+10</td>
    <td align="right">0.519850E+10</td>
    <td align="right"> 75867816.04</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.392841E+10</td>
    <td align="right">0.123283E+10</td>
    <td align="right">0.269558E+10</td>
    <td align="right">0.580303E+10</td>
    <td align="right"> 56406222.10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.413448E+10</td>
    <td align="right">0.142648E+10</td>
    <td align="right">0.270800E+10</td>
    <td align="right">0.604170E+10</td>
    <td align="right"> 59933456.56</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.322258E+10</td>
    <td align="right">0.107562E+10</td>
    <td align="right">0.214696E+10</td>
    <td align="right">0.468849E+10</td>
    <td align="right">0.117560E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.328364E+10</td>
    <td align="right">0.129409E+10</td>
    <td align="right">0.198955E+10</td>
    <td align="right">0.452055E+10</td>
    <td align="right">0.295907E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.260799E+10</td>
    <td align="right">0.103294E+10</td>
    <td align="right">0.157505E+10</td>
    <td align="right">0.347129E+10</td>
    <td align="right">0.509728E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.255806E+10</td>
    <td align="right">0.102891E+10</td>
    <td align="right">0.152915E+10</td>
    <td align="right">0.320312E+10</td>
    <td align="right">0.882013E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.415392E+11</td>
    <td align="right">0.161122E+11</td>
    <td align="right">0.254270E+11</td>
    <td align="right">0.568062E+11</td>
    <td align="right">0.499588E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.255806E+10</td>
    <td align="right">0.102891E+10</td>
    <td align="right">0.152915E+10</td>
    <td align="right">0.320312E+10</td>
    <td align="right"> 56406222.10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.435501E+10</td>
    <td align="right">0.199086E+10</td>
    <td align="right">0.270800E+10</td>
    <td align="right">0.604170E+10</td>
    <td align="right">0.923082E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2026-07-28
    18:18:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.616063E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.616063E+09</td>
    <td align="right">0.699308E+09</td>
    <td align="right">0.419008E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.653922E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.653922E+09</td>
    <td align="right">0.774524E+09</td>
    <td align="right">0.329008E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.858064E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.858064E+09</td>
    <td align="right">0.104803E+10</td>
    <td align="right">0.287756E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.937539E+09</td>
    <td align="right">  4356555.32</td>
    <td align="right">0.933183E+09</td>
    <td align="right">0.129312E+10</td>
    <td align="right">0.143979E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.110090E+10</td>
    <td align="right"> 54359106.44</td>
    <td align="right">0.104654E+10</td>
    <td align="right">0.164195E+10</td>
    <td align="right"> 80248854.42</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.118614E+10</td>
    <td align="right"> 75592607.58</td>
    <td align="right">0.111054E+10</td>
    <td align="right">0.185709E+10</td>
    <td align="right"> 28864260.75</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.120601E+10</td>
    <td align="right"> 65397146.31</td>
    <td align="right">0.114061E+10</td>
    <td align="right">0.193312E+10</td>
    <td align="right"> 23779159.93</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.108733E+10</td>
    <td align="right"> 13725863.02</td>
    <td align="right">0.107361E+10</td>
    <td align="right">0.172733E+10</td>
    <td align="right"> 26264610.10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.858967E+09</td>
    <td align="right">    83242.07</td>
    <td align="right">0.858884E+09</td>
    <td align="right">0.133227E+10</td>
    <td align="right"> 55257575.78</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.792662E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.792662E+09</td>
    <td align="right">0.111304E+10</td>
    <td align="right">0.140485E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.631672E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.631672E+09</td>
    <td align="right">0.822614E+09</td>
    <td align="right">0.237208E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.606505E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.606505E+09</td>
    <td align="right">0.692437E+09</td>
    <td align="right">0.412556E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.105358E+11</td>
    <td align="right">0.213515E+09</td>
    <td align="right">0.103223E+11</td>
    <td align="right">0.149348E+11</td>
    <td align="right">0.218441E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.606505E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.606505E+09</td>
    <td align="right">0.692437E+09</td>
    <td align="right"> 23779159.93</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.120601E+10</td>
    <td align="right"> 75592607.58</td>
    <td align="right">0.114061E+10</td>
    <td align="right">0.193312E+10</td>
    <td align="right">0.419008E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2026-07-28
    18:18:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.616087E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.616087E+09</td>
    <td align="right">0.699336E+09</td>
    <td align="right">0.419030E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.653949E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.653949E+09</td>
    <td align="right">0.774556E+09</td>
    <td align="right">0.329025E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.858100E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.858100E+09</td>
    <td align="right">0.104807E+10</td>
    <td align="right">0.287771E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.937579E+09</td>
    <td align="right">  4356672.43</td>
    <td align="right">0.933222E+09</td>
    <td align="right">0.129318E+10</td>
    <td align="right">0.143985E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.110094E+10</td>
    <td align="right"> 54360567.63</td>
    <td align="right">0.104658E+10</td>
    <td align="right">0.164202E+10</td>
    <td align="right"> 80251461.37</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.118618E+10</td>
    <td align="right"> 75594639.53</td>
    <td align="right">0.111059E+10</td>
    <td align="right">0.185717E+10</td>
    <td align="right"> 28864329.61</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.120605E+10</td>
    <td align="right"> 65398904.20</td>
    <td align="right">0.114066E+10</td>
    <td align="right">0.193320E+10</td>
    <td align="right"> 23778980.81</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.108738E+10</td>
    <td align="right"> 13726231.97</td>
    <td align="right">0.107365E+10</td>
    <td align="right">0.172741E+10</td>
    <td align="right"> 26264932.28</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.859002E+09</td>
    <td align="right">    83244.30</td>
    <td align="right">0.858919E+09</td>
    <td align="right">0.133233E+10</td>
    <td align="right"> 55258814.80</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.792693E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.792693E+09</td>
    <td align="right">0.111309E+10</td>
    <td align="right">0.140491E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.631698E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.631698E+09</td>
    <td align="right">0.822648E+09</td>
    <td align="right">0.237219E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.606530E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.606530E+09</td>
    <td align="right">0.692464E+09</td>
    <td align="right">0.412577E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.105362E+11</td>
    <td align="right">0.213520E+09</td>
    <td align="right">0.103227E+11</td>
    <td align="right">0.149355E+11</td>
    <td align="right">0.218452E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.606530E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.606530E+09</td>
    <td align="right">0.692464E+09</td>
    <td align="right"> 23778980.81</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.120605E+10</td>
    <td align="right"> 75594639.53</td>
    <td align="right">0.114066E+10</td>
    <td align="right">0.193320E+10</td>
    <td align="right">0.419030E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2026-07-28
    18:18:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.616087E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.616087E+09</td>
    <td align="right">0.699336E+09</td>
    <td align="right">0.419030E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.653949E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.653949E+09</td>
    <td align="right">0.774556E+09</td>
    <td align="right">0.329025E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.858100E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.858100E+09</td>
    <td align="right">0.104807E+10</td>
    <td align="right">0.287771E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.937579E+09</td>
    <td align="right">  4356672.43</td>
    <td align="right">0.933222E+09</td>
    <td align="right">0.129318E+10</td>
    <td align="right">0.143985E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.110094E+10</td>
    <td align="right"> 54360567.63</td>
    <td align="right">0.104658E+10</td>
    <td align="right">0.164202E+10</td>
    <td align="right"> 80251461.37</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.118618E+10</td>
    <td align="right"> 75594639.53</td>
    <td align="right">0.111059E+10</td>
    <td align="right">0.185717E+10</td>
    <td align="right"> 28864329.61</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.120605E+10</td>
    <td align="right"> 65398904.20</td>
    <td align="right">0.114066E+10</td>
    <td align="right">0.193320E+10</td>
    <td align="right"> 23778980.81</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.108738E+10</td>
    <td align="right"> 13726231.97</td>
    <td align="right">0.107365E+10</td>
    <td align="right">0.172741E+10</td>
    <td align="right"> 26264932.28</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.859002E+09</td>
    <td align="right">    83244.30</td>
    <td align="right">0.858919E+09</td>
    <td align="right">0.133233E+10</td>
    <td align="right"> 55258814.80</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.792693E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.792693E+09</td>
    <td align="right">0.111309E+10</td>
    <td align="right">0.140491E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.631698E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.631698E+09</td>
    <td align="right">0.822648E+09</td>
    <td align="right">0.237219E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.606530E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.606530E+09</td>
    <td align="right">0.692464E+09</td>
    <td align="right">0.412577E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.105362E+11</td>
    <td align="right">0.213520E+09</td>
    <td align="right">0.103227E+11</td>
    <td align="right">0.149355E+11</td>
    <td align="right">0.218452E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.606530E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.606530E+09</td>
    <td align="right">0.692464E+09</td>
    <td align="right"> 23778980.81</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.120605E+10</td>
    <td align="right"> 75594639.53</td>
    <td align="right">0.114066E+10</td>
    <td align="right">0.193320E+10</td>
    <td align="right">0.419030E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2026-07-28
    18:18:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.271582E+10</td>
    <td align="right">0.124696E+10</td>
    <td align="right">0.146886E+10</td>
    <td align="right">0.335862E+10</td>
    <td align="right">0.845259E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.299951E+10</td>
    <td align="right">0.140660E+10</td>
    <td align="right">0.159291E+10</td>
    <td align="right">0.378703E+10</td>
    <td align="right">0.682119E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.397253E+10</td>
    <td align="right">0.188005E+10</td>
    <td align="right">0.209248E+10</td>
    <td align="right">0.504851E+10</td>
    <td align="right">0.608297E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.413435E+10</td>
    <td align="right">0.181381E+10</td>
    <td align="right">0.232054E+10</td>
    <td align="right">0.559412E+10</td>
    <td align="right">0.328227E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.443165E+10</td>
    <td align="right">0.189362E+10</td>
    <td align="right">0.253803E+10</td>
    <td align="right">0.618282E+10</td>
    <td align="right">0.188378E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.407943E+10</td>
    <td align="right">0.150878E+10</td>
    <td align="right">0.257065E+10</td>
    <td align="right">0.591102E+10</td>
    <td align="right"> 70771011.80</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.430375E+10</td>
    <td align="right">0.162754E+10</td>
    <td align="right">0.267621E+10</td>
    <td align="right">0.631260E+10</td>
    <td align="right"> 60426614.26</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.391684E+10</td>
    <td align="right">0.130170E+10</td>
    <td align="right">0.261515E+10</td>
    <td align="right">0.575864E+10</td>
    <td align="right"> 62199129.96</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.341631E+10</td>
    <td align="right">0.128193E+10</td>
    <td align="right">0.213438E+10</td>
    <td align="right">0.495331E+10</td>
    <td align="right">0.129724E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.333298E+10</td>
    <td align="right">0.140181E+10</td>
    <td align="right">0.193117E+10</td>
    <td align="right">0.459135E+10</td>
    <td align="right">0.304545E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.270825E+10</td>
    <td align="right">0.118319E+10</td>
    <td align="right">0.152505E+10</td>
    <td align="right">0.359479E+10</td>
    <td align="right">0.497107E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.247015E+10</td>
    <td align="right">0.998526E+09</td>
    <td align="right">0.147162E+10</td>
    <td align="right">0.307406E+10</td>
    <td align="right">0.837823E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.424816E+11</td>
    <td align="right">0.175445E+11</td>
    <td align="right">0.249371E+11</td>
    <td align="right">0.581669E+11</td>
    <td align="right">0.461487E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.247015E+10</td>
    <td align="right">0.998526E+09</td>
    <td align="right">0.146886E+10</td>
    <td align="right">0.307406E+10</td>
    <td align="right"> 60426614.26</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.443165E+10</td>
    <td align="right">0.189362E+10</td>
    <td align="right">0.267621E+10</td>
    <td align="right">0.631260E+10</td>
    <td align="right">0.845259E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2026-07-28
    18:18:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.107381E+09</td>
    <td align="right"> 49303755.55</td>
    <td align="right"> 58077254.66</td>
    <td align="right">0.132797E+09</td>
    <td align="right"> 33420763.52</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.118598E+09</td>
    <td align="right"> 55615840.24</td>
    <td align="right"> 62982272.10</td>
    <td align="right">0.149736E+09</td>
    <td align="right"> 26970375.94</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.157070E+09</td>
    <td align="right"> 74335350.19</td>
    <td align="right"> 82734910.79</td>
    <td align="right">0.199614E+09</td>
    <td align="right"> 24051499.40</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.163468E+09</td>
    <td align="right"> 71716243.06</td>
    <td align="right"> 91752106.00</td>
    <td align="right">0.221187E+09</td>
    <td align="right"> 12977810.69</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.175224E+09</td>
    <td align="right"> 74871935.60</td>
    <td align="right">0.100352E+09</td>
    <td align="right">0.244463E+09</td>
    <td align="right">  7448283.24</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.161297E+09</td>
    <td align="right"> 59655800.96</td>
    <td align="right">0.101641E+09</td>
    <td align="right">0.233716E+09</td>
    <td align="right">  2798222.09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.170166E+09</td>
    <td align="right"> 64351478.99</td>
    <td align="right">0.105815E+09</td>
    <td align="right">0.249594E+09</td>
    <td align="right">  2389213.92</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.154869E+09</td>
    <td align="right"> 51467934.93</td>
    <td align="right">0.103401E+09</td>
    <td align="right">0.227691E+09</td>
    <td align="right">  2459297.60</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.135078E+09</td>
    <td align="right"> 50686442.58</td>
    <td align="right"> 84391348.39</td>
    <td align="right">0.195849E+09</td>
    <td align="right">  5129159.86</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.131783E+09</td>
    <td align="right"> 55426408.48</td>
    <td align="right"> 76356765.29</td>
    <td align="right">0.181538E+09</td>
    <td align="right"> 12041440.76</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.107082E+09</td>
    <td align="right"> 46782431.05</td>
    <td align="right"> 60299206.03</td>
    <td align="right">0.142135E+09</td>
    <td align="right"> 19655144.43</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 97667482.77</td>
    <td align="right"> 39480836.30</td>
    <td align="right"> 58186646.47</td>
    <td align="right">0.121546E+09</td>
    <td align="right"> 33126777.07</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.167968E+10</td>
    <td align="right">0.693694E+09</td>
    <td align="right">0.985989E+09</td>
    <td align="right">0.229987E+10</td>
    <td align="right">0.182468E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 97667482.77</td>
    <td align="right"> 39480836.30</td>
    <td align="right"> 58077254.66</td>
    <td align="right">0.121546E+09</td>
    <td align="right">  2389213.92</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.175224E+09</td>
    <td align="right"> 74871935.60</td>
    <td align="right">0.105815E+09</td>
    <td align="right">0.249594E+09</td>
    <td align="right"> 33420763.52</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2026-07-28
    18:18:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.279087E+10</td>
    <td align="right">0.177859E+10</td>
    <td align="right">0.101227E+10</td>
    <td align="right">0.358998E+10</td>
    <td align="right">0.482792E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.243986E+10</td>
    <td align="right">0.144369E+10</td>
    <td align="right">0.996179E+09</td>
    <td align="right">0.321956E+10</td>
    <td align="right">0.390410E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.197283E+10</td>
    <td align="right">0.827599E+09</td>
    <td align="right">0.114523E+10</td>
    <td align="right">0.270276E+10</td>
    <td align="right">0.336240E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.132820E+10</td>
    <td align="right">0.245763E+09</td>
    <td align="right">0.108243E+10</td>
    <td align="right">0.195699E+10</td>
    <td align="right">0.169210E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.107502E+10</td>
    <td align="right"> 24955327.47</td>
    <td align="right">0.105006E+10</td>
    <td align="right">0.159918E+10</td>
    <td align="right"> 86709271.69</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.104193E+10</td>
    <td align="right">  1639642.58</td>
    <td align="right">0.104029E+10</td>
    <td align="right">0.161794E+10</td>
    <td align="right"> 28704475.46</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.111109E+10</td>
    <td align="right"> 10383924.53</td>
    <td align="right">0.110071E+10</td>
    <td align="right">0.177788E+10</td>
    <td align="right"> 24509039.23</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.128116E+10</td>
    <td align="right"> 93955854.39</td>
    <td align="right">0.118720E+10</td>
    <td align="right">0.203919E+10</td>
    <td align="right"> 31392788.39</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.147812E+10</td>
    <td align="right">0.378614E+09</td>
    <td align="right">0.109951E+10</td>
    <td align="right">0.229828E+10</td>
    <td align="right"> 69016358.75</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.215634E+10</td>
    <td align="right">0.100638E+10</td>
    <td align="right">0.114996E+10</td>
    <td align="right">0.306852E+10</td>
    <td align="right">0.174403E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.249173E+10</td>
    <td align="right">0.146599E+10</td>
    <td align="right">0.102574E+10</td>
    <td align="right">0.334859E+10</td>
    <td align="right">0.290815E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.290888E+10</td>
    <td align="right">0.185077E+10</td>
    <td align="right">0.105812E+10</td>
    <td align="right">0.374515E+10</td>
    <td align="right">0.481610E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.220760E+11</td>
    <td align="right">0.912833E+10</td>
    <td align="right">0.129477E+11</td>
    <td align="right">0.309640E+11</td>
    <td align="right">0.256581E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.104193E+10</td>
    <td align="right">  1639642.58</td>
    <td align="right">0.996179E+09</td>
    <td align="right">0.159918E+10</td>
    <td align="right"> 24509039.23</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.290888E+10</td>
    <td align="right">0.185077E+10</td>
    <td align="right">0.118720E+10</td>
    <td align="right">0.374515E+10</td>
    <td align="right">0.482792E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2026-07-28
    18:18:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.279087E+10</td>
    <td align="right">0.177859E+10</td>
    <td align="right">0.101227E+10</td>
    <td align="right">0.358998E+10</td>
    <td align="right">0.482792E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.243986E+10</td>
    <td align="right">0.144369E+10</td>
    <td align="right">0.996179E+09</td>
    <td align="right">0.321956E+10</td>
    <td align="right">0.390410E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.197283E+10</td>
    <td align="right">0.827599E+09</td>
    <td align="right">0.114523E+10</td>
    <td align="right">0.270276E+10</td>
    <td align="right">0.336240E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.132820E+10</td>
    <td align="right">0.245763E+09</td>
    <td align="right">0.108243E+10</td>
    <td align="right">0.195699E+10</td>
    <td align="right">0.169210E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.107502E+10</td>
    <td align="right"> 24955327.47</td>
    <td align="right">0.105006E+10</td>
    <td align="right">0.159918E+10</td>
    <td align="right"> 86709271.69</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.104193E+10</td>
    <td align="right">  1639642.58</td>
    <td align="right">0.104029E+10</td>
    <td align="right">0.161794E+10</td>
    <td align="right"> 28704475.46</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.111109E+10</td>
    <td align="right"> 10383924.53</td>
    <td align="right">0.110071E+10</td>
    <td align="right">0.177788E+10</td>
    <td align="right"> 24509039.23</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.128116E+10</td>
    <td align="right"> 93955854.39</td>
    <td align="right">0.118720E+10</td>
    <td align="right">0.203919E+10</td>
    <td align="right"> 31392788.39</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.147812E+10</td>
    <td align="right">0.378614E+09</td>
    <td align="right">0.109951E+10</td>
    <td align="right">0.229828E+10</td>
    <td align="right"> 69016358.75</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.215634E+10</td>
    <td align="right">0.100638E+10</td>
    <td align="right">0.114996E+10</td>
    <td align="right">0.306852E+10</td>
    <td align="right">0.174403E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.249173E+10</td>
    <td align="right">0.146599E+10</td>
    <td align="right">0.102574E+10</td>
    <td align="right">0.334859E+10</td>
    <td align="right">0.290815E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.290888E+10</td>
    <td align="right">0.185077E+10</td>
    <td align="right">0.105812E+10</td>
    <td align="right">0.374515E+10</td>
    <td align="right">0.481610E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.220760E+11</td>
    <td align="right">0.912833E+10</td>
    <td align="right">0.129477E+11</td>
    <td align="right">0.309640E+11</td>
    <td align="right">0.256581E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.104193E+10</td>
    <td align="right">  1639642.58</td>
    <td align="right">0.996179E+09</td>
    <td align="right">0.159918E+10</td>
    <td align="right"> 24509039.23</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.290888E+10</td>
    <td align="right">0.185077E+10</td>
    <td align="right">0.118720E+10</td>
    <td align="right">0.374515E+10</td>
    <td align="right">0.482792E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2026-07-28
    18:18:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.279069E+10</td>
    <td align="right">0.177848E+10</td>
    <td align="right">0.101221E+10</td>
    <td align="right">0.358975E+10</td>
    <td align="right">0.482762E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.243971E+10</td>
    <td align="right">0.144359E+10</td>
    <td align="right">0.996116E+09</td>
    <td align="right">0.321936E+10</td>
    <td align="right">0.390385E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.197271E+10</td>
    <td align="right">0.827547E+09</td>
    <td align="right">0.114516E+10</td>
    <td align="right">0.270259E+10</td>
    <td align="right">0.336218E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.132811E+10</td>
    <td align="right">0.245748E+09</td>
    <td align="right">0.108236E+10</td>
    <td align="right">0.195687E+10</td>
    <td align="right">0.169200E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.107495E+10</td>
    <td align="right"> 24953750.43</td>
    <td align="right">0.105000E+10</td>
    <td align="right">0.159908E+10</td>
    <td align="right"> 86703792.15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.104187E+10</td>
    <td align="right">  1639538.96</td>
    <td align="right">0.104023E+10</td>
    <td align="right">0.161784E+10</td>
    <td align="right"> 28702661.49</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.111102E+10</td>
    <td align="right"> 10383268.33</td>
    <td align="right">0.110064E+10</td>
    <td align="right">0.177776E+10</td>
    <td align="right"> 24507490.40</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.128107E+10</td>
    <td align="right"> 93949916.92</td>
    <td align="right">0.118712E+10</td>
    <td align="right">0.203906E+10</td>
    <td align="right"> 31390804.55</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.147803E+10</td>
    <td align="right">0.378590E+09</td>
    <td align="right">0.109944E+10</td>
    <td align="right">0.229813E+10</td>
    <td align="right"> 69011997.30</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.215620E+10</td>
    <td align="right">0.100632E+10</td>
    <td align="right">0.114988E+10</td>
    <td align="right">0.306833E+10</td>
    <td align="right">0.174392E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.249157E+10</td>
    <td align="right">0.146590E+10</td>
    <td align="right">0.102567E+10</td>
    <td align="right">0.334838E+10</td>
    <td align="right">0.290797E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.290870E+10</td>
    <td align="right">0.185065E+10</td>
    <td align="right">0.105805E+10</td>
    <td align="right">0.374491E+10</td>
    <td align="right">0.481580E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.220746E+11</td>
    <td align="right">0.912775E+10</td>
    <td align="right">0.129469E+11</td>
    <td align="right">0.309621E+11</td>
    <td align="right">0.256565E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.104187E+10</td>
    <td align="right">  1639538.96</td>
    <td align="right">0.996116E+09</td>
    <td align="right">0.159908E+10</td>
    <td align="right"> 24507490.40</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.290870E+10</td>
    <td align="right">0.185065E+10</td>
    <td align="right">0.118712E+10</td>
    <td align="right">0.374491E+10</td>
    <td align="right">0.482762E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2026-07-28
    18:18:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.261848E+10</td>
    <td align="right">0.113602E+10</td>
    <td align="right">0.148246E+10</td>
    <td align="right">0.329387E+10</td>
    <td align="right">0.898834E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.288781E+10</td>
    <td align="right">0.131334E+10</td>
    <td align="right">0.157447E+10</td>
    <td align="right">0.369457E+10</td>
    <td align="right">0.730377E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.394422E+10</td>
    <td align="right">0.180292E+10</td>
    <td align="right">0.214130E+10</td>
    <td align="right">0.509268E+10</td>
    <td align="right">0.669915E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.418932E+10</td>
    <td align="right">0.191510E+10</td>
    <td align="right">0.227422E+10</td>
    <td align="right">0.569936E+10</td>
    <td align="right">0.372920E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.390012E+10</td>
    <td align="right">0.151294E+10</td>
    <td align="right">0.238719E+10</td>
    <td align="right">0.549724E+10</td>
    <td align="right">0.206267E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.343454E+10</td>
    <td align="right">0.997748E+09</td>
    <td align="right">0.243680E+10</td>
    <td align="right">0.505975E+10</td>
    <td align="right"> 73548492.61</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.377894E+10</td>
    <td align="right">0.118592E+10</td>
    <td align="right">0.259303E+10</td>
    <td align="right">0.563235E+10</td>
    <td align="right"> 59224080.77</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.397717E+10</td>
    <td align="right">0.137220E+10</td>
    <td align="right">0.260498E+10</td>
    <td align="right">0.584204E+10</td>
    <td align="right"> 68476515.89</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.309997E+10</td>
    <td align="right">0.103469E+10</td>
    <td align="right">0.206528E+10</td>
    <td align="right">0.453362E+10</td>
    <td align="right">0.134145E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.315871E+10</td>
    <td align="right">0.124484E+10</td>
    <td align="right">0.191386E+10</td>
    <td align="right">0.437158E+10</td>
    <td align="right">0.322174E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.250876E+10</td>
    <td align="right">0.993640E+09</td>
    <td align="right">0.151512E+10</td>
    <td align="right">0.335889E+10</td>
    <td align="right">0.526034E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.246074E+10</td>
    <td align="right">0.989760E+09</td>
    <td align="right">0.147098E+10</td>
    <td align="right">0.310679E+10</td>
    <td align="right">0.880240E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.399588E+11</td>
    <td align="right">0.154991E+11</td>
    <td align="right">0.244597E+11</td>
    <td align="right">0.551827E+11</td>
    <td align="right">0.494215E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.246074E+10</td>
    <td align="right">0.989760E+09</td>
    <td align="right">0.147098E+10</td>
    <td align="right">0.310679E+10</td>
    <td align="right"> 59224080.77</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.418932E+10</td>
    <td align="right">0.191510E+10</td>
    <td align="right">0.260498E+10</td>
    <td align="right">0.584204E+10</td>
    <td align="right">0.898834E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2026-07-28
    18:18:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.103532E+09</td>
    <td align="right"> 44917242.90</td>
    <td align="right"> 58614942.62</td>
    <td align="right">0.130236E+09</td>
    <td align="right"> 35539044.35</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.114181E+09</td>
    <td align="right"> 51927956.91</td>
    <td align="right"> 62253127.56</td>
    <td align="right">0.146079E+09</td>
    <td align="right"> 28878408.74</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.155951E+09</td>
    <td align="right"> 71285623.43</td>
    <td align="right"> 84664913.12</td>
    <td align="right">0.201359E+09</td>
    <td align="right"> 26487824.23</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.165641E+09</td>
    <td align="right"> 75721145.17</td>
    <td align="right"> 89920238.38</td>
    <td align="right">0.225347E+09</td>
    <td align="right"> 14744911.13</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.154207E+09</td>
    <td align="right"> 59820051.97</td>
    <td align="right"> 94386966.29</td>
    <td align="right">0.217355E+09</td>
    <td align="right">  8155572.82</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.135798E+09</td>
    <td align="right"> 39449940.39</td>
    <td align="right"> 96348475.25</td>
    <td align="right">0.200058E+09</td>
    <td align="right">  2908026.69</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.149416E+09</td>
    <td align="right"> 46889913.08</td>
    <td align="right">0.102526E+09</td>
    <td align="right">0.222698E+09</td>
    <td align="right">  2341653.43</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.157253E+09</td>
    <td align="right"> 54255367.38</td>
    <td align="right">0.102998E+09</td>
    <td align="right">0.230989E+09</td>
    <td align="right">  2707488.15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.122570E+09</td>
    <td align="right"> 40910484.63</td>
    <td align="right"> 81659242.85</td>
    <td align="right">0.179255E+09</td>
    <td align="right">  5303937.52</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.124892E+09</td>
    <td align="right"> 49219855.38</td>
    <td align="right"> 75672202.75</td>
    <td align="right">0.172848E+09</td>
    <td align="right"> 12738452.17</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 99193996.20</td>
    <td align="right"> 39287516.95</td>
    <td align="right"> 59906479.25</td>
    <td align="right">0.132807E+09</td>
    <td align="right"> 20798897.12</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 97295047.49</td>
    <td align="right"> 39134073.29</td>
    <td align="right"> 58160974.20</td>
    <td align="right">0.122839E+09</td>
    <td align="right"> 34803847.92</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.157993E+10</td>
    <td align="right">0.612819E+09</td>
    <td align="right">0.967111E+09</td>
    <td align="right">0.218187E+10</td>
    <td align="right">0.195408E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 97295047.49</td>
    <td align="right"> 39134073.29</td>
    <td align="right"> 58160974.20</td>
    <td align="right">0.122839E+09</td>
    <td align="right">  2341653.43</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.165641E+09</td>
    <td align="right"> 75721145.17</td>
    <td align="right">0.102998E+09</td>
    <td align="right">0.230989E+09</td>
    <td align="right"> 35539044.35</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    18:18:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.184828E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.184828E+10</td>
    <td align="right">0.201171E+10</td>
    <td align="right">0.138823E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.196186E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.196186E+10</td>
    <td align="right">0.223465E+10</td>
    <td align="right">0.111019E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.257432E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.257432E+10</td>
    <td align="right">0.301225E+10</td>
    <td align="right">0.101929E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.281275E+10</td>
    <td align="right"> 13070284.35</td>
    <td align="right">0.279968E+10</td>
    <td align="right">0.376841E+10</td>
    <td align="right">0.529123E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.330286E+10</td>
    <td align="right">0.163085E+09</td>
    <td align="right">0.313977E+10</td>
    <td align="right">0.480693E+10</td>
    <td align="right">0.303197E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.355858E+10</td>
    <td align="right">0.226789E+09</td>
    <td align="right">0.333179E+10</td>
    <td align="right">0.549806E+10</td>
    <td align="right">0.105264E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.361819E+10</td>
    <td align="right">0.196201E+09</td>
    <td align="right">0.342199E+10</td>
    <td align="right">0.574502E+10</td>
    <td align="right"> 80274382.35</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.326216E+10</td>
    <td align="right"> 41179537.35</td>
    <td align="right">0.322098E+10</td>
    <td align="right">0.515350E+10</td>
    <td align="right"> 79868500.72</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.257702E+10</td>
    <td align="right">   249738.01</td>
    <td align="right">0.257677E+10</td>
    <td align="right">0.398232E+10</td>
    <td align="right">0.162130E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.237810E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.237810E+10</td>
    <td align="right">0.332549E+10</td>
    <td align="right">0.413632E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.189511E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.189511E+10</td>
    <td align="right">0.244111E+10</td>
    <td align="right">0.731564E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.181960E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.181960E+10</td>
    <td align="right">0.201890E+10</td>
    <td align="right">0.131763E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.316088E+11</td>
    <td align="right">0.640574E+09</td>
    <td align="right">0.309682E+11</td>
    <td align="right">0.439984E+11</td>
    <td align="right">0.724039E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.181960E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.181960E+10</td>
    <td align="right">0.201171E+10</td>
    <td align="right"> 79868500.72</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.361819E+10</td>
    <td align="right">0.226789E+09</td>
    <td align="right">0.342199E+10</td>
    <td align="right">0.574502E+10</td>
    <td align="right">0.138823E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    18:18:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.282324E+10</td>
    <td align="right">0.129629E+10</td>
    <td align="right">0.152695E+10</td>
    <td align="right">0.344736E+10</td>
    <td align="right">0.898947E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.311816E+10</td>
    <td align="right">0.146225E+10</td>
    <td align="right">0.165591E+10</td>
    <td align="right">0.389136E+10</td>
    <td align="right">0.723325E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.412966E+10</td>
    <td align="right">0.195442E+10</td>
    <td align="right">0.217524E+10</td>
    <td align="right">0.518412E+10</td>
    <td align="right">0.661183E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.429788E+10</td>
    <td align="right">0.188556E+10</td>
    <td align="right">0.241232E+10</td>
    <td align="right">0.575731E+10</td>
    <td align="right">0.354099E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.460695E+10</td>
    <td align="right">0.196853E+10</td>
    <td align="right">0.263842E+10</td>
    <td align="right">0.636906E+10</td>
    <td align="right">0.205908E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.424079E+10</td>
    <td align="right">0.156847E+10</td>
    <td align="right">0.267233E+10</td>
    <td align="right">0.610784E+10</td>
    <td align="right"> 72536288.26</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.447398E+10</td>
    <td align="right">0.169192E+10</td>
    <td align="right">0.278206E+10</td>
    <td align="right">0.653649E+10</td>
    <td align="right"> 57529873.60</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.407177E+10</td>
    <td align="right">0.135319E+10</td>
    <td align="right">0.271858E+10</td>
    <td align="right">0.597740E+10</td>
    <td align="right"> 57847092.99</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.355144E+10</td>
    <td align="right">0.133264E+10</td>
    <td align="right">0.221880E+10</td>
    <td align="right">0.514271E+10</td>
    <td align="right">0.116459E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.346482E+10</td>
    <td align="right">0.145727E+10</td>
    <td align="right">0.200755E+10</td>
    <td align="right">0.476467E+10</td>
    <td align="right">0.285165E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.281537E+10</td>
    <td align="right">0.123000E+10</td>
    <td align="right">0.158537E+10</td>
    <td align="right">0.372161E+10</td>
    <td align="right">0.492463E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.256786E+10</td>
    <td align="right">0.103803E+10</td>
    <td align="right">0.152983E+10</td>
    <td align="right">0.316843E+10</td>
    <td align="right">0.866492E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.441619E+11</td>
    <td align="right">0.182386E+11</td>
    <td align="right">0.259234E+11</td>
    <td align="right">0.600684E+11</td>
    <td align="right">0.479195E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.256786E+10</td>
    <td align="right">0.103803E+10</td>
    <td align="right">0.152695E+10</td>
    <td align="right">0.316843E+10</td>
    <td align="right"> 57529873.60</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.460695E+10</td>
    <td align="right">0.196853E+10</td>
    <td align="right">0.278206E+10</td>
    <td align="right">0.653649E+10</td>
    <td align="right">0.898947E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    18:18:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.837275E+10</td>
    <td align="right">0.533589E+10</td>
    <td align="right">0.303686E+10</td>
    <td align="right">0.106551E+11</td>
    <td align="right">0.142412E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.731972E+10</td>
    <td align="right">0.433115E+10</td>
    <td align="right">0.298857E+10</td>
    <td align="right">0.955909E+10</td>
    <td align="right">0.114475E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.591858E+10</td>
    <td align="right">0.248285E+10</td>
    <td align="right">0.343574E+10</td>
    <td align="right">0.799809E+10</td>
    <td align="right">0.104545E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.398462E+10</td>
    <td align="right">0.737305E+09</td>
    <td align="right">0.324732E+10</td>
    <td align="right">0.578022E+10</td>
    <td align="right">0.559760E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.322508E+10</td>
    <td align="right"> 74867512.17</td>
    <td align="right">0.315021E+10</td>
    <td align="right">0.469242E+10</td>
    <td align="right">0.313161E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.312582E+10</td>
    <td align="right">  4919028.24</td>
    <td align="right">0.312090E+10</td>
    <td align="right">0.478663E+10</td>
    <td align="right">0.104201E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.333329E+10</td>
    <td align="right"> 31152410.14</td>
    <td align="right">0.330214E+10</td>
    <td align="right">0.528826E+10</td>
    <td align="right"> 81638776.04</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.384350E+10</td>
    <td align="right">0.281873E+09</td>
    <td align="right">0.356163E+10</td>
    <td align="right">0.610135E+10</td>
    <td align="right"> 92352328.78</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.443442E+10</td>
    <td align="right">0.113586E+10</td>
    <td align="right">0.329856E+10</td>
    <td align="right">0.688796E+10</td>
    <td align="right">0.184778E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.646911E+10</td>
    <td align="right">0.301920E+10</td>
    <td align="right">0.344991E+10</td>
    <td align="right">0.917787E+10</td>
    <td align="right">0.465247E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.747531E+10</td>
    <td align="right">0.439806E+10</td>
    <td align="right">0.307726E+10</td>
    <td align="right">0.999220E+10</td>
    <td align="right">0.806230E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.872681E+10</td>
    <td align="right">0.555242E+10</td>
    <td align="right">0.317439E+10</td>
    <td align="right">0.111453E+11</td>
    <td align="right">0.138079E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.662290E+11</td>
    <td align="right">0.273855E+11</td>
    <td align="right">0.388435E+11</td>
    <td align="right">0.920646E+11</td>
    <td align="right">0.760247E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.312582E+10</td>
    <td align="right">  4919028.24</td>
    <td align="right">0.298857E+10</td>
    <td align="right">0.469242E+10</td>
    <td align="right"> 81638776.04</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.872681E+10</td>
    <td align="right">0.555242E+10</td>
    <td align="right">0.356163E+10</td>
    <td align="right">0.111453E+11</td>
    <td align="right">0.142412E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    18:18:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.272205E+10</td>
    <td align="right">0.118096E+10</td>
    <td align="right">0.154109E+10</td>
    <td align="right">0.338204E+10</td>
    <td align="right">0.961437E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.300203E+10</td>
    <td align="right">0.136529E+10</td>
    <td align="right">0.163674E+10</td>
    <td align="right">0.379935E+10</td>
    <td align="right">0.777152E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.410022E+10</td>
    <td align="right">0.187424E+10</td>
    <td align="right">0.222599E+10</td>
    <td align="right">0.523161E+10</td>
    <td align="right">0.723751E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.435501E+10</td>
    <td align="right">0.199086E+10</td>
    <td align="right">0.236416E+10</td>
    <td align="right">0.587055E+10</td>
    <td align="right">0.400652E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.405438E+10</td>
    <td align="right">0.157278E+10</td>
    <td align="right">0.248160E+10</td>
    <td align="right">0.565718E+10</td>
    <td align="right">0.229073E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.357039E+10</td>
    <td align="right">0.103722E+10</td>
    <td align="right">0.253317E+10</td>
    <td align="right">0.522059E+10</td>
    <td align="right"> 78435121.09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.392841E+10</td>
    <td align="right">0.123283E+10</td>
    <td align="right">0.269558E+10</td>
    <td align="right">0.582776E+10</td>
    <td align="right"> 58299456.62</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.413448E+10</td>
    <td align="right">0.142648E+10</td>
    <td align="right">0.270800E+10</td>
    <td align="right">0.606393E+10</td>
    <td align="right"> 62649531.35</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.322258E+10</td>
    <td align="right">0.107562E+10</td>
    <td align="right">0.214696E+10</td>
    <td align="right">0.470694E+10</td>
    <td align="right">0.121548E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.328364E+10</td>
    <td align="right">0.129409E+10</td>
    <td align="right">0.198955E+10</td>
    <td align="right">0.453579E+10</td>
    <td align="right">0.304191E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.260799E+10</td>
    <td align="right">0.103294E+10</td>
    <td align="right">0.157505E+10</td>
    <td align="right">0.347892E+10</td>
    <td align="right">0.525517E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.255806E+10</td>
    <td align="right">0.102891E+10</td>
    <td align="right">0.152915E+10</td>
    <td align="right">0.320458E+10</td>
    <td align="right">0.912787E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.415392E+11</td>
    <td align="right">0.161122E+11</td>
    <td align="right">0.254270E+11</td>
    <td align="right">0.569792E+11</td>
    <td align="right">0.515549E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.255806E+10</td>
    <td align="right">0.102891E+10</td>
    <td align="right">0.152915E+10</td>
    <td align="right">0.320458E+10</td>
    <td align="right"> 58299456.62</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.435501E+10</td>
    <td align="right">0.199086E+10</td>
    <td align="right">0.270800E+10</td>
    <td align="right">0.606393E+10</td>
    <td align="right">0.961437E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2026-07-28
    18:18:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    18:18:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    18:18:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    18:18:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_MID></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2026-07-28
    18:18:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_TOP></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2026-07-28
    18:18:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    18:18:02</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      751.31</td>
    <td align="right">      498.21</td>
    <td align="right">      690.07</td>
    <td align="right">        0.00</td>
    <td align="right">      690.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      921.17</td>
    <td align="right">      443.66</td>
    <td align="right">      810.95</td>
    <td align="right">        0.00</td>
    <td align="right">      810.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1118.67</td>
    <td align="right">      371.16</td>
    <td align="right">      961.14</td>
    <td align="right">        0.00</td>
    <td align="right">      961.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1444.29</td>
    <td align="right">      200.44</td>
    <td align="right">     1085.17</td>
    <td align="right">        5.04</td>
    <td align="right">     1080.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1782.54</td>
    <td align="right">      111.91</td>
    <td align="right">     1233.15</td>
    <td align="right">       60.89</td>
    <td align="right">     1172.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2108.34</td>
    <td align="right">       39.75</td>
    <td align="right">     1372.91</td>
    <td align="right">       87.50</td>
    <td align="right">     1285.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2131.32</td>
    <td align="right">       29.43</td>
    <td align="right">     1350.88</td>
    <td align="right">       73.25</td>
    <td align="right">     1277.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1912.70</td>
    <td align="right">       28.64</td>
    <td align="right">     1217.95</td>
    <td align="right">       15.37</td>
    <td align="right">     1202.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1526.28</td>
    <td align="right">       60.83</td>
    <td align="right">      994.22</td>
    <td align="right">        0.10</td>
    <td align="right">      994.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1234.01</td>
    <td align="right">      150.36</td>
    <td align="right">      887.88</td>
    <td align="right">        0.00</td>
    <td align="right">      887.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      937.74</td>
