    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">11-NOV-06:12</td>
    <td align="right">    8875.59</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -575.22</td>
    <td align="right">   -8300.36</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">09-OCT-15:12</td>
    <td align="right">    3028.33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     200.72</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -3229.05</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">11-NOV-06:12</td>
    <td align="right">    5285.03</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -509.52</td>
    <td align="right">   -4775.52</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">11-NOV-06:12</td>
    <td align="right"> -142856.55</td>
    <td align="right">  159663.01</td>
    <td align="right">       0.00</td>
    <td align="right"> -159663.01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1104.48</td>
    <td align="right">    2084.55</td>
    <td align="right">   23138.41</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  135841.56</td>
    <td align="right">       0.00</td>
    <td align="right">  -14338.38</td>
    <td align="right">       0.00</td>
    <td align="right">   -4974.07</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Standard62.1Summary::EntireFacility></a>
<p>Report:<b> Standard 62.1 Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-07-28
    18:19:18</b></p>
<b>System Ventilation Requirements for Cooling</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Origin of D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Calculation Method for Ev</td>
    <td align="right">Outdoor Air Intake Flow - Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">     6.4162</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0000</td>
    <td align="right">     6.0504</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">     6.1255</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0000</td>
    <td align="right">     5.7185</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">     6.3760</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0000</td>
    <td align="right">     6.0176</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Requirements for Heating</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Origin of D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Calculation Method for Ev</td>
    <td align="right">Outdoor Air Intake Flow Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">     3.2081</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.2777</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">     3.0627</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.3548</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">     3.1880</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.3174</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Zone Population - Pz</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Zone Floor Area - Az [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Air Distribution Effectiveness - Ez-clg</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Air Distribution Effectiveness - Ez-htg</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">   0.000000</td>
    <td align="right">    65.5691</td>
    <td align="right">   0.003000</td>
    <td align="right">     983.54</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">   0.000000</td>
    <td align="right">    65.5691</td>
    <td align="right">   0.003000</td>
    <td align="right">     983.54</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">   0.000000</td>
    <td align="right">    65.5691</td>
    <td align="right">   0.003000</td>
    <td align="right">     983.54</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">   0.000000</td>
    <td align="right">    13.8225</td>
    <td align="right">   0.003000</td>
    <td align="right">     207.34</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">   0.000000</td>
    <td align="right">     8.7508</td>
    <td align="right">   0.003000</td>
    <td align="right">     131.26</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">   0.000000</td>
    <td align="right">    13.8225</td>
    <td align="right">   0.003000</td>
    <td align="right">     207.34</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">   0.000000</td>
    <td align="right">     8.7502</td>
    <td align="right">   0.003000</td>
    <td align="right">     131.25</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">   0.000000</td>
    <td align="right">    13.8225</td>
    <td align="right">   0.003000</td>
    <td align="right">     207.34</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">   0.000000</td>
    <td align="right">     8.7508</td>
    <td align="right">   0.003000</td>
    <td align="right">     131.26</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">   0.000000</td>
    <td align="right">    13.8225</td>
    <td align="right">   0.003000</td>
    <td align="right">     207.34</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">   0.000000</td>
    <td align="right">     8.7502</td>
    <td align="right">   0.003000</td>
    <td align="right">     131.25</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">   0.000000</td>
    <td align="right">    13.8225</td>
    <td align="right">   0.003000</td>
    <td align="right">     207.34</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">   0.000000</td>
    <td align="right">     8.7508</td>
    <td align="right">   0.003000</td>
    <td align="right">     131.26</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">   0.000000</td>
    <td align="right">    13.8225</td>
    <td align="right">   0.003000</td>
    <td align="right">     207.34</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">   0.000000</td>
    <td align="right">     8.7502</td>
    <td align="right">   0.003000</td>
    <td align="right">     131.25</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Sum of Zone Floor Area - Az-sum [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">   0.003000</td>
    <td align="right">  1660.7286</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">   0.003000</td>
    <td align="right">  1660.7286</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">   0.003000</td>
    <td align="right">  1660.7286</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Is Vpz-min calculated using the Standard 62.1 Simplified Procedure?</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     3.6742</td>
    <td align="right">     3.6742</td>
    <td align="right">     0.8193</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     2.9506</td>
    <td align="right">     2.9506</td>
    <td align="right">     0.8999</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     2.9506</td>
    <td align="right">     2.9506</td>
    <td align="right">     0.8645</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.8145</td>
    <td align="right">     0.8145</td>
    <td align="right">     0.1605</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.8416</td>
    <td align="right">     0.8416</td>
    <td align="right">     0.0892</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.8106</td>
    <td align="right">     0.8106</td>
    <td align="right">     0.1102</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.9587</td>
    <td align="right">     0.9587</td>
    <td align="right">     0.0930</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.6608</td>
    <td align="right">     0.6608</td>
    <td align="right">     0.1665</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.6870</td>
    <td align="right">     0.6870</td>
    <td align="right">     0.0893</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.6454</td>
    <td align="right">     0.6454</td>
    <td align="right">     0.1097</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.7488</td>
    <td align="right">     0.7488</td>
    <td align="right">     0.0929</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.7348</td>
    <td align="right">     0.7348</td>
    <td align="right">     0.1653</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.8265</td>
    <td align="right">     0.8265</td>
    <td align="right">     0.0893</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.7213</td>
    <td align="right">     0.7213</td>
    <td align="right">     0.1075</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.8923</td>
    <td align="right">     0.8923</td>
    <td align="right">     0.0928</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">     6.4162</td>
    <td align="right">     6.0504</td>
    <td align="right">     6.4162</td>
    <td align="right">     1.2777</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">     6.1255</td>
    <td align="right">     5.7185</td>
    <td align="right">     6.1255</td>
    <td align="right">     1.3548</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">     6.3760</td>
    <td align="right">     6.0176</td>
    <td align="right">     6.3760</td>
    <td align="right">     1.3174</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Is Vpz-min calculated using the Standard 62.1 Simplified Procedure?</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     1.8371</td>
    <td align="right">     1.8371</td>
    <td align="right">     0.8193</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     1.4753</td>
    <td align="right">     1.4753</td>
    <td align="right">     0.8999</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     1.4753</td>
    <td align="right">     1.4753</td>
    <td align="right">     0.8645</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.4073</td>
    <td align="right">     0.4073</td>
    <td align="right">     0.1605</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.4208</td>
    <td align="right">     0.4208</td>
    <td align="right">     0.0892</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.4053</td>
    <td align="right">     0.4053</td>
    <td align="right">     0.1102</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.4794</td>
    <td align="right">     0.4794</td>
    <td align="right">     0.0930</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.3304</td>
    <td align="right">     0.3304</td>
    <td align="right">     0.1665</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.3435</td>
    <td align="right">     0.3435</td>
    <td align="right">     0.0893</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.3227</td>
    <td align="right">     0.3227</td>
    <td align="right">     0.1097</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.3744</td>
    <td align="right">     0.3744</td>
    <td align="right">     0.0929</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.3674</td>
    <td align="right">     0.3674</td>
    <td align="right">     0.1653</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.4132</td>
    <td align="right">     0.4132</td>
    <td align="right">     0.0893</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.3607</td>
    <td align="right">     0.3607</td>
    <td align="right">     0.1075</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.4461</td>
    <td align="right">     0.4461</td>
    <td align="right">     0.0928</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">     3.2081</td>
    <td align="right">     1.2777</td>
    <td align="right">     1.2777</td>
    <td align="right">     1.2777</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">     3.0627</td>
    <td align="right">     1.3548</td>
    <td align="right">     1.3548</td>
    <td align="right">     1.3548</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">     3.1880</td>
    <td align="right">     1.3174</td>
    <td align="right">     1.3174</td>
    <td align="right">     1.3174</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LEEDSummary::EntireFacility></a>
<p>Report:<b> LEED Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-07-28
    18:19:18</b></p>
<b>Sec1.1A-General Information</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Sec1.1A-General Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">RUNPERIOD 1 ** MIAMI FL USA TMY2-12839 WMO#=722020</td>
  </tr>
  <tr>
    <td align="right">Total gross floor area [m2]</td>
    <td align="right">     4982.19</td>
  </tr>
  <tr>
    <td align="right">Principal Heating Source</td>
    <td align="right">Natural Gas</td>
  </tr>
</table>
<br><br>
<b>EAp2-1. Space Usage Type</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-1. Space Usage Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Regularly Occupied Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Typical Hours/Week in Operation [hr/wk]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">     983.54</td>
    <td align="right">     983.54</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">     983.54</td>
    <td align="right">     983.54</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">     983.54</td>
    <td align="right">     983.54</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">     207.34</td>
    <td align="right">     207.34</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">     131.26</td>
    <td align="right">     131.26</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">     207.34</td>
    <td align="right">     207.34</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">     131.25</td>
    <td align="right">     131.25</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">     207.34</td>
    <td align="right">     207.34</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">     131.26</td>
    <td align="right">     131.26</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">     207.34</td>
    <td align="right">     207.34</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">     131.25</td>
    <td align="right">     131.25</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">     207.34</td>
    <td align="right">     207.34</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">     131.26</td>
    <td align="right">     131.26</td>
    <td align="right">0.00</td>
    <td align="right">      96.54</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">     207.34</td>
    <td align="right">     207.34</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">     131.25</td>
    <td align="right">     131.25</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">    1660.73</td>
    <td align="right">    1660.73</td>
    <td align="right">0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">    1660.73</td>
    <td align="right">    1660.73</td>
    <td align="right">0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">    1660.73</td>
    <td align="right">    1660.73</td>
    <td align="right">0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Totals</td>
    <td align="right">    4982.19</td>
    <td align="right">    4982.19</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-2. Advisory Messages</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-2. Advisory Messages-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Number of hours heating loads not met</td>
    <td align="right">        0.50</td>
  </tr>
  <tr>
    <td align="right">Number of hours cooling loads not met</td>
    <td align="right">      926.67</td>
  </tr>
  <tr>
    <td align="right">Number of hours not met</td>
    <td align="right">      927.17</td>
  </tr>
</table>
<br><br>
<b>EAp2-3. Energy Type Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-3. Energy Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Utility Rate</td>
    <td align="right">Virtual Rate [$/unit energy]</td>
    <td align="right">Units of Energy</td>
    <td align="right">Units of Demand</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-4/5. Performance Rating Method Compliance</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-4/5. Performance Rating Method Compliance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Energy Use [GJ]</td>
    <td align="right">Electricity Demand [W]</td>
    <td align="right">Natural Gas Energy Use [GJ]</td>
    <td align="right">Natural Gas Demand [W]</td>
    <td align="right">Gasoline Use [GJ]</td>
    <td align="right">Gasoline Demand [W]</td>
    <td align="right">Diesel Use [GJ]</td>
    <td align="right">Diesel Demand [W]</td>
    <td align="right">Coal Use [GJ]</td>
    <td align="right">Coal Demand [W]</td>
    <td align="right">Fuel Oil No 1 Use [GJ]</td>
    <td align="right">Fuel Oil No 1 Demand [W]</td>
    <td align="right">Fuel Oil No 2 Use [GJ]</td>
    <td align="right">Fuel Oil No 2 Demand [W]</td>
    <td align="right">Propane Use [GJ]</td>
    <td align="right">Propane Demand [W]</td>
    <td align="right">Other Fuel 1 Use [GJ]</td>
    <td align="right">Other Fuel 1 Demand [W]</td>
    <td align="right">Other Fuel 2 Use [GJ]</td>
    <td align="right">Other Fuel 2 Demand [W]</td>
    <td align="right">District Cooling Use [GJ]</td>
    <td align="right">District Cooling Demand [W]</td>
    <td align="right">District Heating Use [GJ]</td>
    <td align="right">District Heating Demand [W]</td>
  </tr>
  <tr>
    <td align="right">Heating -- General</td>
    <td align="right">       0.16</td>
    <td align="right">   10156.75</td>
    <td align="right">       0.42</td>
    <td align="right">   12198.33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling -- General</td>
    <td align="right">     621.76</td>
    <td align="right">   65790.77</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting -- LightsWired</td>
    <td align="right">     340.67</td>
    <td align="right">   34532.50</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting -- General</td>
    <td align="right">      50.63</td>
    <td align="right">    5686.19</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- MiscPlug</td>
    <td align="right">    1086.79</td>
    <td align="right">   64104.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- ElevatorLift</td>
    <td align="right">     108.28</td>
    <td align="right">   10179.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- ElevatorLightsFan</td>
    <td align="right">      75.69</td>
    <td align="right">   10179.60</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment -- Transformer</td>
    <td align="right">      23.22</td>
    <td align="right">    1410.29</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Fans -- General</td>
    <td align="right">     206.59</td>
    <td align="right">   28474.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps -- General</td>
    <td align="right">       0.15</td>
    <td align="right">       6.85</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- General</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- WaterUse</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- Water Heater</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     135.28</td>
    <td align="right">   11139.75</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Generators -- General</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-6. Energy Use Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-6. Energy Use Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [GJ]</td>
    <td align="right">Total Energy Use [GJ]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">    1270.77</td>
    <td align="right">    2513.95</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       0.00</td>
    <td align="right">     135.70</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">    1270.77</td>
    <td align="right">    2649.65</td>
  </tr>
</table>
<br><br>
<b>EAp2-7. Energy Cost Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-7. Energy Cost Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [$]</td>
    <td align="right">Total Energy Cost [$]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Process energy cost based on ratio of process to total energy.</i>
<br><br>
<b>L-1. Renewable Energy Source Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_L-1. Renewable Energy Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Capacity [kW]</td>
    <td align="right">Annual Energy Generated [GJ]</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Wind</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17a. Energy Use Intensity - Electricity</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17a. Energy Use Intensity - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricty [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">      68.38</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       0.03</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">     124.80</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">      41.47</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">     255.06</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">     504.59</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     504.59</td>
  </tr>
</table>
<br><br>
<b>EAp2-17b. Energy Use Intensity - Natural Gas</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17b. Energy Use Intensity - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       0.08</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">      27.15</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">      27.24</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      27.24</td>
  </tr>
</table>
<br><br>
<b>EAp2-17c. Energy Use Intensity - Additional</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17c. Energy Use Intensity - Additional-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Additional [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-18. End Use Percentage</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-18. End Use Percentage-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Percent [%]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">      12.86</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       0.02</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">      23.47</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">       7.80</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       5.11</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">      47.96</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">       2.79</td>
  </tr>
</table>
<br><br>
<b>Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Equivalent Full Load Hours of Operation Per Year [hr]</td>
    <td align="right">Hours &gt; 1% [hr]</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_A</td>
    <td align="right">       6570.</td>
    <td align="right">       6570.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_B</td>
    <td align="right">       8103.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_A_IECC2015</td>
    <td align="right">       4472.</td>
    <td align="right">       4472.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_B_2016</td>
    <td align="right">       7665.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_C_2016</td>
    <td align="right">       6752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ALWAYS_ON</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LGT_ALWAYS_ON</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LGT_189_1</td>
    <td align="right">       6828.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ALWAYS_OFF</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
  </tr>
  <tr>
    <td align="right">LTG_SCH_OFFICE</td>
    <td align="right">       2460.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">BLDG_EQUIP_SCH</td>
    <td align="right">       4095.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">BLDG_OCC_SCH</td>
    <td align="right">       2528.</td>
    <td align="right">       5992.</td>
  </tr>
  <tr>
    <td align="right">BLDG_OCC_SCH_W_SB</td>
    <td align="right">       1878.</td>
    <td align="right">       5056.</td>
  </tr>
  <tr>
    <td align="right">BLDG_OCC_SCH_WO_SB</td>
    <td align="right">       2545.</td>
    <td align="right">       5992.</td>
  </tr>
  <tr>
    <td align="right">BLDG_ELEVATORS</td>
    <td align="right">       2070.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ELEV_LIGHT_FAN_SCH_24_7</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ELEV_LIGHT_FAN_SCH_ADD_DF</td>
    <td align="right">       1470.</td>
    <td align="right">       4212.</td>
  </tr>
  <tr>
    <td align="right">BLDG_SWH_SCH</td>
    <td align="right">       1441.</td>
    <td align="right">       5992.</td>
  </tr>
  <tr>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
  </tr>
  <tr>
    <td align="right">FAN_SCH</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">REHEATCOILAVAILSCHED</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">COOLINGCOILAVAILSCHED</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">MINOA_MOTORIZEDDAMPER_SCHED</td>
    <td align="right">       4472.</td>
    <td align="right">       4472.</td>
  </tr>
  <tr>
    <td align="right">MINOA_SCHED</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_MID SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_MID SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">INFIL_SCH_PNNL</td>
    <td align="right">       5172.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">INFIL_DOOR_OPENING_SCH</td>
    <td align="right">       1121.</td>
    <td align="right">       3380.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_OA_MULT</td>
    <td align="right">       7824.</td>
    <td align="right">       7824.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_MDP_SCH</td>
    <td align="right">        854.</td>
    <td align="right">       8760.</td>
  </tr>
</table>
<br><br>
<b>Schedules-SetPoints (Schedule Type=Temperature)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-SetPoints (Schedule Type=Temperature)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">First Object Used</td>
    <td align="right">Month Assumed</td>
    <td align="right">11am First Wednesday [C]</td>
    <td align="right">Days with Same 11am Value</td>
    <td align="right">11pm First Wednesday [C]</td>
    <td align="right">Days with Same 11pm Value</td>
  </tr>
  <tr>
    <td align="right">HTGSETP_SCH_YES_OPTIMUM</td>
    <td align="right">CORE_BOTTOM DUAL SP CONTROL</td>
    <td align="right">January</td>
    <td align="right">      20.00</td>
    <td align="right">         365</td>
    <td align="right">      20.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">CLGSETP_SCH_YES_OPTIMUM</td>
    <td align="right">CORE_BOTTOM DUAL SP CONTROL</td>
    <td align="right">July</td>
    <td align="right">      24.00</td>
    <td align="right">         365</td>
    <td align="right">      24.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">HTGSETP_SCH_YES_OPTIMUM_W_SB</td>
    <td align="right">PERIMETER_MID_ZN_2 DUAL SP CONTROL</td>
    <td align="right">January</td>
    <td align="right">      20.00</td>
    <td align="right">         365</td>
    <td align="right">      20.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">CLGSETP_SCH_YES_OPTIMUM_W_SB</td>
    <td align="right">PERIMETER_MID_ZN_2 DUAL SP CONTROL</td>
    <td align="right">July</td>
    <td align="right">      24.00</td>
    <td align="right">         365</td>
    <td align="right">      24.00</td>
    <td align="right">         365</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualThermalResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual Thermal Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-07-28
    18:19:18</b></p>
<b>Heat Index Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (≤ 26.7&deg;C) [hr]</td>
    <td align="right">Caution (&gt; 26.7, ≤ 32.2&deg;C) [hr]</td>
    <td align="right">Extreme Caution (&gt; 32.2, ≤ 39.4&deg;C) [hr]</td>
    <td align="right">Danger (&gt; 39.4, ≤ 51.7&deg;C) [hr]</td>
    <td align="right">Extreme Danger (&gt; 51.7&deg;C) [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">     8758.33</td>
    <td align="right">        1.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">     8744.50</td>
    <td align="right">       15.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">     8743.67</td>
    <td align="right">       16.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">     8755.67</td>
    <td align="right">        4.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">     8759.67</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">     8758.67</td>
    <td align="right">        1.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">     8746.17</td>
    <td align="right">       13.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">     8750.17</td>
    <td align="right">        9.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">     8725.00</td>
    <td align="right">       35.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     8725.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     8760.00</td>
    <td align="right">       35.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     8754.55</td>
    <td align="right">        5.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   157581.83</td>
    <td align="right">       98.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Heat Index OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (≤ 26.7&deg;C) [hr]</td>
    <td align="right">Caution (&gt; 26.7, ≤ 32.2&deg;C) [hr]</td>
    <td align="right">Extreme Caution (&gt; 32.2, ≤ 39.4&deg;C) [hr]</td>
    <td align="right">Danger (&gt; 39.4, ≤ 51.7&deg;C) [hr]</td>
    <td align="right">Extreme Danger (&gt; 51.7&deg;C) [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">   159555.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">   159555.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">   159555.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">    31917.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">    18300.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">    31917.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">    18300.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">    31917.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">    18300.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">    31917.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">    18300.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">    31917.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">    13158.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">    31917.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">    18300.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">   159555.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">    43045.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   774825.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Humidex Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (≤ 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, ≤ 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, ≤ 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, ≤ 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">     8687.83</td>
    <td align="right">       72.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">     8743.50</td>
    <td align="right">       16.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">     8752.67</td>
    <td align="right">        7.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">     8632.83</td>
    <td align="right">      127.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">     8553.33</td>
    <td align="right">      206.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">     8503.83</td>
    <td align="right">      256.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">     8546.33</td>
    <td align="right">      213.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">     8732.83</td>
    <td align="right">       27.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">     8681.33</td>
    <td align="right">       78.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">     7751.50</td>
    <td align="right">     1008.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">     8679.17</td>
    <td align="right">       80.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">     8669.83</td>
    <td align="right">       90.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">     8596.00</td>
    <td align="right">      164.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">     8554.00</td>
    <td align="right">      206.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">     8585.67</td>
    <td align="right">      174.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">     6356.17</td>
    <td align="right">     2403.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">     8147.17</td>
    <td align="right">      612.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">     8369.00</td>
    <td align="right">      391.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     6356.17</td>
    <td align="right">        7.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     8752.67</td>
    <td align="right">     2403.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     8419.06</td>
    <td align="right">      340.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   151543.00</td>
    <td align="right">     6137.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Humidex OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (≤ 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, ≤ 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, ≤ 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, ≤ 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">   159484.50</td>
    <td align="right">       70.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">   159553.00</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">   159554.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">    31912.17</td>
    <td align="right">        4.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">    18299.83</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">    31904.83</td>
    <td align="right">       12.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">    18300.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">    31915.33</td>
    <td align="right">        1.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">    18300.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">    25496.00</td>
    <td align="right">     6421.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">    18300.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">    31913.17</td>
    <td align="right">        3.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">    13158.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">    31873.83</td>
    <td align="right">       43.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">    18300.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">   159554.00</td>
    <td align="right">     6421.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">    42681.37</td>
    <td align="right">      364.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   768264.67</td>
    <td align="right">     6560.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Heating SET Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heating SET Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SET ≤ 12.2&deg;C Hours (&deg;C)</td>
    <td align="right">SET ≤ 12.2&deg;C OccupantHours (&deg;C)</td>
    <td align="right">Longest SET ≤ 12.2&deg;C Duration [hr]</td>
    <td align="right">Start Time of the Longest SET ≤ 12.2&deg;C Duration</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling SET Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Cooling SET Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SET &gt; 30&deg;C Hours (&deg;C)</td>
    <td align="right">SET &gt; 30&deg;C OccupantHours (&deg;C)</td>
    <td align="right">Longest SET &gt; 30&deg;C Duration [hr]</td>
    <td align="right">Start Time of the Longest SET &gt; 30&deg;C Duration</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualCO2ResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual CO2 Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-07-28
    18:19:18</b></p>
<b>CO2 Level Hours</b><br><br>
<!-- FullName:Annual CO2 Resilience Summary_Entire Facility_CO2 Level Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&lt;= 1000 ppm) [hr]</td>
    <td align="right">Caution (&gt; 1000, &lt;= 5000 ppm) [hr]</td>
    <td align="right">Hazard (&gt; 5000 ppm) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>CO2 Level OccupantHours</b><br><br>
<!-- FullName:Annual CO2 Resilience Summary_Entire Facility_CO2 Level OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&lt;= 1000 ppm) [hr]</td>
    <td align="right">Caution (&gt; 1000, &lt;= 5000 ppm) [hr]</td>
    <td align="right">Hazard (&gt; 5000 ppm) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualVisualResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual Visual Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-07-28
    18:19:18</b></p>
<b>Illuminance Level Hours</b><br><br>
<!-- FullName:Annual Visual Resilience Summary_Entire Facility_Illuminance Level Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">A Bit Dark (&lt;= 100 lux) [hr]</td>
    <td align="right">Dim (&gt; 100, &lt;= 300 lux) [hr]</td>
    <td align="right">Adequate (&gt; 300, &lt;= 500 lux) [hr]</td>
    <td align="right">Bright (&gt;500 lux) [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5840.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   105120.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Illuminance Level OccupantHours</b><br><br>
<!-- FullName:Annual Visual Resilience Summary_Entire Facility_Illuminance Level OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">A Bit Dark (&lt;= 100 lux) [hr]</td>
    <td align="right">Dim (&gt; 100, &lt;= 300 lux) [hr]</td>
    <td align="right">Adequate (&gt; 300, &lt;= 500 lux) [hr]</td>
    <td align="right">Bright (&gt;500 lux) [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    31917.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    18300.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    31917.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    18300.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    31917.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    18300.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    31917.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    18300.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    31917.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    13158.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    31917.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    18300.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    31917.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    16453.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   296160.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYTASKPURPOSEPROGRESSINDICATOR::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY TASKPURPOSE PROGRESSINDICATOR</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2026-07-28
    18:19:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY TASKPURPOSE PROGRESSINDICATOR_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      19.988</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      20.777</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      21.581</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      24.475</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      25.786</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      27.303</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      27.956</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      27.887</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      26.904</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      25.052</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      23.227</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      20.635</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      24.314</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      19.988</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      27.956</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCODENAMEASHRAE901::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CODENAME ASHRAE901</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2026-07-28
    18:19:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CODENAME ASHRAE901_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      19.988</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      20.777</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      21.581</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      24.475</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      25.786</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      27.303</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      27.956</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      27.887</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      26.904</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      25.052</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      23.227</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      20.635</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      24.314</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      19.988</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      27.956</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCODEYEAR2019::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CODEYEAR 2019</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2026-07-28
    18:19:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CODEYEAR 2019_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      19.988</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      20.777</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      21.581</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      24.475</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      25.786</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      27.303</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      27.956</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      27.887</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      26.904</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      25.052</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      23.227</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      20.635</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      24.314</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      19.988</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      27.956</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCODEAMENDMENTNONEAMEND::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CODEAMENDMENT NONEAMEND</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2026-07-28
    18:19:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CODEAMENDMENT NONEAMEND_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      19.988</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      20.777</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      21.581</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      24.475</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      25.786</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      27.303</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      27.956</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      27.887</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      26.904</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      25.052</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      23.227</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      20.635</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      24.314</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      19.988</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      27.956</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYPROTOTYPENAMEOFFICEMEDIUM::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY PROTOTYPENAME OFFICEMEDIUM</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2026-07-28
    18:19:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY PROTOTYPENAME OFFICEMEDIUM_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      19.988</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      20.777</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      21.581</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      24.475</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      25.786</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      27.303</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      27.956</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      27.887</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      26.904</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      25.052</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      23.227</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      20.635</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      24.314</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      19.988</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      27.956</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYTASKSCOPENATIONAL::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY TASKSCOPE NATIONAL</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2026-07-28
    18:19:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY TASKSCOPE NATIONAL_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      19.988</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      20.777</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      21.581</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      24.475</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      25.786</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      27.303</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      27.956</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      27.887</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      26.904</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      25.052</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      23.227</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      20.635</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      24.314</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      19.988</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      27.956</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYSTATENATIONAL::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY STATE NATIONAL</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2026-07-28
    18:19:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY STATE NATIONAL_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      19.988</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      20.777</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      21.581</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      24.475</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      25.786</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      27.303</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      27.956</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      27.887</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      26.904</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      25.052</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      23.227</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      20.635</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      24.314</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      19.988</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      27.956</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCLIMATEZONE5A::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CLIMATEZONE 5A</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2026-07-28
    18:19:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CLIMATEZONE 5A_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      19.988</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      20.777</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      21.581</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      24.475</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      25.786</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      27.303</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      27.956</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      27.887</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      26.904</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      25.052</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      23.227</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      20.635</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      24.314</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      19.988</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      27.956</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYREPRESENTCITYUSA_NY_BUFFALO::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY REPRESENTCITY USA_NY_BUFFALO</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2026-07-28
    18:19:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY REPRESENTCITY USA_NY_BUFFALO_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      19.988</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      20.777</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      21.581</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      24.475</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      25.786</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      27.303</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      27.956</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      27.887</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      26.904</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      25.052</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      23.227</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      20.635</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      24.314</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      19.988</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      27.956</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2026-07-28
    18:19:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.388208E+11</td>
    <td align="right">    51240.07</td>
    <td align="right">12-JAN-06:12</td>
    <td align="right">       14.03</td>
    <td align="right">       13.65</td>
    <td align="right">0.245702E+10</td>
    <td align="right">     3228.71</td>
    <td align="right">09-JAN-10:00</td>
    <td align="right">       14.03</td>
    <td align="right">       13.65</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.361724E+11</td>
    <td align="right">    51161.03</td>
    <td align="right">16-FEB-06:12</td>
    <td align="right">       17.80</td>
    <td align="right">       16.40</td>
    <td align="right">0.222932E+10</td>
    <td align="right">     3228.60</td>
    <td align="right">13-FEB-10:00</td>
    <td align="right">       17.80</td>
    <td align="right">       16.40</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.419451E+11</td>
    <td align="right">    51349.91</td>
    <td align="right">02-MAR-06:12</td>
    <td align="right">       15.00</td>
    <td align="right">       13.91</td>
    <td align="right">0.266430E+10</td>
    <td align="right">     3228.58</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">       15.00</td>
    <td align="right">       13.91</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.389340E+11</td>
    <td align="right">    50810.93</td>
    <td align="right">27-APR-05:12</td>
    <td align="right">       18.13</td>
    <td align="right">       15.82</td>
    <td align="right">0.236404E+10</td>
    <td align="right">     3228.63</td>
    <td align="right">07-APR-09:09</td>
    <td align="right">       18.13</td>
    <td align="right">       15.82</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.409452E+11</td>
    <td align="right">    50932.05</td>
    <td align="right">05-MAY-05:12</td>
    <td align="right">       20.60</td>
    <td align="right">       19.56</td>
    <td align="right">0.256033E+10</td>
    <td align="right">     3228.57</td>
    <td align="right">02-MAY-09:09</td>
    <td align="right">       20.60</td>
    <td align="right">       19.56</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.412173E+11</td>
    <td align="right">    45965.95</td>
    <td align="right">30-JUN-21:43</td>
    <td align="right">       26.23</td>
    <td align="right">       24.08</td>
    <td align="right">0.255318E+10</td>
    <td align="right">     3228.53</td>
    <td align="right">29-JUN-13:09</td>
    <td align="right">       26.23</td>
    <td align="right">       24.08</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.400416E+11</td>
    <td align="right">    45280.43</td>
    <td align="right">07-JUL-21:43</td>
    <td align="right">       25.60</td>
    <td align="right">       23.50</td>
    <td align="right">0.237064E+10</td>
    <td align="right">     3228.47</td>
    <td align="right">05-JUL-13:09</td>
    <td align="right">       25.60</td>
    <td align="right">       23.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.434669E+11</td>
    <td align="right">    46206.00</td>
    <td align="right">13-AUG-15:41</td>
    <td align="right">       30.68</td>
    <td align="right">       24.53</td>
    <td align="right">0.266359E+10</td>
    <td align="right">     3228.52</td>
    <td align="right">02-AUG-13:09</td>
    <td align="right">       30.68</td>
    <td align="right">       24.53</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.398381E+11</td>
    <td align="right">    45400.92</td>
    <td align="right">13-SEP-23:43</td>
    <td align="right">       27.30</td>
    <td align="right">       23.61</td>
    <td align="right">0.236360E+10</td>
    <td align="right">     3228.66</td>
    <td align="right">28-SEP-13:39</td>
    <td align="right">       24.80</td>
    <td align="right">       23.31</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.413238E+11</td>
    <td align="right">    50196.59</td>
    <td align="right">25-OCT-05:12</td>
    <td align="right">       17.53</td>
    <td align="right">       15.14</td>
    <td align="right">0.245761E+10</td>
    <td align="right">     3228.51</td>
    <td align="right">25-OCT-09:09</td>
    <td align="right">       22.83</td>
    <td align="right">       18.32</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.400155E+11</td>
    <td align="right">    54038.00</td>
    <td align="right">23-NOV-06:13</td>
    <td align="right">       21.70</td>
    <td align="right">       18.90</td>
    <td align="right">0.243353E+10</td>
    <td align="right">     3228.56</td>
    <td align="right">29-NOV-14:39</td>
    <td align="right">       25.20</td>
    <td align="right">       21.58</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.395000E+11</td>
    <td align="right">    51181.13</td>
    <td align="right">06-DEC-06:12</td>
    <td align="right">       15.60</td>
    <td align="right">       14.76</td>
    <td align="right">0.237095E+10</td>
    <td align="right">     3228.65</td>
    <td align="right">05-DEC-14:39</td>
    <td align="right">       15.60</td>
    <td align="right">       14.76</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.482221E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.294881E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.361724E+11</td>
    <td align="right">    45280.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">       14.03</td>
    <td align="right">       13.65</td>
    <td align="right">0.222932E+10</td>
    <td align="right">     3228.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">       14.03</td>
    <td align="right">       13.65</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.434669E+11</td>
    <td align="right">    54038.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.68</td>
    <td align="right">       24.53</td>
    <td align="right">0.266430E+10</td>
    <td align="right">     3228.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.68</td>
    <td align="right">       24.53</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    18:19:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.437977E+10</td>
    <td align="right">     9783.21</td>
    <td align="right">29-JAN-14:41</td>
    <td align="right">       21.60</td>
    <td align="right">       14.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       21.60</td>
    <td align="right">       14.55</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.495786E+10</td>
    <td align="right">     9118.11</td>
    <td align="right">24-FEB-14:10</td>
    <td align="right">       26.70</td>
    <td align="right">       21.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       26.70</td>
    <td align="right">       21.35</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.647379E+10</td>
    <td align="right">     9759.31</td>
    <td align="right">26-MAR-14:23</td>
    <td align="right">       27.80</td>
    <td align="right">       22.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       27.80</td>
    <td align="right">       22.07</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.789324E+10</td>
    <td align="right">    11073.24</td>
    <td align="right">30-APR-14:12</td>
    <td align="right">       26.70</td>
    <td align="right">       18.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       26.70</td>
    <td align="right">       18.44</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.900598E+10</td>
    <td align="right">    11786.66</td>
    <td align="right">24-MAY-14:30</td>
    <td align="right">       32.75</td>
    <td align="right">       24.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       32.75</td>
    <td align="right">       24.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.965670E+10</td>
    <td align="right">    11892.68</td>
    <td align="right">20-JUN-14:20</td>
    <td align="right">       31.30</td>
    <td align="right">       24.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       31.30</td>
    <td align="right">       24.22</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.100531E+11</td>
    <td align="right">    12560.96</td>
    <td align="right">04-JUL-13:42</td>
    <td align="right">       32.20</td>
    <td align="right">       25.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       32.20</td>
    <td align="right">       25.73</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.100811E+11</td>
    <td align="right">    12134.69</td>
    <td align="right">18-AUG-14:40</td>
    <td align="right">       32.20</td>
    <td align="right">       24.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       32.20</td>
    <td align="right">       24.74</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.832805E+10</td>
    <td align="right">    12476.31</td>
    <td align="right">17-SEP-14:02</td>
    <td align="right">       31.10</td>
    <td align="right">       25.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       31.10</td>
    <td align="right">       25.01</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.727656E+10</td>
    <td align="right">    11242.43</td>
    <td align="right">08-OCT-14:22</td>
    <td align="right">       30.85</td>
    <td align="right">       24.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       30.85</td>
    <td align="right">       24.10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.562228E+10</td>
    <td align="right">     8840.64</td>
    <td align="right">07-NOV-15:00</td>
    <td align="right">       28.30</td>
    <td align="right">       22.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       28.30</td>
    <td align="right">       22.84</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.436196E+10</td>
    <td align="right">    11227.32</td>
    <td align="right">17-DEC-13:21</td>
    <td align="right">       27.30</td>
    <td align="right">       21.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">       27.30</td>
    <td align="right">       21.39</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.880904E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.436196E+10</td>
    <td align="right">     8840.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.60</td>
    <td align="right">       14.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.60</td>
    <td align="right">       14.55</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.100811E+11</td>
    <td align="right">    12560.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.75</td>
    <td align="right">       25.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.75</td>
    <td align="right">       25.73</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    18:19:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.323792E+10</td>
    <td align="right">     4062.29</td>
    <td align="right">25-JAN-17:00</td>
    <td align="right">       24.40</td>
    <td align="right">       19.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       24.40</td>
    <td align="right">       19.26</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.340619E+10</td>
    <td align="right">     4225.69</td>
    <td align="right">24-FEB-17:00</td>
    <td align="right">       25.60</td>
    <td align="right">       21.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       25.60</td>
    <td align="right">       21.37</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.423379E+10</td>
    <td align="right">     4332.07</td>
    <td align="right">31-MAR-16:00</td>
    <td align="right">       26.70</td>
    <td align="right">       19.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       26.70</td>
    <td align="right">       19.13</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.477247E+10</td>
    <td align="right">     4631.61</td>
    <td align="right">14-APR-16:00</td>
    <td align="right">       28.30</td>
    <td align="right">       22.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       28.30</td>
    <td align="right">       22.51</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.532598E+10</td>
    <td align="right">     4641.09</td>
    <td align="right">17-MAY-16:00</td>
    <td align="right">       28.90</td>
    <td align="right">       24.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       28.90</td>
    <td align="right">       24.03</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.569980E+10</td>
    <td align="right">     4905.33</td>
    <td align="right">28-JUN-16:00</td>
    <td align="right">       32.20</td>
    <td align="right">       25.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       32.20</td>
    <td align="right">       25.92</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.586289E+10</td>
    <td align="right">     4906.73</td>
    <td align="right">12-JUL-16:00</td>
    <td align="right">       31.70</td>
    <td align="right">       24.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       31.70</td>
    <td align="right">       24.75</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.609239E+10</td>
    <td align="right">     5151.69</td>
    <td align="right">17-AUG-16:00</td>
    <td align="right">       31.10</td>
    <td align="right">       24.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       31.10</td>
    <td align="right">       24.23</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.523575E+10</td>
    <td align="right">     4773.00</td>
    <td align="right">13-SEP-16:00</td>
    <td align="right">       30.00</td>
    <td align="right">       24.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       30.00</td>
    <td align="right">       24.34</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.495819E+10</td>
    <td align="right">     4554.52</td>
    <td align="right">11-OCT-16:00</td>
    <td align="right">       29.40</td>
    <td align="right">       22.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       29.40</td>
    <td align="right">       22.77</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.416415E+10</td>
    <td align="right">     4274.89</td>
    <td align="right">07-NOV-17:00</td>
    <td align="right">       27.20</td>
    <td align="right">       21.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       27.20</td>
    <td align="right">       21.87</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.338570E+10</td>
    <td align="right">     3787.57</td>
    <td align="right">14-DEC-17:00</td>
    <td align="right">       24.80</td>
    <td align="right">       21.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">       24.80</td>
    <td align="right">       21.07</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.563752E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.323792E+10</td>
    <td align="right">     3787.57</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.40</td>
    <td align="right">       19.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.40</td>
    <td align="right">       19.13</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.609239E+10</td>
    <td align="right">     5151.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.20</td>
    <td align="right">       25.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.20</td>
    <td align="right">       25.92</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    18:19:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.388194E+10</td>
    <td align="right">     4556.65</td>
    <td align="right">25-JAN-18:00</td>
    <td align="right">       23.30</td>
    <td align="right">       19.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       23.30</td>
    <td align="right">       19.30</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.396758E+10</td>
    <td align="right">     5090.23</td>
    <td align="right">08-FEB-17:10</td>
    <td align="right">       22.52</td>
    <td align="right">       14.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       22.52</td>
    <td align="right">       14.86</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.471771E+10</td>
    <td align="right">     4713.12</td>
    <td align="right">30-MAR-17:00</td>
    <td align="right">       25.00</td>
    <td align="right">       20.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       25.00</td>
    <td align="right">       20.09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.497891E+10</td>
    <td align="right">     4858.58</td>
    <td align="right">14-APR-16:00</td>
    <td align="right">       28.30</td>
    <td align="right">       22.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       28.30</td>
    <td align="right">       22.51</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.541330E+10</td>
    <td align="right">     4978.21</td>
    <td align="right">19-MAY-15:50</td>
    <td align="right">       29.50</td>
    <td align="right">       25.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       29.50</td>
    <td align="right">       25.05</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.588924E+10</td>
    <td align="right">     5805.55</td>
    <td align="right">28-JUN-12:08</td>
    <td align="right">       32.30</td>
    <td align="right">       25.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       32.30</td>
    <td align="right">       25.30</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.602704E+10</td>
    <td align="right">     5523.53</td>
    <td align="right">13-JUL-12:10</td>
    <td align="right">       31.60</td>
    <td align="right">       26.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       31.60</td>
    <td align="right">       26.28</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.648969E+10</td>
    <td align="right">     5459.39</td>
    <td align="right">09-AUG-12:10</td>
    <td align="right">       30.60</td>
    <td align="right">       24.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       30.60</td>
    <td align="right">       24.76</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.570547E+10</td>
    <td align="right">     4969.16</td>
    <td align="right">08-SEP-16:00</td>
    <td align="right">       30.00</td>
    <td align="right">       23.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       30.00</td>
    <td align="right">       23.99</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.561260E+10</td>
    <td align="right">     4973.12</td>
    <td align="right">06-OCT-16:00</td>
    <td align="right">       30.00</td>
    <td align="right">       25.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       30.00</td>
    <td align="right">       25.17</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.488214E+10</td>
    <td align="right">     5440.91</td>
    <td align="right">10-NOV-17:10</td>
    <td align="right">       22.62</td>
    <td align="right">       16.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       22.62</td>
    <td align="right">       16.83</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.418981E+10</td>
    <td align="right">     4528.18</td>
    <td align="right">22-DEC-17:10</td>
    <td align="right">       19.73</td>
    <td align="right">       12.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">       19.73</td>
    <td align="right">       12.49</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.617554E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.388194E+10</td>
    <td align="right">     4528.18</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.73</td>
    <td align="right">       12.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.73</td>
    <td align="right">       12.49</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.648969E+10</td>
    <td align="right">     5805.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.30</td>
    <td align="right">       26.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.30</td>
    <td align="right">       26.28</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::CORE_MID></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2026-07-28
    18:19:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.272316E+11</td>
    <td align="right">    40180.60</td>
    <td align="right">12-JAN-06:12</td>
    <td align="right">       14.03</td>
    <td align="right">       13.65</td>
    <td align="right">0.244678E+10</td>
    <td align="right">     3228.65</td>
    <td align="right">09-JAN-10:39</td>
    <td align="right">       14.03</td>
    <td align="right">       13.65</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.255602E+11</td>
    <td align="right">    39900.80</td>
    <td align="right">16-FEB-06:12</td>
    <td align="right">       17.80</td>
    <td align="right">       16.40</td>
    <td align="right">0.222209E+10</td>
    <td align="right">     3228.60</td>
    <td align="right">02-FEB-10:09</td>
    <td align="right">       17.80</td>
    <td align="right">       16.40</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.296845E+11</td>
    <td align="right">    40333.77</td>
    <td align="right">02-MAR-06:12</td>
    <td align="right">       15.00</td>
    <td align="right">       13.91</td>
    <td align="right">0.265802E+10</td>
    <td align="right">     3228.54</td>
    <td align="right">23-MAR-09:09</td>
    <td align="right">       22.98</td>
    <td align="right">       17.28</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.282508E+11</td>
    <td align="right">    39871.87</td>
    <td align="right">07-APR-05:12</td>
    <td align="right">       14.80</td>
    <td align="right">        9.83</td>
    <td align="right">0.235920E+10</td>
    <td align="right">     3228.61</td>
    <td align="right">07-APR-09:09</td>
    <td align="right">       19.45</td>
    <td align="right">       14.09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.300110E+11</td>
    <td align="right">    39129.08</td>
    <td align="right">05-MAY-05:12</td>
    <td align="right">       20.60</td>
    <td align="right">       19.56</td>
    <td align="right">0.255582E+10</td>
    <td align="right">     3228.55</td>
    <td align="right">02-MAY-09:09</td>
    <td align="right">       20.60</td>
    <td align="right">       19.56</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.300811E+11</td>
    <td align="right">    36399.38</td>
    <td align="right">16-JUN-21:43</td>
    <td align="right">       27.20</td>
    <td align="right">       22.81</td>
    <td align="right">0.254945E+10</td>
    <td align="right">     3228.47</td>
    <td align="right">07-JUN-09:20</td>
    <td align="right">       27.20</td>
    <td align="right">       22.81</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.297438E+11</td>
    <td align="right">    36145.89</td>
    <td align="right">26-JUL-21:43</td>
    <td align="right">       26.78</td>
    <td align="right">       24.11</td>
    <td align="right">0.236653E+10</td>
    <td align="right">     3228.48</td>
    <td align="right">11-JUL-09:39</td>
    <td align="right">       26.78</td>
    <td align="right">       24.11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.316491E+11</td>
    <td align="right">    35899.38</td>
    <td align="right">13-AUG-15:41</td>
    <td align="right">       30.68</td>
    <td align="right">       24.53</td>
    <td align="right">0.266014E+10</td>
    <td align="right">     3228.43</td>
    <td align="right">02-AUG-13:09</td>
    <td align="right">       30.68</td>
    <td align="right">       24.53</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.291356E+11</td>
    <td align="right">    35723.19</td>
    <td align="right">07-SEP-21:43</td>
    <td align="right">       25.10</td>
    <td align="right">       21.28</td>
    <td align="right">0.235940E+10</td>
    <td align="right">     3228.64</td>
    <td align="right">28-SEP-13:39</td>
    <td align="right">       24.80</td>
    <td align="right">       23.31</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.300983E+11</td>
    <td align="right">    40175.60</td>
    <td align="right">25-OCT-05:12</td>
    <td align="right">       17.53</td>
    <td align="right">       15.14</td>
    <td align="right">0.245224E+10</td>
    <td align="right">     3228.58</td>
    <td align="right">25-OCT-09:09</td>
    <td align="right">       22.83</td>
    <td align="right">       18.32</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.286297E+11</td>
    <td align="right">    41616.91</td>
    <td align="right">11-NOV-06:12</td>
    <td align="right">       15.00</td>
    <td align="right">       13.30</td>
    <td align="right">0.242734E+10</td>
    <td align="right">     3228.59</td>
    <td align="right">10-NOV-10:39</td>
    <td align="right">       15.00</td>
    <td align="right">       13.30</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.278042E+11</td>
    <td align="right">    40191.52</td>
    <td align="right">06-DEC-06:12</td>
    <td align="right">       15.60</td>
    <td align="right">       14.76</td>
    <td align="right">0.236235E+10</td>
    <td align="right">     3228.66</td>
    <td align="right">05-DEC-14:39</td>
    <td align="right">       15.60</td>
    <td align="right">       14.76</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.347880E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.294194E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.255602E+11</td>
    <td align="right">    35723.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">       14.03</td>
    <td align="right">        9.83</td>
    <td align="right">0.222209E+10</td>
    <td align="right">     3228.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">       14.03</td>
    <td align="right">       13.30</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.316491E+11</td>
    <td align="right">    41616.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.68</td>
    <td align="right">       24.53</td>
    <td align="right">0.266014E+10</td>
    <td align="right">     3228.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.68</td>
    <td align="right">       24.53</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::CORE_TOP></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2026-07-28
    18:19:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.256529E+11</td>
    <td align="right">    34055.64</td>
    <td align="right">29-JAN-16:41</td>
    <td align="right">       20.78</td>
    <td align="right">       14.89</td>
    <td align="right">0.244152E+10</td>
    <td align="right">     3228.66</td>
    <td align="right">09-JAN-10:00</td>
    <td align="right">       20.78</td>
    <td align="right">       14.89</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.245820E+11</td>
    <td align="right">    35510.94</td>
    <td align="right">17-FEB-06:12</td>
    <td align="right">       21.70</td>
    <td align="right">       19.41</td>
    <td align="right">0.221923E+10</td>
    <td align="right">     3228.63</td>
    <td align="right">23-FEB-14:39</td>
    <td align="right">       26.47</td>
    <td align="right">       22.35</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.293665E+11</td>
    <td align="right">    35072.46</td>
    <td align="right">24-MAR-05:12</td>
    <td align="right">       21.87</td>
    <td align="right">       18.71</td>
    <td align="right">0.265489E+10</td>
    <td align="right">     3228.55</td>
    <td align="right">23-MAR-09:09</td>
    <td align="right">       21.87</td>
    <td align="right">       18.71</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.289400E+11</td>
    <td align="right">    37411.21</td>
    <td align="right">20-APR-05:12</td>
    <td align="right">       19.40</td>
    <td align="right">       16.28</td>
    <td align="right">0.235830E+10</td>
    <td align="right">     3228.61</td>
    <td align="right">07-APR-09:09</td>
    <td align="right">       19.40</td>
    <td align="right">       16.28</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.311451E+11</td>
    <td align="right">    35771.06</td>
    <td align="right">07-MAY-17:01</td>
    <td align="right">       28.22</td>
    <td align="right">       20.51</td>
    <td align="right">0.255552E+10</td>
    <td align="right">     3228.56</td>
    <td align="right">02-MAY-09:09</td>
    <td align="right">       28.22</td>
    <td align="right">       20.51</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.314545E+11</td>
    <td align="right">    36107.00</td>
    <td align="right">21-JUN-21:43</td>
    <td align="right">       26.10</td>
    <td align="right">       22.56</td>
    <td align="right">0.254936E+10</td>
    <td align="right">     3228.43</td>
    <td align="right">23-JUN-13:09</td>
    <td align="right">       24.40</td>
    <td align="right">       22.75</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.311773E+11</td>
    <td align="right">    35783.16</td>
    <td align="right">26-JUL-21:43</td>
    <td align="right">       26.78</td>
    <td align="right">       24.11</td>
    <td align="right">0.236680E+10</td>
    <td align="right">     3228.47</td>
    <td align="right">13-JUL-09:00</td>
    <td align="right">       26.78</td>
    <td align="right">       24.11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.329111E+11</td>
    <td align="right">    35222.66</td>
    <td align="right">27-AUG-15:02</td>
    <td align="right">       30.40</td>
    <td align="right">       24.63</td>
    <td align="right">0.265982E+10</td>
    <td align="right">     3228.43</td>
    <td align="right">02-AUG-13:09</td>
    <td align="right">       30.40</td>
    <td align="right">       24.63</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.299082E+11</td>
    <td align="right">    35016.94</td>
    <td align="right">04-SEP-15:42</td>
    <td align="right">       30.10</td>
    <td align="right">       24.93</td>
    <td align="right">0.235898E+10</td>
    <td align="right">     3228.58</td>
    <td align="right">28-SEP-13:30</td>
    <td align="right">       25.00</td>
    <td align="right">       23.19</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.300863E+11</td>
    <td align="right">    35355.08</td>
    <td align="right">08-OCT-16:22</td>
    <td align="right">       29.65</td>
    <td align="right">       24.02</td>
    <td align="right">0.245132E+10</td>
    <td align="right">     3228.62</td>
    <td align="right">25-OCT-09:09</td>
    <td align="right">       22.83</td>
    <td align="right">       18.32</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.279544E+11</td>
    <td align="right">    40383.51</td>
    <td align="right">23-NOV-06:12</td>
    <td align="right">       21.70</td>
    <td align="right">       18.90</td>
    <td align="right">0.242608E+10</td>
    <td align="right">     3228.59</td>
    <td align="right">08-NOV-14:39</td>
    <td align="right">       21.70</td>
    <td align="right">       18.90</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.262272E+11</td>
    <td align="right">    35118.92</td>
    <td align="right">17-DEC-14:41</td>
    <td align="right">       27.57</td>
    <td align="right">       21.26</td>
    <td align="right">0.235908E+10</td>
    <td align="right">     3228.65</td>
    <td align="right">05-DEC-14:39</td>
    <td align="right">       27.57</td>
    <td align="right">       21.26</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.349405E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.294009E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.245820E+11</td>
    <td align="right">    34055.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.40</td>
    <td align="right">       14.89</td>
    <td align="right">0.221923E+10</td>
    <td align="right">     3228.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.40</td>
    <td align="right">       14.89</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.329111E+11</td>
    <td align="right">    40383.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.40</td>
    <td align="right">       24.93</td>
    <td align="right">0.265982E+10</td>
    <td align="right">     3228.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.40</td>
    <td align="right">       24.63</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    18:19:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.542954E+10</td>
    <td align="right">    10996.86</td>
    <td align="right">16-JAN-14:32</td>
    <td align="right">       26.47</td>
    <td align="right">       20.65</td>
    <td align="right">0.508867E+09</td>
    <td align="right">      680.62</td>
    <td align="right">09-JAN-10:00</td>
    <td align="right">       26.47</td>
    <td align="right">       20.65</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.554193E+10</td>
    <td align="right">    11181.13</td>
    <td align="right">19-FEB-11:52</td>
    <td align="right">       26.70</td>
    <td align="right">       22.82</td>
    <td align="right">0.465832E+09</td>
    <td align="right">      680.61</td>
    <td align="right">23-FEB-14:39</td>
    <td align="right">       26.47</td>
    <td align="right">       22.35</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.700652E+10</td>
    <td align="right">    11261.56</td>
    <td align="right">05-MAR-13:53</td>
    <td align="right">       28.30</td>
    <td align="right">       23.49</td>
    <td align="right">0.556785E+09</td>
    <td align="right">      680.60</td>
    <td align="right">23-MAR-09:09</td>
    <td align="right">       22.98</td>
    <td align="right">       17.28</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.786563E+10</td>
    <td align="right">    11374.89</td>
    <td align="right">16-APR-11:52</td>
    <td align="right">       30.00</td>
    <td align="right">       23.29</td>
    <td align="right">0.497330E+09</td>
    <td align="right">      680.61</td>
    <td align="right">20-APR-09:09</td>
    <td align="right">       24.68</td>
    <td align="right">       18.85</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.924994E+10</td>
    <td align="right">    11379.10</td>
    <td align="right">28-MAY-13:43</td>
    <td align="right">       28.30</td>
    <td align="right">       23.22</td>
    <td align="right">0.539636E+09</td>
    <td align="right">      680.60</td>
    <td align="right">02-MAY-09:09</td>
    <td align="right">       28.30</td>
    <td align="right">       23.22</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.100998E+11</td>
    <td align="right">    11510.69</td>
    <td align="right">04-JUN-14:23</td>
    <td align="right">       28.05</td>
    <td align="right">       23.42</td>
    <td align="right">0.538376E+09</td>
    <td align="right">      680.58</td>
    <td align="right">09-JUN-13:00</td>
    <td align="right">       31.10</td>
    <td align="right">       20.92</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.102330E+11</td>
    <td align="right">    12385.99</td>
    <td align="right">15-JUL-17:05</td>
    <td align="right">       29.90</td>
    <td align="right">       24.08</td>
    <td align="right">0.500059E+09</td>
    <td align="right">      680.58</td>
    <td align="right">07-JUL-09:00</td>
    <td align="right">       29.90</td>
    <td align="right">       24.08</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.102246E+11</td>
    <td align="right">    11525.86</td>
    <td align="right">20-AUG-12:32</td>
    <td align="right">       31.10</td>
    <td align="right">       25.08</td>
    <td align="right">0.561619E+09</td>
    <td align="right">      680.58</td>
    <td align="right">23-AUG-13:00</td>
    <td align="right">       30.00</td>
    <td align="right">       25.18</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.862854E+10</td>
    <td align="right">    11411.76</td>
    <td align="right">03-SEP-10:22</td>
    <td align="right">       30.30</td>
    <td align="right">       25.12</td>
    <td align="right">0.498213E+09</td>
    <td align="right">      680.60</td>
    <td align="right">28-SEP-13:30</td>
    <td align="right">       25.00</td>
    <td align="right">       23.19</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.787192E+10</td>
    <td align="right">    11319.55</td>
    <td align="right">08-OCT-11:42</td>
    <td align="right">       30.78</td>
    <td align="right">       24.29</td>
    <td align="right">0.517212E+09</td>
    <td align="right">      680.61</td>
    <td align="right">25-OCT-09:09</td>
    <td align="right">       22.83</td>
    <td align="right">       18.32</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.663873E+10</td>
    <td align="right">    11282.88</td>
    <td align="right">05-NOV-12:11</td>
    <td align="right">       27.80</td>
    <td align="right">       22.83</td>
    <td align="right">0.511334E+09</td>
    <td align="right">      680.60</td>
    <td align="right">08-NOV-14:39</td>
    <td align="right">       26.13</td>
    <td align="right">       21.09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.550096E+10</td>
    <td align="right">    12235.49</td>
    <td align="right">17-DEC-14:43</td>
    <td align="right">       27.57</td>
    <td align="right">       21.26</td>
    <td align="right">0.495154E+09</td>
    <td align="right">      680.62</td>
    <td align="right">05-DEC-14:39</td>
    <td align="right">       27.57</td>
    <td align="right">       21.26</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.942911E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.619042E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.542954E+10</td>
    <td align="right">    10996.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.47</td>
    <td align="right">       20.65</td>
    <td align="right">0.465832E+09</td>
    <td align="right">      680.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.83</td>
    <td align="right">       17.28</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.102330E+11</td>
    <td align="right">    12385.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.10</td>
    <td align="right">       25.12</td>
    <td align="right">0.561619E+09</td>
    <td align="right">      680.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.10</td>
    <td align="right">       25.18</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    18:19:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.467400E+10</td>
    <td align="right">    12378.00</td>
    <td align="right">29-JAN-11:21</td>
    <td align="right">       18.05</td>
    <td align="right">       12.53</td>
    <td align="right">0.325933E+09</td>
    <td align="right">      430.90</td>
    <td align="right">09-JAN-10:00</td>
    <td align="right">       18.05</td>
    <td align="right">       12.53</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.495680E+10</td>
    <td align="right">    12300.55</td>
    <td align="right">20-FEB-10:12</td>
    <td align="right">       25.77</td>
    <td align="right">       21.72</td>
    <td align="right">0.296775E+09</td>
    <td align="right">      430.89</td>
    <td align="right">02-FEB-10:09</td>
    <td align="right">       25.77</td>
    <td align="right">       21.72</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.646980E+10</td>
    <td align="right">    12253.38</td>
    <td align="right">26-MAR-10:12</td>
    <td align="right">       25.60</td>
    <td align="right">       21.37</td>
    <td align="right">0.354715E+09</td>
    <td align="right">      431.42</td>
    <td align="right">31-MAR-09:00</td>
    <td align="right">       24.40</td>
    <td align="right">       18.96</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.709964E+10</td>
    <td align="right">    13034.73</td>
    <td align="right">30-APR-09:31</td>
    <td align="right">       24.63</td>
    <td align="right">       18.04</td>
    <td align="right">0.315472E+09</td>
    <td align="right">      431.09</td>
    <td align="right">19-APR-09:00</td>
    <td align="right">       24.63</td>
    <td align="right">       18.04</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.801489E+10</td>
    <td align="right">    13354.40</td>
    <td align="right">07-MAY-09:02</td>
    <td align="right">       24.18</td>
    <td align="right">       20.06</td>
    <td align="right">0.341897E+09</td>
    <td align="right">      431.78</td>
    <td align="right">25-MAY-09:09</td>
    <td align="right">       28.30</td>
    <td align="right">       25.49</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.815624E+10</td>
    <td align="right">    12482.83</td>
    <td align="right">25-JUN-09:12</td>
    <td align="right">       29.60</td>
    <td align="right">       25.63</td>
    <td align="right">0.340946E+09</td>
    <td align="right">      431.28</td>
    <td align="right">27-JUN-09:00</td>
    <td align="right">       30.00</td>
    <td align="right">       25.84</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.836112E+10</td>
    <td align="right">    12935.81</td>
    <td align="right">02-JUL-09:52</td>
    <td align="right">       30.00</td>
    <td align="right">       23.99</td>
    <td align="right">0.316761E+09</td>
    <td align="right">      431.52</td>
    <td align="right">13-JUL-09:00</td>
    <td align="right">       30.60</td>
    <td align="right">       26.05</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.826875E+10</td>
    <td align="right">    12546.34</td>
    <td align="right">20-AUG-08:32</td>
    <td align="right">       28.17</td>
    <td align="right">       24.67</td>
    <td align="right">0.355697E+09</td>
    <td align="right">      431.48</td>
    <td align="right">03-AUG-09:00</td>
    <td align="right">       28.17</td>
    <td align="right">       24.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.717796E+10</td>
    <td align="right">    13039.10</td>
    <td align="right">17-SEP-09:22</td>
    <td align="right">       29.70</td>
    <td align="right">       24.66</td>
    <td align="right">0.315685E+09</td>
    <td align="right">      431.40</td>
    <td align="right">14-SEP-09:50</td>
    <td align="right">       29.70</td>
    <td align="right">       24.66</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.672245E+10</td>
    <td align="right">    12510.03</td>
    <td align="right">09-OCT-09:22</td>
    <td align="right">       27.05</td>
    <td align="right">       21.97</td>
    <td align="right">0.327961E+09</td>
    <td align="right">      431.13</td>
    <td align="right">11-OCT-09:09</td>
    <td align="right">       27.23</td>
    <td align="right">       22.82</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.554603E+10</td>
    <td align="right">    12563.41</td>
    <td align="right">19-NOV-09:32</td>
    <td align="right">       25.20</td>
    <td align="right">       19.65</td>
    <td align="right">0.324566E+09</td>
    <td align="right">      430.89</td>
    <td align="right">10-NOV-10:39</td>
    <td align="right">       25.20</td>
    <td align="right">       19.65</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.459882E+10</td>
    <td align="right">    12857.55</td>
    <td align="right">17-DEC-09:22</td>
    <td align="right">       24.00</td>
    <td align="right">       21.24</td>
    <td align="right">0.315388E+09</td>
    <td align="right">      430.88</td>
    <td align="right">05-DEC-14:39</td>
    <td align="right">       24.00</td>
    <td align="right">       21.24</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.800465E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.393179E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.459882E+10</td>
    <td align="right">    12253.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.05</td>
    <td align="right">       12.53</td>
    <td align="right">0.296775E+09</td>
    <td align="right">      430.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.05</td>
    <td align="right">       12.53</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.836112E+10</td>
    <td align="right">    13354.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.00</td>
    <td align="right">       25.63</td>
    <td align="right">0.355697E+09</td>
    <td align="right">      431.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.60</td>
    <td align="right">       26.05</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    18:19:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.102605E+11</td>
    <td align="right">    15314.74</td>
    <td align="right">29-JAN-14:02</td>
    <td align="right">       21.20</td>
    <td align="right">       14.33</td>
    <td align="right">0.527735E+09</td>
    <td align="right">      826.07</td>
    <td align="right">25-JAN-14:09</td>
    <td align="right">       21.20</td>
    <td align="right">       14.33</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.976091E+10</td>
    <td align="right">    13803.45</td>
    <td align="right">20-FEB-14:53</td>
    <td align="right">       26.10</td>
    <td align="right">       21.82</td>
    <td align="right">0.480329E+09</td>
    <td align="right">      798.04</td>
    <td align="right">28-FEB-14:09</td>
    <td align="right">       26.60</td>
    <td align="right">       20.92</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.101493E+11</td>
    <td align="right">    12704.17</td>
    <td align="right">26-MAR-13:33</td>
    <td align="right">       27.60</td>
    <td align="right">       22.33</td>
    <td align="right">0.562504E+09</td>
    <td align="right">      780.36</td>
    <td align="right">01-MAR-14:20</td>
    <td align="right">       27.60</td>
    <td align="right">       22.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.915026E+10</td>
    <td align="right">    12444.43</td>
    <td align="right">30-APR-14:53</td>
    <td align="right">       26.70</td>
    <td align="right">       18.44</td>
    <td align="right">0.498203E+09</td>
    <td align="right">      680.94</td>
    <td align="right">07-APR-13:00</td>
    <td align="right">       26.70</td>
    <td align="right">       18.44</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.907856E+10</td>
    <td align="right">    11449.70</td>
    <td align="right">28-MAY-13:02</td>
    <td align="right">       28.30</td>
    <td align="right">       23.43</td>
    <td align="right">0.539915E+09</td>
    <td align="right">      680.82</td>
    <td align="right">19-MAY-13:20</td>
    <td align="right">       28.30</td>
    <td align="right">       23.43</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.947169E+10</td>
    <td align="right">    11442.82</td>
    <td align="right">04-JUN-14:23</td>
    <td align="right">       28.05</td>
    <td align="right">       23.42</td>
    <td align="right">0.538476E+09</td>
    <td align="right">      680.91</td>
    <td align="right">22-JUN-13:20</td>
    <td align="right">       31.13</td>
    <td align="right">       25.40</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.978972E+10</td>
    <td align="right">    12291.01</td>
    <td align="right">04-JUL-15:03</td>
    <td align="right">       31.02</td>
    <td align="right">       25.89</td>
    <td align="right">0.500164E+09</td>
    <td align="right">      680.92</td>
    <td align="right">27-JUL-13:00</td>
    <td align="right">       30.60</td>
    <td align="right">       25.21</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.108032E+11</td>
    <td align="right">    12565.40</td>
    <td align="right">27-AUG-15:03</td>
    <td align="right">       30.40</td>
    <td align="right">       24.63</td>
    <td align="right">0.561953E+09</td>
    <td align="right">      695.35</td>
    <td align="right">31-AUG-13:30</td>
    <td align="right">       30.85</td>
    <td align="right">       24.02</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.104976E+11</td>
    <td align="right">    13116.01</td>
    <td align="right">17-SEP-14:03</td>
    <td align="right">       31.10</td>
    <td align="right">       25.01</td>
    <td align="right">0.499557E+09</td>
    <td align="right">      706.17</td>
    <td align="right">27-SEP-13:30</td>
    <td align="right">       31.70</td>
    <td align="right">       23.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.114645E+11</td>
    <td align="right">    13582.91</td>
    <td align="right">08-OCT-13:43</td>
    <td align="right">       31.20</td>
    <td align="right">       24.07</td>
    <td align="right">0.527802E+09</td>
    <td align="right">      783.53</td>
    <td align="right">11-OCT-13:39</td>
    <td align="right">       29.87</td>
    <td align="right">       22.33</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.110762E+11</td>
    <td align="right">    13692.72</td>
    <td align="right">12-NOV-13:52</td>
    <td align="right">       25.00</td>
    <td align="right">       16.58</td>
    <td align="right">0.524958E+09</td>
    <td align="right">      804.79</td>
    <td align="right">28-NOV-14:39</td>
    <td align="right">       26.10</td>
    <td align="right">       18.96</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.107404E+11</td>
    <td align="right">    15135.35</td>
    <td align="right">24-DEC-14:33</td>
    <td align="right">       24.13</td>
    <td align="right">       17.97</td>
    <td align="right">0.511975E+09</td>
    <td align="right">      808.34</td>
    <td align="right">21-DEC-14:09</td>
    <td align="right">       24.13</td>
    <td align="right">       17.97</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.122243E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.627357E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.907856E+10</td>
    <td align="right">    11442.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.20</td>
    <td align="right">       14.33</td>
    <td align="right">0.480329E+09</td>
    <td align="right">      680.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.20</td>
    <td align="right">       14.33</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.114645E+11</td>
    <td align="right">    15314.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.20</td>
    <td align="right">       25.89</td>
    <td align="right">0.562504E+09</td>
    <td align="right">      826.07</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.70</td>
    <td align="right">       25.40</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    18:19:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.466165E+10</td>
    <td align="right">    14934.15</td>
    <td align="right">29-JAN-15:23</td>
    <td align="right">       21.70</td>
    <td align="right">       14.46</td>
    <td align="right">0.323223E+09</td>
    <td align="right">      430.85</td>
    <td align="right">09-JAN-10:00</td>
    <td align="right">       21.70</td>
    <td align="right">       14.46</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.492629E+10</td>
    <td align="right">    14716.16</td>
    <td align="right">26-FEB-16:12</td>
    <td align="right">       22.03</td>
    <td align="right">       13.58</td>
    <td align="right">0.295699E+09</td>
    <td align="right">      430.86</td>
    <td align="right">23-FEB-14:39</td>
    <td align="right">       22.03</td>
    <td align="right">       13.58</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.648665E+10</td>
    <td align="right">    14760.05</td>
    <td align="right">12-MAR-16:42</td>
    <td align="right">       24.40</td>
    <td align="right">       18.60</td>
    <td align="right">0.353234E+09</td>
    <td align="right">      430.84</td>
    <td align="right">23-MAR-09:09</td>
    <td align="right">       22.98</td>
    <td align="right">       17.28</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.714486E+10</td>
    <td align="right">    15642.67</td>
    <td align="right">30-APR-16:12</td>
    <td align="right">       26.50</td>
    <td align="right">       18.85</td>
    <td align="right">0.315186E+09</td>
    <td align="right">      430.85</td>
    <td align="right">20-APR-09:09</td>
    <td align="right">       26.50</td>
    <td align="right">       18.85</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.749547E+10</td>
    <td align="right">    15625.66</td>
    <td align="right">07-MAY-17:03</td>
    <td align="right">       28.22</td>
    <td align="right">       20.51</td>
    <td align="right">0.341753E+09</td>
    <td align="right">      430.85</td>
    <td align="right">02-MAY-09:09</td>
    <td align="right">       28.22</td>
    <td align="right">       20.51</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.753189E+10</td>
    <td align="right">    14933.43</td>
    <td align="right">11-JUN-16:43</td>
    <td align="right">       28.90</td>
    <td align="right">       23.56</td>
    <td align="right">0.340890E+09</td>
    <td align="right">      430.83</td>
    <td align="right">07-JUN-13:00</td>
    <td align="right">       28.90</td>
    <td align="right">       23.56</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.787479E+10</td>
    <td align="right">    14851.31</td>
    <td align="right">02-JUL-16:33</td>
    <td align="right">       30.20</td>
    <td align="right">       25.08</td>
    <td align="right">0.316652E+09</td>
    <td align="right">      430.83</td>
    <td align="right">07-JUL-09:00</td>
    <td align="right">       28.90</td>
    <td align="right">       24.51</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.834157E+10</td>
    <td align="right">    15121.01</td>
    <td align="right">13-AUG-16:33</td>
    <td align="right">       30.60</td>
    <td align="right">       24.52</td>
    <td align="right">0.355644E+09</td>
    <td align="right">      430.83</td>
    <td align="right">23-AUG-13:00</td>
    <td align="right">       30.00</td>
    <td align="right">       25.18</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.687509E+10</td>
    <td align="right">    15401.78</td>
    <td align="right">03-SEP-16:23</td>
    <td align="right">       30.30</td>
    <td align="right">       24.94</td>
    <td align="right">0.315609E+09</td>
    <td align="right">      430.85</td>
    <td align="right">28-SEP-13:30</td>
    <td align="right">       25.00</td>
    <td align="right">       23.19</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.652688E+10</td>
    <td align="right">    14893.56</td>
    <td align="right">09-OCT-15:23</td>
    <td align="right">       29.40</td>
    <td align="right">       20.86</td>
    <td align="right">0.327811E+09</td>
    <td align="right">      430.85</td>
    <td align="right">25-OCT-09:09</td>
    <td align="right">       22.83</td>
    <td align="right">       18.32</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.540130E+10</td>
    <td align="right">    14260.09</td>
    <td align="right">12-NOV-15:52</td>
    <td align="right">       24.40</td>
    <td align="right">       16.28</td>
    <td align="right">0.324155E+09</td>
    <td align="right">      430.85</td>
    <td align="right">08-NOV-14:39</td>
    <td align="right">       24.40</td>
    <td align="right">       16.28</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.462598E+10</td>
    <td align="right">    14719.51</td>
    <td align="right">24-DEC-14:33</td>
    <td align="right">       24.13</td>
    <td align="right">       17.97</td>
    <td align="right">0.314261E+09</td>
    <td align="right">      430.86</td>
    <td align="right">29-DEC-14:39</td>
    <td align="right">       23.57</td>
    <td align="right">       18.59</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.778924E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.392412E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.462598E+10</td>
    <td align="right">    14260.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.70</td>
    <td align="right">       13.58</td>
    <td align="right">0.295699E+09</td>
    <td align="right">      430.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.70</td>
    <td align="right">       13.58</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.834157E+10</td>
    <td align="right">    15642.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.60</td>
    <td align="right">       25.08</td>
    <td align="right">0.355644E+09</td>
    <td align="right">      430.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.00</td>
    <td align="right">       25.18</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    18:19:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.488457E+10</td>
    <td align="right">     8662.58</td>
    <td align="right">22-JAN-14:01</td>
    <td align="right">       25.68</td>
    <td align="right">       21.45</td>
    <td align="right">0.508779E+09</td>
    <td align="right">      680.62</td>
    <td align="right">09-JAN-10:00</td>
    <td align="right">       25.68</td>
    <td align="right">       21.45</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.471038E+10</td>
    <td align="right">     8839.15</td>
    <td align="right">20-FEB-13:32</td>
    <td align="right">       26.10</td>
    <td align="right">       21.52</td>
    <td align="right">0.464940E+09</td>
    <td align="right">      680.60</td>
    <td align="right">27-FEB-10:09</td>
    <td align="right">       22.88</td>
    <td align="right">       17.17</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.540883E+10</td>
    <td align="right">     7289.25</td>
    <td align="right">25-MAR-17:03</td>
    <td align="right">       25.40</td>
    <td align="right">       20.62</td>
    <td align="right">0.555047E+09</td>
    <td align="right">      680.60</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">       25.40</td>
    <td align="right">       20.62</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.591276E+10</td>
    <td align="right">     8938.63</td>
    <td align="right">02-APR-15:02</td>
    <td align="right">       29.90</td>
    <td align="right">       22.02</td>
    <td align="right">0.496136E+09</td>
    <td align="right">      680.60</td>
    <td align="right">07-APR-09:09</td>
    <td align="right">       19.45</td>
    <td align="right">       14.09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.691633E+10</td>
    <td align="right">     9092.05</td>
    <td align="right">29-MAY-15:52</td>
    <td align="right">       27.80</td>
    <td align="right">       22.72</td>
    <td align="right">0.538802E+09</td>
    <td align="right">      680.59</td>
    <td align="right">02-MAY-09:09</td>
    <td align="right">       27.80</td>
    <td align="right">       22.72</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.818540E+10</td>
    <td align="right">    10246.49</td>
    <td align="right">11-JUN-18:23</td>
    <td align="right">       28.35</td>
    <td align="right">       22.88</td>
    <td align="right">0.538154E+09</td>
    <td align="right">      680.59</td>
    <td align="right">29-JUN-13:09</td>
    <td align="right">       29.13</td>
    <td align="right">       24.23</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.856783E+10</td>
    <td align="right">    10229.43</td>
    <td align="right">02-JUL-16:22</td>
    <td align="right">       30.30</td>
    <td align="right">       25.03</td>
    <td align="right">0.499908E+09</td>
    <td align="right">      680.58</td>
    <td align="right">07-JUL-13:09</td>
    <td align="right">       24.90</td>
    <td align="right">       22.67</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.906777E+10</td>
    <td align="right">    10492.86</td>
    <td align="right">20-AUG-11:43</td>
    <td align="right">       30.92</td>
    <td align="right">       25.21</td>
    <td align="right">0.561607E+09</td>
    <td align="right">      680.59</td>
    <td align="right">02-AUG-13:09</td>
    <td align="right">       30.92</td>
    <td align="right">       25.21</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.794258E+10</td>
    <td align="right">    10318.70</td>
    <td align="right">17-SEP-13:43</td>
    <td align="right">       31.02</td>
    <td align="right">       24.94</td>
    <td align="right">0.498385E+09</td>
    <td align="right">      680.61</td>
    <td align="right">28-SEP-13:39</td>
    <td align="right">       24.80</td>
    <td align="right">       23.31</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.761663E+10</td>
    <td align="right">    10355.51</td>
    <td align="right">01-OCT-14:23</td>
    <td align="right">       28.05</td>
    <td align="right">       24.58</td>
    <td align="right">0.517901E+09</td>
    <td align="right">      680.59</td>
    <td align="right">25-OCT-09:09</td>
    <td align="right">       22.83</td>
    <td align="right">       18.32</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.644937E+10</td>
    <td align="right">     8934.82</td>
    <td align="right">05-NOV-13:02</td>
    <td align="right">       27.62</td>
    <td align="right">       22.82</td>
    <td align="right">0.512072E+09</td>
    <td align="right">      680.59</td>
    <td align="right">29-NOV-14:39</td>
    <td align="right">       25.20</td>
    <td align="right">       21.58</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.533868E+10</td>
    <td align="right">     9784.25</td>
    <td align="right">17-DEC-14:43</td>
    <td align="right">       27.57</td>
    <td align="right">       21.26</td>
    <td align="right">0.496453E+09</td>
    <td align="right">      680.60</td>
    <td align="right">05-DEC-14:50</td>
    <td align="right">       27.57</td>
    <td align="right">       21.26</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.810011E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.618819E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.471038E+10</td>
    <td align="right">     7289.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.40</td>
    <td align="right">       20.62</td>
    <td align="right">0.464940E+09</td>
    <td align="right">      680.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.45</td>
    <td align="right">       14.09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.906777E+10</td>
    <td align="right">    10492.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.02</td>
    <td align="right">       25.21</td>
    <td align="right">0.561607E+09</td>
    <td align="right">      680.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.92</td>
    <td align="right">       25.21</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    18:19:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.424244E+10</td>
    <td align="right">    10701.25</td>
    <td align="right">22-JAN-10:03</td>
    <td align="right">       25.10</td>
    <td align="right">       21.17</td>
    <td align="right">0.326536E+09</td>
    <td align="right">      430.89</td>
    <td align="right">09-JAN-10:00</td>
    <td align="right">       25.10</td>
    <td align="right">       21.17</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.438614E+10</td>
    <td align="right">     9820.16</td>
    <td align="right">20-FEB-09:32</td>
    <td align="right">       25.40</td>
    <td align="right">       21.73</td>
    <td align="right">0.297022E+09</td>
    <td align="right">      430.88</td>
    <td align="right">13-FEB-10:00</td>
    <td align="right">       25.40</td>
    <td align="right">       21.73</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.531372E+10</td>
    <td align="right">     9440.69</td>
    <td align="right">12-MAR-10:42</td>
    <td align="right">       23.22</td>
    <td align="right">       17.37</td>
    <td align="right">0.354824E+09</td>
    <td align="right">      430.88</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">       23.22</td>
    <td align="right">       17.37</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.576955E+10</td>
    <td align="right">    10829.50</td>
    <td align="right">16-APR-09:42</td>
    <td align="right">       28.62</td>
    <td align="right">       22.39</td>
    <td align="right">0.315413E+09</td>
    <td align="right">      430.89</td>
    <td align="right">10-APR-09:00</td>
    <td align="right">       28.62</td>
    <td align="right">       22.39</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.646909E+10</td>
    <td align="right">    10245.12</td>
    <td align="right">07-MAY-09:02</td>
    <td align="right">       24.18</td>
    <td align="right">       20.06</td>
    <td align="right">0.341779E+09</td>
    <td align="right">      431.03</td>
    <td align="right">24-MAY-09:00</td>
    <td align="right">       28.90</td>
    <td align="right">       25.60</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.696035E+10</td>
    <td align="right">    10857.01</td>
    <td align="right">25-JUN-09:42</td>
    <td align="right">       29.90</td>
    <td align="right">       26.14</td>
    <td align="right">0.340891E+09</td>
    <td align="right">      431.00</td>
    <td align="right">27-JUN-09:00</td>
    <td align="right">       30.00</td>
    <td align="right">       25.84</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.736338E+10</td>
    <td align="right">    10963.91</td>
    <td align="right">02-JUL-09:42</td>
    <td align="right">       29.82</td>
    <td align="right">       23.95</td>
    <td align="right">0.316702E+09</td>
    <td align="right">      431.18</td>
    <td align="right">13-JUL-09:50</td>
    <td align="right">       30.50</td>
    <td align="right">       25.91</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.766356E+10</td>
    <td align="right">    11364.26</td>
    <td align="right">20-AUG-09:03</td>
    <td align="right">       28.98</td>
    <td align="right">       24.85</td>
    <td align="right">0.355694E+09</td>
    <td align="right">      431.18</td>
    <td align="right">03-AUG-09:50</td>
    <td align="right">       28.98</td>
    <td align="right">       24.85</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.688203E+10</td>
    <td align="right">    11097.65</td>
    <td align="right">17-SEP-09:42</td>
    <td align="right">       29.90</td>
    <td align="right">       24.45</td>
    <td align="right">0.315717E+09</td>
    <td align="right">      431.01</td>
    <td align="right">08-SEP-09:30</td>
    <td align="right">       29.90</td>
    <td align="right">       24.45</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.675656E+10</td>
    <td align="right">    11423.32</td>
    <td align="right">09-OCT-09:53</td>
    <td align="right">       27.80</td>
    <td align="right">       22.07</td>
    <td align="right">0.328186E+09</td>
    <td align="right">      430.87</td>
    <td align="right">25-OCT-09:09</td>
    <td align="right">       22.83</td>
    <td align="right">       18.32</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.553118E+10</td>
    <td align="right">    10508.84</td>
    <td align="right">19-NOV-09:23</td>
    <td align="right">       25.00</td>
    <td align="right">       19.48</td>
    <td align="right">0.324845E+09</td>
    <td align="right">      430.88</td>
    <td align="right">10-NOV-10:39</td>
    <td align="right">       25.00</td>
    <td align="right">       19.48</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.447490E+10</td>
    <td align="right">     9710.40</td>
    <td align="right">17-DEC-09:23</td>
    <td align="right">       24.00</td>
    <td align="right">       21.24</td>
    <td align="right">0.316045E+09</td>
    <td align="right">      430.88</td>
    <td align="right">05-DEC-14:39</td>
    <td align="right">       24.00</td>
    <td align="right">       21.24</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.718129E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.393365E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.424244E+10</td>
    <td align="right">     9440.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.22</td>
    <td align="right">       17.37</td>
    <td align="right">0.297022E+09</td>
    <td align="right">      430.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.83</td>
    <td align="right">       17.37</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.766356E+10</td>
    <td align="right">    11423.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.90</td>
    <td align="right">       26.14</td>
    <td align="right">0.355694E+09</td>
    <td align="right">      431.18</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.50</td>
    <td align="right">       25.91</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    18:19:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.938734E+10</td>
    <td align="right">    12436.71</td>
    <td align="right">16-JAN-13:33</td>
    <td align="right">       27.03</td>
    <td align="right">       20.81</td>
    <td align="right">0.523647E+09</td>
    <td align="right">      804.73</td>
    <td align="right">25-JAN-14:09</td>
    <td align="right">       25.60</td>
    <td align="right">       19.95</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.889964E+10</td>
    <td align="right">    10471.41</td>
    <td align="right">19-FEB-15:22</td>
    <td align="right">       26.95</td>
    <td align="right">       22.28</td>
    <td align="right">0.477629E+09</td>
    <td align="right">      778.03</td>
    <td align="right">28-FEB-14:09</td>
    <td align="right">       26.60</td>
    <td align="right">       20.92</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.820682E+10</td>
    <td align="right">     9973.61</td>
    <td align="right">25-MAR-17:04</td>
    <td align="right">       25.40</td>
    <td align="right">       20.62</td>
    <td align="right">0.558522E+09</td>
    <td align="right">      759.59</td>
    <td align="right">01-MAR-14:50</td>
    <td align="right">       25.40</td>
    <td align="right">       20.62</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.741650E+10</td>
    <td align="right">     9997.22</td>
    <td align="right">30-APR-15:02</td>
    <td align="right">       26.70</td>
    <td align="right">       18.55</td>
    <td align="right">0.496584E+09</td>
    <td align="right">      693.04</td>
    <td align="right">03-APR-12:09</td>
    <td align="right">       26.70</td>
    <td align="right">       18.55</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.737091E+10</td>
    <td align="right">     9417.74</td>
    <td align="right">09-MAY-12:00</td>
    <td align="right">       30.00</td>
    <td align="right">       24.33</td>
    <td align="right">0.539130E+09</td>
    <td align="right">      698.87</td>
    <td align="right">09-MAY-12:09</td>
    <td align="right">       30.10</td>
    <td align="right">       24.19</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.857798E+10</td>
    <td align="right">     9858.81</td>
    <td align="right">11-JUN-15:42</td>
    <td align="right">       28.90</td>
    <td align="right">       24.56</td>
    <td align="right">0.539827E+09</td>
    <td align="right">      732.60</td>
    <td align="right">28-JUN-12:09</td>
    <td align="right">       32.30</td>
    <td align="right">       25.30</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.919509E+10</td>
    <td align="right">     9942.46</td>
    <td align="right">02-JUL-15:42</td>
    <td align="right">       30.68</td>
    <td align="right">       24.82</td>
    <td align="right">0.502065E+09</td>
    <td align="right">      733.46</td>
    <td align="right">05-JUL-12:09</td>
    <td align="right">       31.73</td>
    <td align="right">       24.87</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.107946E+11</td>
    <td align="right">    10589.53</td>
    <td align="right">20-AUG-11:43</td>
    <td align="right">       30.92</td>
    <td align="right">       25.21</td>
    <td align="right">0.566466E+09</td>
    <td align="right">      766.38</td>
    <td align="right">30-AUG-12:09</td>
    <td align="right">       31.52</td>
    <td align="right">       24.41</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.107112E+11</td>
    <td align="right">    11183.49</td>
    <td align="right">17-SEP-13:03</td>
    <td align="right">       30.68</td>
    <td align="right">       24.88</td>
    <td align="right">0.508105E+09</td>
    <td align="right">      792.01</td>
    <td align="right">26-SEP-12:09</td>
    <td align="right">       32.20</td>
    <td align="right">       24.08</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.119104E+11</td>
    <td align="right">    11725.85</td>
    <td align="right">09-OCT-15:12</td>
    <td align="right">       29.40</td>
    <td align="right">       20.89</td>
    <td align="right">0.537606E+09</td>
    <td align="right">      801.34</td>
    <td align="right">11-OCT-12:09</td>
    <td align="right">       29.67</td>
    <td align="right">       22.53</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.114992E+11</td>
    <td align="right">    11267.48</td>
    <td align="right">19-NOV-14:02</td>
    <td align="right">       26.70</td>
    <td align="right">       19.35</td>
    <td align="right">0.530034E+09</td>
    <td align="right">      800.22</td>
    <td align="right">07-NOV-14:39</td>
    <td align="right">       26.70</td>
    <td align="right">       19.35</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.105292E+11</td>
    <td align="right">    11780.69</td>
    <td align="right">31-DEC-16:03</td>
    <td align="right">       23.80</td>
    <td align="right">       19.37</td>
    <td align="right">0.511008E+09</td>
    <td align="right">      780.63</td>
    <td align="right">19-DEC-14:09</td>
    <td align="right">       23.80</td>
    <td align="right">       19.37</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.114499E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.629062E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.737091E+10</td>
    <td align="right">     9417.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.80</td>
    <td align="right">       18.55</td>
    <td align="right">0.477629E+09</td>
    <td align="right">      693.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.80</td>
    <td align="right">       18.55</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.119104E+11</td>
    <td align="right">    12436.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.92</td>
    <td align="right">       25.21</td>
    <td align="right">0.566466E+09</td>
    <td align="right">      804.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.30</td>
    <td align="right">       25.30</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    18:19:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.417362E+10</td>
    <td align="right">    11806.46</td>
    <td align="right">16-JAN-16:53</td>
    <td align="right">       25.00</td>
    <td align="right">       21.12</td>
    <td align="right">0.324779E+09</td>
    <td align="right">      430.86</td>
    <td align="right">09-JAN-10:00</td>
    <td align="right">       25.00</td>
    <td align="right">       21.12</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.429837E+10</td>
    <td align="right">    11812.05</td>
    <td align="right">26-FEB-17:22</td>
    <td align="right">       21.15</td>
    <td align="right">       13.34</td>
    <td align="right">0.296454E+09</td>
    <td align="right">      430.85</td>
    <td align="right">27-FEB-10:09</td>
    <td align="right">       22.88</td>
    <td align="right">       17.17</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.528400E+10</td>
    <td align="right">    11669.46</td>
    <td align="right">25-MAR-17:04</td>
    <td align="right">       25.40</td>
    <td align="right">       20.62</td>
    <td align="right">0.354078E+09</td>
    <td align="right">      430.84</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">       25.40</td>
    <td align="right">       20.62</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.576240E+10</td>
    <td align="right">    12179.39</td>
    <td align="right">30-APR-16:22</td>
    <td align="right">       26.40</td>
    <td align="right">       18.72</td>
    <td align="right">0.315208E+09</td>
    <td align="right">      430.85</td>
    <td align="right">07-APR-09:09</td>
    <td align="right">       26.40</td>
    <td align="right">       18.72</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.592648E+10</td>
    <td align="right">    11596.83</td>
    <td align="right">06-MAY-17:04</td>
    <td align="right">       29.32</td>
    <td align="right">       18.46</td>
    <td align="right">0.341608E+09</td>
    <td align="right">      430.84</td>
    <td align="right">02-MAY-09:09</td>
    <td align="right">       29.32</td>
    <td align="right">       18.46</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.628837E+10</td>
    <td align="right">    12079.21</td>
    <td align="right">11-JUN-17:02</td>
    <td align="right">       28.90</td>
    <td align="right">       23.31</td>
    <td align="right">0.340819E+09</td>
    <td align="right">      430.84</td>
    <td align="right">29-JUN-13:09</td>
    <td align="right">       29.13</td>
    <td align="right">       24.23</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.682441E+10</td>
    <td align="right">    12145.19</td>
    <td align="right">02-JUL-16:22</td>
    <td align="right">       30.30</td>
    <td align="right">       25.03</td>
    <td align="right">0.316606E+09</td>
    <td align="right">      430.83</td>
    <td align="right">07-JUL-13:09</td>
    <td align="right">       24.90</td>
    <td align="right">       22.67</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.771167E+10</td>
    <td align="right">    12673.55</td>
    <td align="right">13-AUG-16:22</td>
    <td align="right">       30.60</td>
    <td align="right">       24.52</td>
    <td align="right">0.355664E+09</td>
    <td align="right">      430.84</td>
    <td align="right">02-AUG-13:09</td>
    <td align="right">       30.60</td>
    <td align="right">       24.52</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.655047E+10</td>
    <td align="right">    11909.43</td>
    <td align="right">09-SEP-17:04</td>
    <td align="right">       30.40</td>
    <td align="right">       24.75</td>
    <td align="right">0.315657E+09</td>
    <td align="right">      430.85</td>
    <td align="right">28-SEP-13:39</td>
    <td align="right">       24.80</td>
    <td align="right">       23.31</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.652946E+10</td>
    <td align="right">    12836.58</td>
    <td align="right">09-OCT-15:52</td>
    <td align="right">       29.40</td>
    <td align="right">       20.76</td>
    <td align="right">0.328143E+09</td>
    <td align="right">      430.84</td>
    <td align="right">25-OCT-09:09</td>
    <td align="right">       22.83</td>
    <td align="right">       18.32</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.533161E+10</td>
    <td align="right">    11577.97</td>
    <td align="right">19-NOV-16:02</td>
    <td align="right">       26.02</td>
    <td align="right">       18.65</td>
    <td align="right">0.324738E+09</td>
    <td align="right">      430.84</td>
    <td align="right">29-NOV-14:39</td>
    <td align="right">       25.20</td>
    <td align="right">       21.58</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.445374E+10</td>
    <td align="right">    11820.05</td>
    <td align="right">31-DEC-16:03</td>
    <td align="right">       23.80</td>
    <td align="right">       19.37</td>
    <td align="right">0.315698E+09</td>
    <td align="right">      430.85</td>
    <td align="right">05-DEC-14:39</td>
    <td align="right">       23.80</td>
    <td align="right">       19.37</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.691346E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.392945E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.417362E+10</td>
    <td align="right">    11577.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.15</td>
    <td align="right">       13.34</td>
    <td align="right">0.296454E+09</td>
    <td align="right">      430.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.83</td>
    <td align="right">       17.17</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.771167E+10</td>
    <td align="right">    12836.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.60</td>
    <td align="right">       25.03</td>
    <td align="right">0.355664E+09</td>
    <td align="right">      430.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.60</td>
    <td align="right">       24.52</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    18:19:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.564387E+10</td>
    <td align="right">    10593.71</td>
    <td align="right">22-JAN-14:43</td>
    <td align="right">       26.02</td>
    <td align="right">       21.75</td>
    <td align="right">0.512074E+09</td>
    <td align="right">      680.61</td>
    <td align="right">09-JAN-10:39</td>
    <td align="right">       26.02</td>
    <td align="right">       21.75</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.565481E+10</td>
    <td align="right">    10028.77</td>
    <td align="right">20-FEB-14:52</td>
    <td align="right">       26.10</td>
    <td align="right">       21.82</td>
    <td align="right">0.467410E+09</td>
    <td align="right">      680.61</td>
    <td align="right">02-FEB-10:09</td>
    <td align="right">       26.10</td>
    <td align="right">       21.82</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.697921E+10</td>
    <td align="right">    11382.38</td>
    <td align="right">26-MAR-14:43</td>
    <td align="right">       27.80</td>
    <td align="right">       21.85</td>
    <td align="right">0.558899E+09</td>
    <td align="right">      680.60</td>
    <td align="right">23-MAR-09:09</td>
    <td align="right">       27.80</td>
    <td align="right">       21.85</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.756847E+10</td>
    <td align="right">    10405.47</td>
    <td align="right">02-APR-15:42</td>
    <td align="right">       29.50</td>
    <td align="right">       22.06</td>
    <td align="right">0.497833E+09</td>
    <td align="right">      680.61</td>
    <td align="right">07-APR-09:09</td>
    <td align="right">       19.45</td>
    <td align="right">       14.09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.882894E+10</td>
    <td align="right">    11556.61</td>
    <td align="right">07-MAY-17:32</td>
    <td align="right">       27.97</td>
    <td align="right">       19.68</td>
    <td align="right">0.539767E+09</td>
    <td align="right">      680.60</td>
    <td align="right">02-MAY-09:09</td>
    <td align="right">       27.97</td>
    <td align="right">       19.68</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.959082E+10</td>
    <td align="right">    11873.60</td>
    <td align="right">11-JUN-17:12</td>
    <td align="right">       28.90</td>
    <td align="right">       23.25</td>
    <td align="right">0.538384E+09</td>
    <td align="right">      680.59</td>
    <td align="right">07-JUN-09:20</td>
    <td align="right">       28.90</td>
    <td align="right">       23.25</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.966020E+10</td>
    <td align="right">    10729.75</td>
    <td align="right">15-JUL-17:05</td>
    <td align="right">       29.90</td>
    <td align="right">       24.08</td>
    <td align="right">0.500044E+09</td>
    <td align="right">      680.59</td>
    <td align="right">11-JUL-09:20</td>
    <td align="right">       29.90</td>
    <td align="right">       24.08</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.979706E+10</td>
    <td align="right">    11698.44</td>
    <td align="right">13-AUG-15:42</td>
    <td align="right">       30.68</td>
    <td align="right">       24.53</td>
    <td align="right">0.561650E+09</td>
    <td align="right">      680.58</td>
    <td align="right">23-AUG-13:00</td>
    <td align="right">       30.00</td>
    <td align="right">       25.18</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.829665E+10</td>
    <td align="right">    11530.58</td>
    <td align="right">17-SEP-15:52</td>
    <td align="right">       29.40</td>
    <td align="right">       24.47</td>
    <td align="right">0.498351E+09</td>
    <td align="right">      680.62</td>
    <td align="right">28-SEP-13:39</td>
    <td align="right">       24.80</td>
    <td align="right">       23.31</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.776186E+10</td>
    <td align="right">    11482.51</td>
    <td align="right">09-OCT-15:12</td>
    <td align="right">       29.40</td>
    <td align="right">       20.89</td>
    <td align="right">0.517671E+09</td>
    <td align="right">      680.60</td>
    <td align="right">25-OCT-09:09</td>
    <td align="right">       22.83</td>
    <td align="right">       18.32</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.667966E+10</td>
    <td align="right">    10891.50</td>
    <td align="right">05-NOV-12:43</td>
    <td align="right">       27.80</td>
    <td align="right">       22.98</td>
    <td align="right">0.512019E+09</td>
    <td align="right">      680.61</td>
    <td align="right">10-NOV-10:39</td>
    <td align="right">       23.67</td>
    <td align="right">       20.18</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.572055E+10</td>
    <td align="right">    10008.28</td>
    <td align="right">25-DEC-15:51</td>
    <td align="right">       24.40</td>
    <td align="right">       18.65</td>
    <td align="right">0.497109E+09</td>
    <td align="right">      680.62</td>
    <td align="right">05-DEC-14:39</td>
    <td align="right">       24.40</td>
    <td align="right">       18.65</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.921821E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.620121E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.564387E+10</td>
    <td align="right">    10008.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.40</td>
    <td align="right">       18.65</td>
    <td align="right">0.467410E+09</td>
    <td align="right">      680.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.45</td>
    <td align="right">       14.09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.979706E+10</td>
    <td align="right">    11873.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.68</td>
    <td align="right">       24.53</td>
    <td align="right">0.561650E+09</td>
    <td align="right">      680.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.00</td>
    <td align="right">       25.18</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    18:19:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.469727E+10</td>
    <td align="right">    12893.22</td>
    <td align="right">16-JAN-09:42</td>
    <td align="right">       22.43</td>
    <td align="right">       19.63</td>
    <td align="right">0.241277E+09</td>
    <td align="right">      419.57</td>
    <td align="right">05-JAN-11:39</td>
    <td align="right">       22.43</td>
    <td align="right">       19.63</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.492216E+10</td>
    <td align="right">    12066.46</td>
    <td align="right">20-FEB-09:32</td>
    <td align="right">       25.40</td>
    <td align="right">       21.73</td>
    <td align="right">0.219449E+09</td>
    <td align="right">      419.55</td>
    <td align="right">13-FEB-11:09</td>
    <td align="right">       25.40</td>
    <td align="right">       21.73</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.631881E+10</td>
    <td align="right">    12960.59</td>
    <td align="right">26-MAR-10:03</td>
    <td align="right">       25.60</td>
    <td align="right">       21.37</td>
    <td align="right">0.261696E+09</td>
    <td align="right">      419.57</td>
    <td align="right">08-MAR-08:20</td>
    <td align="right">       25.60</td>
    <td align="right">       21.37</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.676919E+10</td>
    <td align="right">    12630.36</td>
    <td align="right">30-APR-09:52</td>
    <td align="right">       25.00</td>
    <td align="right">       17.91</td>
    <td align="right">0.233140E+09</td>
    <td align="right">      419.59</td>
    <td align="right">21-APR-07:19</td>
    <td align="right">       25.00</td>
    <td align="right">       17.91</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.760315E+10</td>
    <td align="right">    15294.19</td>
    <td align="right">07-MAY-08:52</td>
    <td align="right">       23.90</td>
    <td align="right">       20.11</td>
    <td align="right">0.252452E+09</td>
    <td align="right">      420.18</td>
    <td align="right">16-MAY-10:30</td>
    <td align="right">       28.60</td>
    <td align="right">       24.16</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.768095E+10</td>
    <td align="right">    12209.38</td>
    <td align="right">25-JUN-09:12</td>
    <td align="right">       29.60</td>
    <td align="right">       25.63</td>
    <td align="right">0.251458E+09</td>
    <td align="right">      420.04</td>
    <td align="right">08-JUN-10:30</td>
    <td align="right">       29.60</td>
    <td align="right">       25.63</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.785498E+10</td>
    <td align="right">    12596.71</td>
    <td align="right">02-JUL-09:52</td>
    <td align="right">       30.00</td>
    <td align="right">       23.99</td>
    <td align="right">0.234281E+09</td>
    <td align="right">      420.07</td>
    <td align="right">10-JUL-10:30</td>
    <td align="right">       30.85</td>
    <td align="right">       24.20</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.786290E+10</td>
    <td align="right">    13851.13</td>
    <td align="right">20-AUG-09:03</td>
    <td align="right">       28.98</td>
    <td align="right">       24.85</td>
    <td align="right">0.262296E+09</td>
    <td align="right">      419.74</td>
    <td align="right">14-AUG-08:00</td>
    <td align="right">       28.98</td>
    <td align="right">       24.85</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.683579E+10</td>
    <td align="right">    14464.72</td>
    <td align="right">17-SEP-09:52</td>
    <td align="right">       30.00</td>
    <td align="right">       24.34</td>
    <td align="right">0.233235E+09</td>
    <td align="right">      419.79</td>
    <td align="right">27-SEP-08:00</td>
    <td align="right">       27.80</td>
    <td align="right">       24.42</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.652877E+10</td>
    <td align="right">    13827.09</td>
    <td align="right">09-OCT-09:13</td>
    <td align="right">       26.80</td>
    <td align="right">       21.93</td>
    <td align="right">0.242526E+09</td>
    <td align="right">      419.68</td>
    <td align="right">19-OCT-08:39</td>
    <td align="right">       24.20</td>
    <td align="right">       21.63</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.544112E+10</td>
    <td align="right">    12334.81</td>
    <td align="right">19-NOV-09:32</td>
    <td align="right">       25.20</td>
    <td align="right">       19.65</td>
    <td align="right">0.240007E+09</td>
    <td align="right">      419.59</td>
    <td align="right">17-NOV-08:20</td>
    <td align="right">       25.20</td>
    <td align="right">       19.65</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.461735E+10</td>
    <td align="right">    12025.28</td>
    <td align="right">25-DEC-10:32</td>
    <td align="right">       21.83</td>
    <td align="right">       17.88</td>
    <td align="right">0.233486E+09</td>
    <td align="right">      419.55</td>
    <td align="right">18-DEC-15:20</td>
    <td align="right">       21.83</td>
    <td align="right">       17.88</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.771324E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.290530E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.461735E+10</td>
    <td align="right">    12025.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.83</td>
    <td align="right">       17.88</td>
    <td align="right">0.219449E+09</td>
    <td align="right">      419.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.83</td>
    <td align="right">       17.88</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.786290E+10</td>
    <td align="right">    15294.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.00</td>
    <td align="right">       25.63</td>
    <td align="right">0.262296E+09</td>
    <td align="right">      420.18</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.85</td>
    <td align="right">       25.63</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    18:19:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.102491E+11</td>
    <td align="right">    13924.01</td>
    <td align="right">16-JAN-13:02</td>
    <td align="right">       26.78</td>
    <td align="right">       20.43</td>
    <td align="right">0.534605E+09</td>
    <td align="right">      848.19</td>
    <td align="right">25-JAN-14:09</td>
    <td align="right">       25.60</td>
    <td align="right">       19.95</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.967920E+10</td>
    <td align="right">    11826.00</td>
    <td align="right">26-FEB-14:13</td>
    <td align="right">       22.07</td>
    <td align="right">       11.23</td>
    <td align="right">0.486196E+09</td>
    <td align="right">      816.34</td>
    <td align="right">28-FEB-14:09</td>
    <td align="right">       26.60</td>
    <td align="right">       20.92</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.999445E+10</td>
    <td align="right">    12425.29</td>
    <td align="right">26-MAR-14:43</td>
    <td align="right">       27.80</td>
    <td align="right">       21.85</td>
    <td align="right">0.565939E+09</td>
    <td align="right">      802.05</td>
    <td align="right">01-MAR-14:20</td>
    <td align="right">       27.80</td>
    <td align="right">       21.85</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.879477E+10</td>
    <td align="right">    11190.83</td>
    <td align="right">09-APR-13:34</td>
    <td align="right">       28.53</td>
    <td align="right">       21.10</td>
    <td align="right">0.498466E+09</td>
    <td align="right">      680.92</td>
    <td align="right">11-APR-13:30</td>
    <td align="right">       26.70</td>
    <td align="right">       20.64</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.864746E+10</td>
    <td align="right">    11246.81</td>
    <td align="right">07-MAY-16:12</td>
    <td align="right">       28.70</td>
    <td align="right">       20.14</td>
    <td align="right">0.540026E+09</td>
    <td align="right">      680.82</td>
    <td align="right">11-MAY-13:00</td>
    <td align="right">       28.90</td>
    <td align="right">       20.74</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.897913E+10</td>
    <td align="right">    11414.28</td>
    <td align="right">11-JUN-15:52</td>
    <td align="right">       28.90</td>
    <td align="right">       24.51</td>
    <td align="right">0.538488E+09</td>
    <td align="right">      680.84</td>
    <td align="right">22-JUN-13:30</td>
    <td align="right">       30.85</td>
    <td align="right">       25.52</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.923182E+10</td>
    <td align="right">    10482.48</td>
    <td align="right">30-JUL-15:42</td>
    <td align="right">       30.60</td>
    <td align="right">       24.87</td>
    <td align="right">0.500152E+09</td>
    <td align="right">      680.85</td>
    <td align="right">27-JUL-13:00</td>
    <td align="right">       30.60</td>
    <td align="right">       24.87</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.103556E+11</td>
    <td align="right">    11809.61</td>
    <td align="right">20-AUG-11:43</td>
    <td align="right">       30.92</td>
    <td align="right">       25.21</td>
    <td align="right">0.562141E+09</td>
    <td align="right">      705.65</td>
    <td align="right">31-AUG-13:30</td>
    <td align="right">       30.85</td>
    <td align="right">       24.02</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.101045E+11</td>
    <td align="right">    12410.17</td>
    <td align="right">17-SEP-11:13</td>
    <td align="right">       30.60</td>
    <td align="right">       24.87</td>
    <td align="right">0.500678E+09</td>
    <td align="right">      716.22</td>
    <td align="right">27-SEP-13:30</td>
    <td align="right">       31.70</td>
    <td align="right">       23.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.111977E+11</td>
    <td align="right">    13192.65</td>
    <td align="right">29-OCT-15:12</td>
    <td align="right">       26.97</td>
    <td align="right">       19.97</td>
    <td align="right">0.532387E+09</td>
    <td align="right">      798.64</td>
    <td align="right">11-OCT-13:39</td>
    <td align="right">       26.97</td>
    <td align="right">       19.97</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.108880E+11</td>
    <td align="right">    13315.08</td>
    <td align="right">05-NOV-12:43</td>
    <td align="right">       27.80</td>
    <td align="right">       22.98</td>
    <td align="right">0.530428E+09</td>
    <td align="right">      827.66</td>
    <td align="right">28-NOV-14:39</td>
    <td align="right">       26.10</td>
    <td align="right">       18.96</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.106900E+11</td>
    <td align="right">    12586.20</td>
    <td align="right">25-DEC-13:52</td>
    <td align="right">       24.40</td>
    <td align="right">       18.65</td>
    <td align="right">0.519779E+09</td>
    <td align="right">      837.84</td>
    <td align="right">21-DEC-14:09</td>
    <td align="right">       24.40</td>
    <td align="right">       18.65</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.118812E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.630929E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.864746E+10</td>
    <td align="right">    10482.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.07</td>
    <td align="right">       11.23</td>
    <td align="right">0.486196E+09</td>
    <td align="right">      680.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.40</td>
    <td align="right">       18.65</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.111977E+11</td>
    <td align="right">    13924.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.92</td>
    <td align="right">       25.21</td>
    <td align="right">0.565939E+09</td>
    <td align="right">      848.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.70</td>
    <td align="right">       25.52</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    18:19:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.474974E+10</td>
    <td align="right">    14246.79</td>
    <td align="right">16-JAN-16:21</td>
    <td align="right">       25.55</td>
    <td align="right">       21.18</td>
    <td align="right">0.325295E+09</td>
    <td align="right">      430.85</td>
    <td align="right">09-JAN-10:39</td>
    <td align="right">       25.55</td>
    <td align="right">       21.18</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.495953E+10</td>
    <td align="right">    13736.04</td>
    <td align="right">26-FEB-16:12</td>
    <td align="right">       22.03</td>
    <td align="right">       13.58</td>
    <td align="right">0.296598E+09</td>
    <td align="right">      430.85</td>
    <td align="right">02-FEB-10:09</td>
    <td align="right">       22.03</td>
    <td align="right">       13.58</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.641392E+10</td>
    <td align="right">    14163.20</td>
    <td align="right">26-MAR-14:43</td>
    <td align="right">       27.80</td>
    <td align="right">       21.85</td>
    <td align="right">0.354464E+09</td>
    <td align="right">      430.84</td>
    <td align="right">23-MAR-09:09</td>
    <td align="right">       27.80</td>
    <td align="right">       21.85</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.688980E+10</td>
    <td align="right">    14188.68</td>
    <td align="right">02-APR-16:22</td>
    <td align="right">       29.15</td>
    <td align="right">       22.21</td>
    <td align="right">0.315444E+09</td>
    <td align="right">      430.85</td>
    <td align="right">07-APR-09:09</td>
    <td align="right">       19.45</td>
    <td align="right">       14.09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.718779E+10</td>
    <td align="right">    16426.85</td>
    <td align="right">07-MAY-16:52</td>
    <td align="right">       28.30</td>
    <td align="right">       20.78</td>
    <td align="right">0.341845E+09</td>
    <td align="right">      430.85</td>
    <td align="right">02-MAY-09:09</td>
    <td align="right">       28.30</td>
    <td align="right">       20.78</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.717494E+10</td>
    <td align="right">    15922.78</td>
    <td align="right">11-JUN-16:32</td>
    <td align="right">       28.90</td>
    <td align="right">       23.75</td>
    <td align="right">0.340885E+09</td>
    <td align="right">      430.84</td>
    <td align="right">07-JUN-09:20</td>
    <td align="right">       28.90</td>
    <td align="right">       23.75</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.747218E+10</td>
    <td align="right">    14015.44</td>
    <td align="right">02-JUL-16:32</td>
    <td align="right">       30.20</td>
    <td align="right">       25.08</td>
    <td align="right">0.316639E+09</td>
    <td align="right">      430.84</td>
    <td align="right">11-JUL-09:39</td>
    <td align="right">       30.20</td>
    <td align="right">       25.47</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.803312E+10</td>
    <td align="right">    16061.71</td>
    <td align="right">13-AUG-16:22</td>
    <td align="right">       30.60</td>
    <td align="right">       24.52</td>
    <td align="right">0.355643E+09</td>
    <td align="right">      430.84</td>
    <td align="right">23-AUG-13:00</td>
    <td align="right">       30.00</td>
    <td align="right">       25.18</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.663061E+10</td>
    <td align="right">    14832.22</td>
    <td align="right">17-SEP-15:52</td>
    <td align="right">       29.40</td>
    <td align="right">       24.47</td>
    <td align="right">0.315622E+09</td>
    <td align="right">      430.86</td>
    <td align="right">28-SEP-13:39</td>
    <td align="right">       24.80</td>
    <td align="right">       23.31</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.643454E+10</td>
    <td align="right">    15652.42</td>
    <td align="right">09-OCT-15:52</td>
    <td align="right">       29.40</td>
    <td align="right">       20.76</td>
    <td align="right">0.328000E+09</td>
    <td align="right">      430.85</td>
    <td align="right">25-OCT-09:09</td>
    <td align="right">       22.83</td>
    <td align="right">       18.32</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.538177E+10</td>
    <td align="right">    13314.07</td>
    <td align="right">12-NOV-15:52</td>
    <td align="right">       24.40</td>
    <td align="right">       16.28</td>
    <td align="right">0.324518E+09</td>
    <td align="right">      430.85</td>
    <td align="right">10-NOV-10:39</td>
    <td align="right">       24.40</td>
    <td align="right">       16.28</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.472206E+10</td>
    <td align="right">    13312.97</td>
    <td align="right">25-DEC-15:51</td>
    <td align="right">       24.40</td>
    <td align="right">       18.65</td>
    <td align="right">0.315390E+09</td>
    <td align="right">      430.86</td>
    <td align="right">05-DEC-14:39</td>
    <td align="right">       24.40</td>
    <td align="right">       18.65</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.760500E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.393034E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.472206E+10</td>
    <td align="right">    13312.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.03</td>
    <td align="right">       13.58</td>
    <td align="right">0.296598E+09</td>
    <td align="right">      430.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.45</td>
    <td align="right">       13.58</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.803312E+10</td>
    <td align="right">    16426.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.60</td>
    <td align="right">       25.08</td>
    <td align="right">0.355643E+09</td>
    <td align="right">      430.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.20</td>
    <td align="right">       25.47</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2026-07-28
    18:19:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">       14.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:05</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:03</td>
    <td align="right">       19.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       22.80</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:05</td>
    <td align="right">       21.47</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.95</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       26.57</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:05</td>
    <td align="right">       26.02</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:05</td>
    <td align="right">       27.78</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       24.93</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       24.67</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:05</td>
    <td align="right">       18.07</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       14.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.78</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    18:19:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.500301E+09</td>
    <td align="right">     5725.84</td>
    <td align="right">12-JAN-23:53</td>
    <td align="right">        8.90</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.374450E+09</td>
    <td align="right">     6529.37</td>
    <td align="right">10-FEB-04:07</td>
    <td align="right">       10.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.403385E+09</td>
    <td align="right">     6428.54</td>
    <td align="right">16-MAR-01:43</td>
    <td align="right">        8.48</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.155042E+09</td>
    <td align="right">     4374.18</td>
    <td align="right">07-APR-00:27</td>
    <td align="right">       16.95</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 67424386.87</td>
    <td align="right">     3704.00</td>
    <td align="right">26-MAY-03:50</td>
    <td align="right">       19.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 10297517.44</td>
    <td align="right">     2419.38</td>
    <td align="right">14-JUN-05:12</td>
    <td align="right">       23.30</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 11961509.31</td>
    <td align="right">     2276.42</td>
    <td align="right">08-JUL-03:47</td>
    <td align="right">       23.90</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 13974924.14</td>
    <td align="right">     3149.88</td>
    <td align="right">25-AUG-03:47</td>
    <td align="right">       23.30</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 21422190.66</td>
    <td align="right">     2817.23</td>
    <td align="right">29-SEP-05:12</td>
    <td align="right">       22.80</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.118494E+09</td>
    <td align="right">     6068.29</td>
    <td align="right">09-OCT-05:12</td>
    <td align="right">       23.30</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.231660E+09</td>
    <td align="right">     8875.62</td>
    <td align="right">11-NOV-06:12</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.515021E+09</td>
    <td align="right">     5896.23</td>
    <td align="right">27-DEC-04:27</td>
    <td align="right">       11.60</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.242343E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 10297517.44</td>
    <td align="right">     2276.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">        8.48</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.515021E+09</td>
    <td align="right">     8875.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.90</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    18:19:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 58553768.52</td>
    <td align="right">     2801.76</td>
    <td align="right">08-JAN-09:52</td>
    <td align="right">       23.90</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 31871024.45</td>
    <td align="right">     2932.74</td>
    <td align="right">26-FEB-09:32</td>
    <td align="right">       15.03</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 18086903.45</td>
    <td align="right">     2318.78</td>
    <td align="right">12-MAR-15:42</td>
    <td align="right">       24.40</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 14883005.58</td>
    <td align="right">     2238.95</td>
    <td align="right">09-APR-10:11</td>
    <td align="right">       26.83</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 11525165.06</td>
    <td align="right">     2730.48</td>
    <td align="right">07-MAY-08:12</td>
    <td align="right">       22.03</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  6685574.15</td>
    <td align="right">     2585.73</td>
    <td align="right">11-JUN-15:52</td>
    <td align="right">       28.90</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 11479448.27</td>
    <td align="right">     2002.67</td>
    <td align="right">02-JUL-15:52</td>
    <td align="right">       30.60</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  7717241.50</td>
    <td align="right">     2844.90</td>
    <td align="right">13-AUG-15:42</td>
    <td align="right">       30.68</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 11819228.75</td>
    <td align="right">     2660.84</td>
    <td align="right">17-SEP-09:52</td>
    <td align="right">       30.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 12512898.61</td>
    <td align="right">     3028.36</td>
    <td align="right">09-OCT-15:12</td>
    <td align="right">       29.40</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 21032094.49</td>
    <td align="right">     2655.13</td>
    <td align="right">26-NOV-09:22</td>
    <td align="right">       21.65</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 29456117.42</td>
    <td align="right">     2546.87</td>
    <td align="right">25-DEC-06:12</td>
    <td align="right">       15.93</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.235622E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  6685574.15</td>
    <td align="right">     2002.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.03</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 58553768.52</td>
    <td align="right">     3028.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.68</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    18:19:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 49332231.03</td>
    <td align="right">     4169.76</td>
    <td align="right">16-JAN-06:12</td>
    <td align="right">       17.20</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 28896186.36</td>
    <td align="right">     3876.67</td>
    <td align="right">20-FEB-06:12</td>
    <td align="right">       23.30</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 18027408.01</td>
    <td align="right">     2890.00</td>
    <td align="right">16-MAR-05:12</td>
    <td align="right">        6.70</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  8877405.21</td>
    <td align="right">     2220.20</td>
    <td align="right">07-APR-05:12</td>
    <td align="right">       14.80</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  6152745.07</td>
    <td align="right">     1327.14</td>
    <td align="right">26-MAY-05:12</td>
    <td align="right">       20.60</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  1683873.20</td>
    <td align="right">      797.12</td>
    <td align="right">07-JUN-05:05</td>
    <td align="right">       23.30</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  1322424.54</td>
    <td align="right">      654.28</td>
    <td align="right">08-JUL-05:05</td>
    <td align="right">       23.30</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  2516009.40</td>
    <td align="right">      963.14</td>
    <td align="right">03-AUG-05:05</td>
    <td align="right">       22.80</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  5782845.21</td>
    <td align="right">     1108.94</td>
    <td align="right">29-SEP-05:05</td>
    <td align="right">       22.80</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 11420249.91</td>
    <td align="right">     4257.87</td>
    <td align="right">09-OCT-05:12</td>
    <td align="right">       23.30</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 15991349.82</td>
    <td align="right">     5284.88</td>
    <td align="right">11-NOV-06:12</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 24506417.95</td>
    <td align="right">     4724.31</td>
    <td align="right">25-DEC-06:12</td>
    <td align="right">       15.93</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.174509E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  1322424.54</td>
    <td align="right">      654.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.70</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 49332231.03</td>
    <td align="right">     5284.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.30</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::CORE_MID></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2026-07-28
    18:19:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">       14.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:05</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:03</td>
    <td align="right">       19.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       22.80</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:05</td>
    <td align="right">       21.47</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.95</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       26.57</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:05</td>
    <td align="right">       26.02</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:05</td>
    <td align="right">       27.78</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       24.93</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       24.67</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:05</td>
    <td align="right">       18.07</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       14.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.78</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::CORE_TOP></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2026-07-28
    18:19:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">       14.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:05</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:03</td>
    <td align="right">       19.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       22.80</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:05</td>
    <td align="right">       21.47</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.95</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       26.57</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:05</td>
    <td align="right">       26.02</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:05</td>
    <td align="right">       27.78</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       24.93</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       24.67</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:05</td>
    <td align="right">       18.07</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       14.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.78</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    18:19:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">       14.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:05</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:03</td>
    <td align="right">       19.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       22.80</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:05</td>
    <td align="right">       21.47</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.95</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       26.57</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:05</td>
    <td align="right">       26.02</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:05</td>
    <td align="right">       27.78</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       24.93</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       24.67</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:05</td>
    <td align="right">       18.07</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       14.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.78</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    18:19:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">       14.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:05</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:03</td>
    <td align="right">       19.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       22.80</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:05</td>
    <td align="right">       21.47</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.95</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       26.57</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:05</td>
    <td align="right">       26.02</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:05</td>
    <td align="right">       27.78</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       24.93</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       24.67</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:05</td>
    <td align="right">       18.07</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       14.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.78</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    18:19:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">       14.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:05</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:03</td>
    <td align="right">       19.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       22.80</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:05</td>
    <td align="right">       21.47</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.95</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       26.57</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:05</td>
    <td align="right">       26.02</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:05</td>
    <td align="right">       27.78</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       24.93</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       24.67</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:05</td>
    <td align="right">       18.07</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       14.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.78</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    18:19:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">       14.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:05</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:03</td>
    <td align="right">       19.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       22.80</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:05</td>
    <td align="right">       21.47</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.95</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       26.57</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:05</td>
    <td align="right">       26.02</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:05</td>
    <td align="right">       27.78</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       24.93</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       24.67</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:05</td>
    <td align="right">       18.07</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       14.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.78</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    18:19:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">       14.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:05</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:03</td>
    <td align="right">       19.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       22.80</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:05</td>
    <td align="right">       21.47</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.95</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       26.57</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:05</td>
    <td align="right">       26.02</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:05</td>
    <td align="right">       27.78</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       24.93</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       24.67</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:05</td>
    <td align="right">       18.07</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       14.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.78</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    18:19:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">       14.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:05</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:03</td>
    <td align="right">       19.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       22.80</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:05</td>
    <td align="right">       21.47</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.95</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       26.57</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:05</td>
    <td align="right">       26.02</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:05</td>
    <td align="right">       27.78</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       24.93</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       24.67</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:05</td>
    <td align="right">       18.07</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       14.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.78</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    18:19:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 79583176.22</td>
    <td align="right">     8227.13</td>
    <td align="right">03-JAN-07:08</td>
    <td align="right">        3.68</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  3199073.64</td>
    <td align="right">     4300.90</td>
    <td align="right">10-FEB-07:08</td>
    <td align="right">        9.32</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 46181649.08</td>
    <td align="right">     7965.27</td>
    <td align="right">16-MAR-06:05</td>
    <td align="right">        6.70</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   471442.65</td>
    <td align="right">     1508.21</td>
    <td align="right">10-APR-06:10</td>
    <td align="right">       12.80</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:05</td>
    <td align="right">       21.47</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.95</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       26.57</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:05</td>
    <td align="right">       26.02</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:05</td>
    <td align="right">       27.78</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       24.93</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       24.67</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   168792.14</td>
    <td align="right">     1969.24</td>
    <td align="right">21-DEC-07:10</td>
    <td align="right">       10.40</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.129604E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        3.68</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 79583176.22</td>
    <td align="right">     8227.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.78</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    18:19:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">       14.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:05</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:03</td>
    <td align="right">       19.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       22.80</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:05</td>
    <td align="right">       21.47</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.95</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       26.57</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:05</td>
    <td align="right">       26.02</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:05</td>
    <td align="right">       27.78</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       24.93</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       24.67</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:05</td>
    <td align="right">       18.07</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       14.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.78</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    18:19:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">       14.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:05</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:03</td>
    <td align="right">       19.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       22.80</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:05</td>
    <td align="right">       21.47</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.95</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       26.57</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:05</td>
    <td align="right">       26.02</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:05</td>
    <td align="right">       27.78</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       24.93</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       24.67</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:05</td>
    <td align="right">       18.07</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       14.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.78</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    18:19:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">       14.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:05</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:03</td>
    <td align="right">       19.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       22.80</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:05</td>
    <td align="right">       21.47</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.95</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       26.57</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:05</td>
    <td align="right">       26.02</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:05</td>
    <td align="right">       27.78</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       24.93</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       24.67</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:05</td>
    <td align="right">       18.07</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       14.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.78</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    18:19:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">       14.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:05</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:03</td>
    <td align="right">       19.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       22.80</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:05</td>
    <td align="right">       21.47</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.95</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       26.57</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:05</td>
    <td align="right">       26.02</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:05</td>
    <td align="right">       27.78</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       24.93</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       24.67</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:05</td>
    <td align="right">       18.07</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       14.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.78</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    18:19:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">       14.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:05</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:03</td>
    <td align="right">       19.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       22.80</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:05</td>
    <td align="right">       21.47</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.95</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       26.57</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:05</td>
    <td align="right">       26.02</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:05</td>
    <td align="right">       27.78</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       24.93</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       24.67</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:05</td>
    <td align="right">       18.07</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       14.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.78</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2026-07-28
    18:19:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.686705E+10</td>
    <td align="right">     7407.41</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.334487E+11</td>
    <td align="right">    33014.06</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.623011E+10</td>
    <td align="right">     7407.41</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.303048E+11</td>
    <td align="right">    33014.06</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.742358E+10</td>
    <td align="right">     7407.41</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">0.351458E+11</td>
    <td align="right">    33014.06</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.660998E+10</td>
    <td align="right">     7407.41</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.322917E+11</td>
    <td align="right">    33014.06</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.714531E+10</td>
    <td align="right">     7407.41</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.342972E+11</td>
    <td align="right">    33014.06</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.711839E+10</td>
    <td align="right">     7407.41</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.338109E+11</td>
    <td align="right">    33014.06</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.663691E+10</td>
    <td align="right">     7407.41</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.327740E+11</td>
    <td align="right">    33014.06</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.742346E+10</td>
    <td align="right">     7407.41</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.351458E+11</td>
    <td align="right">    33014.06</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.660998E+10</td>
    <td align="right">     7407.41</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">0.322835E+11</td>
    <td align="right">    33014.06</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.686717E+10</td>
    <td align="right">     7407.41</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">0.334528E+11</td>
    <td align="right">    33014.06</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.679225E+10</td>
    <td align="right">     7407.41</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.327966E+11</td>
    <td align="right">    33014.06</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.663703E+10</td>
    <td align="right">     7407.41</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.327699E+11</td>
    <td align="right">    33014.06</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.823612E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.398522E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.623011E+10</td>
    <td align="right">     7407.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.303048E+11</td>
    <td align="right">    33014.06</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.742358E+10</td>
    <td align="right">     7407.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.351458E+11</td>
    <td align="right">    33014.06</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::CORE_MID></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2026-07-28
    18:19:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.686705E+10</td>
    <td align="right">     7407.41</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.180539E+11</td>
    <td align="right">    12654.85</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.623011E+10</td>
    <td align="right">     7407.41</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.163440E+11</td>
    <td align="right">    12654.85</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.742358E+10</td>
    <td align="right">     7407.41</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">0.187759E+11</td>
    <td align="right">    12654.85</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.660998E+10</td>
    <td align="right">     7407.41</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.174339E+11</td>
    <td align="right">    12654.85</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.714531E+10</td>
    <td align="right">     7407.41</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.184149E+11</td>
    <td align="right">    12654.85</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.711839E+10</td>
    <td align="right">     7407.41</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.180815E+11</td>
    <td align="right">    12654.85</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.663691E+10</td>
    <td align="right">     7407.41</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.177632E+11</td>
    <td align="right">    12654.85</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.742346E+10</td>
    <td align="right">     7407.41</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.187759E+11</td>
    <td align="right">    12654.85</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.660998E+10</td>
    <td align="right">     7407.41</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">0.174258E+11</td>
    <td align="right">    12654.85</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.686717E+10</td>
    <td align="right">     7407.41</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">0.180580E+11</td>
    <td align="right">    12654.85</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.679225E+10</td>
    <td align="right">     7407.41</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.176584E+11</td>
    <td align="right">    12654.85</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.663703E+10</td>
    <td align="right">     7407.41</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.177591E+11</td>
    <td align="right">    12654.85</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.823612E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.214545E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.623011E+10</td>
    <td align="right">     7407.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.163440E+11</td>
    <td align="right">    12654.85</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.742358E+10</td>
    <td align="right">     7407.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.187759E+11</td>
    <td align="right">    12654.85</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::CORE_TOP></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2026-07-28
    18:19:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.686705E+10</td>
    <td align="right">     7407.41</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.180539E+11</td>
    <td align="right">    12654.85</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.623011E+10</td>
    <td align="right">     7407.41</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.163440E+11</td>
    <td align="right">    12654.85</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.742358E+10</td>
    <td align="right">     7407.41</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">0.187759E+11</td>
    <td align="right">    12654.85</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.660998E+10</td>
    <td align="right">     7407.41</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.174339E+11</td>
    <td align="right">    12654.85</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.714531E+10</td>
    <td align="right">     7407.41</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.184149E+11</td>
    <td align="right">    12654.85</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.711839E+10</td>
    <td align="right">     7407.41</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.180815E+11</td>
    <td align="right">    12654.85</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.663691E+10</td>
    <td align="right">     7407.41</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.177632E+11</td>
    <td align="right">    12654.85</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.742346E+10</td>
    <td align="right">     7407.41</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.187759E+11</td>
    <td align="right">    12654.85</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.660998E+10</td>
    <td align="right">     7407.41</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">0.174258E+11</td>
    <td align="right">    12654.85</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.686717E+10</td>
    <td align="right">     7407.41</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">0.180580E+11</td>
    <td align="right">    12654.85</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.679225E+10</td>
    <td align="right">     7407.41</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.176584E+11</td>
    <td align="right">    12654.85</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.663703E+10</td>
    <td align="right">     7407.41</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.177591E+11</td>
    <td align="right">    12654.85</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.823612E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.214545E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.623011E+10</td>
    <td align="right">     7407.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.163440E+11</td>
    <td align="right">    12654.85</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.742358E+10</td>
    <td align="right">     7407.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.187759E+11</td>
    <td align="right">    12654.85</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    18:19:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.844322E+09</td>
    <td align="right">     1094.21</td>
    <td align="right">03-JAN-16:00</td>
    <td align="right">0.380592E+10</td>
    <td align="right">     2667.75</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.743273E+09</td>
    <td align="right">      867.52</td>
    <td align="right">01-FEB-17:00</td>
    <td align="right">0.344546E+10</td>
    <td align="right">     2667.75</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.855199E+09</td>
    <td align="right">      849.97</td>
    <td align="right">14-MAR-07:10</td>
    <td align="right">0.395812E+10</td>
    <td align="right">     2667.75</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.752601E+09</td>
    <td align="right">      804.26</td>
    <td align="right">05-APR-07:10</td>
    <td align="right">0.367522E+10</td>
    <td align="right">     2667.75</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.799545E+09</td>
    <td align="right">      837.98</td>
    <td align="right">26-MAY-07:10</td>
    <td align="right">0.388202E+10</td>
    <td align="right">     2667.75</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.785347E+09</td>
    <td align="right">      744.86</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.381174E+10</td>
    <td align="right">     2667.75</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.735017E+09</td>
    <td align="right">      744.86</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.374464E+10</td>
    <td align="right">     2667.75</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.837440E+09</td>
    <td align="right">     1079.08</td>
    <td align="right">22-AUG-08:30</td>
    <td align="right">0.395812E+10</td>
    <td align="right">     2667.75</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.762520E+09</td>
    <td align="right">      833.42</td>
    <td align="right">21-SEP-08:30</td>
    <td align="right">0.367350E+10</td>
    <td align="right">     2667.75</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.809752E+09</td>
    <td align="right">      872.42</td>
    <td align="right">23-OCT-07:10</td>
    <td align="right">0.380678E+10</td>
    <td align="right">     2667.75</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.829178E+09</td>
    <td align="right">     1282.53</td>
    <td align="right">15-NOV-16:00</td>
    <td align="right">0.372255E+10</td>
    <td align="right">     2667.75</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.821559E+09</td>
    <td align="right">     1188.81</td>
    <td align="right">08-DEC-16:00</td>
    <td align="right">0.374378E+10</td>
    <td align="right">     2667.75</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.957575E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.452279E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.735017E+09</td>
    <td align="right">      744.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.344546E+10</td>
    <td align="right">     2667.75</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.855199E+09</td>
    <td align="right">     1282.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.395812E+10</td>
    <td align="right">     2667.75</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    18:19:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.530731E+09</td>
    <td align="right">      704.02</td>
    <td align="right">13-JAN-16:00</td>
    <td align="right">0.240946E+10</td>
    <td align="right">     1688.91</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.468338E+09</td>
    <td align="right">      549.21</td>
    <td align="right">01-FEB-17:00</td>
    <td align="right">0.218126E+10</td>
    <td align="right">     1688.91</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.540190E+09</td>
    <td align="right">      500.24</td>
    <td align="right">14-MAR-07:10</td>
    <td align="right">0.250582E+10</td>
    <td align="right">     1688.91</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.476133E+09</td>
    <td align="right">      471.56</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.232672E+10</td>
    <td align="right">     1688.91</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.508693E+09</td>
    <td align="right">      535.39</td>
    <td align="right">22-MAY-15:50</td>
    <td align="right">0.245764E+10</td>
    <td align="right">     1688.91</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.500012E+09</td>
    <td align="right">      471.56</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.241315E+10</td>
    <td align="right">     1688.91</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.467653E+09</td>
    <td align="right">      471.56</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.237066E+10</td>
    <td align="right">     1688.91</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.530510E+09</td>
    <td align="right">      678.26</td>
    <td align="right">22-AUG-08:30</td>
    <td align="right">0.250582E+10</td>
    <td align="right">     1688.91</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.482629E+09</td>
    <td align="right">      507.83</td>
    <td align="right">14-SEP-15:00</td>
    <td align="right">0.232563E+10</td>
    <td align="right">     1688.91</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.510732E+09</td>
    <td align="right">      525.29</td>
    <td align="right">23-OCT-07:10</td>
    <td align="right">0.241001E+10</td>
    <td align="right">     1688.91</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.523834E+09</td>
    <td align="right">      822.83</td>
    <td align="right">15-NOV-16:00</td>
    <td align="right">0.235668E+10</td>
    <td align="right">     1688.91</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.517055E+09</td>
    <td align="right">      787.61</td>
    <td align="right">08-DEC-16:00</td>
    <td align="right">0.237012E+10</td>
    <td align="right">     1688.91</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.605651E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.286330E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.467653E+09</td>
    <td align="right">      471.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.218126E+10</td>
    <td align="right">     1688.91</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.540190E+09</td>
    <td align="right">      822.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.250582E+10</td>
    <td align="right">     1688.91</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    18:19:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.827777E+09</td>
    <td align="right">      873.54</td>
    <td align="right">13-JAN-16:00</td>
    <td align="right">0.380592E+10</td>
    <td align="right">     2667.75</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.734340E+09</td>
    <td align="right">      867.52</td>
    <td align="right">01-FEB-17:00</td>
    <td align="right">0.344546E+10</td>
    <td align="right">     2667.75</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.852697E+09</td>
    <td align="right">      841.18</td>
    <td align="right">14-MAR-07:10</td>
    <td align="right">0.395812E+10</td>
    <td align="right">     2667.75</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.754007E+09</td>
    <td align="right">      810.43</td>
    <td align="right">05-APR-07:10</td>
    <td align="right">0.367522E+10</td>
    <td align="right">     2667.75</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.803529E+09</td>
    <td align="right">      847.68</td>
    <td align="right">26-MAY-07:10</td>
    <td align="right">0.388202E+10</td>
    <td align="right">     2667.75</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.790052E+09</td>
    <td align="right">      744.86</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.381174E+10</td>
    <td align="right">     2667.75</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.739399E+09</td>
    <td align="right">      744.86</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.374464E+10</td>
    <td align="right">     2667.75</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.840115E+09</td>
    <td align="right">     1079.11</td>
    <td align="right">22-AUG-08:30</td>
    <td align="right">0.395812E+10</td>
    <td align="right">     2667.75</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.761894E+09</td>
    <td align="right">      825.89</td>
    <td align="right">21-SEP-08:30</td>
    <td align="right">0.367350E+10</td>
    <td align="right">     2667.75</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.804283E+09</td>
    <td align="right">      859.81</td>
    <td align="right">23-OCT-07:10</td>
    <td align="right">0.380678E+10</td>
    <td align="right">     2667.75</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.817690E+09</td>
    <td align="right">     1245.39</td>
    <td align="right">15-NOV-16:00</td>
    <td align="right">0.372255E+10</td>
    <td align="right">     2667.75</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.805946E+09</td>
    <td align="right">      867.52</td>
    <td align="right">01-DEC-17:30</td>
    <td align="right">0.374378E+10</td>
    <td align="right">     2667.75</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.953173E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.452279E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.734340E+09</td>
    <td align="right">      744.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.344546E+10</td>
    <td align="right">     2667.75</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.852697E+09</td>
    <td align="right">     1245.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.395812E+10</td>
    <td align="right">     2667.75</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    18:19:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
