    <td align="right">October</td>
    <td align="right">        1.00</td>
    <td align="right">       25.63</td>
    <td align="right">      485.83</td>
    <td align="right">       24.07</td>
    <td align="right">        1.00</td>
    <td align="right">       24.07</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        8.33</td>
    <td align="right">       23.49</td>
    <td align="right">      439.33</td>
    <td align="right">       24.04</td>
    <td align="right">        0.00</td>
    <td align="right">       24.04</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       48.17</td>
    <td align="right">       23.47</td>
    <td align="right">      328.83</td>
    <td align="right">       23.96</td>
    <td align="right">        0.00</td>
    <td align="right">       23.96</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      311.50</td>
    <td align="right">       23.33</td>
    <td align="right">     4980.00</td>
    <td align="right">       24.01</td>
    <td align="right">        5.50</td>
    <td align="right">       24.01</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.50</td>
    <td align="right">       23.07</td>
    <td align="right">      309.00</td>
    <td align="right">       23.79</td>
    <td align="right">        0.00</td>
    <td align="right">       23.79</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      108.67</td>
    <td align="right">       26.46</td>
    <td align="right">      491.17</td>
    <td align="right">       24.07</td>
    <td align="right">        2.17</td>
    <td align="right">       24.07</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    18:19:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      112.17</td>
    <td align="right">       23.06</td>
    <td align="right">      292.17</td>
    <td align="right">       23.74</td>
    <td align="right">        0.00</td>
    <td align="right">       23.74</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       80.50</td>
    <td align="right">       23.16</td>
    <td align="right">      293.67</td>
    <td align="right">       23.83</td>
    <td align="right">        0.00</td>
    <td align="right">       23.83</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       68.50</td>
    <td align="right">       23.37</td>
    <td align="right">      353.17</td>
    <td align="right">       23.91</td>
    <td align="right">        5.00</td>
    <td align="right">       23.91</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       18.33</td>
    <td align="right">       23.48</td>
    <td align="right">      397.83</td>
    <td align="right">       24.01</td>
    <td align="right">        0.00</td>
    <td align="right">       24.01</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        1.50</td>
    <td align="right">       23.41</td>
    <td align="right">      482.83</td>
    <td align="right">       24.03</td>
    <td align="right">        0.00</td>
    <td align="right">       24.03</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.17</td>
    <td align="right">       23.61</td>
    <td align="right">      468.33</td>
    <td align="right">       24.04</td>
    <td align="right">        0.00</td>
    <td align="right">       24.04</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      466.67</td>
    <td align="right">       24.05</td>
    <td align="right">        0.00</td>
    <td align="right">       24.05</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        1.00</td>
    <td align="right">       23.67</td>
    <td align="right">      486.00</td>
    <td align="right">       24.04</td>
    <td align="right">        0.00</td>
    <td align="right">       24.04</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        1.83</td>
    <td align="right">       23.72</td>
    <td align="right">      454.50</td>
    <td align="right">       24.04</td>
    <td align="right">        0.00</td>
    <td align="right">       24.04</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        7.50</td>
    <td align="right">       23.45</td>
    <td align="right">      460.83</td>
    <td align="right">       24.02</td>
    <td align="right">        0.33</td>
    <td align="right">       24.02</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       25.67</td>
    <td align="right">       23.17</td>
    <td align="right">      380.83</td>
    <td align="right">       23.96</td>
    <td align="right">        0.00</td>
    <td align="right">       23.96</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       92.50</td>
    <td align="right">       23.31</td>
    <td align="right">      268.83</td>
    <td align="right">       23.83</td>
    <td align="right">        0.00</td>
    <td align="right">       23.83</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      409.67</td>
    <td align="right">       23.23</td>
    <td align="right">     4805.67</td>
    <td align="right">       23.97</td>
    <td align="right">        5.33</td>
    <td align="right">       23.97</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      268.83</td>
    <td align="right">       23.74</td>
    <td align="right">        0.00</td>
    <td align="right">       23.74</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      112.17</td>
    <td align="right">       23.72</td>
    <td align="right">      486.00</td>
    <td align="right">       24.05</td>
    <td align="right">        5.00</td>
    <td align="right">       24.05</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    18:19:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       57.00</td>
    <td align="right">       23.06</td>
    <td align="right">      289.00</td>
    <td align="right">       23.89</td>
    <td align="right">        0.00</td>
    <td align="right">       23.89</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       34.50</td>
    <td align="right">       23.28</td>
    <td align="right">      285.83</td>
    <td align="right">       23.97</td>
    <td align="right">        0.17</td>
    <td align="right">       23.97</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       39.00</td>
    <td align="right">       23.47</td>
    <td align="right">      342.50</td>
    <td align="right">       23.98</td>
    <td align="right">        6.17</td>
    <td align="right">       23.98</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       11.00</td>
    <td align="right">       24.01</td>
    <td align="right">      359.50</td>
    <td align="right">       24.08</td>
    <td align="right">        1.67</td>
    <td align="right">       24.09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        2.17</td>
    <td align="right">       25.84</td>
    <td align="right">      416.17</td>
    <td align="right">       24.08</td>
    <td align="right">        2.17</td>
    <td align="right">       24.09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.33</td>
    <td align="right">       26.58</td>
    <td align="right">      397.67</td>
    <td align="right">       24.06</td>
    <td align="right">        0.33</td>
    <td align="right">       24.07</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        1.50</td>
    <td align="right">       26.00</td>
    <td align="right">      401.00</td>
    <td align="right">       24.10</td>
    <td align="right">        1.50</td>
    <td align="right">       24.11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        1.33</td>
    <td align="right">       24.67</td>
    <td align="right">      414.17</td>
    <td align="right">       24.07</td>
    <td align="right">        1.17</td>
    <td align="right">       24.07</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        1.83</td>
    <td align="right">       25.69</td>
    <td align="right">      391.83</td>
    <td align="right">       24.08</td>
    <td align="right">        1.67</td>
    <td align="right">       24.09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        4.17</td>
    <td align="right">       23.90</td>
    <td align="right">      402.33</td>
    <td align="right">       24.06</td>
    <td align="right">        1.17</td>
    <td align="right">       24.07</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        8.67</td>
    <td align="right">       23.28</td>
    <td align="right">      365.33</td>
    <td align="right">       24.04</td>
    <td align="right">        0.00</td>
    <td align="right">       24.04</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       48.17</td>
    <td align="right">       23.40</td>
    <td align="right">      276.00</td>
    <td align="right">       23.95</td>
    <td align="right">        0.00</td>
    <td align="right">       23.95</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      209.67</td>
    <td align="right">       23.41</td>
    <td align="right">     4341.33</td>
    <td align="right">       24.04</td>
    <td align="right">       16.00</td>
    <td align="right">       24.04</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.33</td>
    <td align="right">       23.06</td>
    <td align="right">      276.00</td>
    <td align="right">       23.89</td>
    <td align="right">        0.00</td>
    <td align="right">       23.89</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       57.00</td>
    <td align="right">       26.58</td>
    <td align="right">      416.17</td>
    <td align="right">       24.10</td>
    <td align="right">        6.17</td>
    <td align="right">       24.11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    18:19:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       82.17</td>
    <td align="right">       24.58</td>
    <td align="right">      395.83</td>
    <td align="right">       24.40</td>
    <td align="right">       42.17</td>
    <td align="right">       24.52</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       55.00</td>
    <td align="right">       24.53</td>
    <td align="right">      381.83</td>
    <td align="right">       24.33</td>
    <td align="right">       27.50</td>
    <td align="right">       24.41</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       43.33</td>
    <td align="right">       23.82</td>
    <td align="right">      423.83</td>
    <td align="right">       24.08</td>
    <td align="right">       11.17</td>
    <td align="right">       24.09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        9.83</td>
    <td align="right">       23.66</td>
    <td align="right">      417.83</td>
    <td align="right">       24.05</td>
    <td align="right">        0.00</td>
    <td align="right">       24.05</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.17</td>
    <td align="right">       23.96</td>
    <td align="right">      487.33</td>
    <td align="right">       24.05</td>
    <td align="right">        0.17</td>
    <td align="right">       24.05</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      466.33</td>
    <td align="right">       24.05</td>
    <td align="right">        0.00</td>
    <td align="right">       24.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      465.83</td>
    <td align="right">       24.06</td>
    <td align="right">        0.00</td>
    <td align="right">       24.06</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      489.50</td>
    <td align="right">       24.06</td>
    <td align="right">        0.00</td>
    <td align="right">       24.06</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      463.33</td>
    <td align="right">       24.09</td>
    <td align="right">        0.00</td>
    <td align="right">       24.09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       19.83</td>
    <td align="right">       25.53</td>
    <td align="right">      481.83</td>
    <td align="right">       24.28</td>
    <td align="right">       19.67</td>
    <td align="right">       24.33</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       45.67</td>
    <td align="right">       25.53</td>
    <td align="right">      453.50</td>
    <td align="right">       24.41</td>
    <td align="right">       40.17</td>
    <td align="right">       24.52</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       61.67</td>
    <td align="right">       25.04</td>
    <td align="right">      390.67</td>
    <td align="right">       24.46</td>
    <td align="right">       41.17</td>
    <td align="right">       24.57</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      317.67</td>
    <td align="right">       24.73</td>
    <td align="right">     5317.67</td>
    <td align="right">       24.19</td>
    <td align="right">      182.00</td>
    <td align="right">       24.24</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      381.83</td>
    <td align="right">       24.05</td>
    <td align="right">        0.00</td>
    <td align="right">       24.05</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       82.17</td>
    <td align="right">       25.53</td>
    <td align="right">      489.50</td>
    <td align="right">       24.46</td>
    <td align="right">       42.17</td>
    <td align="right">       24.57</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    18:19:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       81.67</td>
    <td align="right">       23.12</td>
    <td align="right">      340.00</td>
    <td align="right">       23.86</td>
    <td align="right">        1.00</td>
    <td align="right">       23.87</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       50.83</td>
    <td align="right">       23.18</td>
    <td align="right">      346.00</td>
    <td align="right">       23.93</td>
    <td align="right">        0.83</td>
    <td align="right">       23.94</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       51.83</td>
    <td align="right">       23.54</td>
    <td align="right">      404.00</td>
    <td align="right">       23.98</td>
    <td align="right">        6.67</td>
    <td align="right">       23.98</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       12.83</td>
    <td align="right">       24.06</td>
    <td align="right">      421.83</td>
    <td align="right">       24.06</td>
    <td align="right">        2.50</td>
    <td align="right">       24.07</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        2.83</td>
    <td align="right">       26.20</td>
    <td align="right">      487.33</td>
    <td align="right">       24.06</td>
    <td align="right">        2.83</td>
    <td align="right">       24.08</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        1.33</td>
    <td align="right">       26.27</td>
    <td align="right">      466.67</td>
    <td align="right">       24.06</td>
    <td align="right">        1.33</td>
    <td align="right">       24.06</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        3.50</td>
    <td align="right">       26.10</td>
    <td align="right">      465.50</td>
    <td align="right">       24.09</td>
    <td align="right">        3.50</td>
    <td align="right">       24.10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        3.00</td>
    <td align="right">       25.86</td>
    <td align="right">      489.83</td>
    <td align="right">       24.07</td>
    <td align="right">        3.00</td>
    <td align="right">       24.08</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        3.17</td>
    <td align="right">       25.96</td>
    <td align="right">      461.50</td>
    <td align="right">       24.07</td>
    <td align="right">        3.00</td>
    <td align="right">       24.08</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        6.33</td>
    <td align="right">       24.57</td>
    <td align="right">      474.17</td>
    <td align="right">       24.06</td>
    <td align="right">        2.83</td>
    <td align="right">       24.07</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       19.67</td>
    <td align="right">       23.41</td>
    <td align="right">      417.67</td>
    <td align="right">       24.02</td>
    <td align="right">        0.83</td>
    <td align="right">       24.02</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       58.00</td>
    <td align="right">       23.36</td>
    <td align="right">      326.67</td>
    <td align="right">       23.93</td>
    <td align="right">        0.00</td>
    <td align="right">       23.93</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      295.00</td>
    <td align="right">       23.48</td>
    <td align="right">     5101.17</td>
    <td align="right">       24.02</td>
    <td align="right">       28.33</td>
    <td align="right">       24.03</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        1.33</td>
    <td align="right">       23.12</td>
    <td align="right">      326.67</td>
    <td align="right">       23.86</td>
    <td align="right">        0.00</td>
    <td align="right">       23.87</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       81.67</td>
    <td align="right">       26.27</td>
    <td align="right">      489.83</td>
    <td align="right">       24.09</td>
    <td align="right">        6.67</td>
    <td align="right">       24.10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2026-07-28
    18:19:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.99153</td>
    <td align="right">    48.77822</td>
    <td align="right">     0.47099</td>
    <td align="right">     9.79208</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.00034</td>
    <td align="right">    48.80458</td>
    <td align="right">     0.47969</td>
    <td align="right">     9.96744</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.01764</td>
    <td align="right">    48.98523</td>
    <td align="right">     0.48985</td>
    <td align="right">    10.14898</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.00651</td>
    <td align="right">    51.58615</td>
    <td align="right">     0.50514</td>
    <td align="right">    10.44468</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.99890</td>
    <td align="right">    53.88312</td>
    <td align="right">     -0.3568</td>
    <td align="right">     7.84963</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.00425</td>
    <td align="right">    53.48455</td>
    <td align="right">     -0.3491</td>
    <td align="right">     7.71063</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.00023</td>
    <td align="right">    52.87913</td>
    <td align="right">     -0.3612</td>
    <td align="right">     7.89657</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.00816</td>
    <td align="right">    53.04601</td>
    <td align="right">     -0.3475</td>
    <td align="right">     7.64715</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.00336</td>
    <td align="right">    52.97301</td>
    <td align="right">     -0.3559</td>
    <td align="right">     7.79058</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.00820</td>
    <td align="right">    52.45043</td>
    <td align="right">     0.51655</td>
    <td align="right">    10.66000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.00882</td>
    <td align="right">    51.58365</td>
    <td align="right">     0.50853</td>
    <td align="right">    10.48301</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.99774</td>
    <td align="right">    48.53459</td>
    <td align="right">     0.47727</td>
    <td align="right">     9.85880</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.00386</td>
    <td align="right">    51.43148</td>
    <td align="right">     0.13647</td>
    <td align="right">     9.17822</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.99153</td>
    <td align="right">    48.53459</td>
    <td align="right">     -0.3612</td>
    <td align="right">     7.64715</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.01764</td>
    <td align="right">    53.88312</td>
    <td align="right">     0.51655</td>
    <td align="right">    10.66000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_MID></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2026-07-28
    18:19:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.83714</td>
    <td align="right">    49.93746</td>
    <td align="right">     0.41877</td>
    <td align="right">     8.91578</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.85770</td>
    <td align="right">    49.83902</td>
    <td align="right">     0.42947</td>
    <td align="right">     9.13335</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.91696</td>
    <td align="right">    49.93372</td>
    <td align="right">     0.44716</td>
    <td align="right">     9.35503</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.91225</td>
    <td align="right">    52.81152</td>
    <td align="right">     0.46829</td>
    <td align="right">     9.73271</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.91551</td>
    <td align="right">    55.61756</td>
    <td align="right">     -0.4036</td>
    <td align="right">     8.65856</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.92939</td>
    <td align="right">    55.34093</td>
    <td align="right">     -0.3940</td>
    <td align="right">     8.49904</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.91619</td>
    <td align="right">    54.86545</td>
    <td align="right">     -0.4055</td>
    <td align="right">     8.70488</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.94309</td>
    <td align="right">    55.13174</td>
    <td align="right">     -0.3892</td>
    <td align="right">     8.36338</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.91737</td>
    <td align="right">    54.80397</td>
    <td align="right">     -0.4063</td>
    <td align="right">     8.67450</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.90495</td>
    <td align="right">    53.99991</td>
    <td align="right">     0.47799</td>
    <td align="right">     9.90048</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.88803</td>
    <td align="right">    52.88543</td>
    <td align="right">     0.46326</td>
    <td align="right">     9.63148</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.84433</td>
    <td align="right">    49.53450</td>
    <td align="right">     0.42240</td>
    <td align="right">     8.90987</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.89898</td>
    <td align="right">    52.91119</td>
    <td align="right">     0.09078</td>
    <td align="right">     9.03676</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.83714</td>
    <td align="right">    49.53450</td>
    <td align="right">     -0.4063</td>
    <td align="right">     8.36338</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.94309</td>
    <td align="right">    55.61756</td>
    <td align="right">     0.47799</td>
    <td align="right">     9.90048</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_TOP></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2026-07-28
    18:19:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.82947</td>
    <td align="right">    50.33507</td>
    <td align="right">     0.41541</td>
    <td align="right">     8.93747</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.84948</td>
    <td align="right">    49.95500</td>
    <td align="right">     0.42826</td>
    <td align="right">     9.18063</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.90972</td>
    <td align="right">    49.97475</td>
    <td align="right">     0.44840</td>
    <td align="right">     9.46469</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.92814</td>
    <td align="right">    52.49130</td>
    <td align="right">     0.47874</td>
    <td align="right">     9.99623</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.93518</td>
    <td align="right">    55.11932</td>
    <td align="right">     -0.3835</td>
    <td align="right">     8.35435</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.94680</td>
    <td align="right">    54.99305</td>
    <td align="right">     -0.3720</td>
    <td align="right">     8.18201</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.93976</td>
    <td align="right">    54.19124</td>
    <td align="right">     -0.3821</td>
    <td align="right">     8.38425</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.95247</td>
    <td align="right">    54.53153</td>
    <td align="right">     -0.3721</td>
    <td align="right">     8.16787</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.93646</td>
    <td align="right">    54.36628</td>
    <td align="right">     -0.3894</td>
    <td align="right">     8.44329</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.91810</td>
    <td align="right">    53.69335</td>
    <td align="right">     0.48416</td>
    <td align="right">    10.04604</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.89799</td>
    <td align="right">    52.85863</td>
    <td align="right">     0.46581</td>
    <td align="right">     9.70409</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.83890</td>
    <td align="right">    49.62970</td>
    <td align="right">     0.41693</td>
    <td align="right">     8.86138</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.90733</td>
    <td align="right">    52.69528</td>
    <td align="right">     0.10001</td>
    <td align="right">     8.97235</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.82947</td>
    <td align="right">    49.62970</td>
    <td align="right">     -0.3894</td>
    <td align="right">     8.16787</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.95247</td>
    <td align="right">    55.11932</td>
    <td align="right">     0.48416</td>
    <td align="right">    10.04604</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    18:19:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.67784</td>
    <td align="right">    52.01363</td>
    <td align="right">     0.37871</td>
    <td align="right">     9.06330</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.76925</td>
    <td align="right">    51.34906</td>
    <td align="right">     0.41491</td>
    <td align="right">     9.42751</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.85369</td>
    <td align="right">    51.27096</td>
    <td align="right">     0.44889</td>
    <td align="right">     9.94231</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.97301</td>
    <td align="right">    53.41229</td>
    <td align="right">     0.52252</td>
    <td align="right">    11.06589</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.01833</td>
    <td align="right">    56.26009</td>
    <td align="right">     -0.2855</td>
    <td align="right">     7.02839</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.03447</td>
    <td align="right">    55.76969</td>
    <td align="right">     -0.2513</td>
    <td align="right">     6.62783</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.05117</td>
    <td align="right">    55.43592</td>
    <td align="right">     -0.2464</td>
    <td align="right">     6.62100</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.03297</td>
    <td align="right">    55.70004</td>
    <td align="right">     -0.2634</td>
    <td align="right">     6.76840</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.02272</td>
    <td align="right">    55.36707</td>
    <td align="right">     -0.3007</td>
    <td align="right">     7.21504</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.98498</td>
    <td align="right">    54.99609</td>
    <td align="right">     0.52921</td>
    <td align="right">    11.05557</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.90596</td>
    <td align="right">    53.99630</td>
    <td align="right">     0.47948</td>
    <td align="right">    10.12129</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.76765</td>
    <td align="right">    50.95156</td>
    <td align="right">     0.39647</td>
    <td align="right">     8.84106</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.92530</td>
    <td align="right">    53.89418</td>
    <td align="right">     0.14916</td>
    <td align="right">     8.63656</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.67784</td>
    <td align="right">    50.95156</td>
    <td align="right">     -0.3007</td>
    <td align="right">     6.62100</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.05117</td>
    <td align="right">    56.26009</td>
    <td align="right">     0.52921</td>
    <td align="right">    11.06589</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    18:19:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.84503</td>
    <td align="right">    51.15105</td>
    <td align="right">     0.46073</td>
    <td align="right">    10.39469</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.92663</td>
    <td align="right">    50.46399</td>
    <td align="right">     0.50506</td>
    <td align="right">    11.06414</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.94759</td>
    <td align="right">    50.57910</td>
    <td align="right">     0.53556</td>
    <td align="right">    11.72221</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.03740</td>
    <td align="right">    52.92336</td>
    <td align="right">     0.60766</td>
    <td align="right">    13.25842</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.05370</td>
    <td align="right">    55.85828</td>
    <td align="right">     -0.1798</td>
    <td align="right">     6.39524</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.05172</td>
    <td align="right">    55.61520</td>
    <td align="right">     -0.1695</td>
    <td align="right">     6.18952</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.08112</td>
    <td align="right">    55.19972</td>
    <td align="right">     -0.1541</td>
    <td align="right">     6.15627</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.05529</td>
    <td align="right">    55.50074</td>
    <td align="right">     -0.1802</td>
    <td align="right">     6.26341</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.06241</td>
    <td align="right">    55.04163</td>
    <td align="right">     -0.2084</td>
    <td align="right">     6.55065</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.03344</td>
    <td align="right">    54.45080</td>
    <td align="right">     0.59547</td>
    <td align="right">    12.75622</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.00156</td>
    <td align="right">    53.39879</td>
    <td align="right">     0.54846</td>
    <td align="right">    11.61843</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.89858</td>
    <td align="right">    50.23396</td>
    <td align="right">     0.46681</td>
    <td align="right">    10.08865</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.99986</td>
    <td align="right">    53.38794</td>
    <td align="right">     0.23288</td>
    <td align="right">     9.35063</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.84503</td>
    <td align="right">    50.23396</td>
    <td align="right">     -0.2084</td>
    <td align="right">     6.15627</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.08112</td>
    <td align="right">    55.85828</td>
    <td align="right">     0.60766</td>
    <td align="right">    13.25842</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    18:19:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.09473</td>
    <td align="right">    49.79951</td>
    <td align="right">     0.57415</td>
    <td align="right">    13.62633</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.11235</td>
    <td align="right">    49.44863</td>
    <td align="right">     0.59070</td>
    <td align="right">    13.58412</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.99459</td>
    <td align="right">    50.31971</td>
    <td align="right">     0.54613</td>
    <td align="right">    12.08038</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.02809</td>
    <td align="right">    53.12664</td>
    <td align="right">     0.56509</td>
    <td align="right">    12.10396</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.03859</td>
    <td align="right">    56.33613</td>
    <td align="right">     -0.2805</td>
    <td align="right">     6.97579</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.04354</td>
    <td align="right">    55.91712</td>
    <td align="right">     -0.2641</td>
    <td align="right">     6.74601</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.06002</td>
    <td align="right">    55.56035</td>
    <td align="right">     -0.2536</td>
    <td align="right">     6.69943</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.05163</td>
    <td align="right">    55.61840</td>
    <td align="right">     -0.2389</td>
    <td align="right">     6.60167</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.07724</td>
    <td align="right">    54.91964</td>
    <td align="right">     -0.2254</td>
    <td align="right">     6.68713</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.16109</td>
    <td align="right">    53.83752</td>
    <td align="right">     0.64256</td>
    <td align="right">    14.28056</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.19425</td>
    <td align="right">    52.30547</td>
    <td align="right">     0.64007</td>
    <td align="right">    14.50676</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.14501</td>
    <td align="right">    48.75478</td>
    <td align="right">     0.59301</td>
    <td align="right">    13.61763</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.08285</td>
    <td align="right">    53.02133</td>
    <td align="right">     0.23723</td>
    <td align="right">    10.59630</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.99459</td>
    <td align="right">    48.75478</td>
    <td align="right">     -0.2805</td>
    <td align="right">     6.60167</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.19425</td>
    <td align="right">    56.33613</td>
    <td align="right">     0.64256</td>
    <td align="right">    14.50676</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    18:19:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.77373</td>
    <td align="right">    51.67805</td>
    <td align="right">     0.44125</td>
    <td align="right">    10.35309</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.86279</td>
    <td align="right">    50.95269</td>
    <td align="right">     0.48681</td>
    <td align="right">    10.99877</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.92365</td>
    <td align="right">    50.92580</td>
    <td align="right">     0.52556</td>
    <td align="right">    11.74275</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.01949</td>
    <td align="right">    53.16968</td>
    <td align="right">     0.59574</td>
    <td align="right">    13.12465</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.04127</td>
    <td align="right">    56.19162</td>
    <td align="right">     -0.2161</td>
    <td align="right">     6.80429</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.04755</td>
    <td align="right">    55.80380</td>
    <td align="right">     -0.2047</td>
    <td align="right">     6.54588</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.06759</td>
    <td align="right">    55.38854</td>
    <td align="right">     -0.1898</td>
    <td align="right">     6.57405</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.05167</td>
    <td align="right">    55.57879</td>
    <td align="right">     -0.1862</td>
    <td align="right">     6.51291</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.05407</td>
    <td align="right">    55.27542</td>
    <td align="right">     -0.2319</td>
    <td align="right">     6.86951</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.02786</td>
    <td align="right">    54.82619</td>
    <td align="right">     0.58513</td>
    <td align="right">    12.57231</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.96388</td>
    <td align="right">    53.74639</td>
    <td align="right">     0.53248</td>
    <td align="right">    11.40561</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.85638</td>
    <td align="right">    50.56343</td>
    <td align="right">     0.45552</td>
    <td align="right">    10.02739</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.97479</td>
    <td align="right">    53.69359</td>
    <td align="right">     0.21341</td>
    <td align="right">     9.44206</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.77373</td>
    <td align="right">    50.56343</td>
    <td align="right">     -0.2319</td>
    <td align="right">     6.51291</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.06759</td>
    <td align="right">    56.19162</td>
    <td align="right">     0.59574</td>
    <td align="right">    13.12465</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    18:19:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.58377</td>
    <td align="right">    51.98895</td>
    <td align="right">     0.32980</td>
    <td align="right">     8.10044</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.66972</td>
    <td align="right">    51.64203</td>
    <td align="right">     0.35833</td>
    <td align="right">     8.36159</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.71818</td>
    <td align="right">    51.79176</td>
    <td align="right">     0.37066</td>
    <td align="right">     8.48924</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.88344</td>
    <td align="right">    53.44431</td>
    <td align="right">     0.44595</td>
    <td align="right">     9.44340</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.94897</td>
    <td align="right">    55.73134</td>
    <td align="right">     -0.3951</td>
    <td align="right">     8.53542</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.01100</td>
    <td align="right">    54.58066</td>
    <td align="right">     -0.3316</td>
    <td align="right">     7.49091</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.03247</td>
    <td align="right">    54.07521</td>
    <td align="right">     -0.3169</td>
    <td align="right">     7.28067</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.02893</td>
    <td align="right">    54.18833</td>
    <td align="right">     -0.3141</td>
    <td align="right">     7.20534</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.02993</td>
    <td align="right">    54.08345</td>
    <td align="right">     -0.3330</td>
    <td align="right">     7.43930</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.01708</td>
    <td align="right">    53.87507</td>
    <td align="right">     0.51904</td>
    <td align="right">    10.70796</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.94408</td>
    <td align="right">    53.15814</td>
    <td align="right">     0.47335</td>
    <td align="right">     9.83380</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.78259</td>
    <td align="right">    50.78967</td>
    <td align="right">     0.38637</td>
    <td align="right">     8.42424</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.88860</td>
    <td align="right">    53.29121</td>
    <td align="right">     0.09650</td>
    <td align="right">     8.43996</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.58377</td>
    <td align="right">    50.78967</td>
    <td align="right">     -0.3951</td>
    <td align="right">     7.20534</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.03247</td>
    <td align="right">    55.73134</td>
    <td align="right">     0.51904</td>
    <td align="right">    10.70796</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    18:19:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.85865</td>
    <td align="right">    50.66636</td>
    <td align="right">     0.43779</td>
    <td align="right">     9.65629</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.94662</td>
    <td align="right">    50.16655</td>
    <td align="right">     0.47951</td>
    <td align="right">    10.23809</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.94471</td>
    <td align="right">    50.42924</td>
    <td align="right">     0.49208</td>
    <td align="right">    10.50709</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.02152</td>
    <td align="right">    52.43347</td>
    <td align="right">     0.55298</td>
    <td align="right">    11.70392</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.03346</td>
    <td align="right">    54.93807</td>
    <td align="right">     -0.2641</td>
    <td align="right">     6.86881</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.04171</td>
    <td align="right">    54.27187</td>
    <td align="right">     -0.2388</td>
    <td align="right">     6.52046</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.07038</td>
    <td align="right">    53.69949</td>
    <td align="right">     -0.2164</td>
    <td align="right">     6.32861</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.05500</td>
    <td align="right">    53.86093</td>
    <td align="right">     -0.2241</td>
    <td align="right">     6.35932</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.06656</td>
    <td align="right">    53.64192</td>
    <td align="right">     -0.2365</td>
    <td align="right">     6.47558</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.06040</td>
    <td align="right">    53.24617</td>
    <td align="right">     0.58879</td>
    <td align="right">    12.40742</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.03596</td>
    <td align="right">    52.43797</td>
    <td align="right">     0.54587</td>
    <td align="right">    11.37453</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.97004</td>
    <td align="right">    49.79020</td>
    <td align="right">     0.47157</td>
    <td align="right">     9.88367</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.00893</td>
    <td align="right">    52.48113</td>
    <td align="right">     0.19610</td>
    <td align="right">     9.01121</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.85865</td>
    <td align="right">    49.79020</td>
    <td align="right">     -0.2641</td>
    <td align="right">     6.32861</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.07038</td>
    <td align="right">    54.93807</td>
    <td align="right">     0.58879</td>
    <td align="right">    12.40742</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    18:19:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.99828</td>
    <td align="right">    50.62794</td>
    <td align="right">     0.54981</td>
    <td align="right">    12.85878</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.07278</td>
    <td align="right">    50.47962</td>
    <td align="right">     0.57336</td>
    <td align="right">    12.75982</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.91952</td>
    <td align="right">    51.60608</td>
    <td align="right">     0.50325</td>
    <td align="right">    11.06586</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.96619</td>
    <td align="right">    54.48745</td>
    <td align="right">     0.51112</td>
    <td align="right">    10.82437</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.98988</td>
    <td align="right">    60.32851</td>
    <td align="right">     -0.3490</td>
    <td align="right">     7.81827</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.05620</td>
    <td align="right">    59.64776</td>
    <td align="right">     -0.2996</td>
    <td align="right">     7.10120</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.08181</td>
    <td align="right">    59.51706</td>
    <td align="right">     -0.2747</td>
    <td align="right">     6.84341</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.11485</td>
    <td align="right">    59.30678</td>
    <td align="right">     -0.2309</td>
    <td align="right">     6.46235</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.18444</td>
    <td align="right">    58.30821</td>
    <td align="right">     -0.1893</td>
    <td align="right">     6.31116</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.29259</td>
    <td align="right">    55.78133</td>
    <td align="right">     0.68318</td>
    <td align="right">    15.36273</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.26931</td>
    <td align="right">    53.52059</td>
    <td align="right">     0.66716</td>
    <td align="right">    14.93834</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.14648</td>
    <td align="right">    49.27659</td>
    <td align="right">     0.60044</td>
    <td align="right">    13.31620</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.09047</td>
    <td align="right">    55.27924</td>
    <td align="right">     0.22507</td>
    <td align="right">    10.44900</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.91952</td>
    <td align="right">    49.27659</td>
    <td align="right">     -0.3490</td>
    <td align="right">     6.31116</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.29259</td>
    <td align="right">    60.32851</td>
    <td align="right">     0.68318</td>
    <td align="right">    15.36273</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    18:19:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.80530</td>
    <td align="right">    51.12124</td>
    <td align="right">     0.42059</td>
    <td align="right">     9.50428</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.90437</td>
    <td align="right">    50.59401</td>
    <td align="right">     0.46421</td>
    <td align="right">    10.07714</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.93811</td>
    <td align="right">    50.71779</td>
    <td align="right">     0.48531</td>
    <td align="right">    10.45994</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.01126</td>
    <td align="right">    52.72787</td>
    <td align="right">     0.54253</td>
    <td align="right">    11.52975</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.01792</td>
    <td align="right">    55.37227</td>
    <td align="right">     -0.3032</td>
    <td align="right">     7.37314</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.03397</td>
    <td align="right">    54.56077</td>
    <td align="right">     -0.2775</td>
    <td align="right">     6.97125</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.05768</td>
    <td align="right">    53.99958</td>
    <td align="right">     -0.2537</td>
    <td align="right">     6.75456</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.05384</td>
    <td align="right">    54.00853</td>
    <td align="right">     -0.2293</td>
    <td align="right">     6.47130</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.05869</td>
    <td align="right">    53.95971</td>
    <td align="right">     -0.2599</td>
    <td align="right">     6.74199</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.05741</td>
    <td align="right">    53.59518</td>
    <td align="right">     0.57838</td>
    <td align="right">    12.17620</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.02400</td>
    <td align="right">    52.71695</td>
    <td align="right">     0.53418</td>
    <td align="right">    11.14109</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.95343</td>
    <td align="right">    50.00942</td>
    <td align="right">     0.46477</td>
    <td align="right">     9.78472</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.99338</td>
    <td align="right">    52.79698</td>
    <td align="right">     0.17757</td>
    <td align="right">     9.06855</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.80530</td>
    <td align="right">    50.00942</td>
    <td align="right">     -0.3032</td>
    <td align="right">     6.47130</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.05869</td>
    <td align="right">    55.37227</td>
    <td align="right">     0.57838</td>
    <td align="right">    12.17620</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    18:19:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.76136</td>
    <td align="right">    51.33885</td>
    <td align="right">     0.39642</td>
    <td align="right">     8.99421</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.83363</td>
    <td align="right">    50.89364</td>
    <td align="right">     0.42636</td>
    <td align="right">     9.35402</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.90850</td>
    <td align="right">    50.88689</td>
    <td align="right">     0.45625</td>
    <td align="right">     9.82095</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.99147</td>
    <td align="right">    53.38126</td>
    <td align="right">     0.51781</td>
    <td align="right">    10.82956</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.02396</td>
    <td align="right">    56.36957</td>
    <td align="right">     -0.2997</td>
    <td align="right">     7.07526</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.03339</td>
    <td align="right">    55.83776</td>
    <td align="right">     -0.2701</td>
    <td align="right">     6.73198</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.04732</td>
    <td align="right">    55.70505</td>
    <td align="right">     -0.2663</td>
    <td align="right">     6.70306</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.03359</td>
    <td align="right">    55.91363</td>
    <td align="right">     -0.2795</td>
    <td align="right">     6.82884</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.02740</td>
    <td align="right">    55.47187</td>
    <td align="right">     -0.3127</td>
    <td align="right">     7.22527</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.00431</td>
    <td align="right">    54.92478</td>
    <td align="right">     0.52731</td>
    <td align="right">    10.92444</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.94066</td>
    <td align="right">    53.69268</td>
    <td align="right">     0.48403</td>
    <td align="right">    10.08781</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.84408</td>
    <td align="right">    50.48613</td>
    <td align="right">     0.41442</td>
    <td align="right">     8.90827</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.95490</td>
    <td align="right">    53.76128</td>
    <td align="right">     0.14668</td>
    <td align="right">     8.61274</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.76136</td>
    <td align="right">    50.48613</td>
    <td align="right">     -0.3127</td>
    <td align="right">     6.70306</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.04732</td>
    <td align="right">    56.36957</td>
    <td align="right">     0.52731</td>
    <td align="right">    10.92444</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    18:19:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   427.00000</td>
    <td align="right">    23.89336</td>
    <td align="right">    50.64681</td>
    <td align="right">     0.45781</td>
    <td align="right">    10.09174</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   385.00000</td>
    <td align="right">    23.96403</td>
    <td align="right">    49.97056</td>
    <td align="right">     0.49438</td>
    <td align="right">    10.64419</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   433.00000</td>
    <td align="right">    23.97677</td>
    <td align="right">    50.23816</td>
    <td align="right">     0.51793</td>
    <td align="right">    11.14695</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   410.00000</td>
    <td align="right">    24.05473</td>
    <td align="right">    52.52313</td>
    <td align="right">     0.58042</td>
    <td align="right">    12.46160</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   430.00000</td>
    <td align="right">    24.06533</td>
    <td align="right">    55.77275</td>
    <td align="right">     -0.2205</td>
    <td align="right">     6.60299</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   418.00000</td>
    <td align="right">    24.05754</td>
    <td align="right">    55.35468</td>
    <td align="right">     -0.2154</td>
    <td align="right">     6.43253</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   422.00000</td>
    <td align="right">    24.08907</td>
    <td align="right">    55.10097</td>
    <td align="right">     -0.1966</td>
    <td align="right">     6.34290</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   433.00000</td>
    <td align="right">    24.06312</td>
    <td align="right">    55.57576</td>
    <td align="right">     -0.2199</td>
    <td align="right">     6.46533</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   410.00000</td>
    <td align="right">    24.07141</td>
    <td align="right">    55.11379</td>
    <td align="right">     -0.2445</td>
    <td align="right">     6.73822</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   427.00000</td>
    <td align="right">    24.05274</td>
    <td align="right">    54.56659</td>
    <td align="right">     0.57649</td>
    <td align="right">    12.19095</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   417.00000</td>
    <td align="right">    24.02485</td>
    <td align="right">    53.07589</td>
    <td align="right">     0.53677</td>
    <td align="right">    11.27314</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   422.00000</td>
    <td align="right">    23.94889</td>
    <td align="right">    49.77054</td>
    <td align="right">     0.46476</td>
    <td align="right">     9.86753</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5034.00000</td>
    <td align="right">    24.02198</td>
    <td align="right">    53.16296</td>
    <td align="right">     0.20877</td>
    <td align="right">     9.17373</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   385.00000</td>
    <td align="right">    23.89336</td>
    <td align="right">    49.77054</td>
    <td align="right">     -0.2445</td>
    <td align="right">     6.34290</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   433.00000</td>
    <td align="right">    24.08907</td>
    <td align="right">    55.77275</td>
    <td align="right">     0.58042</td>
    <td align="right">    12.46160</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    18:19:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.21540</td>
    <td align="right">    49.00036</td>
    <td align="right">     0.59673</td>
    <td align="right">    13.92836</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.21380</td>
    <td align="right">    48.87242</td>
    <td align="right">     0.60747</td>
    <td align="right">    13.81837</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.05313</td>
    <td align="right">    49.85989</td>
    <td align="right">     0.55260</td>
    <td align="right">    12.00935</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.04059</td>
    <td align="right">    53.04477</td>
    <td align="right">     0.55850</td>
    <td align="right">    11.80324</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.04380</td>
    <td align="right">    56.41341</td>
    <td align="right">     -0.2947</td>
    <td align="right">     7.01837</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.04311</td>
    <td align="right">    55.97661</td>
    <td align="right">     -0.2821</td>
    <td align="right">     6.85306</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.05661</td>
    <td align="right">    55.81617</td>
    <td align="right">     -0.2727</td>
    <td align="right">     6.77850</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.05319</td>
    <td align="right">    55.80124</td>
    <td align="right">     -0.2550</td>
    <td align="right">     6.63038</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.08683</td>
    <td align="right">    54.95633</td>
    <td align="right">     -0.2372</td>
    <td align="right">     6.62555</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.22029</td>
    <td align="right">    53.61057</td>
    <td align="right">     0.64656</td>
    <td align="right">    14.32606</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.27201</td>
    <td align="right">    51.85419</td>
    <td align="right">     0.65063</td>
    <td align="right">    14.75193</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.26500</td>
    <td align="right">    48.17812</td>
    <td align="right">     0.61718</td>
    <td align="right">    14.13457</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.12935</td>
    <td align="right">    52.81060</td>
    <td align="right">     0.23699</td>
    <td align="right">    10.69291</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.04059</td>
    <td align="right">    48.17812</td>
    <td align="right">     -0.2947</td>
    <td align="right">     6.62555</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.27201</td>
    <td align="right">    56.41341</td>
    <td align="right">     0.65063</td>
    <td align="right">    14.75193</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    18:19:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.86203</td>
    <td align="right">    50.96038</td>
    <td align="right">     0.45904</td>
    <td align="right">    10.26020</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.92432</td>
    <td align="right">    50.47373</td>
    <td align="right">     0.49679</td>
    <td align="right">    10.86870</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.97088</td>
    <td align="right">    50.52780</td>
    <td align="right">     0.53047</td>
    <td align="right">    11.54924</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.03467</td>
    <td align="right">    53.12416</td>
    <td align="right">     0.58969</td>
    <td align="right">    12.79042</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.04628</td>
    <td align="right">    56.29443</td>
    <td align="right">     -0.2309</td>
    <td align="right">     6.74127</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.04489</td>
    <td align="right">    55.87217</td>
    <td align="right">     -0.2240</td>
    <td align="right">     6.57007</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.06323</td>
    <td align="right">    55.67396</td>
    <td align="right">     -0.2098</td>
    <td align="right">     6.53592</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.05090</td>
    <td align="right">    55.80379</td>
    <td align="right">     -0.2033</td>
    <td align="right">     6.46612</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.05278</td>
    <td align="right">    55.39014</td>
    <td align="right">     -0.2461</td>
    <td align="right">     6.80611</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.04052</td>
    <td align="right">    54.75481</td>
    <td align="right">     0.58140</td>
    <td align="right">    12.36040</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.99743</td>
    <td align="right">    53.42746</td>
    <td align="right">     0.53609</td>
    <td align="right">    11.32349</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.93027</td>
    <td align="right">    50.08163</td>
    <td align="right">     0.47224</td>
    <td align="right">    10.08301</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.00195</td>
    <td align="right">    53.55287</td>
    <td align="right">     0.20980</td>
    <td align="right">     9.34448</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.86203</td>
    <td align="right">    50.08163</td>
    <td align="right">     -0.2461</td>
    <td align="right">     6.46612</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.06323</td>
    <td align="right">    56.29443</td>
    <td align="right">     0.58969</td>
    <td align="right">    12.79042</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_BOTCOOLINGCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_BOT COOLING COIL</b></p>
<p>Timestamp: <b>2026-07-28
    18:19:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_BOT COOLING COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRICITY ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY RATE []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.804497E+11</td>
    <td align="right">0.131294E+11</td>
    <td align="right">      575.58</td>
    <td align="right">0.569458E+11</td>
    <td align="right">0.235039E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">03-JAN-15:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   136504.53</td>
    <td align="right">05-JAN-22:43</td>
    <td align="right">    95012.49</td>
    <td align="right">22-JAN-16:41</td>
    <td align="right">    83961.28</td>
    <td align="right">05-JAN-22:43</td>
    <td align="right">    20844.35</td>
    <td align="right">05-JAN-22:43</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.772664E+11</td>
    <td align="right">0.125637E+11</td>
    <td align="right">      524.89</td>
    <td align="right">0.563270E+11</td>
    <td align="right">0.209394E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-FEB-09:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:05</td>
    <td align="right">   138329.09</td>
    <td align="right">19-FEB-19:23</td>
    <td align="right">    95384.43</td>
    <td align="right">19-FEB-17:22</td>
    <td align="right">    80802.98</td>
    <td align="right">07-FEB-22:43</td>
    <td align="right">    21171.46</td>
    <td align="right">19-FEB-19:23</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.915494E+11</td>
    <td align="right">0.148837E+11</td>
    <td align="right">      607.62</td>
    <td align="right">0.673339E+11</td>
    <td align="right">0.242156E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAR-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:33</td>
    <td align="right">   138614.51</td>
    <td align="right">14-MAR-05:12</td>
    <td align="right">    90168.77</td>
    <td align="right">25-MAR-17:03</td>
    <td align="right">    88575.57</td>
    <td align="right">14-MAR-05:12</td>
    <td align="right">    21052.44</td>
    <td align="right">18-MAR-18:23</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.944332E+11</td>
    <td align="right">0.158168E+11</td>
    <td align="right">      619.50</td>
    <td align="right">0.736202E+11</td>
    <td align="right">0.208130E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-APR-01:43</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:13</td>
    <td align="right">   135405.71</td>
    <td align="right">16-APR-13:02</td>
    <td align="right">    95279.18</td>
    <td align="right">30-APR-16:21</td>
    <td align="right">    68835.17</td>
    <td align="right">16-APR-13:02</td>
    <td align="right">    21393.69</td>
    <td align="right">01-APR-17:42</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.121277E+12</td>
    <td align="right">0.203737E+11</td>
    <td align="right">      648.29</td>
    <td align="right">0.822667E+11</td>
    <td align="right">0.390105E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAY-07:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:15</td>
    <td align="right">   138614.51</td>
    <td align="right">26-MAY-21:43</td>
    <td align="right">    90471.88</td>
    <td align="right">13-MAY-17:04</td>
    <td align="right">    95398.66</td>
    <td align="right">23-MAY-03:03</td>
    <td align="right">    21115.17</td>
    <td align="right">10-MAY-23:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.129196E+12</td>
    <td align="right">0.222638E+11</td>
    <td align="right">      635.68</td>
    <td align="right">0.908733E+11</td>
    <td align="right">0.383230E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:13</td>
    <td align="right">   138394.19</td>
    <td align="right">11-JUN-23:43</td>
    <td align="right">    95822.72</td>
    <td align="right">11-JUN-15:41</td>
    <td align="right">    96469.21</td>
    <td align="right">23-JUN-21:45</td>
    <td align="right">    22462.27</td>
    <td align="right">27-JUN-15:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.135718E+12</td>
    <td align="right">0.235988E+11</td>
    <td align="right">      650.41</td>
    <td align="right">0.923686E+11</td>
    <td align="right">0.433497E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:13</td>
    <td align="right">   138614.51</td>
    <td align="right">08-JUL-05:12</td>
    <td align="right">    97687.74</td>
    <td align="right">02-JUL-16:21</td>
    <td align="right">    95540.95</td>
    <td align="right">08-JUL-03:43</td>
    <td align="right">    22035.65</td>
    <td align="right">13-JUL-12:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.144936E+12</td>
    <td align="right">0.250822E+11</td>
    <td align="right">      658.77</td>
    <td align="right">0.997063E+11</td>
    <td align="right">0.452292E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:13</td>
    <td align="right">   138614.51</td>
    <td align="right">02-AUG-21:43</td>
    <td align="right">    98498.49</td>
    <td align="right">13-AUG-16:21</td>
    <td align="right">    95616.75</td>
    <td align="right">06-AUG-04:23</td>
    <td align="right">    22300.50</td>
    <td align="right">21-AUG-15:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.135387E+12</td>
    <td align="right">0.229481E+11</td>
    <td align="right">      630.35</td>
    <td align="right">0.886608E+11</td>
    <td align="right">0.467262E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-00:23</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:12</td>
    <td align="right">   138614.51</td>
    <td align="right">24-SEP-07:03</td>
    <td align="right">    97320.21</td>
    <td align="right">17-SEP-15:41</td>
    <td align="right">    95226.64</td>
    <td align="right">19-SEP-23:03</td>
    <td align="right">    21437.51</td>
    <td align="right">09-SEP-17:42</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.127936E+12</td>
    <td align="right">0.211406E+11</td>
    <td align="right">      642.90</td>
    <td align="right">0.857392E+11</td>
    <td align="right">0.421969E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-OCT-01:43</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:13</td>
    <td align="right">   138614.51</td>
    <td align="right">20-OCT-02:23</td>
    <td align="right">    97673.70</td>
    <td align="right">09-OCT-15:51</td>
    <td align="right">    94170.59</td>
    <td align="right">04-OCT-01:03</td>
    <td align="right">    21240.28</td>
    <td align="right">05-OCT-21:43</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.102515E+12</td>
    <td align="right">0.167934E+11</td>
    <td align="right">      616.62</td>
    <td align="right">0.740197E+11</td>
    <td align="right">0.284952E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-NOV-00:25</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:13</td>
    <td align="right">   138578.85</td>
    <td align="right">03-NOV-04:23</td>
    <td align="right">    92763.22</td>
    <td align="right">19-NOV-09:21</td>
    <td align="right">    83447.74</td>
    <td align="right">03-NOV-04:23</td>
    <td align="right">    21212.38</td>
    <td align="right">07-NOV-00:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.797016E+11</td>
    <td align="right">0.129869E+11</td>
    <td align="right">      595.74</td>
    <td align="right">0.603560E+11</td>
    <td align="right">0.193456E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-DEC-10:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:33</td>
    <td align="right">   136118.48</td>
    <td align="right">20-DEC-02:63</td>
    <td align="right">    94895.82</td>
    <td align="right">17-DEC-14:41</td>
    <td align="right">    88576.30</td>
    <td align="right">16-DEC-01:23</td>
    <td align="right">    20813.91</td>
    <td align="right">20-DEC-02:63</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.132037E+13</td>
    <td align="right">0.221581E+12</td>
    <td align="right">     7406.34</td>
    <td align="right">0.928217E+12</td>
    <td align="right">0.392148E+12</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.772664E+11</td>
    <td align="right">0.125637E+11</td>
    <td align="right">      524.89</td>
    <td align="right">0.563270E+11</td>
    <td align="right">0.193456E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   135405.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">    90168.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">    68835.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">    20813.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.144936E+12</td>
    <td align="right">0.250822E+11</td>
    <td align="right">      658.77</td>
    <td align="right">0.997063E+11</td>
    <td align="right">0.467262E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   138614.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">    98498.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">    96469.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">    22462.27</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_MIDCOOLINGCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_MID COOLING COIL</b></p>
<p>Timestamp: <b>2026-07-28
    18:19:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_MID COOLING COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRICITY ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY RATE []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.694625E+11</td>
    <td align="right">0.113832E+11</td>
    <td align="right">      549.03</td>
    <td align="right">0.478766E+11</td>
    <td align="right">0.215859E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">05-JAN-06:12</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   131322.32</td>
    <td align="right">05-JAN-22:43</td>
    <td align="right">    87727.46</td>
    <td align="right">22-JAN-16:41</td>
    <td align="right">    80762.72</td>
    <td align="right">05-JAN-22:43</td>
    <td align="right">    20053.02</td>
    <td align="right">05-JAN-22:43</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.680783E+11</td>
    <td align="right">0.111136E+11</td>
    <td align="right">      513.48</td>
    <td align="right">0.484586E+11</td>
    <td align="right">0.196196E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-FEB-09:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:05</td>
    <td align="right">   132921.49</td>
    <td align="right">21-FEB-22:43</td>
    <td align="right">    72408.37</td>
    <td align="right">24-FEB-22:08</td>
    <td align="right">    77590.64</td>
    <td align="right">23-FEB-22:43</td>
    <td align="right">    20194.53</td>
    <td align="right">21-FEB-22:43</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.828633E+11</td>
    <td align="right">0.134835E+11</td>
    <td align="right">      594.82</td>
    <td align="right">0.596514E+11</td>
    <td align="right">0.232119E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAR-09:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:33</td>
    <td align="right">   133352.20</td>
    <td align="right">14-MAR-05:12</td>
    <td align="right">    90306.23</td>
    <td align="right">26-MAR-14:41</td>
    <td align="right">    85050.90</td>
    <td align="right">14-MAR-05:12</td>
    <td align="right">    20367.72</td>
    <td align="right">05-MAR-18:23</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.868362E+11</td>
    <td align="right">0.145529E+11</td>
    <td align="right">      614.12</td>
    <td align="right">0.671656E+11</td>
    <td align="right">0.196706E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-APR-01:43</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:13</td>
    <td align="right">   118969.28</td>
    <td align="right">28-APR-21:43</td>
    <td align="right">    82747.64</td>
    <td align="right">13-APR-21:43</td>
    <td align="right">    70228.27</td>
    <td align="right">24-APR-05:13</td>
    <td align="right">    18731.70</td>
    <td align="right">28-APR-21:43</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.112867E+12</td>
    <td align="right">0.189167E+11</td>
    <td align="right">      646.04</td>
    <td align="right">0.759976E+11</td>
    <td align="right">0.368690E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAY-08:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:25</td>
    <td align="right">   133352.20</td>
    <td align="right">26-MAY-21:43</td>
    <td align="right">    91133.16</td>
    <td align="right">07-MAY-16:51</td>
    <td align="right">    92283.96</td>
    <td align="right">23-MAY-03:03</td>
    <td align="right">    20313.56</td>
    <td align="right">10-MAY-23:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.117232E+12</td>
    <td align="right">0.201435E+11</td>
    <td align="right">      635.43</td>
    <td align="right">0.819117E+11</td>
    <td align="right">0.353206E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:13</td>
    <td align="right">   130281.14</td>
    <td align="right">07-JUN-05:12</td>
    <td align="right">    91532.14</td>
    <td align="right">11-JUN-16:31</td>
    <td align="right">    74081.06</td>
    <td align="right">07-JUN-05:12</td>
    <td align="right">    20614.39</td>
    <td align="right">27-JUN-21:08</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.123331E+12</td>
    <td align="right">0.213593E+11</td>
    <td align="right">      649.93</td>
    <td align="right">0.832796E+11</td>
    <td align="right">0.400516E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:13</td>
    <td align="right">   133352.20</td>
    <td align="right">08-JUL-05:12</td>
    <td align="right">    86805.55</td>
    <td align="right">13-JUL-21:08</td>
    <td align="right">    91829.00</td>
    <td align="right">08-JUL-03:03</td>
    <td align="right">    20618.86</td>
    <td align="right">17-JUL-21:43</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.128444E+12</td>
    <td align="right">0.221686E+11</td>
    <td align="right">      658.70</td>
    <td align="right">0.871449E+11</td>
    <td align="right">0.412993E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:13</td>
    <td align="right">   133352.20</td>
    <td align="right">02-AUG-22:23</td>
    <td align="right">    93241.97</td>
    <td align="right">13-AUG-16:21</td>
    <td align="right">    90300.64</td>
    <td align="right">25-AUG-03:03</td>
    <td align="right">    21373.57</td>
    <td align="right">20-AUG-15:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.118229E+12</td>
    <td align="right">0.200294E+11</td>
    <td align="right">      630.17</td>
    <td align="right">0.760894E+11</td>
    <td align="right">0.421395E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-01:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:12</td>
    <td align="right">   133352.20</td>
    <td align="right">15-SEP-05:12</td>
    <td align="right">    92485.47</td>
    <td align="right">17-SEP-15:51</td>
    <td align="right">    91583.24</td>
    <td align="right">19-SEP-23:03</td>
    <td align="right">    20367.72</td>
    <td align="right">26-SEP-00:23</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.109918E+12</td>
    <td align="right">0.182161E+11</td>
    <td align="right">      639.88</td>
    <td align="right">0.718783E+11</td>
    <td align="right">0.380395E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-OCT-07:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:13</td>
    <td align="right">   133352.20</td>
    <td align="right">30-OCT-21:43</td>
    <td align="right">    92332.48</td>
    <td align="right">09-OCT-15:51</td>
    <td align="right">    90564.26</td>
    <td align="right">04-OCT-01:03</td>
    <td align="right">    20433.92</td>
    <td align="right">05-OCT-21:43</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.866477E+11</td>
    <td align="right">0.142688E+11</td>
    <td align="right">      603.45</td>
    <td align="right">0.612643E+11</td>
    <td align="right">0.253834E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-NOV-07:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:13</td>
    <td align="right">   133155.63</td>
    <td align="right">06-NOV-23:23</td>
    <td align="right">    89290.83</td>
    <td align="right">05-NOV-15:21</td>
    <td align="right">    76604.75</td>
    <td align="right">30-NOV-06:12</td>
    <td align="right">    20320.05</td>
    <td align="right">06-NOV-23:23</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.668714E+11</td>
    <td align="right">0.109672E+11</td>
    <td align="right">      570.14</td>
    <td align="right">0.493558E+11</td>
    <td align="right">0.175155E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-DEC-13:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:33</td>
    <td align="right">   120519.95</td>
    <td align="right">16-DEC-06:12</td>
    <td align="right">    66696.76</td>
    <td align="right">03-DEC-14:32</td>
    <td align="right">    77594.95</td>
    <td align="right">16-DEC-06:12</td>
    <td align="right">    18594.67</td>
    <td align="right">16-DEC-06:12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.117078E+13</td>
    <td align="right">0.196603E+12</td>
    <td align="right">     7305.19</td>
    <td align="right">0.810074E+12</td>
    <td align="right">0.360706E+12</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.668714E+11</td>
    <td align="right">0.109672E+11</td>
    <td align="right">      513.48</td>
    <td align="right">0.478766E+11</td>
    <td align="right">0.175155E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   118969.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">    66696.76</td>
    <td align="right">&nbsp;</td>
    <td align="right">    70228.27</td>
    <td align="right">&nbsp;</td>
    <td align="right">    18594.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.128444E+12</td>
    <td align="right">0.221686E+11</td>
    <td align="right">      658.70</td>
    <td align="right">0.871449E+11</td>
    <td align="right">0.421395E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   133352.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">    93241.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">    92283.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">    21373.57</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_TOPCOOLINGCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_TOP COOLING COIL</b></p>
<p>Timestamp: <b>2026-07-28
    18:19:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_TOP COOLING COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRICITY ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY RATE []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.702517E+11</td>
    <td align="right">0.115161E+11</td>
    <td align="right">      526.23</td>
    <td align="right">0.487175E+11</td>
    <td align="right">0.215342E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">03-JAN-15:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   136167.86</td>
    <td align="right">22-JAN-14:52</td>
    <td align="right">    73932.29</td>
    <td align="right">16-JAN-14:32</td>
    <td align="right">    75787.67</td>
    <td align="right">05-JAN-22:43</td>
    <td align="right">    21348.53</td>
    <td align="right">22-JAN-14:52</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.698560E+11</td>
    <td align="right">0.114147E+11</td>
    <td align="right">      497.44</td>
    <td align="right">0.504298E+11</td>
    <td align="right">0.194263E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-FEB-10:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:05</td>
    <td align="right">   137692.45</td>
    <td align="right">21-FEB-22:43</td>
    <td align="right">    87487.12</td>
    <td align="right">19-FEB-15:11</td>
    <td align="right">    80642.39</td>
    <td align="right">23-FEB-22:43</td>
    <td align="right">    21375.97</td>
    <td align="right">19-FEB-12:32</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.853874E+11</td>
    <td align="right">0.139136E+11</td>
    <td align="right">      584.14</td>
    <td align="right">0.627219E+11</td>
    <td align="right">0.226655E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAR-10:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:33</td>
    <td align="right">   138138.62</td>
    <td align="right">14-MAR-05:12</td>
    <td align="right">   104354.79</td>
    <td align="right">26-MAR-14:52</td>
    <td align="right">    88285.71</td>
    <td align="right">14-MAR-05:12</td>
    <td align="right">    21342.42</td>
    <td align="right">26-MAR-15:32</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.915262E+11</td>
    <td align="right">0.153614E+11</td>
    <td align="right">      608.19</td>
    <td align="right">0.724649E+11</td>
    <td align="right">0.190612E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-APR-05:12</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:13</td>
    <td align="right">   137104.27</td>
    <td align="right">16-APR-12:32</td>
    <td align="right">   108162.64</td>
    <td align="right">02-APR-16:22</td>
    <td align="right">    70052.55</td>
    <td align="right">16-APR-13:53</td>
    <td align="right">    21847.48</td>
    <td align="right">02-APR-15:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.117916E+12</td>
    <td align="right">0.198491E+11</td>
    <td align="right">      642.88</td>
    <td align="right">0.823224E+11</td>
    <td align="right">0.355936E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAY-08:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:05</td>
    <td align="right">   138138.62</td>
    <td align="right">26-MAY-21:43</td>
    <td align="right">   110125.09</td>
    <td align="right">07-MAY-16:22</td>
    <td align="right">    93649.40</td>
    <td align="right">25-MAY-05:12</td>
    <td align="right">    21241.42</td>
    <td align="right">27-MAY-17:42</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.124113E+12</td>
    <td align="right">0.213839E+11</td>
    <td align="right">      634.92</td>
    <td align="right">0.886996E+11</td>
    <td align="right">0.354135E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:13</td>
    <td align="right">   137787.54</td>
    <td align="right">24-JUN-17:43</td>
    <td align="right">   108777.21</td>
    <td align="right">18-JUN-15:42</td>
    <td align="right">    89661.87</td>
    <td align="right">24-JUN-17:43</td>
    <td align="right">    22860.70</td>
    <td align="right">27-JUN-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.129699E+12</td>
    <td align="right">0.225522E+11</td>
    <td align="right">      649.34</td>
    <td align="right">0.905773E+11</td>
    <td align="right">0.391219E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-08:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:13</td>
    <td align="right">   138103.09</td>
    <td align="right">06-JUL-22:23</td>
    <td align="right">   114675.69</td>
    <td align="right">04-JUL-13:42</td>
    <td align="right">    91396.25</td>
    <td align="right">06-JUL-22:23</td>
    <td align="right">    22810.73</td>
    <td align="right">04-JUL-13:42</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.133325E+12</td>
    <td align="right">0.231296E+11</td>
    <td align="right">      657.62</td>
    <td align="right">0.935927E+11</td>
    <td align="right">0.397318E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:13</td>
    <td align="right">   138138.62</td>
    <td align="right">02-AUG-21:43</td>
    <td align="right">   113570.41</td>
    <td align="right">27-AUG-14:22</td>
    <td align="right">    92277.79</td>
    <td align="right">03-AUG-05:12</td>
    <td align="right">    22820.68</td>
    <td align="right">21-AUG-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.120850E+12</td>
    <td align="right">0.206186E+11</td>
    <td align="right">      628.61</td>
    <td align="right">0.810084E+11</td>
    <td align="right">0.398420E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-01:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:12</td>
    <td align="right">   138138.62</td>
    <td align="right">15-SEP-05:12</td>
    <td align="right">   111816.01</td>
    <td align="right">04-SEP-14:22</td>
    <td align="right">    94896.55</td>
    <td align="right">19-SEP-23:03</td>
    <td align="right">    22431.46</td>
    <td align="right">17-SEP-14:42</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.110288E+12</td>
    <td align="right">0.184095E+11</td>
    <td align="right">      632.48</td>
    <td align="right">0.748729E+11</td>
    <td align="right">0.354146E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-OCT-09:13</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:13</td>
    <td align="right">   138138.62</td>
    <td align="right">20-OCT-05:12</td>
    <td align="right">   111546.11</td>
    <td align="right">08-OCT-14:22</td>
    <td align="right">    93606.71</td>
    <td align="right">04-OCT-01:03</td>
    <td align="right">    22232.91</td>
    <td align="right">08-OCT-14:22</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.876205E+11</td>
    <td align="right">0.144672E+11</td>
    <td align="right">      589.21</td>
    <td align="right">0.629511E+11</td>
    <td align="right">0.246694E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:13</td>
    <td align="right">   137849.46</td>
    <td align="right">03-NOV-21:43</td>
    <td align="right">    97205.29</td>
    <td align="right">05-NOV-10:52</td>
    <td align="right">    79222.13</td>
    <td align="right">06-NOV-22:43</td>
    <td align="right">    21158.92</td>
    <td align="right">05-NOV-17:33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.667645E+11</td>
    <td align="right">0.109615E+11</td>
    <td align="right">      547.63</td>
    <td align="right">0.498641E+11</td>
    <td align="right">0.169005E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-DEC-13:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:33</td>
    <td align="right">   127581.80</td>
    <td align="right">31-DEC-17:12</td>
    <td align="right">   104086.55</td>
    <td align="right">17-DEC-14:41</td>
    <td align="right">    60240.10</td>
    <td align="right">20-DEC-00:03</td>
    <td align="right">    19891.94</td>
    <td align="right">31-DEC-17:12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.120760E+13</td>
    <td align="right">0.203577E+12</td>
    <td align="right">     7198.69</td>
    <td align="right">0.858223E+12</td>
    <td align="right">0.349374E+12</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.667645E+11</td>
    <td align="right">0.109615E+11</td>
    <td align="right">      497.44</td>
    <td align="right">0.487175E+11</td>
    <td align="right">0.169005E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   127581.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">    73932.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">    60240.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">    19891.94</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.133325E+12</td>
    <td align="right">0.231296E+11</td>
    <td align="right">      657.62</td>
    <td align="right">0.935927E+11</td>
    <td align="right">0.398420E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   138138.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">   114675.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">    94896.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">    22860.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    18:19:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      647.46</td>
    <td align="right">        0.00</td>
    <td align="right">      647.46</td>
    <td align="right">      696.99</td>
    <td align="right">      531.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      760.88</td>
    <td align="right">        0.00</td>
    <td align="right">      760.88</td>
    <td align="right">      864.12</td>
    <td align="right">      464.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      901.80</td>
    <td align="right">        0.00</td>
    <td align="right">      901.80</td>
    <td align="right">     1055.55</td>
    <td align="right">      385.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1018.17</td>
    <td align="right">        4.73</td>
    <td align="right">     1013.43</td>
    <td align="right">     1374.74</td>
    <td align="right">      208.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1157.01</td>
    <td align="right">       57.13</td>
    <td align="right">     1099.88</td>
    <td align="right">     1703.10</td>
    <td align="right">      117.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1288.14</td>
    <td align="right">       82.09</td>
    <td align="right">     1206.05</td>
    <td align="right">     2020.67</td>
    <td align="right">       44.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1267.47</td>
    <td align="right">       68.73</td>
    <td align="right">     1198.74</td>
    <td align="right">     2043.92</td>
    <td align="right">       33.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1142.75</td>
    <td align="right">       14.43</td>
    <td align="right">     1128.32</td>
    <td align="right">     1834.59</td>
    <td align="right">       31.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      932.84</td>
    <td align="right">        0.09</td>
    <td align="right">      932.75</td>
    <td align="right">     1462.14</td>
    <td align="right">       66.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      833.06</td>
    <td align="right">        0.00</td>
    <td align="right">      833.06</td>
    <td align="right">     1176.77</td>
    <td align="right">      158.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      685.99</td>
    <td align="right">        0.00</td>
    <td align="right">      685.99</td>
    <td align="right">      888.79</td>
    <td align="right">      285.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      637.42</td>
    <td align="right">        0.00</td>
    <td align="right">      637.42</td>
    <td align="right">      704.35</td>
    <td align="right">      496.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      940.42</td>
    <td align="right">       19.06</td>
    <td align="right">      921.37</td>
    <td align="right">     1321.26</td>
    <td align="right">      234.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      637.42</td>
    <td align="right">        0.00</td>
    <td align="right">      637.42</td>
    <td align="right">      696.99</td>
    <td align="right">       31.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1288.14</td>
    <td align="right">       82.09</td>
    <td align="right">     1206.05</td>
    <td align="right">     2043.92</td>
    <td align="right">      531.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    18:19:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      989.00</td>
    <td align="right">      454.10</td>
    <td align="right">      534.90</td>
    <td align="right">     1215.98</td>
    <td align="right">      341.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1209.34</td>
    <td align="right">      567.12</td>
    <td align="right">      642.23</td>
    <td align="right">     1523.21</td>
    <td align="right">      301.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1446.64</td>
    <td align="right">      684.64</td>
    <td align="right">      762.00</td>
    <td align="right">     1834.96</td>
    <td align="right">      248.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1555.76</td>
    <td align="right">      682.54</td>
    <td align="right">      873.22</td>
    <td align="right">     2110.77</td>
    <td align="right">      139.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1613.84</td>
    <td align="right">      689.59</td>
    <td align="right">      924.25</td>
    <td align="right">     2262.85</td>
    <td align="right">       79.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1535.09</td>
    <td align="right">      567.76</td>
    <td align="right">      967.33</td>
    <td align="right">     2246.54</td>
    <td align="right">       30.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1567.26</td>
    <td align="right">      592.69</td>
    <td align="right">      974.57</td>
    <td align="right">     2326.94</td>
    <td align="right">       23.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1426.36</td>
    <td align="right">      474.03</td>
    <td align="right">      952.33</td>
    <td align="right">     2128.91</td>
    <td align="right">       22.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1285.56</td>
    <td align="right">      482.39</td>
    <td align="right">      803.16</td>
    <td align="right">     1891.32</td>
    <td align="right">       47.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1213.74</td>
    <td align="right">      510.49</td>
    <td align="right">      703.26</td>
    <td align="right">     1692.94</td>
    <td align="right">      108.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1019.11</td>
    <td align="right">      445.24</td>
    <td align="right">      573.88</td>
    <td align="right">     1364.14</td>
    <td align="right">      191.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      899.53</td>
    <td align="right">      363.63</td>
    <td align="right">      535.91</td>
    <td align="right">     1119.88</td>
    <td align="right">      324.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1313.90</td>
    <td align="right">      542.63</td>
    <td align="right">      771.27</td>
    <td align="right">     1811.20</td>
    <td align="right">      154.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      899.53</td>
    <td align="right">      363.63</td>
    <td align="right">      534.90</td>
    <td align="right">     1119.88</td>
    <td align="right">       22.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1613.84</td>
    <td align="right">      689.59</td>
    <td align="right">      974.57</td>
    <td align="right">     2326.94</td>
    <td align="right">      341.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    18:19:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     2933.02</td>
    <td align="right">     1869.19</td>
    <td align="right">     1063.83</td>
    <td align="right">     3782.19</td>
    <td align="right">      534.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     2838.86</td>
    <td align="right">     1679.78</td>
    <td align="right">     1159.08</td>
    <td align="right">     3757.21</td>
    <td align="right">      472.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2073.31</td>
    <td align="right">      869.75</td>
    <td align="right">     1203.56</td>
    <td align="right">     2834.97</td>
    <td align="right">      390.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1442.36</td>
    <td align="right">      266.89</td>
    <td align="right">     1175.47</td>
    <td align="right">     2117.40</td>
    <td align="right">      219.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1129.76</td>
    <td align="right">       26.23</td>
    <td align="right">     1103.53</td>
    <td align="right">     1662.80</td>
    <td align="right">      120.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1131.49</td>
    <td align="right">        1.78</td>
    <td align="right">     1129.71</td>
    <td align="right">     1758.31</td>
    <td align="right">       43.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1167.67</td>
    <td align="right">       10.91</td>
    <td align="right">     1156.76</td>
    <td align="right">     1880.89</td>
    <td align="right">       33.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1346.40</td>
    <td align="right">       98.74</td>
    <td align="right">     1247.66</td>
    <td align="right">     2172.82</td>
    <td align="right">       36.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1605.18</td>
    <td align="right">      411.16</td>
    <td align="right">     1194.02</td>
    <td align="right">     2534.09</td>
    <td align="right">       74.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2266.16</td>
    <td align="right">     1057.64</td>
    <td align="right">     1208.52</td>
    <td align="right">     3267.41</td>
    <td align="right">      175.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     2705.93</td>
    <td align="right">     1592.02</td>
    <td align="right">     1113.91</td>
    <td align="right">     3675.74</td>
    <td align="right">      309.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     3057.05</td>
    <td align="right">     1945.04</td>
    <td align="right">     1112.01</td>
    <td align="right">     3962.38</td>
    <td align="right">      510.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1970.44</td>
    <td align="right">      814.77</td>
    <td align="right">     1155.67</td>
    <td align="right">     2778.73</td>
    <td align="right">      242.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1129.76</td>
    <td align="right">        1.78</td>
    <td align="right">     1063.83</td>
    <td align="right">     1662.80</td>
    <td align="right">       33.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     3057.05</td>
    <td align="right">     1945.04</td>
    <td align="right">     1247.66</td>
    <td align="right">     3962.38</td>
    <td align="right">      534.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    18:19:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      953.55</td>
    <td align="right">      413.70</td>
    <td align="right">      539.85</td>
    <td align="right">     1192.74</td>
    <td align="right">      363.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1164.30</td>
    <td align="right">      529.51</td>
    <td align="right">      634.79</td>
    <td align="right">     1487.78</td>
    <td align="right">      322.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1436.33</td>
    <td align="right">      656.56</td>
    <td align="right">      779.78</td>
    <td align="right">     1852.49</td>
    <td align="right">      270.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1576.44</td>
    <td align="right">      720.65</td>
    <td align="right">      855.78</td>
    <td align="right">     2153.92</td>
    <td align="right">      156.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1420.27</td>
    <td align="right">      550.95</td>
    <td align="right">      869.32</td>
    <td align="right">     2010.07</td>
    <td align="right">       88.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1292.42</td>
    <td align="right">      375.45</td>
    <td align="right">      916.96</td>
    <td align="right">     1920.06</td>
    <td align="right">       32.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1376.14</td>
    <td align="right">      431.87</td>
    <td align="right">      944.28</td>
    <td align="right">     2074.65</td>
    <td align="right">       23.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1448.33</td>
    <td align="right">      499.70</td>
    <td align="right">      948.63</td>
    <td align="right">     2160.06</td>
    <td align="right">       24.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1166.52</td>
    <td align="right">      389.35</td>
    <td align="right">      777.16</td>
    <td align="right">     1731.06</td>
    <td align="right">       49.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1150.28</td>
    <td align="right">      453.32</td>
    <td align="right">      696.95</td>
    <td align="right">     1611.31</td>
    <td align="right">      115.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      944.05</td>
    <td align="right">      373.91</td>
    <td align="right">      570.14</td>
    <td align="right">     1275.16</td>
    <td align="right">      203.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      896.10</td>
    <td align="right">      360.43</td>
    <td align="right">      535.67</td>
    <td align="right">     1132.73</td>
    <td align="right">      340.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1235.87</td>
    <td align="right">      479.37</td>
    <td align="right">      756.50</td>
    <td align="right">     1718.13</td>
    <td align="right">      165.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      896.10</td>
    <td align="right">      360.43</td>
    <td align="right">      535.67</td>
    <td align="right">     1132.73</td>
    <td align="right">       23.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1576.44</td>
    <td align="right">      720.65</td>
    <td align="right">      948.63</td>
    <td align="right">     2160.06</td>
    <td align="right">      363.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2026-07-28
    18:19:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      215.81</td>
    <td align="right">        0.00</td>
    <td align="right">      215.81</td>
    <td align="right">      240.49</td>
    <td align="right">      171.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      253.62</td>
    <td align="right">        0.00</td>
    <td align="right">      253.62</td>
    <td align="right">      297.75</td>
    <td align="right">      148.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      300.58</td>
    <td align="right">        0.00</td>
    <td align="right">      300.58</td>
    <td align="right">      365.50</td>
    <td align="right">      119.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      339.37</td>
    <td align="right">        1.58</td>
    <td align="right">      337.80</td>
    <td align="right">      472.12</td>
    <td align="right">       62.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      385.65</td>
    <td align="right">       19.04</td>
    <td align="right">      366.61</td>
    <td align="right">      583.48</td>
    <td align="right">       34.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      429.36</td>
    <td align="right">       27.36</td>
    <td align="right">      402.00</td>
    <td align="right">      685.21</td>
    <td align="right">       13.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      422.47</td>
    <td align="right">       22.91</td>
    <td align="right">      399.56</td>
    <td align="right">      690.97</td>
    <td align="right">       10.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      380.90</td>
    <td align="right">        4.81</td>
    <td align="right">      376.09</td>
    <td align="right">      617.58</td>
    <td align="right">       11.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      310.93</td>
    <td align="right">        0.03</td>
    <td align="right">      310.90</td>
    <td align="right">      491.63</td>
    <td align="right">       24.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      277.67</td>
    <td align="right">        0.00</td>
    <td align="right">      277.67</td>
    <td align="right">      395.59</td>
    <td align="right">       57.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      228.65</td>
    <td align="right">        0.00</td>
    <td align="right">      228.65</td>
    <td align="right">      299.51</td>
    <td align="right">       99.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      212.46</td>
    <td align="right">        0.00</td>
    <td align="right">      212.46</td>
    <td align="right">      239.52</td>
    <td align="right">      167.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      313.46</td>
    <td align="right">        6.35</td>
    <td align="right">      307.11</td>
    <td align="right">      449.09</td>
    <td align="right">       76.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      212.46</td>
    <td align="right">        0.00</td>
    <td align="right">      212.46</td>
    <td align="right">      239.52</td>
    <td align="right">       10.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      429.36</td>
    <td align="right">       27.36</td>
    <td align="right">      402.00</td>
    <td align="right">      690.97</td>
    <td align="right">      171.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2026-07-28
    18:19:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      215.82</td>
    <td align="right">        0.00</td>
    <td align="right">      215.82</td>
    <td align="right">      240.50</td>
    <td align="right">      171.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      253.63</td>
    <td align="right">        0.00</td>
    <td align="right">      253.63</td>
    <td align="right">      297.77</td>
    <td align="right">      148.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      300.60</td>
    <td align="right">        0.00</td>
    <td align="right">      300.60</td>
    <td align="right">      365.52</td>
    <td align="right">      119.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      339.39</td>
    <td align="right">        1.58</td>
    <td align="right">      337.81</td>
    <td align="right">      472.14</td>
    <td align="right">       62.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      385.67</td>
    <td align="right">       19.04</td>
    <td align="right">      366.62</td>
    <td align="right">      583.50</td>
    <td align="right">       34.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      429.38</td>
    <td align="right">       27.36</td>
    <td align="right">      402.01</td>
    <td align="right">      685.24</td>
    <td align="right">       13.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      422.49</td>
    <td align="right">       22.91</td>
    <td align="right">      399.58</td>
    <td align="right">      691.00</td>
    <td align="right">       10.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      380.91</td>
    <td align="right">        4.81</td>
    <td align="right">      376.11</td>
    <td align="right">      617.61</td>
    <td align="right">       11.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      310.94</td>
    <td align="right">        0.03</td>
    <td align="right">      310.91</td>
    <td align="right">      491.65</td>
    <td align="right">       24.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      277.68</td>
    <td align="right">        0.00</td>
    <td align="right">      277.68</td>
    <td align="right">      395.61</td>
    <td align="right">       57.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      228.66</td>
    <td align="right">        0.00</td>
    <td align="right">      228.66</td>
    <td align="right">      299.53</td>
    <td align="right">       99.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      212.47</td>
    <td align="right">        0.00</td>
    <td align="right">      212.47</td>
    <td align="right">      239.53</td>
    <td align="right">      167.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      313.47</td>
    <td align="right">        6.35</td>
    <td align="right">      307.12</td>
    <td align="right">      449.11</td>
    <td align="right">       76.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      212.47</td>
    <td align="right">        0.00</td>
    <td align="right">      212.47</td>
    <td align="right">      239.53</td>
    <td align="right">       10.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      429.38</td>
    <td align="right">       27.36</td>
    <td align="right">      402.01</td>
    <td align="right">      691.00</td>
    <td align="right">      171.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2026-07-28
    18:19:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      215.82</td>
    <td align="right">        0.00</td>
    <td align="right">      215.82</td>
    <td align="right">      240.50</td>
    <td align="right">      171.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      253.63</td>
    <td align="right">        0.00</td>
    <td align="right">      253.63</td>
    <td align="right">      297.77</td>
    <td align="right">      148.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      300.60</td>
    <td align="right">        0.00</td>
    <td align="right">      300.60</td>
    <td align="right">      365.52</td>
    <td align="right">      119.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      339.39</td>
    <td align="right">        1.58</td>
    <td align="right">      337.81</td>
    <td align="right">      472.14</td>
    <td align="right">       62.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      385.67</td>
    <td align="right">       19.04</td>
    <td align="right">      366.62</td>
    <td align="right">      583.50</td>
    <td align="right">       34.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      429.38</td>
    <td align="right">       27.36</td>
    <td align="right">      402.01</td>
    <td align="right">      685.24</td>
    <td align="right">       13.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      422.49</td>
    <td align="right">       22.91</td>
    <td align="right">      399.58</td>
    <td align="right">      691.00</td>
    <td align="right">       10.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      380.91</td>
    <td align="right">        4.81</td>
    <td align="right">      376.11</td>
    <td align="right">      617.61</td>
    <td align="right">       11.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      310.94</td>
    <td align="right">        0.03</td>
    <td align="right">      310.91</td>
    <td align="right">      491.65</td>
    <td align="right">       24.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      277.68</td>
    <td align="right">        0.00</td>
    <td align="right">      277.68</td>
    <td align="right">      395.61</td>
    <td align="right">       57.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      228.66</td>
    <td align="right">        0.00</td>
    <td align="right">      228.66</td>
    <td align="right">      299.53</td>
    <td align="right">       99.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      212.47</td>
    <td align="right">        0.00</td>
    <td align="right">      212.47</td>
    <td align="right">      239.53</td>
    <td align="right">      167.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      313.47</td>
    <td align="right">        6.35</td>
    <td align="right">      307.12</td>
    <td align="right">      449.11</td>
    <td align="right">       76.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      212.47</td>
    <td align="right">        0.00</td>
    <td align="right">      212.47</td>
    <td align="right">      239.53</td>
    <td align="right">       10.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      429.38</td>
    <td align="right">       27.36</td>
    <td align="right">      402.01</td>
    <td align="right">      691.00</td>
    <td align="right">      171.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2026-07-28
    18:19:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      951.37</td>
    <td align="right">      436.82</td>
    <td align="right">      514.55</td>
    <td align="right">     1186.62</td>
    <td align="right">      331.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1163.33</td>
    <td align="right">      545.53</td>
    <td align="right">      617.79</td>
    <td align="right">     1485.73</td>
    <td align="right">      294.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1391.60</td>
    <td align="right">      658.59</td>
    <td align="right">      733.01</td>
    <td align="right">     1791.91</td>
    <td align="right">      237.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1496.56</td>
    <td align="right">      656.57</td>
    <td align="right">      839.99</td>
    <td align="right">     2058.73</td>
    <td align="right">      133.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1552.43</td>
    <td align="right">      663.34</td>
    <td align="right">      889.09</td>
    <td align="right">     2205.51</td>
    <td align="right">       74.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1476.68</td>
    <td align="right">      546.15</td>
    <td align="right">      930.53</td>
    <td align="right">     2182.99</td>
    <td align="right">       30.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1507.63</td>
    <td align="right">      570.14</td>
    <td align="right">      937.49</td>
    <td align="right">     2256.91</td>
    <td align="right">       24.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1372.09</td>
    <td align="right">      455.99</td>
    <td align="right">      916.10</td>
    <td align="right">     2059.34</td>
    <td align="right">       25.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1236.64</td>
    <td align="right">      464.04</td>
    <td align="right">      772.61</td>
    <td align="right">     1829.45</td>
    <td align="right">       53.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1167.56</td>
    <td align="right">      491.06</td>
    <td align="right">      676.50</td>
    <td align="right">     1637.44</td>
    <td align="right">      118.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      980.34</td>
    <td align="right">      428.30</td>
    <td align="right">      552.04</td>
    <td align="right">     1321.33</td>
    <td align="right">      198.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      865.31</td>
    <td align="right">      349.79</td>
    <td align="right">      515.52</td>
    <td align="right">     1087.53</td>
    <td align="right">      325.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1263.91</td>
    <td align="right">      521.98</td>
    <td align="right">      741.93</td>
    <td align="right">     1759.89</td>
    <td align="right">      153.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      865.31</td>
    <td align="right">      349.79</td>
    <td align="right">      514.55</td>
    <td align="right">     1087.53</td>
    <td align="right">       24.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1552.43</td>
    <td align="right">      663.34</td>
    <td align="right">      937.49</td>
    <td align="right">     2256.91</td>
    <td align="right">      331.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2026-07-28
    18:19:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       37.62</td>
    <td align="right">       17.27</td>
    <td align="right">       20.34</td>
    <td align="right">       46.92</td>
    <td align="right">       13.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       46.00</td>
    <td align="right">       21.57</td>
    <td align="right">       24.43</td>
    <td align="right">       58.74</td>
    <td align="right">       11.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       55.02</td>
    <td align="right">       26.04</td>
    <td align="right">       28.98</td>
    <td align="right">       70.85</td>
    <td align="right">        9.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       59.17</td>
    <td align="right">       25.96</td>
    <td align="right">       33.21</td>
    <td align="right">       81.40</td>
    <td align="right">        5.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       61.38</td>
    <td align="right">       26.23</td>
    <td align="right">       35.15</td>
    <td align="right">       87.20</td>
    <td align="right">        2.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       58.39</td>
    <td align="right">       21.59</td>
    <td align="right">       36.79</td>
    <td align="right">       86.31</td>
    <td align="right">        1.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       59.61</td>
    <td align="right">       22.54</td>
    <td align="right">       37.07</td>
    <td align="right">       89.24</td>
    <td align="right">        0.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       54.25</td>
    <td align="right">       18.03</td>
    <td align="right">       36.22</td>
    <td align="right">       81.42</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       48.90</td>
    <td align="right">       18.35</td>
    <td align="right">       30.55</td>
    <td align="right">       72.33</td>
    <td align="right">        2.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       46.16</td>
    <td align="right">       19.42</td>
    <td align="right">       26.75</td>
    <td align="right">       64.74</td>
    <td align="right">        4.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       38.76</td>
    <td align="right">       16.93</td>
    <td align="right">       21.83</td>
    <td align="right">       52.24</td>
    <td align="right">        7.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       34.21</td>
    <td align="right">       13.83</td>
    <td align="right">       20.38</td>
    <td align="right">       43.00</td>
    <td align="right">       12.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       49.97</td>
    <td align="right">       20.64</td>
    <td align="right">       29.34</td>
    <td align="right">       69.58</td>
    <td align="right">        6.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       34.21</td>
    <td align="right">       13.83</td>
    <td align="right">       20.34</td>
    <td align="right">       43.00</td>
    <td align="right">        0.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       61.38</td>
    <td align="right">       26.23</td>
    <td align="right">       37.07</td>
    <td align="right">       89.24</td>
    <td align="right">       13.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2026-07-28
    18:19:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      977.66</td>
    <td align="right">      623.05</td>
    <td align="right">      354.60</td>
    <td align="right">     1273.66</td>
    <td align="right">      186.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      946.27</td>
    <td align="right">      559.92</td>
    <td align="right">      386.36</td>
    <td align="right">     1266.05</td>
    <td align="right">      165.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      691.09</td>
    <td align="right">      289.91</td>
    <td align="right">      401.18</td>
    <td align="right">      959.64</td>
    <td align="right">      130.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      480.78</td>
    <td align="right">       88.96</td>
    <td align="right">      391.82</td>
    <td align="right">      719.54</td>
    <td align="right">       70.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      376.58</td>
    <td align="right">        8.74</td>
    <td align="right">      367.84</td>
    <td align="right">      568.70</td>
    <td align="right">       36.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      377.16</td>
    <td align="right">        0.59</td>
    <td align="right">      376.57</td>
    <td align="right">      596.59</td>
    <td align="right">       13.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      389.22</td>
    <td align="right">        3.64</td>
    <td align="right">      385.58</td>
    <td align="right">      635.28</td>
    <td align="right">       10.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      448.80</td>
    <td align="right">       32.91</td>
    <td align="right">      415.88</td>
    <td align="right">      728.76</td>
    <td align="right">       13.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      535.05</td>
    <td align="right">      137.05</td>
    <td align="right">      398.00</td>
    <td align="right">      847.80</td>
    <td align="right">       28.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      755.38</td>
    <td align="right">      352.54</td>
    <td align="right">      402.84</td>
    <td align="right">     1092.64</td>
    <td align="right">       68.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      901.96</td>
    <td align="right">      530.66</td>
    <td align="right">      371.30</td>
    <td align="right">     1231.06</td>
    <td align="right">      115.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1019.00</td>
    <td align="right">      648.33</td>
    <td align="right">      370.66</td>
    <td align="right">     1330.15</td>
    <td align="right">      183.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      656.80</td>
    <td align="right">      271.59</td>
    <td align="right">      385.22</td>
    <td align="right">      935.76</td>
    <td align="right">       84.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      376.58</td>
    <td align="right">        0.59</td>
    <td align="right">      354.60</td>
    <td align="right">      568.70</td>
    <td align="right">       10.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1019.00</td>
    <td align="right">      648.33</td>
    <td align="right">      415.88</td>
    <td align="right">     1330.15</td>
    <td align="right">      186.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2026-07-28
    18:19:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      977.66</td>
    <td align="right">      623.05</td>
    <td align="right">      354.60</td>
    <td align="right">     1273.66</td>
    <td align="right">      186.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      946.27</td>
    <td align="right">      559.92</td>
    <td align="right">      386.36</td>
    <td align="right">     1266.05</td>
    <td align="right">      165.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      691.09</td>
    <td align="right">      289.91</td>
    <td align="right">      401.18</td>
    <td align="right">      959.64</td>
    <td align="right">      130.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      480.78</td>
    <td align="right">       88.96</td>
    <td align="right">      391.82</td>
    <td align="right">      719.54</td>
    <td align="right">       70.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      376.58</td>
    <td align="right">        8.74</td>
    <td align="right">      367.84</td>
    <td align="right">      568.70</td>
    <td align="right">       36.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      377.16</td>
    <td align="right">        0.59</td>
    <td align="right">      376.57</td>
    <td align="right">      596.59</td>
    <td align="right">       13.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      389.22</td>
    <td align="right">        3.64</td>
    <td align="right">      385.58</td>
    <td align="right">      635.28</td>
    <td align="right">       10.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      448.80</td>
    <td align="right">       32.91</td>
    <td align="right">      415.88</td>
    <td align="right">      728.76</td>
    <td align="right">       13.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      535.05</td>
    <td align="right">      137.05</td>
    <td align="right">      398.00</td>
    <td align="right">      847.80</td>
    <td align="right">       28.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      755.38</td>
    <td align="right">      352.54</td>
    <td align="right">      402.84</td>
    <td align="right">     1092.64</td>
    <td align="right">       68.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      901.96</td>
    <td align="right">      530.66</td>
    <td align="right">      371.30</td>
    <td align="right">     1231.06</td>
    <td align="right">      115.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1019.00</td>
    <td align="right">      648.33</td>
    <td align="right">      370.66</td>
    <td align="right">     1330.15</td>
    <td align="right">      183.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      656.80</td>
    <td align="right">      271.59</td>
    <td align="right">      385.22</td>
    <td align="right">      935.76</td>
    <td align="right">       84.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      376.58</td>
    <td align="right">        0.59</td>
    <td align="right">      354.60</td>
    <td align="right">      568.70</td>
    <td align="right">       10.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1019.00</td>
    <td align="right">      648.33</td>
    <td align="right">      415.88</td>
    <td align="right">     1330.15</td>
    <td align="right">      186.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2026-07-28
    18:19:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      977.59</td>
    <td align="right">      623.01</td>
    <td align="right">      354.58</td>
    <td align="right">     1273.58</td>
    <td align="right">      186.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      946.21</td>
    <td align="right">      559.88</td>
    <td align="right">      386.33</td>
    <td align="right">     1265.97</td>
    <td align="right">      165.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      691.05</td>
    <td align="right">      289.89</td>
    <td align="right">      401.16</td>
    <td align="right">      959.58</td>
    <td align="right">      130.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      480.75</td>
    <td align="right">       88.96</td>
    <td align="right">      391.80</td>
    <td align="right">      719.50</td>
    <td align="right">       70.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      376.56</td>
    <td align="right">        8.74</td>
    <td align="right">      367.82</td>
    <td align="right">      568.67</td>
    <td align="right">       36.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      377.14</td>
    <td align="right">        0.59</td>
    <td align="right">      376.54</td>
    <td align="right">      596.55</td>
    <td align="right">       13.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      389.20</td>
    <td align="right">        3.64</td>
    <td align="right">      385.56</td>
    <td align="right">      635.24</td>
    <td align="right">       10.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      448.77</td>
    <td align="right">       32.91</td>
    <td align="right">      415.86</td>
    <td align="right">      728.72</td>
    <td align="right">       13.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      535.02</td>
    <td align="right">      137.04</td>
    <td align="right">      397.98</td>
    <td align="right">      847.74</td>
    <td align="right">       28.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      755.33</td>
    <td align="right">      352.52</td>
    <td align="right">      402.81</td>
    <td align="right">     1092.58</td>
    <td align="right">       68.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      901.90</td>
    <td align="right">      530.63</td>
    <td align="right">      371.28</td>
    <td align="right">     1230.98</td>
    <td align="right">      115.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1018.93</td>
    <td align="right">      648.29</td>
    <td align="right">      370.64</td>
    <td align="right">     1330.06</td>
    <td align="right">      183.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      656.76</td>
    <td align="right">      271.57</td>
    <td align="right">      385.19</td>
    <td align="right">      935.70</td>
    <td align="right">       84.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      376.56</td>
    <td align="right">        0.59</td>
    <td align="right">      354.58</td>
    <td align="right">      568.67</td>
    <td align="right">       10.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1018.93</td>
    <td align="right">      648.29</td>
    <td align="right">      415.86</td>
    <td align="right">     1330.06</td>
    <td align="right">      186.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2026-07-28
    18:19:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      917.27</td>
    <td align="right">      397.96</td>
    <td align="right">      519.31</td>
    <td align="right">     1163.89</td>
    <td align="right">      353.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1120.00</td>
    <td align="right">      509.36</td>
    <td align="right">      610.64</td>
    <td align="right">     1449.91</td>
    <td align="right">      313.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1381.68</td>
    <td align="right">      631.57</td>
    <td align="right">      750.11</td>
    <td align="right">     1807.79</td>
    <td align="right">      260.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1516.46</td>
    <td align="right">      693.23</td>
    <td align="right">      823.23</td>
    <td align="right">     2098.04</td>
    <td align="right">      150.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1366.23</td>
    <td align="right">      529.99</td>
    <td align="right">      836.24</td>
    <td align="right">     1961.05</td>
    <td align="right">       81.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1243.24</td>
    <td align="right">      361.17</td>
    <td align="right">      882.08</td>
    <td align="right">     1868.86</td>
    <td align="right">       31.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1323.78</td>
    <td align="right">      415.43</td>
    <td align="right">      908.35</td>
    <td align="right">     2014.16</td>
    <td align="right">       24.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1393.23</td>
    <td align="right">      480.69</td>
    <td align="right">      912.54</td>
    <td align="right">     2089.44</td>
    <td align="right">       27.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1122.13</td>
    <td align="right">      374.54</td>
    <td align="right">      747.60</td>
    <td align="right">     1674.85</td>
    <td align="right">       55.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1106.51</td>
    <td align="right">      436.08</td>
    <td align="right">      670.44</td>
    <td align="right">     1559.20</td>
    <td align="right">      125.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      908.13</td>
    <td align="right">      359.68</td>
    <td align="right">      548.45</td>
    <td align="right">     1234.88</td>
    <td align="right">      210.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      862.01</td>
    <td align="right">      346.72</td>
    <td align="right">      515.29</td>
    <td align="right">     1099.79</td>
    <td align="right">      341.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1188.85</td>
    <td align="right">      461.13</td>
    <td align="right">      727.72</td>
    <td align="right">     1669.73</td>
    <td align="right">      164.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      862.01</td>
    <td align="right">      346.72</td>
    <td align="right">      515.29</td>
    <td align="right">     1099.79</td>
    <td align="right">       24.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1516.46</td>
    <td align="right">      693.23</td>
    <td align="right">      912.54</td>
    <td align="right">     2098.04</td>
    <td align="right">      353.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2026-07-28
    18:19:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       36.27</td>
    <td align="right">       15.73</td>
    <td align="right">       20.53</td>
    <td align="right">       46.02</td>
    <td align="right">       13.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       44.28</td>
    <td align="right">       20.14</td>
    <td align="right">       24.14</td>
    <td align="right">       57.33</td>
    <td align="right">       12.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       54.63</td>
    <td align="right">       24.97</td>
    <td align="right">       29.66</td>
    <td align="right">       71.48</td>
    <td align="right">       10.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       59.96</td>
    <td align="right">       27.41</td>
    <td align="right">       32.55</td>
    <td align="right">       82.95</td>
    <td align="right">        5.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       54.02</td>
    <td align="right">       20.96</td>
    <td align="right">       33.06</td>
    <td align="right">       77.54</td>
    <td align="right">        3.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       49.16</td>
    <td align="right">       14.28</td>
    <td align="right">       34.88</td>
    <td align="right">       73.89</td>
    <td align="right">        1.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       52.34</td>
    <td align="right">       16.43</td>
    <td align="right">       35.92</td>
    <td align="right">       79.64</td>
    <td align="right">        0.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       55.09</td>
    <td align="right">       19.01</td>
    <td align="right">       36.08</td>
    <td align="right">       82.61</td>
    <td align="right">        1.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       44.37</td>
    <td align="right">       14.81</td>
    <td align="right">       29.56</td>
    <td align="right">       66.22</td>
    <td align="right">        2.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       43.75</td>
    <td align="right">       17.24</td>
    <td align="right">       26.51</td>
    <td align="right">       61.65</td>
    <td align="right">        4.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       35.91</td>
    <td align="right">       14.22</td>
    <td align="right">       21.69</td>
    <td align="right">       48.83</td>
    <td align="right">        8.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       34.08</td>
    <td align="right">       13.71</td>
    <td align="right">       20.37</td>
    <td align="right">       43.48</td>
    <td align="right">       13.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       47.01</td>
    <td align="right">       18.23</td>
    <td align="right">       28.77</td>
    <td align="right">       66.02</td>
    <td align="right">        6.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       34.08</td>
    <td align="right">       13.71</td>
    <td align="right">       20.37</td>
    <td align="right">       43.48</td>
    <td align="right">        0.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       59.96</td>
    <td align="right">       27.41</td>
    <td align="right">       36.08</td>
    <td align="right">       82.95</td>
    <td align="right">       13.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    18:19:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      647.46</td>
    <td align="right">        0.00</td>
    <td align="right">      647.46</td>
    <td align="right">      698.53</td>
    <td align="right">      548.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      760.88</td>
    <td align="right">        0.00</td>
    <td align="right">      760.88</td>
    <td align="right">      866.99</td>
    <td align="right">      479.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      901.80</td>
    <td align="right">        0.00</td>
    <td align="right">      901.80</td>
    <td align="right">     1060.66</td>
    <td align="right">      397.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1018.17</td>
    <td align="right">        4.73</td>
    <td align="right">     1013.43</td>
    <td align="right">     1382.62</td>
    <td align="right">      215.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1157.01</td>
    <td align="right">       57.13</td>
    <td align="right">     1099.88</td>
    <td align="right">     1713.09</td>
    <td align="right">      121.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1288.14</td>
    <td align="right">       82.09</td>
    <td align="right">     1206.05</td>
    <td align="right">     2031.10</td>
    <td align="right">       46.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1267.47</td>
    <td align="right">       68.73</td>
    <td align="right">     1198.74</td>
    <td align="right">     2054.94</td>
    <td align="right">       34.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1142.75</td>
    <td align="right">       14.43</td>
    <td align="right">     1128.32</td>
    <td align="right">     1843.48</td>
    <td align="right">       33.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      932.84</td>
    <td align="right">        0.09</td>
    <td align="right">      932.75</td>
    <td align="right">     1469.89</td>
    <td align="right">       69.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      833.06</td>
    <td align="right">        0.00</td>
    <td align="right">      833.06</td>
    <td align="right">     1182.71</td>
    <td align="right">      165.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      685.99</td>
    <td align="right">        0.00</td>
    <td align="right">      685.99</td>
    <td align="right">      891.87</td>
    <td align="right">      296.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      637.42</td>
    <td align="right">        0.00</td>
    <td align="right">      637.42</td>
    <td align="right">      705.06</td>
    <td align="right">      513.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      940.42</td>
    <td align="right">       19.06</td>
    <td align="right">      921.37</td>
    <td align="right">     1327.54</td>
    <td align="right">      242.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      637.42</td>
    <td align="right">        0.00</td>
    <td align="right">      637.42</td>
    <td align="right">      698.53</td>
    <td align="right">       33.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1288.14</td>
    <td align="right">       82.09</td>
    <td align="right">     1206.05</td>
    <td align="right">     2054.94</td>
    <td align="right">      548.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    18:19:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      989.00</td>
    <td align="right">      454.10</td>
    <td align="right">      534.90</td>
    <td align="right">     1217.56</td>
    <td align="right">      351.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1209.34</td>
    <td align="right">      567.12</td>
    <td align="right">      642.23</td>
    <td align="right">     1526.72</td>
    <td align="right">      309.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1446.64</td>
    <td align="right">      684.64</td>
    <td align="right">      762.00</td>
    <td align="right">     1840.22</td>
    <td align="right">      255.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1555.76</td>
    <td align="right">      682.54</td>
    <td align="right">      873.22</td>
    <td align="right">     2118.37</td>
    <td align="right">      143.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1613.84</td>
    <td align="right">      689.59</td>
    <td align="right">      924.25</td>
    <td align="right">     2271.10</td>
    <td align="right">       81.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1535.09</td>
    <td align="right">      567.76</td>
    <td align="right">      967.33</td>
    <td align="right">     2254.56</td>
    <td align="right">       31.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1567.26</td>
    <td align="right">      592.69</td>
    <td align="right">      974.57</td>
    <td align="right">     2335.41</td>
    <td align="right">       24.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1426.36</td>
    <td align="right">      474.03</td>
    <td align="right">      952.33</td>
    <td align="right">     2136.20</td>
    <td align="right">       24.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1285.56</td>
    <td align="right">      482.39</td>
    <td align="right">      803.16</td>
    <td align="right">     1897.98</td>
    <td align="right">       49.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1213.74</td>
    <td align="right">      510.49</td>
    <td align="right">      703.26</td>
    <td align="right">     1698.16</td>
    <td align="right">      112.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1019.11</td>
    <td align="right">      445.24</td>
    <td align="right">      573.88</td>
    <td align="right">     1367.35</td>
    <td align="right">      197.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      899.53</td>
    <td align="right">      363.63</td>
    <td align="right">      535.91</td>
    <td align="right">     1121.00</td>
    <td align="right">      334.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1313.90</td>
    <td align="right">      542.63</td>
    <td align="right">      771.27</td>
    <td align="right">     1816.73</td>
    <td align="right">      159.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      899.53</td>
    <td align="right">      363.63</td>
    <td align="right">      534.90</td>
    <td align="right">     1121.00</td>
    <td align="right">       24.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1613.84</td>
    <td align="right">      689.59</td>
    <td align="right">      974.57</td>
    <td align="right">     2335.41</td>
    <td align="right">      351.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    18:19:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     2933.02</td>
    <td align="right">     1869.19</td>
    <td align="right">     1063.83</td>
    <td align="right">     3783.90</td>
    <td align="right">      549.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     2838.86</td>
    <td align="right">     1679.78</td>
    <td align="right">     1159.08</td>
    <td align="right">     3761.48</td>
    <td align="right">      485.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2073.31</td>
    <td align="right">      869.75</td>
    <td align="right">     1203.56</td>
    <td align="right">     2842.26</td>
    <td align="right">      402.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1442.36</td>
    <td align="right">      266.89</td>
    <td align="right">     1175.47</td>
    <td align="right">     2127.62</td>
    <td align="right">      226.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1129.76</td>
    <td align="right">       26.23</td>
    <td align="right">     1103.53</td>
    <td align="right">     1672.55</td>
    <td align="right">      124.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1131.49</td>
    <td align="right">        1.78</td>
    <td align="right">     1129.71</td>
    <td align="right">     1768.01</td>
    <td align="right">       45.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1167.67</td>
    <td align="right">       10.91</td>
    <td align="right">     1156.76</td>
    <td align="right">     1891.06</td>
    <td align="right">       34.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1346.40</td>
    <td align="right">       98.74</td>
    <td align="right">     1247.66</td>
    <td align="right">     2182.39</td>
    <td align="right">       38.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1605.18</td>
    <td align="right">      411.16</td>
    <td align="right">     1194.02</td>
    <td align="right">     2543.80</td>
    <td align="right">       77.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2266.16</td>
    <td align="right">     1057.64</td>
    <td align="right">     1208.52</td>
    <td align="right">     3273.70</td>
    <td align="right">      182.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     2705.93</td>
    <td align="right">     1592.02</td>
    <td align="right">     1113.91</td>
    <td align="right">     3678.96</td>
    <td align="right">      319.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     3057.05</td>
    <td align="right">     1945.04</td>
    <td align="right">     1112.01</td>
    <td align="right">     3962.67</td>
    <td align="right">      525.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1970.44</td>
    <td align="right">      814.77</td>
    <td align="right">     1155.67</td>
    <td align="right">     2785.58</td>
    <td align="right">      250.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1129.76</td>
    <td align="right">        1.78</td>
    <td align="right">     1063.83</td>
    <td align="right">     1672.55</td>
    <td align="right">       34.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     3057.05</td>
    <td align="right">     1945.04</td>
    <td align="right">     1247.66</td>
    <td align="right">     3962.67</td>
    <td align="right">      549.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    18:19:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      953.55</td>
    <td align="right">      413.70</td>
    <td align="right">      539.85</td>
    <td align="right">     1194.74</td>
    <td align="right">      375.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1164.30</td>
    <td align="right">      529.51</td>
    <td align="right">      634.79</td>
    <td align="right">     1490.96</td>
    <td align="right">      331.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1436.33</td>
    <td align="right">      656.56</td>
    <td align="right">      779.78</td>
    <td align="right">     1857.64</td>
    <td align="right">      278.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1576.44</td>
    <td align="right">      720.65</td>
    <td align="right">      855.78</td>
    <td align="right">     2160.76</td>
    <td align="right">      160.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1420.27</td>
    <td align="right">      550.95</td>
    <td align="right">      869.32</td>
    <td align="right">     2017.66</td>
    <td align="right">       90.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1292.42</td>
    <td align="right">      375.45</td>
    <td align="right">      916.96</td>
    <td align="right">     1927.63</td>
    <td align="right">       34.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1376.14</td>
    <td align="right">      431.87</td>
    <td align="right">      944.28</td>
    <td align="right">     2082.76</td>
    <td align="right">       24.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1448.33</td>
    <td align="right">      499.70</td>
    <td align="right">      948.63</td>
    <td align="right">     2167.41</td>
    <td align="right">       25.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1166.52</td>
    <td align="right">      389.35</td>
    <td align="right">      777.16</td>
    <td align="right">     1737.37</td>
    <td align="right">       51.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1150.28</td>
    <td align="right">      453.32</td>
    <td align="right">      696.95</td>
    <td align="right">     1616.47</td>
    <td align="right">      119.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      944.05</td>
    <td align="right">      373.91</td>
    <td align="right">      570.14</td>
    <td align="right">     1278.13</td>
    <td align="right">      210.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      896.10</td>
    <td align="right">      360.43</td>
    <td align="right">      535.67</td>
    <td align="right">     1134.22</td>
    <td align="right">      351.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1235.87</td>
    <td align="right">      479.37</td>
    <td align="right">      756.50</td>
    <td align="right">     1723.46</td>
    <td align="right">      170.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      896.10</td>
    <td align="right">      360.43</td>
    <td align="right">      535.67</td>
    <td align="right">     1134.22</td>
    <td align="right">       24.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1576.44</td>
    <td align="right">      720.65</td>
    <td align="right">      948.63</td>
    <td align="right">     2167.41</td>
    <td align="right">      375.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    18:19:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.173416E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.173416E+10</td>
    <td align="right">0.186682E+10</td>
    <td align="right">0.142339E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.184073E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.184073E+10</td>
    <td align="right">0.209048E+10</td>
    <td align="right">0.112474E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.241537E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.241537E+10</td>
    <td align="right">0.282720E+10</td>
    <td align="right">0.103139E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.263908E+10</td>
    <td align="right"> 12263292.67</td>
    <td align="right">0.262682E+10</td>
    <td align="right">0.356332E+10</td>
    <td align="right">0.541498E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.309893E+10</td>
    <td align="right">0.153016E+09</td>
    <td align="right">0.294591E+10</td>
    <td align="right">0.456158E+10</td>
    <td align="right">0.314911E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.333886E+10</td>
    <td align="right">0.212786E+09</td>
    <td align="right">0.312608E+10</td>
    <td align="right">0.523759E+10</td>
    <td align="right">0.114968E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.339480E+10</td>
    <td align="right">0.184087E+09</td>
    <td align="right">0.321071E+10</td>
    <td align="right">0.547444E+10</td>
    <td align="right"> 88509976.95</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.306074E+10</td>
    <td align="right"> 38637010.88</td>
    <td align="right">0.302211E+10</td>
    <td align="right">0.491376E+10</td>
    <td align="right"> 84585534.46</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.241791E+10</td>
    <td align="right">   234318.57</td>
    <td align="right">0.241768E+10</td>
    <td align="right">0.378986E+10</td>
    <td align="right">0.171753E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.223127E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.223127E+10</td>
    <td align="right">0.315185E+10</td>
    <td align="right">0.425201E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.177810E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.177810E+10</td>
    <td align="right">0.230374E+10</td>
    <td align="right">0.740579E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.170725E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.170725E+10</td>
    <td align="right">0.188654E+10</td>
    <td align="right">0.132889E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.296572E+11</td>
    <td align="right">0.601023E+09</td>
    <td align="right">0.290562E+11</td>
    <td align="right">0.416672E+11</td>
    <td align="right">0.739041E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.170725E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.170725E+10</td>
    <td align="right">0.186682E+10</td>
    <td align="right"> 84585534.46</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.339480E+10</td>
    <td align="right">0.212786E+09</td>
    <td align="right">0.321071E+10</td>
    <td align="right">0.547444E+10</td>
    <td align="right">0.142339E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    18:19:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.264893E+10</td>
    <td align="right">0.121625E+10</td>
    <td align="right">0.143267E+10</td>
    <td align="right">0.325689E+10</td>
    <td align="right">0.914170E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.292564E+10</td>
    <td align="right">0.137197E+10</td>
    <td align="right">0.155367E+10</td>
    <td align="right">0.368496E+10</td>
    <td align="right">0.728756E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.387469E+10</td>
    <td align="right">0.183375E+10</td>
    <td align="right">0.204094E+10</td>
    <td align="right">0.491475E+10</td>
    <td align="right">0.665344E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.403252E+10</td>
    <td align="right">0.176914E+10</td>
    <td align="right">0.226338E+10</td>
    <td align="right">0.547112E+10</td>
    <td align="right">0.360647E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.432250E+10</td>
    <td align="right">0.184699E+10</td>
    <td align="right">0.247552E+10</td>
    <td align="right">0.606083E+10</td>
    <td align="right">0.212577E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.397896E+10</td>
    <td align="right">0.147163E+10</td>
    <td align="right">0.250733E+10</td>
    <td align="right">0.582304E+10</td>
    <td align="right"> 78154513.52</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.419775E+10</td>
    <td align="right">0.158746E+10</td>
    <td align="right">0.261029E+10</td>
    <td align="right">0.623247E+10</td>
    <td align="right"> 62199301.52</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.382037E+10</td>
    <td align="right">0.126964E+10</td>
    <td align="right">0.255073E+10</td>
    <td align="right">0.570207E+10</td>
    <td align="right"> 60772593.76</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.333217E+10</td>
    <td align="right">0.125036E+10</td>
    <td align="right">0.208180E+10</td>
    <td align="right">0.490230E+10</td>
    <td align="right">0.122253E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.325089E+10</td>
    <td align="right">0.136729E+10</td>
    <td align="right">0.188360E+10</td>
    <td align="right">0.453437E+10</td>
    <td align="right">0.291598E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.264154E+10</td>
    <td align="right">0.115406E+10</td>
    <td align="right">0.148749E+10</td>
    <td align="right">0.353584E+10</td>
    <td align="right">0.495913E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.240931E+10</td>
    <td align="right">0.973937E+09</td>
    <td align="right">0.143537E+10</td>
    <td align="right">0.299949E+10</td>
    <td align="right">0.869417E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.414353E+11</td>
    <td align="right">0.171125E+11</td>
    <td align="right">0.243228E+11</td>
    <td align="right">0.571181E+11</td>
    <td align="right">0.486180E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.240931E+10</td>
    <td align="right">0.973937E+09</td>
    <td align="right">0.143267E+10</td>
    <td align="right">0.299949E+10</td>
    <td align="right"> 60772593.76</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.432250E+10</td>
    <td align="right">0.184699E+10</td>
    <td align="right">0.261029E+10</td>
    <td align="right">0.623247E+10</td>
    <td align="right">0.914170E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    18:19:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.785580E+10</td>
    <td align="right">0.500644E+10</td>
    <td align="right">0.284935E+10</td>
    <td align="right">0.101302E+11</td>
    <td align="right">0.143112E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.686778E+10</td>
    <td align="right">0.406373E+10</td>
    <td align="right">0.280405E+10</td>
    <td align="right">0.908944E+10</td>
    <td align="right">0.114200E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.555316E+10</td>
    <td align="right">0.232955E+10</td>
    <td align="right">0.322361E+10</td>
    <td align="right">0.759319E+10</td>
    <td align="right">0.104693E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.373860E+10</td>
    <td align="right">0.691782E+09</td>
    <td align="right">0.304682E+10</td>
    <td align="right">0.548829E+10</td>
    <td align="right">0.570042E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.302595E+10</td>
    <td align="right"> 70245006.83</td>
    <td align="right">0.295571E+10</td>
    <td align="right">0.445363E+10</td>
    <td align="right">0.324044E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.293282E+10</td>
    <td align="right">  4615315.27</td>
    <td align="right">0.292821E+10</td>
    <td align="right">0.455755E+10</td>
    <td align="right">0.112166E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.312749E+10</td>
    <td align="right"> 29228983.30</td>
    <td align="right">0.309826E+10</td>
    <td align="right">0.503778E+10</td>
    <td align="right"> 88414018.77</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.360620E+10</td>
    <td align="right">0.264470E+09</td>
    <td align="right">0.334173E+10</td>
    <td align="right">0.581967E+10</td>
    <td align="right"> 96552502.71</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.416063E+10</td>
    <td align="right">0.106573E+10</td>
    <td align="right">0.309490E+10</td>
    <td align="right">0.656836E+10</td>
    <td align="right">0.192224E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.606969E+10</td>
    <td align="right">0.283279E+10</td>
    <td align="right">0.323690E+10</td>
    <td align="right">0.875143E+10</td>
    <td align="right">0.470301E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.701377E+10</td>
    <td align="right">0.412651E+10</td>
    <td align="right">0.288726E+10</td>
    <td align="right">0.952753E+10</td>
    <td align="right">0.802694E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.818799E+10</td>
    <td align="right">0.520960E+10</td>
    <td align="right">0.297840E+10</td>
    <td align="right">0.106129E+11</td>
    <td align="right">0.136847E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.621399E+11</td>
    <td align="right">0.256947E+11</td>
    <td align="right">0.364452E+11</td>
    <td align="right">0.876300E+11</td>
    <td align="right">0.764495E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.293282E+10</td>
    <td align="right">  4615315.27</td>
    <td align="right">0.280405E+10</td>
    <td align="right">0.445363E+10</td>
    <td align="right"> 88414018.77</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.818799E+10</td>
    <td align="right">0.520960E+10</td>
    <td align="right">0.334173E+10</td>
    <td align="right">0.106129E+11</td>
    <td align="right">0.143112E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    18:19:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.255398E+10</td>
    <td align="right">0.110805E+10</td>
    <td align="right">0.144594E+10</td>
    <td align="right">0.319463E+10</td>
    <td align="right">0.974675E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.281668E+10</td>
    <td align="right">0.128099E+10</td>
    <td align="right">0.153569E+10</td>
    <td align="right">0.359923E+10</td>
    <td align="right">0.778998E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.384707E+10</td>
    <td align="right">0.175852E+10</td>
    <td align="right">0.208855E+10</td>
    <td align="right">0.496170E+10</td>
    <td align="right">0.724280E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.408612E+10</td>
    <td align="right">0.186794E+10</td>
    <td align="right">0.221819E+10</td>
    <td align="right">0.558296E+10</td>
    <td align="right">0.406056E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.380405E+10</td>
    <td align="right">0.147568E+10</td>
    <td align="right">0.232838E+10</td>
    <td align="right">0.538377E+10</td>
    <td align="right">0.236250E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.334994E+10</td>
    <td align="right">0.973175E+09</td>
    <td align="right">0.237677E+10</td>
    <td align="right">0.497681E+10</td>
    <td align="right"> 84914811.36</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.368586E+10</td>
    <td align="right">0.115671E+10</td>
    <td align="right">0.252915E+10</td>
    <td align="right">0.555675E+10</td>
    <td align="right"> 63426415.62</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.387921E+10</td>
    <td align="right">0.133840E+10</td>
    <td align="right">0.254080E+10</td>
    <td align="right">0.578550E+10</td>
    <td align="right"> 65666026.02</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.302361E+10</td>
    <td align="right">0.100920E+10</td>
    <td align="right">0.201441E+10</td>
    <td align="right">0.448691E+10</td>
    <td align="right">0.127301E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.308090E+10</td>
    <td align="right">0.121419E+10</td>
    <td align="right">0.186671E+10</td>
    <td align="right">0.431573E+10</td>
    <td align="right">0.309957E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.244697E+10</td>
    <td align="right">0.969168E+09</td>
    <td align="right">0.147780E+10</td>
    <td align="right">0.330520E+10</td>
    <td align="right">0.527264E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.240012E+10</td>
    <td align="right">0.965383E+09</td>
    <td align="right">0.143474E+10</td>
    <td align="right">0.303391E+10</td>
    <td align="right">0.912044E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.389745E+11</td>
    <td align="right">0.151174E+11</td>
    <td align="right">0.238571E+11</td>
    <td align="right">0.541831E+11</td>
    <td align="right">0.521083E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.240012E+10</td>
    <td align="right">0.965383E+09</td>
    <td align="right">0.143474E+10</td>
    <td align="right">0.303391E+10</td>
    <td align="right"> 63426415.62</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.408612E+10</td>
    <td align="right">0.186794E+10</td>
    <td align="right">0.254080E+10</td>
    <td align="right">0.578550E+10</td>
    <td align="right">0.974675E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2026-07-28
    18:19:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.578025E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.578025E+09</td>
    <td align="right">0.644134E+09</td>
    <td align="right">0.460258E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.613547E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.613547E+09</td>
    <td align="right">0.720324E+09</td>
    <td align="right">0.359982E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.805085E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.805085E+09</td>
    <td align="right">0.978963E+09</td>
    <td align="right">0.318858E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.879653E+09</td>
    <td align="right">  4087570.82</td>
    <td align="right">0.875566E+09</td>
    <td align="right">0.122374E+10</td>
    <td align="right">0.162408E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.103293E+10</td>
    <td align="right"> 51002840.79</td>
    <td align="right">0.981925E+09</td>
    <td align="right">0.156278E+10</td>
    <td align="right"> 91556350.02</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.111290E+10</td>
    <td align="right"> 70925333.06</td>
    <td align="right">0.104198E+10</td>
    <td align="right">0.177605E+10</td>
    <td align="right"> 34784166.87</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.113155E+10</td>
    <td align="right"> 61359364.77</td>
    <td align="right">0.107019E+10</td>
    <td align="right">0.185070E+10</td>
    <td align="right"> 28772222.59</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.102020E+10</td>
    <td align="right"> 12878394.29</td>
    <td align="right">0.100732E+10</td>
    <td align="right">0.165413E+10</td>
    <td align="right"> 30484193.38</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.805933E+09</td>
    <td align="right">    78102.50</td>
    <td align="right">0.805855E+09</td>
    <td align="right">0.127429E+10</td>
    <td align="right"> 62926744.10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.743721E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.743721E+09</td>
    <td align="right">0.105955E+10</td>
    <td align="right">0.153912E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.592671E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.592671E+09</td>
    <td align="right">0.776336E+09</td>
    <td align="right">0.257718E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.569058E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.569058E+09</td>
    <td align="right">0.641534E+09</td>
    <td align="right">0.447758E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.988527E+10</td>
    <td align="right">0.200332E+09</td>
    <td align="right">0.968494E+10</td>
    <td align="right">0.141625E+11</td>
    <td align="right">0.240942E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.569058E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.569058E+09</td>
    <td align="right">0.641534E+09</td>
    <td align="right"> 28772222.59</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.113155E+10</td>
    <td align="right"> 70925333.06</td>
    <td align="right">0.107019E+10</td>
    <td align="right">0.185070E+10</td>
    <td align="right">0.460258E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2026-07-28
    18:19:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.578049E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.578049E+09</td>
    <td align="right">0.644160E+09</td>
    <td align="right">0.460283E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.613572E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.613572E+09</td>
    <td align="right">0.720354E+09</td>
    <td align="right">0.360001E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.805119E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.805119E+09</td>
    <td align="right">0.979004E+09</td>
    <td align="right">0.318874E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.879690E+09</td>
    <td align="right">  4087680.70</td>
    <td align="right">0.875603E+09</td>
    <td align="right">0.122379E+10</td>
    <td align="right">0.162414E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.103297E+10</td>
    <td align="right"> 51004211.76</td>
    <td align="right">0.981965E+09</td>
    <td align="right">0.156285E+10</td>
    <td align="right"> 91559515.54</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.111294E+10</td>
    <td align="right"> 70927239.55</td>
    <td align="right">0.104202E+10</td>
    <td align="right">0.177613E+10</td>
    <td align="right"> 34784425.48</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.113159E+10</td>
    <td align="right"> 61361014.13</td>
    <td align="right">0.107023E+10</td>
    <td align="right">0.185078E+10</td>
    <td align="right"> 28772219.46</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.102024E+10</td>
    <td align="right"> 12878740.47</td>
    <td align="right">0.100736E+10</td>
    <td align="right">0.165421E+10</td>
    <td align="right"> 30484708.15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.805965E+09</td>
    <td align="right">    78104.59</td>
    <td align="right">0.805887E+09</td>
    <td align="right">0.127435E+10</td>
    <td align="right"> 62928363.48</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.743751E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.743751E+09</td>
    <td align="right">0.105959E+10</td>
    <td align="right">0.153918E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.592695E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.592695E+09</td>
    <td align="right">0.776369E+09</td>
    <td align="right">0.257731E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.569081E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.569081E+09</td>
    <td align="right">0.641559E+09</td>
    <td align="right">0.447782E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.988566E+10</td>
    <td align="right">0.200337E+09</td>
    <td align="right">0.968533E+10</td>
    <td align="right">0.141632E+11</td>
    <td align="right">0.240953E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.569081E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.569081E+09</td>
    <td align="right">0.641559E+09</td>
    <td align="right"> 28772219.46</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.113159E+10</td>
    <td align="right"> 70927239.55</td>
    <td align="right">0.107023E+10</td>
    <td align="right">0.185078E+10</td>
    <td align="right">0.460283E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2026-07-28
    18:19:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.578049E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.578049E+09</td>
    <td align="right">0.644160E+09</td>
    <td align="right">0.460283E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.613572E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.613572E+09</td>
    <td align="right">0.720354E+09</td>
    <td align="right">0.360001E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.805119E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.805119E+09</td>
    <td align="right">0.979004E+09</td>
    <td align="right">0.318874E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.879690E+09</td>
    <td align="right">  4087680.70</td>
    <td align="right">0.875603E+09</td>
    <td align="right">0.122379E+10</td>
    <td align="right">0.162414E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.103297E+10</td>
    <td align="right"> 51004211.76</td>
    <td align="right">0.981965E+09</td>
    <td align="right">0.156285E+10</td>
    <td align="right"> 91559515.54</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.111294E+10</td>
    <td align="right"> 70927239.55</td>
    <td align="right">0.104202E+10</td>
    <td align="right">0.177613E+10</td>
    <td align="right"> 34784425.48</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.113159E+10</td>
    <td align="right"> 61361014.13</td>
    <td align="right">0.107023E+10</td>
    <td align="right">0.185078E+10</td>
    <td align="right"> 28772219.46</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.102024E+10</td>
    <td align="right"> 12878740.47</td>
    <td align="right">0.100736E+10</td>
    <td align="right">0.165421E+10</td>
    <td align="right"> 30484708.15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.805965E+09</td>
    <td align="right">    78104.59</td>
    <td align="right">0.805887E+09</td>
    <td align="right">0.127435E+10</td>
    <td align="right"> 62928363.48</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.743751E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.743751E+09</td>
    <td align="right">0.105959E+10</td>
    <td align="right">0.153918E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.592695E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.592695E+09</td>
    <td align="right">0.776369E+09</td>
    <td align="right">0.257731E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.569081E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.569081E+09</td>
    <td align="right">0.641559E+09</td>
    <td align="right">0.447782E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.988566E+10</td>
    <td align="right">0.200337E+09</td>
    <td align="right">0.968533E+10</td>
    <td align="right">0.141632E+11</td>
    <td align="right">0.240953E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.569081E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.569081E+09</td>
    <td align="right">0.641559E+09</td>
    <td align="right"> 28772219.46</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.113159E+10</td>
    <td align="right"> 70927239.55</td>
    <td align="right">0.107023E+10</td>
    <td align="right">0.185078E+10</td>
    <td align="right">0.460283E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2026-07-28
    18:19:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.254814E+10</td>
    <td align="right">0.116997E+10</td>
    <td align="right">0.137817E+10</td>
    <td align="right">0.317826E+10</td>
    <td align="right">0.887643E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.281432E+10</td>
    <td align="right">0.131976E+10</td>
    <td align="right">0.149456E+10</td>
    <td align="right">0.359429E+10</td>
    <td align="right">0.711268E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.372726E+10</td>
    <td align="right">0.176397E+10</td>
    <td align="right">0.196329E+10</td>
    <td align="right">0.479944E+10</td>
    <td align="right">0.636299E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.387908E+10</td>
    <td align="right">0.170182E+10</td>
    <td align="right">0.217727E+10</td>
    <td align="right">0.533622E+10</td>
    <td align="right">0.345249E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.415803E+10</td>
    <td align="right">0.177670E+10</td>
    <td align="right">0.238133E+10</td>
    <td align="right">0.590724E+10</td>
    <td align="right">0.200133E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.382756E+10</td>
    <td align="right">0.141562E+10</td>
    <td align="right">0.241193E+10</td>
    <td align="right">0.565830E+10</td>
    <td align="right"> 78333368.21</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.403803E+10</td>
    <td align="right">0.152705E+10</td>
    <td align="right">0.251097E+10</td>
    <td align="right">0.604491E+10</td>
    <td align="right"> 66322372.71</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.367501E+10</td>
    <td align="right">0.122133E+10</td>
    <td align="right">0.245368E+10</td>
    <td align="right">0.551575E+10</td>
    <td align="right"> 67575458.98</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.320538E+10</td>
    <td align="right">0.120278E+10</td>
    <td align="right">0.200260E+10</td>
    <td align="right">0.474194E+10</td>
    <td align="right">0.138536E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.312720E+10</td>
    <td align="right">0.131526E+10</td>
    <td align="right">0.181194E+10</td>
    <td align="right">0.438571E+10</td>
    <td align="right">0.318222E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.254103E+10</td>
    <td align="right">0.111014E+10</td>
    <td align="right">0.143089E+10</td>
    <td align="right">0.342489E+10</td>
    <td align="right">0.515737E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.231764E+10</td>
    <td align="right">0.936875E+09</td>
    <td align="right">0.138076E+10</td>
    <td align="right">0.291283E+10</td>
    <td align="right">0.871192E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.398587E+11</td>
    <td align="right">0.164613E+11</td>
    <td align="right">0.233974E+11</td>
    <td align="right">0.554998E+11</td>
    <td align="right">0.483651E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.231764E+10</td>
    <td align="right">0.936875E+09</td>
    <td align="right">0.137817E+10</td>
    <td align="right">0.291283E+10</td>
    <td align="right"> 66322372.71</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.415803E+10</td>
    <td align="right">0.177670E+10</td>
    <td align="right">0.251097E+10</td>
    <td align="right">0.604491E+10</td>
    <td align="right">0.887643E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2026-07-28
    18:19:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.100751E+09</td>
    <td align="right"> 46259619.76</td>
    <td align="right"> 54491421.34</td>
    <td align="right">0.125665E+09</td>
    <td align="right"> 35096591.55</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.111276E+09</td>
    <td align="right"> 52181980.73</td>
    <td align="right"> 59093590.87</td>
    <td align="right">0.142115E+09</td>
    <td align="right"> 28122910.88</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.147372E+09</td>
    <td align="right"> 69745701.84</td>
    <td align="right"> 77626652.80</td>
    <td align="right">0.189766E+09</td>
    <td align="right"> 25158697.98</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.153375E+09</td>
    <td align="right"> 67288304.87</td>
    <td align="right"> 86087104.08</td>
    <td align="right">0.210989E+09</td>
    <td align="right"> 13650837.29</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.164405E+09</td>
    <td align="right"> 70249157.14</td>
    <td align="right"> 94155647.49</td>
    <td align="right">0.233567E+09</td>
    <td align="right">  7913065.10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.151338E+09</td>
    <td align="right"> 55972504.29</td>
    <td align="right"> 95365673.27</td>
    <td align="right">0.223724E+09</td>
    <td align="right">  3097230.85</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.159660E+09</td>
    <td align="right"> 60378259.54</td>
    <td align="right"> 99281623.31</td>
    <td align="right">0.239010E+09</td>
    <td align="right">  2622326.90</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.145307E+09</td>
    <td align="right"> 48290177.35</td>
    <td align="right"> 97016363.08</td>
    <td align="right">0.218088E+09</td>
    <td align="right">  2671872.81</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.126738E+09</td>
    <td align="right"> 47556936.27</td>
    <td align="right"> 79180817.85</td>
    <td align="right">0.187492E+09</td>
    <td align="right">  5477593.93</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.123647E+09</td>
    <td align="right"> 52004244.96</td>
    <td align="right"> 71642309.78</td>
    <td align="right">0.173407E+09</td>
    <td align="right"> 12582219.19</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.100470E+09</td>
    <td align="right"> 43893968.07</td>
    <td align="right"> 56576183.93</td>
    <td align="right">0.135417E+09</td>
    <td align="right"> 20391784.56</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 91637250.86</td>
    <td align="right"> 37043191.84</td>
    <td align="right"> 54594059.03</td>
    <td align="right">0.115171E+09</td>
    <td align="right"> 34446146.66</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.157598E+10</td>
    <td align="right">0.650864E+09</td>
    <td align="right">0.925111E+09</td>
    <td align="right">0.219441E+10</td>
    <td align="right">0.191231E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 91637250.86</td>
    <td align="right"> 37043191.84</td>
    <td align="right"> 54491421.34</td>
    <td align="right">0.115171E+09</td>
    <td align="right">  2622326.90</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.164405E+09</td>
    <td align="right"> 70249157.14</td>
    <td align="right"> 99281623.31</td>
    <td align="right">0.239010E+09</td>
    <td align="right"> 35096591.55</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2026-07-28
    18:19:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.261855E+10</td>
    <td align="right">0.166878E+10</td>
    <td align="right">0.949773E+09</td>
    <td align="right">0.341136E+10</td>
    <td align="right">0.498801E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.228922E+10</td>
    <td align="right">0.135455E+10</td>
    <td align="right">0.934672E+09</td>
    <td align="right">0.306282E+10</td>
    <td align="right">0.400625E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.185103E+10</td>
    <td align="right">0.776501E+09</td>
    <td align="right">0.107452E+10</td>
    <td align="right">0.257030E+10</td>
    <td align="right">0.350588E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.124619E+10</td>
    <td align="right">0.230589E+09</td>
    <td align="right">0.101560E+10</td>
    <td align="right">0.186506E+10</td>
    <td align="right">0.182107E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.100864E+10</td>
    <td align="right"> 23414523.84</td>
    <td align="right">0.985229E+09</td>
    <td align="right">0.152321E+10</td>
    <td align="right"> 97402810.05</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.977600E+09</td>
    <td align="right">  1538406.99</td>
    <td align="right">0.976061E+09</td>
    <td align="right">0.154636E+10</td>
    <td align="right"> 34530060.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.104249E+10</td>
    <td align="right">  9742795.36</td>
    <td align="right">0.103275E+10</td>
    <td align="right">0.170154E+10</td>
    <td align="right"> 28996468.72</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.120205E+10</td>
    <td align="right"> 88154787.60</td>
    <td align="right">0.111390E+10</td>
    <td align="right">0.195192E+10</td>
    <td align="right"> 35044580.75</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.138686E+10</td>
    <td align="right">0.355237E+09</td>
    <td align="right">0.103162E+10</td>
    <td align="right">0.219749E+10</td>
    <td align="right"> 74954477.54</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.202320E+10</td>
    <td align="right">0.944244E+09</td>
    <td align="right">0.107895E+10</td>
    <td align="right">0.292654E+10</td>
    <td align="right">0.182451E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.233788E+10</td>
    <td align="right">0.137547E+10</td>
    <td align="right">0.962408E+09</td>
    <td align="right">0.319091E+10</td>
    <td align="right">0.299013E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.272928E+10</td>
    <td align="right">0.173650E+10</td>
    <td align="right">0.992787E+09</td>
    <td align="right">0.356266E+10</td>
    <td align="right">0.491583E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.207130E+11</td>
    <td align="right">0.856472E+10</td>
    <td align="right">0.121483E+11</td>
    <td align="right">0.295102E+11</td>
    <td align="right">0.267610E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.977600E+09</td>
    <td align="right">  1538406.99</td>
    <td align="right">0.934672E+09</td>
    <td align="right">0.152321E+10</td>
    <td align="right"> 28996468.72</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.272928E+10</td>
    <td align="right">0.173650E+10</td>
    <td align="right">0.111390E+10</td>
    <td align="right">0.356266E+10</td>
    <td align="right">0.498801E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2026-07-28
    18:19:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.261855E+10</td>
    <td align="right">0.166878E+10</td>
    <td align="right">0.949773E+09</td>
    <td align="right">0.341136E+10</td>
    <td align="right">0.498801E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.228922E+10</td>
    <td align="right">0.135455E+10</td>
    <td align="right">0.934672E+09</td>
    <td align="right">0.306282E+10</td>
    <td align="right">0.400625E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.185103E+10</td>
    <td align="right">0.776501E+09</td>
    <td align="right">0.107452E+10</td>
    <td align="right">0.257030E+10</td>
    <td align="right">0.350588E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.124619E+10</td>
    <td align="right">0.230589E+09</td>
    <td align="right">0.101560E+10</td>
    <td align="right">0.186506E+10</td>
    <td align="right">0.182107E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.100864E+10</td>
    <td align="right"> 23414523.84</td>
    <td align="right">0.985229E+09</td>
    <td align="right">0.152321E+10</td>
    <td align="right"> 97402810.05</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.977600E+09</td>
    <td align="right">  1538406.99</td>
    <td align="right">0.976061E+09</td>
    <td align="right">0.154636E+10</td>
    <td align="right"> 34530060.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.104249E+10</td>
    <td align="right">  9742795.36</td>
    <td align="right">0.103275E+10</td>
    <td align="right">0.170154E+10</td>
    <td align="right"> 28996468.72</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.120205E+10</td>
    <td align="right"> 88154787.60</td>
    <td align="right">0.111390E+10</td>
    <td align="right">0.195192E+10</td>
    <td align="right"> 35044580.75</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.138686E+10</td>
    <td align="right">0.355237E+09</td>
    <td align="right">0.103162E+10</td>
    <td align="right">0.219749E+10</td>
    <td align="right"> 74954477.54</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.202320E+10</td>
    <td align="right">0.944244E+09</td>
    <td align="right">0.107895E+10</td>
    <td align="right">0.292654E+10</td>
    <td align="right">0.182451E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.233788E+10</td>
    <td align="right">0.137547E+10</td>
    <td align="right">0.962408E+09</td>
    <td align="right">0.319091E+10</td>
    <td align="right">0.299013E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.272928E+10</td>
    <td align="right">0.173650E+10</td>
    <td align="right">0.992787E+09</td>
    <td align="right">0.356266E+10</td>
    <td align="right">0.491583E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.207130E+11</td>
    <td align="right">0.856472E+10</td>
    <td align="right">0.121483E+11</td>
    <td align="right">0.295102E+11</td>
    <td align="right">0.267610E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.977600E+09</td>
    <td align="right">  1538406.99</td>
    <td align="right">0.934672E+09</td>
    <td align="right">0.152321E+10</td>
    <td align="right"> 28996468.72</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.272928E+10</td>
    <td align="right">0.173650E+10</td>
    <td align="right">0.111390E+10</td>
    <td align="right">0.356266E+10</td>
    <td align="right">0.498801E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2026-07-28
    18:19:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.261839E+10</td>
    <td align="right">0.166867E+10</td>
    <td align="right">0.949713E+09</td>
    <td align="right">0.341114E+10</td>
    <td align="right">0.498769E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.228908E+10</td>
    <td align="right">0.135446E+10</td>
    <td align="right">0.934613E+09</td>
    <td align="right">0.306263E+10</td>
    <td align="right">0.400599E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.185091E+10</td>
    <td align="right">0.776452E+09</td>
    <td align="right">0.107446E+10</td>
    <td align="right">0.257014E+10</td>
    <td align="right">0.350566E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.124611E+10</td>
    <td align="right">0.230575E+09</td>
    <td align="right">0.101554E+10</td>
    <td align="right">0.186494E+10</td>
    <td align="right">0.182095E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.100858E+10</td>
    <td align="right"> 23413044.17</td>
    <td align="right">0.985167E+09</td>
    <td align="right">0.152312E+10</td>
    <td align="right"> 97396654.75</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.977538E+09</td>
    <td align="right">  1538309.77</td>
    <td align="right">0.976000E+09</td>
    <td align="right">0.154626E+10</td>
    <td align="right"> 34527878.40</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.104242E+10</td>
    <td align="right">  9742179.67</td>
    <td align="right">0.103268E+10</td>
    <td align="right">0.170143E+10</td>
    <td align="right"> 28994636.31</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.120198E+10</td>
    <td align="right"> 88149216.72</td>
    <td align="right">0.111383E+10</td>
    <td align="right">0.195180E+10</td>
    <td align="right"> 35042366.13</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.138677E+10</td>
    <td align="right">0.355215E+09</td>
    <td align="right">0.103156E+10</td>
    <td align="right">0.219735E+10</td>
    <td align="right"> 74949740.84</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.202307E+10</td>
    <td align="right">0.944184E+09</td>
    <td align="right">0.107889E+10</td>
    <td align="right">0.292635E+10</td>
    <td align="right">0.182440E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.233773E+10</td>
    <td align="right">0.137539E+10</td>
    <td align="right">0.962347E+09</td>
    <td align="right">0.319071E+10</td>
    <td align="right">0.298994E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.272911E+10</td>
    <td align="right">0.173639E+10</td>
    <td align="right">0.992724E+09</td>
    <td align="right">0.356244E+10</td>
    <td align="right">0.491552E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.207117E+11</td>
    <td align="right">0.856418E+10</td>
    <td align="right">0.121475E+11</td>
    <td align="right">0.295083E+11</td>
    <td align="right">0.267593E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.977538E+09</td>
    <td align="right">  1538309.77</td>
    <td align="right">0.934613E+09</td>
    <td align="right">0.152312E+10</td>
    <td align="right"> 28994636.31</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.272911E+10</td>
    <td align="right">0.173639E+10</td>
    <td align="right">0.111383E+10</td>
    <td align="right">0.356244E+10</td>
    <td align="right">0.498769E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2026-07-28
    18:19:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.245681E+10</td>
    <td align="right">0.106588E+10</td>
    <td align="right">0.139093E+10</td>
    <td align="right">0.311737E+10</td>
    <td align="right">0.945928E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.270951E+10</td>
    <td align="right">0.123225E+10</td>
    <td align="right">0.147726E+10</td>
    <td align="right">0.350762E+10</td>
    <td align="right">0.759024E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.370070E+10</td>
    <td align="right">0.169160E+10</td>
    <td align="right">0.200909E+10</td>
    <td align="right">0.484200E+10</td>
    <td align="right">0.696620E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.393066E+10</td>
    <td align="right">0.179686E+10</td>
    <td align="right">0.213380E+10</td>
    <td align="right">0.543813E+10</td>
    <td align="right">0.389006E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.365932E+10</td>
    <td align="right">0.141953E+10</td>
    <td align="right">0.223979E+10</td>
    <td align="right">0.525247E+10</td>
    <td align="right">0.219421E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.322249E+10</td>
    <td align="right">0.936145E+09</td>
    <td align="right">0.228634E+10</td>
    <td align="right">0.484408E+10</td>
    <td align="right"> 82320403.57</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.354562E+10</td>
    <td align="right">0.111269E+10</td>
    <td align="right">0.243293E+10</td>
    <td align="right">0.539472E+10</td>
    <td align="right"> 66228181.34</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.373161E+10</td>
    <td align="right">0.128748E+10</td>
    <td align="right">0.244414E+10</td>
    <td align="right">0.559635E+10</td>
    <td align="right"> 74016387.84</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.290857E+10</td>
    <td align="right">0.970803E+09</td>
    <td align="right">0.193777E+10</td>
    <td align="right">0.434120E+10</td>
    <td align="right">0.143434E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.296368E+10</td>
    <td align="right">0.116798E+10</td>
    <td align="right">0.179570E+10</td>
    <td align="right">0.417617E+10</td>
    <td align="right">0.336054E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.235387E+10</td>
    <td align="right">0.932291E+09</td>
    <td align="right">0.142158E+10</td>
    <td align="right">0.320082E+10</td>
    <td align="right">0.545761E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.230880E+10</td>
    <td align="right">0.928649E+09</td>
    <td align="right">0.138016E+10</td>
    <td align="right">0.294567E+10</td>
    <td align="right">0.914724E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.374916E+11</td>
    <td align="right">0.145422E+11</td>
    <td align="right">0.229495E+11</td>
    <td align="right">0.526566E+11</td>
    <td align="right">0.517254E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.230880E+10</td>
    <td align="right">0.928649E+09</td>
    <td align="right">0.138016E+10</td>
    <td align="right">0.294567E+10</td>
    <td align="right"> 66228181.34</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.393066E+10</td>
    <td align="right">0.179686E+10</td>
    <td align="right">0.244414E+10</td>
    <td align="right">0.559635E+10</td>
    <td align="right">0.945928E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2026-07-28
    18:19:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 97139852.36</td>
    <td align="right"> 42143941.25</td>
    <td align="right"> 54995911.11</td>
    <td align="right">0.123258E+09</td>
    <td align="right"> 37401129.79</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.107131E+09</td>
    <td align="right"> 48721796.44</td>
    <td align="right"> 58409465.52</td>
    <td align="right">0.138688E+09</td>
    <td align="right"> 30011110.67</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.146322E+09</td>
    <td align="right"> 66884272.76</td>
    <td align="right"> 79437492.02</td>
    <td align="right">0.191448E+09</td>
    <td align="right"> 27543720.11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.155414E+09</td>
    <td align="right"> 71045934.42</td>
    <td align="right"> 84368340.50</td>
    <td align="right">0.215018E+09</td>
    <td align="right"> 15380933.22</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.144686E+09</td>
    <td align="right"> 56126614.03</td>
    <td align="right"> 88559281.59</td>
    <td align="right">0.207677E+09</td>
    <td align="right">  8675698.57</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.127414E+09</td>
    <td align="right"> 37014203.51</td>
    <td align="right"> 90399682.13</td>
    <td align="right">0.191530E+09</td>
    <td align="right">  3254859.41</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.140190E+09</td>
    <td align="right"> 43994813.89</td>
    <td align="right"> 96195482.25</td>
    <td align="right">0.213302E+09</td>
    <td align="right">  2618588.69</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.147544E+09</td>
    <td align="right"> 50905506.83</td>
    <td align="right"> 96638769.44</td>
    <td align="right">0.221274E+09</td>
    <td align="right">  2926529.24</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.115002E+09</td>
    <td align="right"> 38384570.14</td>
    <td align="right"> 76617399.26</td>
    <td align="right">0.171647E+09</td>
    <td align="right">  5671242.63</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.117181E+09</td>
    <td align="right"> 46180899.80</td>
    <td align="right"> 71000013.82</td>
    <td align="right">0.165121E+09</td>
    <td align="right"> 13287228.36</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 93069513.58</td>
    <td align="right"> 36861808.50</td>
    <td align="right"> 56207705.08</td>
    <td align="right">0.126557E+09</td>
    <td align="right"> 21578889.89</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 91287810.66</td>
    <td align="right"> 36717838.83</td>
    <td align="right"> 54569971.83</td>
    <td align="right">0.116469E+09</td>
    <td align="right"> 36167329.30</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.148238E+10</td>
    <td align="right">0.574982E+09</td>
    <td align="right">0.907400E+09</td>
    <td align="right">0.208199E+10</td>
    <td align="right">0.204517E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 91287810.66</td>
    <td align="right"> 36717838.83</td>
    <td align="right"> 54569971.83</td>
    <td align="right">0.116469E+09</td>
    <td align="right">  2618588.69</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.155414E+09</td>
    <td align="right"> 71045934.42</td>
    <td align="right"> 96638769.44</td>
    <td align="right">0.221274E+09</td>
    <td align="right"> 37401129.79</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    18:19:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.173416E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.173416E+10</td>
    <td align="right">0.187094E+10</td>
    <td align="right">0.146983E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.184073E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.184073E+10</td>
    <td align="right">0.209741E+10</td>
    <td align="right">0.115995E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.241537E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.241537E+10</td>
    <td align="right">0.284086E+10</td>
    <td align="right">0.106536E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.263908E+10</td>
    <td align="right"> 12263292.67</td>
    <td align="right">0.262682E+10</td>
    <td align="right">0.358375E+10</td>
    <td align="right">0.558413E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.309893E+10</td>
    <td align="right">0.153016E+09</td>
    <td align="right">0.294591E+10</td>
    <td align="right">0.458834E+10</td>
    <td align="right">0.324321E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.333886E+10</td>
    <td align="right">0.212786E+09</td>
    <td align="right">0.312608E+10</td>
    <td align="right">0.526461E+10</td>
    <td align="right">0.120543E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.339480E+10</td>
    <td align="right">0.184087E+09</td>
    <td align="right">0.321071E+10</td>
    <td align="right">0.550395E+10</td>
    <td align="right"> 93087142.56</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.306074E+10</td>
    <td align="right"> 38637010.88</td>
    <td align="right">0.302211E+10</td>
    <td align="right">0.493759E+10</td>
    <td align="right"> 90292298.79</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.241791E+10</td>
    <td align="right">   234318.57</td>
    <td align="right">0.241768E+10</td>
    <td align="right">0.380996E+10</td>
    <td align="right">0.181171E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.223127E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.223127E+10</td>
    <td align="right">0.316777E+10</td>
    <td align="right">0.443641E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.177810E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.177810E+10</td>
    <td align="right">0.231173E+10</td>
    <td align="right">0.767519E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.170725E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.170725E+10</td>
    <td align="right">0.188844E+10</td>
    <td align="right">0.137497E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.296572E+11</td>
    <td align="right">0.601023E+09</td>
    <td align="right">0.290562E+11</td>
    <td align="right">0.418654E+11</td>
    <td align="right">0.764909E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.170725E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.170725E+10</td>
    <td align="right">0.187094E+10</td>
    <td align="right"> 90292298.79</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.339480E+10</td>
    <td align="right">0.212786E+09</td>
    <td align="right">0.321071E+10</td>
    <td align="right">0.550395E+10</td>
    <td align="right">0.146983E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    18:19:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.264893E+10</td>
    <td align="right">0.121625E+10</td>
    <td align="right">0.143267E+10</td>
    <td align="right">0.326112E+10</td>
    <td align="right">0.941446E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.292564E+10</td>
    <td align="right">0.137197E+10</td>
    <td align="right">0.155367E+10</td>
    <td align="right">0.369345E+10</td>
    <td align="right">0.749907E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.387469E+10</td>
    <td align="right">0.183375E+10</td>
    <td align="right">0.204094E+10</td>
    <td align="right">0.492884E+10</td>
    <td align="right">0.684717E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.403252E+10</td>
    <td align="right">0.176914E+10</td>
    <td align="right">0.226338E+10</td>
    <td align="right">0.549081E+10</td>
    <td align="right">0.371459E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.432250E+10</td>
    <td align="right">0.184699E+10</td>
    <td align="right">0.247552E+10</td>
    <td align="right">0.608292E+10</td>
    <td align="right">0.218627E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.397896E+10</td>
    <td align="right">0.147163E+10</td>
    <td align="right">0.250733E+10</td>
    <td align="right">0.584381E+10</td>
    <td align="right"> 81930171.67</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.419775E+10</td>
    <td align="right">0.158746E+10</td>
    <td align="right">0.261029E+10</td>
    <td align="right">0.625515E+10</td>
    <td align="right"> 65089702.25</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.382037E+10</td>
    <td align="right">0.126964E+10</td>
    <td align="right">0.255073E+10</td>
    <td align="right">0.572161E+10</td>
    <td align="right"> 64336144.96</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.333217E+10</td>
    <td align="right">0.125036E+10</td>
    <td align="right">0.208180E+10</td>
    <td align="right">0.491956E+10</td>
    <td align="right">0.128084E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.325089E+10</td>
    <td align="right">0.136729E+10</td>
    <td align="right">0.188360E+10</td>
    <td align="right">0.454835E+10</td>
    <td align="right">0.302458E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.264154E+10</td>
    <td align="right">0.115406E+10</td>
    <td align="right">0.148749E+10</td>
    <td align="right">0.354418E+10</td>
    <td align="right">0.511886E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.240931E+10</td>
    <td align="right">0.973937E+09</td>
    <td align="right">0.143537E+10</td>
    <td align="right">0.300249E+10</td>
    <td align="right">0.896921E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.414353E+11</td>
    <td align="right">0.171125E+11</td>
    <td align="right">0.243228E+11</td>
    <td align="right">0.572923E+11</td>
    <td align="right">0.501686E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.240931E+10</td>
    <td align="right">0.973937E+09</td>
    <td align="right">0.143267E+10</td>
    <td align="right">0.300249E+10</td>
    <td align="right"> 64336144.96</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.432250E+10</td>
    <td align="right">0.184699E+10</td>
    <td align="right">0.261029E+10</td>
    <td align="right">0.625515E+10</td>
    <td align="right">0.941446E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    18:19:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.785580E+10</td>
    <td align="right">0.500644E+10</td>
    <td align="right">0.284935E+10</td>
    <td align="right">0.101348E+11</td>
    <td align="right">0.147290E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.686778E+10</td>
    <td align="right">0.406373E+10</td>
    <td align="right">0.280405E+10</td>
    <td align="right">0.909976E+10</td>
    <td align="right">0.117510E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.555316E+10</td>
    <td align="right">0.232955E+10</td>
    <td align="right">0.322361E+10</td>
    <td align="right">0.761270E+10</td>
    <td align="right">0.107807E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.373860E+10</td>
    <td align="right">0.691782E+09</td>
    <td align="right">0.304682E+10</td>
    <td align="right">0.551479E+10</td>
    <td align="right">0.587999E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.302595E+10</td>
    <td align="right"> 70245006.83</td>
    <td align="right">0.295571E+10</td>
    <td align="right">0.447977E+10</td>
    <td align="right">0.334467E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.293282E+10</td>
    <td align="right">  4615315.27</td>
    <td align="right">0.292821E+10</td>
    <td align="right">0.458269E+10</td>
    <td align="right">0.118837E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.312749E+10</td>
    <td align="right"> 29228983.30</td>
    <td align="right">0.309826E+10</td>
    <td align="right">0.506502E+10</td>
    <td align="right"> 93272556.12</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.360620E+10</td>
    <td align="right">0.264470E+09</td>
    <td align="right">0.334173E+10</td>
    <td align="right">0.584531E+10</td>
    <td align="right">0.102145E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.416063E+10</td>
    <td align="right">0.106573E+10</td>
    <td align="right">0.309490E+10</td>
    <td align="right">0.659353E+10</td>
    <td align="right">0.201502E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.606969E+10</td>
    <td align="right">0.283279E+10</td>
    <td align="right">0.323690E+10</td>
    <td align="right">0.876827E+10</td>
    <td align="right">0.487488E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.701377E+10</td>
    <td align="right">0.412651E+10</td>
    <td align="right">0.288726E+10</td>
    <td align="right">0.953587E+10</td>
    <td align="right">0.826910E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.818799E+10</td>
    <td align="right">0.520960E+10</td>
    <td align="right">0.297840E+10</td>
    <td align="right">0.106136E+11</td>
    <td align="right">0.140738E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.621399E+11</td>
    <td align="right">0.256947E+11</td>
    <td align="right">0.364452E+11</td>
    <td align="right">0.878461E+11</td>
    <td align="right">0.788607E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.293282E+10</td>
    <td align="right">  4615315.27</td>
    <td align="right">0.280405E+10</td>
    <td align="right">0.447977E+10</td>
    <td align="right"> 93272556.12</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.818799E+10</td>
    <td align="right">0.520960E+10</td>
    <td align="right">0.334173E+10</td>
    <td align="right">0.106136E+11</td>
    <td align="right">0.147290E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    18:19:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.255398E+10</td>
    <td align="right">0.110805E+10</td>
    <td align="right">0.144594E+10</td>
    <td align="right">0.319999E+10</td>
    <td align="right">0.100650E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.281668E+10</td>
    <td align="right">0.128099E+10</td>
    <td align="right">0.153569E+10</td>
    <td align="right">0.360693E+10</td>
    <td align="right">0.801752E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.384707E+10</td>
    <td align="right">0.175852E+10</td>
    <td align="right">0.208855E+10</td>
    <td align="right">0.497551E+10</td>
    <td align="right">0.745484E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.408612E+10</td>
    <td align="right">0.186794E+10</td>
    <td align="right">0.221819E+10</td>
    <td align="right">0.560068E+10</td>
    <td align="right">0.416484E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.380405E+10</td>
    <td align="right">0.147568E+10</td>
    <td align="right">0.232838E+10</td>
    <td align="right">0.540409E+10</td>
    <td align="right">0.242118E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.334994E+10</td>
    <td align="right">0.973175E+09</td>
    <td align="right">0.237677E+10</td>
    <td align="right">0.499641E+10</td>
    <td align="right"> 88801403.91</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.368586E+10</td>
    <td align="right">0.115671E+10</td>
    <td align="right">0.252915E+10</td>
    <td align="right">0.557847E+10</td>
    <td align="right"> 66512283.24</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.387921E+10</td>
    <td align="right">0.133840E+10</td>
    <td align="right">0.254080E+10</td>
    <td align="right">0.580520E+10</td>
    <td align="right"> 69272009.17</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.302361E+10</td>
    <td align="right">0.100920E+10</td>
    <td align="right">0.201441E+10</td>
    <td align="right">0.450327E+10</td>
    <td align="right">0.133187E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.308090E+10</td>
    <td align="right">0.121419E+10</td>
    <td align="right">0.186671E+10</td>
    <td align="right">0.432955E+10</td>
    <td align="right">0.321142E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.244697E+10</td>
    <td align="right">0.969168E+09</td>
    <td align="right">0.147780E+10</td>
    <td align="right">0.331293E+10</td>
    <td align="right">0.544731E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.240012E+10</td>
    <td align="right">0.965383E+09</td>
    <td align="right">0.143474E+10</td>
    <td align="right">0.303790E+10</td>
    <td align="right">0.942052E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.389745E+11</td>
    <td align="right">0.151174E+11</td>
    <td align="right">0.238571E+11</td>
    <td align="right">0.543509E+11</td>
    <td align="right">0.537803E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.240012E+10</td>
    <td align="right">0.965383E+09</td>
    <td align="right">0.143474E+10</td>
    <td align="right">0.303790E+10</td>
    <td align="right"> 66512283.24</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.408612E+10</td>
    <td align="right">0.186794E+10</td>
    <td align="right">0.254080E+10</td>
    <td align="right">0.580520E+10</td>
    <td align="right">0.100650E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2026-07-28
    18:19:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    18:19:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    18:19:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    18:19:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_MID></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2026-07-28
    18:19:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_TOP></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2026-07-28
    18:19:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    18:19:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      696.99</td>
    <td align="right">      531.43</td>
    <td align="right">      647.46</td>
    <td align="right">        0.00</td>
    <td align="right">      647.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      864.12</td>
    <td align="right">      464.92</td>
    <td align="right">      760.88</td>
    <td align="right">        0.00</td>
    <td align="right">      760.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1055.55</td>
    <td align="right">      385.08</td>
    <td align="right">      901.80</td>
    <td align="right">        0.00</td>
    <td align="right">      901.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1374.74</td>
    <td align="right">      208.91</td>
    <td align="right">     1018.17</td>
    <td align="right">        4.73</td>
    <td align="right">     1013.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1703.10</td>
    <td align="right">      117.57</td>
    <td align="right">     1157.01</td>
    <td align="right">       57.13</td>
    <td align="right">     1099.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2020.67</td>
    <td align="right">       44.35</td>
    <td align="right">     1288.14</td>
    <td align="right">       82.09</td>
    <td align="right">     1206.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2043.92</td>
    <td align="right">       33.05</td>
    <td align="right">     1267.47</td>
    <td align="right">       68.73</td>
    <td align="right">     1198.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1834.59</td>
    <td align="right">       31.58</td>
    <td align="right">     1142.75</td>
    <td align="right">       14.43</td>
    <td align="right">     1128.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1462.14</td>
    <td align="right">       66.26</td>
    <td align="right">      932.84</td>
    <td align="right">        0.09</td>
    <td align="right">      932.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1176.77</td>
    <td align="right">      158.75</td>
    <td align="right">      833.06</td>
    <td align="right">        0.00</td>
    <td align="right">      833.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      888.79</td>
