    <td align="right">       0.00</td>
    <td align="right">     104.46</td>
    <td align="right">     104.34</td>
    <td align="right">     375.29</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1635.40</td>
    <td align="right">       0.00</td>
    <td align="right">     -89.47</td>
    <td align="right">   -4948.39</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">26-FEB-08:12</td>
    <td align="right">    5410.75</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -603.67</td>
    <td align="right">   -4807.08</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">26-FEB-16:42</td>
    <td align="right">    3361.66</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -115.68</td>
    <td align="right">   -3245.97</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">11-NOV-06:12</td>
    <td align="right">    3201.05</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -449.14</td>
    <td align="right">   -2751.91</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">13-JAN-06:12</td>
    <td align="right">  -42246.19</td>
    <td align="right">   45202.23</td>
    <td align="right">   89270.84</td>
    <td align="right">  -45202.23</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3741.17</td>
    <td align="right">    3960.64</td>
    <td align="right">   15130.56</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -24031.46</td>
    <td align="right">       0.00</td>
    <td align="right">   -3794.77</td>
    <td align="right">  -42030.79</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Standard62.1Summary::EntireFacility></a>
<p>Report:<b> Standard 62.1 Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>System Ventilation Requirements for Cooling</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Origin of D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Calculation Method for Ev</td>
    <td align="right">Outdoor Air Intake Flow - Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">     6.4106</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0000</td>
    <td align="right">     6.1477</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">     6.7565</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0000</td>
    <td align="right">     6.3249</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">     7.0588</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0000</td>
    <td align="right">     6.6394</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Requirements for Heating</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Origin of D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Calculation Method for Ev</td>
    <td align="right">Outdoor Air Intake Flow Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">     3.2053</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.2663</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">     3.3783</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.5200</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">     3.5294</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.4834</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Zone Population - Pz</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Zone Floor Area - Az [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Air Distribution Effectiveness - Ez-clg</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Air Distribution Effectiveness - Ez-htg</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">   0.000000</td>
    <td align="right">    91.0682</td>
    <td align="right">   0.003500</td>
    <td align="right">     983.54</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">   0.000000</td>
    <td align="right">    91.0682</td>
    <td align="right">   0.003500</td>
    <td align="right">     983.54</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">   0.000000</td>
    <td align="right">    91.0682</td>
    <td align="right">   0.003500</td>
    <td align="right">     983.54</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">   0.000000</td>
    <td align="right">    19.1980</td>
    <td align="right">   0.003500</td>
    <td align="right">     207.34</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">   0.000000</td>
    <td align="right">    12.1539</td>
    <td align="right">   0.003500</td>
    <td align="right">     131.26</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">   0.000000</td>
    <td align="right">    19.1980</td>
    <td align="right">   0.003500</td>
    <td align="right">     207.34</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">   0.000000</td>
    <td align="right">    12.1531</td>
    <td align="right">   0.003500</td>
    <td align="right">     131.25</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">   0.000000</td>
    <td align="right">    19.1980</td>
    <td align="right">   0.003500</td>
    <td align="right">     207.34</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">   0.000000</td>
    <td align="right">    12.1539</td>
    <td align="right">   0.003500</td>
    <td align="right">     131.26</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">   0.000000</td>
    <td align="right">    19.1980</td>
    <td align="right">   0.003500</td>
    <td align="right">     207.34</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">   0.000000</td>
    <td align="right">    12.1531</td>
    <td align="right">   0.003500</td>
    <td align="right">     131.25</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">   0.000000</td>
    <td align="right">    19.1980</td>
    <td align="right">   0.003500</td>
    <td align="right">     207.34</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">   0.000000</td>
    <td align="right">    12.1539</td>
    <td align="right">   0.003500</td>
    <td align="right">     131.26</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">   0.000000</td>
    <td align="right">    19.1980</td>
    <td align="right">   0.003500</td>
    <td align="right">     207.34</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">   0.000000</td>
    <td align="right">    12.1531</td>
    <td align="right">   0.003500</td>
    <td align="right">     131.25</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Sum of Zone Floor Area - Az-sum [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">   0.003500</td>
    <td align="right">  1660.7286</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">   0.003500</td>
    <td align="right">  1660.7286</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">   0.003500</td>
    <td align="right">  1660.7286</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Is Vpz-min calculated using the Standard 62.1 Simplified Procedure?</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     3.4424</td>
    <td align="right">     3.4424</td>
    <td align="right">     0.7677</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     3.4424</td>
    <td align="right">     3.4424</td>
    <td align="right">     1.0499</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     3.4424</td>
    <td align="right">     3.4424</td>
    <td align="right">     1.0086</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.8347</td>
    <td align="right">     0.8347</td>
    <td align="right">     0.1644</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.9102</td>
    <td align="right">     0.9102</td>
    <td align="right">     0.0965</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.8279</td>
    <td align="right">     0.8279</td>
    <td align="right">     0.1126</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     1.0436</td>
    <td align="right">     1.0436</td>
    <td align="right">     0.1012</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.7257</td>
    <td align="right">     0.7257</td>
    <td align="right">     0.1829</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.7223</td>
    <td align="right">     0.7223</td>
    <td align="right">     0.0939</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.7257</td>
    <td align="right">     0.7257</td>
    <td align="right">     0.1234</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.7945</td>
    <td align="right">     0.7945</td>
    <td align="right">     0.0985</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.7375</td>
    <td align="right">     0.7375</td>
    <td align="right">     0.1659</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.8877</td>
    <td align="right">     0.8877</td>
    <td align="right">     0.0959</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.7257</td>
    <td align="right">     0.7257</td>
    <td align="right">     0.1081</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.9634</td>
    <td align="right">     0.9634</td>
    <td align="right">     0.1002</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">     6.4106</td>
    <td align="right">     6.1477</td>
    <td align="right">     6.4106</td>
    <td align="right">     1.2663</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">     6.7565</td>
    <td align="right">     6.3249</td>
    <td align="right">     6.7565</td>
    <td align="right">     1.5200</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">     7.0588</td>
    <td align="right">     6.6394</td>
    <td align="right">     7.0588</td>
    <td align="right">     1.4834</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Is Vpz-min calculated using the Standard 62.1 Simplified Procedure?</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     1.7212</td>
    <td align="right">     1.7212</td>
    <td align="right">     0.7677</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     1.7212</td>
    <td align="right">     1.7212</td>
    <td align="right">     1.0499</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     1.7212</td>
    <td align="right">     1.7212</td>
    <td align="right">     1.0086</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.4174</td>
    <td align="right">     0.4174</td>
    <td align="right">     0.1644</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.4551</td>
    <td align="right">     0.4551</td>
    <td align="right">     0.0965</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.4140</td>
    <td align="right">     0.4140</td>
    <td align="right">     0.1126</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.5218</td>
    <td align="right">     0.5218</td>
    <td align="right">     0.1012</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.3628</td>
    <td align="right">     0.3628</td>
    <td align="right">     0.1829</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.3612</td>
    <td align="right">     0.3612</td>
    <td align="right">     0.0939</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.3628</td>
    <td align="right">     0.3628</td>
    <td align="right">     0.1234</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.3973</td>
    <td align="right">     0.3973</td>
    <td align="right">     0.0985</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.3687</td>
    <td align="right">     0.3687</td>
    <td align="right">     0.1659</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.4438</td>
    <td align="right">     0.4438</td>
    <td align="right">     0.0959</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.3628</td>
    <td align="right">     0.3628</td>
    <td align="right">     0.1081</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.4817</td>
    <td align="right">     0.4817</td>
    <td align="right">     0.1002</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">     3.2053</td>
    <td align="right">     1.2663</td>
    <td align="right">     1.2663</td>
    <td align="right">     1.2663</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">     3.3783</td>
    <td align="right">     1.5200</td>
    <td align="right">     1.5200</td>
    <td align="right">     1.5200</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">     3.5294</td>
    <td align="right">     1.4834</td>
    <td align="right">     1.4834</td>
    <td align="right">     1.4834</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LEEDSummary::EntireFacility></a>
<p>Report:<b> LEED Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Sec1.1A-General Information</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Sec1.1A-General Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">RUNPERIOD 1 ** MIAMI FL USA TMY2-12839 WMO#=722020</td>
  </tr>
  <tr>
    <td align="right">Total gross floor area [m2]</td>
    <td align="right">     4982.19</td>
  </tr>
  <tr>
    <td align="right">Principal Heating Source</td>
    <td align="right">Electricity</td>
  </tr>
</table>
<br><br>
<b>EAp2-1. Space Usage Type</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-1. Space Usage Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Regularly Occupied Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Typical Hours/Week in Operation [hr/wk]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">     983.54</td>
    <td align="right">     983.54</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">     983.54</td>
    <td align="right">     983.54</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">     983.54</td>
    <td align="right">     983.54</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">     207.34</td>
    <td align="right">     207.34</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">     131.26</td>
    <td align="right">     131.26</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">     207.34</td>
    <td align="right">     207.34</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">     131.25</td>
    <td align="right">     131.25</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">     207.34</td>
    <td align="right">     207.34</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">     131.26</td>
    <td align="right">     131.26</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">     207.34</td>
    <td align="right">     207.34</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">     131.25</td>
    <td align="right">     131.25</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">     207.34</td>
    <td align="right">     207.34</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">     131.26</td>
    <td align="right">     131.26</td>
    <td align="right">0.00</td>
    <td align="right">      96.54</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">     207.34</td>
    <td align="right">     207.34</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">     131.25</td>
    <td align="right">     131.25</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">    1660.73</td>
    <td align="right">    1660.73</td>
    <td align="right">0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">    1660.73</td>
    <td align="right">    1660.73</td>
    <td align="right">0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">    1660.73</td>
    <td align="right">    1660.73</td>
    <td align="right">0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Totals</td>
    <td align="right">    4982.19</td>
    <td align="right">    4982.19</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-2. Advisory Messages</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-2. Advisory Messages-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Number of hours heating loads not met</td>
    <td align="right">        4.00</td>
  </tr>
  <tr>
    <td align="right">Number of hours cooling loads not met</td>
    <td align="right">     1008.50</td>
  </tr>
  <tr>
    <td align="right">Number of hours not met</td>
    <td align="right">     1012.50</td>
  </tr>
</table>
<br><br>
<b>EAp2-3. Energy Type Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-3. Energy Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Utility Rate</td>
    <td align="right">Virtual Rate [$/unit energy]</td>
    <td align="right">Units of Energy</td>
    <td align="right">Units of Demand</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-4/5. Performance Rating Method Compliance</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-4/5. Performance Rating Method Compliance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Energy Use [GJ]</td>
    <td align="right">Electricity Demand [W]</td>
    <td align="right">Natural Gas Energy Use [GJ]</td>
    <td align="right">Natural Gas Demand [W]</td>
    <td align="right">Gasoline Use [GJ]</td>
    <td align="right">Gasoline Demand [W]</td>
    <td align="right">Diesel Use [GJ]</td>
    <td align="right">Diesel Demand [W]</td>
    <td align="right">Coal Use [GJ]</td>
    <td align="right">Coal Demand [W]</td>
    <td align="right">Fuel Oil No 1 Use [GJ]</td>
    <td align="right">Fuel Oil No 1 Demand [W]</td>
    <td align="right">Fuel Oil No 2 Use [GJ]</td>
    <td align="right">Fuel Oil No 2 Demand [W]</td>
    <td align="right">Propane Use [GJ]</td>
    <td align="right">Propane Demand [W]</td>
    <td align="right">Other Fuel 1 Use [GJ]</td>
    <td align="right">Other Fuel 1 Demand [W]</td>
    <td align="right">Other Fuel 2 Use [GJ]</td>
    <td align="right">Other Fuel 2 Demand [W]</td>
    <td align="right">District Cooling Use [GJ]</td>
    <td align="right">District Cooling Demand [W]</td>
    <td align="right">District Heating Use [GJ]</td>
    <td align="right">District Heating Demand [W]</td>
  </tr>
  <tr>
    <td align="right">Heating -- General</td>
    <td align="right">       1.76</td>
    <td align="right">   34886.87</td>
    <td align="right">       0.59</td>
    <td align="right">   19896.05</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling -- General</td>
    <td align="right">     675.07</td>
    <td align="right">   73844.77</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting -- LightsWired</td>
    <td align="right">     324.18</td>
    <td align="right">   32805.87</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting -- General</td>
    <td align="right">      50.63</td>
    <td align="right">    5686.19</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- MiscPlug</td>
    <td align="right">     543.40</td>
    <td align="right">   32052.10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- ElevatorLift</td>
    <td align="right">      54.14</td>
    <td align="right">    5089.80</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- ElevatorLightsFan</td>
    <td align="right">      37.85</td>
    <td align="right">    5089.80</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment -- Transformer</td>
    <td align="right">      12.05</td>
    <td align="right">     978.73</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Fans -- General</td>
    <td align="right">     174.23</td>
    <td align="right">   24010.76</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps -- General</td>
    <td align="right">       0.15</td>
    <td align="right">       6.85</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- General</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- WaterUse</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- Water Heater</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     135.59</td>
    <td align="right">   11171.68</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Generators -- General</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-6. Energy Use Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-6. Energy Use Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [GJ]</td>
    <td align="right">Total Energy Use [GJ]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">     635.39</td>
    <td align="right">    1873.44</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       0.00</td>
    <td align="right">     136.18</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     635.39</td>
    <td align="right">    2009.62</td>
  </tr>
</table>
<br><br>
<b>EAp2-7. Energy Cost Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-7. Energy Cost Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [$]</td>
    <td align="right">Total Energy Cost [$]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Process energy cost based on ratio of process to total energy.</i>
<br><br>
<b>L-1. Renewable Energy Source Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_L-1. Renewable Energy Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Capacity [kW]</td>
    <td align="right">Annual Energy Generated [GJ]</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Wind</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17a. Energy Use Intensity - Electricity</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17a. Energy Use Intensity - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricty [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">      65.07</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       0.35</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">     135.50</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">      34.97</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">     127.53</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">     376.03</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     376.03</td>
  </tr>
</table>
<br><br>
<b>EAp2-17b. Energy Use Intensity - Natural Gas</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17b. Energy Use Intensity - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       0.12</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">      27.21</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">      27.33</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      27.33</td>
  </tr>
</table>
<br><br>
<b>EAp2-17c. Energy Use Intensity - Additional</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17c. Energy Use Intensity - Additional-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Additional [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-18. End Use Percentage</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-18. End Use Percentage-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Percent [%]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">      16.13</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       0.12</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">      33.59</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">       8.67</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       6.75</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">      31.62</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">       3.13</td>
  </tr>
</table>
<br><br>
<b>Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Equivalent Full Load Hours of Operation Per Year [hr]</td>
    <td align="right">Hours &gt; 1% [hr]</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_A</td>
    <td align="right">       6570.</td>
    <td align="right">       6570.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_B</td>
    <td align="right">       8103.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_A_IECC2015</td>
    <td align="right">       4472.</td>
    <td align="right">       4472.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_B_2016</td>
    <td align="right">       7665.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_C_2016</td>
    <td align="right">       6752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ALWAYS_ON</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LGT_ALWAYS_ON</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LGT_189_1</td>
    <td align="right">       6828.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ALWAYS_OFF</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
  </tr>
  <tr>
    <td align="right">LTG_SCH_OFFICE</td>
    <td align="right">       2460.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">BLDG_EQUIP_SCH</td>
    <td align="right">       4095.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">BLDG_OCC_SCH</td>
    <td align="right">       2528.</td>
    <td align="right">       5992.</td>
  </tr>
  <tr>
    <td align="right">BLDG_OCC_SCH_W_SB</td>
    <td align="right">       1878.</td>
    <td align="right">       5056.</td>
  </tr>
  <tr>
    <td align="right">BLDG_OCC_SCH_WO_SB</td>
    <td align="right">       2545.</td>
    <td align="right">       5992.</td>
  </tr>
  <tr>
    <td align="right">BLDG_ELEVATORS</td>
    <td align="right">       2070.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ELEV_LIGHT_FAN_SCH_24_7</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ELEV_LIGHT_FAN_SCH_ADD_DF</td>
    <td align="right">       1470.</td>
    <td align="right">       4212.</td>
  </tr>
  <tr>
    <td align="right">BLDG_SWH_SCH</td>
    <td align="right">       1441.</td>
    <td align="right">       5992.</td>
  </tr>
  <tr>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
  </tr>
  <tr>
    <td align="right">FAN_SCH</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">REHEATCOILAVAILSCHED</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">COOLINGCOILAVAILSCHED</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">MINOA_MOTORIZEDDAMPER_SCHED</td>
    <td align="right">       4472.</td>
    <td align="right">       4472.</td>
  </tr>
  <tr>
    <td align="right">MINOA_SCHED</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_MID SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_MID SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">INFIL_SCH_PNNL</td>
    <td align="right">       5172.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">INFIL_DOOR_OPENING_SCH</td>
    <td align="right">       1121.</td>
    <td align="right">       3380.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_OA_MULT</td>
    <td align="right">       7824.</td>
    <td align="right">       7824.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_MDP_SCH</td>
    <td align="right">        854.</td>
    <td align="right">       8760.</td>
  </tr>
</table>
<br><br>
<b>Schedules-SetPoints (Schedule Type=Temperature)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-SetPoints (Schedule Type=Temperature)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">First Object Used</td>
    <td align="right">Month Assumed</td>
    <td align="right">11am First Wednesday [C]</td>
    <td align="right">Days with Same 11am Value</td>
    <td align="right">11pm First Wednesday [C]</td>
    <td align="right">Days with Same 11pm Value</td>
  </tr>
  <tr>
    <td align="right">HTGSETP_SCH_YES_OPTIMUM</td>
    <td align="right">CORE_BOTTOM DUAL SP CONTROL</td>
    <td align="right">January</td>
    <td align="right">      21.10</td>
    <td align="right">         365</td>
    <td align="right">      21.10</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">CLGSETP_SCH_YES_OPTIMUM</td>
    <td align="right">CORE_BOTTOM DUAL SP CONTROL</td>
    <td align="right">July</td>
    <td align="right">      23.00</td>
    <td align="right">         365</td>
    <td align="right">      23.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">HTGSETP_SCH_YES_OPTIMUM_W_SB</td>
    <td align="right">PERIMETER_MID_ZN_2 DUAL SP CONTROL</td>
    <td align="right">January</td>
    <td align="right">      21.10</td>
    <td align="right">         365</td>
    <td align="right">      21.10</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">CLGSETP_SCH_YES_OPTIMUM_W_SB</td>
    <td align="right">PERIMETER_MID_ZN_2 DUAL SP CONTROL</td>
    <td align="right">July</td>
    <td align="right">      23.00</td>
    <td align="right">         365</td>
    <td align="right">      23.00</td>
    <td align="right">         365</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualThermalResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual Thermal Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Heat Index Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (≤ 26.7&deg;C) [hr]</td>
    <td align="right">Caution (&gt; 26.7, ≤ 32.2&deg;C) [hr]</td>
    <td align="right">Extreme Caution (&gt; 32.2, ≤ 39.4&deg;C) [hr]</td>
    <td align="right">Danger (&gt; 39.4, ≤ 51.7&deg;C) [hr]</td>
    <td align="right">Extreme Danger (&gt; 51.7&deg;C) [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">     8754.67</td>
    <td align="right">        5.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">     8759.17</td>
    <td align="right">        0.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">     8755.33</td>
    <td align="right">        4.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     8754.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     8760.00</td>
    <td align="right">        5.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     8759.40</td>
    <td align="right">        0.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   157669.17</td>
    <td align="right">       10.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Heat Index OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (≤ 26.7&deg;C) [hr]</td>
    <td align="right">Caution (&gt; 26.7, ≤ 32.2&deg;C) [hr]</td>
    <td align="right">Extreme Caution (&gt; 32.2, ≤ 39.4&deg;C) [hr]</td>
    <td align="right">Danger (&gt; 39.4, ≤ 51.7&deg;C) [hr]</td>
    <td align="right">Extreme Danger (&gt; 51.7&deg;C) [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">   222828.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">   222828.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">   222828.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">    43209.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">    27177.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">    43209.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">    27177.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">    43209.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">    27177.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">    43209.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">    27177.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">    43209.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">    19866.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">    43209.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">    27177.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">   222828.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">    60193.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">  1083489.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Humidex Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (≤ 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, ≤ 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, ≤ 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, ≤ 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">     8757.33</td>
    <td align="right">        2.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">     8754.33</td>
    <td align="right">        5.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">     8747.50</td>
    <td align="right">       12.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">     8743.17</td>
    <td align="right">       16.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">     8759.67</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">     8375.50</td>
    <td align="right">      384.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">     8759.83</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">     8759.17</td>
    <td align="right">        0.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">     8758.17</td>
    <td align="right">        1.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">     8752.50</td>
    <td align="right">        7.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">     8753.00</td>
    <td align="right">        7.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">     8706.83</td>
    <td align="right">       53.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     8375.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     8760.00</td>
    <td align="right">      384.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     8732.61</td>
    <td align="right">       27.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   157187.00</td>
    <td align="right">      493.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Humidex OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (≤ 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, ≤ 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, ≤ 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, ≤ 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">   222828.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">   222828.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">   222828.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">    43208.83</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">    27176.83</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">    43208.83</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">    27176.83</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">    43209.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">    27177.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">    40190.50</td>
    <td align="right">     3018.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">    27177.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">    43209.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">    19866.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">    43208.83</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">    27177.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">   222828.00</td>
    <td align="right">     3018.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">    60026.09</td>
    <td align="right">      167.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">  1080469.67</td>
    <td align="right">     3019.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Heating SET Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heating SET Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SET ≤ 12.2&deg;C Hours (&deg;C)</td>
    <td align="right">SET ≤ 12.2&deg;C OccupantHours (&deg;C)</td>
    <td align="right">Longest SET ≤ 12.2&deg;C Duration [hr]</td>
    <td align="right">Start Time of the Longest SET ≤ 12.2&deg;C Duration</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling SET Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Cooling SET Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SET &gt; 30&deg;C Hours (&deg;C)</td>
    <td align="right">SET &gt; 30&deg;C OccupantHours (&deg;C)</td>
    <td align="right">Longest SET &gt; 30&deg;C Duration [hr]</td>
    <td align="right">Start Time of the Longest SET &gt; 30&deg;C Duration</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualCO2ResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual CO2 Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>CO2 Level Hours</b><br><br>
<!-- FullName:Annual CO2 Resilience Summary_Entire Facility_CO2 Level Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&lt;= 1000 ppm) [hr]</td>
    <td align="right">Caution (&gt; 1000, &lt;= 5000 ppm) [hr]</td>
    <td align="right">Hazard (&gt; 5000 ppm) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>CO2 Level OccupantHours</b><br><br>
<!-- FullName:Annual CO2 Resilience Summary_Entire Facility_CO2 Level OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&lt;= 1000 ppm) [hr]</td>
    <td align="right">Caution (&gt; 1000, &lt;= 5000 ppm) [hr]</td>
    <td align="right">Hazard (&gt; 5000 ppm) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualVisualResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual Visual Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Illuminance Level Hours</b><br><br>
<!-- FullName:Annual Visual Resilience Summary_Entire Facility_Illuminance Level Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">A Bit Dark (&lt;= 100 lux) [hr]</td>
    <td align="right">Dim (&gt; 100, &lt;= 300 lux) [hr]</td>
    <td align="right">Adequate (&gt; 300, &lt;= 500 lux) [hr]</td>
    <td align="right">Bright (&gt;500 lux) [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5840.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   105120.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Illuminance Level OccupantHours</b><br><br>
<!-- FullName:Annual Visual Resilience Summary_Entire Facility_Illuminance Level OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">A Bit Dark (&lt;= 100 lux) [hr]</td>
    <td align="right">Dim (&gt; 100, &lt;= 300 lux) [hr]</td>
    <td align="right">Adequate (&gt; 300, &lt;= 500 lux) [hr]</td>
    <td align="right">Bright (&gt;500 lux) [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    43209.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    27177.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    43209.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    27177.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    43209.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    27177.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    43209.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    27177.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    43209.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    19866.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    43209.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    27177.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    43209.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    23055.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   415005.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYTASKPURPOSEPROGRESSINDICATOR::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY TASKPURPOSE PROGRESSINDICATOR</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY TASKPURPOSE PROGRESSINDICATOR_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      19.988</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      20.777</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      21.581</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      24.475</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      25.786</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      27.303</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      27.956</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      27.887</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      26.904</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      25.052</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      23.227</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      20.635</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      24.314</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      19.988</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      27.956</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCODENAMEASHRAE901::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CODENAME ASHRAE901</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CODENAME ASHRAE901_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      19.988</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      20.777</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      21.581</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      24.475</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      25.786</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      27.303</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      27.956</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      27.887</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      26.904</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      25.052</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      23.227</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      20.635</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      24.314</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      19.988</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      27.956</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCODEYEAR2019::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CODEYEAR 2019</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CODEYEAR 2019_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      19.988</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      20.777</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      21.581</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      24.475</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      25.786</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      27.303</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      27.956</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      27.887</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      26.904</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      25.052</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      23.227</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      20.635</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      24.314</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      19.988</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      27.956</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCODEAMENDMENTNONEAMEND::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CODEAMENDMENT NONEAMEND</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CODEAMENDMENT NONEAMEND_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      19.988</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      20.777</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      21.581</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      24.475</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      25.786</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      27.303</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      27.956</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      27.887</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      26.904</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      25.052</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      23.227</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      20.635</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      24.314</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      19.988</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      27.956</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYPROTOTYPENAMEOFFICEMEDIUM::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY PROTOTYPENAME OFFICEMEDIUM</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY PROTOTYPENAME OFFICEMEDIUM_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      19.988</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      20.777</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      21.581</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      24.475</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      25.786</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      27.303</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      27.956</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      27.887</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      26.904</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      25.052</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      23.227</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      20.635</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      24.314</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      19.988</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      27.956</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYTASKSCOPENATIONAL::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY TASKSCOPE NATIONAL</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY TASKSCOPE NATIONAL_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      19.988</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      20.777</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      21.581</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      24.475</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      25.786</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      27.303</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      27.956</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      27.887</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      26.904</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      25.052</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      23.227</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      20.635</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      24.314</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      19.988</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      27.956</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYSTATENATIONAL::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY STATE NATIONAL</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY STATE NATIONAL_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      19.988</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      20.777</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      21.581</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      24.475</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      25.786</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      27.303</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      27.956</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      27.887</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      26.904</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      25.052</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      23.227</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      20.635</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      24.314</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      19.988</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      27.956</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCLIMATEZONE5A::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CLIMATEZONE 5A</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CLIMATEZONE 5A_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      19.988</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      20.777</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      21.581</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      24.475</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      25.786</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      27.303</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      27.956</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      27.887</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      26.904</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      25.052</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      23.227</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      20.635</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      24.314</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      19.988</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      27.956</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYREPRESENTCITYUSA_NY_BUFFALO::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY REPRESENTCITY USA_NY_BUFFALO</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY REPRESENTCITY USA_NY_BUFFALO_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      19.988</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      20.777</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      21.581</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      24.475</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      25.786</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      27.303</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      27.956</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      27.887</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      26.904</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      25.052</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      23.227</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      20.635</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      24.314</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      19.988</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      27.956</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.264502E+11</td>
    <td align="right">    37921.33</td>
    <td align="right">27-JAN-06:12</td>
    <td align="right">       22.80</td>
    <td align="right">       20.66</td>
    <td align="right">0.309938E+10</td>
    <td align="right">     4076.42</td>
    <td align="right">09-JAN-10:39</td>
    <td align="right">       22.80</td>
    <td align="right">       20.66</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.247872E+11</td>
    <td align="right">    33592.99</td>
    <td align="right">28-FEB-22:43</td>
    <td align="right">       19.90</td>
    <td align="right">       17.23</td>
    <td align="right">0.281273E+10</td>
    <td align="right">     4076.34</td>
    <td align="right">27-FEB-10:09</td>
    <td align="right">       19.90</td>
    <td align="right">       17.23</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.287422E+11</td>
    <td align="right">    33073.48</td>
    <td align="right">16-MAR-05:12</td>
    <td align="right">        6.70</td>
    <td align="right">        4.49</td>
    <td align="right">0.336209E+10</td>
    <td align="right">     4076.29</td>
    <td align="right">22-MAR-09:00</td>
    <td align="right">       21.10</td>
    <td align="right">       15.98</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.271331E+11</td>
    <td align="right">    31810.58</td>
    <td align="right">28-APR-05:13</td>
    <td align="right">       22.60</td>
    <td align="right">       17.41</td>
    <td align="right">0.298340E+10</td>
    <td align="right">     4076.38</td>
    <td align="right">07-APR-09:09</td>
    <td align="right">       22.60</td>
    <td align="right">       17.41</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.286544E+11</td>
    <td align="right">    37040.58</td>
    <td align="right">14-MAY-15:11</td>
    <td align="right">       29.03</td>
    <td align="right">       25.05</td>
    <td align="right">0.323123E+10</td>
    <td align="right">     4076.28</td>
    <td align="right">02-MAY-09:09</td>
    <td align="right">       29.03</td>
    <td align="right">       25.05</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.290657E+11</td>
    <td align="right">    41246.09</td>
    <td align="right">08-JUN-05:12</td>
    <td align="right">       22.20</td>
    <td align="right">       20.26</td>
    <td align="right">0.322249E+10</td>
    <td align="right">     4076.21</td>
    <td align="right">08-JUN-13:09</td>
    <td align="right">       30.68</td>
    <td align="right">       20.95</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.283665E+11</td>
    <td align="right">    38630.91</td>
    <td align="right">04-JUL-17:01</td>
    <td align="right">       30.50</td>
    <td align="right">       24.92</td>
    <td align="right">0.299175E+10</td>
    <td align="right">     4076.21</td>
    <td align="right">03-JUL-13:09</td>
    <td align="right">       30.50</td>
    <td align="right">       24.92</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.306091E+11</td>
    <td align="right">    37407.68</td>
    <td align="right">27-AUG-11:41</td>
    <td align="right">       30.60</td>
    <td align="right">       24.40</td>
    <td align="right">0.336185E+10</td>
    <td align="right">     4076.22</td>
    <td align="right">02-AUG-13:09</td>
    <td align="right">       30.60</td>
    <td align="right">       24.40</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.281497E+11</td>
    <td align="right">    38065.09</td>
    <td align="right">10-SEP-17:01</td>
    <td align="right">       29.90</td>
    <td align="right">       24.07</td>
    <td align="right">0.298292E+10</td>
    <td align="right">     4076.36</td>
    <td align="right">28-SEP-13:39</td>
    <td align="right">       24.80</td>
    <td align="right">       23.31</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.289947E+11</td>
    <td align="right">    37668.23</td>
    <td align="right">08-OCT-17:01</td>
    <td align="right">       29.17</td>
    <td align="right">       24.01</td>
    <td align="right">0.310092E+10</td>
    <td align="right">     4076.30</td>
    <td align="right">25-OCT-09:09</td>
    <td align="right">       22.83</td>
    <td align="right">       18.32</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.279133E+11</td>
    <td align="right">    43090.38</td>
    <td align="right">11-NOV-06:12</td>
    <td align="right">       15.00</td>
    <td align="right">       13.30</td>
    <td align="right">0.307063E+10</td>
    <td align="right">     4076.26</td>
    <td align="right">29-NOV-14:39</td>
    <td align="right">       25.20</td>
    <td align="right">       21.58</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.272103E+11</td>
    <td align="right">    38055.07</td>
    <td align="right">31-DEC-09:21</td>
    <td align="right">       23.35</td>
    <td align="right">       19.14</td>
    <td align="right">0.299098E+10</td>
    <td align="right">     4076.36</td>
    <td align="right">05-DEC-14:39</td>
    <td align="right">       23.35</td>
    <td align="right">       19.14</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.336076E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.372104E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.247872E+11</td>
    <td align="right">    31810.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.70</td>
    <td align="right">        4.49</td>
    <td align="right">0.281273E+10</td>
    <td align="right">     4076.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.90</td>
    <td align="right">       15.98</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.306091E+11</td>
    <td align="right">    43090.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.60</td>
    <td align="right">       25.05</td>
    <td align="right">0.336209E+10</td>
    <td align="right">     4076.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.68</td>
    <td align="right">       25.05</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.438582E+10</td>
    <td align="right">     8174.17</td>
    <td align="right">25-JAN-14:40</td>
    <td align="right">       25.60</td>
    <td align="right">       19.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       25.60</td>
    <td align="right">       19.79</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.496380E+10</td>
    <td align="right">     9166.55</td>
    <td align="right">20-FEB-15:21</td>
    <td align="right">       26.10</td>
    <td align="right">       21.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       26.10</td>
    <td align="right">       21.82</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.649773E+10</td>
    <td align="right">    16516.14</td>
    <td align="right">26-MAR-14:31</td>
    <td align="right">       27.80</td>
    <td align="right">       21.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       27.80</td>
    <td align="right">       21.96</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.801696E+10</td>
    <td align="right">    13779.39</td>
    <td align="right">09-APR-15:01</td>
    <td align="right">       29.90</td>
    <td align="right">       21.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       29.90</td>
    <td align="right">       21.23</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.912910E+10</td>
    <td align="right">    11636.95</td>
    <td align="right">24-MAY-14:30</td>
    <td align="right">       32.75</td>
    <td align="right">       24.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       32.75</td>
    <td align="right">       24.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.977512E+10</td>
    <td align="right">    12874.39</td>
    <td align="right">18-JUN-14:43</td>
    <td align="right">       31.10</td>
    <td align="right">       23.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       31.10</td>
    <td align="right">       23.86</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.102283E+11</td>
    <td align="right">    13862.36</td>
    <td align="right">09-JUL-14:12</td>
    <td align="right">       28.17</td>
    <td align="right">       24.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       28.17</td>
    <td align="right">       24.87</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.102047E+11</td>
    <td align="right">    14000.67</td>
    <td align="right">27-AUG-14:54</td>
    <td align="right">       30.60</td>
    <td align="right">       24.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       30.60</td>
    <td align="right">       24.87</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.839548E+10</td>
    <td align="right">    14551.66</td>
    <td align="right">04-SEP-11:31</td>
    <td align="right">       30.40</td>
    <td align="right">       24.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       30.40</td>
    <td align="right">       24.58</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.733021E+10</td>
    <td align="right">    11430.04</td>
    <td align="right">08-OCT-14:03</td>
    <td align="right">       31.02</td>
    <td align="right">       24.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       31.02</td>
    <td align="right">       24.06</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.563857E+10</td>
    <td align="right">     8847.58</td>
    <td align="right">19-NOV-14:53</td>
    <td align="right">       26.70</td>
    <td align="right">       18.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       26.70</td>
    <td align="right">       18.78</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.438585E+10</td>
    <td align="right">     7924.40</td>
    <td align="right">17-DEC-14:21</td>
    <td align="right">       27.50</td>
    <td align="right">       21.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">       27.50</td>
    <td align="right">       21.31</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.889517E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.438582E+10</td>
    <td align="right">     7924.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.60</td>
    <td align="right">       18.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.60</td>
    <td align="right">       18.78</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.102283E+11</td>
    <td align="right">    16516.14</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.75</td>
    <td align="right">       24.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.75</td>
    <td align="right">       24.87</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.296428E+10</td>
    <td align="right">     3970.32</td>
    <td align="right">08-JAN-16:20</td>
    <td align="right">       26.33</td>
    <td align="right">       18.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       26.33</td>
    <td align="right">       18.77</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.313984E+10</td>
    <td align="right">     3993.02</td>
    <td align="right">20-FEB-15:20</td>
    <td align="right">       26.10</td>
    <td align="right">       21.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       26.10</td>
    <td align="right">       21.82</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.394564E+10</td>
    <td align="right">     3863.92</td>
    <td align="right">30-MAR-16:20</td>
    <td align="right">       25.73</td>
    <td align="right">       19.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       25.73</td>
    <td align="right">       19.70</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.457539E+10</td>
    <td align="right">     4393.40</td>
    <td align="right">02-APR-15:18</td>
    <td align="right">       29.80</td>
    <td align="right">       22.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       29.80</td>
    <td align="right">       22.03</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.506162E+10</td>
    <td align="right">     4204.73</td>
    <td align="right">17-MAY-16:00</td>
    <td align="right">       28.90</td>
    <td align="right">       24.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       28.90</td>
    <td align="right">       24.03</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.543814E+10</td>
    <td align="right">     4507.75</td>
    <td align="right">18-JUN-17:15</td>
    <td align="right">       30.20</td>
    <td align="right">       23.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       30.20</td>
    <td align="right">       23.70</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.566377E+10</td>
    <td align="right">     4904.74</td>
    <td align="right">04-JUL-17:16</td>
    <td align="right">       30.40</td>
    <td align="right">       24.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       30.40</td>
    <td align="right">       24.97</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.579556E+10</td>
    <td align="right">     4951.74</td>
    <td align="right">27-AUG-14:45</td>
    <td align="right">       30.68</td>
    <td align="right">       24.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       30.68</td>
    <td align="right">       24.94</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.496661E+10</td>
    <td align="right">     4735.24</td>
    <td align="right">03-SEP-16:03</td>
    <td align="right">       30.50</td>
    <td align="right">       24.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       30.50</td>
    <td align="right">       24.89</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.464706E+10</td>
    <td align="right">     4818.87</td>
    <td align="right">09-OCT-15:20</td>
    <td align="right">       29.40</td>
    <td align="right">       20.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       29.40</td>
    <td align="right">       20.89</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.386265E+10</td>
    <td align="right">     4222.13</td>
    <td align="right">19-NOV-15:30</td>
    <td align="right">       26.40</td>
    <td align="right">       18.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       26.40</td>
    <td align="right">       18.71</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.313455E+10</td>
    <td align="right">     3798.65</td>
    <td align="right">31-DEC-16:10</td>
    <td align="right">       23.80</td>
    <td align="right">       19.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">       23.80</td>
    <td align="right">       19.37</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.531951E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.296428E+10</td>
    <td align="right">     3798.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.80</td>
    <td align="right">       18.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.80</td>
    <td align="right">       18.71</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.579556E+10</td>
    <td align="right">     4951.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.68</td>
    <td align="right">       24.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.68</td>
    <td align="right">       24.97</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.308265E+10</td>
    <td align="right">     3812.56</td>
    <td align="right">25-JAN-17:00</td>
    <td align="right">       24.40</td>
    <td align="right">       19.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       24.40</td>
    <td align="right">       19.26</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.321312E+10</td>
    <td align="right">     3984.19</td>
    <td align="right">24-FEB-17:00</td>
    <td align="right">       25.60</td>
    <td align="right">       21.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       25.60</td>
    <td align="right">       21.37</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.379285E+10</td>
    <td align="right">     4008.84</td>
    <td align="right">30-MAR-16:00</td>
    <td align="right">       26.10</td>
    <td align="right">       19.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       26.10</td>
    <td align="right">       19.47</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.408457E+10</td>
    <td align="right">     4217.61</td>
    <td align="right">14-APR-16:00</td>
    <td align="right">       28.30</td>
    <td align="right">       22.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       28.30</td>
    <td align="right">       22.51</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.444135E+10</td>
    <td align="right">     4170.37</td>
    <td align="right">17-MAY-16:00</td>
    <td align="right">       28.90</td>
    <td align="right">       24.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       28.90</td>
    <td align="right">       24.03</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.491647E+10</td>
    <td align="right">     4599.62</td>
    <td align="right">28-JUN-12:07</td>
    <td align="right">       32.30</td>
    <td align="right">       25.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       32.30</td>
    <td align="right">       25.30</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.510210E+10</td>
    <td align="right">     4912.62</td>
    <td align="right">14-JUL-12:10</td>
    <td align="right">       30.68</td>
    <td align="right">       24.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       30.68</td>
    <td align="right">       24.94</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.548068E+10</td>
    <td align="right">     4805.11</td>
    <td align="right">10-AUG-12:10</td>
    <td align="right">       30.10</td>
    <td align="right">       25.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       30.10</td>
    <td align="right">       25.19</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.476455E+10</td>
    <td align="right">     4340.47</td>
    <td align="right">01-SEP-16:00</td>
    <td align="right">       30.00</td>
    <td align="right">       25.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       30.00</td>
    <td align="right">       25.01</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.464912E+10</td>
    <td align="right">     4470.91</td>
    <td align="right">06-OCT-17:10</td>
    <td align="right">       29.32</td>
    <td align="right">       24.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       29.32</td>
    <td align="right">       24.93</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.397497E+10</td>
    <td align="right">     3967.77</td>
    <td align="right">07-NOV-17:00</td>
    <td align="right">       27.20</td>
    <td align="right">       21.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       27.20</td>
    <td align="right">       21.87</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.336078E+10</td>
    <td align="right">     3755.94</td>
    <td align="right">22-DEC-17:10</td>
    <td align="right">       19.73</td>
    <td align="right">       12.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">       19.73</td>
    <td align="right">       12.49</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.508632E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.308265E+10</td>
    <td align="right">     3755.94</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.73</td>
    <td align="right">       12.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.73</td>
    <td align="right">       12.49</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.548068E+10</td>
    <td align="right">     4912.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.30</td>
    <td align="right">       25.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.30</td>
    <td align="right">       25.30</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::CORE_MID></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.220631E+11</td>
    <td align="right">    20592.32</td>
    <td align="right">25-JAN-22:08</td>
    <td align="right">       21.20</td>
    <td align="right">       18.63</td>
    <td align="right">0.306562E+10</td>
    <td align="right">     4076.31</td>
    <td align="right">04-JAN-14:09</td>
    <td align="right">       21.20</td>
    <td align="right">       18.63</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.208208E+11</td>
    <td align="right">    25370.18</td>
    <td align="right">22-FEB-22:43</td>
    <td align="right">       23.30</td>
    <td align="right">       20.98</td>
    <td align="right">0.278642E+10</td>
    <td align="right">     4076.31</td>
    <td align="right">02-FEB-10:09</td>
    <td align="right">       23.30</td>
    <td align="right">       20.98</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.243023E+11</td>
    <td align="right">    22608.13</td>
    <td align="right">10-MAR-22:57</td>
    <td align="right">       17.20</td>
    <td align="right">       13.32</td>
    <td align="right">0.333660E+10</td>
    <td align="right">     4076.28</td>
    <td align="right">23-MAR-09:09</td>
    <td align="right">       22.98</td>
    <td align="right">       17.28</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.238081E+11</td>
    <td align="right">    26018.98</td>
    <td align="right">14-APR-21:43</td>
    <td align="right">       26.10</td>
    <td align="right">       21.82</td>
    <td align="right">0.296111E+10</td>
    <td align="right">     4076.36</td>
    <td align="right">07-APR-09:09</td>
    <td align="right">       26.10</td>
    <td align="right">       21.82</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.252588E+11</td>
    <td align="right">    25974.96</td>
    <td align="right">18-MAY-21:43</td>
    <td align="right">       26.70</td>
    <td align="right">       24.34</td>
    <td align="right">0.321002E+10</td>
    <td align="right">     4076.27</td>
    <td align="right">02-MAY-09:09</td>
    <td align="right">       26.70</td>
    <td align="right">       24.34</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.254997E+11</td>
    <td align="right">    27860.78</td>
    <td align="right">28-JUN-21:43</td>
    <td align="right">       27.12</td>
    <td align="right">       20.38</td>
    <td align="right">0.320322E+10</td>
    <td align="right">     4076.19</td>
    <td align="right">07-JUN-09:20</td>
    <td align="right">       27.12</td>
    <td align="right">       20.38</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.253895E+11</td>
    <td align="right">    34531.42</td>
    <td align="right">04-JUL-17:01</td>
    <td align="right">       30.50</td>
    <td align="right">       24.92</td>
    <td align="right">0.297096E+10</td>
    <td align="right">     4076.20</td>
    <td align="right">11-JUL-09:39</td>
    <td align="right">       30.20</td>
    <td align="right">       25.47</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.266803E+11</td>
    <td align="right">    26334.44</td>
    <td align="right">11-AUG-21:43</td>
    <td align="right">       26.60</td>
    <td align="right">       23.46</td>
    <td align="right">0.334260E+10</td>
    <td align="right">     4076.15</td>
    <td align="right">24-AUG-09:09</td>
    <td align="right">       23.40</td>
    <td align="right">       22.17</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.247609E+11</td>
    <td align="right">    26134.80</td>
    <td align="right">26-SEP-21:43</td>
    <td align="right">       26.28</td>
    <td align="right">       23.96</td>
    <td align="right">0.296102E+10</td>
    <td align="right">     4076.39</td>
    <td align="right">28-SEP-13:39</td>
    <td align="right">       24.80</td>
    <td align="right">       23.31</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.252653E+11</td>
    <td align="right">    24775.82</td>
    <td align="right">20-OCT-21:43</td>
    <td align="right">       24.37</td>
    <td align="right">       22.45</td>
    <td align="right">0.307780E+10</td>
    <td align="right">     4076.33</td>
    <td align="right">25-OCT-09:09</td>
    <td align="right">       22.83</td>
    <td align="right">       18.32</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.237995E+11</td>
    <td align="right">    40830.50</td>
    <td align="right">23-NOV-06:12</td>
    <td align="right">       21.70</td>
    <td align="right">       18.90</td>
    <td align="right">0.304614E+10</td>
    <td align="right">     4076.27</td>
    <td align="right">14-NOV-10:09</td>
    <td align="right">       21.70</td>
    <td align="right">       18.90</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.226348E+11</td>
    <td align="right">    22594.34</td>
    <td align="right">14-DEC-22:43</td>
    <td align="right">       21.37</td>
    <td align="right">       20.65</td>
    <td align="right">0.296117E+10</td>
    <td align="right">     4076.35</td>
    <td align="right">05-DEC-14:50</td>
    <td align="right">       21.37</td>
    <td align="right">       20.65</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.290283E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.369227E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.208208E+11</td>
    <td align="right">    20592.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">       17.20</td>
    <td align="right">       13.32</td>
    <td align="right">0.278642E+10</td>
    <td align="right">     4076.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.20</td>
    <td align="right">       17.28</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.266803E+11</td>
    <td align="right">    40830.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.50</td>
    <td align="right">       24.92</td>
    <td align="right">0.334260E+10</td>
    <td align="right">     4076.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.20</td>
    <td align="right">       25.47</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::CORE_TOP></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.208697E+11</td>
    <td align="right">    20751.49</td>
    <td align="right">25-JAN-17:00</td>
    <td align="right">       24.40</td>
    <td align="right">       19.26</td>
    <td align="right">0.305618E+10</td>
    <td align="right">     4076.31</td>
    <td align="right">04-JAN-14:09</td>
    <td align="right">       24.40</td>
    <td align="right">       19.26</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.201410E+11</td>
    <td align="right">    22465.59</td>
    <td align="right">22-FEB-22:43</td>
    <td align="right">       23.30</td>
    <td align="right">       20.98</td>
    <td align="right">0.278248E+10</td>
    <td align="right">     4076.33</td>
    <td align="right">27-FEB-10:09</td>
    <td align="right">       22.88</td>
    <td align="right">       17.17</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.240079E+11</td>
    <td align="right">    36346.82</td>
    <td align="right">26-MAR-14:31</td>
    <td align="right">       27.80</td>
    <td align="right">       21.96</td>
    <td align="right">0.333427E+10</td>
    <td align="right">     4076.28</td>
    <td align="right">22-MAR-09:00</td>
    <td align="right">       27.80</td>
    <td align="right">       21.96</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.241983E+11</td>
    <td align="right">    36996.44</td>
    <td align="right">09-APR-15:41</td>
    <td align="right">       29.50</td>
    <td align="right">       21.16</td>
    <td align="right">0.296417E+10</td>
    <td align="right">     4076.36</td>
    <td align="right">07-APR-09:09</td>
    <td align="right">       29.50</td>
    <td align="right">       21.16</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.262574E+11</td>
    <td align="right">    29768.75</td>
    <td align="right">28-MAY-15:51</td>
    <td align="right">       28.30</td>
    <td align="right">       22.84</td>
    <td align="right">0.321404E+10</td>
    <td align="right">     4076.26</td>
    <td align="right">02-MAY-09:09</td>
    <td align="right">       28.30</td>
    <td align="right">       22.84</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.267747E+11</td>
    <td align="right">    29706.78</td>
    <td align="right">28-JUN-21:43</td>
    <td align="right">       27.12</td>
    <td align="right">       20.38</td>
    <td align="right">0.320752E+10</td>
    <td align="right">     4076.13</td>
    <td align="right">23-JUN-13:00</td>
    <td align="right">       27.12</td>
    <td align="right">       20.38</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.266106E+11</td>
    <td align="right">    36375.22</td>
    <td align="right">09-JUL-16:11</td>
    <td align="right">       30.77</td>
    <td align="right">       25.01</td>
    <td align="right">0.297660E+10</td>
    <td align="right">     4076.15</td>
    <td align="right">13-JUL-09:00</td>
    <td align="right">       30.60</td>
    <td align="right">       26.05</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.279367E+11</td>
    <td align="right">    33419.36</td>
    <td align="right">13-AUG-15:31</td>
    <td align="right">       30.77</td>
    <td align="right">       24.55</td>
    <td align="right">0.334657E+10</td>
    <td align="right">     4076.16</td>
    <td align="right">24-AUG-09:09</td>
    <td align="right">       23.40</td>
    <td align="right">       22.17</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.253809E+11</td>
    <td align="right">    36188.47</td>
    <td align="right">04-SEP-17:32</td>
    <td align="right">       29.03</td>
    <td align="right">       24.84</td>
    <td align="right">0.296430E+10</td>
    <td align="right">     4076.31</td>
    <td align="right">28-SEP-13:39</td>
    <td align="right">       24.80</td>
    <td align="right">       23.31</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.253345E+11</td>
    <td align="right">    27185.72</td>
    <td align="right">09-OCT-05:12</td>
    <td align="right">       23.30</td>
    <td align="right">       21.39</td>
    <td align="right">0.307874E+10</td>
    <td align="right">     4076.33</td>
    <td align="right">25-OCT-09:20</td>
    <td align="right">       23.27</td>
    <td align="right">       18.56</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.230954E+11</td>
    <td align="right">    32960.52</td>
    <td align="right">23-NOV-06:12</td>
    <td align="right">       21.70</td>
    <td align="right">       18.90</td>
    <td align="right">0.304598E+10</td>
    <td align="right">     4076.29</td>
    <td align="right">14-NOV-10:09</td>
    <td align="right">       21.70</td>
    <td align="right">       18.90</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.209721E+11</td>
    <td align="right">    20375.76</td>
    <td align="right">22-DEC-22:43</td>
    <td align="right">       14.40</td>
    <td align="right">       11.25</td>
    <td align="right">0.295685E+10</td>
    <td align="right">     4076.34</td>
    <td align="right">05-DEC-14:39</td>
    <td align="right">       14.40</td>
    <td align="right">       11.25</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.291579E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.369277E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.201410E+11</td>
    <td align="right">    20375.76</td>
    <td align="right">&nbsp;</td>
    <td align="right">       14.40</td>
    <td align="right">       11.25</td>
    <td align="right">0.278248E+10</td>
    <td align="right">     4076.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">       14.40</td>
    <td align="right">       11.25</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.279367E+11</td>
    <td align="right">    36996.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.77</td>
    <td align="right">       25.01</td>
    <td align="right">0.334657E+10</td>
    <td align="right">     4076.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.60</td>
    <td align="right">       26.05</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.453292E+10</td>
    <td align="right">    10398.06</td>
    <td align="right">22-JAN-15:32</td>
    <td align="right">       25.77</td>
    <td align="right">       21.72</td>
    <td align="right">0.641420E+09</td>
    <td align="right">      859.31</td>
    <td align="right">04-JAN-14:09</td>
    <td align="right">       25.77</td>
    <td align="right">       21.72</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.474153E+10</td>
    <td align="right">    10499.70</td>
    <td align="right">20-FEB-15:12</td>
    <td align="right">       26.10</td>
    <td align="right">       21.82</td>
    <td align="right">0.587035E+09</td>
    <td align="right">      859.31</td>
    <td align="right">27-FEB-10:09</td>
    <td align="right">       22.88</td>
    <td align="right">       17.17</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.610439E+10</td>
    <td align="right">    12028.71</td>
    <td align="right">26-MAR-14:33</td>
    <td align="right">       27.80</td>
    <td align="right">       21.96</td>
    <td align="right">0.702016E+09</td>
    <td align="right">      859.31</td>
    <td align="right">23-MAR-09:30</td>
    <td align="right">       27.80</td>
    <td align="right">       21.96</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.713780E+10</td>
    <td align="right">    12047.23</td>
    <td align="right">09-APR-15:03</td>
    <td align="right">       29.90</td>
    <td align="right">       21.23</td>
    <td align="right">0.627375E+09</td>
    <td align="right">      859.32</td>
    <td align="right">10-APR-09:00</td>
    <td align="right">       23.30</td>
    <td align="right">       17.72</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.851061E+10</td>
    <td align="right">    11473.51</td>
    <td align="right">28-MAY-15:53</td>
    <td align="right">       28.30</td>
    <td align="right">       22.84</td>
    <td align="right">0.681123E+09</td>
    <td align="right">      859.31</td>
    <td align="right">02-MAY-09:09</td>
    <td align="right">       28.30</td>
    <td align="right">       22.84</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.941595E+10</td>
    <td align="right">    11386.38</td>
    <td align="right">18-JUN-16:33</td>
    <td align="right">       30.60</td>
    <td align="right">       23.80</td>
    <td align="right">0.679640E+09</td>
    <td align="right">      859.28</td>
    <td align="right">23-JUN-13:00</td>
    <td align="right">       24.40</td>
    <td align="right">       24.03</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.956055E+10</td>
    <td align="right">    12457.62</td>
    <td align="right">09-JUL-16:12</td>
    <td align="right">       30.77</td>
    <td align="right">       25.01</td>
    <td align="right">0.631253E+09</td>
    <td align="right">      859.29</td>
    <td align="right">07-JUL-09:00</td>
    <td align="right">       30.77</td>
    <td align="right">       25.01</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.951256E+10</td>
    <td align="right">    11741.87</td>
    <td align="right">13-AUG-15:32</td>
    <td align="right">       30.77</td>
    <td align="right">       24.55</td>
    <td align="right">0.708954E+09</td>
    <td align="right">      859.28</td>
    <td align="right">23-AUG-13:00</td>
    <td align="right">       30.00</td>
    <td align="right">       25.18</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.784601E+10</td>
    <td align="right">    11957.84</td>
    <td align="right">04-SEP-11:33</td>
    <td align="right">       30.40</td>
    <td align="right">       24.58</td>
    <td align="right">0.628641E+09</td>
    <td align="right">      859.32</td>
    <td align="right">28-SEP-13:30</td>
    <td align="right">       25.00</td>
    <td align="right">       23.19</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.702909E+10</td>
    <td align="right">    11148.19</td>
    <td align="right">01-OCT-10:52</td>
    <td align="right">       27.20</td>
    <td align="right">       24.88</td>
    <td align="right">0.652319E+09</td>
    <td align="right">      859.31</td>
    <td align="right">25-OCT-09:20</td>
    <td align="right">       23.27</td>
    <td align="right">       18.56</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.575292E+10</td>
    <td align="right">    10782.13</td>
    <td align="right">23-NOV-13:21</td>
    <td align="right">       25.55</td>
    <td align="right">       20.65</td>
    <td align="right">0.644868E+09</td>
    <td align="right">      859.30</td>
    <td align="right">14-NOV-10:09</td>
    <td align="right">       25.55</td>
    <td align="right">       20.65</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.455231E+10</td>
    <td align="right">    10956.28</td>
    <td align="right">17-DEC-14:23</td>
    <td align="right">       27.50</td>
    <td align="right">       21.31</td>
    <td align="right">0.623647E+09</td>
    <td align="right">      859.32</td>
    <td align="right">05-DEC-14:39</td>
    <td align="right">       27.50</td>
    <td align="right">       21.31</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.846966E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.780829E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.453292E+10</td>
    <td align="right">    10398.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.55</td>
    <td align="right">       20.65</td>
    <td align="right">0.587035E+09</td>
    <td align="right">      859.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.88</td>
    <td align="right">       17.17</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.956055E+10</td>
    <td align="right">    12457.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.77</td>
    <td align="right">       25.01</td>
    <td align="right">0.708954E+09</td>
    <td align="right">      859.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.77</td>
    <td align="right">       25.18</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.421126E+10</td>
    <td align="right">    12282.12</td>
    <td align="right">08-JAN-09:32</td>
    <td align="right">       23.17</td>
    <td align="right">       19.22</td>
    <td align="right">0.411269E+09</td>
    <td align="right">      544.03</td>
    <td align="right">09-JAN-10:09</td>
    <td align="right">       19.45</td>
    <td align="right">       15.09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.458270E+10</td>
    <td align="right">    12352.96</td>
    <td align="right">20-FEB-10:32</td>
    <td align="right">       25.93</td>
    <td align="right">       21.77</td>
    <td align="right">0.374404E+09</td>
    <td align="right">      544.04</td>
    <td align="right">13-FEB-10:09</td>
    <td align="right">       25.93</td>
    <td align="right">       21.77</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.604721E+10</td>
    <td align="right">    13525.06</td>
    <td align="right">26-MAR-09:51</td>
    <td align="right">       25.60</td>
    <td align="right">       21.37</td>
    <td align="right">0.447723E+09</td>
    <td align="right">      544.62</td>
    <td align="right">31-MAR-09:00</td>
    <td align="right">       24.40</td>
    <td align="right">       18.96</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.681025E+10</td>
    <td align="right">    14547.46</td>
    <td align="right">09-APR-10:21</td>
    <td align="right">       27.20</td>
    <td align="right">       20.31</td>
    <td align="right">0.398167E+09</td>
    <td align="right">      544.41</td>
    <td align="right">17-APR-09:39</td>
    <td align="right">       24.67</td>
    <td align="right">       21.84</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.770856E+10</td>
    <td align="right">    13245.32</td>
    <td align="right">07-MAY-08:32</td>
    <td align="right">       22.97</td>
    <td align="right">       20.25</td>
    <td align="right">0.431606E+09</td>
    <td align="right">      545.24</td>
    <td align="right">25-MAY-09:20</td>
    <td align="right">       28.30</td>
    <td align="right">       25.49</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.785957E+10</td>
    <td align="right">    12738.95</td>
    <td align="right">18-JUN-09:51</td>
    <td align="right">       29.40</td>
    <td align="right">       23.47</td>
    <td align="right">0.430430E+09</td>
    <td align="right">      544.65</td>
    <td align="right">23-JUN-09:50</td>
    <td align="right">       29.32</td>
    <td align="right">       25.34</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.807941E+10</td>
    <td align="right">    13968.63</td>
    <td align="right">09-JUL-09:31</td>
    <td align="right">       26.10</td>
    <td align="right">       23.32</td>
    <td align="right">0.399905E+09</td>
    <td align="right">      545.11</td>
    <td align="right">07-JUL-09:00</td>
    <td align="right">       26.10</td>
    <td align="right">       23.32</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.797203E+10</td>
    <td align="right">    13818.39</td>
    <td align="right">20-AUG-09:41</td>
    <td align="right">       29.32</td>
    <td align="right">       24.94</td>
    <td align="right">0.449050E+09</td>
    <td align="right">      544.75</td>
    <td align="right">08-AUG-09:50</td>
    <td align="right">       29.32</td>
    <td align="right">       24.94</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.681449E+10</td>
    <td align="right">    13349.06</td>
    <td align="right">17-SEP-09:31</td>
    <td align="right">       29.80</td>
    <td align="right">       24.55</td>
    <td align="right">0.398459E+09</td>
    <td align="right">      544.67</td>
    <td align="right">27-SEP-09:39</td>
    <td align="right">       28.87</td>
    <td align="right">       24.26</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.632299E+10</td>
    <td align="right">    12732.23</td>
    <td align="right">01-OCT-10:52</td>
    <td align="right">       27.20</td>
    <td align="right">       24.88</td>
    <td align="right">0.413820E+09</td>
    <td align="right">      544.36</td>
    <td align="right">27-OCT-09:09</td>
    <td align="right">       22.65</td>
    <td align="right">       18.71</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.509751E+10</td>
    <td align="right">    13601.06</td>
    <td align="right">11-NOV-10:01</td>
    <td align="right">       20.87</td>
    <td align="right">       16.00</td>
    <td align="right">0.409611E+09</td>
    <td align="right">      544.03</td>
    <td align="right">10-NOV-10:39</td>
    <td align="right">       20.87</td>
    <td align="right">       16.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.409538E+10</td>
    <td align="right">    12819.54</td>
    <td align="right">17-DEC-09:42</td>
    <td align="right">       24.67</td>
    <td align="right">       21.45</td>
    <td align="right">0.397839E+09</td>
    <td align="right">      544.02</td>
    <td align="right">05-DEC-14:39</td>
    <td align="right">       24.67</td>
    <td align="right">       21.45</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.756013E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.496228E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.409538E+10</td>
    <td align="right">    12282.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">       20.87</td>
    <td align="right">       16.00</td>
    <td align="right">0.374404E+09</td>
    <td align="right">      544.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.45</td>
    <td align="right">       15.09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.807941E+10</td>
    <td align="right">    14547.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.80</td>
    <td align="right">       24.94</td>
    <td align="right">0.449050E+09</td>
    <td align="right">      545.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.32</td>
    <td align="right">       25.49</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.953017E+10</td>
    <td align="right">    13749.18</td>
    <td align="right">16-JAN-13:42</td>
    <td align="right">       27.12</td>
    <td align="right">       20.94</td>
    <td align="right">0.672312E+09</td>
    <td align="right">     1081.15</td>
    <td align="right">25-JAN-14:09</td>
    <td align="right">       25.60</td>
    <td align="right">       19.95</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.916517E+10</td>
    <td align="right">    13077.18</td>
    <td align="right">26-FEB-14:11</td>
    <td align="right">       22.07</td>
    <td align="right">       11.23</td>
    <td align="right">0.612268E+09</td>
    <td align="right">     1042.19</td>
    <td align="right">28-FEB-14:09</td>
    <td align="right">       26.60</td>
    <td align="right">       20.92</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.941730E+10</td>
    <td align="right">    13477.35</td>
    <td align="right">26-MAR-14:33</td>
    <td align="right">       27.80</td>
    <td align="right">       21.96</td>
    <td align="right">0.712509E+09</td>
    <td align="right">     1019.15</td>
    <td align="right">01-MAR-14:20</td>
    <td align="right">       27.80</td>
    <td align="right">       21.96</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.852578E+10</td>
    <td align="right">    12450.48</td>
    <td align="right">09-APR-15:03</td>
    <td align="right">       29.90</td>
    <td align="right">       21.23</td>
    <td align="right">0.628688E+09</td>
    <td align="right">      859.70</td>
    <td align="right">11-APR-13:30</td>
    <td align="right">       26.70</td>
    <td align="right">       20.64</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.835410E+10</td>
    <td align="right">    11400.97</td>
    <td align="right">28-MAY-15:53</td>
    <td align="right">       28.30</td>
    <td align="right">       22.84</td>
    <td align="right">0.681547E+09</td>
    <td align="right">      859.64</td>
    <td align="right">15-MAY-13:00</td>
    <td align="right">       28.30</td>
    <td align="right">       22.84</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.876827E+10</td>
    <td align="right">    11159.15</td>
    <td align="right">18-JUN-15:53</td>
    <td align="right">       30.60</td>
    <td align="right">       23.80</td>
    <td align="right">0.679819E+09</td>
    <td align="right">      859.67</td>
    <td align="right">22-JUN-13:39</td>
    <td align="right">       30.57</td>
    <td align="right">       25.64</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.910858E+10</td>
    <td align="right">    12214.52</td>
    <td align="right">09-JUL-16:12</td>
    <td align="right">       30.77</td>
    <td align="right">       25.01</td>
    <td align="right">0.631457E+09</td>
    <td align="right">      859.67</td>
    <td align="right">27-JUL-13:00</td>
    <td align="right">       30.60</td>
    <td align="right">       25.21</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.101402E+11</td>
    <td align="right">    11865.83</td>
    <td align="right">13-AUG-15:32</td>
    <td align="right">       30.77</td>
    <td align="right">       24.55</td>
    <td align="right">0.709743E+09</td>
    <td align="right">      893.73</td>
    <td align="right">31-AUG-13:39</td>
    <td align="right">       30.93</td>
    <td align="right">       24.09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.980735E+10</td>
    <td align="right">    13003.46</td>
    <td align="right">04-SEP-11:33</td>
    <td align="right">       30.40</td>
    <td align="right">       24.58</td>
    <td align="right">0.632269E+09</td>
    <td align="right">      908.61</td>
    <td align="right">27-SEP-13:39</td>
    <td align="right">       31.70</td>
    <td align="right">       23.47</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.107544E+11</td>
    <td align="right">    12639.60</td>
    <td align="right">09-OCT-13:22</td>
    <td align="right">       29.40</td>
    <td align="right">       21.24</td>
    <td align="right">0.671581E+09</td>
    <td align="right">     1019.12</td>
    <td align="right">11-OCT-13:39</td>
    <td align="right">       29.87</td>
    <td align="right">       22.33</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.103586E+11</td>
    <td align="right">    14096.66</td>
    <td align="right">11-NOV-12:43</td>
    <td align="right">       24.32</td>
    <td align="right">       17.45</td>
    <td align="right">0.668612E+09</td>
    <td align="right">     1052.62</td>
    <td align="right">28-NOV-14:39</td>
    <td align="right">       26.10</td>
    <td align="right">       18.96</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.998534E+10</td>
    <td align="right">    13801.85</td>
    <td align="right">31-DEC-13:32</td>
    <td align="right">       24.73</td>
    <td align="right">       19.46</td>
    <td align="right">0.653182E+09</td>
    <td align="right">     1060.88</td>
    <td align="right">21-DEC-14:09</td>
    <td align="right">       24.73</td>
    <td align="right">       19.46</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.113915E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.795399E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.835410E+10</td>
    <td align="right">    11159.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.07</td>
    <td align="right">       11.23</td>
    <td align="right">0.612268E+09</td>
    <td align="right">      859.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.73</td>
    <td align="right">       18.96</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.107544E+11</td>
    <td align="right">    14096.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.77</td>
    <td align="right">       25.01</td>
    <td align="right">0.712509E+09</td>
    <td align="right">     1081.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.70</td>
    <td align="right">       25.64</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.418481E+10</td>
    <td align="right">    14487.78</td>
    <td align="right">15-JAN-16:02</td>
    <td align="right">       25.92</td>
    <td align="right">       20.77</td>
    <td align="right">0.407344E+09</td>
    <td align="right">      543.98</td>
    <td align="right">20-JAN-14:39</td>
    <td align="right">       26.10</td>
    <td align="right">       21.26</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.453772E+10</td>
    <td align="right">    15167.00</td>
    <td align="right">26-FEB-17:31</td>
    <td align="right">       20.97</td>
    <td align="right">       13.27</td>
    <td align="right">0.372591E+09</td>
    <td align="right">      543.98</td>
    <td align="right">27-FEB-10:20</td>
    <td align="right">       22.97</td>
    <td align="right">       17.19</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.606158E+10</td>
    <td align="right">    15294.34</td>
    <td align="right">12-MAR-16:12</td>
    <td align="right">       24.40</td>
    <td align="right">       18.45</td>
    <td align="right">0.445214E+09</td>
    <td align="right">      543.97</td>
    <td align="right">23-MAR-09:30</td>
    <td align="right">       23.35</td>
    <td align="right">       17.55</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.684738E+10</td>
    <td align="right">    15676.15</td>
    <td align="right">30-APR-16:31</td>
    <td align="right">       26.30</td>
    <td align="right">       18.58</td>
    <td align="right">0.397587E+09</td>
    <td align="right">      543.98</td>
    <td align="right">10-APR-09:00</td>
    <td align="right">       26.30</td>
    <td align="right">       18.58</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.716257E+10</td>
    <td align="right">    15687.14</td>
    <td align="right">07-MAY-16:32</td>
    <td align="right">       28.50</td>
    <td align="right">       20.47</td>
    <td align="right">0.431286E+09</td>
    <td align="right">      543.97</td>
    <td align="right">02-MAY-09:09</td>
    <td align="right">       28.50</td>
    <td align="right">       20.47</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.719605E+10</td>
    <td align="right">    15235.41</td>
    <td align="right">11-JUN-16:52</td>
    <td align="right">       28.90</td>
    <td align="right">       23.36</td>
    <td align="right">0.430308E+09</td>
    <td align="right">      543.96</td>
    <td align="right">23-JUN-13:00</td>
    <td align="right">       24.40</td>
    <td align="right">       24.03</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.756736E+10</td>
    <td align="right">    16267.26</td>
    <td align="right">09-JUL-16:12</td>
    <td align="right">       30.77</td>
    <td align="right">       25.01</td>
    <td align="right">0.399725E+09</td>
    <td align="right">      543.96</td>
    <td align="right">07-JUL-09:00</td>
    <td align="right">       30.77</td>
    <td align="right">       25.01</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.804198E+10</td>
    <td align="right">    15663.61</td>
    <td align="right">13-AUG-16:12</td>
    <td align="right">       30.60</td>
    <td align="right">       24.52</td>
    <td align="right">0.448956E+09</td>
    <td align="right">      543.96</td>
    <td align="right">23-AUG-13:00</td>
    <td align="right">       30.00</td>
    <td align="right">       25.18</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.649292E+10</td>
    <td align="right">    15741.64</td>
    <td align="right">03-SEP-15:31</td>
    <td align="right">       30.60</td>
    <td align="right">       24.87</td>
    <td align="right">0.398286E+09</td>
    <td align="right">      543.98</td>
    <td align="right">28-SEP-13:39</td>
    <td align="right">       24.80</td>
    <td align="right">       23.31</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.611903E+10</td>
    <td align="right">    15211.33</td>
    <td align="right">09-OCT-15:21</td>
    <td align="right">       29.40</td>
    <td align="right">       20.86</td>
    <td align="right">0.413435E+09</td>
    <td align="right">      543.98</td>
    <td align="right">25-OCT-09:20</td>
    <td align="right">       23.27</td>
    <td align="right">       18.56</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.493648E+10</td>
    <td align="right">    14424.95</td>
    <td align="right">11-NOV-16:41</td>
    <td align="right">       24.08</td>
    <td align="right">       17.20</td>
    <td align="right">0.408814E+09</td>
    <td align="right">      543.97</td>
    <td align="right">14-NOV-10:09</td>
    <td align="right">       24.50</td>
    <td align="right">       19.45</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.411583E+10</td>
    <td align="right">    14450.29</td>
    <td align="right">17-DEC-14:21</td>
    <td align="right">       27.50</td>
    <td align="right">       21.31</td>
    <td align="right">0.395811E+09</td>
    <td align="right">      543.99</td>
    <td align="right">05-DEC-14:39</td>
    <td align="right">       27.50</td>
    <td align="right">       21.31</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.732637E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.494936E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.411583E+10</td>
    <td align="right">    14424.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">       20.97</td>
    <td align="right">       13.27</td>
    <td align="right">0.372591E+09</td>
    <td align="right">      543.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.97</td>
    <td align="right">       17.19</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.804198E+10</td>
    <td align="right">    16267.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.77</td>
    <td align="right">       25.01</td>
    <td align="right">0.448956E+09</td>
    <td align="right">      543.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.77</td>
    <td align="right">       25.18</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.413069E+10</td>
    <td align="right">     8736.34</td>
    <td align="right">22-JAN-15:21</td>
    <td align="right">       25.85</td>
    <td align="right">       21.75</td>
    <td align="right">0.637726E+09</td>
    <td align="right">      859.32</td>
    <td align="right">09-JAN-10:50</td>
    <td align="right">       25.85</td>
    <td align="right">       21.75</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.402538E+10</td>
    <td align="right">     9020.00</td>
    <td align="right">19-FEB-14:11</td>
    <td align="right">       26.47</td>
    <td align="right">       22.05</td>
    <td align="right">0.583923E+09</td>
    <td align="right">      859.32</td>
    <td align="right">27-FEB-10:09</td>
    <td align="right">       22.88</td>
    <td align="right">       17.17</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.463189E+10</td>
    <td align="right">     9033.88</td>
    <td align="right">26-MAR-15:01</td>
    <td align="right">       27.43</td>
    <td align="right">       21.70</td>
    <td align="right">0.696913E+09</td>
    <td align="right">      859.30</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">       27.43</td>
    <td align="right">       21.70</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.523117E+10</td>
    <td align="right">     8968.01</td>
    <td align="right">02-APR-15:01</td>
    <td align="right">       29.90</td>
    <td align="right">       22.02</td>
    <td align="right">0.624816E+09</td>
    <td align="right">      859.31</td>
    <td align="right">07-APR-09:09</td>
    <td align="right">       19.45</td>
    <td align="right">       14.09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.621291E+10</td>
    <td align="right">    10262.27</td>
    <td align="right">29-MAY-16:52</td>
    <td align="right">       27.20</td>
    <td align="right">       22.50</td>
    <td align="right">0.679486E+09</td>
    <td align="right">      859.30</td>
    <td align="right">02-MAY-09:09</td>
    <td align="right">       27.20</td>
    <td align="right">       22.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.750816E+10</td>
    <td align="right">     9284.04</td>
    <td align="right">18-JUN-16:02</td>
    <td align="right">       30.60</td>
    <td align="right">       23.80</td>
    <td align="right">0.679171E+09</td>
    <td align="right">      859.29</td>
    <td align="right">08-JUN-13:09</td>
    <td align="right">       30.60</td>
    <td align="right">       23.80</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.790898E+10</td>
    <td align="right">    10720.16</td>
    <td align="right">04-JUL-17:02</td>
    <td align="right">       30.50</td>
    <td align="right">       24.92</td>
    <td align="right">0.630962E+09</td>
    <td align="right">      859.28</td>
    <td align="right">03-JUL-13:09</td>
    <td align="right">       30.50</td>
    <td align="right">       24.92</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.830825E+10</td>
    <td align="right">    10534.37</td>
    <td align="right">27-AUG-11:43</td>
    <td align="right">       30.60</td>
    <td align="right">       24.40</td>
    <td align="right">0.708862E+09</td>
    <td align="right">      859.29</td>
    <td align="right">02-AUG-13:09</td>
    <td align="right">       30.60</td>
    <td align="right">       24.40</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.723659E+10</td>
    <td align="right">    10465.00</td>
    <td align="right">04-SEP-13:43</td>
    <td align="right">       31.10</td>
    <td align="right">       23.93</td>
    <td align="right">0.628892E+09</td>
    <td align="right">      859.32</td>
    <td align="right">28-SEP-13:39</td>
    <td align="right">       24.80</td>
    <td align="right">       23.31</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.682733E+10</td>
    <td align="right">    10598.37</td>
    <td align="right">08-OCT-13:03</td>
    <td align="right">       31.60</td>
    <td align="right">       24.16</td>
    <td align="right">0.653275E+09</td>
    <td align="right">      859.31</td>
    <td align="right">25-OCT-09:09</td>
    <td align="right">       22.83</td>
    <td align="right">       18.32</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.569092E+10</td>
    <td align="right">     8975.41</td>
    <td align="right">19-NOV-12:42</td>
    <td align="right">       26.70</td>
    <td align="right">       18.84</td>
    <td align="right">0.645500E+09</td>
    <td align="right">      859.30</td>
    <td align="right">29-NOV-14:39</td>
    <td align="right">       25.20</td>
    <td align="right">       21.58</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.462452E+10</td>
    <td align="right">     8946.24</td>
    <td align="right">17-DEC-14:11</td>
    <td align="right">       27.47</td>
    <td align="right">       21.34</td>
    <td align="right">0.623798E+09</td>
    <td align="right">      859.32</td>
    <td align="right">05-DEC-14:39</td>
    <td align="right">       27.47</td>
    <td align="right">       21.34</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.723368E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.779332E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.402538E+10</td>
    <td align="right">     8736.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.85</td>
    <td align="right">       18.84</td>
    <td align="right">0.583923E+09</td>
    <td align="right">      859.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.45</td>
    <td align="right">       14.09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.830825E+10</td>
    <td align="right">    10720.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.60</td>
    <td align="right">       24.92</td>
    <td align="right">0.708862E+09</td>
    <td align="right">      859.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.60</td>
    <td align="right">       24.92</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.380228E+10</td>
    <td align="right">    10051.98</td>
    <td align="right">16-JAN-10:11</td>
    <td align="right">       23.73</td>
    <td align="right">       20.01</td>
    <td align="right">0.411909E+09</td>
    <td align="right">      544.03</td>
    <td align="right">09-JAN-10:39</td>
    <td align="right">       23.73</td>
    <td align="right">       20.01</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.401267E+10</td>
    <td align="right">     9450.05</td>
    <td align="right">19-FEB-08:12</td>
    <td align="right">       24.27</td>
    <td align="right">       21.70</td>
    <td align="right">0.374747E+09</td>
    <td align="right">      544.03</td>
    <td align="right">13-FEB-10:39</td>
    <td align="right">       24.27</td>
    <td align="right">       21.70</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.490022E+10</td>
    <td align="right">     9638.57</td>
    <td align="right">26-MAR-10:21</td>
    <td align="right">       25.60</td>
    <td align="right">       21.37</td>
    <td align="right">0.447758E+09</td>
    <td align="right">      544.33</td>
    <td align="right">31-MAR-09:00</td>
    <td align="right">       24.40</td>
    <td align="right">       18.96</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.546698E+10</td>
    <td align="right">     9588.37</td>
    <td align="right">23-APR-10:32</td>
    <td align="right">       27.20</td>
    <td align="right">       22.50</td>
    <td align="right">0.398108E+09</td>
    <td align="right">      544.04</td>
    <td align="right">10-APR-09:00</td>
    <td align="right">       27.20</td>
    <td align="right">       22.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.617949E+10</td>
    <td align="right">    10870.20</td>
    <td align="right">29-MAY-07:32</td>
    <td align="right">       25.53</td>
    <td align="right">       21.16</td>
    <td align="right">0.431467E+09</td>
    <td align="right">      544.52</td>
    <td align="right">25-MAY-09:09</td>
    <td align="right">       25.53</td>
    <td align="right">       21.16</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.666340E+10</td>
    <td align="right">     9621.39</td>
    <td align="right">25-JUN-10:02</td>
    <td align="right">       30.10</td>
    <td align="right">       26.27</td>
    <td align="right">0.430381E+09</td>
    <td align="right">      544.24</td>
    <td align="right">14-JUN-09:00</td>
    <td align="right">       30.10</td>
    <td align="right">       26.27</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.708076E+10</td>
    <td align="right">    11086.71</td>
    <td align="right">04-JUL-10:23</td>
    <td align="right">       30.85</td>
    <td align="right">       24.91</td>
    <td align="right">0.399855E+09</td>
    <td align="right">      544.60</td>
    <td align="right">07-JUL-09:00</td>
    <td align="right">       28.90</td>
    <td align="right">       24.51</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.731825E+10</td>
    <td align="right">    11083.11</td>
    <td align="right">20-AUG-09:43</td>
    <td align="right">       29.32</td>
    <td align="right">       24.94</td>
    <td align="right">0.449082E+09</td>
    <td align="right">      544.61</td>
    <td align="right">08-AUG-09:00</td>
    <td align="right">       29.32</td>
    <td align="right">       24.94</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.656400E+10</td>
    <td align="right">    11246.47</td>
    <td align="right">03-SEP-10:23</td>
    <td align="right">       30.30</td>
    <td align="right">       25.12</td>
    <td align="right">0.398594E+09</td>
    <td align="right">      544.26</td>
    <td align="right">08-SEP-09:50</td>
    <td align="right">       29.32</td>
    <td align="right">       24.26</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.635884E+10</td>
    <td align="right">    11165.52</td>
    <td align="right">09-OCT-09:53</td>
    <td align="right">       27.80</td>
    <td align="right">       22.07</td>
    <td align="right">0.414316E+09</td>
    <td align="right">      544.02</td>
    <td align="right">24-OCT-09:09</td>
    <td align="right">       20.95</td>
    <td align="right">       17.21</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.511347E+10</td>
    <td align="right">    10395.08</td>
    <td align="right">11-NOV-11:33</td>
    <td align="right">       23.33</td>
    <td align="right">       17.40</td>
    <td align="right">0.410099E+09</td>
    <td align="right">      544.02</td>
    <td align="right">10-NOV-10:39</td>
    <td align="right">       23.33</td>
    <td align="right">       17.40</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.403185E+10</td>
    <td align="right">     9682.09</td>
    <td align="right">31-DEC-10:41</td>
    <td align="right">       24.23</td>
    <td align="right">       19.30</td>
    <td align="right">0.398783E+09</td>
    <td align="right">      544.02</td>
    <td align="right">05-DEC-14:39</td>
    <td align="right">       24.23</td>
    <td align="right">       19.30</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.674922E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.496510E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.380228E+10</td>
    <td align="right">     9450.05</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.33</td>
    <td align="right">       17.40</td>
    <td align="right">0.374747E+09</td>
    <td align="right">      544.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">       20.95</td>
    <td align="right">       17.21</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.731825E+10</td>
    <td align="right">    11246.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.85</td>
    <td align="right">       26.27</td>
    <td align="right">0.449082E+09</td>
    <td align="right">      544.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.10</td>
    <td align="right">       26.27</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.918026E+10</td>
    <td align="right">    12317.62</td>
    <td align="right">16-JAN-12:52</td>
    <td align="right">       26.70</td>
    <td align="right">       20.31</td>
    <td align="right">0.661814E+09</td>
    <td align="right">     1010.80</td>
    <td align="right">25-JAN-14:09</td>
    <td align="right">       25.60</td>
    <td align="right">       19.95</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.872808E+10</td>
    <td align="right">    10636.90</td>
    <td align="right">24-FEB-13:00</td>
    <td align="right">       27.80</td>
    <td align="right">       21.24</td>
    <td align="right">0.602258E+09</td>
    <td align="right">      979.11</td>
    <td align="right">24-FEB-13:09</td>
    <td align="right">       27.62</td>
    <td align="right">       21.25</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.785888E+10</td>
    <td align="right">    10161.53</td>
    <td align="right">26-MAR-13:43</td>
    <td align="right">       27.70</td>
    <td align="right">       22.37</td>
    <td align="right">0.705706E+09</td>
    <td align="right">      953.86</td>
    <td align="right">01-MAR-14:50</td>
    <td align="right">       27.70</td>
    <td align="right">       22.37</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.704492E+10</td>
    <td align="right">    10187.87</td>
    <td align="right">02-APR-15:02</td>
    <td align="right">       29.90</td>
    <td align="right">       22.02</td>
    <td align="right">0.627292E+09</td>
    <td align="right">      878.59</td>
    <td align="right">03-APR-12:09</td>
    <td align="right">       28.98</td>
    <td align="right">       22.07</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.693440E+10</td>
    <td align="right">    10279.84</td>
    <td align="right">14-MAY-11:13</td>
    <td align="right">       29.07</td>
    <td align="right">       24.34</td>
    <td align="right">0.680520E+09</td>
    <td align="right">      884.56</td>
    <td align="right">09-MAY-12:09</td>
    <td align="right">       29.07</td>
    <td align="right">       24.34</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.813389E+10</td>
    <td align="right">    10142.58</td>
    <td align="right">28-JUN-12:00</td>
    <td align="right">       32.20</td>
    <td align="right">       25.18</td>
    <td align="right">0.681577E+09</td>
    <td align="right">      927.19</td>
    <td align="right">28-JUN-12:09</td>
    <td align="right">       32.30</td>
    <td align="right">       25.30</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.875456E+10</td>
    <td align="right">    10572.34</td>
    <td align="right">04-JUL-11:03</td>
    <td align="right">       31.28</td>
    <td align="right">       24.60</td>
    <td align="right">0.633949E+09</td>
    <td align="right">      928.96</td>
    <td align="right">05-JUL-12:09</td>
    <td align="right">       31.73</td>
    <td align="right">       24.87</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.103669E+11</td>
    <td align="right">    11042.82</td>
    <td align="right">27-AUG-13:03</td>
    <td align="right">       31.60</td>
    <td align="right">       24.39</td>
    <td align="right">0.714202E+09</td>
    <td align="right">      973.02</td>
    <td align="right">30-AUG-12:09</td>
    <td align="right">       31.52</td>
    <td align="right">       24.41</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.104136E+11</td>
    <td align="right">    11523.32</td>
    <td align="right">04-SEP-13:03</td>
    <td align="right">       31.10</td>
    <td align="right">       24.17</td>
    <td align="right">0.639045E+09</td>
    <td align="right">     1005.64</td>
    <td align="right">26-SEP-12:09</td>
    <td align="right">       32.20</td>
    <td align="right">       24.08</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.116487E+11</td>
    <td align="right">    12425.12</td>
    <td align="right">09-OCT-15:12</td>
    <td align="right">       29.40</td>
    <td align="right">       20.89</td>
    <td align="right">0.675593E+09</td>
    <td align="right">     1020.64</td>
    <td align="right">11-OCT-12:09</td>
    <td align="right">       29.67</td>
    <td align="right">       22.53</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.112904E+11</td>
    <td align="right">    12744.13</td>
    <td align="right">11-NOV-14:13</td>
    <td align="right">       25.00</td>
    <td align="right">       17.30</td>
    <td align="right">0.666810E+09</td>
    <td align="right">     1003.60</td>
    <td align="right">28-NOV-14:50</td>
    <td align="right">       26.10</td>
    <td align="right">       19.05</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.103493E+11</td>
    <td align="right">    12945.89</td>
    <td align="right">31-DEC-14:03</td>
    <td align="right">       24.55</td>
    <td align="right">       19.45</td>
    <td align="right">0.643869E+09</td>
    <td align="right">      980.17</td>
    <td align="right">22-DEC-14:50</td>
    <td align="right">       24.55</td>
    <td align="right">       19.45</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.110704E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.793263E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.693440E+10</td>
    <td align="right">    10142.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.55</td>
    <td align="right">       17.30</td>
    <td align="right">0.602258E+09</td>
    <td align="right">      878.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.55</td>
    <td align="right">       19.05</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.116487E+11</td>
    <td align="right">    12945.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.20</td>
    <td align="right">       25.18</td>
    <td align="right">0.714202E+09</td>
    <td align="right">     1020.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.30</td>
    <td align="right">       25.30</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.372439E+10</td>
    <td align="right">    11509.86</td>
    <td align="right">16-JAN-16:11</td>
    <td align="right">       25.73</td>
    <td align="right">       21.19</td>
    <td align="right">0.409285E+09</td>
    <td align="right">      543.98</td>
    <td align="right">09-JAN-10:39</td>
    <td align="right">       25.73</td>
    <td align="right">       21.19</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.391496E+10</td>
    <td align="right">    10971.53</td>
    <td align="right">26-FEB-17:02</td>
    <td align="right">       21.52</td>
    <td align="right">       13.47</td>
    <td align="right">0.373791E+09</td>
    <td align="right">      543.98</td>
    <td align="right">27-FEB-10:09</td>
    <td align="right">       22.88</td>
    <td align="right">       17.17</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.487027E+10</td>
    <td align="right">    11280.69</td>
    <td align="right">12-MAR-17:32</td>
    <td align="right">       23.33</td>
    <td align="right">       18.80</td>
    <td align="right">0.446349E+09</td>
    <td align="right">      543.97</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">       23.33</td>
    <td align="right">       18.80</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.546395E+10</td>
    <td align="right">    11747.59</td>
    <td align="right">01-APR-17:04</td>
    <td align="right">       28.80</td>
    <td align="right">       23.67</td>
    <td align="right">0.397750E+09</td>
    <td align="right">      543.98</td>
    <td align="right">07-APR-09:09</td>
    <td align="right">       19.45</td>
    <td align="right">       14.09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.560489E+10</td>
    <td align="right">    11754.02</td>
    <td align="right">29-MAY-16:52</td>
    <td align="right">       27.20</td>
    <td align="right">       22.50</td>
    <td align="right">0.431127E+09</td>
    <td align="right">      543.97</td>
    <td align="right">02-MAY-09:09</td>
    <td align="right">       27.20</td>
    <td align="right">       22.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.594838E+10</td>
    <td align="right">    10926.16</td>
    <td align="right">11-JUN-17:12</td>
    <td align="right">       28.90</td>
    <td align="right">       23.25</td>
    <td align="right">0.430252E+09</td>
    <td align="right">      543.96</td>
    <td align="right">08-JUN-13:09</td>
    <td align="right">       28.90</td>
    <td align="right">       23.25</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.651123E+10</td>
    <td align="right">    12269.90</td>
    <td align="right">04-JUL-17:02</td>
    <td align="right">       30.50</td>
    <td align="right">       24.92</td>
    <td align="right">0.399702E+09</td>
    <td align="right">      543.96</td>
    <td align="right">05-JUL-13:09</td>
    <td align="right">       29.78</td>
    <td align="right">       24.51</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.736524E+10</td>
    <td align="right">    12402.03</td>
    <td align="right">13-AUG-17:42</td>
    <td align="right">       30.10</td>
    <td align="right">       24.08</td>
    <td align="right">0.449038E+09</td>
    <td align="right">      543.96</td>
    <td align="right">02-AUG-13:09</td>
    <td align="right">       30.10</td>
    <td align="right">       24.08</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.621027E+10</td>
    <td align="right">    12439.81</td>
    <td align="right">03-SEP-17:42</td>
    <td align="right">       29.50</td>
    <td align="right">       25.24</td>
    <td align="right">0.398513E+09</td>
    <td align="right">      543.98</td>
    <td align="right">28-SEP-13:39</td>
    <td align="right">       24.80</td>
    <td align="right">       23.31</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.611812E+10</td>
    <td align="right">    12952.60</td>
    <td align="right">09-OCT-15:52</td>
    <td align="right">       29.40</td>
    <td align="right">       20.76</td>
    <td align="right">0.414254E+09</td>
    <td align="right">      543.97</td>
    <td align="right">25-OCT-09:09</td>
    <td align="right">       22.83</td>
    <td align="right">       18.32</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.489861E+10</td>
    <td align="right">    11721.43</td>
    <td align="right">11-NOV-16:13</td>
    <td align="right">       24.63</td>
    <td align="right">       16.84</td>
    <td align="right">0.409906E+09</td>
    <td align="right">      543.97</td>
    <td align="right">29-NOV-14:39</td>
    <td align="right">       25.20</td>
    <td align="right">       21.58</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.401095E+10</td>
    <td align="right">    11669.67</td>
    <td align="right">31-DEC-15:23</td>
    <td align="right">       24.10</td>
    <td align="right">       19.44</td>
    <td align="right">0.398129E+09</td>
    <td align="right">      543.98</td>
    <td align="right">05-DEC-14:39</td>
    <td align="right">       24.10</td>
    <td align="right">       19.44</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.646412E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.495809E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.372439E+10</td>
    <td align="right">    10926.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.52</td>
    <td align="right">       13.47</td>
    <td align="right">0.373791E+09</td>
    <td align="right">      543.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.45</td>
    <td align="right">       14.09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.736524E+10</td>
    <td align="right">    12952.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.50</td>
    <td align="right">       25.24</td>
    <td align="right">0.449038E+09</td>
    <td align="right">      543.98</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.10</td>
    <td align="right">       24.51</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.462466E+10</td>
    <td align="right">     9533.67</td>
    <td align="right">16-JAN-14:11</td>
    <td align="right">       26.83</td>
    <td align="right">       20.86</td>
    <td align="right">0.644949E+09</td>
    <td align="right">      859.31</td>
    <td align="right">04-JAN-14:09</td>
    <td align="right">       26.83</td>
    <td align="right">       20.86</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.473679E+10</td>
    <td align="right">     9794.63</td>
    <td align="right">19-FEB-15:41</td>
    <td align="right">       26.78</td>
    <td align="right">       22.13</td>
    <td align="right">0.589115E+09</td>
    <td align="right">      859.31</td>
    <td align="right">02-FEB-14:39</td>
    <td align="right">       26.78</td>
    <td align="right">       22.13</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.596420E+10</td>
    <td align="right">     9608.78</td>
    <td align="right">12-MAR-16:01</td>
    <td align="right">       24.40</td>
    <td align="right">       18.40</td>
    <td align="right">0.704534E+09</td>
    <td align="right">      859.31</td>
    <td align="right">23-MAR-09:09</td>
    <td align="right">       22.98</td>
    <td align="right">       17.28</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.675110E+10</td>
    <td align="right">    10221.43</td>
    <td align="right">16-APR-11:31</td>
    <td align="right">       29.80</td>
    <td align="right">       22.76</td>
    <td align="right">0.628075E+09</td>
    <td align="right">      859.32</td>
    <td align="right">10-APR-09:00</td>
    <td align="right">       29.80</td>
    <td align="right">       22.76</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.801425E+10</td>
    <td align="right">    10241.28</td>
    <td align="right">29-MAY-16:51</td>
    <td align="right">       27.20</td>
    <td align="right">       22.50</td>
    <td align="right">0.681317E+09</td>
    <td align="right">      859.31</td>
    <td align="right">02-MAY-09:09</td>
    <td align="right">       27.20</td>
    <td align="right">       22.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.878801E+10</td>
    <td align="right">    10521.55</td>
    <td align="right">18-JUN-17:01</td>
    <td align="right">       30.40</td>
    <td align="right">       23.75</td>
    <td align="right">0.679660E+09</td>
    <td align="right">      859.31</td>
    <td align="right">07-JUN-09:20</td>
    <td align="right">       30.40</td>
    <td align="right">       23.75</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.886788E+10</td>
    <td align="right">    11065.91</td>
    <td align="right">04-JUL-17:02</td>
    <td align="right">       30.50</td>
    <td align="right">       24.92</td>
    <td align="right">0.631238E+09</td>
    <td align="right">      859.31</td>
    <td align="right">11-JUL-09:20</td>
    <td align="right">       29.80</td>
    <td align="right">       25.22</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.885372E+10</td>
    <td align="right">    10381.84</td>
    <td align="right">27-AUG-11:11</td>
    <td align="right">       30.60</td>
    <td align="right">       24.05</td>
    <td align="right">0.709007E+09</td>
    <td align="right">      859.29</td>
    <td align="right">14-AUG-09:20</td>
    <td align="right">       30.60</td>
    <td align="right">       24.05</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.742979E+10</td>
    <td align="right">    10178.02</td>
    <td align="right">10-SEP-12:21</td>
    <td align="right">       31.10</td>
    <td align="right">       24.41</td>
    <td align="right">0.628930E+09</td>
    <td align="right">      859.34</td>
    <td align="right">28-SEP-13:39</td>
    <td align="right">       24.80</td>
    <td align="right">       23.31</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.679030E+10</td>
    <td align="right">    10282.37</td>
    <td align="right">08-OCT-13:01</td>
    <td align="right">       31.60</td>
    <td align="right">       24.16</td>
    <td align="right">0.653091E+09</td>
    <td align="right">      859.32</td>
    <td align="right">25-OCT-09:09</td>
    <td align="right">       22.83</td>
    <td align="right">       18.32</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.570501E+10</td>
    <td align="right">     9195.05</td>
    <td align="right">05-NOV-13:12</td>
    <td align="right">       27.43</td>
    <td align="right">       22.60</td>
    <td align="right">0.645856E+09</td>
    <td align="right">      859.31</td>
    <td align="right">10-NOV-10:39</td>
    <td align="right">       23.67</td>
    <td align="right">       20.18</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.471515E+10</td>
    <td align="right">     9474.33</td>
    <td align="right">31-DEC-14:01</td>
    <td align="right">       24.55</td>
    <td align="right">       19.45</td>
    <td align="right">0.626280E+09</td>
    <td align="right">      859.33</td>
    <td align="right">05-DEC-14:50</td>
    <td align="right">       24.55</td>
    <td align="right">       19.45</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.812409E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.782205E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.462466E+10</td>
    <td align="right">     9195.05</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.40</td>
    <td align="right">       18.40</td>
    <td align="right">0.589115E+09</td>
    <td align="right">      859.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.83</td>
    <td align="right">       17.28</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.886788E+10</td>
    <td align="right">    11065.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.60</td>
    <td align="right">       24.92</td>
    <td align="right">0.709007E+09</td>
    <td align="right">      859.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.60</td>
    <td align="right">       25.22</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.412104E+10</td>
    <td align="right">    12882.51</td>
    <td align="right">16-JAN-10:11</td>
    <td align="right">       23.73</td>
    <td align="right">       20.01</td>
    <td align="right">0.304264E+09</td>
    <td align="right">      529.74</td>
    <td align="right">05-JAN-11:39</td>
    <td align="right">       23.73</td>
    <td align="right">       20.01</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.443071E+10</td>
    <td align="right">    13332.08</td>
    <td align="right">26-FEB-08:41</td>
    <td align="right">       13.53</td>
    <td align="right">        9.06</td>
    <td align="right">0.276821E+09</td>
    <td align="right">      529.73</td>
    <td align="right">23-FEB-08:30</td>
    <td align="right">       13.53</td>
    <td align="right">        9.06</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.577787E+10</td>
    <td align="right">    12952.11</td>
    <td align="right">12-MAR-10:41</td>
    <td align="right">       23.22</td>
    <td align="right">       17.37</td>
    <td align="right">0.330200E+09</td>
    <td align="right">      530.14</td>
    <td align="right">02-MAR-09:50</td>
    <td align="right">       23.22</td>
    <td align="right">       17.37</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.637957E+10</td>
    <td align="right">    14377.40</td>
    <td align="right">30-APR-09:41</td>
    <td align="right">       24.82</td>
    <td align="right">       17.98</td>
    <td align="right">0.294218E+09</td>
    <td align="right">      530.01</td>
    <td align="right">19-APR-10:30</td>
    <td align="right">       24.82</td>
    <td align="right">       17.98</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.720938E+10</td>
    <td align="right">    13665.00</td>
    <td align="right">29-MAY-07:31</td>
    <td align="right">       25.53</td>
    <td align="right">       21.16</td>
    <td align="right">0.318678E+09</td>
    <td align="right">      530.63</td>
    <td align="right">16-MAY-10:50</td>
    <td align="right">       25.53</td>
    <td align="right">       21.16</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.725839E+10</td>
    <td align="right">    13701.81</td>
    <td align="right">18-JUN-09:01</td>
    <td align="right">       28.48</td>
    <td align="right">       23.22</td>
    <td align="right">0.317446E+09</td>
    <td align="right">      530.31</td>
    <td align="right">27-JUN-10:30</td>
    <td align="right">       30.55</td>
    <td align="right">       25.76</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.745371E+10</td>
    <td align="right">    14128.86</td>
    <td align="right">23-JUL-09:51</td>
    <td align="right">       30.60</td>
    <td align="right">       25.72</td>
    <td align="right">0.295760E+09</td>
    <td align="right">      530.37</td>
    <td align="right">31-JUL-10:30</td>
    <td align="right">       30.60</td>
    <td align="right">       25.04</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.733528E+10</td>
    <td align="right">    14051.48</td>
    <td align="right">27-AUG-10:31</td>
    <td align="right">       30.20</td>
    <td align="right">       23.94</td>
    <td align="right">0.331137E+09</td>
    <td align="right">      530.23</td>
    <td align="right">15-AUG-08:00</td>
    <td align="right">       30.20</td>
    <td align="right">       23.94</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.638097E+10</td>
    <td align="right">    14648.53</td>
    <td align="right">17-SEP-09:21</td>
    <td align="right">       29.70</td>
    <td align="right">       24.66</td>
    <td align="right">0.294408E+09</td>
    <td align="right">      529.97</td>
    <td align="right">27-SEP-08:00</td>
    <td align="right">       27.80</td>
    <td align="right">       24.42</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.599637E+10</td>
    <td align="right">    13752.15</td>
    <td align="right">09-OCT-09:51</td>
    <td align="right">       27.80</td>
    <td align="right">       22.07</td>
    <td align="right">0.306028E+09</td>
    <td align="right">      530.08</td>
    <td align="right">27-OCT-08:39</td>
    <td align="right">       21.90</td>
    <td align="right">       18.39</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.488887E+10</td>
    <td align="right">    12275.17</td>
    <td align="right">19-NOV-09:22</td>
    <td align="right">       25.00</td>
    <td align="right">       19.48</td>
    <td align="right">0.302859E+09</td>
    <td align="right">      529.72</td>
    <td align="right">02-NOV-07:30</td>
    <td align="right">       25.00</td>
    <td align="right">       19.48</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.404694E+10</td>
    <td align="right">    12948.73</td>
    <td align="right">31-DEC-09:21</td>
    <td align="right">       23.35</td>
    <td align="right">       19.14</td>
    <td align="right">0.294415E+09</td>
    <td align="right">      529.72</td>
    <td align="right">18-DEC-15:30</td>
    <td align="right">       23.35</td>
    <td align="right">       19.14</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.712791E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.366623E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.404694E+10</td>
    <td align="right">    12275.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">       13.53</td>
    <td align="right">        9.06</td>
    <td align="right">0.276821E+09</td>
    <td align="right">      529.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">       13.53</td>
    <td align="right">        9.06</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.745371E+10</td>
    <td align="right">    14648.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.60</td>
    <td align="right">       25.72</td>
    <td align="right">0.331137E+09</td>
    <td align="right">      530.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.60</td>
    <td align="right">       25.76</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.938115E+10</td>
    <td align="right">    13401.95</td>
    <td align="right">16-JAN-12:52</td>
    <td align="right">       26.70</td>
    <td align="right">       20.31</td>
    <td align="right">0.682852E+09</td>
    <td align="right">     1113.22</td>
    <td align="right">25-JAN-14:09</td>
    <td align="right">       25.60</td>
    <td align="right">       19.95</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.893192E+10</td>
    <td align="right">    12610.24</td>
    <td align="right">26-FEB-14:41</td>
    <td align="right">       22.62</td>
    <td align="right">       11.15</td>
    <td align="right">0.621797E+09</td>
    <td align="right">     1068.24</td>
    <td align="right">28-FEB-14:09</td>
    <td align="right">       26.60</td>
    <td align="right">       20.92</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.913413E+10</td>
    <td align="right">    11038.80</td>
    <td align="right">01-MAR-14:10</td>
    <td align="right">       23.48</td>
    <td align="right">       15.79</td>
    <td align="right">0.718210E+09</td>
    <td align="right">     1050.16</td>
    <td align="right">01-MAR-14:20</td>
    <td align="right">       23.67</td>
    <td align="right">       15.86</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.807796E+10</td>
    <td align="right">    10682.61</td>
    <td align="right">16-APR-11:31</td>
    <td align="right">       29.80</td>
    <td align="right">       22.76</td>
    <td align="right">0.629152E+09</td>
    <td align="right">      861.94</td>
    <td align="right">13-APR-13:20</td>
    <td align="right">       29.80</td>
    <td align="right">       22.76</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.785117E+10</td>
    <td align="right">    10151.51</td>
    <td align="right">14-MAY-15:11</td>
    <td align="right">       29.03</td>
    <td align="right">       25.05</td>
    <td align="right">0.681740E+09</td>
    <td align="right">      859.56</td>
    <td align="right">15-MAY-13:00</td>
    <td align="right">       29.40</td>
    <td align="right">       24.96</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.816317E+10</td>
    <td align="right">    10222.03</td>
    <td align="right">18-JUN-11:41</td>
    <td align="right">       29.50</td>
    <td align="right">       23.50</td>
    <td align="right">0.679826E+09</td>
    <td align="right">      859.55</td>
    <td align="right">22-JUN-13:30</td>
    <td align="right">       30.85</td>
    <td align="right">       25.52</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.843494E+10</td>
    <td align="right">    10691.31</td>
    <td align="right">04-JUL-17:02</td>
    <td align="right">       30.50</td>
    <td align="right">       24.92</td>
    <td align="right">0.631417E+09</td>
    <td align="right">      859.56</td>
    <td align="right">27-JUL-13:00</td>
    <td align="right">       30.60</td>
    <td align="right">       25.21</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.945569E+10</td>
    <td align="right">    10668.49</td>
    <td align="right">27-AUG-11:11</td>
    <td align="right">       30.60</td>
    <td align="right">       24.05</td>
    <td align="right">0.710175E+09</td>
    <td align="right">      907.93</td>
    <td align="right">31-AUG-13:30</td>
    <td align="right">       30.85</td>
    <td align="right">       24.02</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.933427E+10</td>
    <td align="right">    11108.55</td>
    <td align="right">10-SEP-11:41</td>
    <td align="right">       31.02</td>
    <td align="right">       24.22</td>
    <td align="right">0.634280E+09</td>
    <td align="right">      923.16</td>
    <td align="right">27-SEP-13:30</td>
    <td align="right">       31.70</td>
    <td align="right">       23.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.103375E+11</td>
    <td align="right">    12453.06</td>
    <td align="right">09-OCT-13:51</td>
    <td align="right">       29.40</td>
    <td align="right">       21.14</td>
    <td align="right">0.678985E+09</td>
    <td align="right">     1041.25</td>
    <td align="right">11-OCT-13:39</td>
    <td align="right">       29.87</td>
    <td align="right">       22.33</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.100554E+11</td>
    <td align="right">    11929.18</td>
    <td align="right">12-NOV-13:52</td>
    <td align="right">       25.00</td>
    <td align="right">       16.58</td>
    <td align="right">0.677123E+09</td>
    <td align="right">     1085.30</td>
    <td align="right">28-NOV-14:39</td>
    <td align="right">       26.10</td>
    <td align="right">       18.96</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.985504E+10</td>
    <td align="right">    13129.88</td>
    <td align="right">31-DEC-14:01</td>
    <td align="right">       24.55</td>
    <td align="right">       19.45</td>
    <td align="right">0.665451E+09</td>
    <td align="right">     1102.43</td>
    <td align="right">21-DEC-14:09</td>
    <td align="right">       24.55</td>
    <td align="right">       19.45</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.109012E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.801101E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.785117E+10</td>
    <td align="right">    10151.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.62</td>
    <td align="right">       11.15</td>
    <td align="right">0.621797E+09</td>
    <td align="right">      859.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.67</td>
    <td align="right">       15.86</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.103375E+11</td>
    <td align="right">    13401.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.02</td>
    <td align="right">       25.05</td>
    <td align="right">0.718210E+09</td>
    <td align="right">     1113.22</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.70</td>
    <td align="right">       25.52</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.421564E+10</td>
    <td align="right">    14674.86</td>
    <td align="right">16-JAN-16:11</td>
    <td align="right">       25.73</td>
    <td align="right">       21.19</td>
    <td align="right">0.409653E+09</td>
    <td align="right">      543.97</td>
    <td align="right">04-JAN-14:09</td>
    <td align="right">       25.73</td>
    <td align="right">       21.19</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.450077E+10</td>
    <td align="right">    15728.32</td>
    <td align="right">26-FEB-16:41</td>
    <td align="right">       21.78</td>
    <td align="right">       13.54</td>
    <td align="right">0.373882E+09</td>
    <td align="right">      543.98</td>
    <td align="right">02-FEB-14:39</td>
    <td align="right">       21.78</td>
    <td align="right">       13.54</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.593160E+10</td>
    <td align="right">    16344.87</td>
    <td align="right">12-MAR-16:41</td>
    <td align="right">       24.40</td>
    <td align="right">       18.60</td>
    <td align="right">0.446815E+09</td>
    <td align="right">      543.97</td>
    <td align="right">23-MAR-09:09</td>
    <td align="right">       22.98</td>
    <td align="right">       17.28</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.653977E+10</td>
    <td align="right">    16517.98</td>
    <td align="right">30-APR-16:21</td>
    <td align="right">       26.40</td>
    <td align="right">       18.72</td>
    <td align="right">0.398009E+09</td>
    <td align="right">      543.98</td>
    <td align="right">10-APR-09:00</td>
    <td align="right">       26.40</td>
    <td align="right">       18.72</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.681834E+10</td>
    <td align="right">    14679.07</td>
    <td align="right">29-MAY-16:51</td>
    <td align="right">       27.20</td>
    <td align="right">       22.50</td>
    <td align="right">0.431475E+09</td>
    <td align="right">      543.97</td>
    <td align="right">02-MAY-09:09</td>
    <td align="right">       27.20</td>
    <td align="right">       22.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.676202E+10</td>
    <td align="right">    14504.46</td>
    <td align="right">18-JUN-17:01</td>
    <td align="right">       30.40</td>
    <td align="right">       23.75</td>
    <td align="right">0.430335E+09</td>
    <td align="right">      543.97</td>
    <td align="right">07-JUN-09:20</td>
    <td align="right">       30.40</td>
    <td align="right">       23.75</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.708846E+10</td>
    <td align="right">    14813.82</td>
    <td align="right">04-JUL-17:02</td>
    <td align="right">       30.50</td>
    <td align="right">       24.92</td>
    <td align="right">0.399724E+09</td>
    <td align="right">      543.97</td>
    <td align="right">11-JUL-09:39</td>
    <td align="right">       30.20</td>
    <td align="right">       25.47</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.756078E+10</td>
    <td align="right">    15977.65</td>
    <td align="right">27-AUG-16:31</td>
    <td align="right">       29.40</td>
    <td align="right">       22.78</td>
    <td align="right">0.448987E+09</td>
    <td align="right">      543.96</td>
    <td align="right">14-AUG-09:20</td>
    <td align="right">       29.40</td>
    <td align="right">       22.78</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.620105E+10</td>
    <td align="right">    14409.66</td>
    <td align="right">10-SEP-17:01</td>
    <td align="right">       29.90</td>
    <td align="right">       24.07</td>
    <td align="right">0.398412E+09</td>
    <td align="right">      543.99</td>
    <td align="right">28-SEP-13:39</td>
    <td align="right">       24.80</td>
    <td align="right">       23.31</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.594037E+10</td>
    <td align="right">    16039.88</td>
    <td align="right">09-OCT-15:51</td>
    <td align="right">       29.40</td>
    <td align="right">       20.76</td>
    <td align="right">0.413870E+09</td>
    <td align="right">      543.98</td>
    <td align="right">25-OCT-09:09</td>
    <td align="right">       22.83</td>
    <td align="right">       18.32</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.486881E+10</td>
    <td align="right">    13299.17</td>
    <td align="right">12-NOV-15:52</td>
    <td align="right">       24.40</td>
    <td align="right">       16.28</td>
    <td align="right">0.409400E+09</td>
    <td align="right">      543.97</td>
    <td align="right">10-NOV-10:39</td>
    <td align="right">       24.40</td>
    <td align="right">       16.28</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.419172E+10</td>
    <td align="right">    14371.90</td>
    <td align="right">31-DEC-15:21</td>
    <td align="right">       24.10</td>
    <td align="right">       19.44</td>
    <td align="right">0.397443E+09</td>
    <td align="right">      543.99</td>
    <td align="right">05-DEC-14:50</td>
    <td align="right">       24.10</td>
    <td align="right">       19.44</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.706194E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.495800E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.419172E+10</td>
    <td align="right">    13299.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.78</td>
    <td align="right">       13.54</td>
    <td align="right">0.373882E+09</td>
    <td align="right">      543.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.78</td>
    <td align="right">       13.54</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.756078E+10</td>
    <td align="right">    16517.98</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.50</td>
    <td align="right">       24.92</td>
    <td align="right">0.448987E+09</td>
    <td align="right">      543.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.40</td>
    <td align="right">       25.47</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       14.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:05</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:05</td>
    <td align="right">       19.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       22.80</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:05</td>
    <td align="right">       21.47</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.95</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       26.57</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       26.02</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       27.78</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:05</td>
    <td align="right">       24.93</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:05</td>
    <td align="right">       24.67</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:05</td>
    <td align="right">       18.07</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       14.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.78</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.446802E+09</td>
    <td align="right">     4468.31</td>
    <td align="right">31-JAN-22:40</td>
    <td align="right">       14.97</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.266252E+09</td>
    <td align="right">     5410.50</td>
    <td align="right">26-FEB-08:12</td>
    <td align="right">       12.43</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.296312E+09</td>
    <td align="right">     4919.34</td>
    <td align="right">15-MAR-22:40</td>
    <td align="right">       12.23</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.109971E+09</td>
    <td align="right">     4334.71</td>
    <td align="right">09-APR-06:30</td>
    <td align="right">       18.60</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 56889525.59</td>
    <td align="right">     2469.69</td>
    <td align="right">07-MAY-07:12</td>
    <td align="right">       19.97</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 18764165.66</td>
    <td align="right">     1550.02</td>
    <td align="right">14-JUN-05:05</td>
    <td align="right">       23.30</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 20060612.50</td>
    <td align="right">     2104.33</td>
    <td align="right">09-JUL-07:31</td>
    <td align="right">       26.13</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 17232010.82</td>
    <td align="right">     1657.01</td>
    <td align="right">25-AUG-05:05</td>
    <td align="right">       23.30</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 28788681.56</td>
    <td align="right">     1765.48</td>
    <td align="right">17-SEP-08:12</td>
    <td align="right">       27.93</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 83078112.68</td>
    <td align="right">     4904.59</td>
    <td align="right">09-OCT-05:12</td>
    <td align="right">       23.30</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.132618E+09</td>
    <td align="right">     5248.81</td>
    <td align="right">11-NOV-07:30</td>
    <td align="right">       15.30</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.283558E+09</td>
    <td align="right">     4894.37</td>
    <td align="right">22-DEC-22:43</td>
    <td align="right">       14.40</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.176033E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 17232010.82</td>
    <td align="right">     1550.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">       12.23</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.446802E+09</td>
    <td align="right">     5410.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.93</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 54587164.13</td>
    <td align="right">     2997.51</td>
    <td align="right">29-JAN-09:52</td>
    <td align="right">       15.60</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 23692802.93</td>
    <td align="right">     3361.39</td>
    <td align="right">26-FEB-16:42</td>
    <td align="right">       21.78</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 14244185.65</td>
    <td align="right">     3059.75</td>
    <td align="right">12-MAR-16:02</td>
    <td align="right">       24.40</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 12290422.25</td>
    <td align="right">     2508.85</td>
    <td align="right">30-APR-15:42</td>
    <td align="right">       26.70</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 11515251.18</td>
    <td align="right">     2477.14</td>
    <td align="right">07-MAY-16:32</td>
    <td align="right">       28.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  6044712.66</td>
    <td align="right">     2219.70</td>
    <td align="right">11-JUN-16:32</td>
    <td align="right">       28.90</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 12402389.07</td>
    <td align="right">     2260.70</td>
    <td align="right">02-JUL-15:52</td>
    <td align="right">       30.60</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  8172459.64</td>
    <td align="right">     2439.37</td>
    <td align="right">13-AUG-15:52</td>
    <td align="right">       30.60</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 11780981.91</td>
    <td align="right">     2812.62</td>
    <td align="right">17-SEP-09:22</td>
    <td align="right">       29.70</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 12981085.67</td>
    <td align="right">     2721.43</td>
    <td align="right">09-OCT-15:12</td>
    <td align="right">       29.40</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 19192674.75</td>
    <td align="right">     2704.14</td>
    <td align="right">26-NOV-09:12</td>
    <td align="right">       21.10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 20648194.03</td>
    <td align="right">     2467.08</td>
    <td align="right">31-DEC-10:41</td>
    <td align="right">       24.23</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.207552E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  6044712.66</td>
    <td align="right">     2219.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.60</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 54587164.13</td>
    <td align="right">     3361.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.60</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 41690797.35</td>
    <td align="right">     2224.43</td>
    <td align="right">13-JAN-04:57</td>
    <td align="right">        5.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 23763938.07</td>
    <td align="right">     2556.50</td>
    <td align="right">12-FEB-08:37</td>
    <td align="right">       10.77</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 15532743.23</td>
    <td align="right">     1865.27</td>
    <td align="right">16-MAR-05:12</td>
    <td align="right">        6.70</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  6838784.66</td>
    <td align="right">     1139.31</td>
    <td align="right">09-APR-10:43</td>
    <td align="right">       27.93</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  4202991.75</td>
    <td align="right">     1115.50</td>
    <td align="right">07-MAY-08:32</td>
    <td align="right">       22.97</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  2681458.56</td>
    <td align="right">      900.58</td>
    <td align="right">25-JUN-09:22</td>
    <td align="right">       29.70</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  4341467.03</td>
    <td align="right">     1136.29</td>
    <td align="right">04-JUL-10:23</td>
    <td align="right">       30.85</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  2546824.15</td>
    <td align="right">     1311.75</td>
    <td align="right">27-AUG-11:43</td>
    <td align="right">       30.60</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  7367066.18</td>
    <td align="right">     1704.70</td>
    <td align="right">03-SEP-10:23</td>
    <td align="right">       30.30</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 11576949.67</td>
    <td align="right">     2781.57</td>
    <td align="right">09-OCT-15:12</td>
    <td align="right">       29.40</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 15795245.61</td>
    <td align="right">     3200.91</td>
    <td align="right">11-NOV-06:12</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 19570610.38</td>
    <td align="right">     2158.91</td>
    <td align="right">25-DEC-06:13</td>
    <td align="right">       15.93</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.155909E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  2546824.15</td>
    <td align="right">      900.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">        5.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 41690797.35</td>
    <td align="right">     3200.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.85</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::CORE_MID></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       14.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:05</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:05</td>
    <td align="right">       19.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       22.80</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:05</td>
    <td align="right">       21.47</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.95</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       26.57</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       26.02</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       27.78</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:05</td>
    <td align="right">       24.93</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:05</td>
    <td align="right">       24.67</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:05</td>
    <td align="right">       18.07</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       14.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.78</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::CORE_TOP></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       14.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:05</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:05</td>
    <td align="right">       19.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       22.80</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:05</td>
    <td align="right">       21.47</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.95</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       26.57</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       26.02</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       27.78</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:05</td>
    <td align="right">       24.93</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:05</td>
    <td align="right">       24.67</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:05</td>
    <td align="right">       18.07</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       14.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.78</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 71630040.99</td>
    <td align="right">    10115.62</td>
    <td align="right">13-JAN-06:12</td>
    <td align="right">        4.40</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 13610692.54</td>
    <td align="right">     3419.78</td>
    <td align="right">12-FEB-06:00</td>
    <td align="right">        8.90</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  8925292.30</td>
    <td align="right">     8417.52</td>
    <td align="right">16-MAR-05:12</td>
    <td align="right">        6.70</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       22.80</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:05</td>
    <td align="right">       21.47</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.95</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       26.57</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       26.02</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       27.78</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:05</td>
    <td align="right">       24.93</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:05</td>
    <td align="right">       24.67</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   676658.05</td>
    <td align="right">     1274.33</td>
    <td align="right">27-DEC-06:15</td>
    <td align="right">       11.23</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right"> 94842683.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.40</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 71630040.99</td>
    <td align="right">    10115.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.78</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 40668910.60</td>
    <td align="right">     7694.75</td>
    <td align="right">13-JAN-06:12</td>
    <td align="right">        4.40</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  5714279.77</td>
    <td align="right">     2211.54</td>
    <td align="right">12-FEB-06:00</td>
    <td align="right">        8.90</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  4695609.04</td>
    <td align="right">     4880.21</td>
    <td align="right">16-MAR-05:12</td>
    <td align="right">        6.70</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       22.80</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:05</td>
    <td align="right">       21.47</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.95</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       26.57</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       26.02</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       27.78</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:05</td>
    <td align="right">       24.93</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:05</td>
    <td align="right">       24.67</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   342754.92</td>
    <td align="right">      764.04</td>
    <td align="right">27-DEC-06:15</td>
    <td align="right">       11.23</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right"> 51421554.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.40</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 40668910.60</td>
    <td align="right">     7694.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.78</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 49878401.27</td>
    <td align="right">     9959.94</td>
    <td align="right">13-JAN-06:12</td>
    <td align="right">        4.40</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  6595119.60</td>
    <td align="right">     2774.95</td>
    <td align="right">12-FEB-06:00</td>
    <td align="right">        8.90</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  3713880.86</td>
    <td align="right">     5181.65</td>
    <td align="right">16-MAR-05:12</td>
    <td align="right">        6.70</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       22.80</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:05</td>
    <td align="right">       21.47</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.95</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       26.57</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       26.02</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       27.78</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:05</td>
    <td align="right">       24.93</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:05</td>
    <td align="right">       24.67</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:05</td>
    <td align="right">       18.07</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right"> 60187401.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.40</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 49878401.27</td>
    <td align="right">     9959.94</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.78</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 45482444.74</td>
    <td align="right">     7589.66</td>
    <td align="right">03-JAN-06:12</td>
    <td align="right">        4.03</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  7397798.80</td>
    <td align="right">     2091.58</td>
    <td align="right">12-FEB-06:00</td>
    <td align="right">        8.90</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  2876726.49</td>
    <td align="right">     3782.34</td>
    <td align="right">16-MAR-05:12</td>
    <td align="right">        6.70</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       22.80</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:05</td>
    <td align="right">       21.47</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.95</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       26.57</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       26.02</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       27.78</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:05</td>
    <td align="right">       24.93</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:05</td>
    <td align="right">       24.67</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   171354.78</td>
    <td align="right">      454.98</td>
    <td align="right">21-DEC-06:13</td>
    <td align="right">       10.40</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right"> 55928324.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.03</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 45482444.74</td>
    <td align="right">     7589.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.78</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 15208816.80</td>
    <td align="right">     8429.17</td>
    <td align="right">03-JAN-06:12</td>
    <td align="right">        4.03</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  3135473.29</td>
    <td align="right">     1938.35</td>
    <td align="right">13-FEB-06:13</td>
    <td align="right">       11.87</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  1911417.21</td>
    <td align="right">     3470.14</td>
    <td align="right">16-MAR-05:12</td>
    <td align="right">        6.70</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       22.80</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:05</td>
    <td align="right">       21.47</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.95</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       26.57</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       26.02</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       27.78</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:05</td>
    <td align="right">       24.93</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:05</td>
    <td align="right">       24.67</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:05</td>
    <td align="right">       18.07</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right"> 20255707.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.03</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 15208816.80</td>
    <td align="right">     8429.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.78</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  5299105.13</td>
    <td align="right">     4607.51</td>
    <td align="right">13-JAN-06:12</td>
    <td align="right">        4.40</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    93531.87</td>
    <td align="right">      174.34</td>
    <td align="right">12-FEB-05:00</td>
    <td align="right">        9.40</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:05</td>
    <td align="right">       19.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       22.80</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:05</td>
    <td align="right">       21.47</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.95</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       26.57</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       26.02</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       27.78</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:05</td>
    <td align="right">       24.93</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:05</td>
    <td align="right">       24.67</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:05</td>
    <td align="right">       18.07</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5392637.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.40</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">  5299105.13</td>
    <td align="right">     4607.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.78</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.220863E+09</td>
    <td align="right">     9286.19</td>
    <td align="right">13-JAN-07:10</td>
    <td align="right">        4.32</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 55750513.15</td>
    <td align="right">     8009.94</td>
    <td align="right">10-FEB-07:10</td>
    <td align="right">        9.32</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.145606E+09</td>
    <td align="right">     8770.39</td>
    <td align="right">16-MAR-06:30</td>
    <td align="right">        6.70</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 32114413.08</td>
    <td align="right">     5151.27</td>
    <td align="right">10-APR-06:10</td>
    <td align="right">       12.80</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:05</td>
    <td align="right">       21.47</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.95</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       26.57</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       26.02</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       27.78</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:05</td>
    <td align="right">       24.93</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   421654.91</td>
    <td align="right">     2926.28</td>
    <td align="right">22-NOV-07:08</td>
    <td align="right">       13.48</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 44414016.84</td>
    <td align="right">     7850.59</td>
    <td align="right">27-DEC-07:07</td>
    <td align="right">       11.57</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.499171E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.32</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.220863E+09</td>
    <td align="right">     9286.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.78</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  6109280.64</td>
    <td align="right">     4580.88</td>
    <td align="right">03-JAN-06:12</td>
    <td align="right">        4.03</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    94454.68</td>
    <td align="right">      121.95</td>
    <td align="right">12-FEB-06:00</td>
    <td align="right">        8.90</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:05</td>
    <td align="right">       19.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       22.80</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:05</td>
    <td align="right">       21.47</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.95</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       26.57</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       26.02</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       27.78</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:05</td>
    <td align="right">       24.93</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:05</td>
    <td align="right">       24.67</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:05</td>
    <td align="right">       18.07</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  6203735.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.03</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">  6109280.64</td>
    <td align="right">     4580.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.78</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  7596952.07</td>
    <td align="right">     8571.38</td>
    <td align="right">13-JAN-06:12</td>
    <td align="right">        4.40</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:05</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   146835.95</td>
    <td align="right">      818.95</td>
    <td align="right">16-MAR-05:12</td>
    <td align="right">        6.70</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       22.80</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:05</td>
    <td align="right">       21.47</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.95</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       26.57</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       26.02</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       27.78</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:05</td>
    <td align="right">       24.93</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:05</td>
    <td align="right">       24.67</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:05</td>
    <td align="right">       18.07</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  7743788.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.40</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">  7596952.07</td>
    <td align="right">     8571.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.78</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  5019420.20</td>
    <td align="right">     5982.49</td>
    <td align="right">13-JAN-06:12</td>
    <td align="right">        4.40</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:05</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     6743.64</td>
    <td align="right">       44.96</td>
    <td align="right">16-MAR-05:12</td>
    <td align="right">        6.70</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       22.80</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:05</td>
    <td align="right">       21.47</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.95</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       26.57</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       26.02</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       27.78</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:05</td>
    <td align="right">       24.93</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:05</td>
    <td align="right">       24.67</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:05</td>
    <td align="right">       18.07</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5026163.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.40</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">  5019420.20</td>
    <td align="right">     5982.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.78</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  3704309.20</td>
    <td align="right">     8144.13</td>
    <td align="right">13-JAN-06:12</td>
    <td align="right">        4.40</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:05</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:05</td>
    <td align="right">       19.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       22.80</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:05</td>
    <td align="right">       21.47</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.95</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       26.57</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       26.02</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       27.78</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:05</td>
    <td align="right">       24.93</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:05</td>
    <td align="right">       24.67</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:05</td>
    <td align="right">       18.07</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  3704309.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.40</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">  3704309.20</td>
    <td align="right">     8144.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.78</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  5576334.90</td>
    <td align="right">     6089.16</td>
    <td align="right">13-JAN-06:12</td>
    <td align="right">        4.40</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:05</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:05</td>
    <td align="right">       19.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       22.80</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:05</td>
    <td align="right">       21.47</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.95</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       26.57</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       26.02</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       27.78</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:05</td>
    <td align="right">       24.93</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:05</td>
    <td align="right">       24.67</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:05</td>
    <td align="right">       18.07</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5576334.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.40</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">  5576334.90</td>
    <td align="right">     6089.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.78</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.653293E+10</td>
    <td align="right">     7037.04</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.167243E+11</td>
    <td align="right">    16507.02</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.592691E+10</td>
    <td align="right">     7037.04</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.151524E+11</td>
    <td align="right">    16507.02</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.706116E+10</td>
    <td align="right">     7037.04</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">0.175729E+11</td>
    <td align="right">    16507.02</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.628844E+10</td>
    <td align="right">     7037.04</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.161458E+11</td>
    <td align="right">    16507.02</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.679704E+10</td>
    <td align="right">     7037.04</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.171486E+11</td>
    <td align="right">    16507.02</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.677101E+10</td>
    <td align="right">     7037.04</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.169054E+11</td>
    <td align="right">    16507.02</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.631448E+10</td>
    <td align="right">     7037.04</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.163870E+11</td>
    <td align="right">    16507.02</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.706105E+10</td>
    <td align="right">     7037.04</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.175729E+11</td>
    <td align="right">    16507.02</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.628844E+10</td>
    <td align="right">     7037.04</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">0.161418E+11</td>
    <td align="right">    16507.02</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.653304E+10</td>
    <td align="right">     7037.04</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">0.167264E+11</td>
    <td align="right">    16507.02</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.646144E+10</td>
    <td align="right">     7037.04</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.163983E+11</td>
    <td align="right">    16507.02</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.631458E+10</td>
    <td align="right">     7037.04</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.163849E+11</td>
    <td align="right">    16507.02</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.783505E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.199261E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.592691E+10</td>
    <td align="right">     7037.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.151524E+11</td>
    <td align="right">    16507.02</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.706116E+10</td>
    <td align="right">     7037.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.175729E+11</td>
    <td align="right">    16507.02</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::CORE_MID></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.653293E+10</td>
    <td align="right">     7037.04</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.902696E+10</td>
    <td align="right">     6327.42</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.592691E+10</td>
    <td align="right">     7037.04</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.817202E+10</td>
    <td align="right">     6327.42</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.706116E+10</td>
    <td align="right">     7037.04</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">0.938795E+10</td>
    <td align="right">     6327.42</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.628844E+10</td>
    <td align="right">     7037.04</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.871695E+10</td>
    <td align="right">     6327.42</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.679704E+10</td>
    <td align="right">     7037.04</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.920745E+10</td>
    <td align="right">     6327.42</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.677101E+10</td>
    <td align="right">     7037.04</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.904076E+10</td>
    <td align="right">     6327.42</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.631448E+10</td>
    <td align="right">     7037.04</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.888160E+10</td>
    <td align="right">     6327.42</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.706105E+10</td>
    <td align="right">     7037.04</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.938795E+10</td>
    <td align="right">     6327.42</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.628844E+10</td>
    <td align="right">     7037.04</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">0.871287E+10</td>
    <td align="right">     6327.42</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.653304E+10</td>
    <td align="right">     7037.04</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">0.902900E+10</td>
    <td align="right">     6327.42</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.646144E+10</td>
    <td align="right">     7037.04</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.882920E+10</td>
    <td align="right">     6327.42</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.631458E+10</td>
    <td align="right">     7037.04</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.887956E+10</td>
    <td align="right">     6327.42</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.783505E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.107272E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.592691E+10</td>
    <td align="right">     7037.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.817202E+10</td>
    <td align="right">     6327.42</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.706116E+10</td>
    <td align="right">     7037.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.938795E+10</td>
    <td align="right">     6327.42</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::CORE_TOP></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.653293E+10</td>
    <td align="right">     7037.04</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.902696E+10</td>
    <td align="right">     6327.42</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.592691E+10</td>
    <td align="right">     7037.04</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.817202E+10</td>
    <td align="right">     6327.42</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.706116E+10</td>
    <td align="right">     7037.04</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">0.938795E+10</td>
    <td align="right">     6327.42</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.628844E+10</td>
    <td align="right">     7037.04</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.871695E+10</td>
    <td align="right">     6327.42</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.679704E+10</td>
    <td align="right">     7037.04</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.920745E+10</td>
    <td align="right">     6327.42</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.677101E+10</td>
    <td align="right">     7037.04</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.904076E+10</td>
    <td align="right">     6327.42</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.631448E+10</td>
    <td align="right">     7037.04</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.888160E+10</td>
    <td align="right">     6327.42</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.706105E+10</td>
    <td align="right">     7037.04</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.938795E+10</td>
    <td align="right">     6327.42</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.628844E+10</td>
    <td align="right">     7037.04</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">0.871287E+10</td>
    <td align="right">     6327.42</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.653304E+10</td>
    <td align="right">     7037.04</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">0.902900E+10</td>
    <td align="right">     6327.42</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.646144E+10</td>
    <td align="right">     7037.04</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.882920E+10</td>
    <td align="right">     6327.42</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.631458E+10</td>
    <td align="right">     7037.04</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.887956E+10</td>
    <td align="right">     6327.42</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.783505E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.107272E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.592691E+10</td>
    <td align="right">     7037.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.817202E+10</td>
    <td align="right">     6327.42</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.706116E+10</td>
    <td align="right">     7037.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.938795E+10</td>
    <td align="right">     6327.42</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.804052E+09</td>
    <td align="right">     1039.50</td>
    <td align="right">03-JAN-16:00</td>
    <td align="right">0.190297E+10</td>
    <td align="right">     1333.88</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.707860E+09</td>
    <td align="right">      824.15</td>
    <td align="right">01-FEB-17:00</td>
    <td align="right">0.172274E+10</td>
    <td align="right">     1333.88</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.814272E+09</td>
    <td align="right">      807.47</td>
    <td align="right">14-MAR-07:10</td>
    <td align="right">0.197907E+10</td>
    <td align="right">     1333.88</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.716866E+09</td>
    <td align="right">      764.04</td>
    <td align="right">05-APR-07:10</td>
    <td align="right">0.183762E+10</td>
    <td align="right">     1333.88</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.761453E+09</td>
    <td align="right">      796.08</td>
    <td align="right">26-MAY-07:10</td>
    <td align="right">0.194102E+10</td>
    <td align="right">     1333.88</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.747852E+09</td>
    <td align="right">      707.61</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.190588E+10</td>
    <td align="right">     1333.88</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.700189E+09</td>
    <td align="right">      707.61</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.187233E+10</td>
    <td align="right">     1333.88</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.797411E+09</td>
    <td align="right">     1025.13</td>
    <td align="right">22-AUG-08:30</td>
    <td align="right">0.197907E+10</td>
    <td align="right">     1333.88</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.726267E+09</td>
    <td align="right">      791.75</td>
    <td align="right">21-SEP-08:30</td>
    <td align="right">0.183676E+10</td>
    <td align="right">     1333.88</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.771220E+09</td>
    <td align="right">      828.80</td>
    <td align="right">23-OCT-07:10</td>
    <td align="right">0.190340E+10</td>
    <td align="right">     1333.88</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.789576E+09</td>
    <td align="right">     1218.41</td>
    <td align="right">15-NOV-16:00</td>
    <td align="right">0.186128E+10</td>
    <td align="right">     1333.88</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.782464E+09</td>
    <td align="right">     1129.37</td>
    <td align="right">08-DEC-16:00</td>
    <td align="right">0.187190E+10</td>
    <td align="right">     1333.88</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.911948E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.226140E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.700189E+09</td>
    <td align="right">      707.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.172274E+10</td>
    <td align="right">     1333.88</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.814272E+09</td>
    <td align="right">     1218.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.197907E+10</td>
    <td align="right">     1333.88</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.505426E+09</td>
    <td align="right">      668.82</td>
    <td align="right">13-JAN-16:00</td>
    <td align="right">0.120474E+10</td>
    <td align="right">      844.46</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.446030E+09</td>
    <td align="right">      521.75</td>
    <td align="right">01-FEB-17:00</td>
    <td align="right">0.109064E+10</td>
    <td align="right">      844.46</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.514345E+09</td>
    <td align="right">      475.23</td>
    <td align="right">14-MAR-07:10</td>
    <td align="right">0.125292E+10</td>
    <td align="right">      844.46</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.453520E+09</td>
    <td align="right">      447.98</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.116336E+10</td>
    <td align="right">      844.46</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.484458E+09</td>
    <td align="right">      508.62</td>
    <td align="right">22-MAY-15:50</td>
    <td align="right">0.122883E+10</td>
    <td align="right">      844.46</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.476146E+09</td>
    <td align="right">      447.98</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.120658E+10</td>
    <td align="right">      844.46</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.445503E+09</td>
    <td align="right">      447.98</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.118534E+10</td>
    <td align="right">      844.46</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.505146E+09</td>
    <td align="right">      644.34</td>
    <td align="right">22-AUG-08:30</td>
    <td align="right">0.125292E+10</td>
    <td align="right">      844.46</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.459691E+09</td>
    <td align="right">      482.44</td>
    <td align="right">14-SEP-15:00</td>
    <td align="right">0.116282E+10</td>
    <td align="right">      844.46</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.486437E+09</td>
    <td align="right">      499.03</td>
    <td align="right">23-OCT-07:10</td>
    <td align="right">0.120501E+10</td>
    <td align="right">      844.46</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.498818E+09</td>
    <td align="right">      781.69</td>
    <td align="right">15-NOV-16:00</td>
    <td align="right">0.117835E+10</td>
    <td align="right">      844.46</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.492457E+09</td>
    <td align="right">      748.23</td>
    <td align="right">08-DEC-16:00</td>
    <td align="right">0.118507E+10</td>
    <td align="right">      844.46</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.576798E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.143166E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.445503E+09</td>
    <td align="right">      447.98</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.109064E+10</td>
    <td align="right">      844.46</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.514345E+09</td>
    <td align="right">      781.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.125292E+10</td>
    <td align="right">      844.46</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.788334E+09</td>
    <td align="right">      829.86</td>
    <td align="right">13-JAN-16:00</td>
    <td align="right">0.190297E+10</td>
    <td align="right">     1333.88</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.699374E+09</td>
    <td align="right">      824.15</td>
    <td align="right">01-FEB-17:00</td>
    <td align="right">0.172274E+10</td>
    <td align="right">     1333.88</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.811906E+09</td>
    <td align="right">      799.13</td>
    <td align="right">14-MAR-07:10</td>
    <td align="right">0.197907E+10</td>
    <td align="right">     1333.88</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.718190E+09</td>
    <td align="right">      769.91</td>
    <td align="right">05-APR-07:10</td>
    <td align="right">0.183762E+10</td>
    <td align="right">     1333.88</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.765265E+09</td>
    <td align="right">      805.29</td>
    <td align="right">26-MAY-07:10</td>
    <td align="right">0.194102E+10</td>
    <td align="right">     1333.88</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.752325E+09</td>
    <td align="right">      707.61</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.190588E+10</td>
    <td align="right">     1333.88</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.704376E+09</td>
    <td align="right">      707.61</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.187233E+10</td>
    <td align="right">     1333.88</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.799963E+09</td>
    <td align="right">     1025.16</td>
    <td align="right">22-AUG-08:30</td>
    <td align="right">0.197907E+10</td>
    <td align="right">     1333.88</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.725675E+09</td>
    <td align="right">      784.60</td>
    <td align="right">21-SEP-08:30</td>
    <td align="right">0.183676E+10</td>
    <td align="right">     1333.88</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.766023E+09</td>
    <td align="right">      816.82</td>
    <td align="right">23-OCT-07:10</td>
    <td align="right">0.190340E+10</td>
    <td align="right">     1333.88</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.778662E+09</td>
    <td align="right">     1183.12</td>
    <td align="right">15-NOV-16:00</td>
    <td align="right">0.186128E+10</td>
    <td align="right">     1333.88</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.767632E+09</td>
    <td align="right">      824.15</td>
    <td align="right">01-DEC-17:30</td>
    <td align="right">0.187190E+10</td>
    <td align="right">     1333.88</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.907773E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.226140E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.699374E+09</td>
    <td align="right">      707.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.172274E+10</td>
    <td align="right">     1333.88</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.811906E+09</td>
    <td align="right">     1183.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.197907E+10</td>
    <td align="right">     1333.88</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
