    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.502573E+09</td>
    <td align="right">      656.79</td>
    <td align="right">12-JAN-08:09</td>
    <td align="right">0.120465E+10</td>
    <td align="right">      844.40</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.444255E+09</td>
    <td align="right">      521.72</td>
    <td align="right">01-FEB-17:00</td>
    <td align="right">0.109056E+10</td>
    <td align="right">      844.40</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.514847E+09</td>
    <td align="right">      603.27</td>
    <td align="right">14-MAR-07:10</td>
    <td align="right">0.125283E+10</td>
    <td align="right">      844.40</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.454166E+09</td>
    <td align="right">      508.87</td>
    <td align="right">05-APR-07:10</td>
    <td align="right">0.116328E+10</td>
    <td align="right">      844.40</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.482119E+09</td>
    <td align="right">      516.75</td>
    <td align="right">26-MAY-07:10</td>
    <td align="right">0.122874E+10</td>
    <td align="right">      844.40</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.474164E+09</td>
    <td align="right">      447.95</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.120649E+10</td>
    <td align="right">      844.40</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.444397E+09</td>
    <td align="right">      479.14</td>
    <td align="right">17-JUL-07:10</td>
    <td align="right">0.118525E+10</td>
    <td align="right">      844.40</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.506048E+09</td>
    <td align="right">      654.90</td>
    <td align="right">22-AUG-07:10</td>
    <td align="right">0.125283E+10</td>
    <td align="right">      844.40</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.459853E+09</td>
    <td align="right">      515.22</td>
    <td align="right">19-SEP-07:10</td>
    <td align="right">0.116274E+10</td>
    <td align="right">      844.40</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.486763E+09</td>
    <td align="right">      637.83</td>
    <td align="right">30-OCT-07:10</td>
    <td align="right">0.120492E+10</td>
    <td align="right">      844.40</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.494736E+09</td>
    <td align="right">      726.54</td>
    <td align="right">15-NOV-16:00</td>
    <td align="right">0.117826E+10</td>
    <td align="right">      844.40</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.489134E+09</td>
    <td align="right">      521.72</td>
    <td align="right">01-DEC-17:30</td>
    <td align="right">0.118498E+10</td>
    <td align="right">      844.40</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.575305E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.143155E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.444255E+09</td>
    <td align="right">      447.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.109056E+10</td>
    <td align="right">      844.40</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.514847E+09</td>
    <td align="right">      726.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.125283E+10</td>
    <td align="right">      844.40</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.802475E+09</td>
    <td align="right">     1018.16</td>
    <td align="right">03-JAN-16:00</td>
    <td align="right">0.190297E+10</td>
    <td align="right">     1333.88</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.706725E+09</td>
    <td align="right">      824.15</td>
    <td align="right">01-FEB-17:00</td>
    <td align="right">0.172274E+10</td>
    <td align="right">     1333.88</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.813531E+09</td>
    <td align="right">      802.37</td>
    <td align="right">14-MAR-07:10</td>
    <td align="right">0.197907E+10</td>
    <td align="right">     1333.88</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.716387E+09</td>
    <td align="right">      756.90</td>
    <td align="right">05-APR-07:10</td>
    <td align="right">0.183762E+10</td>
    <td align="right">     1333.88</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.760867E+09</td>
    <td align="right">      790.41</td>
    <td align="right">26-MAY-07:10</td>
    <td align="right">0.194102E+10</td>
    <td align="right">     1333.88</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.747392E+09</td>
    <td align="right">      707.61</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.190588E+10</td>
    <td align="right">     1333.88</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.699748E+09</td>
    <td align="right">      707.61</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.187233E+10</td>
    <td align="right">     1333.88</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.796430E+09</td>
    <td align="right">     1007.88</td>
    <td align="right">22-AUG-08:30</td>
    <td align="right">0.197907E+10</td>
    <td align="right">     1333.88</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.725589E+09</td>
    <td align="right">      785.99</td>
    <td align="right">21-SEP-08:30</td>
    <td align="right">0.183676E+10</td>
    <td align="right">     1333.88</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.770270E+09</td>
    <td align="right">      824.76</td>
    <td align="right">23-OCT-07:10</td>
    <td align="right">0.190340E+10</td>
    <td align="right">     1333.88</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.788274E+09</td>
    <td align="right">     1208.16</td>
    <td align="right">15-NOV-16:00</td>
    <td align="right">0.186128E+10</td>
    <td align="right">     1333.88</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.781093E+09</td>
    <td align="right">     1115.00</td>
    <td align="right">08-DEC-16:00</td>
    <td align="right">0.187190E+10</td>
    <td align="right">     1333.88</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.910878E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.226140E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.699748E+09</td>
    <td align="right">      707.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.172274E+10</td>
    <td align="right">     1333.88</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.813531E+09</td>
    <td align="right">     1208.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.197907E+10</td>
    <td align="right">     1333.88</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.504638E+09</td>
    <td align="right">      660.47</td>
    <td align="right">13-JAN-16:00</td>
    <td align="right">0.120474E+10</td>
    <td align="right">      844.46</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.445448E+09</td>
    <td align="right">      521.75</td>
    <td align="right">01-FEB-17:00</td>
    <td align="right">0.109064E+10</td>
    <td align="right">      844.46</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.513935E+09</td>
    <td align="right">      447.98</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">0.125292E+10</td>
    <td align="right">      844.46</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.453254E+09</td>
    <td align="right">      447.98</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.116336E+10</td>
    <td align="right">      844.46</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.484032E+09</td>
    <td align="right">      506.08</td>
    <td align="right">22-MAY-15:50</td>
    <td align="right">0.122883E+10</td>
    <td align="right">      844.46</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.475794E+09</td>
    <td align="right">      447.98</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.120658E+10</td>
    <td align="right">      844.46</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.445235E+09</td>
    <td align="right">      447.98</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.118534E+10</td>
    <td align="right">      844.46</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.504732E+09</td>
    <td align="right">      635.32</td>
    <td align="right">22-AUG-08:30</td>
    <td align="right">0.125292E+10</td>
    <td align="right">      844.46</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.459250E+09</td>
    <td align="right">      478.57</td>
    <td align="right">14-SEP-15:00</td>
    <td align="right">0.116282E+10</td>
    <td align="right">      844.46</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.486053E+09</td>
    <td align="right">      495.25</td>
    <td align="right">23-OCT-07:10</td>
    <td align="right">0.120501E+10</td>
    <td align="right">      844.46</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.498047E+09</td>
    <td align="right">      776.84</td>
    <td align="right">15-NOV-16:00</td>
    <td align="right">0.117835E+10</td>
    <td align="right">      844.46</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.491691E+09</td>
    <td align="right">      742.11</td>
    <td align="right">08-DEC-16:00</td>
    <td align="right">0.118507E+10</td>
    <td align="right">      844.46</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.576211E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.143166E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.445235E+09</td>
    <td align="right">      447.98</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.109064E+10</td>
    <td align="right">      844.46</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.513935E+09</td>
    <td align="right">      776.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.125292E+10</td>
    <td align="right">      844.46</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.787886E+09</td>
    <td align="right">      825.73</td>
    <td align="right">13-JAN-16:00</td>
    <td align="right">0.190297E+10</td>
    <td align="right">     1333.88</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.698695E+09</td>
    <td align="right">      824.15</td>
    <td align="right">01-FEB-17:00</td>
    <td align="right">0.172274E+10</td>
    <td align="right">     1333.88</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.811222E+09</td>
    <td align="right">      793.55</td>
    <td align="right">14-MAR-07:10</td>
    <td align="right">0.197907E+10</td>
    <td align="right">     1333.88</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.717643E+09</td>
    <td align="right">      763.12</td>
    <td align="right">05-APR-07:10</td>
    <td align="right">0.183762E+10</td>
    <td align="right">     1333.88</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.764542E+09</td>
    <td align="right">      800.17</td>
    <td align="right">26-MAY-07:10</td>
    <td align="right">0.194102E+10</td>
    <td align="right">     1333.88</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.751634E+09</td>
    <td align="right">      707.61</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.190588E+10</td>
    <td align="right">     1333.88</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.703789E+09</td>
    <td align="right">      707.61</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.187233E+10</td>
    <td align="right">     1333.88</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.798883E+09</td>
    <td align="right">     1007.91</td>
    <td align="right">22-AUG-08:30</td>
    <td align="right">0.197907E+10</td>
    <td align="right">     1333.88</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.725026E+09</td>
    <td align="right">      778.41</td>
    <td align="right">21-SEP-08:30</td>
    <td align="right">0.183676E+10</td>
    <td align="right">     1333.88</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.765515E+09</td>
    <td align="right">      812.09</td>
    <td align="right">23-OCT-07:10</td>
    <td align="right">0.190340E+10</td>
    <td align="right">     1333.88</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.778147E+09</td>
    <td align="right">     1171.10</td>
    <td align="right">15-NOV-16:00</td>
    <td align="right">0.186128E+10</td>
    <td align="right">     1333.88</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.767065E+09</td>
    <td align="right">      824.15</td>
    <td align="right">01-DEC-17:30</td>
    <td align="right">0.187190E+10</td>
    <td align="right">     1333.88</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.907005E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.226140E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.698695E+09</td>
    <td align="right">      707.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.172274E+10</td>
    <td align="right">     1333.88</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.811222E+09</td>
    <td align="right">     1171.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.197907E+10</td>
    <td align="right">     1333.88</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.501826E+09</td>
    <td align="right">      648.10</td>
    <td align="right">12-JAN-08:09</td>
    <td align="right">0.120465E+10</td>
    <td align="right">      844.40</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.443895E+09</td>
    <td align="right">      521.72</td>
    <td align="right">01-FEB-17:00</td>
    <td align="right">0.109056E+10</td>
    <td align="right">      844.40</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.514377E+09</td>
    <td align="right">      587.78</td>
    <td align="right">15-MAR-07:10</td>
    <td align="right">0.125283E+10</td>
    <td align="right">      844.40</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.453702E+09</td>
    <td align="right">      506.05</td>
    <td align="right">05-APR-07:10</td>
    <td align="right">0.116328E+10</td>
    <td align="right">      844.40</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.481786E+09</td>
    <td align="right">      514.12</td>
    <td align="right">26-MAY-07:10</td>
    <td align="right">0.122874E+10</td>
    <td align="right">      844.40</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.473837E+09</td>
    <td align="right">      447.95</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.120649E+10</td>
    <td align="right">      844.40</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.444024E+09</td>
    <td align="right">      475.14</td>
    <td align="right">17-JUL-07:10</td>
    <td align="right">0.118525E+10</td>
    <td align="right">      844.40</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.505485E+09</td>
    <td align="right">      646.25</td>
    <td align="right">22-AUG-07:10</td>
    <td align="right">0.125283E+10</td>
    <td align="right">      844.40</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.459460E+09</td>
    <td align="right">      512.59</td>
    <td align="right">19-SEP-07:10</td>
    <td align="right">0.116274E+10</td>
    <td align="right">      844.40</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.486293E+09</td>
    <td align="right">      628.28</td>
    <td align="right">30-OCT-07:10</td>
    <td align="right">0.120492E+10</td>
    <td align="right">      844.40</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.494307E+09</td>
    <td align="right">      719.25</td>
    <td align="right">15-NOV-16:00</td>
    <td align="right">0.117826E+10</td>
    <td align="right">      844.40</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.488684E+09</td>
    <td align="right">      521.72</td>
    <td align="right">01-DEC-17:30</td>
    <td align="right">0.118498E+10</td>
    <td align="right">      844.40</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.574768E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.143155E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.443895E+09</td>
    <td align="right">      447.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.109056E+10</td>
    <td align="right">      844.40</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.514377E+09</td>
    <td align="right">      719.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.125283E+10</td>
    <td align="right">      844.40</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.804026E+09</td>
    <td align="right">     1039.50</td>
    <td align="right">03-JAN-16:00</td>
    <td align="right">0.190297E+10</td>
    <td align="right">     1333.88</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.707860E+09</td>
    <td align="right">      824.15</td>
    <td align="right">01-FEB-17:00</td>
    <td align="right">0.172274E+10</td>
    <td align="right">     1333.88</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.814271E+09</td>
    <td align="right">      807.46</td>
    <td align="right">14-MAR-07:10</td>
    <td align="right">0.197907E+10</td>
    <td align="right">     1333.88</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.716866E+09</td>
    <td align="right">      764.03</td>
    <td align="right">05-APR-07:10</td>
    <td align="right">0.183762E+10</td>
    <td align="right">     1333.88</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.761453E+09</td>
    <td align="right">      796.07</td>
    <td align="right">26-MAY-07:10</td>
    <td align="right">0.194102E+10</td>
    <td align="right">     1333.88</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.747851E+09</td>
    <td align="right">      707.61</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.190588E+10</td>
    <td align="right">     1333.88</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.700189E+09</td>
    <td align="right">      707.61</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.187233E+10</td>
    <td align="right">     1333.88</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.797410E+09</td>
    <td align="right">     1025.08</td>
    <td align="right">22-AUG-08:30</td>
    <td align="right">0.197907E+10</td>
    <td align="right">     1333.88</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.726267E+09</td>
    <td align="right">      791.73</td>
    <td align="right">21-SEP-08:30</td>
    <td align="right">0.183676E+10</td>
    <td align="right">     1333.88</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.771220E+09</td>
    <td align="right">      828.79</td>
    <td align="right">23-OCT-07:10</td>
    <td align="right">0.190340E+10</td>
    <td align="right">     1333.88</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.789575E+09</td>
    <td align="right">     1218.38</td>
    <td align="right">15-NOV-16:00</td>
    <td align="right">0.186128E+10</td>
    <td align="right">     1333.88</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.782463E+09</td>
    <td align="right">     1129.34</td>
    <td align="right">08-DEC-16:00</td>
    <td align="right">0.187190E+10</td>
    <td align="right">     1333.88</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.911945E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.226140E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.700189E+09</td>
    <td align="right">      707.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.172274E+10</td>
    <td align="right">     1333.88</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.814271E+09</td>
    <td align="right">     1218.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.197907E+10</td>
    <td align="right">     1333.88</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.505426E+09</td>
    <td align="right">      668.80</td>
    <td align="right">13-JAN-16:00</td>
    <td align="right">0.120474E+10</td>
    <td align="right">      844.46</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.446030E+09</td>
    <td align="right">      521.75</td>
    <td align="right">01-FEB-17:00</td>
    <td align="right">0.109064E+10</td>
    <td align="right">      844.46</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.514344E+09</td>
    <td align="right">      475.22</td>
    <td align="right">14-MAR-07:10</td>
    <td align="right">0.125292E+10</td>
    <td align="right">      844.46</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.453519E+09</td>
    <td align="right">      447.98</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.116336E+10</td>
    <td align="right">      844.46</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.484458E+09</td>
    <td align="right">      508.62</td>
    <td align="right">22-MAY-15:50</td>
    <td align="right">0.122883E+10</td>
    <td align="right">      844.46</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.476146E+09</td>
    <td align="right">      447.98</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.120658E+10</td>
    <td align="right">      844.46</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.445502E+09</td>
    <td align="right">      447.98</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.118534E+10</td>
    <td align="right">      844.46</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.505146E+09</td>
    <td align="right">      644.32</td>
    <td align="right">22-AUG-08:30</td>
    <td align="right">0.125292E+10</td>
    <td align="right">      844.46</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.459690E+09</td>
    <td align="right">      482.43</td>
    <td align="right">14-SEP-15:00</td>
    <td align="right">0.116282E+10</td>
    <td align="right">      844.46</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.486437E+09</td>
    <td align="right">      499.02</td>
    <td align="right">23-OCT-07:10</td>
    <td align="right">0.120501E+10</td>
    <td align="right">      844.46</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.498817E+09</td>
    <td align="right">      781.67</td>
    <td align="right">15-NOV-16:00</td>
    <td align="right">0.117835E+10</td>
    <td align="right">      844.46</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.492457E+09</td>
    <td align="right">      748.22</td>
    <td align="right">08-DEC-16:00</td>
    <td align="right">0.118507E+10</td>
    <td align="right">      844.46</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.576797E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.143166E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.445502E+09</td>
    <td align="right">      447.98</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.109064E+10</td>
    <td align="right">      844.46</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.514344E+09</td>
    <td align="right">      781.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.125292E+10</td>
    <td align="right">      844.46</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.788334E+09</td>
    <td align="right">      829.85</td>
    <td align="right">13-JAN-16:00</td>
    <td align="right">0.190297E+10</td>
    <td align="right">     1333.88</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.699374E+09</td>
    <td align="right">      824.15</td>
    <td align="right">01-FEB-17:00</td>
    <td align="right">0.172274E+10</td>
    <td align="right">     1333.88</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.811906E+09</td>
    <td align="right">      799.11</td>
    <td align="right">14-MAR-07:10</td>
    <td align="right">0.197907E+10</td>
    <td align="right">     1333.88</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.718190E+09</td>
    <td align="right">      769.90</td>
    <td align="right">05-APR-07:10</td>
    <td align="right">0.183762E+10</td>
    <td align="right">     1333.88</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.765264E+09</td>
    <td align="right">      805.28</td>
    <td align="right">26-MAY-07:10</td>
    <td align="right">0.194102E+10</td>
    <td align="right">     1333.88</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.752324E+09</td>
    <td align="right">      707.61</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.190588E+10</td>
    <td align="right">     1333.88</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.704376E+09</td>
    <td align="right">      707.61</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.187233E+10</td>
    <td align="right">     1333.88</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.799962E+09</td>
    <td align="right">     1025.11</td>
    <td align="right">22-AUG-08:30</td>
    <td align="right">0.197907E+10</td>
    <td align="right">     1333.88</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.725674E+09</td>
    <td align="right">      784.58</td>
    <td align="right">21-SEP-08:30</td>
    <td align="right">0.183676E+10</td>
    <td align="right">     1333.88</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.766022E+09</td>
    <td align="right">      816.81</td>
    <td align="right">23-OCT-07:10</td>
    <td align="right">0.190340E+10</td>
    <td align="right">     1333.88</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.778662E+09</td>
    <td align="right">     1183.09</td>
    <td align="right">15-NOV-16:00</td>
    <td align="right">0.186128E+10</td>
    <td align="right">     1333.88</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.767632E+09</td>
    <td align="right">      824.15</td>
    <td align="right">01-DEC-17:30</td>
    <td align="right">0.187190E+10</td>
    <td align="right">     1333.88</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.907772E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.226140E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.699374E+09</td>
    <td align="right">      707.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.172274E+10</td>
    <td align="right">     1333.88</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.811906E+09</td>
    <td align="right">     1183.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.197907E+10</td>
    <td align="right">     1333.88</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.502573E+09</td>
    <td align="right">      656.76</td>
    <td align="right">12-JAN-08:09</td>
    <td align="right">0.120465E+10</td>
    <td align="right">      844.40</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.444255E+09</td>
    <td align="right">      521.72</td>
    <td align="right">01-FEB-17:00</td>
    <td align="right">0.109056E+10</td>
    <td align="right">      844.40</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.514847E+09</td>
    <td align="right">      603.24</td>
    <td align="right">14-MAR-07:10</td>
    <td align="right">0.125283E+10</td>
    <td align="right">      844.40</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.454165E+09</td>
    <td align="right">      508.86</td>
    <td align="right">05-APR-07:10</td>
    <td align="right">0.116328E+10</td>
    <td align="right">      844.40</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.482118E+09</td>
    <td align="right">      516.75</td>
    <td align="right">26-MAY-07:10</td>
    <td align="right">0.122874E+10</td>
    <td align="right">      844.40</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.474164E+09</td>
    <td align="right">      447.95</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.120649E+10</td>
    <td align="right">      844.40</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.444397E+09</td>
    <td align="right">      479.13</td>
    <td align="right">17-JUL-07:10</td>
    <td align="right">0.118525E+10</td>
    <td align="right">      844.40</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.506047E+09</td>
    <td align="right">      654.88</td>
    <td align="right">22-AUG-07:10</td>
    <td align="right">0.125283E+10</td>
    <td align="right">      844.40</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.459852E+09</td>
    <td align="right">      515.22</td>
    <td align="right">19-SEP-07:10</td>
    <td align="right">0.116274E+10</td>
    <td align="right">      844.40</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.486763E+09</td>
    <td align="right">      637.81</td>
    <td align="right">30-OCT-07:10</td>
    <td align="right">0.120492E+10</td>
    <td align="right">      844.40</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.494735E+09</td>
    <td align="right">      726.52</td>
    <td align="right">15-NOV-16:00</td>
    <td align="right">0.117826E+10</td>
    <td align="right">      844.40</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.489133E+09</td>
    <td align="right">      521.72</td>
    <td align="right">01-DEC-17:30</td>
    <td align="right">0.118498E+10</td>
    <td align="right">      844.40</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.575305E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.143155E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.444255E+09</td>
    <td align="right">      447.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.109056E+10</td>
    <td align="right">      844.40</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.514847E+09</td>
    <td align="right">      726.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.125283E+10</td>
    <td align="right">      844.40</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::CORE_BOTTOM></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.811291E+10</td>
    <td align="right">0.653293E+10</td>
    <td align="right">0.167243E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.736031E+10</td>
    <td align="right">0.592691E+10</td>
    <td align="right">0.151524E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.879469E+10</td>
    <td align="right">0.706116E+10</td>
    <td align="right">0.175729E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.780402E+10</td>
    <td align="right">0.628844E+10</td>
    <td align="right">0.161458E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.845380E+10</td>
    <td align="right">0.679704E+10</td>
    <td align="right">0.171486E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.843019E+10</td>
    <td align="right">0.677101E+10</td>
    <td align="right">0.169054E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.782763E+10</td>
    <td align="right">0.631448E+10</td>
    <td align="right">0.163870E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.879469E+10</td>
    <td align="right">0.706105E+10</td>
    <td align="right">0.175729E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.780402E+10</td>
    <td align="right">0.628844E+10</td>
    <td align="right">0.161418E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.811291E+10</td>
    <td align="right">0.653304E+10</td>
    <td align="right">0.167264E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.803369E+10</td>
    <td align="right">0.646144E+10</td>
    <td align="right">0.163983E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.782763E+10</td>
    <td align="right">0.631458E+10</td>
    <td align="right">0.163849E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.973565E+11</td>
    <td align="right">0.783505E+11</td>
    <td align="right">0.199261E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.736031E+10</td>
    <td align="right">0.592691E+10</td>
    <td align="right">0.151524E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.879469E+10</td>
    <td align="right">0.706116E+10</td>
    <td align="right">0.175729E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::CORE_MID></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.811291E+10</td>
    <td align="right">0.653293E+10</td>
    <td align="right">0.902696E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.736031E+10</td>
    <td align="right">0.592691E+10</td>
    <td align="right">0.817202E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.879469E+10</td>
    <td align="right">0.706116E+10</td>
    <td align="right">0.938795E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.780402E+10</td>
    <td align="right">0.628844E+10</td>
    <td align="right">0.871695E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.845380E+10</td>
    <td align="right">0.679704E+10</td>
    <td align="right">0.920745E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.843019E+10</td>
    <td align="right">0.677101E+10</td>
    <td align="right">0.904076E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.782763E+10</td>
    <td align="right">0.631448E+10</td>
    <td align="right">0.888160E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.879469E+10</td>
    <td align="right">0.706105E+10</td>
    <td align="right">0.938795E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.780402E+10</td>
    <td align="right">0.628844E+10</td>
    <td align="right">0.871287E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.811291E+10</td>
    <td align="right">0.653304E+10</td>
    <td align="right">0.902900E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.803369E+10</td>
    <td align="right">0.646144E+10</td>
    <td align="right">0.882920E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.782763E+10</td>
    <td align="right">0.631458E+10</td>
    <td align="right">0.887956E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.973565E+11</td>
    <td align="right">0.783505E+11</td>
    <td align="right">0.107272E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.736031E+10</td>
    <td align="right">0.592691E+10</td>
    <td align="right">0.817202E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.879469E+10</td>
    <td align="right">0.706116E+10</td>
    <td align="right">0.938795E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::CORE_TOP></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.811291E+10</td>
    <td align="right">0.653293E+10</td>
    <td align="right">0.902696E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.736031E+10</td>
    <td align="right">0.592691E+10</td>
    <td align="right">0.817202E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.879469E+10</td>
    <td align="right">0.706116E+10</td>
    <td align="right">0.938795E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.780402E+10</td>
    <td align="right">0.628844E+10</td>
    <td align="right">0.871695E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.845380E+10</td>
    <td align="right">0.679704E+10</td>
    <td align="right">0.920745E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.843019E+10</td>
    <td align="right">0.677101E+10</td>
    <td align="right">0.904076E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.782763E+10</td>
    <td align="right">0.631448E+10</td>
    <td align="right">0.888160E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.879469E+10</td>
    <td align="right">0.706105E+10</td>
    <td align="right">0.938795E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.780402E+10</td>
    <td align="right">0.628844E+10</td>
    <td align="right">0.871287E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.811291E+10</td>
    <td align="right">0.653304E+10</td>
    <td align="right">0.902900E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.803369E+10</td>
    <td align="right">0.646144E+10</td>
    <td align="right">0.882920E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.782763E+10</td>
    <td align="right">0.631458E+10</td>
    <td align="right">0.887956E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.973565E+11</td>
    <td align="right">0.783505E+11</td>
    <td align="right">0.107272E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.736031E+10</td>
    <td align="right">0.592691E+10</td>
    <td align="right">0.817202E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.879469E+10</td>
    <td align="right">0.706116E+10</td>
    <td align="right">0.938795E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.171027E+10</td>
    <td align="right">0.804052E+09</td>
    <td align="right">0.190297E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 32111860.72</td>
    <td align="right">0.200042E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.155162E+10</td>
    <td align="right">0.707860E+09</td>
    <td align="right">0.172274E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 40672202.54</td>
    <td align="right">0.135231E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.185400E+10</td>
    <td align="right">0.814272E+09</td>
    <td align="right">0.197907E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 48412798.54</td>
    <td align="right">0.146295E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.164516E+10</td>
    <td align="right">0.716866E+09</td>
    <td align="right">0.183762E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.147023E+09</td>
    <td align="right"> 39859691.26</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.178213E+10</td>
    <td align="right">0.761453E+09</td>
    <td align="right">0.194102E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.181731E+09</td>
    <td align="right"> 10607220.56</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.177716E+10</td>
    <td align="right">0.747852E+09</td>
    <td align="right">0.190588E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.175054E+09</td>
    <td align="right">   182447.91</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.165013E+10</td>
    <td align="right">0.700189E+09</td>
    <td align="right">0.187233E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.254215E+09</td>
    <td align="right">    13067.18</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.185400E+10</td>
    <td align="right">0.797411E+09</td>
    <td align="right">0.197907E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.254552E+09</td>
    <td align="right">    83381.60</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.164516E+10</td>
    <td align="right">0.726267E+09</td>
    <td align="right">0.183676E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.152050E+09</td>
    <td align="right">   458642.60</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.171027E+10</td>
    <td align="right">0.771220E+09</td>
    <td align="right">0.190340E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.121410E+09</td>
    <td align="right"> 16696460.12</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.169357E+10</td>
    <td align="right">0.789576E+09</td>
    <td align="right">0.186128E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 82793664.49</td>
    <td align="right"> 71508473.68</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.165013E+10</td>
    <td align="right">0.782464E+09</td>
    <td align="right">0.187190E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 20517628.15</td>
    <td align="right">0.145876E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.205236E+11</td>
    <td align="right">0.911948E+10</td>
    <td align="right">0.226140E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.151054E+10</td>
    <td align="right">0.766854E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.155162E+10</td>
    <td align="right">0.700189E+09</td>
    <td align="right">0.172274E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 20517628.15</td>
    <td align="right">    13067.18</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.185400E+10</td>
    <td align="right">0.814272E+09</td>
    <td align="right">0.197907E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.254552E+09</td>
    <td align="right">0.200042E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.108274E+10</td>
    <td align="right">0.505426E+09</td>
    <td align="right">0.120474E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 19818174.54</td>
    <td align="right">0.139113E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.982303E+09</td>
    <td align="right">0.446030E+09</td>
    <td align="right">0.109064E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 25327680.14</td>
    <td align="right"> 95407459.28</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.117373E+10</td>
    <td align="right">0.514345E+09</td>
    <td align="right">0.125292E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 30969480.45</td>
    <td align="right">0.101391E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.104152E+10</td>
    <td align="right">0.453520E+09</td>
    <td align="right">0.116336E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 95330417.24</td>
    <td align="right"> 28202443.43</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.112824E+10</td>
    <td align="right">0.484458E+09</td>
    <td align="right">0.122883E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.119294E+09</td>
    <td align="right">  7538759.70</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.112509E+10</td>
    <td align="right">0.476146E+09</td>
    <td align="right">0.120658E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.115571E+09</td>
    <td align="right">   138000.44</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.104467E+10</td>
    <td align="right">0.445503E+09</td>
    <td align="right">0.118534E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.168049E+09</td>
    <td align="right">    18867.19</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.117373E+10</td>
    <td align="right">0.505146E+09</td>
    <td align="right">0.125292E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.168328E+09</td>
    <td align="right">    67684.31</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.104152E+10</td>
    <td align="right">0.459691E+09</td>
    <td align="right">0.116282E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 99647187.41</td>
    <td align="right">   359969.92</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.108274E+10</td>
    <td align="right">0.486437E+09</td>
    <td align="right">0.120501E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 78932007.86</td>
    <td align="right"> 11721405.63</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.107217E+10</td>
    <td align="right">0.498818E+09</td>
    <td align="right">0.117835E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 52960350.47</td>
    <td align="right"> 51342080.35</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.104467E+10</td>
    <td align="right">0.492457E+09</td>
    <td align="right">0.118507E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 12650525.30</td>
    <td align="right">0.101951E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.129931E+11</td>
    <td align="right">0.576798E+10</td>
    <td align="right">0.143166E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.986878E+09</td>
    <td align="right">0.537252E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.982303E+09</td>
    <td align="right">0.445503E+09</td>
    <td align="right">0.109064E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 12650525.30</td>
    <td align="right">    18867.19</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.117373E+10</td>
    <td align="right">0.514345E+09</td>
    <td align="right">0.125292E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.168328E+09</td>
    <td align="right">0.139113E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.171027E+10</td>
    <td align="right">0.788334E+09</td>
    <td align="right">0.190297E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 20890223.18</td>
    <td align="right">0.223807E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.155162E+10</td>
    <td align="right">0.699374E+09</td>
    <td align="right">0.172274E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 31886712.93</td>
    <td align="right">0.152950E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.185400E+10</td>
    <td align="right">0.811906E+09</td>
    <td align="right">0.197907E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 43533579.39</td>
    <td align="right">0.158621E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.164516E+10</td>
    <td align="right">0.718190E+09</td>
    <td align="right">0.183762E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.141805E+09</td>
    <td align="right"> 43051644.86</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.178213E+10</td>
    <td align="right">0.765265E+09</td>
    <td align="right">0.194102E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.179114E+09</td>
    <td align="right"> 11384612.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.177716E+10</td>
    <td align="right">0.752325E+09</td>
    <td align="right">0.190588E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.172937E+09</td>
    <td align="right">   209047.73</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.165013E+10</td>
    <td align="right">0.704376E+09</td>
    <td align="right">0.187233E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.252387E+09</td>
    <td align="right">    12026.73</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.185400E+10</td>
    <td align="right">0.799963E+09</td>
    <td align="right">0.197907E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.251722E+09</td>
    <td align="right">   108949.45</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.164516E+10</td>
    <td align="right">0.725675E+09</td>
    <td align="right">0.183676E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.147415E+09</td>
    <td align="right">   662212.89</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.171027E+10</td>
    <td align="right">0.766023E+09</td>
    <td align="right">0.190340E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.110841E+09</td>
    <td align="right"> 19325473.01</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.169357E+10</td>
    <td align="right">0.778662E+09</td>
    <td align="right">0.186128E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 68860161.37</td>
    <td align="right"> 85693115.94</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.165013E+10</td>
    <td align="right">0.767632E+09</td>
    <td align="right">0.187190E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 13708129.87</td>
    <td align="right">0.171128E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.205236E+11</td>
    <td align="right">0.907773E+10</td>
    <td align="right">0.226140E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.143510E+10</td>
    <td align="right">0.866953E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.155162E+10</td>
    <td align="right">0.699374E+09</td>
    <td align="right">0.172274E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 13708129.87</td>
    <td align="right">    12026.73</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.185400E+10</td>
    <td align="right">0.811906E+09</td>
    <td align="right">0.197907E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.252387E+09</td>
    <td align="right">0.223807E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.108267E+10</td>
    <td align="right">0.502573E+09</td>
    <td align="right">0.120465E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 19943068.17</td>
    <td align="right">0.139144E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.982238E+09</td>
    <td align="right">0.444255E+09</td>
    <td align="right">0.109056E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 25457829.57</td>
    <td align="right"> 94982926.84</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.117366E+10</td>
    <td align="right">0.514847E+09</td>
    <td align="right">0.125283E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 30636685.85</td>
    <td align="right">0.103941E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.104145E+10</td>
    <td align="right">0.454166E+09</td>
    <td align="right">0.116328E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 94303774.91</td>
    <td align="right"> 28938988.43</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.112816E+10</td>
    <td align="right">0.482119E+09</td>
    <td align="right">0.122874E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.118318E+09</td>
    <td align="right">  7561064.74</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.112501E+10</td>
    <td align="right">0.474164E+09</td>
    <td align="right">0.120649E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.115286E+09</td>
    <td align="right">   147492.40</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.104460E+10</td>
    <td align="right">0.444397E+09</td>
    <td align="right">0.118525E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.167558E+09</td>
    <td align="right">     9503.82</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.117366E+10</td>
    <td align="right">0.506048E+09</td>
    <td align="right">0.125283E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.167739E+09</td>
    <td align="right">    67602.04</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.104145E+10</td>
    <td align="right">0.459853E+09</td>
    <td align="right">0.116274E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 99370476.65</td>
    <td align="right">   358444.85</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.108267E+10</td>
    <td align="right">0.486763E+09</td>
    <td align="right">0.120492E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 78384270.80</td>
    <td align="right"> 12085839.54</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.107210E+10</td>
    <td align="right">0.494736E+09</td>
    <td align="right">0.117826E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 52915179.14</td>
    <td align="right"> 51271640.73</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.104460E+10</td>
    <td align="right">0.489134E+09</td>
    <td align="right">0.118498E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 12959304.74</td>
    <td align="right">0.103063E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.129923E+11</td>
    <td align="right">0.575305E+10</td>
    <td align="right">0.143155E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.982872E+09</td>
    <td align="right">0.541572E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.982238E+09</td>
    <td align="right">0.444255E+09</td>
    <td align="right">0.109056E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 12959304.74</td>
    <td align="right">     9503.82</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.117366E+10</td>
    <td align="right">0.514847E+09</td>
    <td align="right">0.125283E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.167739E+09</td>
    <td align="right">0.139144E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.171027E+10</td>
    <td align="right">0.802475E+09</td>
    <td align="right">0.190297E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 21213793.31</td>
    <td align="right"> 97709736.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.155162E+10</td>
    <td align="right">0.706725E+09</td>
    <td align="right">0.172274E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 25642318.00</td>
    <td align="right"> 63759640.40</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.185400E+10</td>
    <td align="right">0.813531E+09</td>
    <td align="right">0.197907E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 33693391.41</td>
    <td align="right"> 66643656.94</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.164516E+10</td>
    <td align="right">0.716387E+09</td>
    <td align="right">0.183762E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 87335479.87</td>
    <td align="right"> 16592867.84</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.178213E+10</td>
    <td align="right">0.760867E+09</td>
    <td align="right">0.194102E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.103543E+09</td>
    <td align="right">  3947301.49</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.177716E+10</td>
    <td align="right">0.747392E+09</td>
    <td align="right">0.190588E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 96712295.51</td>
    <td align="right">    66569.02</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.165013E+10</td>
    <td align="right">0.699748E+09</td>
    <td align="right">0.187233E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.138462E+09</td>
    <td align="right">     3867.72</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.185400E+10</td>
    <td align="right">0.796430E+09</td>
    <td align="right">0.197907E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.137719E+09</td>
    <td align="right">    42296.80</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.164516E+10</td>
    <td align="right">0.725589E+09</td>
    <td align="right">0.183676E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 82151979.40</td>
    <td align="right">   183854.60</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.171027E+10</td>
    <td align="right">0.770270E+09</td>
    <td align="right">0.190340E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 65611983.74</td>
    <td align="right">  8812356.17</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.169357E+10</td>
    <td align="right">0.788274E+09</td>
    <td align="right">0.186128E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 45950670.94</td>
    <td align="right"> 36501721.79</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.165013E+10</td>
    <td align="right">0.781093E+09</td>
    <td align="right">0.187190E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 13025438.75</td>
    <td align="right"> 70669699.92</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.205236E+11</td>
    <td align="right">0.910878E+10</td>
    <td align="right">0.226140E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.851061E+09</td>
    <td align="right">0.364934E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.155162E+10</td>
    <td align="right">0.699748E+09</td>
    <td align="right">0.172274E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 13025438.75</td>
    <td align="right">     3867.72</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.185400E+10</td>
    <td align="right">0.813531E+09</td>
    <td align="right">0.197907E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.138462E+09</td>
    <td align="right"> 97709736.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.108274E+10</td>
    <td align="right">0.504638E+09</td>
    <td align="right">0.120474E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 11014306.53</td>
    <td align="right"> 72344885.19</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.982303E+09</td>
    <td align="right">0.445448E+09</td>
    <td align="right">0.109064E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 13927283.87</td>
    <td align="right"> 49592325.55</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.117373E+10</td>
    <td align="right">0.513935E+09</td>
    <td align="right">0.125292E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 17734727.97</td>
    <td align="right"> 51786725.80</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.104152E+10</td>
    <td align="right">0.453254E+09</td>
    <td align="right">0.116336E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 52496276.87</td>
    <td align="right"> 14079551.75</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.112824E+10</td>
    <td align="right">0.484032E+09</td>
    <td align="right">0.122883E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 65173059.61</td>
    <td align="right">  3616026.58</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.112509E+10</td>
    <td align="right">0.475794E+09</td>
    <td align="right">0.120658E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 62439671.46</td>
    <td align="right">    75486.36</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.104467E+10</td>
    <td align="right">0.445235E+09</td>
    <td align="right">0.118534E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 90430929.41</td>
    <td align="right">     6196.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.117373E+10</td>
    <td align="right">0.504732E+09</td>
    <td align="right">0.125292E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 90119503.48</td>
    <td align="right">    46911.98</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.104152E+10</td>
    <td align="right">0.459250E+09</td>
    <td align="right">0.116282E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 53199931.22</td>
    <td align="right">   217687.84</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.108274E+10</td>
    <td align="right">0.486053E+09</td>
    <td align="right">0.120501E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 41880130.70</td>
    <td align="right">  6803219.83</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.107217E+10</td>
    <td align="right">0.498047E+09</td>
    <td align="right">0.117835E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 28174343.28</td>
    <td align="right"> 28442614.45</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.104467E+10</td>
    <td align="right">0.491691E+09</td>
    <td align="right">0.118507E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  6990974.10</td>
    <td align="right"> 54549893.70</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.129931E+11</td>
    <td align="right">0.576211E+10</td>
    <td align="right">0.143166E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.533581E+09</td>
    <td align="right">0.281562E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.982303E+09</td>
    <td align="right">0.445235E+09</td>
    <td align="right">0.109064E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  6990974.10</td>
    <td align="right">     6196.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.117373E+10</td>
    <td align="right">0.513935E+09</td>
    <td align="right">0.125292E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 90430929.41</td>
    <td align="right"> 72344885.19</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.171027E+10</td>
    <td align="right">0.787886E+09</td>
    <td align="right">0.190297E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.187705E+09</td>
    <td align="right">0.973049E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.155162E+10</td>
    <td align="right">0.698695E+09</td>
    <td align="right">0.172274E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.212415E+09</td>
    <td align="right">0.499967E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.185400E+10</td>
    <td align="right">0.811222E+09</td>
    <td align="right">0.197907E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.330823E+09</td>
    <td align="right">0.639924E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.164516E+10</td>
    <td align="right">0.717643E+09</td>
    <td align="right">0.183762E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.713167E+09</td>
    <td align="right">0.158412E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.178213E+10</td>
    <td align="right">0.764542E+09</td>
    <td align="right">0.194102E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.109002E+10</td>
    <td align="right"> 42748149.64</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.177716E+10</td>
    <td align="right">0.751634E+09</td>
    <td align="right">0.190588E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.148807E+10</td>
    <td align="right">  1283441.85</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.165013E+10</td>
    <td align="right">0.703789E+09</td>
    <td align="right">0.187233E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.154843E+10</td>
    <td align="right">     3756.63</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.185400E+10</td>
    <td align="right">0.798883E+09</td>
    <td align="right">0.197907E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.161996E+10</td>
    <td align="right">   526053.96</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.164516E+10</td>
    <td align="right">0.725026E+09</td>
    <td align="right">0.183676E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.114138E+10</td>
    <td align="right">  1392070.56</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.171027E+10</td>
    <td align="right">0.765515E+09</td>
    <td align="right">0.190340E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.687274E+09</td>
    <td align="right"> 97359992.23</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.169357E+10</td>
    <td align="right">0.778147E+09</td>
    <td align="right">0.186128E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.494721E+09</td>
    <td align="right">0.195419E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.165013E+10</td>
    <td align="right">0.767065E+09</td>
    <td align="right">0.187190E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.148183E+09</td>
    <td align="right">0.648558E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.205236E+11</td>
    <td align="right">0.907005E+10</td>
    <td align="right">0.226140E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.966215E+10</td>
    <td align="right">0.325864E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.155162E+10</td>
    <td align="right">0.698695E+09</td>
    <td align="right">0.172274E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.148183E+09</td>
    <td align="right">     3756.63</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.185400E+10</td>
    <td align="right">0.811222E+09</td>
    <td align="right">0.197907E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.161996E+10</td>
    <td align="right">0.973049E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.108267E+10</td>
    <td align="right">0.501826E+09</td>
    <td align="right">0.120465E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 11250192.46</td>
    <td align="right"> 72579024.52</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.982238E+09</td>
    <td align="right">0.443895E+09</td>
    <td align="right">0.109056E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 14053583.11</td>
    <td align="right"> 49496968.57</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.117366E+10</td>
    <td align="right">0.514377E+09</td>
    <td align="right">0.125283E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 17413136.45</td>
    <td align="right"> 53760348.08</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.104145E+10</td>
    <td align="right">0.453702E+09</td>
    <td align="right">0.116328E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 51709133.49</td>
    <td align="right"> 14520121.53</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.112816E+10</td>
    <td align="right">0.481786E+09</td>
    <td align="right">0.122874E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 64663719.61</td>
    <td align="right">  3580274.55</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.112501E+10</td>
    <td align="right">0.473837E+09</td>
    <td align="right">0.120649E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 62498497.31</td>
    <td align="right">    75041.96</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.104460E+10</td>
    <td align="right">0.444024E+09</td>
    <td align="right">0.118525E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 90261100.21</td>
    <td align="right">     3210.13</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.117366E+10</td>
    <td align="right">0.505485E+09</td>
    <td align="right">0.125283E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 89745643.68</td>
    <td align="right">    43448.27</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.104145E+10</td>
    <td align="right">0.459460E+09</td>
    <td align="right">0.116274E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 53086602.80</td>
    <td align="right">   206149.31</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.108267E+10</td>
    <td align="right">0.486293E+09</td>
    <td align="right">0.120492E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 41700506.38</td>
    <td align="right">  6953524.86</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.107210E+10</td>
    <td align="right">0.494307E+09</td>
    <td align="right">0.117826E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 28202297.55</td>
    <td align="right"> 28516175.42</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.104460E+10</td>
    <td align="right">0.488684E+09</td>
    <td align="right">0.118498E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  7128022.97</td>
    <td align="right"> 55190359.51</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.129923E+11</td>
    <td align="right">0.574768E+10</td>
    <td align="right">0.143155E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.531712E+09</td>
    <td align="right">0.284925E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.982238E+09</td>
    <td align="right">0.443895E+09</td>
    <td align="right">0.109056E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  7128022.97</td>
    <td align="right">     3210.13</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.117366E+10</td>
    <td align="right">0.514377E+09</td>
    <td align="right">0.125283E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 90261100.21</td>
    <td align="right"> 72579024.52</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.171027E+10</td>
    <td align="right">0.804026E+09</td>
    <td align="right">0.190297E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 27448121.16</td>
    <td align="right">0.169717E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.155162E+10</td>
    <td align="right">0.707860E+09</td>
    <td align="right">0.172274E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 34112688.22</td>
    <td align="right">0.114533E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.185400E+10</td>
    <td align="right">0.814271E+09</td>
    <td align="right">0.197907E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 41230881.50</td>
    <td align="right">0.123651E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.164516E+10</td>
    <td align="right">0.716866E+09</td>
    <td align="right">0.183762E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.123754E+09</td>
    <td align="right"> 33050277.01</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.178213E+10</td>
    <td align="right">0.761453E+09</td>
    <td align="right">0.194102E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.152798E+09</td>
    <td align="right">  8895656.03</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.177716E+10</td>
    <td align="right">0.747851E+09</td>
    <td align="right">0.190588E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.146974E+09</td>
    <td align="right">   151522.17</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.165013E+10</td>
    <td align="right">0.700189E+09</td>
    <td align="right">0.187233E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.213420E+09</td>
    <td align="right">     8442.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.185400E+10</td>
    <td align="right">0.797410E+09</td>
    <td align="right">0.197907E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.213449E+09</td>
    <td align="right">   102669.72</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.164516E+10</td>
    <td align="right">0.726267E+09</td>
    <td align="right">0.183676E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.127374E+09</td>
    <td align="right">   362623.32</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.171027E+10</td>
    <td align="right">0.771220E+09</td>
    <td align="right">0.190340E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.101867E+09</td>
    <td align="right"> 14174457.89</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.169357E+10</td>
    <td align="right">0.789575E+09</td>
    <td align="right">0.186128E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 69736237.31</td>
    <td align="right"> 60122826.84</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.165013E+10</td>
    <td align="right">0.782463E+09</td>
    <td align="right">0.187190E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 17544039.81</td>
    <td align="right">0.122682E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.205236E+11</td>
    <td align="right">0.911945E+10</td>
    <td align="right">0.226140E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.126971E+10</td>
    <td align="right">0.647453E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.155162E+10</td>
    <td align="right">0.700189E+09</td>
    <td align="right">0.172274E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 17544039.81</td>
    <td align="right">     8442.50</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.185400E+10</td>
    <td align="right">0.814271E+09</td>
    <td align="right">0.197907E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.213449E+09</td>
    <td align="right">0.169717E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.800174E+09</td>
    <td align="right">0.505426E+09</td>
    <td align="right">0.120474E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 16843954.58</td>
    <td align="right">0.117896E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.725617E+09</td>
    <td align="right">0.446030E+09</td>
    <td align="right">0.109064E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 21277385.78</td>
    <td align="right"> 80657081.31</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.865280E+09</td>
    <td align="right">0.514344E+09</td>
    <td align="right">0.125292E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 26353920.57</td>
    <td align="right"> 85441474.29</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.769196E+09</td>
    <td align="right">0.453519E+09</td>
    <td align="right">0.116336E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 80214390.57</td>
    <td align="right"> 23403453.72</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.832727E+09</td>
    <td align="right">0.484458E+09</td>
    <td align="right">0.122883E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.100249E+09</td>
    <td align="right">  6314419.24</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.829577E+09</td>
    <td align="right">0.476146E+09</td>
    <td align="right">0.120658E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 96964251.66</td>
    <td align="right">   114001.15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.772347E+09</td>
    <td align="right">0.445502E+09</td>
    <td align="right">0.118534E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.140994E+09</td>
    <td align="right">    11661.97</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.865280E+09</td>
    <td align="right">0.505146E+09</td>
    <td align="right">0.125292E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.141046E+09</td>
    <td align="right">    80394.79</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.769196E+09</td>
    <td align="right">0.459690E+09</td>
    <td align="right">0.116282E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 83503761.46</td>
    <td align="right">   292454.47</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.800174E+09</td>
    <td align="right">0.486437E+09</td>
    <td align="right">0.120501E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 66243265.89</td>
    <td align="right">  9954521.32</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.792299E+09</td>
    <td align="right">0.498817E+09</td>
    <td align="right">0.117835E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 44490339.34</td>
    <td align="right"> 42957302.84</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.772347E+09</td>
    <td align="right">0.492457E+09</td>
    <td align="right">0.118507E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 10774886.97</td>
    <td align="right"> 85808130.75</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.959422E+10</td>
    <td align="right">0.576797E+10</td>
    <td align="right">0.143166E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.828955E+09</td>
    <td align="right">0.452931E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.725617E+09</td>
    <td align="right">0.445502E+09</td>
    <td align="right">0.109064E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 10774886.97</td>
    <td align="right">    11661.97</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.865280E+09</td>
    <td align="right">0.514344E+09</td>
    <td align="right">0.125292E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.141046E+09</td>
    <td align="right">0.117896E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.171027E+10</td>
    <td align="right">0.788334E+09</td>
    <td align="right">0.190297E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 15941738.28</td>
    <td align="right">0.190691E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.155162E+10</td>
    <td align="right">0.699374E+09</td>
    <td align="right">0.172274E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 25848475.87</td>
    <td align="right">0.130564E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.185400E+10</td>
    <td align="right">0.811906E+09</td>
    <td align="right">0.197907E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 36586617.88</td>
    <td align="right">0.134307E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.164516E+10</td>
    <td align="right">0.718190E+09</td>
    <td align="right">0.183762E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.119256E+09</td>
    <td align="right"> 36175161.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.178213E+10</td>
    <td align="right">0.765264E+09</td>
    <td align="right">0.194102E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.150415E+09</td>
    <td align="right">  9667166.05</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.177716E+10</td>
    <td align="right">0.752324E+09</td>
    <td align="right">0.190588E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.145041E+09</td>
    <td align="right">   178406.24</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.165013E+10</td>
    <td align="right">0.704376E+09</td>
    <td align="right">0.187233E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.211650E+09</td>
    <td align="right">     7930.74</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.185400E+10</td>
    <td align="right">0.799962E+09</td>
    <td align="right">0.197907E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.210810E+09</td>
    <td align="right">   123371.57</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.164516E+10</td>
    <td align="right">0.725674E+09</td>
    <td align="right">0.183676E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.123311E+09</td>
    <td align="right">   555145.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.171027E+10</td>
    <td align="right">0.766022E+09</td>
    <td align="right">0.190340E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 91881215.92</td>
    <td align="right"> 16330949.99</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.169357E+10</td>
    <td align="right">0.778662E+09</td>
    <td align="right">0.186128E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 56177237.74</td>
    <td align="right"> 72160663.13</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.165013E+10</td>
    <td align="right">0.767632E+09</td>
    <td align="right">0.187190E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 10532997.61</td>
    <td align="right">0.145283E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.205236E+11</td>
    <td align="right">0.907772E+10</td>
    <td align="right">0.226140E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.119745E+10</td>
    <td align="right">0.736044E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.155162E+10</td>
    <td align="right">0.699374E+09</td>
    <td align="right">0.172274E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 10532997.61</td>
    <td align="right">     7930.74</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.185400E+10</td>
    <td align="right">0.811906E+09</td>
    <td align="right">0.197907E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.211650E+09</td>
    <td align="right">0.190691E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.108267E+10</td>
    <td align="right">0.502573E+09</td>
    <td align="right">0.120465E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 16893645.52</td>
    <td align="right">0.118118E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.982238E+09</td>
    <td align="right">0.444255E+09</td>
    <td align="right">0.109056E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 21394360.09</td>
    <td align="right"> 80451890.90</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.117366E+10</td>
    <td align="right">0.514847E+09</td>
    <td align="right">0.125283E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 26011867.02</td>
    <td align="right"> 87486232.32</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.104145E+10</td>
    <td align="right">0.454165E+09</td>
    <td align="right">0.116328E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 79282504.18</td>
    <td align="right"> 23947898.03</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.112816E+10</td>
    <td align="right">0.482118E+09</td>
    <td align="right">0.122874E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 99432519.73</td>
    <td align="right">  6340743.76</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.112501E+10</td>
    <td align="right">0.474164E+09</td>
    <td align="right">0.120649E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 96699681.35</td>
    <td align="right">   122101.80</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.104460E+10</td>
    <td align="right">0.444397E+09</td>
    <td align="right">0.118525E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.140533E+09</td>
    <td align="right">     5665.30</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.117366E+10</td>
    <td align="right">0.506047E+09</td>
    <td align="right">0.125283E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.140540E+09</td>
    <td align="right">    80437.65</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.104145E+10</td>
    <td align="right">0.459852E+09</td>
    <td align="right">0.116274E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 83243903.81</td>
    <td align="right">   292752.64</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.108267E+10</td>
    <td align="right">0.486763E+09</td>
    <td align="right">0.120492E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 65746958.31</td>
    <td align="right"> 10200625.18</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.107210E+10</td>
    <td align="right">0.494735E+09</td>
    <td align="right">0.117826E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 44365529.66</td>
    <td align="right"> 42946176.70</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.104460E+10</td>
    <td align="right">0.489133E+09</td>
    <td align="right">0.118498E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 10939721.22</td>
    <td align="right"> 86708942.63</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.129923E+11</td>
    <td align="right">0.575305E+10</td>
    <td align="right">0.143155E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.825084E+09</td>
    <td align="right">0.456701E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.982238E+09</td>
    <td align="right">0.444255E+09</td>
    <td align="right">0.109056E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 10939721.22</td>
    <td align="right">     5665.30</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.117366E+10</td>
    <td align="right">0.514847E+09</td>
    <td align="right">0.125283E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.140540E+09</td>
    <td align="right">0.118118E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 23223475.80</td>
    <td align="right">0.254565E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 27703228.22</td>
    <td align="right">0.175788E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 34126324.70</td>
    <td align="right">0.192359E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.122777E+09</td>
    <td align="right"> 57228707.21</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.160957E+09</td>
    <td align="right"> 16064953.05</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.155797E+09</td>
    <td align="right">   446896.38</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.235743E+09</td>
    <td align="right">    14773.70</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.233960E+09</td>
    <td align="right">   551318.57</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.135727E+09</td>
    <td align="right">  1951468.37</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.100593E+09</td>
    <td align="right"> 26232262.26</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 57365767.51</td>
    <td align="right"> 99674041.13</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 13655368.86</td>
    <td align="right">0.195825E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.130163E+10</td>
    <td align="right">0.102070E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 13655368.86</td>
    <td align="right">    14773.70</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.235743E+09</td>
    <td align="right">0.254565E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 31183393.05</td>
    <td align="right">0.321985E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 38257517.39</td>
    <td align="right">0.222758E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 46116300.30</td>
    <td align="right">0.244563E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.162872E+09</td>
    <td align="right"> 72667341.88</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.212970E+09</td>
    <td align="right"> 20438121.04</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.205949E+09</td>
    <td align="right">   436983.93</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.311533E+09</td>
    <td align="right">     8850.47</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.308213E+09</td>
    <td align="right">   592928.77</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.181272E+09</td>
    <td align="right">  2032319.16</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.137730E+09</td>
    <td align="right"> 31525941.41</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 82087417.27</td>
    <td align="right">0.123396E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 19480779.02</td>
    <td align="right">0.244735E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.173766E+10</td>
    <td align="right">0.128514E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 19480779.02</td>
    <td align="right">     8850.47</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.311533E+09</td>
    <td align="right">0.321985E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 19437869.86</td>
    <td align="right">0.315967E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 36085458.55</td>
    <td align="right">0.225232E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 37208238.12</td>
    <td align="right">0.239529E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.159779E+09</td>
    <td align="right"> 63072491.10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.217712E+09</td>
    <td align="right"> 16891594.97</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.221755E+09</td>
    <td align="right">   111192.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.327224E+09</td>
    <td align="right">   124358.67</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.332563E+09</td>
    <td align="right">   418673.42</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.189279E+09</td>
    <td align="right">  1321165.82</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.140562E+09</td>
    <td align="right"> 26545018.02</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 81331591.41</td>
    <td align="right">0.115536E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 10751459.91</td>
    <td align="right">0.240128E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.177369E+10</td>
    <td align="right">0.124488E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 10751459.91</td>
    <td align="right">   111192.05</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.332563E+09</td>
    <td align="right">0.315967E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::CORE_BOTTOM></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    10662.66</td>
    <td align="right">02-JAN-10:09</td>
    <td align="right">     7037.04</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">    16507.02</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    10662.66</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">     7037.04</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">    16507.02</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    10662.66</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">     7037.04</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">    16507.02</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    10662.66</td>
    <td align="right">03-APR-09:09</td>
    <td align="right">     7037.04</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">    16507.02</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    10662.66</td>
    <td align="right">01-MAY-09:09</td>
    <td align="right">     7037.04</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">    16507.02</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    10662.66</td>
    <td align="right">01-JUN-09:09</td>
    <td align="right">     7037.04</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">    16507.02</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    10662.66</td>
    <td align="right">03-JUL-09:09</td>
    <td align="right">     7037.04</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">    16507.02</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    10662.66</td>
    <td align="right">01-AUG-09:09</td>
    <td align="right">     7037.04</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">    16507.02</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    10662.66</td>
    <td align="right">01-SEP-09:09</td>
    <td align="right">     7037.04</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">    16507.02</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    10662.66</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">     7037.04</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">    16507.02</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    10662.66</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">     7037.04</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">    16507.02</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    10662.66</td>
    <td align="right">01-DEC-10:09</td>
    <td align="right">     7037.04</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">    16507.02</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    10662.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7037.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">    16507.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    10662.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7037.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">    16507.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::CORE_MID></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    10662.66</td>
    <td align="right">02-JAN-10:09</td>
    <td align="right">     7037.04</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">     6327.42</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    10662.66</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">     7037.04</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">     6327.42</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    10662.66</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">     7037.04</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">     6327.42</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    10662.66</td>
    <td align="right">03-APR-09:09</td>
    <td align="right">     7037.04</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">     6327.42</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    10662.66</td>
    <td align="right">01-MAY-09:09</td>
    <td align="right">     7037.04</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">     6327.42</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    10662.66</td>
    <td align="right">01-JUN-09:09</td>
    <td align="right">     7037.04</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">     6327.42</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    10662.66</td>
    <td align="right">03-JUL-09:09</td>
    <td align="right">     7037.04</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">     6327.42</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    10662.66</td>
    <td align="right">01-AUG-09:09</td>
    <td align="right">     7037.04</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">     6327.42</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    10662.66</td>
    <td align="right">01-SEP-09:09</td>
    <td align="right">     7037.04</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">     6327.42</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    10662.66</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">     7037.04</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">     6327.42</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    10662.66</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">     7037.04</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">     6327.42</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    10662.66</td>
    <td align="right">01-DEC-10:09</td>
    <td align="right">     7037.04</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">     6327.42</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    10662.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7037.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6327.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    10662.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7037.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6327.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::CORE_TOP></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    10662.66</td>
    <td align="right">02-JAN-10:09</td>
    <td align="right">     7037.04</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">     6327.42</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    10662.66</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">     7037.04</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">     6327.42</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    10662.66</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">     7037.04</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">     6327.42</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    10662.66</td>
    <td align="right">03-APR-09:09</td>
    <td align="right">     7037.04</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">     6327.42</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    10662.66</td>
    <td align="right">01-MAY-09:09</td>
    <td align="right">     7037.04</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">     6327.42</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    10662.66</td>
    <td align="right">01-JUN-09:09</td>
    <td align="right">     7037.04</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">     6327.42</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    10662.66</td>
    <td align="right">03-JUL-09:09</td>
    <td align="right">     7037.04</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">     6327.42</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    10662.66</td>
    <td align="right">01-AUG-09:09</td>
    <td align="right">     7037.04</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">     6327.42</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    10662.66</td>
    <td align="right">01-SEP-09:09</td>
    <td align="right">     7037.04</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">     6327.42</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    10662.66</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">     7037.04</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">     6327.42</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    10662.66</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">     7037.04</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">     6327.42</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    10662.66</td>
    <td align="right">01-DEC-10:09</td>
    <td align="right">     7037.04</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">     6327.42</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    10662.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7037.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6327.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    10662.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7037.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6327.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     2247.78</td>
    <td align="right">02-JAN-10:09</td>
    <td align="right">     1039.50</td>
    <td align="right">03-JAN-16:00</td>
    <td align="right">     1333.88</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      303.01</td>
    <td align="right">08-JAN-13:00</td>
    <td align="right">      653.22</td>
    <td align="right">13-JAN-05:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     2247.78</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">      824.15</td>
    <td align="right">01-FEB-17:00</td>
    <td align="right">     1333.88</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      274.82</td>
    <td align="right">19-FEB-11:55</td>
    <td align="right">      625.43</td>
    <td align="right">10-FEB-06:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2247.78</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">      807.47</td>
    <td align="right">14-MAR-07:10</td>
    <td align="right">     1333.88</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      328.04</td>
    <td align="right">05-MAR-14:16</td>
    <td align="right">      877.59</td>
    <td align="right">16-MAR-01:55</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2247.78</td>
    <td align="right">03-APR-09:09</td>
    <td align="right">      764.04</td>
    <td align="right">05-APR-07:10</td>
    <td align="right">     1333.88</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      513.01</td>
    <td align="right">02-APR-15:00</td>
    <td align="right">      404.77</td>
    <td align="right">10-APR-01:55</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     2247.78</td>
    <td align="right">01-MAY-09:09</td>
    <td align="right">      796.08</td>
    <td align="right">26-MAY-07:10</td>
    <td align="right">     1333.88</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      419.18</td>
    <td align="right">28-MAY-13:56</td>
    <td align="right">      128.92</td>
    <td align="right">26-MAY-00:45</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2247.78</td>
    <td align="right">01-JUN-09:09</td>
    <td align="right">      707.61</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">     1333.88</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      447.90</td>
    <td align="right">18-JUN-15:00</td>
    <td align="right">       44.53</td>
    <td align="right">08-JUN-05:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2247.78</td>
    <td align="right">03-JUL-09:09</td>
    <td align="right">      707.61</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">     1333.88</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      635.28</td>
    <td align="right">15-JUL-17:10</td>
    <td align="right">       35.62</td>
    <td align="right">16-JUL-11:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2247.78</td>
    <td align="right">01-AUG-09:09</td>
    <td align="right">     1025.13</td>
    <td align="right">22-AUG-08:30</td>
    <td align="right">     1333.88</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      620.96</td>
    <td align="right">06-AUG-11:00</td>
    <td align="right">       19.55</td>
    <td align="right">03-AUG-05:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2247.78</td>
    <td align="right">01-SEP-09:09</td>
    <td align="right">      791.75</td>
    <td align="right">21-SEP-08:30</td>
    <td align="right">     1333.88</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      385.99</td>
    <td align="right">17-SEP-14:14</td>
    <td align="right">       32.80</td>
    <td align="right">21-SEP-22:30</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2247.78</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">      828.80</td>
    <td align="right">23-OCT-07:10</td>
    <td align="right">     1333.88</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      404.47</td>
    <td align="right">29-OCT-13:04</td>
    <td align="right">      169.23</td>
    <td align="right">27-OCT-04:40</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     2247.78</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">     1218.41</td>
    <td align="right">15-NOV-16:00</td>
    <td align="right">     1333.88</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      297.49</td>
    <td align="right">19-NOV-11:26</td>
    <td align="right">      439.35</td>
    <td align="right">11-NOV-02:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     2247.78</td>
    <td align="right">01-DEC-10:09</td>
    <td align="right">     1129.37</td>
    <td align="right">08-DEC-16:00</td>
    <td align="right">     1333.88</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      173.42</td>
    <td align="right">03-DEC-11:45</td>
    <td align="right">      641.89</td>
    <td align="right">01-DEC-06:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     2247.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">      707.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1333.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      173.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.55</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2247.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1218.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1333.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      635.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">      877.59</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1423.03</td>
    <td align="right">02-JAN-10:09</td>
    <td align="right">      668.82</td>
    <td align="right">13-JAN-16:00</td>
    <td align="right">      844.46</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      187.31</td>
    <td align="right">08-JAN-12:55</td>
    <td align="right">      580.95</td>
    <td align="right">29-JAN-08:50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1423.03</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">      521.75</td>
    <td align="right">01-FEB-17:00</td>
    <td align="right">      844.46</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.78</td>
    <td align="right">19-FEB-11:55</td>
    <td align="right">      554.11</td>
    <td align="right">26-FEB-08:50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1423.03</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">      475.23</td>
    <td align="right">14-MAR-07:10</td>
    <td align="right">      844.46</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      212.84</td>
    <td align="right">05-MAR-14:00</td>
    <td align="right">      591.23</td>
    <td align="right">16-MAR-01:55</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1423.03</td>
    <td align="right">03-APR-09:09</td>
    <td align="right">      447.98</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">      844.46</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      342.00</td>
    <td align="right">02-APR-15:00</td>
    <td align="right">      274.18</td>
    <td align="right">10-APR-01:55</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1423.03</td>
    <td align="right">01-MAY-09:09</td>
    <td align="right">      508.62</td>
    <td align="right">22-MAY-15:50</td>
    <td align="right">      844.46</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      293.64</td>
    <td align="right">28-MAY-13:54</td>
    <td align="right">       97.63</td>
    <td align="right">07-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1423.03</td>
    <td align="right">01-JUN-09:09</td>
    <td align="right">      447.98</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">      844.46</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      298.60</td>
    <td align="right">18-JUN-15:00</td>
    <td align="right">       29.97</td>
    <td align="right">08-JUN-05:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1423.03</td>
    <td align="right">03-JUL-09:09</td>
    <td align="right">      447.98</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">      844.46</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      423.53</td>
    <td align="right">15-JUL-17:06</td>
    <td align="right">       32.09</td>
    <td align="right">16-JUL-11:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1423.03</td>
    <td align="right">01-AUG-09:09</td>
    <td align="right">      644.34</td>
    <td align="right">22-AUG-08:30</td>
    <td align="right">      844.46</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      413.97</td>
    <td align="right">06-AUG-11:00</td>
    <td align="right">       13.62</td>
    <td align="right">03-AUG-05:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1423.03</td>
    <td align="right">01-SEP-09:09</td>
    <td align="right">      482.44</td>
    <td align="right">14-SEP-15:00</td>
    <td align="right">      844.46</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      253.64</td>
    <td align="right">17-SEP-14:54</td>
    <td align="right">       22.75</td>
    <td align="right">21-SEP-22:30</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1423.03</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">      499.03</td>
    <td align="right">23-OCT-07:10</td>
    <td align="right">      844.46</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      284.19</td>
    <td align="right">29-OCT-13:04</td>
    <td align="right">      113.24</td>
    <td align="right">27-OCT-04:35</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1423.03</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">      781.69</td>
    <td align="right">15-NOV-16:00</td>
    <td align="right">      844.46</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      194.34</td>
    <td align="right">23-NOV-14:04</td>
    <td align="right">      306.66</td>
    <td align="right">11-NOV-08:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1423.03</td>
    <td align="right">01-DEC-10:09</td>
    <td align="right">      748.23</td>
    <td align="right">08-DEC-16:00</td>
    <td align="right">      844.46</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      118.58</td>
    <td align="right">03-DEC-12:24</td>
    <td align="right">      427.23</td>
    <td align="right">01-DEC-06:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1423.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">      447.98</td>
    <td align="right">&nbsp;</td>
    <td align="right">      844.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      118.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">       13.62</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1423.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">      781.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">      844.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      423.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">      591.23</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     2247.78</td>
    <td align="right">02-JAN-10:09</td>
    <td align="right">      829.86</td>
    <td align="right">13-JAN-16:00</td>
    <td align="right">     1333.88</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      246.98</td>
    <td align="right">22-JAN-12:00</td>
    <td align="right">      822.48</td>
    <td align="right">29-JAN-09:30</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     2247.78</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">      824.15</td>
    <td align="right">01-FEB-17:00</td>
    <td align="right">     1333.88</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      257.18</td>
    <td align="right">19-FEB-12:00</td>
    <td align="right">      701.31</td>
    <td align="right">26-FEB-09:30</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2247.78</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">      799.13</td>
    <td align="right">14-MAR-07:10</td>
    <td align="right">     1333.88</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      319.26</td>
    <td align="right">05-MAR-14:00</td>
    <td align="right">      907.93</td>
    <td align="right">16-MAR-01:55</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2247.78</td>
    <td align="right">03-APR-09:09</td>
    <td align="right">      769.91</td>
    <td align="right">05-APR-07:10</td>
    <td align="right">     1333.88</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      513.01</td>
    <td align="right">02-APR-15:00</td>
    <td align="right">      410.78</td>
    <td align="right">10-APR-01:55</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     2247.78</td>
    <td align="right">01-MAY-09:09</td>
    <td align="right">      805.29</td>
    <td align="right">26-MAY-07:10</td>
    <td align="right">     1333.88</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      418.87</td>
    <td align="right">28-MAY-14:00</td>
    <td align="right">      130.00</td>
    <td align="right">26-MAY-00:45</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2247.78</td>
    <td align="right">01-JUN-09:09</td>
    <td align="right">      707.61</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">     1333.88</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      447.90</td>
    <td align="right">18-JUN-15:00</td>
    <td align="right">       44.82</td>
    <td align="right">08-JUN-05:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2247.78</td>
    <td align="right">03-JUL-09:09</td>
    <td align="right">      707.61</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">     1333.88</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      637.58</td>
    <td align="right">15-JUL-17:06</td>
    <td align="right">       34.01</td>
    <td align="right">16-JUL-11:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2247.78</td>
    <td align="right">01-AUG-09:09</td>
    <td align="right">     1025.16</td>
    <td align="right">22-AUG-08:30</td>
    <td align="right">     1333.88</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      620.96</td>
    <td align="right">06-AUG-11:00</td>
    <td align="right">       20.57</td>
    <td align="right">03-AUG-05:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2247.78</td>
    <td align="right">01-SEP-09:09</td>
    <td align="right">      784.60</td>
    <td align="right">21-SEP-08:30</td>
    <td align="right">     1333.88</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      375.44</td>
    <td align="right">17-SEP-14:00</td>
    <td align="right">       35.78</td>
    <td align="right">21-SEP-22:30</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2247.78</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">      816.82</td>
    <td align="right">23-OCT-07:10</td>
    <td align="right">     1333.88</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      398.26</td>
    <td align="right">29-OCT-13:10</td>
    <td align="right">      179.56</td>
    <td align="right">27-OCT-04:30</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     2247.78</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">     1183.12</td>
    <td align="right">15-NOV-16:00</td>
    <td align="right">     1333.88</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      264.23</td>
    <td align="right">19-NOV-11:30</td>
    <td align="right">      475.81</td>
    <td align="right">11-NOV-02:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     2247.78</td>
    <td align="right">01-DEC-10:09</td>
    <td align="right">      824.15</td>
    <td align="right">01-DEC-17:30</td>
    <td align="right">     1333.88</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      144.79</td>
    <td align="right">03-DEC-12:30</td>
    <td align="right">      653.61</td>
    <td align="right">01-DEC-06:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     2247.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">      707.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1333.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      144.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">       20.57</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2247.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1183.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1333.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      637.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">      907.93</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1422.94</td>
    <td align="right">02-JAN-10:09</td>
    <td align="right">      656.79</td>
    <td align="right">12-JAN-08:09</td>
    <td align="right">      844.40</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      191.46</td>
    <td align="right">08-JAN-12:58</td>
    <td align="right">      435.48</td>
    <td align="right">13-JAN-05:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1422.94</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">      521.72</td>
    <td align="right">01-FEB-17:00</td>
    <td align="right">      844.40</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      182.87</td>
    <td align="right">19-FEB-11:55</td>
    <td align="right">      424.42</td>
    <td align="right">10-FEB-06:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1422.94</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">      603.27</td>
    <td align="right">14-MAR-07:10</td>
    <td align="right">      844.40</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      219.95</td>
    <td align="right">05-MAR-14:16</td>
    <td align="right">      606.66</td>
    <td align="right">16-MAR-01:55</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1422.94</td>
    <td align="right">03-APR-09:09</td>
    <td align="right">      508.87</td>
    <td align="right">05-APR-07:10</td>
    <td align="right">      844.40</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      342.00</td>
    <td align="right">02-APR-15:00</td>
    <td align="right">      278.26</td>
    <td align="right">10-APR-01:55</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1422.94</td>
    <td align="right">01-MAY-09:09</td>
    <td align="right">      516.75</td>
    <td align="right">26-MAY-07:10</td>
    <td align="right">      844.40</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      296.28</td>
    <td align="right">28-MAY-13:54</td>
    <td align="right">       89.72</td>
    <td align="right">26-MAY-00:45</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1422.94</td>
    <td align="right">01-JUN-09:09</td>
    <td align="right">      447.95</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">      844.40</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      298.60</td>
    <td align="right">18-JUN-15:00</td>
    <td align="right">       31.61</td>
    <td align="right">08-JUN-05:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1422.94</td>
    <td align="right">03-JUL-09:09</td>
    <td align="right">      479.14</td>
    <td align="right">17-JUL-07:10</td>
    <td align="right">      844.40</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      423.52</td>
    <td align="right">15-JUL-17:10</td>
    <td align="right">       23.78</td>
    <td align="right">16-JUL-11:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1422.94</td>
    <td align="right">01-AUG-09:09</td>
    <td align="right">      654.90</td>
    <td align="right">22-AUG-07:10</td>
    <td align="right">      844.40</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      414.18</td>
    <td align="right">06-AUG-10:52</td>
    <td align="right">       13.79</td>
    <td align="right">03-AUG-05:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1422.94</td>
    <td align="right">01-SEP-09:09</td>
    <td align="right">      515.22</td>
    <td align="right">19-SEP-07:10</td>
    <td align="right">      844.40</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      252.75</td>
    <td align="right">17-SEP-14:14</td>
    <td align="right">       23.01</td>
    <td align="right">21-SEP-22:30</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1422.94</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">      637.83</td>
    <td align="right">30-OCT-07:10</td>
    <td align="right">      844.40</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      287.39</td>
    <td align="right">29-OCT-13:04</td>
    <td align="right">      117.63</td>
    <td align="right">27-OCT-04:35</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1422.94</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">      726.54</td>
    <td align="right">15-NOV-16:00</td>
    <td align="right">      844.40</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      197.50</td>
    <td align="right">19-NOV-11:26</td>
    <td align="right">      305.20</td>
    <td align="right">11-NOV-02:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1422.94</td>
    <td align="right">01-DEC-10:09</td>
    <td align="right">      521.72</td>
    <td align="right">01-DEC-17:30</td>
    <td align="right">      844.40</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      118.98</td>
    <td align="right">03-DEC-12:24</td>
    <td align="right">      427.23</td>
    <td align="right">01-DEC-06:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1422.94</td>
    <td align="right">&nbsp;</td>
    <td align="right">      447.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">      844.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      118.98</td>
    <td align="right">&nbsp;</td>
    <td align="right">       13.79</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1422.94</td>
    <td align="right">&nbsp;</td>
    <td align="right">      726.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">      844.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      423.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">      606.66</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     2247.78</td>
    <td align="right">02-JAN-10:09</td>
    <td align="right">     1018.16</td>
    <td align="right">03-JAN-16:00</td>
    <td align="right">     1333.88</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      167.78</td>
    <td align="right">08-JAN-13:00</td>
    <td align="right">      349.87</td>
    <td align="right">13-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     2247.78</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">      824.15</td>
    <td align="right">01-FEB-17:00</td>
    <td align="right">     1333.88</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      152.08</td>
    <td align="right">20-FEB-11:00</td>
    <td align="right">      345.44</td>
    <td align="right">10-FEB-06:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2247.78</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">      802.37</td>
    <td align="right">14-MAR-07:10</td>
    <td align="right">     1333.88</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      178.67</td>
    <td align="right">05-MAR-14:00</td>
    <td align="right">      476.72</td>
    <td align="right">16-MAR-01:55</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2247.78</td>
    <td align="right">03-APR-09:09</td>
    <td align="right">      756.90</td>
    <td align="right">05-APR-07:10</td>
    <td align="right">     1333.88</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      267.52</td>
    <td align="right">02-APR-14:51</td>
    <td align="right">      190.82</td>
    <td align="right">06-APR-05:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     2247.78</td>
    <td align="right">01-MAY-09:09</td>
    <td align="right">      790.41</td>
    <td align="right">26-MAY-07:10</td>
    <td align="right">     1333.88</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      231.48</td>
    <td align="right">29-MAY-12:17</td>
    <td align="right">       57.14</td>
    <td align="right">26-MAY-01:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2247.78</td>
    <td align="right">01-JUN-09:09</td>
    <td align="right">      707.61</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">     1333.88</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      239.71</td>
    <td align="right">18-JUN-14:51</td>
    <td align="right">       22.93</td>
    <td align="right">08-JUN-05:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2247.78</td>
    <td align="right">03-JUL-09:09</td>
    <td align="right">      707.61</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">     1333.88</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      344.00</td>
    <td align="right">15-JUL-17:06</td>
    <td align="right">       13.04</td>
    <td align="right">16-JUL-11:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2247.78</td>
    <td align="right">01-AUG-09:09</td>
    <td align="right">     1007.88</td>
    <td align="right">22-AUG-08:30</td>
    <td align="right">     1333.88</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      318.07</td>
    <td align="right">06-AUG-10:52</td>
    <td align="right">       12.83</td>
    <td align="right">03-AUG-05:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2247.78</td>
    <td align="right">01-SEP-09:09</td>
    <td align="right">      785.99</td>
    <td align="right">21-SEP-08:30</td>
    <td align="right">     1333.88</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      206.12</td>
    <td align="right">17-SEP-13:45</td>
    <td align="right">       17.64</td>
    <td align="right">21-SEP-22:30</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2247.78</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">      824.76</td>
    <td align="right">23-OCT-07:10</td>
    <td align="right">     1333.88</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      225.27</td>
    <td align="right">29-OCT-13:06</td>
    <td align="right">      101.30</td>
    <td align="right">27-OCT-05:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     2247.78</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">     1208.16</td>
    <td align="right">15-NOV-16:00</td>
    <td align="right">     1333.88</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      159.77</td>
    <td align="right">19-NOV-11:26</td>
    <td align="right">      253.07</td>
    <td align="right">11-NOV-02:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     2247.78</td>
    <td align="right">01-DEC-10:09</td>
    <td align="right">     1115.00</td>
    <td align="right">08-DEC-16:00</td>
    <td align="right">     1333.88</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       97.45</td>
    <td align="right">03-DEC-10:10</td>
    <td align="right">      370.19</td>
    <td align="right">01-DEC-06:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     2247.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">      707.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1333.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       97.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">       12.83</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2247.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1208.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1333.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      344.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      476.72</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1423.03</td>
    <td align="right">02-JAN-10:09</td>
    <td align="right">      660.47</td>
    <td align="right">13-JAN-16:00</td>
    <td align="right">      844.46</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      101.78</td>
    <td align="right">08-JAN-12:55</td>
    <td align="right">      294.47</td>
    <td align="right">29-JAN-09:20</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1423.03</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">      521.75</td>
    <td align="right">01-FEB-17:00</td>
    <td align="right">      844.46</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       92.45</td>
    <td align="right">19-FEB-11:53</td>
    <td align="right">      296.01</td>
    <td align="right">26-FEB-09:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1423.03</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">      447.98</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">      844.46</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      116.58</td>
    <td align="right">05-MAR-13:57</td>
    <td align="right">      332.97</td>
    <td align="right">16-MAR-02:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1423.03</td>
    <td align="right">03-APR-09:09</td>
    <td align="right">      447.98</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">      844.46</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      176.21</td>
    <td align="right">02-APR-15:03</td>
    <td align="right">      138.94</td>
    <td align="right">10-APR-01:45</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1423.03</td>
    <td align="right">01-MAY-09:09</td>
    <td align="right">      506.08</td>
    <td align="right">22-MAY-15:50</td>
    <td align="right">      844.46</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      153.77</td>
    <td align="right">29-MAY-12:15</td>
    <td align="right">       46.91</td>
    <td align="right">07-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1423.03</td>
    <td align="right">01-JUN-09:09</td>
    <td align="right">      447.98</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">      844.46</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      159.79</td>
    <td align="right">18-JUN-14:51</td>
    <td align="right">       17.84</td>
    <td align="right">08-JUN-05:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1423.03</td>
    <td align="right">03-JUL-09:09</td>
    <td align="right">      447.98</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">      844.46</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      226.88</td>
    <td align="right">15-JUL-17:08</td>
    <td align="right">       14.32</td>
    <td align="right">16-JUL-11:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1423.03</td>
    <td align="right">01-AUG-09:09</td>
    <td align="right">      635.32</td>
    <td align="right">22-AUG-08:30</td>
    <td align="right">      844.46</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      207.78</td>
    <td align="right">06-AUG-11:05</td>
    <td align="right">       10.54</td>
    <td align="right">03-AUG-05:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1423.03</td>
    <td align="right">01-SEP-09:09</td>
    <td align="right">      478.57</td>
    <td align="right">14-SEP-15:00</td>
    <td align="right">      844.46</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      136.56</td>
    <td align="right">17-SEP-13:45</td>
    <td align="right">       13.45</td>
    <td align="right">23-SEP-22:20</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1423.03</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">      495.25</td>
    <td align="right">23-OCT-07:10</td>
    <td align="right">      844.46</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      152.89</td>
    <td align="right">29-OCT-13:04</td>
    <td align="right">       72.56</td>
    <td align="right">27-OCT-05:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1423.03</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">      776.84</td>
    <td align="right">15-NOV-16:00</td>
    <td align="right">      844.46</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      102.51</td>
    <td align="right">05-NOV-12:54</td>
    <td align="right">      178.14</td>
    <td align="right">11-NOV-02:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1423.03</td>
    <td align="right">01-DEC-10:09</td>
    <td align="right">      742.11</td>
    <td align="right">08-DEC-16:00</td>
    <td align="right">      844.46</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       61.78</td>
    <td align="right">03-DEC-12:36</td>
    <td align="right">      250.48</td>
    <td align="right">01-DEC-06:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1423.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">      447.98</td>
    <td align="right">&nbsp;</td>
    <td align="right">      844.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       61.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">       10.54</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1423.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">      776.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">      844.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      226.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">      332.97</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     2247.78</td>
    <td align="right">02-JAN-10:09</td>
    <td align="right">      825.73</td>
    <td align="right">13-JAN-16:00</td>
    <td align="right">     1333.88</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2824.78</td>
    <td align="right">06-JAN-12:05</td>
    <td align="right">    14998.91</td>
    <td align="right">03-JAN-07:01</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     2247.78</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">      824.15</td>
    <td align="right">01-FEB-17:00</td>
    <td align="right">     1333.88</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3033.84</td>
    <td align="right">24-FEB-12:05</td>
    <td align="right">    10547.10</td>
    <td align="right">10-FEB-07:55</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2247.78</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">      793.55</td>
    <td align="right">14-MAR-07:10</td>
    <td align="right">     1333.88</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4859.98</td>
    <td align="right">13-MAR-16:05</td>
    <td align="right">    12387.41</td>
    <td align="right">16-MAR-06:03</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2247.78</td>
    <td align="right">03-APR-09:09</td>
    <td align="right">      763.12</td>
    <td align="right">05-APR-07:10</td>
    <td align="right">     1333.88</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4815.91</td>
    <td align="right">17-APR-12:00</td>
    <td align="right">     7072.69</td>
    <td align="right">10-APR-07:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     2247.78</td>
    <td align="right">01-MAY-09:09</td>
    <td align="right">      800.17</td>
    <td align="right">26-MAY-07:10</td>
    <td align="right">     1333.88</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5704.56</td>
    <td align="right">24-MAY-12:00</td>
    <td align="right">     2052.41</td>
    <td align="right">01-MAY-06:05</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2247.78</td>
    <td align="right">01-JUN-09:09</td>
    <td align="right">      707.61</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">     1333.88</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6952.20</td>
    <td align="right">28-JUN-16:05</td>
    <td align="right">      396.76</td>
    <td align="right">08-JUN-06:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2247.78</td>
    <td align="right">03-JUL-09:09</td>
    <td align="right">      707.61</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">     1333.88</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6738.90</td>
    <td align="right">12-JUL-11:05</td>
    <td align="right">       12.55</td>
    <td align="right">16-JUL-11:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2247.78</td>
    <td align="right">01-AUG-09:09</td>
    <td align="right">     1007.91</td>
    <td align="right">22-AUG-08:30</td>
    <td align="right">     1333.88</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7702.76</td>
    <td align="right">21-AUG-16:03</td>
    <td align="right">      164.32</td>
    <td align="right">24-AUG-07:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2247.78</td>
    <td align="right">01-SEP-09:09</td>
    <td align="right">      778.41</td>
    <td align="right">21-SEP-08:30</td>
    <td align="right">     1333.88</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6252.40</td>
    <td align="right">27-SEP-16:03</td>
    <td align="right">      162.54</td>
    <td align="right">21-SEP-12:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2247.78</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">      812.09</td>
    <td align="right">23-OCT-07:10</td>
    <td align="right">     1333.88</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4811.68</td>
    <td align="right">06-OCT-11:03</td>
    <td align="right">     4195.16</td>
    <td align="right">25-OCT-06:03</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     2247.78</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">     1171.10</td>
    <td align="right">15-NOV-16:00</td>
    <td align="right">     1333.88</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3792.51</td>
    <td align="right">01-NOV-11:05</td>
    <td align="right">     7484.74</td>
    <td align="right">22-NOV-07:02</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     2247.78</td>
    <td align="right">01-DEC-10:09</td>
    <td align="right">      824.15</td>
    <td align="right">01-DEC-17:30</td>
    <td align="right">     1333.88</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2483.52</td>
    <td align="right">13-DEC-13:00</td>
    <td align="right">     9176.26</td>
    <td align="right">21-DEC-07:05</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     2247.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">      707.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1333.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2483.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">       12.55</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2247.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1171.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1333.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7702.76</td>
    <td align="right">&nbsp;</td>
    <td align="right">    14998.91</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1422.94</td>
    <td align="right">02-JAN-10:09</td>
    <td align="right">      648.10</td>
    <td align="right">12-JAN-08:09</td>
    <td align="right">      844.40</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      104.90</td>
    <td align="right">08-JAN-12:58</td>
    <td align="right">      237.92</td>
    <td align="right">29-JAN-08:53</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1422.94</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">      521.72</td>
    <td align="right">01-FEB-17:00</td>
    <td align="right">      844.40</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       99.81</td>
    <td align="right">19-FEB-11:34</td>
    <td align="right">      246.68</td>
    <td align="right">10-FEB-06:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1422.94</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">      587.78</td>
    <td align="right">15-MAR-07:10</td>
    <td align="right">      844.40</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      116.73</td>
    <td align="right">05-MAR-13:57</td>
    <td align="right">      343.56</td>
    <td align="right">16-MAR-02:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1422.94</td>
    <td align="right">03-APR-09:09</td>
    <td align="right">      506.05</td>
    <td align="right">05-APR-07:10</td>
    <td align="right">      844.40</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      173.06</td>
    <td align="right">09-APR-12:45</td>
    <td align="right">      138.75</td>
    <td align="right">10-APR-01:45</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1422.94</td>
    <td align="right">01-MAY-09:09</td>
    <td align="right">      514.12</td>
    <td align="right">26-MAY-07:10</td>
    <td align="right">      844.40</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      149.92</td>
    <td align="right">29-MAY-12:00</td>
    <td align="right">       42.77</td>
    <td align="right">26-MAY-01:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1422.94</td>
    <td align="right">01-JUN-09:09</td>
    <td align="right">      447.95</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">      844.40</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      159.78</td>
    <td align="right">18-JUN-15:00</td>
    <td align="right">       18.55</td>
    <td align="right">08-JUN-05:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1422.94</td>
    <td align="right">03-JUL-09:09</td>
    <td align="right">      475.14</td>
    <td align="right">17-JUL-07:10</td>
    <td align="right">      844.40</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      226.88</td>
    <td align="right">15-JUL-17:10</td>
    <td align="right">       10.31</td>
    <td align="right">16-JUL-11:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1422.94</td>
    <td align="right">01-AUG-09:09</td>
    <td align="right">      646.25</td>
    <td align="right">22-AUG-07:10</td>
    <td align="right">      844.40</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      210.63</td>
    <td align="right">06-AUG-10:52</td>
    <td align="right">        9.98</td>
    <td align="right">03-AUG-05:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1422.94</td>
    <td align="right">01-SEP-09:09</td>
    <td align="right">      512.59</td>
    <td align="right">19-SEP-07:10</td>
    <td align="right">      844.40</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      135.37</td>
    <td align="right">17-SEP-13:45</td>
    <td align="right">       13.11</td>
    <td align="right">23-SEP-22:20</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1422.94</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">      628.28</td>
    <td align="right">30-OCT-07:10</td>
    <td align="right">      844.40</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      152.84</td>
    <td align="right">29-OCT-13:04</td>
    <td align="right">       75.49</td>
    <td align="right">27-OCT-05:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1422.94</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">      719.25</td>
    <td align="right">15-NOV-16:00</td>
    <td align="right">      844.40</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      104.78</td>
    <td align="right">19-NOV-11:26</td>
    <td align="right">      182.84</td>
    <td align="right">11-NOV-02:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1422.94</td>
    <td align="right">01-DEC-10:09</td>
    <td align="right">      521.72</td>
    <td align="right">01-DEC-17:30</td>
    <td align="right">      844.40</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       61.63</td>
    <td align="right">03-DEC-12:36</td>
    <td align="right">      250.21</td>
    <td align="right">01-DEC-06:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1422.94</td>
    <td align="right">&nbsp;</td>
    <td align="right">      447.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">      844.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       61.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">        9.98</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1422.94</td>
    <td align="right">&nbsp;</td>
    <td align="right">      719.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">      844.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      226.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">      343.56</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     2247.78</td>
    <td align="right">02-JAN-10:09</td>
    <td align="right">     1039.50</td>
    <td align="right">03-JAN-16:00</td>
    <td align="right">     1333.88</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      258.09</td>
    <td align="right">08-JAN-13:00</td>
    <td align="right">      542.89</td>
    <td align="right">13-JAN-05:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     2247.78</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">      824.15</td>
    <td align="right">01-FEB-17:00</td>
    <td align="right">     1333.88</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      238.18</td>
    <td align="right">19-FEB-11:46</td>
    <td align="right">      554.83</td>
    <td align="right">10-FEB-06:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2247.78</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">      807.46</td>
    <td align="right">14-MAR-07:10</td>
    <td align="right">     1333.88</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      267.18</td>
    <td align="right">05-MAR-13:53</td>
    <td align="right">      759.08</td>
    <td align="right">16-MAR-02:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2247.78</td>
    <td align="right">03-APR-09:09</td>
    <td align="right">      764.03</td>
    <td align="right">05-APR-07:10</td>
    <td align="right">     1333.88</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      428.63</td>
    <td align="right">02-APR-14:59</td>
    <td align="right">      343.62</td>
    <td align="right">10-APR-01:55</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     2247.78</td>
    <td align="right">01-MAY-09:09</td>
    <td align="right">      796.07</td>
    <td align="right">26-MAY-07:10</td>
    <td align="right">     1333.88</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      351.29</td>
    <td align="right">28-MAY-13:56</td>
    <td align="right">      107.01</td>
    <td align="right">26-MAY-00:40</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2247.78</td>
    <td align="right">01-JUN-09:09</td>
    <td align="right">      707.61</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">     1333.88</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      364.04</td>
    <td align="right">18-JUN-14:50</td>
    <td align="right">       40.98</td>
    <td align="right">08-JUN-05:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2247.78</td>
    <td align="right">03-JUL-09:09</td>
    <td align="right">      707.61</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">     1333.88</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      530.82</td>
    <td align="right">15-JUL-17:10</td>
    <td align="right">       25.68</td>
    <td align="right">16-JUL-11:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2247.78</td>
    <td align="right">01-AUG-09:09</td>
    <td align="right">     1025.08</td>
    <td align="right">22-AUG-08:30</td>
    <td align="right">     1333.88</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      519.01</td>
    <td align="right">06-AUG-11:00</td>
    <td align="right">       22.49</td>
    <td align="right">03-AUG-05:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2247.78</td>
    <td align="right">01-SEP-09:09</td>
    <td align="right">      791.73</td>
    <td align="right">21-SEP-08:30</td>
    <td align="right">     1333.88</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      321.31</td>
    <td align="right">17-SEP-14:04</td>
    <td align="right">       26.97</td>
    <td align="right">21-SEP-22:30</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2247.78</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">      828.79</td>
    <td align="right">23-OCT-07:10</td>
    <td align="right">     1333.88</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      342.38</td>
    <td align="right">29-OCT-13:06</td>
    <td align="right">      156.16</td>
    <td align="right">27-OCT-05:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     2247.78</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">     1218.38</td>
    <td align="right">15-NOV-16:00</td>
    <td align="right">     1333.88</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      251.61</td>
    <td align="right">19-NOV-11:28</td>
    <td align="right">      386.94</td>
    <td align="right">11-NOV-02:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     2247.78</td>
    <td align="right">01-DEC-10:09</td>
    <td align="right">     1129.34</td>
    <td align="right">08-DEC-16:00</td>
    <td align="right">     1333.88</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      148.34</td>
    <td align="right">03-DEC-11:45</td>
    <td align="right">      561.73</td>
    <td align="right">01-DEC-06:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     2247.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">      707.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1333.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      148.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.49</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2247.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1218.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1333.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      530.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">      759.08</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1385.55</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">      668.80</td>
    <td align="right">13-JAN-16:00</td>
    <td align="right">      844.46</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      157.07</td>
    <td align="right">08-JAN-12:55</td>
    <td align="right">      519.84</td>
    <td align="right">29-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1385.55</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">      521.75</td>
    <td align="right">01-FEB-17:00</td>
    <td align="right">      844.46</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      155.09</td>
    <td align="right">19-FEB-11:44</td>
    <td align="right">      480.24</td>
    <td align="right">26-FEB-09:20</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1385.55</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">      475.22</td>
    <td align="right">14-MAR-07:10</td>
    <td align="right">      844.46</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      186.18</td>
    <td align="right">05-MAR-15:48</td>
    <td align="right">      509.72</td>
    <td align="right">16-MAR-02:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1385.55</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">      447.98</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">      844.46</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      285.75</td>
    <td align="right">02-APR-14:51</td>
    <td align="right">      233.20</td>
    <td align="right">10-APR-01:55</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1385.55</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">      508.62</td>
    <td align="right">22-MAY-15:50</td>
    <td align="right">      844.46</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      245.39</td>
    <td align="right">28-MAY-13:54</td>
    <td align="right">       82.24</td>
    <td align="right">07-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1385.55</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">      447.98</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">      844.46</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      242.69</td>
    <td align="right">18-JUN-14:50</td>
    <td align="right">       27.58</td>
    <td align="right">08-JUN-05:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1385.55</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">      447.98</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">      844.46</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      359.50</td>
    <td align="right">15-JUL-17:05</td>
    <td align="right">       24.05</td>
    <td align="right">16-JUL-11:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1385.55</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">      644.32</td>
    <td align="right">22-AUG-08:30</td>
    <td align="right">      844.46</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      346.00</td>
    <td align="right">06-AUG-11:00</td>
    <td align="right">       15.41</td>
    <td align="right">03-AUG-05:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1385.55</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">      482.43</td>
    <td align="right">14-SEP-15:00</td>
    <td align="right">      844.46</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      213.31</td>
    <td align="right">17-SEP-14:43</td>
    <td align="right">       18.75</td>
    <td align="right">21-SEP-22:30</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1385.55</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">      499.02</td>
    <td align="right">23-OCT-07:10</td>
    <td align="right">      844.46</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      237.23</td>
    <td align="right">29-OCT-13:04</td>
    <td align="right">      104.31</td>
    <td align="right">27-OCT-05:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1385.55</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">      781.67</td>
    <td align="right">15-NOV-16:00</td>
    <td align="right">      844.46</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      160.66</td>
    <td align="right">19-NOV-11:24</td>
    <td align="right">      260.60</td>
    <td align="right">11-NOV-02:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1385.55</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">      748.22</td>
    <td align="right">08-DEC-16:00</td>
    <td align="right">      844.46</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       99.89</td>
    <td align="right">03-DEC-12:24</td>
    <td align="right">      374.01</td>
    <td align="right">01-DEC-06:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1385.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">      447.98</td>
    <td align="right">&nbsp;</td>
    <td align="right">      844.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       99.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.41</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1385.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">      781.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">      844.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      359.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">      519.84</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     2247.78</td>
    <td align="right">02-JAN-10:09</td>
    <td align="right">      829.85</td>
    <td align="right">13-JAN-16:00</td>
    <td align="right">     1333.88</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      203.55</td>
    <td align="right">22-JAN-11:40</td>
    <td align="right">      727.65</td>
    <td align="right">29-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     2247.78</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">      824.15</td>
    <td align="right">01-FEB-17:00</td>
    <td align="right">     1333.88</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      215.52</td>
    <td align="right">19-FEB-12:00</td>
    <td align="right">      613.44</td>
    <td align="right">26-FEB-09:20</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2247.78</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">      799.11</td>
    <td align="right">14-MAR-07:10</td>
    <td align="right">     1333.88</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      267.06</td>
    <td align="right">05-MAR-14:00</td>
    <td align="right">      783.86</td>
    <td align="right">16-MAR-02:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2247.78</td>
    <td align="right">03-APR-09:09</td>
    <td align="right">      769.90</td>
    <td align="right">05-APR-07:10</td>
    <td align="right">     1333.88</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      428.62</td>
    <td align="right">02-APR-15:00</td>
    <td align="right">      350.59</td>
    <td align="right">10-APR-01:55</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     2247.78</td>
    <td align="right">01-MAY-09:09</td>
    <td align="right">      805.28</td>
    <td align="right">26-MAY-07:10</td>
    <td align="right">     1333.88</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      350.39</td>
    <td align="right">28-MAY-14:00</td>
    <td align="right">      108.33</td>
    <td align="right">26-MAY-00:40</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2247.78</td>
    <td align="right">01-JUN-09:09</td>
    <td align="right">      707.61</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">     1333.88</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      364.04</td>
    <td align="right">18-JUN-14:50</td>
    <td align="right">       41.47</td>
    <td align="right">08-JUN-05:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2247.78</td>
    <td align="right">03-JUL-09:09</td>
    <td align="right">      707.61</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">     1333.88</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      533.02</td>
    <td align="right">15-JUL-17:06</td>
    <td align="right">       24.83</td>
    <td align="right">16-JUL-11:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2247.78</td>
    <td align="right">01-AUG-09:09</td>
    <td align="right">     1025.11</td>
    <td align="right">22-AUG-08:30</td>
    <td align="right">     1333.88</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      519.01</td>
    <td align="right">06-AUG-11:00</td>
    <td align="right">       23.11</td>
    <td align="right">03-AUG-05:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2247.78</td>
    <td align="right">01-SEP-09:09</td>
    <td align="right">      784.58</td>
    <td align="right">21-SEP-08:30</td>
    <td align="right">     1333.88</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      313.48</td>
    <td align="right">17-SEP-14:09</td>
    <td align="right">       29.48</td>
    <td align="right">21-SEP-22:30</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2247.78</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">      816.81</td>
    <td align="right">23-OCT-07:10</td>
    <td align="right">     1333.88</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      333.23</td>
    <td align="right">29-OCT-13:08</td>
    <td align="right">      164.57</td>
    <td align="right">27-OCT-05:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     2247.78</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">     1183.09</td>
    <td align="right">15-NOV-16:00</td>
    <td align="right">     1333.88</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      220.56</td>
    <td align="right">19-NOV-11:30</td>
    <td align="right">      418.49</td>
    <td align="right">11-NOV-02:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     2247.78</td>
    <td align="right">01-DEC-10:09</td>
    <td align="right">      824.15</td>
    <td align="right">01-DEC-17:30</td>
    <td align="right">     1333.88</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      122.10</td>
    <td align="right">03-DEC-12:30</td>
    <td align="right">      572.68</td>
    <td align="right">01-DEC-06:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     2247.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">      707.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1333.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      122.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.11</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2247.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1183.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1333.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      533.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">      783.86</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1422.94</td>
    <td align="right">02-JAN-10:09</td>
    <td align="right">      656.76</td>
    <td align="right">12-JAN-08:09</td>
    <td align="right">      844.40</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      167.15</td>
    <td align="right">08-JAN-13:00</td>
    <td align="right">      361.92</td>
    <td align="right">13-JAN-05:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1422.94</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">      521.72</td>
    <td align="right">01-FEB-17:00</td>
    <td align="right">      844.40</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      163.90</td>
    <td align="right">19-FEB-11:44</td>
    <td align="right">      375.81</td>
    <td align="right">10-FEB-06:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1422.94</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">      603.24</td>
    <td align="right">14-MAR-07:10</td>
    <td align="right">      844.40</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      187.34</td>
    <td align="right">05-MAR-15:45</td>
    <td align="right">      520.90</td>
    <td align="right">16-MAR-02:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1422.94</td>
    <td align="right">03-APR-09:09</td>
    <td align="right">      508.86</td>
    <td align="right">05-APR-07:10</td>
    <td align="right">      844.40</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      285.75</td>
    <td align="right">02-APR-15:00</td>
    <td align="right">      236.45</td>
    <td align="right">10-APR-01:55</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1422.94</td>
    <td align="right">01-MAY-09:09</td>
    <td align="right">      516.75</td>
    <td align="right">26-MAY-07:10</td>
    <td align="right">      844.40</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      246.34</td>
    <td align="right">28-MAY-13:54</td>
    <td align="right">       74.48</td>
    <td align="right">26-MAY-00:40</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1422.94</td>
    <td align="right">01-JUN-09:09</td>
    <td align="right">      447.95</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">      844.40</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      242.69</td>
    <td align="right">18-JUN-14:50</td>
    <td align="right">       28.94</td>
    <td align="right">08-JUN-05:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1422.94</td>
    <td align="right">03-JUL-09:09</td>
    <td align="right">      479.13</td>
    <td align="right">17-JUL-07:10</td>
    <td align="right">      844.40</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      353.88</td>
    <td align="right">15-JUL-17:10</td>
    <td align="right">       17.30</td>
    <td align="right">16-JUL-11:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1422.94</td>
    <td align="right">01-AUG-09:09</td>
    <td align="right">      654.88</td>
    <td align="right">22-AUG-07:10</td>
    <td align="right">      844.40</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      346.01</td>
    <td align="right">06-AUG-10:52</td>
    <td align="right">       15.63</td>
    <td align="right">03-AUG-05:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1422.94</td>
    <td align="right">01-SEP-09:09</td>
    <td align="right">      515.22</td>
    <td align="right">19-SEP-07:10</td>
    <td align="right">      844.40</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      213.44</td>
    <td align="right">17-SEP-14:03</td>
    <td align="right">       19.02</td>
    <td align="right">21-SEP-22:30</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1422.94</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">      637.81</td>
    <td align="right">30-OCT-07:10</td>
    <td align="right">      844.40</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      238.06</td>
    <td align="right">29-OCT-13:04</td>
    <td align="right">      107.68</td>
    <td align="right">27-OCT-05:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1422.94</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">      726.52</td>
    <td align="right">15-NOV-16:00</td>
    <td align="right">      844.40</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      166.31</td>
    <td align="right">19-NOV-11:26</td>
    <td align="right">      267.83</td>
    <td align="right">11-NOV-02:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1422.94</td>
    <td align="right">01-DEC-10:09</td>
    <td align="right">      521.72</td>
    <td align="right">01-DEC-17:30</td>
    <td align="right">      844.40</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      100.43</td>
    <td align="right">03-DEC-12:24</td>
    <td align="right">      374.06</td>
    <td align="right">01-DEC-06:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1422.94</td>
    <td align="right">&nbsp;</td>
    <td align="right">      447.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">      844.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      100.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.63</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1422.94</td>
    <td align="right">&nbsp;</td>
    <td align="right">      726.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">      844.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      353.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">      520.90</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      222.30</td>
    <td align="right">08-JAN-12:41</td>
    <td align="right">      798.68</td>
    <td align="right">29-JAN-08:53</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      235.91</td>
    <td align="right">19-FEB-12:00</td>
    <td align="right">      795.37</td>
    <td align="right">10-FEB-06:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      296.09</td>
    <td align="right">05-MAR-14:10</td>
    <td align="right">     1090.47</td>
    <td align="right">16-MAR-02:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      484.93</td>
    <td align="right">02-APR-14:51</td>
    <td align="right">      463.71</td>
    <td align="right">10-APR-01:55</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      396.91</td>
    <td align="right">29-MAY-12:00</td>
    <td align="right">      147.97</td>
    <td align="right">26-MAY-01:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      431.79</td>
    <td align="right">18-JUN-15:00</td>
    <td align="right">       53.00</td>
    <td align="right">08-JUN-05:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      593.30</td>
    <td align="right">15-JUL-17:01</td>
    <td align="right">       16.69</td>
    <td align="right">16-JUL-11:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      585.88</td>
    <td align="right">06-AUG-10:52</td>
    <td align="right">       26.89</td>
    <td align="right">03-AUG-05:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      361.20</td>
    <td align="right">17-SEP-14:10</td>
    <td align="right">       49.46</td>
    <td align="right">23-SEP-22:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      384.13</td>
    <td align="right">08-OCT-12:51</td>
    <td align="right">      223.12</td>
    <td align="right">27-OCT-05:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      238.07</td>
    <td align="right">19-NOV-11:10</td>
    <td align="right">      575.32</td>
    <td align="right">11-NOV-02:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      129.42</td>
    <td align="right">03-DEC-10:20</td>
    <td align="right">      795.90</td>
    <td align="right">01-DEC-06:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      129.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">       16.69</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      593.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1090.47</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      312.79</td>
    <td align="right">22-JAN-12:00</td>
    <td align="right">     1002.28</td>
    <td align="right">29-JAN-08:53</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      318.54</td>
    <td align="right">20-FEB-11:00</td>
    <td align="right">     1015.32</td>
    <td align="right">10-FEB-06:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      406.77</td>
    <td align="right">05-MAR-14:00</td>
    <td align="right">     1389.41</td>
    <td align="right">16-MAR-02:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      652.38</td>
    <td align="right">02-APR-15:00</td>
    <td align="right">      606.20</td>
    <td align="right">10-APR-01:55</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      530.55</td>
    <td align="right">29-MAY-12:00</td>
    <td align="right">      192.33</td>
    <td align="right">26-MAY-00:45</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      566.47</td>
    <td align="right">18-JUN-14:51</td>
    <td align="right">       66.53</td>
    <td align="right">08-JUN-05:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      787.83</td>
    <td align="right">15-JUL-17:01</td>
    <td align="right">       12.12</td>
    <td align="right">16-JUL-11:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      791.39</td>
    <td align="right">06-AUG-11:00</td>
    <td align="right">       32.89</td>
    <td align="right">03-AUG-05:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      481.43</td>
    <td align="right">17-SEP-14:30</td>
    <td align="right">       56.31</td>
    <td align="right">23-SEP-22:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      508.51</td>
    <td align="right">29-OCT-12:51</td>
    <td align="right">      280.39</td>
    <td align="right">27-OCT-05:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      333.92</td>
    <td align="right">19-NOV-11:10</td>
    <td align="right">      728.75</td>
    <td align="right">11-NOV-02:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      186.78</td>
    <td align="right">03-DEC-10:50</td>
    <td align="right">     1009.66</td>
    <td align="right">01-DEC-06:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      186.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">       12.12</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      791.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1389.41</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      224.33</td>
    <td align="right">22-JAN-12:00</td>
    <td align="right">     1036.01</td>
    <td align="right">29-JAN-09:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      246.26</td>
    <td align="right">19-FEB-11:40</td>
    <td align="right">      942.76</td>
    <td align="right">10-FEB-06:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      354.36</td>
    <td align="right">05-MAR-14:00</td>
    <td align="right">     1334.60</td>
    <td align="right">16-MAR-01:55</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      561.60</td>
    <td align="right">02-APR-15:00</td>
    <td align="right">      578.71</td>
    <td align="right">10-APR-01:55</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      515.77</td>
    <td align="right">27-MAY-22:53</td>
    <td align="right">      187.36</td>
    <td align="right">26-MAY-00:55</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      523.51</td>
    <td align="right">18-JUN-15:00</td>
    <td align="right">       38.12</td>
    <td align="right">08-JUN-05:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      762.49</td>
    <td align="right">15-JUL-17:01</td>
    <td align="right">       54.23</td>
    <td align="right">16-JUL-11:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      740.54</td>
    <td align="right">06-AUG-11:00</td>
    <td align="right">       32.54</td>
    <td align="right">02-AUG-14:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      422.95</td>
    <td align="right">17-SEP-14:40</td>
    <td align="right">       55.79</td>
    <td align="right">23-SEP-22:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      474.89</td>
    <td align="right">08-OCT-13:00</td>
    <td align="right">      219.27</td>
    <td align="right">27-OCT-04:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      268.79</td>
    <td align="right">05-NOV-11:00</td>
    <td align="right">      665.10</td>
    <td align="right">11-NOV-01:55</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      165.12</td>
    <td align="right">03-DEC-10:10</td>
    <td align="right">      969.43</td>
    <td align="right">01-DEC-06:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      165.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.54</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      762.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1334.60</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::CORE_BOTTOM></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    37921.33</td>
    <td align="right">27-JAN-06:12</td>
    <td align="right">     4371.27</td>
    <td align="right">     3127.49</td>
    <td align="right">    14789.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    33592.99</td>
    <td align="right">28-FEB-22:43</td>
    <td align="right">     1639.23</td>
    <td align="right">     2345.62</td>
    <td align="right">    11092.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    33073.48</td>
    <td align="right">16-MAR-05:12</td>
    <td align="right">     4371.27</td>
    <td align="right">     3127.49</td>
    <td align="right">    14789.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    31810.58</td>
    <td align="right">28-APR-05:13</td>
    <td align="right">     3278.46</td>
    <td align="right">     2345.62</td>
    <td align="right">    11092.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    37040.58</td>
    <td align="right">14-MAY-15:11</td>
    <td align="right">     3824.86</td>
    <td align="right">     2736.55</td>
    <td align="right">    20960.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    41246.09</td>
    <td align="right">08-JUN-05:12</td>
    <td align="right">     4371.27</td>
    <td align="right">     3127.49</td>
    <td align="right">    14789.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    38630.91</td>
    <td align="right">04-JUL-17:01</td>
    <td align="right">        0.00</td>
    <td align="right">     3518.43</td>
    <td align="right">    23286.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    37407.68</td>
    <td align="right">27-AUG-11:41</td>
    <td align="right">     3824.86</td>
    <td align="right">     2736.55</td>
    <td align="right">    20960.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    38065.09</td>
    <td align="right">10-SEP-17:01</td>
    <td align="right">        0.00</td>
    <td align="right">     3127.49</td>
    <td align="right">    20698.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    37668.23</td>
    <td align="right">08-OCT-17:01</td>
    <td align="right">        0.00</td>
    <td align="right">     3127.49</td>
    <td align="right">    20698.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    43090.38</td>
    <td align="right">11-NOV-06:12</td>
    <td align="right">     2185.64</td>
    <td align="right">     1563.74</td>
    <td align="right">    11977.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    38055.07</td>
    <td align="right">31-DEC-09:21</td>
    <td align="right">     3824.86</td>
    <td align="right">     2736.55</td>
    <td align="right">    20960.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    31810.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">     1563.74</td>
    <td align="right">    11092.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    43090.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4371.27</td>
    <td align="right">     3518.43</td>
    <td align="right">    23286.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     8174.17</td>
    <td align="right">25-JAN-14:40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.74</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     9166.55</td>
    <td align="right">20-FEB-15:21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      104.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    16516.14</td>
    <td align="right">26-MAR-14:31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      154.35</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    13779.39</td>
    <td align="right">09-APR-15:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      394.80</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    11636.95</td>
    <td align="right">24-MAY-14:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      191.27</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    12874.39</td>
    <td align="right">18-JUN-14:43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      480.58</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    13862.36</td>
    <td align="right">09-JUL-14:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      171.30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    14000.67</td>
    <td align="right">27-AUG-14:54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      478.38</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    14551.66</td>
    <td align="right">04-SEP-11:31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      244.06</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    11430.04</td>
    <td align="right">08-OCT-14:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      392.79</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     8847.58</td>
    <td align="right">19-NOV-14:53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       88.42</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     7924.40</td>
    <td align="right">17-DEC-14:21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       78.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     7924.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.74</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    16516.14</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      480.58</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     3970.32</td>
    <td align="right">08-JAN-16:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      213.01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     3993.02</td>
    <td align="right">20-FEB-15:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      251.66</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     3863.92</td>
    <td align="right">30-MAR-16:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       35.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     4393.40</td>
    <td align="right">02-APR-15:18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      542.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     4204.73</td>
    <td align="right">17-MAY-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      106.71</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     4507.75</td>
    <td align="right">18-JUN-17:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      439.38</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     4904.74</td>
    <td align="right">04-JUL-17:16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      299.46</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     4951.74</td>
    <td align="right">27-AUG-14:45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      567.18</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     4735.24</td>
    <td align="right">03-SEP-16:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      342.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     4818.87</td>
