    <td align="right">      121.67</td>
    <td align="right">       23.06</td>
    <td align="right">        0.00</td>
    <td align="right">       23.06</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      169.83</td>
    <td align="right">       22.98</td>
    <td align="right">      108.17</td>
    <td align="right">       23.05</td>
    <td align="right">        0.00</td>
    <td align="right">       23.05</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      261.83</td>
    <td align="right">       22.97</td>
    <td align="right">       52.67</td>
    <td align="right">       23.01</td>
    <td align="right">        0.00</td>
    <td align="right">       23.01</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      361.00</td>
    <td align="right">       22.88</td>
    <td align="right">       22.17</td>
    <td align="right">       22.90</td>
    <td align="right">        0.00</td>
    <td align="right">       22.90</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2791.67</td>
    <td align="right">       22.89</td>
    <td align="right">     1203.50</td>
    <td align="right">       22.95</td>
    <td align="right">        0.50</td>
    <td align="right">       22.95</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      109.67</td>
    <td align="right">       22.69</td>
    <td align="right">       22.17</td>
    <td align="right">       22.73</td>
    <td align="right">        0.00</td>
    <td align="right">       22.73</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      379.50</td>
    <td align="right">       22.99</td>
    <td align="right">      205.00</td>
    <td align="right">       23.06</td>
    <td align="right">        0.33</td>
    <td align="right">       23.06</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      434.33</td>
    <td align="right">       22.69</td>
    <td align="right">        3.50</td>
    <td align="right">       22.69</td>
    <td align="right">        3.50</td>
    <td align="right">       22.69</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      361.67</td>
    <td align="right">       22.75</td>
    <td align="right">        0.50</td>
    <td align="right">       22.75</td>
    <td align="right">        0.00</td>
    <td align="right">       22.75</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      349.50</td>
    <td align="right">       22.82</td>
    <td align="right">        3.83</td>
    <td align="right">       22.82</td>
    <td align="right">        1.00</td>
    <td align="right">       22.82</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      249.83</td>
    <td align="right">       22.91</td>
    <td align="right">       13.33</td>
    <td align="right">       22.94</td>
    <td align="right">        0.00</td>
    <td align="right">       22.94</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      190.00</td>
    <td align="right">       22.96</td>
    <td align="right">      109.17</td>
    <td align="right">       23.00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      135.17</td>
    <td align="right">       22.97</td>
    <td align="right">      181.67</td>
    <td align="right">       23.01</td>
    <td align="right">        0.00</td>
    <td align="right">       23.01</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      128.83</td>
    <td align="right">       22.97</td>
    <td align="right">      188.50</td>
    <td align="right">       23.03</td>
    <td align="right">        0.00</td>
    <td align="right">       23.03</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      149.17</td>
    <td align="right">       22.97</td>
    <td align="right">      139.50</td>
    <td align="right">       23.01</td>
    <td align="right">        0.00</td>
    <td align="right">       23.01</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      192.33</td>
    <td align="right">       22.96</td>
    <td align="right">       12.67</td>
    <td align="right">       23.00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      273.50</td>
    <td align="right">       22.93</td>
    <td align="right">        5.83</td>
    <td align="right">       22.95</td>
    <td align="right">        0.00</td>
    <td align="right">       22.95</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      362.50</td>
    <td align="right">       22.88</td>
    <td align="right">        0.00</td>
    <td align="right">       22.88</td>
    <td align="right">        0.00</td>
    <td align="right">       22.88</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      447.17</td>
    <td align="right">       22.78</td>
    <td align="right">        0.00</td>
    <td align="right">       22.78</td>
    <td align="right">        0.00</td>
    <td align="right">       22.78</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3274.00</td>
    <td align="right">       22.85</td>
    <td align="right">      658.50</td>
    <td align="right">       22.89</td>
    <td align="right">        4.50</td>
    <td align="right">       22.89</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      128.83</td>
    <td align="right">       22.69</td>
    <td align="right">        0.00</td>
    <td align="right">       22.69</td>
    <td align="right">        0.00</td>
    <td align="right">       22.69</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      447.17</td>
    <td align="right">       22.97</td>
    <td align="right">      188.50</td>
    <td align="right">       23.03</td>
    <td align="right">        3.50</td>
    <td align="right">       23.03</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      294.50</td>
    <td align="right">       22.76</td>
    <td align="right">       44.00</td>
    <td align="right">       22.82</td>
    <td align="right">        4.50</td>
    <td align="right">       22.81</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      231.50</td>
    <td align="right">       22.84</td>
    <td align="right">       53.33</td>
    <td align="right">       22.91</td>
    <td align="right">        0.00</td>
    <td align="right">       22.91</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      232.00</td>
    <td align="right">       22.87</td>
    <td align="right">       70.17</td>
    <td align="right">       22.93</td>
    <td align="right">        1.33</td>
    <td align="right">       22.93</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      161.17</td>
    <td align="right">       22.95</td>
    <td align="right">      131.67</td>
    <td align="right">       23.05</td>
    <td align="right">        0.00</td>
    <td align="right">       23.05</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      130.67</td>
    <td align="right">       22.98</td>
    <td align="right">      183.83</td>
    <td align="right">       23.06</td>
    <td align="right">        0.17</td>
    <td align="right">       23.06</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       99.17</td>
    <td align="right">       22.98</td>
    <td align="right">      193.50</td>
    <td align="right">       23.05</td>
    <td align="right">        0.00</td>
    <td align="right">       23.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       86.67</td>
    <td align="right">       22.97</td>
    <td align="right">      214.67</td>
    <td align="right">       23.09</td>
    <td align="right">        0.00</td>
    <td align="right">       23.09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      106.00</td>
    <td align="right">       22.98</td>
    <td align="right">      201.17</td>
    <td align="right">       23.06</td>
    <td align="right">        0.17</td>
    <td align="right">       23.06</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      132.50</td>
    <td align="right">       22.97</td>
    <td align="right">      129.17</td>
    <td align="right">       23.08</td>
    <td align="right">        0.00</td>
    <td align="right">       23.08</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      178.00</td>
    <td align="right">       22.95</td>
    <td align="right">       87.83</td>
    <td align="right">       23.04</td>
    <td align="right">        0.17</td>
    <td align="right">       23.04</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      225.67</td>
    <td align="right">       22.94</td>
    <td align="right">       58.33</td>
    <td align="right">       22.99</td>
    <td align="right">        0.00</td>
    <td align="right">       22.99</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      303.00</td>
    <td align="right">       22.84</td>
    <td align="right">       23.00</td>
    <td align="right">       22.88</td>
    <td align="right">        0.00</td>
    <td align="right">       22.88</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2180.83</td>
    <td align="right">       22.90</td>
    <td align="right">     1390.67</td>
    <td align="right">       22.99</td>
    <td align="right">        6.33</td>
    <td align="right">       22.99</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       86.67</td>
    <td align="right">       22.76</td>
    <td align="right">       23.00</td>
    <td align="right">       22.82</td>
    <td align="right">        0.00</td>
    <td align="right">       22.81</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      303.00</td>
    <td align="right">       22.98</td>
    <td align="right">      214.67</td>
    <td align="right">       23.09</td>
    <td align="right">        4.50</td>
    <td align="right">       23.09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      254.83</td>
    <td align="right">       23.04</td>
    <td align="right">      197.67</td>
    <td align="right">       23.41</td>
    <td align="right">       17.83</td>
    <td align="right">       23.49</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      205.00</td>
    <td align="right">       22.96</td>
    <td align="right">      188.67</td>
    <td align="right">       23.33</td>
    <td align="right">        3.17</td>
    <td align="right">       23.34</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      243.33</td>
    <td align="right">       22.94</td>
    <td align="right">      175.00</td>
    <td align="right">       23.08</td>
    <td align="right">        4.17</td>
    <td align="right">       23.08</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      209.33</td>
    <td align="right">       22.99</td>
    <td align="right">      159.50</td>
    <td align="right">       23.03</td>
    <td align="right">        0.00</td>
    <td align="right">       23.03</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      202.50</td>
    <td align="right">       23.01</td>
    <td align="right">      129.67</td>
    <td align="right">       23.03</td>
    <td align="right">        0.00</td>
    <td align="right">       23.03</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      157.33</td>
    <td align="right">       23.01</td>
    <td align="right">      144.17</td>
    <td align="right">       23.03</td>
    <td align="right">        0.00</td>
    <td align="right">       23.03</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      146.83</td>
    <td align="right">       23.01</td>
    <td align="right">      165.50</td>
    <td align="right">       23.05</td>
    <td align="right">        0.00</td>
    <td align="right">       23.05</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      143.83</td>
    <td align="right">       23.01</td>
    <td align="right">      201.17</td>
    <td align="right">       23.05</td>
    <td align="right">        0.17</td>
    <td align="right">       23.05</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      150.83</td>
    <td align="right">       23.01</td>
    <td align="right">      202.83</td>
    <td align="right">       23.11</td>
    <td align="right">        0.00</td>
    <td align="right">       23.11</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      163.67</td>
    <td align="right">       23.01</td>
    <td align="right">      228.00</td>
    <td align="right">       23.32</td>
    <td align="right">        0.17</td>
    <td align="right">       23.32</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      200.67</td>
    <td align="right">       23.18</td>
    <td align="right">      230.50</td>
    <td align="right">       23.45</td>
    <td align="right">       14.00</td>
    <td align="right">       23.52</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      237.00</td>
    <td align="right">       23.11</td>
    <td align="right">      206.67</td>
    <td align="right">       23.45</td>
    <td align="right">       13.67</td>
    <td align="right">       23.52</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2315.17</td>
    <td align="right">       23.02</td>
    <td align="right">     2229.33</td>
    <td align="right">       23.21</td>
    <td align="right">       53.17</td>
    <td align="right">       23.24</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      143.83</td>
    <td align="right">       22.94</td>
    <td align="right">      129.67</td>
    <td align="right">       23.03</td>
    <td align="right">        0.00</td>
    <td align="right">       23.03</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      254.83</td>
    <td align="right">       23.18</td>
    <td align="right">      230.50</td>
    <td align="right">       23.45</td>
    <td align="right">       17.83</td>
    <td align="right">       23.52</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      342.83</td>
    <td align="right">       22.72</td>
    <td align="right">       76.50</td>
    <td align="right">       22.79</td>
    <td align="right">        4.67</td>
    <td align="right">       22.79</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      272.00</td>
    <td align="right">       22.79</td>
    <td align="right">       82.17</td>
    <td align="right">       22.86</td>
    <td align="right">        0.00</td>
    <td align="right">       22.86</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      264.50</td>
    <td align="right">       22.86</td>
    <td align="right">      123.33</td>
    <td align="right">       22.92</td>
    <td align="right">        1.17</td>
    <td align="right">       22.92</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      195.67</td>
    <td align="right">       22.95</td>
    <td align="right">      152.67</td>
    <td align="right">       23.02</td>
    <td align="right">        0.50</td>
    <td align="right">       23.02</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      159.83</td>
    <td align="right">       22.96</td>
    <td align="right">      201.50</td>
    <td align="right">       23.03</td>
    <td align="right">        0.17</td>
    <td align="right">       23.03</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      125.50</td>
    <td align="right">       22.98</td>
    <td align="right">      218.17</td>
    <td align="right">       23.03</td>
    <td align="right">        0.17</td>
    <td align="right">       23.03</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      122.83</td>
    <td align="right">       22.98</td>
    <td align="right">      240.83</td>
    <td align="right">       23.06</td>
    <td align="right">        0.17</td>
    <td align="right">       23.06</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      117.33</td>
    <td align="right">       22.99</td>
    <td align="right">      250.00</td>
    <td align="right">       23.05</td>
    <td align="right">        0.50</td>
    <td align="right">       23.05</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      151.50</td>
    <td align="right">       22.98</td>
    <td align="right">      142.00</td>
    <td align="right">       23.05</td>
    <td align="right">        0.33</td>
    <td align="right">       23.05</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      207.00</td>
    <td align="right">       22.95</td>
    <td align="right">      122.83</td>
    <td align="right">       23.02</td>
    <td align="right">        0.17</td>
    <td align="right">       23.02</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      271.17</td>
    <td align="right">       22.90</td>
    <td align="right">       88.17</td>
    <td align="right">       22.96</td>
    <td align="right">        0.00</td>
    <td align="right">       22.96</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      340.83</td>
    <td align="right">       22.82</td>
    <td align="right">       59.50</td>
    <td align="right">       22.87</td>
    <td align="right">        0.00</td>
    <td align="right">       22.87</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2571.00</td>
    <td align="right">       22.88</td>
    <td align="right">     1757.67</td>
    <td align="right">       22.97</td>
    <td align="right">        7.83</td>
    <td align="right">       22.97</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      117.33</td>
    <td align="right">       22.72</td>
    <td align="right">       59.50</td>
    <td align="right">       22.79</td>
    <td align="right">        0.00</td>
    <td align="right">       22.79</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      342.83</td>
    <td align="right">       22.99</td>
    <td align="right">      250.00</td>
    <td align="right">       23.06</td>
    <td align="right">        4.67</td>
    <td align="right">       23.06</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.94868</td>
    <td align="right">    52.82589</td>
    <td align="right">     0.20366</td>
    <td align="right">     6.01546</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.96299</td>
    <td align="right">    52.50618</td>
    <td align="right">     0.21059</td>
    <td align="right">     6.08683</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.98661</td>
    <td align="right">    52.80129</td>
    <td align="right">     0.22176</td>
    <td align="right">     6.15829</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.98813</td>
    <td align="right">    55.09935</td>
    <td align="right">     0.23759</td>
    <td align="right">     6.28261</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.97878</td>
    <td align="right">    57.63522</td>
    <td align="right">     -0.7363</td>
    <td align="right">    16.59962</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    22.99243</td>
    <td align="right">    57.29258</td>
    <td align="right">     -0.7264</td>
    <td align="right">    16.26965</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.97854</td>
    <td align="right">    56.09032</td>
    <td align="right">     -0.7425</td>
    <td align="right">    16.81818</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.98844</td>
    <td align="right">    56.55270</td>
    <td align="right">     -0.7273</td>
    <td align="right">    16.29334</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.98062</td>
    <td align="right">    56.10127</td>
    <td align="right">     -0.7385</td>
    <td align="right">    16.65366</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.97417</td>
    <td align="right">    55.58832</td>
    <td align="right">     0.24337</td>
    <td align="right">     6.33050</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.97573</td>
    <td align="right">    55.15235</td>
    <td align="right">     0.23827</td>
    <td align="right">     6.26327</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.95452</td>
    <td align="right">    52.23961</td>
    <td align="right">     0.20720</td>
    <td align="right">     6.00206</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.97591</td>
    <td align="right">    55.00711</td>
    <td align="right">     -0.1795</td>
    <td align="right">    10.52197</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.94868</td>
    <td align="right">    52.23961</td>
    <td align="right">     -0.7425</td>
    <td align="right">     6.00206</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.99243</td>
    <td align="right">    57.63522</td>
    <td align="right">     0.24337</td>
    <td align="right">    16.81818</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_MID></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.62243</td>
    <td align="right">    54.07942</td>
    <td align="right">     0.13260</td>
    <td align="right">     5.72126</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.64401</td>
    <td align="right">    53.34654</td>
    <td align="right">     0.13999</td>
    <td align="right">     5.80736</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.71764</td>
    <td align="right">    53.85304</td>
    <td align="right">     0.16186</td>
    <td align="right">     5.82171</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.71905</td>
    <td align="right">    56.58808</td>
    <td align="right">     0.18182</td>
    <td align="right">     5.93149</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.73443</td>
    <td align="right">    59.70641</td>
    <td align="right">     -0.8049</td>
    <td align="right">    19.09207</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    22.76513</td>
    <td align="right">    59.37747</td>
    <td align="right">     -0.7913</td>
    <td align="right">    18.64135</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.72294</td>
    <td align="right">    58.73865</td>
    <td align="right">     -0.8111</td>
    <td align="right">    19.37733</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.77767</td>
    <td align="right">    58.92154</td>
    <td align="right">     -0.7880</td>
    <td align="right">    18.49399</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.71341</td>
    <td align="right">    58.24103</td>
    <td align="right">     -0.8178</td>
    <td align="right">    19.56058</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.70117</td>
    <td align="right">    57.29496</td>
    <td align="right">     0.18552</td>
    <td align="right">     5.98756</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.67470</td>
    <td align="right">    56.58191</td>
    <td align="right">     0.17268</td>
    <td align="right">     5.89922</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.61839</td>
    <td align="right">    53.33048</td>
    <td align="right">     0.13263</td>
    <td align="right">     5.67980</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.70155</td>
    <td align="right">    56.69469</td>
    <td align="right">     -0.2459</td>
    <td align="right">    11.38470</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.61839</td>
    <td align="right">    53.33048</td>
    <td align="right">     -0.8178</td>
    <td align="right">     5.67980</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.77767</td>
    <td align="right">    59.70641</td>
    <td align="right">     0.18552</td>
    <td align="right">    19.56058</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_TOP></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.62528</td>
    <td align="right">    53.91867</td>
    <td align="right">     0.12915</td>
    <td align="right">     5.79633</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.63999</td>
    <td align="right">    52.91253</td>
    <td align="right">     0.13828</td>
    <td align="right">     5.91947</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.75162</td>
    <td align="right">    53.12864</td>
    <td align="right">     0.16965</td>
    <td align="right">     5.94865</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.80207</td>
    <td align="right">    55.33753</td>
    <td align="right">     0.20311</td>
    <td align="right">     6.14786</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.81551</td>
    <td align="right">    58.73254</td>
    <td align="right">     -0.7667</td>
    <td align="right">    17.82229</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    22.84427</td>
    <td align="right">    58.09279</td>
    <td align="right">     -0.7543</td>
    <td align="right">    17.46068</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.82834</td>
    <td align="right">    57.98419</td>
    <td align="right">     -0.7620</td>
    <td align="right">    17.73026</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.85288</td>
    <td align="right">    58.21112</td>
    <td align="right">     -0.7499</td>
    <td align="right">    17.27096</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.79005</td>
    <td align="right">    57.33247</td>
    <td align="right">     -0.7844</td>
    <td align="right">    18.45595</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.74961</td>
    <td align="right">    56.32769</td>
    <td align="right">     0.19716</td>
    <td align="right">     6.09623</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.71088</td>
    <td align="right">    55.98206</td>
    <td align="right">     0.17971</td>
    <td align="right">     5.95527</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.63119</td>
    <td align="right">    53.06213</td>
    <td align="right">     0.13177</td>
    <td align="right">     5.70682</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.75445</td>
    <td align="right">    55.94059</td>
    <td align="right">     -0.2259</td>
    <td align="right">    10.90355</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.62528</td>
    <td align="right">    52.91253</td>
    <td align="right">     -0.7844</td>
    <td align="right">     5.70682</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.85288</td>
    <td align="right">    58.73254</td>
    <td align="right">     0.20311</td>
    <td align="right">    18.45595</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.67544</td>
    <td align="right">    55.41559</td>
    <td align="right">     0.14301</td>
    <td align="right">     6.33254</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.74782</td>
    <td align="right">    54.01925</td>
    <td align="right">     0.17178</td>
    <td align="right">     6.40171</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.84117</td>
    <td align="right">    54.13381</td>
    <td align="right">     0.20958</td>
    <td align="right">     6.59114</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.96018</td>
    <td align="right">    55.91906</td>
    <td align="right">     0.28039</td>
    <td align="right">     6.99394</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.00877</td>
    <td align="right">    59.33284</td>
    <td align="right">     -0.6233</td>
    <td align="right">    13.52161</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.02989</td>
    <td align="right">    58.42044</td>
    <td align="right">     -0.5906</td>
    <td align="right">    12.67462</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.04509</td>
    <td align="right">    58.63524</td>
    <td align="right">     -0.5823</td>
    <td align="right">    12.49736</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.02714</td>
    <td align="right">    58.80777</td>
    <td align="right">     -0.6004</td>
    <td align="right">    12.92175</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.00524</td>
    <td align="right">    57.81972</td>
    <td align="right">     -0.6462</td>
    <td align="right">    14.19194</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.96450</td>
    <td align="right">    57.25853</td>
    <td align="right">     0.28152</td>
    <td align="right">     6.88490</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.88660</td>
    <td align="right">    56.78882</td>
    <td align="right">     0.23616</td>
    <td align="right">     6.47807</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.73915</td>
    <td align="right">    54.23173</td>
    <td align="right">     0.15651</td>
    <td align="right">     6.05934</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.91198</td>
    <td align="right">    56.75327</td>
    <td align="right">     -0.1334</td>
    <td align="right">     9.32060</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.67544</td>
    <td align="right">    54.01925</td>
    <td align="right">     -0.6462</td>
    <td align="right">     6.05934</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.04509</td>
    <td align="right">    59.33284</td>
    <td align="right">     0.28152</td>
    <td align="right">    14.19194</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.83842</td>
    <td align="right">    54.17799</td>
    <td align="right">     0.22571</td>
    <td align="right">     6.93402</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.90522</td>
    <td align="right">    52.84000</td>
    <td align="right">     0.26437</td>
    <td align="right">     7.18259</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.93878</td>
    <td align="right">    53.10158</td>
    <td align="right">     0.29910</td>
    <td align="right">     7.55606</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.02723</td>
    <td align="right">    55.21471</td>
    <td align="right">     0.36878</td>
    <td align="right">     8.37262</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.04557</td>
    <td align="right">    58.78818</td>
    <td align="right">     -0.5126</td>
    <td align="right">    11.30907</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.04647</td>
    <td align="right">    58.21678</td>
    <td align="right">     -0.5046</td>
    <td align="right">    11.00587</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.07546</td>
    <td align="right">    58.31311</td>
    <td align="right">     -0.4851</td>
    <td align="right">    10.65194</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.05006</td>
    <td align="right">    58.51211</td>
    <td align="right">     -0.5128</td>
    <td align="right">    11.16582</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.04966</td>
    <td align="right">    57.37939</td>
    <td align="right">     -0.5486</td>
    <td align="right">    12.07443</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.01463</td>
    <td align="right">    56.51368</td>
    <td align="right">     0.35033</td>
    <td align="right">     7.93328</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.98867</td>
    <td align="right">    55.92065</td>
    <td align="right">     0.30814</td>
    <td align="right">     7.31494</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.87689</td>
    <td align="right">    53.13607</td>
    <td align="right">     0.22927</td>
    <td align="right">     6.63701</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.98851</td>
    <td align="right">    56.03391</td>
    <td align="right">     -0.0463</td>
    <td align="right">     9.02535</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.83842</td>
    <td align="right">    52.84000</td>
    <td align="right">     -0.5486</td>
    <td align="right">     6.63701</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.07546</td>
    <td align="right">    58.78818</td>
    <td align="right">     0.36878</td>
    <td align="right">    12.07443</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.15509</td>
    <td align="right">    52.49858</td>
    <td align="right">     0.35395</td>
    <td align="right">     9.49375</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.15251</td>
    <td align="right">    51.59211</td>
    <td align="right">     0.36320</td>
    <td align="right">     9.20363</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.00713</td>
    <td align="right">    52.86865</td>
    <td align="right">     0.31342</td>
    <td align="right">     7.90556</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.01879</td>
    <td align="right">    55.57035</td>
    <td align="right">     0.32439</td>
    <td align="right">     7.61257</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.02974</td>
    <td align="right">    59.46974</td>
    <td align="right">     -0.6182</td>
    <td align="right">    13.39191</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.04026</td>
    <td align="right">    58.64589</td>
    <td align="right">     -0.6034</td>
    <td align="right">    12.96750</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.05633</td>
    <td align="right">    58.81763</td>
    <td align="right">     -0.5889</td>
    <td align="right">    12.65491</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.05053</td>
    <td align="right">    58.71268</td>
    <td align="right">     -0.5739</td>
    <td align="right">    12.35701</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.08172</td>
    <td align="right">    57.27469</td>
    <td align="right">     -0.5623</td>
    <td align="right">    12.38075</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.19454</td>
    <td align="right">    55.76042</td>
    <td align="right">     0.40801</td>
    <td align="right">     9.24859</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.24467</td>
    <td align="right">    54.53230</td>
    <td align="right">     0.41319</td>
    <td align="right">     9.67312</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.20043</td>
    <td align="right">    51.26864</td>
    <td align="right">     0.37256</td>
    <td align="right">     9.34918</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.10188</td>
    <td align="right">    55.61663</td>
    <td align="right">     -0.0371</td>
    <td align="right">    10.53340</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.00713</td>
    <td align="right">    51.26864</td>
    <td align="right">     -0.6182</td>
    <td align="right">     7.61257</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.24467</td>
    <td align="right">    59.46974</td>
    <td align="right">     0.41319</td>
    <td align="right">    13.39191</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.76772</td>
    <td align="right">    54.85920</td>
    <td align="right">     0.20657</td>
    <td align="right">     7.03255</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.84214</td>
    <td align="right">    53.40367</td>
    <td align="right">     0.24579</td>
    <td align="right">     7.29232</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.90877</td>
    <td align="right">    53.57908</td>
    <td align="right">     0.28808</td>
    <td align="right">     7.67020</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.00400</td>
    <td align="right">    55.54186</td>
    <td align="right">     0.35563</td>
    <td align="right">     8.35682</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.02637</td>
    <td align="right">    59.19005</td>
    <td align="right">     -0.5522</td>
    <td align="right">    12.32599</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.03930</td>
    <td align="right">    58.39880</td>
    <td align="right">     -0.5426</td>
    <td align="right">    11.94442</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.05956</td>
    <td align="right">    58.52639</td>
    <td align="right">     -0.5233</td>
    <td align="right">    11.64974</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.04563</td>
    <td align="right">    58.58726</td>
    <td align="right">     -0.5197</td>
    <td align="right">    11.54090</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.03714</td>
    <td align="right">    57.62570</td>
    <td align="right">     -0.5744</td>
    <td align="right">    12.81537</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.00493</td>
    <td align="right">    56.95518</td>
    <td align="right">     0.33889</td>
    <td align="right">     7.86201</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.94537</td>
    <td align="right">    56.36588</td>
    <td align="right">     0.29077</td>
    <td align="right">     7.25161</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.82944</td>
    <td align="right">    53.64634</td>
    <td align="right">     0.21755</td>
    <td align="right">     6.68784</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.95991</td>
    <td align="right">    56.41308</td>
    <td align="right">     -0.0672</td>
    <td align="right">     9.38527</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.76772</td>
    <td align="right">    53.40367</td>
    <td align="right">     -0.5744</td>
    <td align="right">     6.68784</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.05956</td>
    <td align="right">    59.19005</td>
    <td align="right">     0.35563</td>
    <td align="right">    12.81537</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.48388</td>
    <td align="right">    56.14549</td>
    <td align="right">     0.07940</td>
    <td align="right">     5.90112</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.57004</td>
    <td align="right">    55.48309</td>
    <td align="right">     0.10539</td>
    <td align="right">     5.94874</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.62189</td>
    <td align="right">    55.73297</td>
    <td align="right">     0.11922</td>
    <td align="right">     5.98604</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.82884</td>
    <td align="right">    56.90645</td>
    <td align="right">     0.19969</td>
    <td align="right">     6.19394</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.91677</td>
    <td align="right">    59.31482</td>
    <td align="right">     -0.7366</td>
    <td align="right">    16.78103</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    22.99697</td>
    <td align="right">    58.03807</td>
    <td align="right">     -0.6680</td>
    <td align="right">    14.64346</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.01993</td>
    <td align="right">    57.02515</td>
    <td align="right">     -0.6556</td>
    <td align="right">    14.29579</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.01670</td>
    <td align="right">    57.39936</td>
    <td align="right">     -0.6518</td>
    <td align="right">    14.13782</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.00894</td>
    <td align="right">    56.92951</td>
    <td align="right">     -0.6765</td>
    <td align="right">    14.83355</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.98878</td>
    <td align="right">    56.75220</td>
    <td align="right">     0.27348</td>
    <td align="right">     6.67042</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.89582</td>
    <td align="right">    56.56068</td>
    <td align="right">     0.22666</td>
    <td align="right">     6.26595</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.66920</td>
    <td align="right">    54.63478</td>
    <td align="right">     0.13004</td>
    <td align="right">     5.74642</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.83618</td>
    <td align="right">    56.75524</td>
    <td align="right">     -0.1911</td>
    <td align="right">     9.82106</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.48388</td>
    <td align="right">    54.63478</td>
    <td align="right">     -0.7366</td>
    <td align="right">     5.74642</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.01993</td>
    <td align="right">    59.31482</td>
    <td align="right">     0.27348</td>
    <td align="right">    16.78103</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.84133</td>
    <td align="right">    54.26839</td>
    <td align="right">     0.20550</td>
    <td align="right">     6.49968</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.92644</td>
    <td align="right">    53.43446</td>
    <td align="right">     0.24505</td>
    <td align="right">     6.70174</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.92828</td>
    <td align="right">    53.75037</td>
    <td align="right">     0.25926</td>
    <td align="right">     6.87718</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.01184</td>
    <td align="right">    55.48787</td>
    <td align="right">     0.31976</td>
    <td align="right">     7.46554</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.03009</td>
    <td align="right">    58.23886</td>
    <td align="right">     -0.5918</td>
    <td align="right">    12.82705</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.03976</td>
    <td align="right">    57.62057</td>
    <td align="right">     -0.5664</td>
    <td align="right">    12.12057</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.06859</td>
    <td align="right">    56.59229</td>
    <td align="right">     -0.5461</td>
    <td align="right">    11.66775</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.05159</td>
    <td align="right">    56.96997</td>
    <td align="right">     -0.5540</td>
    <td align="right">    11.80737</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.06217</td>
    <td align="right">    56.40095</td>
    <td align="right">     -0.5699</td>
    <td align="right">    12.20429</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.05394</td>
    <td align="right">    55.87420</td>
    <td align="right">     0.35097</td>
    <td align="right">     7.74464</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.03242</td>
    <td align="right">    55.42969</td>
    <td align="right">     0.31068</td>
    <td align="right">     7.16777</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.95012</td>
    <td align="right">    53.02932</td>
    <td align="right">     0.23518</td>
    <td align="right">     6.41761</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.99996</td>
    <td align="right">    55.60817</td>
    <td align="right">     -0.0785</td>
    <td align="right">     9.14662</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.84133</td>
    <td align="right">    53.02932</td>
    <td align="right">     -0.5918</td>
    <td align="right">     6.41761</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.06859</td>
    <td align="right">    58.23886</td>
    <td align="right">     0.35097</td>
    <td align="right">    12.82705</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.02918</td>
    <td align="right">    53.72127</td>
    <td align="right">     0.32725</td>
    <td align="right">     8.50158</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.06813</td>
    <td align="right">    53.41345</td>
    <td align="right">     0.34206</td>
    <td align="right">     8.21805</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.93576</td>
    <td align="right">    54.67797</td>
    <td align="right">     0.27403</td>
    <td align="right">     7.19394</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.96291</td>
    <td align="right">    57.58888</td>
    <td align="right">     0.27493</td>
    <td align="right">     6.91940</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.97554</td>
    <td align="right">    63.85624</td>
    <td align="right">     -0.6887</td>
    <td align="right">    15.29413</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.04910</td>
    <td align="right">    63.17646</td>
    <td align="right">     -0.6369</td>
    <td align="right">    13.78300</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.07585</td>
    <td align="right">    62.51461</td>
    <td align="right">     -0.6140</td>
    <td align="right">    13.22978</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.10180</td>
    <td align="right">    62.42379</td>
    <td align="right">     -0.5707</td>
    <td align="right">    12.21324</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.15742</td>
    <td align="right">    61.12983</td>
    <td align="right">     -0.5335</td>
    <td align="right">    11.55575</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.25677</td>
    <td align="right">    58.39181</td>
    <td align="right">     0.43841</td>
    <td align="right">     9.57442</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.24719</td>
    <td align="right">    56.33461</td>
    <td align="right">     0.42829</td>
    <td align="right">     9.42627</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.13719</td>
    <td align="right">    52.04911</td>
    <td align="right">     0.36740</td>
    <td align="right">     8.50401</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.08259</td>
    <td align="right">    58.31392</td>
    <td align="right">     -0.0534</td>
    <td align="right">    10.39169</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.93576</td>
    <td align="right">    52.04911</td>
    <td align="right">     -0.6887</td>
    <td align="right">     6.91940</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.25677</td>
    <td align="right">    63.85624</td>
    <td align="right">     0.43841</td>
    <td align="right">    15.29413</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.78665</td>
    <td align="right">    54.83500</td>
    <td align="right">     0.18796</td>
    <td align="right">     6.49012</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.88167</td>
    <td align="right">    53.92021</td>
    <td align="right">     0.22869</td>
    <td align="right">     6.68151</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.91998</td>
    <td align="right">    54.15210</td>
    <td align="right">     0.25213</td>
    <td align="right">     6.88562</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.00166</td>
    <td align="right">    55.81785</td>
    <td align="right">     0.30849</td>
    <td align="right">     7.38748</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.00948</td>
    <td align="right">    58.73089</td>
    <td align="right">     -0.6342</td>
    <td align="right">    13.97913</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.03049</td>
    <td align="right">    57.91563</td>
    <td align="right">     -0.6078</td>
    <td align="right">    13.18970</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.05444</td>
    <td align="right">    56.83705</td>
    <td align="right">     -0.5863</td>
    <td align="right">    12.72052</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.05074</td>
    <td align="right">    57.06702</td>
    <td align="right">     -0.5601</td>
    <td align="right">    12.03339</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.05480</td>
    <td align="right">    56.66556</td>
    <td align="right">     -0.5950</td>
    <td align="right">    12.85125</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.05131</td>
    <td align="right">    56.24393</td>
    <td align="right">     0.33998</td>
    <td align="right">     7.61610</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.01759</td>
    <td align="right">    55.75965</td>
    <td align="right">     0.29779</td>
    <td align="right">     7.03826</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.93033</td>
    <td align="right">    53.34177</td>
    <td align="right">     0.22779</td>
    <td align="right">     6.37970</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.98288</td>
    <td align="right">    55.95646</td>
    <td align="right">     -0.0984</td>
    <td align="right">     9.46204</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.78665</td>
    <td align="right">    53.34177</td>
    <td align="right">     -0.6342</td>
    <td align="right">     6.37970</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.05480</td>
    <td align="right">    58.73089</td>
    <td align="right">     0.33998</td>
    <td align="right">    13.97913</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.73849</td>
    <td align="right">    55.04861</td>
    <td align="right">     0.15658</td>
    <td align="right">     6.16509</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.80416</td>
    <td align="right">    54.03613</td>
    <td align="right">     0.18260</td>
    <td align="right">     6.24192</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.88353</td>
    <td align="right">    54.26297</td>
    <td align="right">     0.21475</td>
    <td align="right">     6.43311</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.97707</td>
    <td align="right">    56.46297</td>
    <td align="right">     0.27595</td>
    <td align="right">     6.82314</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.01454</td>
    <td align="right">    59.71486</td>
    <td align="right">     -0.6394</td>
    <td align="right">    13.83015</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.02835</td>
    <td align="right">    59.12065</td>
    <td align="right">     -0.6088</td>
    <td align="right">    13.02943</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.04080</td>
    <td align="right">    58.77790</td>
    <td align="right">     -0.6067</td>
    <td align="right">    12.99535</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.02621</td>
    <td align="right">    58.97806</td>
    <td align="right">     -0.6205</td>
    <td align="right">    13.32280</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.01301</td>
    <td align="right">    58.13274</td>
    <td align="right">     -0.6595</td>
    <td align="right">    14.39597</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.98572</td>
    <td align="right">    57.60054</td>
    <td align="right">     0.28028</td>
    <td align="right">     6.77353</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.91925</td>
    <td align="right">    56.78777</td>
    <td align="right">     0.23943</td>
    <td align="right">     6.39962</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.80536</td>
    <td align="right">    53.89023</td>
    <td align="right">     0.17010</td>
    <td align="right">     5.95254</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.93723</td>
    <td align="right">    56.92266</td>
    <td align="right">     -0.1378</td>
    <td align="right">     9.39082</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.73849</td>
    <td align="right">    53.89023</td>
    <td align="right">     -0.6595</td>
    <td align="right">     5.95254</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.04080</td>
    <td align="right">    59.71486</td>
    <td align="right">     0.28028</td>
    <td align="right">    14.39597</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   427.00000</td>
    <td align="right">    22.86843</td>
    <td align="right">    53.95155</td>
    <td align="right">     0.21883</td>
    <td align="right">     6.69458</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   385.00000</td>
    <td align="right">    22.93866</td>
    <td align="right">    52.71209</td>
    <td align="right">     0.25311</td>
    <td align="right">     6.87840</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   433.00000</td>
    <td align="right">    22.95490</td>
    <td align="right">    53.17709</td>
    <td align="right">     0.27839</td>
    <td align="right">     7.16894</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   410.00000</td>
    <td align="right">    23.04258</td>
    <td align="right">    55.28857</td>
    <td align="right">     0.34112</td>
    <td align="right">     7.86316</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   430.00000</td>
    <td align="right">    23.05699</td>
    <td align="right">    58.85840</td>
    <td align="right">     -0.5562</td>
    <td align="right">    12.15802</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   418.00000</td>
    <td align="right">    23.05279</td>
    <td align="right">    58.41738</td>
    <td align="right">     -0.5510</td>
    <td align="right">    11.90688</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   422.00000</td>
    <td align="right">    23.08310</td>
    <td align="right">    57.92723</td>
    <td align="right">     -0.5334</td>
    <td align="right">    11.57940</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   433.00000</td>
    <td align="right">    23.05735</td>
    <td align="right">    58.38764</td>
    <td align="right">     -0.5577</td>
    <td align="right">    12.04101</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   410.00000</td>
    <td align="right">    23.06184</td>
    <td align="right">    57.49815</td>
    <td align="right">     -0.5872</td>
    <td align="right">    12.83132</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   427.00000</td>
    <td align="right">    23.03420</td>
    <td align="right">    56.85856</td>
    <td align="right">     0.33027</td>
    <td align="right">     7.54523</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   417.00000</td>
    <td align="right">    23.00738</td>
    <td align="right">    55.75159</td>
    <td align="right">     0.29384</td>
    <td align="right">     7.06926</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   422.00000</td>
    <td align="right">    22.91432</td>
    <td align="right">    52.78968</td>
    <td align="right">     0.22226</td>
    <td align="right">     6.41957</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5034.00000</td>
    <td align="right">    23.00625</td>
    <td align="right">    55.99100</td>
    <td align="right">     -0.0731</td>
    <td align="right">     9.19342</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   385.00000</td>
    <td align="right">    22.86843</td>
    <td align="right">    52.71209</td>
    <td align="right">     -0.5872</td>
    <td align="right">     6.41957</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   433.00000</td>
    <td align="right">    23.08310</td>
    <td align="right">    58.85840</td>
    <td align="right">     0.34112</td>
    <td align="right">    12.83132</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.28974</td>
    <td align="right">    51.90445</td>
    <td align="right">     0.37906</td>
    <td align="right">     9.72370</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.27751</td>
    <td align="right">    51.33475</td>
    <td align="right">     0.38499</td>
    <td align="right">     9.38631</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.06639</td>
    <td align="right">    52.82271</td>
    <td align="right">     0.32028</td>
    <td align="right">     7.82381</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.03312</td>
    <td align="right">    56.03111</td>
    <td align="right">     0.31877</td>
    <td align="right">     7.40243</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.03589</td>
    <td align="right">    59.81680</td>
    <td align="right">     -0.6341</td>
    <td align="right">    13.68541</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.03812</td>
    <td align="right">    59.32317</td>
    <td align="right">     -0.6213</td>
    <td align="right">    13.33015</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.05140</td>
    <td align="right">    58.93243</td>
    <td align="right">     -0.6130</td>
    <td align="right">    13.15398</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.05079</td>
    <td align="right">    58.84034</td>
    <td align="right">     -0.5940</td>
    <td align="right">    12.72461</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.09585</td>
    <td align="right">    57.48882</td>
    <td align="right">     -0.5752</td>
    <td align="right">    12.51642</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.26543</td>
    <td align="right">    55.88568</td>
    <td align="right">     0.41467</td>
    <td align="right">     9.32068</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.33396</td>
    <td align="right">    54.31980</td>
    <td align="right">     0.42550</td>
    <td align="right">     9.89475</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.34055</td>
    <td align="right">    50.68297</td>
    <td align="right">     0.39812</td>
    <td align="right">     9.72503</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.15526</td>
    <td align="right">    55.64884</td>
    <td align="right">     -0.0371</td>
    <td align="right">    10.73827</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.03312</td>
    <td align="right">    50.68297</td>
    <td align="right">     -0.6341</td>
    <td align="right">     7.40243</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.34055</td>
    <td align="right">    59.81680</td>
    <td align="right">     0.42550</td>
    <td align="right">    13.68541</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.83677</td>
    <td align="right">    54.42907</td>
    <td align="right">     0.22046</td>
    <td align="right">     6.83676</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.90035</td>
    <td align="right">    53.36919</td>
    <td align="right">     0.25603</td>
    <td align="right">     7.09354</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.94880</td>
    <td align="right">    53.66634</td>
    <td align="right">     0.29193</td>
    <td align="right">     7.46237</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.01985</td>
    <td align="right">    56.05155</td>
    <td align="right">     0.35042</td>
    <td align="right">     8.10850</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.03473</td>
    <td align="right">    59.53442</td>
    <td align="right">     -0.5680</td>
    <td align="right">    12.49099</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.03913</td>
    <td align="right">    59.08519</td>
    <td align="right">     -0.5605</td>
    <td align="right">    12.19208</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.05715</td>
    <td align="right">    58.64435</td>
    <td align="right">     -0.5473</td>
    <td align="right">    12.00149</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.04442</td>
    <td align="right">    58.74760</td>
    <td align="right">     -0.5405</td>
    <td align="right">    11.81298</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.04269</td>
    <td align="right">    57.93304</td>
    <td align="right">     -0.5888</td>
    <td align="right">    12.92952</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.02398</td>
    <td align="right">    57.28007</td>
    <td align="right">     0.33679</td>
    <td align="right">     7.69785</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.97614</td>
    <td align="right">    56.33075</td>
    <td align="right">     0.29313</td>
    <td align="right">     7.13287</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.89826</td>
    <td align="right">    53.23453</td>
    <td align="right">     0.23070</td>
    <td align="right">     6.56692</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.98569</td>
    <td align="right">    56.54891</td>
    <td align="right">     -0.0720</td>
    <td align="right">     9.37859</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.83677</td>
    <td align="right">    53.23453</td>
    <td align="right">     -0.5888</td>
    <td align="right">     6.56692</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.05715</td>
    <td align="right">    59.53442</td>
    <td align="right">     0.35042</td>
    <td align="right">    12.92952</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_BOTCOOLINGCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_BOT COOLING COIL</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_BOT COOLING COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRICITY ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY RATE []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.679445E+11</td>
    <td align="right">0.133501E+11</td>
    <td align="right">      557.20</td>
    <td align="right">0.454131E+11</td>
    <td align="right">0.225314E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">05-JAN-08:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   133486.68</td>
    <td align="right">27-JAN-06:12</td>
    <td align="right">    81105.85</td>
    <td align="right">22-JAN-17:22</td>
    <td align="right">    74753.32</td>
    <td align="right">27-JAN-06:12</td>
    <td align="right">    24534.42</td>
    <td align="right">27-JAN-06:12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.643783E+11</td>
    <td align="right">0.126289E+11</td>
    <td align="right">      516.85</td>
    <td align="right">0.456156E+11</td>
    <td align="right">0.187627E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-FEB-10:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:05</td>
    <td align="right">   135803.87</td>
    <td align="right">23-FEB-00:03</td>
    <td align="right">    69312.12</td>
    <td align="right">19-FEB-17:33</td>
    <td align="right">    76865.36</td>
    <td align="right">23-FEB-00:03</td>
    <td align="right">    24783.57</td>
    <td align="right">23-FEB-00:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.761445E+11</td>
    <td align="right">0.149261E+11</td>
    <td align="right">      591.49</td>
    <td align="right">0.540888E+11</td>
    <td align="right">0.220557E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAR-10:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:33</td>
    <td align="right">   120006.37</td>
    <td align="right">14-MAR-05:13</td>
    <td align="right">    75798.58</td>
    <td align="right">25-MAR-17:03</td>
    <td align="right">    76700.64</td>
    <td align="right">14-MAR-05:13</td>
    <td align="right">    21655.59</td>
    <td align="right">14-MAR-05:13</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.799826E+11</td>
    <td align="right">0.161350E+11</td>
    <td align="right">      610.99</td>
    <td align="right">0.608340E+11</td>
    <td align="right">0.191486E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-APR-05:13</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:13</td>
    <td align="right">   113292.51</td>
    <td align="right">01-APR-17:42</td>
    <td align="right">    80193.67</td>
    <td align="right">01-APR-17:42</td>
    <td align="right">    50225.96</td>
    <td align="right">17-APR-21:15</td>
    <td align="right">    23239.55</td>
    <td align="right">01-APR-17:42</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.103547E+12</td>
    <td align="right">0.209085E+11</td>
    <td align="right">      639.57</td>
    <td align="right">0.681886E+11</td>
    <td align="right">0.353586E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAY-09:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:35</td>
    <td align="right">   115441.02</td>
    <td align="right">26-MAY-21:15</td>
    <td align="right">    88722.04</td>
    <td align="right">14-MAY-15:11</td>
    <td align="right">    77538.64</td>
    <td align="right">26-MAY-21:15</td>
    <td align="right">    21730.73</td>
    <td align="right">13-MAY-17:04</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.111842E+12</td>
    <td align="right">0.231153E+11</td>
    <td align="right">      631.76</td>
    <td align="right">0.764675E+11</td>
    <td align="right">0.353740E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-03:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">   130449.33</td>
    <td align="right">08-JUN-05:12</td>
    <td align="right">    84822.05</td>
    <td align="right">04-JUN-11:42</td>
    <td align="right">    73773.07</td>
    <td align="right">08-JUN-05:12</td>
    <td align="right">    24217.83</td>
    <td align="right">27-JUN-15:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.118377E+12</td>
    <td align="right">0.246933E+11</td>
    <td align="right">      649.33</td>
    <td align="right">0.784635E+11</td>
    <td align="right">0.399133E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-03:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:13</td>
    <td align="right">   139044.12</td>
    <td align="right">08-JUL-05:13</td>
    <td align="right">    92536.36</td>
    <td align="right">04-JUL-15:01</td>
    <td align="right">    94179.06</td>
    <td align="right">08-JUL-05:13</td>
    <td align="right">    25074.58</td>
    <td align="right">08-JUL-05:13</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.126498E+12</td>
    <td align="right">0.262633E+11</td>
    <td align="right">      658.81</td>
    <td align="right">0.844339E+11</td>
    <td align="right">0.420642E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-07:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:13</td>
    <td align="right">   139028.97</td>
    <td align="right">25-AUG-05:13</td>
    <td align="right">    90720.25</td>
    <td align="right">27-AUG-17:41</td>
    <td align="right">    90715.52</td>
    <td align="right">25-AUG-05:13</td>
    <td align="right">    25071.86</td>
    <td align="right">25-AUG-05:13</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.115467E+12</td>
    <td align="right">0.235891E+11</td>
    <td align="right">      630.51</td>
    <td align="right">0.752062E+11</td>
    <td align="right">0.402604E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:13</td>
    <td align="right">   139044.12</td>
    <td align="right">19-SEP-21:15</td>
    <td align="right">    91361.93</td>
    <td align="right">10-SEP-17:01</td>
    <td align="right">    90270.38</td>
    <td align="right">29-SEP-05:12</td>
    <td align="right">    25074.58</td>
    <td align="right">15-SEP-05:13</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.107776E+12</td>
    <td align="right">0.214910E+11</td>
    <td align="right">      641.17</td>
    <td align="right">0.720698E+11</td>
    <td align="right">0.357060E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-OCT-07:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:15</td>
    <td align="right">   139044.12</td>
    <td align="right">03-OCT-23:43</td>
    <td align="right">    90825.52</td>
    <td align="right">09-OCT-15:51</td>
    <td align="right">    92956.71</td>
    <td align="right">04-OCT-05:12</td>
    <td align="right">    25074.58</td>
    <td align="right">03-OCT-23:43</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.871843E+11</td>
    <td align="right">0.171793E+11</td>
    <td align="right">      613.86</td>
    <td align="right">0.615421E+11</td>
    <td align="right">0.256422E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-NOV-07:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:25</td>
    <td align="right">   132090.10</td>
    <td align="right">23-NOV-10:53</td>
    <td align="right">    90077.32</td>
    <td align="right">11-NOV-14:11</td>
    <td align="right">    72935.75</td>
    <td align="right">29-NOV-06:12</td>
    <td align="right">    24365.22</td>
    <td align="right">23-NOV-10:53</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.673964E+11</td>
    <td align="right">0.132346E+11</td>
    <td align="right">      588.04</td>
    <td align="right">0.488343E+11</td>
    <td align="right">0.185621E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-DEC-13:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:33</td>
    <td align="right">   137301.05</td>
    <td align="right">15-DEC-22:43</td>
    <td align="right">    88648.66</td>
    <td align="right">31-DEC-15:21</td>
    <td align="right">    91001.10</td>
    <td align="right">15-DEC-22:43</td>
    <td align="right">    24925.79</td>
    <td align="right">15-DEC-22:43</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.112654E+13</td>
    <td align="right">0.227514E+12</td>
    <td align="right">     7329.59</td>
    <td align="right">0.771157E+12</td>
    <td align="right">0.355379E+12</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.643783E+11</td>
    <td align="right">0.126289E+11</td>
    <td align="right">      516.85</td>
    <td align="right">0.454131E+11</td>
    <td align="right">0.185621E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   113292.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">    69312.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">    50225.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">    21655.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.126498E+12</td>
    <td align="right">0.262633E+11</td>
    <td align="right">      658.81</td>
    <td align="right">0.844339E+11</td>
    <td align="right">0.420642E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   139044.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">    92536.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">    94179.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">    25074.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_MIDCOOLINGCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_MID COOLING COIL</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_MID COOLING COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRICITY ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY RATE []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.647244E+11</td>
    <td align="right">0.127026E+11</td>
    <td align="right">      525.33</td>
    <td align="right">0.433453E+11</td>
    <td align="right">0.213791E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">05-JAN-09:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    95439.87</td>
    <td align="right">24-JAN-23:23</td>
    <td align="right">    62939.57</td>
    <td align="right">16-JAN-15:31</td>
    <td align="right">    51991.20</td>
    <td align="right">24-JAN-23:23</td>
    <td align="right">    17580.24</td>
    <td align="right">24-JAN-23:23</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.624765E+11</td>
    <td align="right">0.122592E+11</td>
    <td align="right">      492.34</td>
    <td align="right">0.443256E+11</td>
    <td align="right">0.181509E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-FEB-10:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:05</td>
    <td align="right">   125372.26</td>
    <td align="right">22-FEB-22:43</td>
    <td align="right">    62401.93</td>
    <td align="right">19-FEB-15:41</td>
    <td align="right">    70218.27</td>
    <td align="right">22-FEB-22:43</td>
    <td align="right">    22974.30</td>
    <td align="right">22-FEB-22:43</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.762298E+11</td>
    <td align="right">0.149124E+11</td>
    <td align="right">      575.85</td>
    <td align="right">0.543863E+11</td>
    <td align="right">0.218435E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAR-09:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:33</td>
    <td align="right">    98312.90</td>
    <td align="right">12-MAR-17:21</td>
    <td align="right">    62273.42</td>
    <td align="right">12-MAR-16:41</td>
    <td align="right">    57778.43</td>
    <td align="right">14-MAR-05:13</td>
    <td align="right">    18279.11</td>
    <td align="right">12-MAR-17:21</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.814071E+11</td>
    <td align="right">0.163923E+11</td>
    <td align="right">      602.12</td>
    <td align="right">0.623682E+11</td>
    <td align="right">0.190388E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-APR-09:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:13</td>
    <td align="right">    83333.35</td>
    <td align="right">03-APR-14:00</td>
    <td align="right">    66628.65</td>
    <td align="right">14-APR-21:43</td>
    <td align="right">    44477.59</td>
    <td align="right">17-APR-21:15</td>
    <td align="right">    17326.90</td>
    <td align="right">03-APR-14:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.104553E+12</td>
    <td align="right">0.210666E+11</td>
    <td align="right">      635.00</td>
    <td align="right">0.703672E+11</td>
    <td align="right">0.341856E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAY-09:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:15</td>
    <td align="right">   101133.13</td>
    <td align="right">26-MAY-21:15</td>
    <td align="right">    67191.93</td>
    <td align="right">18-MAY-21:43</td>
    <td align="right">    67938.12</td>
    <td align="right">26-MAY-21:15</td>
    <td align="right">    20548.44</td>
    <td align="right">24-MAY-14:40</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.108959E+12</td>
    <td align="right">0.225031E+11</td>
    <td align="right">      630.82</td>
    <td align="right">0.757944E+11</td>
    <td align="right">0.331645E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-07:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">   107284.78</td>
    <td align="right">27-JUN-15:30</td>
    <td align="right">    70819.65</td>
    <td align="right">28-JUN-21:43</td>
    <td align="right">    50514.65</td>
    <td align="right">08-JUN-05:12</td>
    <td align="right">    23317.35</td>
    <td align="right">27-JUN-15:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.115009E+12</td>
    <td align="right">0.239713E+11</td>
    <td align="right">      646.19</td>
    <td align="right">0.773436E+11</td>
    <td align="right">0.376657E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-08:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:13</td>
    <td align="right">   112488.08</td>
    <td align="right">04-JUL-17:01</td>
    <td align="right">    93910.29</td>
    <td align="right">04-JUL-17:01</td>
    <td align="right">    53480.75</td>
    <td align="right">08-JUL-05:13</td>
    <td align="right">    24538.87</td>
    <td align="right">04-JUL-17:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.119500E+12</td>
    <td align="right">0.247992E+11</td>
    <td align="right">      655.17</td>
    <td align="right">0.800379E+11</td>
    <td align="right">0.394625E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-07:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:13</td>
    <td align="right">   102930.59</td>
    <td align="right">21-AUG-14:10</td>
    <td align="right">    76367.37</td>
    <td align="right">27-AUG-16:31</td>
    <td align="right">    54884.72</td>
    <td align="right">03-AUG-01:10</td>
    <td align="right">    23018.66</td>
    <td align="right">21-AUG-14:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.108008E+12</td>
    <td align="right">0.220797E+11</td>
    <td align="right">      622.31</td>
    <td align="right">0.703557E+11</td>
    <td align="right">0.376522E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-07:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:13</td>
    <td align="right">   118092.64</td>
    <td align="right">08-SEP-05:12</td>
    <td align="right">    70210.58</td>
    <td align="right">10-SEP-17:01</td>
    <td align="right">    70852.33</td>
    <td align="right">08-SEP-05:12</td>
    <td align="right">    21676.65</td>
    <td align="right">01-SEP-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.993551E+11</td>
    <td align="right">0.198680E+11</td>
    <td align="right">      627.17</td>
    <td align="right">0.659753E+11</td>
    <td align="right">0.333797E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-OCT-09:13</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:15</td>
    <td align="right">   141057.81</td>
    <td align="right">03-OCT-23:43</td>
    <td align="right">    65918.33</td>
    <td align="right">09-OCT-15:12</td>
    <td align="right">    94306.89</td>
    <td align="right">04-OCT-05:12</td>
    <td align="right">    25437.72</td>
    <td align="right">03-OCT-23:43</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.798639E+11</td>
    <td align="right">0.157766E+11</td>
    <td align="right">      583.49</td>
    <td align="right">0.560198E+11</td>
    <td align="right">0.238441E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-NOV-07:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:25</td>
    <td align="right">   118083.56</td>
    <td align="right">23-NOV-06:12</td>
    <td align="right">    60831.75</td>
    <td align="right">19-NOV-14:42</td>
    <td align="right">    57564.09</td>
    <td align="right">23-NOV-06:12</td>
    <td align="right">    21935.07</td>
    <td align="right">23-NOV-06:12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.621626E+11</td>
    <td align="right">0.122077E+11</td>
    <td align="right">      537.78</td>
    <td align="right">0.448820E+11</td>
    <td align="right">0.172805E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-DEC-15:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:15</td>
    <td align="right">   120867.97</td>
    <td align="right">15-DEC-22:43</td>
    <td align="right">    62913.27</td>
    <td align="right">31-DEC-14:41</td>
    <td align="right">    79844.37</td>
    <td align="right">15-DEC-22:43</td>
    <td align="right">    21956.40</td>
    <td align="right">15-DEC-22:43</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.108225E+13</td>
    <td align="right">0.218539E+12</td>
    <td align="right">     7133.57</td>
    <td align="right">0.745201E+12</td>
    <td align="right">0.337047E+12</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.621626E+11</td>
    <td align="right">0.122077E+11</td>
    <td align="right">      492.34</td>
    <td align="right">0.433453E+11</td>
    <td align="right">0.172805E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    83333.35</td>
    <td align="right">&nbsp;</td>
    <td align="right">    60831.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">    44477.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">    17326.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.119500E+12</td>
    <td align="right">0.247992E+11</td>
    <td align="right">      655.17</td>
    <td align="right">0.800379E+11</td>
    <td align="right">0.394625E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   141057.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">    93910.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">    94306.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">    25437.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_TOPCOOLINGCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_TOP COOLING COIL</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_TOP COOLING COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRICITY ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY RATE []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.648869E+11</td>
    <td align="right">0.127313E+11</td>
    <td align="right">      495.38</td>
    <td align="right">0.447416E+11</td>
    <td align="right">0.201453E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">05-JAN-09:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   118581.08</td>
    <td align="right">15-JAN-17:22</td>
    <td align="right">    73319.48</td>
    <td align="right">08-JAN-15:32</td>
    <td align="right">    60061.24</td>
    <td align="right">15-JAN-17:22</td>
    <td align="right">    21973.86</td>
    <td align="right">15-JAN-17:22</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.637134E+11</td>
    <td align="right">0.125130E+11</td>
    <td align="right">      475.13</td>
    <td align="right">0.466804E+11</td>
    <td align="right">0.170329E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-FEB-10:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:05</td>
    <td align="right">    91877.55</td>
    <td align="right">22-FEB-16:00</td>
    <td align="right">    75086.36</td>
    <td align="right">20-FEB-15:12</td>
    <td align="right">    32287.95</td>
    <td align="right">23-FEB-09:50</td>
    <td align="right">    18297.71</td>
    <td align="right">22-FEB-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.783466E+11</td>
    <td align="right">0.153482E+11</td>
    <td align="right">      559.22</td>
    <td align="right">0.581302E+11</td>
    <td align="right">0.202164E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAR-10:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:33</td>
    <td align="right">   128362.08</td>
    <td align="right">26-MAR-14:31</td>
    <td align="right">   111517.51</td>
    <td align="right">26-MAR-14:31</td>
    <td align="right">    58570.73</td>
    <td align="right">25-MAR-17:42</td>
    <td align="right">    26022.97</td>
    <td align="right">26-MAR-14:31</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.868181E+11</td>
    <td align="right">0.174637E+11</td>
    <td align="right">      588.33</td>
    <td align="right">0.678958E+11</td>
    <td align="right">0.189223E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-APR-09:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:13</td>
    <td align="right">   126943.86</td>
    <td align="right">09-APR-15:01</td>
    <td align="right">   109459.31</td>
    <td align="right">09-APR-15:01</td>
    <td align="right">    69138.39</td>
    <td align="right">16-APR-13:43</td>
    <td align="right">    27158.74</td>
    <td align="right">09-APR-15:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.111581E+12</td>
    <td align="right">0.225267E+11</td>
    <td align="right">      628.68</td>
    <td align="right">0.770423E+11</td>
    <td align="right">0.345391E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAY-09:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:25</td>
    <td align="right">   129582.38</td>
    <td align="right">28-MAY-15:51</td>
    <td align="right">   102409.46</td>
    <td align="right">28-MAY-15:51</td>
    <td align="right">    67231.80</td>
    <td align="right">26-MAY-21:15</td>
    <td align="right">    26499.76</td>
    <td align="right">28-MAY-15:51</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.116849E+12</td>
    <td align="right">0.241929E+11</td>
    <td align="right">      628.42</td>
    <td align="right">0.832389E+11</td>
    <td align="right">0.336096E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-07:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">   120761.42</td>
    <td align="right">27-JUN-15:20</td>
    <td align="right">    98555.31</td>
    <td align="right">18-JUN-15:51</td>
    <td align="right">    41839.42</td>
    <td align="right">27-JUN-09:00</td>
    <td align="right">    26346.21</td>
    <td align="right">27-JUN-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.123983E+12</td>
    <td align="right">0.258566E+11</td>
    <td align="right">      643.24</td>
    <td align="right">0.851643E+11</td>
    <td align="right">0.388182E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-08:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:13</td>
    <td align="right">   128889.99</td>
    <td align="right">09-JUL-14:12</td>
    <td align="right">   107725.10</td>
    <td align="right">09-JUL-12:12</td>
    <td align="right">    64606.65</td>
    <td align="right">16-JUL-11:03</td>
    <td align="right">    27765.98</td>
    <td align="right">02-JUL-15:31</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.127453E+12</td>
    <td align="right">0.265165E+11</td>
    <td align="right">      652.52</td>
    <td align="right">0.877377E+11</td>
    <td align="right">0.397153E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-07:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:13</td>
    <td align="right">   126653.17</td>
    <td align="right">13-AUG-15:31</td>
    <td align="right">   112000.20</td>
    <td align="right">13-AUG-15:31</td>
    <td align="right">    52577.62</td>
    <td align="right">22-AUG-06:10</td>
    <td align="right">    27684.90</td>
    <td align="right">13-AUG-15:31</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.112647E+12</td>
    <td align="right">0.231267E+11</td>
    <td align="right">      618.14</td>
    <td align="right">0.755032E+11</td>
    <td align="right">0.371442E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-07:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:13</td>
    <td align="right">   121285.18</td>
    <td align="right">04-SEP-17:32</td>
    <td align="right">   107172.40</td>
    <td align="right">04-SEP-11:31</td>
    <td align="right">    60207.41</td>
    <td align="right">20-SEP-21:15</td>
    <td align="right">    25585.27</td>
    <td align="right">03-SEP-16:11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.101177E+12</td>
    <td align="right">0.203465E+11</td>
    <td align="right">      616.42</td>
    <td align="right">0.696519E+11</td>
    <td align="right">0.315249E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-OCT-07:32</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:15</td>
    <td align="right">   123614.21</td>
    <td align="right">19-OCT-22:23</td>
    <td align="right">    79264.50</td>
    <td align="right">09-OCT-14:42</td>
    <td align="right">    72016.25</td>
    <td align="right">19-OCT-22:23</td>
    <td align="right">    23412.43</td>
    <td align="right">06-OCT-15:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.815919E+11</td>
    <td align="right">0.161295E+11</td>
    <td align="right">      557.39</td>
    <td align="right">0.583468E+11</td>
    <td align="right">0.232451E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-NOV-07:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:25</td>
    <td align="right">   107907.87</td>
    <td align="right">23-NOV-16:02</td>
    <td align="right">    89149.36</td>
    <td align="right">23-NOV-16:02</td>
    <td align="right">    35091.85</td>
    <td align="right">01-NOV-10:20</td>
    <td align="right">    20771.97</td>
    <td align="right">23-NOV-16:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.626091E+11</td>
    <td align="right">0.122626E+11</td>
    <td align="right">      503.25</td>
    <td align="right">0.458529E+11</td>
    <td align="right">0.167561E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-DEC-13:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:15</td>
    <td align="right">   111532.62</td>
    <td align="right">31-DEC-14:12</td>
    <td align="right">    81683.43</td>
    <td align="right">17-DEC-14:21</td>
    <td align="right">    63395.95</td>
    <td align="right">15-DEC-22:43</td>
    <td align="right">    20939.86</td>
    <td align="right">31-DEC-14:12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.113166E+13</td>
    <td align="right">0.229014E+12</td>
    <td align="right">     6966.11</td>
    <td align="right">0.799986E+12</td>
    <td align="right">0.331669E+12</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.626091E+11</td>
    <td align="right">0.122626E+11</td>
    <td align="right">      475.13</td>
    <td align="right">0.447416E+11</td>
    <td align="right">0.167561E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    91877.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">    73319.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">    32287.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">    18297.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.127453E+12</td>
    <td align="right">0.265165E+11</td>
    <td align="right">      652.52</td>
    <td align="right">0.877377E+11</td>
    <td align="right">0.397153E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   129582.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">   112000.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">    72016.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">    27765.98</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      711.42</td>
    <td align="right">        0.00</td>
    <td align="right">      711.42</td>
    <td align="right">      809.25</td>
    <td align="right">      441.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      836.05</td>
    <td align="right">        0.00</td>
    <td align="right">      836.05</td>
    <td align="right">      993.17</td>
    <td align="right">      381.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      990.88</td>
    <td align="right">        0.00</td>
    <td align="right">      990.88</td>
    <td align="right">     1203.85</td>
    <td align="right">      308.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1118.75</td>
    <td align="right">        5.20</td>
    <td align="right">     1113.55</td>
    <td align="right">     1544.62</td>
    <td align="right">      146.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1271.31</td>
    <td align="right">       62.77</td>
    <td align="right">     1208.54</td>
    <td align="right">     1904.23</td>
    <td align="right">       74.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1415.40</td>
    <td align="right">       90.20</td>
    <td align="right">     1325.19</td>
    <td align="right">     2245.95</td>
    <td align="right">       15.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1392.69</td>
    <td align="right">       75.52</td>
    <td align="right">     1317.17</td>
    <td align="right">     2271.45</td>
    <td align="right">       10.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1255.64</td>
    <td align="right">       15.85</td>
    <td align="right">     1239.79</td>
    <td align="right">     2051.28</td>
    <td align="right">       11.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1024.99</td>
    <td align="right">        0.10</td>
    <td align="right">     1024.89</td>
    <td align="right">     1641.09</td>
    <td align="right">       28.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      915.36</td>
    <td align="right">        0.00</td>
    <td align="right">      915.36</td>
    <td align="right">     1332.43</td>
    <td align="right">      100.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      753.76</td>
    <td align="right">        0.00</td>
    <td align="right">      753.76</td>
    <td align="right">     1018.52</td>
    <td align="right">      213.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      700.39</td>
    <td align="right">        0.00</td>
    <td align="right">      700.39</td>
    <td align="right">      817.03</td>
    <td align="right">      409.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1033.33</td>
    <td align="right">       20.94</td>
    <td align="right">     1012.39</td>
    <td align="right">     1488.74</td>
    <td align="right">      177.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      700.39</td>
    <td align="right">        0.00</td>
    <td align="right">      700.39</td>
    <td align="right">      809.25</td>
    <td align="right">       10.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1415.40</td>
    <td align="right">       90.20</td>
    <td align="right">     1325.19</td>
    <td align="right">     2271.45</td>
    <td align="right">      441.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1086.70</td>
    <td align="right">      498.96</td>
    <td align="right">      587.74</td>
    <td align="right">     1350.22</td>
    <td align="right">      285.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1328.81</td>
    <td align="right">      623.14</td>
    <td align="right">      705.67</td>
    <td align="right">     1682.21</td>
    <td align="right">      248.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1589.56</td>
    <td align="right">      752.28</td>
    <td align="right">      837.28</td>
    <td align="right">     2018.74</td>
    <td align="right">      199.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1709.45</td>
    <td align="right">      749.97</td>
    <td align="right">      959.48</td>
    <td align="right">     2311.65</td>
    <td align="right">       98.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1773.27</td>
    <td align="right">      757.71</td>
    <td align="right">     1015.56</td>
    <td align="right">     2478.84</td>
    <td align="right">       51.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1686.74</td>
    <td align="right">      623.85</td>
    <td align="right">     1062.90</td>
    <td align="right">     2461.85</td>
    <td align="right">       11.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1722.09</td>
    <td align="right">      651.24</td>
    <td align="right">     1070.85</td>
    <td align="right">     2548.62</td>
    <td align="right">        8.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1567.27</td>
    <td align="right">      520.86</td>
    <td align="right">     1046.41</td>
    <td align="right">     2338.52</td>
    <td align="right">        9.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1412.56</td>
    <td align="right">      530.05</td>
    <td align="right">      882.51</td>
    <td align="right">     2075.22</td>
    <td align="right">       21.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1333.65</td>
    <td align="right">      560.92</td>
    <td align="right">      772.73</td>
    <td align="right">     1861.28</td>
    <td align="right">       70.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1119.79</td>
    <td align="right">      489.22</td>
    <td align="right">      630.57</td>
    <td align="right">     1507.08</td>
    <td align="right">      144.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      988.40</td>
    <td align="right">      399.55</td>
    <td align="right">      588.85</td>
    <td align="right">     1245.52</td>
    <td align="right">      269.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1443.70</td>
    <td align="right">      596.24</td>
    <td align="right">      847.46</td>
    <td align="right">     1991.42</td>
    <td align="right">      117.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      988.40</td>
    <td align="right">      399.55</td>
    <td align="right">      587.74</td>
    <td align="right">     1245.52</td>
    <td align="right">        8.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1773.27</td>
    <td align="right">      757.71</td>
    <td align="right">     1070.85</td>
    <td align="right">     2548.62</td>
    <td align="right">      285.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     3222.77</td>
    <td align="right">     2053.85</td>
    <td align="right">     1168.92</td>
    <td align="right">     4120.77</td>
    <td align="right">      453.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     3119.31</td>
    <td align="right">     1845.73</td>
    <td align="right">     1273.59</td>
    <td align="right">     4096.51</td>
    <td align="right">      394.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2278.13</td>
    <td align="right">      955.68</td>
    <td align="right">     1322.46</td>
    <td align="right">     3109.74</td>
    <td align="right">      316.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1584.85</td>
    <td align="right">      293.26</td>
    <td align="right">     1291.60</td>
    <td align="right">     2337.34</td>
    <td align="right">      156.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1241.37</td>
    <td align="right">       28.82</td>
    <td align="right">     1212.55</td>
    <td align="right">     1861.64</td>
    <td align="right">       77.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1243.27</td>
    <td align="right">        1.96</td>
    <td align="right">     1241.31</td>
    <td align="right">     1969.30</td>
    <td align="right">       16.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1283.02</td>
    <td align="right">       11.99</td>
    <td align="right">     1271.03</td>
    <td align="right">     2101.06</td>
    <td align="right">       11.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1479.41</td>
    <td align="right">      108.50</td>
    <td align="right">     1370.91</td>
    <td align="right">     2413.01</td>
    <td align="right">       15.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1763.76</td>
    <td align="right">      451.78</td>
    <td align="right">     1311.98</td>
    <td align="right">     2784.05</td>
    <td align="right">       33.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2490.04</td>
    <td align="right">     1162.13</td>
    <td align="right">     1327.91</td>
    <td align="right">     3564.10</td>
    <td align="right">      117.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     2973.25</td>
    <td align="right">     1749.29</td>
    <td align="right">     1223.96</td>
    <td align="right">     3998.36</td>
    <td align="right">      240.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     3359.05</td>
    <td align="right">     2137.19</td>
    <td align="right">     1221.86</td>
    <td align="right">     4311.55</td>
    <td align="right">      433.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2165.10</td>
    <td align="right">      895.26</td>
    <td align="right">     1269.84</td>
    <td align="right">     3050.17</td>
    <td align="right">      188.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1241.37</td>
    <td align="right">        1.96</td>
    <td align="right">     1168.92</td>
    <td align="right">     1861.64</td>
    <td align="right">       11.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     3359.05</td>
    <td align="right">     2137.19</td>
    <td align="right">     1370.91</td>
    <td align="right">     4311.55</td>
    <td align="right">      453.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1047.75</td>
    <td align="right">      454.57</td>
    <td align="right">      593.18</td>
    <td align="right">     1320.48</td>
    <td align="right">      305.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1279.32</td>
    <td align="right">      581.82</td>
    <td align="right">      697.50</td>
    <td align="right">     1639.65</td>
    <td align="right">      268.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1578.23</td>
    <td align="right">      721.42</td>
    <td align="right">      856.81</td>
    <td align="right">     2033.43</td>
    <td align="right">      220.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1732.17</td>
    <td align="right">      791.85</td>
    <td align="right">      940.33</td>
    <td align="right">     2351.37</td>
    <td align="right">      113.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1560.58</td>
    <td align="right">      605.38</td>
    <td align="right">      955.20</td>
    <td align="right">     2201.91</td>
    <td align="right">       56.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1420.09</td>
    <td align="right">      412.54</td>
    <td align="right">     1007.55</td>
    <td align="right">     2109.31</td>
    <td align="right">       11.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1512.09</td>
    <td align="right">      474.53</td>
    <td align="right">     1037.56</td>
    <td align="right">     2276.01</td>
    <td align="right">        7.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1591.41</td>
    <td align="right">      549.07</td>
    <td align="right">     1042.34</td>
    <td align="right">     2368.59</td>
    <td align="right">        9.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1281.76</td>
    <td align="right">      427.82</td>
    <td align="right">      853.94</td>
    <td align="right">     1900.94</td>
    <td align="right">       21.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1263.91</td>
    <td align="right">      498.11</td>
    <td align="right">      765.80</td>
    <td align="right">     1770.92</td>
    <td align="right">       75.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1037.31</td>
    <td align="right">      410.85</td>
    <td align="right">      626.46</td>
    <td align="right">     1407.74</td>
    <td align="right">      155.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      984.63</td>
    <td align="right">      396.04</td>
    <td align="right">      588.59</td>
    <td align="right">     1255.96</td>
    <td align="right">      284.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1357.97</td>
    <td align="right">      526.73</td>
    <td align="right">      831.24</td>
    <td align="right">     1887.77</td>
    <td align="right">      126.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      984.63</td>
    <td align="right">      396.04</td>
    <td align="right">      588.59</td>
    <td align="right">     1255.96</td>
    <td align="right">        7.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1732.17</td>
    <td align="right">      791.85</td>
    <td align="right">     1042.34</td>
    <td align="right">     2368.59</td>
    <td align="right">      305.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      237.13</td>
    <td align="right">        0.00</td>
    <td align="right">      237.13</td>
    <td align="right">      278.35</td>
    <td align="right">      140.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      278.67</td>
    <td align="right">        0.00</td>
    <td align="right">      278.67</td>
    <td align="right">      341.22</td>
    <td align="right">      119.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      330.28</td>
    <td align="right">        0.00</td>
    <td align="right">      330.28</td>
    <td align="right">      415.70</td>
    <td align="right">       92.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      372.90</td>
    <td align="right">        1.73</td>
    <td align="right">      371.17</td>
    <td align="right">      529.96</td>
    <td align="right">       42.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      423.75</td>
    <td align="right">       20.92</td>
    <td align="right">      402.83</td>
    <td align="right">      651.37</td>
    <td align="right">       20.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      471.78</td>
    <td align="right">       30.07</td>
    <td align="right">      441.71</td>
    <td align="right">      760.56</td>
    <td align="right">        4.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      464.21</td>
    <td align="right">       25.17</td>
    <td align="right">      439.03</td>
    <td align="right">      766.43</td>
    <td align="right">        3.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      418.53</td>
    <td align="right">        5.28</td>
    <td align="right">      413.24</td>
    <td align="right">      688.94</td>
    <td align="right">        4.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      341.65</td>
    <td align="right">        0.03</td>
    <td align="right">      341.61</td>
    <td align="right">      550.29</td>
    <td align="right">       10.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      305.10</td>
    <td align="right">        0.00</td>
    <td align="right">      305.10</td>
    <td align="right">      446.39</td>
    <td align="right">       37.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      251.24</td>
    <td align="right">        0.00</td>
    <td align="right">      251.24</td>
    <td align="right">      342.47</td>
    <td align="right">       73.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      233.45</td>
    <td align="right">        0.00</td>
    <td align="right">      233.45</td>
    <td align="right">      277.76</td>
    <td align="right">      135.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      344.43</td>
    <td align="right">        6.98</td>
    <td align="right">      337.45</td>
    <td align="right">      505.00</td>
    <td align="right">       56.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      233.45</td>
    <td align="right">        0.00</td>
    <td align="right">      233.45</td>
    <td align="right">      277.76</td>
    <td align="right">        3.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      471.78</td>
    <td align="right">       30.07</td>
    <td align="right">      441.71</td>
    <td align="right">      766.43</td>
    <td align="right">      140.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      237.14</td>
    <td align="right">        0.00</td>
    <td align="right">      237.14</td>
    <td align="right">      278.36</td>
    <td align="right">      140.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      278.68</td>
    <td align="right">        0.00</td>
    <td align="right">      278.68</td>
    <td align="right">      341.24</td>
    <td align="right">      119.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      330.29</td>
    <td align="right">        0.00</td>
    <td align="right">      330.29</td>
    <td align="right">      415.71</td>
    <td align="right">       92.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      372.91</td>
    <td align="right">        1.73</td>
    <td align="right">      371.18</td>
    <td align="right">      529.98</td>
    <td align="right">       42.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      423.77</td>
    <td align="right">       20.92</td>
    <td align="right">      402.84</td>
    <td align="right">      651.40</td>
    <td align="right">       20.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      471.79</td>
    <td align="right">       30.07</td>
    <td align="right">      441.73</td>
    <td align="right">      760.60</td>
    <td align="right">        4.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      464.22</td>
    <td align="right">       25.17</td>
    <td align="right">      439.05</td>
    <td align="right">      766.46</td>
    <td align="right">        3.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      418.54</td>
    <td align="right">        5.28</td>
    <td align="right">      413.26</td>
    <td align="right">      688.97</td>
    <td align="right">        4.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      341.66</td>
    <td align="right">        0.03</td>
    <td align="right">      341.63</td>
    <td align="right">      550.32</td>
    <td align="right">       10.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      305.12</td>
    <td align="right">        0.00</td>
    <td align="right">      305.12</td>
    <td align="right">      446.41</td>
    <td align="right">       37.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      251.25</td>
    <td align="right">        0.00</td>
    <td align="right">      251.25</td>
    <td align="right">      342.49</td>
    <td align="right">       73.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      233.46</td>
    <td align="right">        0.00</td>
    <td align="right">      233.46</td>
    <td align="right">      277.77</td>
    <td align="right">      135.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      344.44</td>
    <td align="right">        6.98</td>
    <td align="right">      337.46</td>
    <td align="right">      505.02</td>
    <td align="right">       56.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      233.46</td>
    <td align="right">        0.00</td>
    <td align="right">      233.46</td>
    <td align="right">      277.77</td>
    <td align="right">        3.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      471.79</td>
    <td align="right">       30.07</td>
    <td align="right">      441.73</td>
    <td align="right">      766.46</td>
    <td align="right">      140.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      237.14</td>
    <td align="right">        0.00</td>
    <td align="right">      237.14</td>
    <td align="right">      278.36</td>
    <td align="right">      140.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      278.68</td>
    <td align="right">        0.00</td>
    <td align="right">      278.68</td>
    <td align="right">      341.24</td>
    <td align="right">      119.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      330.29</td>
    <td align="right">        0.00</td>
    <td align="right">      330.29</td>
    <td align="right">      415.71</td>
    <td align="right">       92.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      372.91</td>
    <td align="right">        1.73</td>
    <td align="right">      371.18</td>
    <td align="right">      529.98</td>
    <td align="right">       42.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      423.77</td>
    <td align="right">       20.92</td>
    <td align="right">      402.84</td>
    <td align="right">      651.40</td>
    <td align="right">       20.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      471.79</td>
    <td align="right">       30.07</td>
    <td align="right">      441.73</td>
    <td align="right">      760.60</td>
    <td align="right">        4.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      464.22</td>
    <td align="right">       25.17</td>
    <td align="right">      439.05</td>
    <td align="right">      766.46</td>
    <td align="right">        3.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      418.54</td>
    <td align="right">        5.28</td>
    <td align="right">      413.26</td>
    <td align="right">      688.97</td>
    <td align="right">        4.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      341.66</td>
    <td align="right">        0.03</td>
    <td align="right">      341.63</td>
    <td align="right">      550.32</td>
    <td align="right">       10.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      305.12</td>
    <td align="right">        0.00</td>
    <td align="right">      305.12</td>
    <td align="right">      446.41</td>
    <td align="right">       37.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      251.25</td>
    <td align="right">        0.00</td>
    <td align="right">      251.25</td>
    <td align="right">      342.49</td>
    <td align="right">       73.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      233.46</td>
    <td align="right">        0.00</td>
    <td align="right">      233.46</td>
    <td align="right">      277.77</td>
    <td align="right">      135.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      344.44</td>
    <td align="right">        6.98</td>
    <td align="right">      337.46</td>
    <td align="right">      505.02</td>
    <td align="right">       56.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      233.46</td>
    <td align="right">        0.00</td>
    <td align="right">      233.46</td>
    <td align="right">      277.77</td>
    <td align="right">        3.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      471.79</td>
    <td align="right">       30.07</td>
    <td align="right">      441.73</td>
    <td align="right">      766.46</td>
    <td align="right">      140.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1045.35</td>
    <td align="right">      479.97</td>
    <td align="right">      565.38</td>
    <td align="right">     1315.04</td>
    <td align="right">      278.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1278.25</td>
    <td align="right">      599.43</td>
    <td align="right">      678.82</td>
    <td align="right">     1637.58</td>
    <td align="right">      243.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1529.07</td>
    <td align="right">      723.65</td>
    <td align="right">      805.42</td>
    <td align="right">     1967.72</td>
    <td align="right">      191.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1644.40</td>
    <td align="right">      721.43</td>
    <td align="right">      922.98</td>
    <td align="right">     2250.67</td>
    <td align="right">       95.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1705.80</td>
    <td align="right">      728.88</td>
    <td align="right">      976.92</td>
    <td align="right">     2411.37</td>
    <td align="right">       48.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1622.56</td>
    <td align="right">      600.11</td>
    <td align="right">     1022.46</td>
    <td align="right">     2387.18</td>
    <td align="right">       12.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1656.56</td>
    <td align="right">      626.46</td>
    <td align="right">     1030.10</td>
    <td align="right">     2466.70</td>
    <td align="right">        9.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1507.64</td>
    <td align="right">      501.04</td>
    <td align="right">     1006.60</td>
    <td align="right">     2257.53</td>
    <td align="right">       11.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1358.81</td>
    <td align="right">      509.88</td>
    <td align="right">      848.93</td>
    <td align="right">     2002.69</td>
    <td align="right">       27.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1282.91</td>
    <td align="right">      539.57</td>
    <td align="right">      743.33</td>
    <td align="right">     1795.37</td>
    <td align="right">       81.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1077.18</td>
    <td align="right">      470.61</td>
    <td align="right">      606.58</td>
    <td align="right">     1456.90</td>
    <td align="right">      153.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      950.79</td>
    <td align="right">      384.34</td>
    <td align="right">      566.45</td>
    <td align="right">     1208.14</td>
    <td align="right">      271.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1388.77</td>
    <td align="right">      573.55</td>
    <td align="right">      815.22</td>
    <td align="right">     1931.11</td>
    <td align="right">      118.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      950.79</td>
    <td align="right">      384.34</td>
    <td align="right">      565.38</td>
    <td align="right">     1208.14</td>
    <td align="right">        9.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1705.80</td>
    <td align="right">      728.88</td>
    <td align="right">     1030.10</td>
    <td align="right">     2466.70</td>
    <td align="right">      278.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       41.33</td>
    <td align="right">       18.98</td>
    <td align="right">       22.35</td>
    <td align="right">       52.00</td>
    <td align="right">       11.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       50.54</td>
    <td align="right">       23.70</td>
    <td align="right">       26.84</td>
    <td align="right">       64.75</td>
    <td align="right">        9.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       60.46</td>
    <td align="right">       28.61</td>
    <td align="right">       31.85</td>
    <td align="right">       77.80</td>
    <td align="right">        7.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       65.02</td>
    <td align="right">       28.52</td>
    <td align="right">       36.49</td>
    <td align="right">       88.99</td>
    <td align="right">        3.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       67.45</td>
    <td align="right">       28.82</td>
    <td align="right">       38.63</td>
    <td align="right">       95.34</td>
    <td align="right">        1.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       64.15</td>
    <td align="right">       23.73</td>
    <td align="right">       40.43</td>
    <td align="right">       94.39</td>
    <td align="right">        0.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       65.50</td>
    <td align="right">       24.77</td>
    <td align="right">       40.73</td>
    <td align="right">       97.53</td>
    <td align="right">        0.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       59.61</td>
    <td align="right">       19.81</td>
    <td align="right">       39.80</td>
    <td align="right">       89.26</td>
    <td align="right">        0.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       53.73</td>
    <td align="right">       20.16</td>
    <td align="right">       33.57</td>
    <td align="right">       79.18</td>
    <td align="right">        1.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       50.72</td>
    <td align="right">       21.33</td>
    <td align="right">       29.39</td>
    <td align="right">       70.99</td>
    <td align="right">        3.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       42.59</td>
    <td align="right">       18.61</td>
    <td align="right">       23.98</td>
    <td align="right">       57.60</td>
    <td align="right">        6.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       37.59</td>
    <td align="right">       15.20</td>
    <td align="right">       22.40</td>
    <td align="right">       47.77</td>
    <td align="right">       10.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       54.91</td>
    <td align="right">       22.68</td>
    <td align="right">       32.23</td>
    <td align="right">       76.35</td>
    <td align="right">        4.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       37.59</td>
    <td align="right">       15.20</td>
    <td align="right">       22.35</td>
    <td align="right">       47.77</td>
    <td align="right">        0.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       67.45</td>
    <td align="right">       28.82</td>
    <td align="right">       40.73</td>
    <td align="right">       97.53</td>
    <td align="right">       11.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1074.24</td>
    <td align="right">      684.60</td>
    <td align="right">      389.64</td>
    <td align="right">     1386.95</td>
    <td align="right">      160.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1039.75</td>
    <td align="right">      615.23</td>
    <td align="right">      424.52</td>
    <td align="right">     1379.55</td>
    <td align="right">      140.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      759.37</td>
    <td align="right">      318.55</td>
    <td align="right">      440.81</td>
    <td align="right">     1050.94</td>
    <td align="right">      106.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      528.28</td>
    <td align="right">       97.75</td>
    <td align="right">      430.53</td>
    <td align="right">      792.71</td>
    <td align="right">       49.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      413.79</td>
    <td align="right">        9.61</td>
    <td align="right">      404.18</td>
    <td align="right">      635.54</td>
    <td align="right">       22.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      414.42</td>
    <td align="right">        0.65</td>
    <td align="right">      413.77</td>
    <td align="right">      666.84</td>
    <td align="right">        4.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      427.67</td>
    <td align="right">        4.00</td>
    <td align="right">      423.67</td>
    <td align="right">      707.91</td>
    <td align="right">        3.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      493.13</td>
    <td align="right">       36.16</td>
    <td align="right">      456.97</td>
    <td align="right">      807.97</td>
    <td align="right">        5.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      587.91</td>
    <td align="right">      150.59</td>
    <td align="right">      437.32</td>
    <td align="right">      930.44</td>
    <td align="right">       14.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      830.00</td>
    <td align="right">      387.37</td>
    <td align="right">      442.63</td>
    <td align="right">     1191.16</td>
    <td align="right">       47.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      991.07</td>
    <td align="right">      583.09</td>
    <td align="right">      407.98</td>
    <td align="right">     1339.47</td>
    <td align="right">       91.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1119.66</td>
    <td align="right">      712.38</td>
    <td align="right">      407.28</td>
    <td align="right">     1447.67</td>
    <td align="right">      157.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      721.69</td>
    <td align="right">      298.42</td>
    <td align="right">      423.28</td>
    <td align="right">     1026.26</td>
    <td align="right">       66.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      413.79</td>
    <td align="right">        0.65</td>
    <td align="right">      389.64</td>
    <td align="right">      635.54</td>
    <td align="right">        3.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1119.66</td>
    <td align="right">      712.38</td>
    <td align="right">      456.97</td>
    <td align="right">     1447.67</td>
    <td align="right">      160.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1074.24</td>
    <td align="right">      684.60</td>
    <td align="right">      389.64</td>
    <td align="right">     1386.95</td>
    <td align="right">      160.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1039.75</td>
    <td align="right">      615.23</td>
    <td align="right">      424.52</td>
    <td align="right">     1379.55</td>
    <td align="right">      140.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      759.37</td>
    <td align="right">      318.55</td>
    <td align="right">      440.81</td>
    <td align="right">     1050.94</td>
    <td align="right">      106.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      528.28</td>
    <td align="right">       97.75</td>
    <td align="right">      430.53</td>
    <td align="right">      792.71</td>
    <td align="right">       49.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      413.79</td>
    <td align="right">        9.61</td>
    <td align="right">      404.18</td>
    <td align="right">      635.54</td>
    <td align="right">       22.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      414.42</td>
    <td align="right">        0.65</td>
    <td align="right">      413.77</td>
    <td align="right">      666.84</td>
    <td align="right">        4.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      427.67</td>
    <td align="right">        4.00</td>
    <td align="right">      423.67</td>
    <td align="right">      707.91</td>
    <td align="right">        3.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      493.13</td>
    <td align="right">       36.16</td>
    <td align="right">      456.97</td>
    <td align="right">      807.97</td>
    <td align="right">        5.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      587.91</td>
    <td align="right">      150.59</td>
    <td align="right">      437.32</td>
    <td align="right">      930.44</td>
    <td align="right">       14.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      830.00</td>
    <td align="right">      387.37</td>
    <td align="right">      442.63</td>
    <td align="right">     1191.16</td>
    <td align="right">       47.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      991.07</td>
    <td align="right">      583.09</td>
    <td align="right">      407.98</td>
    <td align="right">     1339.47</td>
    <td align="right">       91.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1119.66</td>
    <td align="right">      712.38</td>
    <td align="right">      407.28</td>
    <td align="right">     1447.67</td>
    <td align="right">      157.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      721.69</td>
    <td align="right">      298.42</td>
    <td align="right">      423.28</td>
    <td align="right">     1026.26</td>
    <td align="right">       66.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      413.79</td>
    <td align="right">        0.65</td>
    <td align="right">      389.64</td>
    <td align="right">      635.54</td>
    <td align="right">        3.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1119.66</td>
    <td align="right">      712.38</td>
    <td align="right">      456.97</td>
    <td align="right">     1447.67</td>
    <td align="right">      160.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1074.17</td>
    <td align="right">      684.56</td>
    <td align="right">      389.61</td>
    <td align="right">     1386.87</td>
    <td align="right">      160.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1039.69</td>
    <td align="right">      615.19</td>
    <td align="right">      424.50</td>
    <td align="right">     1379.46</td>
    <td align="right">      140.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      759.32</td>
    <td align="right">      318.53</td>
    <td align="right">      440.79</td>
    <td align="right">     1050.87</td>
    <td align="right">      106.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      528.25</td>
    <td align="right">       97.74</td>
    <td align="right">      430.50</td>
    <td align="right">      792.66</td>
    <td align="right">       49.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      413.76</td>
    <td align="right">        9.60</td>
    <td align="right">      404.16</td>
    <td align="right">      635.50</td>
    <td align="right">       22.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      414.39</td>
    <td align="right">        0.65</td>
    <td align="right">      413.74</td>
    <td align="right">      666.79</td>
    <td align="right">        4.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      427.64</td>
    <td align="right">        4.00</td>
    <td align="right">      423.65</td>
    <td align="right">      707.87</td>
    <td align="right">        3.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      493.10</td>
    <td align="right">       36.16</td>
    <td align="right">      456.94</td>
    <td align="right">      807.92</td>
    <td align="right">        5.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      587.87</td>
    <td align="right">      150.58</td>
    <td align="right">      437.29</td>
    <td align="right">      930.38</td>
    <td align="right">       14.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      829.95</td>
    <td align="right">      387.34</td>
    <td align="right">      442.60</td>
    <td align="right">     1191.09</td>
    <td align="right">       47.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      991.00</td>
    <td align="right">      583.05</td>
    <td align="right">      407.95</td>
    <td align="right">     1339.39</td>
    <td align="right">       91.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1119.59</td>
    <td align="right">      712.34</td>
    <td align="right">      407.26</td>
    <td align="right">     1447.58</td>
    <td align="right">      157.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      721.64</td>
    <td align="right">      298.40</td>
    <td align="right">      423.25</td>
    <td align="right">     1026.19</td>
    <td align="right">       66.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      413.76</td>
    <td align="right">        0.65</td>
    <td align="right">      389.61</td>
    <td align="right">      635.50</td>
    <td align="right">        3.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1119.59</td>
    <td align="right">      712.34</td>
    <td align="right">      456.94</td>
    <td align="right">     1447.58</td>
    <td align="right">      160.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1007.89</td>
    <td align="right">      437.27</td>
    <td align="right">      570.62</td>
    <td align="right">     1285.60</td>
    <td align="right">      297.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1230.65</td>
    <td align="right">      559.68</td>
    <td align="right">      670.97</td>
    <td align="right">     1594.81</td>
    <td align="right">      262.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1518.18</td>
    <td align="right">      693.97</td>
    <td align="right">      824.21</td>
    <td align="right">     1980.57</td>
    <td align="right">      212.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1666.27</td>
    <td align="right">      761.72</td>
    <td align="right">      904.55</td>
    <td align="right">     2286.75</td>
    <td align="right">      109.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1501.20</td>
    <td align="right">      582.35</td>
    <td align="right">      918.86</td>
    <td align="right">     2144.39</td>
    <td align="right">       52.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1366.06</td>
    <td align="right">      396.85</td>
    <td align="right">      969.22</td>
    <td align="right">     2048.92</td>
    <td align="right">       12.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1454.56</td>
    <td align="right">      456.47</td>
    <td align="right">      998.09</td>
    <td align="right">     2204.54</td>
    <td align="right">        8.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1530.86</td>
    <td align="right">      528.18</td>
    <td align="right">     1002.69</td>
    <td align="right">     2286.52</td>
    <td align="right">       12.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1232.99</td>
    <td align="right">      411.54</td>
    <td align="right">      821.45</td>
    <td align="right">     1834.68</td>
    <td align="right">       27.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1215.82</td>
    <td align="right">      479.16</td>
    <td align="right">      736.67</td>
    <td align="right">     1709.15</td>
    <td align="right">       86.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      997.84</td>
    <td align="right">      395.21</td>
    <td align="right">      602.63</td>
    <td align="right">     1360.54</td>
    <td align="right">      163.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      947.17</td>
    <td align="right">      380.97</td>
    <td align="right">      566.20</td>
    <td align="right">     1217.63</td>
    <td align="right">      285.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1306.30</td>
    <td align="right">      506.68</td>
    <td align="right">      799.61</td>
    <td align="right">     1830.86</td>
    <td align="right">      127.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      947.17</td>
    <td align="right">      380.97</td>
    <td align="right">      566.20</td>
    <td align="right">     1217.63</td>
    <td align="right">        8.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1666.27</td>
    <td align="right">      761.72</td>
    <td align="right">     1002.69</td>
    <td align="right">     2286.75</td>
    <td align="right">      297.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       39.85</td>
    <td align="right">       17.29</td>
    <td align="right">       22.56</td>
    <td align="right">       50.83</td>
    <td align="right">       11.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       48.66</td>
    <td align="right">       22.13</td>
    <td align="right">       26.53</td>
    <td align="right">       63.06</td>
    <td align="right">       10.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       60.03</td>
    <td align="right">       27.44</td>
    <td align="right">       32.59</td>
    <td align="right">       78.31</td>
    <td align="right">        8.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       65.88</td>
    <td align="right">       30.12</td>
    <td align="right">       35.77</td>
    <td align="right">       90.42</td>
    <td align="right">        4.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       59.36</td>
    <td align="right">       23.03</td>
    <td align="right">       36.33</td>
    <td align="right">       84.79</td>
    <td align="right">        2.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       54.01</td>
    <td align="right">       15.69</td>
    <td align="right">       38.32</td>
    <td align="right">       81.01</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       57.51</td>
    <td align="right">       18.05</td>
    <td align="right">       39.46</td>
    <td align="right">       87.17</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       60.53</td>
    <td align="right">       20.88</td>
    <td align="right">       39.65</td>
    <td align="right">       90.41</td>
    <td align="right">        0.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       48.75</td>
    <td align="right">       16.27</td>
    <td align="right">       32.48</td>
    <td align="right">       72.54</td>
    <td align="right">        1.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       48.07</td>
    <td align="right">       18.95</td>
    <td align="right">       29.13</td>
    <td align="right">       67.58</td>
    <td align="right">        3.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       39.45</td>
    <td align="right">       15.63</td>
    <td align="right">       23.83</td>
    <td align="right">       53.79</td>
    <td align="right">        6.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       37.45</td>
    <td align="right">       15.06</td>
    <td align="right">       22.39</td>
    <td align="right">       48.14</td>
    <td align="right">       11.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       51.65</td>
    <td align="right">       20.03</td>
    <td align="right">       31.62</td>
    <td align="right">       72.39</td>
    <td align="right">        5.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       37.45</td>
    <td align="right">       15.06</td>
    <td align="right">       22.39</td>
    <td align="right">       48.14</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       65.88</td>
    <td align="right">       30.12</td>
    <td align="right">       39.65</td>
    <td align="right">       90.42</td>
    <td align="right">       11.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      711.42</td>
    <td align="right">        0.00</td>
    <td align="right">      711.42</td>
    <td align="right">      811.02</td>
    <td align="right">      455.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      836.05</td>
    <td align="right">        0.00</td>
    <td align="right">      836.05</td>
    <td align="right">      996.23</td>
    <td align="right">      394.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      990.88</td>
    <td align="right">        0.00</td>
    <td align="right">      990.88</td>
    <td align="right">     1209.55</td>
    <td align="right">      317.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1118.75</td>
    <td align="right">        5.20</td>
    <td align="right">     1113.55</td>
    <td align="right">     1553.33</td>
    <td align="right">      150.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1271.31</td>
    <td align="right">       62.77</td>
    <td align="right">     1208.54</td>
    <td align="right">     1914.90</td>
    <td align="right">       76.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1415.40</td>
    <td align="right">       90.20</td>
    <td align="right">     1325.19</td>
    <td align="right">     2256.93</td>
    <td align="right">       16.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1392.69</td>
    <td align="right">       75.52</td>
    <td align="right">     1317.17</td>
    <td align="right">     2283.17</td>
    <td align="right">       11.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1255.64</td>
    <td align="right">       15.85</td>
    <td align="right">     1239.79</td>
    <td align="right">     2060.76</td>
    <td align="right">       12.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1024.99</td>
    <td align="right">        0.10</td>
    <td align="right">     1024.89</td>
    <td align="right">     1649.15</td>
    <td align="right">       30.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      915.36</td>
    <td align="right">        0.00</td>
    <td align="right">      915.36</td>
    <td align="right">     1338.33</td>
    <td align="right">      106.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      753.76</td>
    <td align="right">        0.00</td>
    <td align="right">      753.76</td>
    <td align="right">     1022.00</td>
    <td align="right">      221.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      700.39</td>
    <td align="right">        0.00</td>
    <td align="right">      700.39</td>
    <td align="right">      818.47</td>
    <td align="right">      421.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1033.33</td>
    <td align="right">       20.94</td>
    <td align="right">     1012.39</td>
    <td align="right">     1495.50</td>
    <td align="right">      183.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      700.39</td>
    <td align="right">        0.00</td>
    <td align="right">      700.39</td>
    <td align="right">      811.02</td>
    <td align="right">       11.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1415.40</td>
    <td align="right">       90.20</td>
    <td align="right">     1325.19</td>
    <td align="right">     2283.17</td>
    <td align="right">      455.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1086.70</td>
    <td align="right">      498.96</td>
    <td align="right">      587.74</td>
    <td align="right">     1352.30</td>
    <td align="right">      293.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1328.81</td>
    <td align="right">      623.14</td>
    <td align="right">      705.67</td>
    <td align="right">     1685.74</td>
    <td align="right">      256.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1589.56</td>
    <td align="right">      752.28</td>
    <td align="right">      837.28</td>
    <td align="right">     2024.50</td>
    <td align="right">      204.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1709.45</td>
    <td align="right">      749.97</td>
    <td align="right">      959.48</td>
    <td align="right">     2319.53</td>
    <td align="right">      101.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1773.27</td>
    <td align="right">      757.71</td>
    <td align="right">     1015.56</td>
    <td align="right">     2487.21</td>
    <td align="right">       52.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1686.74</td>
    <td align="right">      623.85</td>
    <td align="right">     1062.90</td>
    <td align="right">     2469.93</td>
    <td align="right">       11.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1722.09</td>
    <td align="right">      651.24</td>
    <td align="right">     1070.85</td>
    <td align="right">     2557.36</td>
    <td align="right">        8.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1567.27</td>
    <td align="right">      520.86</td>
    <td align="right">     1046.41</td>
    <td align="right">     2345.88</td>
    <td align="right">        9.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1412.56</td>
    <td align="right">      530.05</td>
    <td align="right">      882.51</td>
    <td align="right">     2081.94</td>
    <td align="right">       22.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1333.65</td>
    <td align="right">      560.92</td>
    <td align="right">      772.73</td>
    <td align="right">     1866.36</td>
    <td align="right">       74.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1119.79</td>
    <td align="right">      489.22</td>
    <td align="right">      630.57</td>
    <td align="right">     1510.65</td>
    <td align="right">      149.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      988.40</td>
    <td align="right">      399.55</td>
    <td align="right">      588.85</td>
    <td align="right">     1247.34</td>
    <td align="right">      277.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1443.70</td>
    <td align="right">      596.24</td>
    <td align="right">      847.46</td>
    <td align="right">     1997.18</td>
    <td align="right">      121.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      988.40</td>
    <td align="right">      399.55</td>
    <td align="right">      587.74</td>
    <td align="right">     1247.34</td>
    <td align="right">        8.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1773.27</td>
    <td align="right">      757.71</td>
    <td align="right">     1070.85</td>
    <td align="right">     2557.36</td>
    <td align="right">      293.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     3222.77</td>
    <td align="right">     2053.85</td>
    <td align="right">     1168.92</td>
    <td align="right">     4121.88</td>
    <td align="right">      467.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     3119.31</td>
    <td align="right">     1845.73</td>
    <td align="right">     1273.59</td>
    <td align="right">     4099.70</td>
    <td align="right">      407.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2278.13</td>
    <td align="right">      955.68</td>
    <td align="right">     1322.46</td>
    <td align="right">     3117.10</td>
    <td align="right">      326.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1584.85</td>
    <td align="right">      293.26</td>
    <td align="right">     1291.60</td>
    <td align="right">     2348.09</td>
    <td align="right">      161.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1241.37</td>
    <td align="right">       28.82</td>
    <td align="right">     1212.55</td>
    <td align="right">     1871.87</td>
    <td align="right">       80.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1243.27</td>
    <td align="right">        1.96</td>
    <td align="right">     1241.31</td>
    <td align="right">     1979.39</td>
    <td align="right">       17.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1283.02</td>
    <td align="right">       11.99</td>
    <td align="right">     1271.03</td>
    <td align="right">     2112.04</td>
    <td align="right">       11.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1479.41</td>
    <td align="right">      108.50</td>
    <td align="right">     1370.91</td>
    <td align="right">     2423.24</td>
    <td align="right">       16.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1763.76</td>
    <td align="right">      451.78</td>
    <td align="right">     1311.98</td>
    <td align="right">     2794.06</td>
    <td align="right">       36.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2490.04</td>
    <td align="right">     1162.13</td>
    <td align="right">     1327.91</td>
    <td align="right">     3569.78</td>
    <td align="right">      122.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     2973.25</td>
    <td align="right">     1749.29</td>
    <td align="right">     1223.96</td>
    <td align="right">     4001.25</td>
    <td align="right">      247.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     3359.05</td>
    <td align="right">     2137.19</td>
    <td align="right">     1221.86</td>
    <td align="right">     4311.43</td>
    <td align="right">      445.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2165.10</td>
    <td align="right">      895.26</td>
    <td align="right">     1269.84</td>
    <td align="right">     3057.05</td>
    <td align="right">      194.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1241.37</td>
    <td align="right">        1.96</td>
    <td align="right">     1168.92</td>
    <td align="right">     1871.87</td>
    <td align="right">       11.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     3359.05</td>
    <td align="right">     2137.19</td>
    <td align="right">     1370.91</td>
    <td align="right">     4311.43</td>
    <td align="right">      467.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1047.75</td>
    <td align="right">      454.57</td>
    <td align="right">      593.18</td>
    <td align="right">     1322.53</td>
    <td align="right">      315.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1279.32</td>
    <td align="right">      581.82</td>
    <td align="right">      697.50</td>
    <td align="right">     1642.85</td>
    <td align="right">      276.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1578.23</td>
    <td align="right">      721.42</td>
    <td align="right">      856.81</td>
    <td align="right">     2038.76</td>
    <td align="right">      226.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1732.17</td>
    <td align="right">      791.85</td>
    <td align="right">      940.33</td>
    <td align="right">     2358.58</td>
    <td align="right">      116.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1560.58</td>
    <td align="right">      605.38</td>
    <td align="right">      955.20</td>
    <td align="right">     2209.77</td>
    <td align="right">       57.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1420.09</td>
    <td align="right">      412.54</td>
    <td align="right">     1007.55</td>
    <td align="right">     2117.03</td>
    <td align="right">       12.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1512.09</td>
    <td align="right">      474.53</td>
    <td align="right">     1037.56</td>
    <td align="right">     2284.48</td>
    <td align="right">        7.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1591.41</td>
    <td align="right">      549.07</td>
    <td align="right">     1042.34</td>
    <td align="right">     2376.21</td>
    <td align="right">       10.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1281.76</td>
    <td align="right">      427.82</td>
    <td align="right">      853.94</td>
    <td align="right">     1907.41</td>
    <td align="right">       23.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1263.91</td>
    <td align="right">      498.11</td>
    <td align="right">      765.80</td>
    <td align="right">     1775.95</td>
    <td align="right">       79.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1037.31</td>
    <td align="right">      410.85</td>
    <td align="right">      626.46</td>
    <td align="right">     1410.91</td>
    <td align="right">      159.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      984.63</td>
    <td align="right">      396.04</td>
    <td align="right">      588.59</td>
    <td align="right">     1257.81</td>
    <td align="right">      292.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1357.97</td>
    <td align="right">      526.73</td>
    <td align="right">      831.24</td>
    <td align="right">     1893.28</td>
    <td align="right">      130.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      984.63</td>
    <td align="right">      396.04</td>
    <td align="right">      588.59</td>
    <td align="right">     1257.81</td>
    <td align="right">        7.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1732.17</td>
    <td align="right">      791.85</td>
    <td align="right">     1042.34</td>
    <td align="right">     2376.21</td>
    <td align="right">      315.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.190548E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.190548E+10</td>
    <td align="right">0.216750E+10</td>
    <td align="right">0.118264E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.202257E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.202257E+10</td>
    <td align="right">0.240267E+10</td>
    <td align="right">0.922581E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.265399E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.265399E+10</td>
    <td align="right">0.322438E+10</td>
    <td align="right">0.826136E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.289980E+10</td>
    <td align="right"> 13474784.06</td>
    <td align="right">0.288632E+10</td>
    <td align="right">0.400365E+10</td>
    <td align="right">0.379236E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.340507E+10</td>
    <td align="right">0.168132E+09</td>
    <td align="right">0.323694E+10</td>
    <td align="right">0.510030E+10</td>
    <td align="right">0.199839E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.366871E+10</td>
    <td align="right">0.233807E+09</td>
    <td align="right">0.343490E+10</td>
    <td align="right">0.582150E+10</td>
    <td align="right"> 41016240.85</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.373017E+10</td>
    <td align="right">0.202273E+09</td>
    <td align="right">0.352790E+10</td>
    <td align="right">0.608385E+10</td>
    <td align="right"> 28666199.72</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.336311E+10</td>
    <td align="right"> 42453963.41</td>
    <td align="right">0.332066E+10</td>
    <td align="right">0.549415E+10</td>
    <td align="right"> 31238478.52</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.265678E+10</td>
    <td align="right">   257466.92</td>
    <td align="right">0.265652E+10</td>
    <td align="right">0.425370E+10</td>
    <td align="right"> 72584906.70</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.245170E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.245170E+10</td>
    <td align="right">0.356878E+10</td>
    <td align="right">0.270427E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.195376E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.195376E+10</td>
    <td align="right">0.263999E+10</td>
    <td align="right">0.552924E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.187591E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.187591E+10</td>
    <td align="right">0.218834E+10</td>
    <td align="right">0.109617E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.325870E+11</td>
    <td align="right">0.660398E+09</td>
    <td align="right">0.319266E+11</td>
    <td align="right">0.469488E+11</td>
    <td align="right">0.560345E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.187591E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.187591E+10</td>
    <td align="right">0.216750E+10</td>
    <td align="right"> 28666199.72</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.373017E+10</td>
    <td align="right">0.233807E+09</td>
    <td align="right">0.352790E+10</td>
    <td align="right">0.608385E+10</td>
    <td align="right">0.118264E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.291062E+10</td>
    <td align="right">0.133641E+10</td>
    <td align="right">0.157421E+10</td>
    <td align="right">0.361642E+10</td>
    <td align="right">0.763389E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.321466E+10</td>
    <td align="right">0.150750E+10</td>
    <td align="right">0.170716E+10</td>
    <td align="right">0.406961E+10</td>
    <td align="right">0.600211E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.425747E+10</td>
    <td align="right">0.201491E+10</td>
    <td align="right">0.224256E+10</td>
    <td align="right">0.540699E+10</td>
    <td align="right">0.534686E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.443089E+10</td>
    <td align="right">0.194391E+10</td>
    <td align="right">0.248698E+10</td>
    <td align="right">0.599180E+10</td>
    <td align="right">0.255166E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.474952E+10</td>
    <td align="right">0.202945E+10</td>
    <td align="right">0.272007E+10</td>
    <td align="right">0.663934E+10</td>
    <td align="right">0.137484E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.437204E+10</td>
    <td align="right">0.161701E+10</td>
    <td align="right">0.275503E+10</td>
    <td align="right">0.638111E+10</td>
    <td align="right"> 29264518.73</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.461245E+10</td>
    <td align="right">0.174429E+10</td>
    <td align="right">0.286816E+10</td>
    <td align="right">0.682623E+10</td>
    <td align="right"> 21797718.63</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.419779E+10</td>
    <td align="right">0.139507E+10</td>
    <td align="right">0.280272E+10</td>
    <td align="right">0.626349E+10</td>
    <td align="right"> 24121495.68</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.366135E+10</td>
    <td align="right">0.137389E+10</td>
    <td align="right">0.228746E+10</td>
    <td align="right">0.537898E+10</td>
    <td align="right"> 54457427.18</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.357205E+10</td>
    <td align="right">0.150237E+10</td>
    <td align="right">0.206968E+10</td>
    <td align="right">0.498525E+10</td>
    <td align="right">0.189994E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.290250E+10</td>
    <td align="right">0.126807E+10</td>
    <td align="right">0.163444E+10</td>
    <td align="right">0.390635E+10</td>
    <td align="right">0.375245E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.264733E+10</td>
    <td align="right">0.107015E+10</td>
    <td align="right">0.157717E+10</td>
    <td align="right">0.333601E+10</td>
    <td align="right">0.722929E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.455287E+11</td>
    <td align="right">0.188030E+11</td>
    <td align="right">0.267256E+11</td>
    <td align="right">0.628016E+11</td>
    <td align="right">0.370875E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.264733E+10</td>
    <td align="right">0.107015E+10</td>
    <td align="right">0.157421E+10</td>
    <td align="right">0.333601E+10</td>
    <td align="right"> 21797718.63</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.474952E+10</td>
    <td align="right">0.202945E+10</td>
    <td align="right">0.286816E+10</td>
    <td align="right">0.682623E+10</td>
    <td align="right">0.763389E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.863187E+10</td>
    <td align="right">0.550103E+10</td>
    <td align="right">0.313084E+10</td>
    <td align="right">0.110371E+11</td>
    <td align="right">0.121374E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.754625E+10</td>
    <td align="right">0.446519E+10</td>
    <td align="right">0.308106E+10</td>
    <td align="right">0.991027E+10</td>
    <td align="right">0.954454E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.610175E+10</td>
    <td align="right">0.255969E+10</td>
    <td align="right">0.354207E+10</td>
    <td align="right">0.832913E+10</td>
    <td align="right">0.848860E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.410794E+10</td>
    <td align="right">0.760123E+09</td>
    <td align="right">0.334782E+10</td>
    <td align="right">0.605839E+10</td>
    <td align="right">0.405932E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.332488E+10</td>
    <td align="right"> 77184515.10</td>
    <td align="right">0.324770E+10</td>
    <td align="right">0.498623E+10</td>
    <td align="right">0.207974E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.322256E+10</td>
    <td align="right">  5071262.53</td>
    <td align="right">0.321748E+10</td>
    <td align="right">0.510444E+10</td>
    <td align="right"> 41476869.22</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.343645E+10</td>
    <td align="right"> 32116516.24</td>
    <td align="right">0.340434E+10</td>
    <td align="right">0.562748E+10</td>
    <td align="right"> 29516754.79</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.396245E+10</td>
    <td align="right">0.290597E+09</td>
    <td align="right">0.367186E+10</td>
    <td align="right">0.646300E+10</td>
    <td align="right"> 40269645.37</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.457166E+10</td>
    <td align="right">0.117102E+10</td>
    <td align="right">0.340064E+10</td>
    <td align="right">0.721625E+10</td>
    <td align="right"> 88071459.41</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.666932E+10</td>
    <td align="right">0.311264E+10</td>
    <td align="right">0.355668E+10</td>
    <td align="right">0.954608E+10</td>
    <td align="right">0.315711E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.770666E+10</td>
    <td align="right">0.453417E+10</td>
    <td align="right">0.317249E+10</td>
    <td align="right">0.103637E+11</td>
    <td align="right">0.623949E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.899689E+10</td>
    <td align="right">0.572425E+10</td>
    <td align="right">0.327263E+10</td>
    <td align="right">0.115480E+11</td>
    <td align="right">0.116110E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.682787E+11</td>
    <td align="right">0.282331E+11</td>
    <td align="right">0.400456E+11</td>
    <td align="right">0.961901E+11</td>
    <td align="right">0.593105E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.322256E+10</td>
    <td align="right">  5071262.53</td>
    <td align="right">0.308106E+10</td>
    <td align="right">0.498623E+10</td>
    <td align="right"> 29516754.79</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.899689E+10</td>
    <td align="right">0.572425E+10</td>
    <td align="right">0.367186E+10</td>
    <td align="right">0.115480E+11</td>
    <td align="right">0.121374E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.280629E+10</td>
    <td align="right">0.121751E+10</td>
    <td align="right">0.158878E+10</td>
    <td align="right">0.353678E+10</td>
    <td align="right">0.819005E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.309494E+10</td>
    <td align="right">0.140754E+10</td>
    <td align="right">0.168740E+10</td>
    <td align="right">0.396664E+10</td>
    <td align="right">0.648980E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.422712E+10</td>
    <td align="right">0.193224E+10</td>
    <td align="right">0.229488E+10</td>
    <td align="right">0.544633E+10</td>
    <td align="right">0.591562E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.448979E+10</td>
    <td align="right">0.205247E+10</td>
    <td align="right">0.243732E+10</td>
    <td align="right">0.609476E+10</td>
    <td align="right">0.293997E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.417986E+10</td>
    <td align="right">0.162146E+10</td>
    <td align="right">0.255840E+10</td>
    <td align="right">0.589759E+10</td>
    <td align="right">0.150295E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.368088E+10</td>
    <td align="right">0.106932E+10</td>
    <td align="right">0.261157E+10</td>
    <td align="right">0.546734E+10</td>
    <td align="right"> 31045850.56</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.404998E+10</td>
    <td align="right">0.127098E+10</td>
    <td align="right">0.277900E+10</td>
    <td align="right">0.609608E+10</td>
    <td align="right"> 19888937.24</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.426243E+10</td>
    <td align="right">0.147063E+10</td>
    <td align="right">0.279181E+10</td>
    <td align="right">0.634402E+10</td>
    <td align="right"> 26217414.78</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.332231E+10</td>
    <td align="right">0.110890E+10</td>
    <td align="right">0.221341E+10</td>
    <td align="right">0.492725E+10</td>
    <td align="right"> 55853336.03</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.338526E+10</td>
    <td align="right">0.133413E+10</td>
    <td align="right">0.205113E+10</td>
    <td align="right">0.474324E+10</td>
    <td align="right">0.202706E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.268870E+10</td>
    <td align="right">0.106491E+10</td>
    <td align="right">0.162379E+10</td>
    <td align="right">0.364885E+10</td>
    <td align="right">0.401767E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.263723E+10</td>
    <td align="right">0.106075E+10</td>
    <td align="right">0.157648E+10</td>
    <td align="right">0.336397E+10</td>
    <td align="right">0.762058E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.428248E+11</td>
    <td align="right">0.166108E+11</td>
    <td align="right">0.262140E+11</td>
    <td align="right">0.595329E+11</td>
    <td align="right">0.400338E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.263723E+10</td>
    <td align="right">0.106075E+10</td>
    <td align="right">0.157648E+10</td>
    <td align="right">0.336397E+10</td>
    <td align="right"> 19888937.24</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.448979E+10</td>
    <td align="right">0.205247E+10</td>
    <td align="right">0.279181E+10</td>
    <td align="right">0.634402E+10</td>
    <td align="right">0.819005E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.635128E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.635128E+09</td>
    <td align="right">0.745522E+09</td>
    <td align="right">0.377427E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.674159E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.674159E+09</td>
    <td align="right">0.825483E+09</td>
    <td align="right">0.289586E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.884620E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.884620E+09</td>
    <td align="right">0.111340E+10</td>
    <td align="right">0.247526E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.966554E+09</td>
    <td align="right">  4491382.18</td>
    <td align="right">0.962063E+09</td>
    <td align="right">0.137365E+10</td>
    <td align="right">0.109746E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.113497E+10</td>
    <td align="right"> 56041414.36</td>
    <td align="right">0.107893E+10</td>
    <td align="right">0.174462E+10</td>
    <td align="right"> 56112160.32</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.122285E+10</td>
    <td align="right"> 77932050.79</td>
    <td align="right">0.114491E+10</td>
    <td align="right">0.197138E+10</td>
    <td align="right"> 12379412.48</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.124333E+10</td>
    <td align="right"> 67421059.95</td>
    <td align="right">0.117591E+10</td>
    <td align="right">0.205280E+10</td>
    <td align="right">  9198896.68</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.112098E+10</td>
    <td align="right"> 14150651.61</td>
    <td align="right">0.110683E+10</td>
    <td align="right">0.184525E+10</td>
    <td align="right"> 11737202.36</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.885551E+09</td>
    <td align="right">    85818.25</td>
    <td align="right">0.885465E+09</td>
    <td align="right">0.142635E+10</td>
    <td align="right"> 28377238.04</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.817193E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.817193E+09</td>
    <td align="right">0.119562E+10</td>
    <td align="right"> 99919191.83</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.651221E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.651221E+09</td>
    <td align="right">0.887693E+09</td>
    <td align="right">0.191576E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.625275E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.625275E+09</td>
    <td align="right">0.743953E+09</td>
    <td align="right">0.362218E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.108618E+11</td>
    <td align="right">0.220122E+09</td>
    <td align="right">0.106417E+11</td>
    <td align="right">0.159257E+11</td>
    <td align="right">0.179580E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.625275E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.625275E+09</td>
    <td align="right">0.743953E+09</td>
    <td align="right">  9198896.68</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.124333E+10</td>
    <td align="right"> 77932050.79</td>
    <td align="right">0.117591E+10</td>
    <td align="right">0.205280E+10</td>
    <td align="right">0.377427E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.635154E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.635154E+09</td>
    <td align="right">0.745553E+09</td>
    <td align="right">0.377446E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.674187E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.674187E+09</td>
    <td align="right">0.825518E+09</td>
    <td align="right">0.289601E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.884656E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.884656E+09</td>
    <td align="right">0.111345E+10</td>
    <td align="right">0.247538E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.966595E+09</td>
    <td align="right">  4491502.91</td>
    <td align="right">0.962103E+09</td>
    <td align="right">0.137371E+10</td>
    <td align="right">0.109750E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.113502E+10</td>
    <td align="right"> 56042920.77</td>
    <td align="right">0.107897E+10</td>
    <td align="right">0.174470E+10</td>
    <td align="right"> 56113787.45</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.122289E+10</td>
    <td align="right"> 77934145.63</td>
    <td align="right">0.114496E+10</td>
    <td align="right">0.197147E+10</td>
    <td align="right"> 12379293.53</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.124338E+10</td>
    <td align="right"> 67422872.25</td>
    <td align="right">0.117596E+10</td>
    <td align="right">0.205289E+10</td>
    <td align="right">  9198607.98</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.112103E+10</td>
    <td align="right"> 14151031.98</td>
    <td align="right">0.110688E+10</td>
    <td align="right">0.184533E+10</td>
    <td align="right"> 11737108.64</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.885586E+09</td>
    <td align="right">    85820.55</td>
    <td align="right">0.885500E+09</td>
    <td align="right">0.142642E+10</td>
    <td align="right"> 28377349.85</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.817226E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.817226E+09</td>
    <td align="right">0.119568E+10</td>
    <td align="right"> 99922773.78</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.651247E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.651247E+09</td>
    <td align="right">0.887731E+09</td>
    <td align="right">0.191584E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.625300E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.625300E+09</td>
    <td align="right">0.743984E+09</td>
    <td align="right">0.362237E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.108623E+11</td>
    <td align="right">0.220128E+09</td>
    <td align="right">0.106421E+11</td>
    <td align="right">0.159264E+11</td>
    <td align="right">0.179589E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.625300E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.625300E+09</td>
    <td align="right">0.743984E+09</td>
    <td align="right">  9198607.98</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.124338E+10</td>
    <td align="right"> 77934145.63</td>
    <td align="right">0.117596E+10</td>
    <td align="right">0.205289E+10</td>
    <td align="right">0.377446E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.635154E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.635154E+09</td>
    <td align="right">0.745553E+09</td>
    <td align="right">0.377446E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.674187E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.674187E+09</td>
    <td align="right">0.825518E+09</td>
    <td align="right">0.289601E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.884656E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.884656E+09</td>
    <td align="right">0.111345E+10</td>
    <td align="right">0.247538E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.966595E+09</td>
    <td align="right">  4491502.91</td>
    <td align="right">0.962103E+09</td>
    <td align="right">0.137371E+10</td>
    <td align="right">0.109750E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.113502E+10</td>
    <td align="right"> 56042920.77</td>
    <td align="right">0.107897E+10</td>
    <td align="right">0.174470E+10</td>
    <td align="right"> 56113787.45</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.122289E+10</td>
    <td align="right"> 77934145.63</td>
    <td align="right">0.114496E+10</td>
    <td align="right">0.197147E+10</td>
    <td align="right"> 12379293.53</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.124338E+10</td>
    <td align="right"> 67422872.25</td>
    <td align="right">0.117596E+10</td>
    <td align="right">0.205289E+10</td>
    <td align="right">  9198607.98</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.112103E+10</td>
    <td align="right"> 14151031.98</td>
    <td align="right">0.110688E+10</td>
    <td align="right">0.184533E+10</td>
    <td align="right"> 11737108.64</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.885586E+09</td>
    <td align="right">    85820.55</td>
    <td align="right">0.885500E+09</td>
    <td align="right">0.142642E+10</td>
    <td align="right"> 28377349.85</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.817226E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.817226E+09</td>
    <td align="right">0.119568E+10</td>
    <td align="right"> 99922773.78</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.651247E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.651247E+09</td>
    <td align="right">0.887731E+09</td>
    <td align="right">0.191584E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.625300E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.625300E+09</td>
    <td align="right">0.743984E+09</td>
    <td align="right">0.362237E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.108623E+11</td>
    <td align="right">0.220128E+09</td>
    <td align="right">0.106421E+11</td>
    <td align="right">0.159264E+11</td>
    <td align="right">0.179589E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.625300E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.625300E+09</td>
    <td align="right">0.743984E+09</td>
    <td align="right">  9198607.98</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.124338E+10</td>
    <td align="right"> 77934145.63</td>
    <td align="right">0.117596E+10</td>
    <td align="right">0.205289E+10</td>
    <td align="right">0.377446E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.279987E+10</td>
    <td align="right">0.128555E+10</td>
    <td align="right">0.151431E+10</td>
    <td align="right">0.352222E+10</td>
    <td align="right">0.746209E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.309234E+10</td>
    <td align="right">0.145014E+10</td>
    <td align="right">0.164221E+10</td>
    <td align="right">0.396164E+10</td>
    <td align="right">0.589438E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.409547E+10</td>
    <td align="right">0.193823E+10</td>
    <td align="right">0.215724E+10</td>
    <td align="right">0.527034E+10</td>
    <td align="right">0.512112E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.426230E+10</td>
    <td align="right">0.186994E+10</td>
    <td align="right">0.239236E+10</td>
    <td align="right">0.583373E+10</td>
    <td align="right">0.247323E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.456880E+10</td>
    <td align="right">0.195222E+10</td>
    <td align="right">0.261658E+10</td>
    <td align="right">0.645860E+10</td>
    <td align="right">0.131108E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.420568E+10</td>
    <td align="right">0.155547E+10</td>
    <td align="right">0.265021E+10</td>
    <td align="right">0.618757E+10</td>
    <td align="right"> 31469767.98</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.443694E+10</td>
    <td align="right">0.167791E+10</td>
    <td align="right">0.275903E+10</td>
    <td align="right">0.660682E+10</td>
    <td align="right"> 25963940.92</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.403806E+10</td>
    <td align="right">0.134198E+10</td>
    <td align="right">0.269608E+10</td>
    <td align="right">0.604656E+10</td>
    <td align="right"> 30047625.68</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.352204E+10</td>
    <td align="right">0.132161E+10</td>
    <td align="right">0.220043E+10</td>
    <td align="right">0.519096E+10</td>
    <td align="right"> 70643955.68</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.343613E+10</td>
    <td align="right">0.144520E+10</td>
    <td align="right">0.199094E+10</td>
    <td align="right">0.480873E+10</td>
    <td align="right">0.217193E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.279206E+10</td>
    <td align="right">0.121981E+10</td>
    <td align="right">0.157225E+10</td>
    <td align="right">0.377630E+10</td>
    <td align="right">0.398711E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.254660E+10</td>
    <td align="right">0.102943E+10</td>
    <td align="right">0.151717E+10</td>
    <td align="right">0.323589E+10</td>
    <td align="right">0.727317E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.437963E+11</td>
    <td align="right">0.180875E+11</td>
    <td align="right">0.257088E+11</td>
    <td align="right">0.608994E+11</td>
    <td align="right">0.372753E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.254660E+10</td>
    <td align="right">0.102943E+10</td>
    <td align="right">0.151431E+10</td>
    <td align="right">0.323589E+10</td>
    <td align="right"> 25963940.92</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.456880E+10</td>
    <td align="right">0.195222E+10</td>
    <td align="right">0.275903E+10</td>
    <td align="right">0.660682E+10</td>
    <td align="right">0.746209E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.110704E+09</td>
    <td align="right"> 50829610.26</td>
    <td align="right"> 59874631.99</td>
    <td align="right">0.139265E+09</td>
    <td align="right"> 29504413.26</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.122268E+09</td>
    <td align="right"> 57337041.61</td>
    <td align="right"> 64931450.12</td>
    <td align="right">0.156639E+09</td>
    <td align="right"> 23305832.57</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.161931E+09</td>
    <td align="right"> 76635883.74</td>
    <td align="right"> 85295394.30</td>
    <td align="right">0.208385E+09</td>
    <td align="right"> 20248447.56</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.168527E+09</td>
    <td align="right"> 73935720.38</td>
    <td align="right"> 94591654.05</td>
    <td align="right">0.230661E+09</td>
    <td align="right">  9778933.59</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.180646E+09</td>
    <td align="right"> 77189075.42</td>
    <td align="right">0.103457E+09</td>
    <td align="right">0.255367E+09</td>
    <td align="right">  5183877.61</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.166289E+09</td>
    <td align="right"> 61502031.21</td>
    <td align="right">0.104787E+09</td>
    <td align="right">0.244651E+09</td>
    <td align="right">  1244286.29</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.175433E+09</td>
    <td align="right"> 66343031.28</td>
    <td align="right">0.109090E+09</td>
    <td align="right">0.261228E+09</td>
    <td align="right">  1026590.85</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.159661E+09</td>
    <td align="right"> 53060766.76</td>
    <td align="right">0.106601E+09</td>
    <td align="right">0.239076E+09</td>
    <td align="right">  1188056.07</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.139258E+09</td>
    <td align="right"> 52255088.74</td>
    <td align="right"> 87003095.41</td>
    <td align="right">0.205246E+09</td>
    <td align="right">  2793198.40</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.135862E+09</td>
    <td align="right"> 57141747.31</td>
    <td align="right"> 78719857.69</td>
    <td align="right">0.190133E+09</td>
    <td align="right">  8587605.14</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.110396E+09</td>
    <td align="right"> 48230255.71</td>
    <td align="right"> 62165348.40</td>
    <td align="right">0.149311E+09</td>
    <td align="right"> 15764663.88</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.100690E+09</td>
    <td align="right"> 40702690.89</td>
    <td align="right"> 59987409.26</td>
    <td align="right">0.127944E+09</td>
    <td align="right"> 28757452.68</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.173167E+10</td>
    <td align="right">0.715163E+09</td>
    <td align="right">0.101650E+10</td>
    <td align="right">0.240791E+10</td>
    <td align="right">0.147383E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.100690E+09</td>
    <td align="right"> 40702690.89</td>
    <td align="right"> 59874631.99</td>
    <td align="right">0.127944E+09</td>
    <td align="right">  1026590.85</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.180646E+09</td>
    <td align="right"> 77189075.42</td>
    <td align="right">0.109090E+09</td>
    <td align="right">0.261228E+09</td>
    <td align="right"> 29504413.26</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.287724E+10</td>
    <td align="right">0.183364E+10</td>
    <td align="right">0.104360E+10</td>
    <td align="right">0.371482E+10</td>
    <td align="right">0.428782E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.251537E+10</td>
    <td align="right">0.148837E+10</td>
    <td align="right">0.102701E+10</td>
    <td align="right">0.333740E+10</td>
    <td align="right">0.338700E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.203389E+10</td>
    <td align="right">0.853211E+09</td>
    <td align="right">0.118068E+10</td>
    <td align="right">0.281483E+10</td>
    <td align="right">0.285825E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.136930E+10</td>
    <td align="right">0.253369E+09</td>
    <td align="right">0.111593E+10</td>
    <td align="right">0.205469E+10</td>
    <td align="right">0.128971E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.110829E+10</td>
    <td align="right"> 25727645.99</td>
    <td align="right">0.108256E+10</td>
    <td align="right">0.170222E+10</td>
    <td align="right"> 61177166.94</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.107418E+10</td>
    <td align="right">  1690386.30</td>
    <td align="right">0.107249E+10</td>
    <td align="right">0.172844E+10</td>
    <td align="right"> 12549039.64</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.114548E+10</td>
    <td align="right"> 10705286.67</td>
    <td align="right">0.113477E+10</td>
    <td align="right">0.189608E+10</td>
    <td align="right">  9629579.44</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.132080E+10</td>
    <td align="right"> 96863604.14</td>
    <td align="right">0.122394E+10</td>
    <td align="right">0.216406E+10</td>
    <td align="right"> 15345040.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.152387E+10</td>
    <td align="right">0.390331E+09</td>
    <td align="right">0.113354E+10</td>
    <td align="right">0.241170E+10</td>
    <td align="right"> 38093532.05</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.222307E+10</td>
    <td align="right">0.103753E+10</td>
    <td align="right">0.118555E+10</td>
    <td align="right">0.319041E+10</td>
    <td align="right">0.127475E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.256884E+10</td>
    <td align="right">0.151136E+10</td>
    <td align="right">0.105748E+10</td>
    <td align="right">0.347191E+10</td>
    <td align="right">0.237542E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.299891E+10</td>
    <td align="right">0.190805E+10</td>
    <td align="right">0.109086E+10</td>
    <td align="right">0.387743E+10</td>
    <td align="right">0.420676E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.227592E+11</td>
    <td align="right">0.941083E+10</td>
    <td align="right">0.133484E+11</td>
    <td align="right">0.323640E+11</td>
    <td align="right">0.210477E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.107418E+10</td>
    <td align="right">  1690386.30</td>
    <td align="right">0.102701E+10</td>
    <td align="right">0.170222E+10</td>
    <td align="right">  9629579.44</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.299891E+10</td>
    <td align="right">0.190805E+10</td>
    <td align="right">0.122394E+10</td>
    <td align="right">0.387743E+10</td>
    <td align="right">0.428782E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.287724E+10</td>
    <td align="right">0.183364E+10</td>
    <td align="right">0.104360E+10</td>
    <td align="right">0.371482E+10</td>
    <td align="right">0.428782E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.251537E+10</td>
    <td align="right">0.148837E+10</td>
    <td align="right">0.102701E+10</td>
    <td align="right">0.333740E+10</td>
    <td align="right">0.338700E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.203389E+10</td>
    <td align="right">0.853211E+09</td>
    <td align="right">0.118068E+10</td>
    <td align="right">0.281483E+10</td>
    <td align="right">0.285825E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.136930E+10</td>
    <td align="right">0.253369E+09</td>
    <td align="right">0.111593E+10</td>
    <td align="right">0.205469E+10</td>
    <td align="right">0.128971E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.110829E+10</td>
    <td align="right"> 25727645.99</td>
    <td align="right">0.108256E+10</td>
    <td align="right">0.170222E+10</td>
    <td align="right"> 61177166.94</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.107418E+10</td>
    <td align="right">  1690386.30</td>
    <td align="right">0.107249E+10</td>
    <td align="right">0.172844E+10</td>
    <td align="right"> 12549039.64</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.114548E+10</td>
    <td align="right"> 10705286.67</td>
    <td align="right">0.113477E+10</td>
    <td align="right">0.189608E+10</td>
    <td align="right">  9629579.44</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.132080E+10</td>
    <td align="right"> 96863604.14</td>
    <td align="right">0.122394E+10</td>
    <td align="right">0.216406E+10</td>
    <td align="right"> 15345040.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.152387E+10</td>
    <td align="right">0.390331E+09</td>
    <td align="right">0.113354E+10</td>
    <td align="right">0.241170E+10</td>
    <td align="right"> 38093532.05</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.222307E+10</td>
    <td align="right">0.103753E+10</td>
    <td align="right">0.118555E+10</td>
    <td align="right">0.319041E+10</td>
    <td align="right">0.127475E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.256884E+10</td>
    <td align="right">0.151136E+10</td>
    <td align="right">0.105748E+10</td>
    <td align="right">0.347191E+10</td>
    <td align="right">0.237542E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.299891E+10</td>
    <td align="right">0.190805E+10</td>
    <td align="right">0.109086E+10</td>
    <td align="right">0.387743E+10</td>
    <td align="right">0.420676E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.227592E+11</td>
    <td align="right">0.941083E+10</td>
    <td align="right">0.133484E+11</td>
    <td align="right">0.323640E+11</td>
    <td align="right">0.210477E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.107418E+10</td>
    <td align="right">  1690386.30</td>
    <td align="right">0.102701E+10</td>
    <td align="right">0.170222E+10</td>
    <td align="right">  9629579.44</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.299891E+10</td>
    <td align="right">0.190805E+10</td>
    <td align="right">0.122394E+10</td>
    <td align="right">0.387743E+10</td>
    <td align="right">0.428782E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.287706E+10</td>
    <td align="right">0.183352E+10</td>
    <td align="right">0.104354E+10</td>
    <td align="right">0.371458E+10</td>
    <td align="right">0.428755E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.251521E+10</td>
    <td align="right">0.148827E+10</td>
    <td align="right">0.102694E+10</td>
    <td align="right">0.333719E+10</td>
    <td align="right">0.338679E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.203376E+10</td>
    <td align="right">0.853158E+09</td>
    <td align="right">0.118060E+10</td>
    <td align="right">0.281465E+10</td>
    <td align="right">0.285807E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.136921E+10</td>
    <td align="right">0.253353E+09</td>
    <td align="right">0.111586E+10</td>
    <td align="right">0.205456E+10</td>
    <td align="right">0.128963E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.110822E+10</td>
    <td align="right"> 25726020.15</td>
    <td align="right">0.108249E+10</td>
    <td align="right">0.170211E+10</td>
    <td align="right"> 61173300.89</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.107411E+10</td>
    <td align="right">  1690279.48</td>
    <td align="right">0.107242E+10</td>
    <td align="right">0.172833E+10</td>
    <td align="right"> 12548246.61</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.114540E+10</td>
    <td align="right"> 10704610.15</td>
    <td align="right">0.113470E+10</td>
    <td align="right">0.189596E+10</td>
    <td align="right">  9628970.90</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.132072E+10</td>
    <td align="right"> 96857482.91</td>
    <td align="right">0.122386E+10</td>
    <td align="right">0.216392E+10</td>
    <td align="right"> 15344070.28</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.152377E+10</td>
    <td align="right">0.390306E+09</td>
    <td align="right">0.113346E+10</td>
    <td align="right">0.241155E+10</td>
    <td align="right"> 38091124.75</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.222293E+10</td>
    <td align="right">0.103746E+10</td>
    <td align="right">0.118547E+10</td>
    <td align="right">0.319021E+10</td>
    <td align="right">0.127467E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.256868E+10</td>
    <td align="right">0.151126E+10</td>
    <td align="right">0.105742E+10</td>
    <td align="right">0.347169E+10</td>
    <td align="right">0.237527E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.299872E+10</td>
    <td align="right">0.190792E+10</td>
    <td align="right">0.109080E+10</td>
    <td align="right">0.387719E+10</td>
    <td align="right">0.420649E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.227578E+11</td>
    <td align="right">0.941024E+10</td>
    <td align="right">0.133476E+11</td>
    <td align="right">0.323619E+11</td>
    <td align="right">0.210463E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.107411E+10</td>
    <td align="right">  1690279.48</td>
    <td align="right">0.102694E+10</td>
    <td align="right">0.170211E+10</td>
    <td align="right">  9628970.90</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.299872E+10</td>
    <td align="right">0.190792E+10</td>
    <td align="right">0.122386E+10</td>
    <td align="right">0.387719E+10</td>
    <td align="right">0.428755E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.269952E+10</td>
    <td align="right">0.117118E+10</td>
    <td align="right">0.152834E+10</td>
    <td align="right">0.344334E+10</td>
    <td align="right">0.797243E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.297718E+10</td>
    <td align="right">0.135398E+10</td>
    <td align="right">0.162320E+10</td>
    <td align="right">0.385816E+10</td>
    <td align="right">0.634156E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.406629E+10</td>
    <td align="right">0.185872E+10</td>
    <td align="right">0.220757E+10</td>
    <td align="right">0.530477E+10</td>
    <td align="right">0.569309E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.431897E+10</td>
    <td align="right">0.197437E+10</td>
    <td align="right">0.234460E+10</td>
    <td align="right">0.592726E+10</td>
    <td align="right">0.284267E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.402083E+10</td>
    <td align="right">0.155976E+10</td>
    <td align="right">0.246106E+10</td>
    <td align="right">0.574354E+10</td>
    <td align="right">0.140924E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.354084E+10</td>
    <td align="right">0.102863E+10</td>
    <td align="right">0.251221E+10</td>
    <td align="right">0.531081E+10</td>
    <td align="right"> 32455021.22</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.389589E+10</td>
    <td align="right">0.122262E+10</td>
    <td align="right">0.267327E+10</td>
    <td align="right">0.590463E+10</td>
    <td align="right"> 22364716.77</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.410026E+10</td>
    <td align="right">0.141467E+10</td>
    <td align="right">0.268559E+10</td>
    <td align="right">0.612422E+10</td>
    <td align="right"> 32835129.39</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.319591E+10</td>
    <td align="right">0.106671E+10</td>
    <td align="right">0.212920E+10</td>
    <td align="right">0.475549E+10</td>
    <td align="right"> 71800982.99</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.325646E+10</td>
    <td align="right">0.128337E+10</td>
    <td align="right">0.197309E+10</td>
    <td align="right">0.457780E+10</td>
    <td align="right">0.230783E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.258641E+10</td>
    <td align="right">0.102439E+10</td>
    <td align="right">0.156201E+10</td>
    <td align="right">0.352653E+10</td>
    <td align="right">0.423386E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.253689E+10</td>
    <td align="right">0.102039E+10</td>
    <td align="right">0.151650E+10</td>
    <td align="right">0.326130E+10</td>
    <td align="right">0.765485E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.411954E+11</td>
    <td align="right">0.159788E+11</td>
    <td align="right">0.252167E+11</td>
    <td align="right">0.577379E+11</td>
    <td align="right">0.400501E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.253689E+10</td>
    <td align="right">0.102039E+10</td>
    <td align="right">0.151650E+10</td>
    <td align="right">0.326130E+10</td>
    <td align="right"> 22364716.77</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.431897E+10</td>
    <td align="right">0.197437E+10</td>
    <td align="right">0.268559E+10</td>
    <td align="right">0.612422E+10</td>
    <td align="right">0.797243E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.106736E+09</td>
    <td align="right"> 46307343.63</td>
    <td align="right"> 60428960.34</td>
    <td align="right">0.136146E+09</td>
    <td align="right"> 31522239.87</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.117715E+09</td>
    <td align="right"> 53535025.52</td>
    <td align="right"> 64179739.98</td>
    <td align="right">0.152548E+09</td>
    <td align="right"> 25073927.54</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.160777E+09</td>
    <td align="right"> 73491773.92</td>
    <td align="right"> 87285126.43</td>
    <td align="right">0.209745E+09</td>
    <td align="right"> 22509923.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.170768E+09</td>
    <td align="right"> 78064566.37</td>
    <td align="right"> 92703093.71</td>
    <td align="right">0.234358E+09</td>
    <td align="right"> 11239621.65</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.158979E+09</td>
    <td align="right"> 61671365.47</td>
    <td align="right"> 97308058.11</td>
    <td align="right">0.227094E+09</td>
    <td align="right">  5571988.39</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.140001E+09</td>
    <td align="right"> 40670838.81</td>
    <td align="right"> 99330271.93</td>
    <td align="right">0.209984E+09</td>
    <td align="right">  1283234.48</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.154040E+09</td>
    <td align="right"> 48341064.09</td>
    <td align="right">0.105699E+09</td>
    <td align="right">0.233463E+09</td>
    <td align="right">   884273.01</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.162120E+09</td>
    <td align="right"> 55934464.78</td>
    <td align="right">0.106186E+09</td>
    <td align="right">0.242146E+09</td>
    <td align="right">  1298263.51</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.126363E+09</td>
    <td align="right"> 42176584.03</td>
    <td align="right"> 84186436.54</td>
    <td align="right">0.188027E+09</td>
    <td align="right">  2838932.76</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.128757E+09</td>
    <td align="right"> 50743113.55</td>
    <td align="right"> 78014109.27</td>
    <td align="right">0.181002E+09</td>
    <td align="right">  9124912.17</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.102264E+09</td>
    <td align="right"> 40503388.69</td>
    <td align="right"> 61760467.50</td>
    <td align="right">0.139435E+09</td>
    <td align="right"> 16740272.80</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.100306E+09</td>
    <td align="right"> 40345196.24</td>
    <td align="right"> 59960942.48</td>
    <td align="right">0.128948E+09</td>
    <td align="right"> 30266539.80</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.162883E+10</td>
    <td align="right">0.631785E+09</td>
    <td align="right">0.997042E+09</td>
    <td align="right">0.228290E+10</td>
    <td align="right">0.158354E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.100306E+09</td>
    <td align="right"> 40345196.24</td>
    <td align="right"> 59960942.48</td>
    <td align="right">0.128948E+09</td>
    <td align="right">   884273.01</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.170768E+09</td>
    <td align="right"> 78064566.37</td>
    <td align="right">0.106186E+09</td>
    <td align="right">0.242146E+09</td>
    <td align="right"> 31522239.87</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.190548E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.190548E+10</td>
    <td align="right">0.217224E+10</td>
    <td align="right">0.122066E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.202257E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.202257E+10</td>
    <td align="right">0.241008E+10</td>
    <td align="right">0.954425E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.265399E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.265399E+10</td>
    <td align="right">0.323966E+10</td>
    <td align="right">0.850457E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.289980E+10</td>
    <td align="right"> 13474784.06</td>
    <td align="right">0.288632E+10</td>
    <td align="right">0.402624E+10</td>
    <td align="right">0.390343E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.340507E+10</td>
    <td align="right">0.168132E+09</td>
    <td align="right">0.323694E+10</td>
    <td align="right">0.512886E+10</td>
    <td align="right">0.205648E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.366871E+10</td>
    <td align="right">0.233807E+09</td>
    <td align="right">0.343490E+10</td>
    <td align="right">0.584995E+10</td>
    <td align="right"> 43551782.59</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.373017E+10</td>
    <td align="right">0.202273E+09</td>
    <td align="right">0.352790E+10</td>
    <td align="right">0.611525E+10</td>
    <td align="right"> 30398429.92</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.336311E+10</td>
    <td align="right"> 42453963.41</td>
    <td align="right">0.332066E+10</td>
    <td align="right">0.551954E+10</td>
    <td align="right"> 33959724.52</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.265678E+10</td>
    <td align="right">   257466.92</td>
    <td align="right">0.265652E+10</td>
    <td align="right">0.427459E+10</td>
    <td align="right"> 78678296.56</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.245170E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.245170E+10</td>
    <td align="right">0.358458E+10</td>
    <td align="right">0.284758E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.195376E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.195376E+10</td>
    <td align="right">0.264902E+10</td>
    <td align="right">0.573280E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.187591E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.187591E+10</td>
    <td align="right">0.219220E+10</td>
    <td align="right">0.113015E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.325870E+11</td>
    <td align="right">0.660398E+09</td>
    <td align="right">0.319266E+11</td>
    <td align="right">0.471622E+11</td>
    <td align="right">0.579631E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.187591E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.187591E+10</td>
    <td align="right">0.217224E+10</td>
    <td align="right"> 30398429.92</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.373017E+10</td>
    <td align="right">0.233807E+09</td>
    <td align="right">0.352790E+10</td>
    <td align="right">0.611525E+10</td>
    <td align="right">0.122066E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.291062E+10</td>
    <td align="right">0.133641E+10</td>
    <td align="right">0.157421E+10</td>
    <td align="right">0.362200E+10</td>
    <td align="right">0.786464E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.321466E+10</td>
    <td align="right">0.150750E+10</td>
    <td align="right">0.170716E+10</td>
    <td align="right">0.407814E+10</td>
    <td align="right">0.619508E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.425747E+10</td>
    <td align="right">0.201491E+10</td>
    <td align="right">0.224256E+10</td>
    <td align="right">0.542243E+10</td>
    <td align="right">0.549032E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.443089E+10</td>
    <td align="right">0.194391E+10</td>
    <td align="right">0.248698E+10</td>
    <td align="right">0.601223E+10</td>
    <td align="right">0.262361E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.474952E+10</td>
    <td align="right">0.202945E+10</td>
    <td align="right">0.272007E+10</td>
    <td align="right">0.666174E+10</td>
    <td align="right">0.141289E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.437204E+10</td>
    <td align="right">0.161701E+10</td>
    <td align="right">0.275503E+10</td>
    <td align="right">0.640207E+10</td>
    <td align="right"> 31077666.32</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.461245E+10</td>
    <td align="right">0.174429E+10</td>
    <td align="right">0.286816E+10</td>
    <td align="right">0.684964E+10</td>
    <td align="right"> 22985096.33</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.419779E+10</td>
    <td align="right">0.139507E+10</td>
    <td align="right">0.280272E+10</td>
    <td align="right">0.628319E+10</td>
    <td align="right"> 25963947.91</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.366135E+10</td>
    <td align="right">0.137389E+10</td>
    <td align="right">0.228746E+10</td>
    <td align="right">0.539639E+10</td>
    <td align="right"> 58371912.96</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.357205E+10</td>
    <td align="right">0.150237E+10</td>
    <td align="right">0.206968E+10</td>
    <td align="right">0.499885E+10</td>
    <td align="right">0.198636E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.290250E+10</td>
    <td align="right">0.126807E+10</td>
    <td align="right">0.163444E+10</td>
    <td align="right">0.391560E+10</td>
    <td align="right">0.387352E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.264733E+10</td>
    <td align="right">0.107015E+10</td>
    <td align="right">0.157717E+10</td>
    <td align="right">0.334088E+10</td>
    <td align="right">0.743503E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.455287E+11</td>
    <td align="right">0.188030E+11</td>
    <td align="right">0.267256E+11</td>
    <td align="right">0.629832E+11</td>
    <td align="right">0.382654E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.264733E+10</td>
    <td align="right">0.107015E+10</td>
    <td align="right">0.157421E+10</td>
    <td align="right">0.334088E+10</td>
    <td align="right"> 22985096.33</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.474952E+10</td>
    <td align="right">0.202945E+10</td>
    <td align="right">0.286816E+10</td>
    <td align="right">0.684964E+10</td>
    <td align="right">0.786464E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.863187E+10</td>
    <td align="right">0.550103E+10</td>
    <td align="right">0.313084E+10</td>
    <td align="right">0.110400E+11</td>
    <td align="right">0.125132E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.754625E+10</td>
    <td align="right">0.446519E+10</td>
    <td align="right">0.308106E+10</td>
    <td align="right">0.991799E+10</td>
    <td align="right">0.985884E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.610175E+10</td>
    <td align="right">0.255969E+10</td>
    <td align="right">0.354207E+10</td>
    <td align="right">0.834883E+10</td>
    <td align="right">0.873184E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.410794E+10</td>
    <td align="right">0.760123E+09</td>
    <td align="right">0.334782E+10</td>
    <td align="right">0.608626E+10</td>
    <td align="right">0.418443E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.332488E+10</td>
    <td align="right"> 77184515.10</td>
    <td align="right">0.324770E+10</td>
    <td align="right">0.501362E+10</td>
    <td align="right">0.214654E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.322256E+10</td>
    <td align="right">  5071262.53</td>
    <td align="right">0.321748E+10</td>
    <td align="right">0.513059E+10</td>
    <td align="right"> 44417579.72</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.343645E+10</td>
    <td align="right"> 32116516.24</td>
    <td align="right">0.340434E+10</td>
    <td align="right">0.565688E+10</td>
    <td align="right"> 31473846.42</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.396245E+10</td>
    <td align="right">0.290597E+09</td>
    <td align="right">0.367186E+10</td>
    <td align="right">0.649041E+10</td>
    <td align="right"> 43076002.57</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.457166E+10</td>
    <td align="right">0.117102E+10</td>
    <td align="right">0.340064E+10</td>
    <td align="right">0.724221E+10</td>
    <td align="right"> 94003287.99</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.666932E+10</td>
    <td align="right">0.311264E+10</td>
    <td align="right">0.355668E+10</td>
    <td align="right">0.956130E+10</td>
    <td align="right">0.329097E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.770666E+10</td>
    <td align="right">0.453417E+10</td>
    <td align="right">0.317249E+10</td>
    <td align="right">0.103712E+11</td>
    <td align="right">0.642550E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.899689E+10</td>
    <td align="right">0.572425E+10</td>
    <td align="right">0.327263E+10</td>
    <td align="right">0.115477E+11</td>
    <td align="right">0.119258E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.682787E+11</td>
    <td align="right">0.282331E+11</td>
    <td align="right">0.400456E+11</td>
    <td align="right">0.964071E+11</td>
    <td align="right">0.612068E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.322256E+10</td>
    <td align="right">  5071262.53</td>
    <td align="right">0.308106E+10</td>
    <td align="right">0.501362E+10</td>
    <td align="right"> 31473846.42</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.899689E+10</td>
    <td align="right">0.572425E+10</td>
    <td align="right">0.367186E+10</td>
    <td align="right">0.115477E+11</td>
    <td align="right">0.125132E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.280629E+10</td>
    <td align="right">0.121751E+10</td>
    <td align="right">0.158878E+10</td>
    <td align="right">0.354227E+10</td>
    <td align="right">0.844183E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.309494E+10</td>
    <td align="right">0.140754E+10</td>
    <td align="right">0.168740E+10</td>
    <td align="right">0.397439E+10</td>
    <td align="right">0.669295E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.422712E+10</td>
    <td align="right">0.193224E+10</td>
    <td align="right">0.229488E+10</td>
    <td align="right">0.546061E+10</td>
    <td align="right">0.606560E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.448979E+10</td>
    <td align="right">0.205247E+10</td>
    <td align="right">0.243732E+10</td>
    <td align="right">0.611344E+10</td>
    <td align="right">0.300660E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.417986E+10</td>
    <td align="right">0.162146E+10</td>
    <td align="right">0.255840E+10</td>
    <td align="right">0.591864E+10</td>
    <td align="right">0.154100E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.368088E+10</td>
    <td align="right">0.106932E+10</td>
    <td align="right">0.261157E+10</td>
    <td align="right">0.548735E+10</td>
    <td align="right"> 32923142.96</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.404998E+10</td>
    <td align="right">0.127098E+10</td>
    <td align="right">0.277900E+10</td>
    <td align="right">0.611874E+10</td>
    <td align="right"> 21207092.64</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.426243E+10</td>
    <td align="right">0.147063E+10</td>
    <td align="right">0.279181E+10</td>
    <td align="right">0.636444E+10</td>
    <td align="right"> 28111217.78</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.332231E+10</td>
    <td align="right">0.110890E+10</td>
    <td align="right">0.221341E+10</td>
    <td align="right">0.494400E+10</td>
    <td align="right"> 59888809.42</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.338526E+10</td>
    <td align="right">0.133413E+10</td>
    <td align="right">0.205113E+10</td>
    <td align="right">0.475670E+10</td>
    <td align="right">0.211627E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.268870E+10</td>
    <td align="right">0.106491E+10</td>
    <td align="right">0.162379E+10</td>
    <td align="right">0.365709E+10</td>
    <td align="right">0.414231E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.263723E+10</td>
    <td align="right">0.106075E+10</td>
    <td align="right">0.157648E+10</td>
    <td align="right">0.336892E+10</td>
    <td align="right">0.784111E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.428248E+11</td>
    <td align="right">0.166108E+11</td>
    <td align="right">0.262140E+11</td>
    <td align="right">0.597066E+11</td>
    <td align="right">0.412690E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.263723E+10</td>
    <td align="right">0.106075E+10</td>
    <td align="right">0.157648E+10</td>
    <td align="right">0.336892E+10</td>
    <td align="right"> 21207092.64</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.448979E+10</td>
    <td align="right">0.205247E+10</td>
    <td align="right">0.279181E+10</td>
    <td align="right">0.636444E+10</td>
    <td align="right">0.844183E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_MID></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_TOP></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      809.25</td>
    <td align="right">      441.55</td>
    <td align="right">      711.42</td>
    <td align="right">        0.00</td>
    <td align="right">      711.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      993.17</td>
    <td align="right">      381.36</td>
    <td align="right">      836.05</td>
    <td align="right">        0.00</td>
    <td align="right">      836.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1203.85</td>
    <td align="right">      308.44</td>
    <td align="right">      990.88</td>
    <td align="right">        0.00</td>
    <td align="right">      990.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1544.62</td>
    <td align="right">      146.31</td>
    <td align="right">     1118.75</td>
    <td align="right">        5.20</td>
    <td align="right">     1113.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1904.23</td>
    <td align="right">       74.61</td>
    <td align="right">     1271.31</td>
    <td align="right">       62.77</td>
    <td align="right">     1208.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2245.95</td>
    <td align="right">       15.82</td>
    <td align="right">     1415.40</td>
    <td align="right">       90.20</td>
    <td align="right">     1325.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2271.45</td>
    <td align="right">       10.70</td>
    <td align="right">     1392.69</td>
    <td align="right">       75.52</td>
    <td align="right">     1317.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2051.28</td>
    <td align="right">       11.66</td>
    <td align="right">     1255.64</td>
    <td align="right">       15.85</td>
    <td align="right">     1239.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1641.09</td>
    <td align="right">       28.00</td>
    <td align="right">     1024.99</td>
    <td align="right">        0.10</td>
    <td align="right">     1024.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1332.43</td>
    <td align="right">      100.97</td>
    <td align="right">      915.36</td>
    <td align="right">        0.00</td>
    <td align="right">      915.36</td>
