    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1018.52</td>
    <td align="right">      213.32</td>
    <td align="right">      753.76</td>
    <td align="right">        0.00</td>
    <td align="right">      753.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      817.03</td>
    <td align="right">      409.26</td>
    <td align="right">      700.39</td>
    <td align="right">        0.00</td>
    <td align="right">      700.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1488.74</td>
    <td align="right">      177.68</td>
    <td align="right">     1033.33</td>
    <td align="right">       20.94</td>
    <td align="right">     1012.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      809.25</td>
    <td align="right">       10.70</td>
    <td align="right">      700.39</td>
    <td align="right">        0.00</td>
    <td align="right">      700.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2271.45</td>
    <td align="right">      441.55</td>
    <td align="right">     1415.40</td>
    <td align="right">       90.20</td>
    <td align="right">     1325.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1350.22</td>
    <td align="right">      285.02</td>
    <td align="right">     1086.70</td>
    <td align="right">      498.96</td>
    <td align="right">      587.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1682.21</td>
    <td align="right">      248.10</td>
    <td align="right">     1328.81</td>
    <td align="right">      623.14</td>
    <td align="right">      705.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2018.74</td>
    <td align="right">      199.63</td>
    <td align="right">     1589.56</td>
    <td align="right">      752.28</td>
    <td align="right">      837.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2311.65</td>
    <td align="right">       98.44</td>
    <td align="right">     1709.45</td>
    <td align="right">      749.97</td>
    <td align="right">      959.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     2478.84</td>
    <td align="right">       51.33</td>
    <td align="right">     1773.27</td>
    <td align="right">      757.71</td>
    <td align="right">     1015.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2461.85</td>
    <td align="right">       11.29</td>
    <td align="right">     1686.74</td>
    <td align="right">      623.85</td>
    <td align="right">     1062.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2548.62</td>
    <td align="right">        8.14</td>
    <td align="right">     1722.09</td>
    <td align="right">      651.24</td>
    <td align="right">     1070.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2338.52</td>
    <td align="right">        9.01</td>
    <td align="right">     1567.27</td>
    <td align="right">      520.86</td>
    <td align="right">     1046.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2075.22</td>
    <td align="right">       21.01</td>
    <td align="right">     1412.56</td>
    <td align="right">      530.05</td>
    <td align="right">      882.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1861.28</td>
    <td align="right">       70.94</td>
    <td align="right">     1333.65</td>
    <td align="right">      560.92</td>
    <td align="right">      772.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1507.08</td>
    <td align="right">      144.77</td>
    <td align="right">     1119.79</td>
    <td align="right">      489.22</td>
    <td align="right">      630.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1245.52</td>
    <td align="right">      269.91</td>
    <td align="right">      988.40</td>
    <td align="right">      399.55</td>
    <td align="right">      588.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1991.42</td>
    <td align="right">      117.60</td>
    <td align="right">     1443.70</td>
    <td align="right">      596.24</td>
    <td align="right">      847.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1245.52</td>
    <td align="right">        8.14</td>
    <td align="right">      988.40</td>
    <td align="right">      399.55</td>
    <td align="right">      587.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2548.62</td>
    <td align="right">      285.02</td>
    <td align="right">     1773.27</td>
    <td align="right">      757.71</td>
    <td align="right">     1070.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     4120.77</td>
    <td align="right">      453.16</td>
    <td align="right">     3222.77</td>
    <td align="right">     2053.85</td>
    <td align="right">     1168.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     4096.51</td>
    <td align="right">      394.53</td>
    <td align="right">     3119.31</td>
    <td align="right">     1845.73</td>
    <td align="right">     1273.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     3109.74</td>
    <td align="right">      316.93</td>
    <td align="right">     2278.13</td>
    <td align="right">      955.68</td>
    <td align="right">     1322.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2337.34</td>
    <td align="right">      156.61</td>
    <td align="right">     1584.85</td>
    <td align="right">      293.26</td>
    <td align="right">     1291.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1861.64</td>
    <td align="right">       77.65</td>
    <td align="right">     1241.37</td>
    <td align="right">       28.82</td>
    <td align="right">     1212.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1969.30</td>
    <td align="right">       16.00</td>
    <td align="right">     1243.27</td>
    <td align="right">        1.96</td>
    <td align="right">     1241.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2101.06</td>
    <td align="right">       11.02</td>
    <td align="right">     1283.02</td>
    <td align="right">       11.99</td>
    <td align="right">     1271.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2413.01</td>
    <td align="right">       15.03</td>
    <td align="right">     1479.41</td>
    <td align="right">      108.50</td>
    <td align="right">     1370.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2784.05</td>
    <td align="right">       33.98</td>
    <td align="right">     1763.76</td>
    <td align="right">      451.78</td>
    <td align="right">     1311.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     3564.10</td>
    <td align="right">      117.87</td>
    <td align="right">     2490.04</td>
    <td align="right">     1162.13</td>
    <td align="right">     1327.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     3998.36</td>
    <td align="right">      240.72</td>
    <td align="right">     2973.25</td>
    <td align="right">     1749.29</td>
    <td align="right">     1223.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     4311.55</td>
    <td align="right">      433.50</td>
    <td align="right">     3359.05</td>
    <td align="right">     2137.19</td>
    <td align="right">     1221.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3050.17</td>
    <td align="right">      188.07</td>
    <td align="right">     2165.10</td>
    <td align="right">      895.26</td>
    <td align="right">     1269.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1861.64</td>
    <td align="right">       11.02</td>
    <td align="right">     1241.37</td>
    <td align="right">        1.96</td>
    <td align="right">     1168.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     4311.55</td>
    <td align="right">      453.16</td>
    <td align="right">     3359.05</td>
    <td align="right">     2137.19</td>
    <td align="right">     1370.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1320.48</td>
    <td align="right">      305.78</td>
    <td align="right">     1047.75</td>
    <td align="right">      454.57</td>
    <td align="right">      593.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1639.65</td>
    <td align="right">      268.26</td>
    <td align="right">     1279.32</td>
    <td align="right">      581.82</td>
    <td align="right">      697.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2033.43</td>
    <td align="right">      220.86</td>
    <td align="right">     1578.23</td>
    <td align="right">      721.42</td>
    <td align="right">      856.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2351.37</td>
    <td align="right">      113.42</td>
    <td align="right">     1732.17</td>
    <td align="right">      791.85</td>
    <td align="right">      940.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     2201.91</td>
    <td align="right">       56.11</td>
    <td align="right">     1560.58</td>
    <td align="right">      605.38</td>
    <td align="right">      955.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2109.31</td>
    <td align="right">       11.98</td>
    <td align="right">     1420.09</td>
    <td align="right">      412.54</td>
    <td align="right">     1007.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2276.01</td>
    <td align="right">        7.43</td>
    <td align="right">     1512.09</td>
    <td align="right">      474.53</td>
    <td align="right">     1037.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2368.59</td>
    <td align="right">        9.79</td>
    <td align="right">     1591.41</td>
    <td align="right">      549.07</td>
    <td align="right">     1042.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1900.94</td>
    <td align="right">       21.55</td>
    <td align="right">     1281.76</td>
    <td align="right">      427.82</td>
    <td align="right">      853.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1770.92</td>
    <td align="right">       75.68</td>
    <td align="right">     1263.91</td>
    <td align="right">      498.11</td>
    <td align="right">      765.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1407.74</td>
    <td align="right">      155.00</td>
    <td align="right">     1037.31</td>
    <td align="right">      410.85</td>
    <td align="right">      626.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1255.96</td>
    <td align="right">      284.52</td>
    <td align="right">      984.63</td>
    <td align="right">      396.04</td>
    <td align="right">      588.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1887.77</td>
    <td align="right">      126.95</td>
    <td align="right">     1357.97</td>
    <td align="right">      526.73</td>
    <td align="right">      831.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1255.96</td>
    <td align="right">        7.43</td>
    <td align="right">      984.63</td>
    <td align="right">      396.04</td>
    <td align="right">      588.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2368.59</td>
    <td align="right">      305.78</td>
    <td align="right">     1732.17</td>
    <td align="right">      791.85</td>
    <td align="right">     1042.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      835.06</td>
    <td align="right">      422.76</td>
    <td align="right">      711.41</td>
    <td align="right">        0.00</td>
    <td align="right">      711.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1023.69</td>
    <td align="right">      359.12</td>
    <td align="right">      836.03</td>
    <td align="right">        0.00</td>
    <td align="right">      836.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1247.13</td>
    <td align="right">      277.26</td>
    <td align="right">      990.86</td>
    <td align="right">        0.00</td>
    <td align="right">      990.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1589.92</td>
    <td align="right">      127.02</td>
    <td align="right">     1118.73</td>
    <td align="right">        5.20</td>
    <td align="right">     1113.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1954.16</td>
    <td align="right">       62.85</td>
    <td align="right">     1271.28</td>
    <td align="right">       62.77</td>
    <td align="right">     1208.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2281.76</td>
    <td align="right">       14.33</td>
    <td align="right">     1415.37</td>
    <td align="right">       90.20</td>
    <td align="right">     1325.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2299.35</td>
    <td align="right">       10.30</td>
    <td align="right">     1392.66</td>
    <td align="right">       75.52</td>
    <td align="right">     1317.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2066.87</td>
    <td align="right">       13.15</td>
    <td align="right">     1255.62</td>
    <td align="right">       15.85</td>
    <td align="right">     1239.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1650.92</td>
    <td align="right">       32.84</td>
    <td align="right">     1024.97</td>
    <td align="right">        0.10</td>
    <td align="right">     1024.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1339.22</td>
    <td align="right">      111.92</td>
    <td align="right">      915.34</td>
    <td align="right">        0.00</td>
    <td align="right">      915.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1027.45</td>
    <td align="right">      221.74</td>
    <td align="right">      753.75</td>
    <td align="right">        0.00</td>
    <td align="right">      753.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      833.30</td>
    <td align="right">      405.72</td>
    <td align="right">      700.37</td>
    <td align="right">        0.00</td>
    <td align="right">      700.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1515.05</td>
    <td align="right">      170.84</td>
    <td align="right">     1033.31</td>
    <td align="right">       20.94</td>
    <td align="right">     1012.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      833.30</td>
    <td align="right">       10.30</td>
    <td align="right">      700.37</td>
    <td align="right">        0.00</td>
    <td align="right">      700.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2299.35</td>
    <td align="right">      422.76</td>
    <td align="right">     1415.37</td>
    <td align="right">       90.20</td>
    <td align="right">     1325.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1367.04</td>
    <td align="right">      289.62</td>
    <td align="right">     1086.68</td>
    <td align="right">      498.95</td>
    <td align="right">      587.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1702.33</td>
    <td align="right">      253.28</td>
    <td align="right">     1328.79</td>
    <td align="right">      623.13</td>
    <td align="right">      705.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2045.52</td>
    <td align="right">      198.76</td>
    <td align="right">     1589.53</td>
    <td align="right">      752.26</td>
    <td align="right">      837.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2339.66</td>
    <td align="right">       99.19</td>
    <td align="right">     1709.42</td>
    <td align="right">      749.95</td>
    <td align="right">      959.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     2506.71</td>
    <td align="right">       50.89</td>
    <td align="right">     1773.24</td>
    <td align="right">      757.70</td>
    <td align="right">     1015.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2481.57</td>
    <td align="right">       12.62</td>
    <td align="right">     1686.72</td>
    <td align="right">      623.83</td>
    <td align="right">     1062.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2564.23</td>
    <td align="right">       10.08</td>
    <td align="right">     1722.06</td>
    <td align="right">      651.23</td>
    <td align="right">     1070.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2346.79</td>
    <td align="right">       11.66</td>
    <td align="right">     1567.25</td>
    <td align="right">      520.85</td>
    <td align="right">     1046.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2081.87</td>
    <td align="right">       28.33</td>
    <td align="right">     1412.54</td>
    <td align="right">      530.04</td>
    <td align="right">      882.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1866.36</td>
    <td align="right">       84.30</td>
    <td align="right">     1333.63</td>
    <td align="right">      560.91</td>
    <td align="right">      772.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1514.51</td>
    <td align="right">      159.91</td>
    <td align="right">     1119.78</td>
    <td align="right">      489.21</td>
    <td align="right">      630.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1255.91</td>
    <td align="right">      282.29</td>
    <td align="right">      988.38</td>
    <td align="right">      399.54</td>
    <td align="right">      588.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2007.46</td>
    <td align="right">      122.87</td>
    <td align="right">     1443.68</td>
    <td align="right">      596.23</td>
    <td align="right">      847.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1255.91</td>
    <td align="right">       10.08</td>
    <td align="right">      988.38</td>
    <td align="right">      399.54</td>
    <td align="right">      587.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2564.23</td>
    <td align="right">      289.62</td>
    <td align="right">     1773.24</td>
    <td align="right">      757.70</td>
    <td align="right">     1070.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     4160.77</td>
    <td align="right">      480.26</td>
    <td align="right">     3222.65</td>
    <td align="right">     2053.76</td>
    <td align="right">     1168.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     4138.56</td>
    <td align="right">      420.01</td>
    <td align="right">     3119.20</td>
    <td align="right">     1845.65</td>
    <td align="right">     1273.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     3152.75</td>
    <td align="right">      320.14</td>
    <td align="right">     2278.05</td>
    <td align="right">      955.64</td>
    <td align="right">     1322.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2378.07</td>
    <td align="right">      149.27</td>
    <td align="right">     1584.80</td>
    <td align="right">      293.25</td>
    <td align="right">     1291.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1906.57</td>
    <td align="right">       68.52</td>
    <td align="right">     1241.34</td>
    <td align="right">       28.82</td>
    <td align="right">     1212.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2000.46</td>
    <td align="right">       14.52</td>
    <td align="right">     1243.23</td>
    <td align="right">        1.96</td>
    <td align="right">     1241.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2123.70</td>
    <td align="right">       10.79</td>
    <td align="right">     1282.99</td>
    <td align="right">       11.99</td>
    <td align="right">     1271.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2423.85</td>
    <td align="right">       17.19</td>
    <td align="right">     1479.36</td>
    <td align="right">      108.49</td>
    <td align="right">     1370.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2791.27</td>
    <td align="right">       44.09</td>
    <td align="right">     1763.70</td>
    <td align="right">      451.76</td>
    <td align="right">     1311.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     3573.41</td>
    <td align="right">      142.78</td>
    <td align="right">     2489.95</td>
    <td align="right">     1162.08</td>
    <td align="right">     1327.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     4018.33</td>
    <td align="right">      274.93</td>
    <td align="right">     2973.13</td>
    <td align="right">     1749.22</td>
    <td align="right">     1223.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     4342.91</td>
    <td align="right">      471.18</td>
    <td align="right">     3358.92</td>
    <td align="right">     2137.10</td>
    <td align="right">     1221.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3078.70</td>
    <td align="right">      200.22</td>
    <td align="right">     2165.03</td>
    <td align="right">      895.23</td>
    <td align="right">     1269.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1906.57</td>
    <td align="right">       10.79</td>
    <td align="right">     1241.34</td>
    <td align="right">        1.96</td>
    <td align="right">     1168.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     4342.91</td>
    <td align="right">      480.26</td>
    <td align="right">     3358.92</td>
    <td align="right">     2137.10</td>
    <td align="right">     1370.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1336.43</td>
    <td align="right">      309.43</td>
    <td align="right">     1047.74</td>
    <td align="right">      454.56</td>
    <td align="right">      593.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1657.87</td>
    <td align="right">      272.50</td>
    <td align="right">     1279.31</td>
    <td align="right">      581.81</td>
    <td align="right">      697.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2058.88</td>
    <td align="right">      220.96</td>
    <td align="right">     1578.20</td>
    <td align="right">      721.40</td>
    <td align="right">      856.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2377.17</td>
    <td align="right">      114.01</td>
    <td align="right">     1732.15</td>
    <td align="right">      791.83</td>
    <td align="right">      940.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     2229.18</td>
    <td align="right">       54.70</td>
    <td align="right">     1560.56</td>
    <td align="right">      605.37</td>
    <td align="right">      955.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2129.94</td>
    <td align="right">       13.02</td>
    <td align="right">     1420.08</td>
    <td align="right">      412.54</td>
    <td align="right">     1007.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2291.70</td>
    <td align="right">        8.68</td>
    <td align="right">     1512.07</td>
    <td align="right">      474.52</td>
    <td align="right">     1037.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2376.93</td>
    <td align="right">       12.74</td>
    <td align="right">     1591.39</td>
    <td align="right">      549.06</td>
    <td align="right">     1042.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1907.22</td>
    <td align="right">       28.80</td>
    <td align="right">     1281.74</td>
    <td align="right">      427.81</td>
    <td align="right">      853.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1776.73</td>
    <td align="right">       89.57</td>
    <td align="right">     1263.90</td>
    <td align="right">      498.10</td>
    <td align="right">      765.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1414.34</td>
    <td align="right">      169.80</td>
    <td align="right">     1037.30</td>
    <td align="right">      410.84</td>
    <td align="right">      626.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1265.77</td>
    <td align="right">      297.10</td>
    <td align="right">      984.62</td>
    <td align="right">      396.03</td>
    <td align="right">      588.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1903.25</td>
    <td align="right">      132.02</td>
    <td align="right">     1357.95</td>
    <td align="right">      526.72</td>
    <td align="right">      831.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1265.77</td>
    <td align="right">        8.68</td>
    <td align="right">      984.62</td>
    <td align="right">      396.03</td>
    <td align="right">      588.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2377.17</td>
    <td align="right">      309.43</td>
    <td align="right">     1732.15</td>
    <td align="right">      791.83</td>
    <td align="right">     1042.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      811.02</td>
    <td align="right">      455.74</td>
    <td align="right">      711.42</td>
    <td align="right">        0.00</td>
    <td align="right">      711.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      996.23</td>
    <td align="right">      394.52</td>
    <td align="right">      836.05</td>
    <td align="right">        0.00</td>
    <td align="right">      836.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1209.55</td>
    <td align="right">      317.52</td>
    <td align="right">      990.88</td>
    <td align="right">        0.00</td>
    <td align="right">      990.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1553.33</td>
    <td align="right">      150.60</td>
    <td align="right">     1118.75</td>
    <td align="right">        5.20</td>
    <td align="right">     1113.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1914.90</td>
    <td align="right">       76.78</td>
    <td align="right">     1271.31</td>
    <td align="right">       62.77</td>
    <td align="right">     1208.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2256.93</td>
    <td align="right">       16.80</td>
    <td align="right">     1415.40</td>
    <td align="right">       90.20</td>
    <td align="right">     1325.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2283.17</td>
    <td align="right">       11.35</td>
    <td align="right">     1392.69</td>
    <td align="right">       75.52</td>
    <td align="right">     1317.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2060.76</td>
    <td align="right">       12.68</td>
    <td align="right">     1255.64</td>
    <td align="right">       15.85</td>
    <td align="right">     1239.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1649.15</td>
    <td align="right">       30.35</td>
    <td align="right">     1024.99</td>
    <td align="right">        0.10</td>
    <td align="right">     1024.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1338.33</td>
    <td align="right">      106.32</td>
    <td align="right">      915.36</td>
    <td align="right">        0.00</td>
    <td align="right">      915.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1022.00</td>
    <td align="right">      221.17</td>
    <td align="right">      753.76</td>
    <td align="right">        0.00</td>
    <td align="right">      753.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      818.47</td>
    <td align="right">      421.95</td>
    <td align="right">      700.39</td>
    <td align="right">        0.00</td>
    <td align="right">      700.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1495.50</td>
    <td align="right">      183.80</td>
    <td align="right">     1033.33</td>
    <td align="right">       20.94</td>
    <td align="right">     1012.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      811.02</td>
    <td align="right">       11.35</td>
    <td align="right">      700.39</td>
    <td align="right">        0.00</td>
    <td align="right">      700.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2283.17</td>
    <td align="right">      455.74</td>
    <td align="right">     1415.40</td>
    <td align="right">       90.20</td>
    <td align="right">     1325.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1352.30</td>
    <td align="right">      293.63</td>
    <td align="right">     1086.70</td>
    <td align="right">      498.96</td>
    <td align="right">      587.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1685.74</td>
    <td align="right">      256.08</td>
    <td align="right">     1328.81</td>
    <td align="right">      623.14</td>
    <td align="right">      705.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2024.50</td>
    <td align="right">      204.99</td>
    <td align="right">     1589.56</td>
    <td align="right">      752.28</td>
    <td align="right">      837.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2319.53</td>
    <td align="right">      101.22</td>
    <td align="right">     1709.45</td>
    <td align="right">      749.97</td>
    <td align="right">      959.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     2487.21</td>
    <td align="right">       52.75</td>
    <td align="right">     1773.27</td>
    <td align="right">      757.71</td>
    <td align="right">     1015.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2469.93</td>
    <td align="right">       11.99</td>
    <td align="right">     1686.74</td>
    <td align="right">      623.85</td>
    <td align="right">     1062.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2557.36</td>
    <td align="right">        8.58</td>
    <td align="right">     1722.09</td>
    <td align="right">      651.24</td>
    <td align="right">     1070.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2345.88</td>
    <td align="right">        9.69</td>
    <td align="right">     1567.27</td>
    <td align="right">      520.86</td>
    <td align="right">     1046.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2081.94</td>
    <td align="right">       22.52</td>
    <td align="right">     1412.56</td>
    <td align="right">      530.05</td>
    <td align="right">      882.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1866.36</td>
    <td align="right">       74.16</td>
    <td align="right">     1333.65</td>
    <td align="right">      560.92</td>
    <td align="right">      772.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1510.65</td>
    <td align="right">      149.44</td>
    <td align="right">     1119.79</td>
    <td align="right">      489.22</td>
    <td align="right">      630.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1247.34</td>
    <td align="right">      277.59</td>
    <td align="right">      988.40</td>
    <td align="right">      399.55</td>
    <td align="right">      588.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1997.18</td>
    <td align="right">      121.34</td>
    <td align="right">     1443.70</td>
    <td align="right">      596.24</td>
    <td align="right">      847.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1247.34</td>
    <td align="right">        8.58</td>
    <td align="right">      988.40</td>
    <td align="right">      399.55</td>
    <td align="right">      587.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2557.36</td>
    <td align="right">      293.63</td>
    <td align="right">     1773.27</td>
    <td align="right">      757.71</td>
    <td align="right">     1070.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     4121.88</td>
    <td align="right">      467.19</td>
    <td align="right">     3222.77</td>
    <td align="right">     2053.85</td>
    <td align="right">     1168.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     4099.70</td>
    <td align="right">      407.52</td>
    <td align="right">     3119.31</td>
    <td align="right">     1845.73</td>
    <td align="right">     1273.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     3117.10</td>
    <td align="right">      326.01</td>
    <td align="right">     2278.13</td>
    <td align="right">      955.68</td>
    <td align="right">     1322.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2348.09</td>
    <td align="right">      161.44</td>
    <td align="right">     1584.85</td>
    <td align="right">      293.26</td>
    <td align="right">     1291.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1871.87</td>
    <td align="right">       80.14</td>
    <td align="right">     1241.37</td>
    <td align="right">       28.82</td>
    <td align="right">     1212.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1979.39</td>
    <td align="right">       17.14</td>
    <td align="right">     1243.27</td>
    <td align="right">        1.96</td>
    <td align="right">     1241.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2112.04</td>
    <td align="right">       11.75</td>
    <td align="right">     1283.02</td>
    <td align="right">       11.99</td>
    <td align="right">     1271.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2423.24</td>
    <td align="right">       16.08</td>
    <td align="right">     1479.41</td>
    <td align="right">      108.50</td>
    <td align="right">     1370.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2794.06</td>
    <td align="right">       36.27</td>
    <td align="right">     1763.76</td>
    <td align="right">      451.78</td>
    <td align="right">     1311.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     3569.78</td>
    <td align="right">      122.87</td>
    <td align="right">     2490.04</td>
    <td align="right">     1162.13</td>
    <td align="right">     1327.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     4001.25</td>
    <td align="right">      247.90</td>
    <td align="right">     2973.25</td>
    <td align="right">     1749.29</td>
    <td align="right">     1223.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     4311.43</td>
    <td align="right">      445.26</td>
    <td align="right">     3359.05</td>
    <td align="right">     2137.19</td>
    <td align="right">     1221.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3057.05</td>
    <td align="right">      194.09</td>
    <td align="right">     2165.10</td>
    <td align="right">      895.26</td>
    <td align="right">     1269.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1871.87</td>
    <td align="right">       11.75</td>
    <td align="right">     1241.37</td>
    <td align="right">        1.96</td>
    <td align="right">     1168.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     4311.43</td>
    <td align="right">      467.19</td>
    <td align="right">     3359.05</td>
    <td align="right">     2137.19</td>
    <td align="right">     1370.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1322.53</td>
    <td align="right">      315.18</td>
    <td align="right">     1047.75</td>
    <td align="right">      454.57</td>
    <td align="right">      593.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1642.85</td>
    <td align="right">      276.66</td>
    <td align="right">     1279.32</td>
    <td align="right">      581.82</td>
    <td align="right">      697.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2038.76</td>
    <td align="right">      226.46</td>
    <td align="right">     1578.23</td>
    <td align="right">      721.42</td>
    <td align="right">      856.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2358.58</td>
    <td align="right">      116.00</td>
    <td align="right">     1732.17</td>
    <td align="right">      791.85</td>
    <td align="right">      940.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     2209.77</td>
    <td align="right">       57.53</td>
    <td align="right">     1560.58</td>
    <td align="right">      605.38</td>
    <td align="right">      955.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2117.03</td>
    <td align="right">       12.70</td>
    <td align="right">     1420.09</td>
    <td align="right">      412.54</td>
    <td align="right">     1007.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2284.48</td>
    <td align="right">        7.92</td>
    <td align="right">     1512.09</td>
    <td align="right">      474.53</td>
    <td align="right">     1037.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2376.21</td>
    <td align="right">       10.50</td>
    <td align="right">     1591.41</td>
    <td align="right">      549.07</td>
    <td align="right">     1042.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1907.41</td>
    <td align="right">       23.11</td>
    <td align="right">     1281.76</td>
    <td align="right">      427.82</td>
    <td align="right">      853.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1775.95</td>
    <td align="right">       79.01</td>
    <td align="right">     1263.91</td>
    <td align="right">      498.11</td>
    <td align="right">      765.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1410.91</td>
    <td align="right">      159.81</td>
    <td align="right">     1037.31</td>
    <td align="right">      410.85</td>
    <td align="right">      626.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1257.81</td>
    <td align="right">      292.75</td>
    <td align="right">      984.63</td>
    <td align="right">      396.04</td>
    <td align="right">      588.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1893.28</td>
    <td align="right">      130.86</td>
    <td align="right">     1357.97</td>
    <td align="right">      526.73</td>
    <td align="right">      831.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1257.81</td>
    <td align="right">        7.92</td>
    <td align="right">      984.63</td>
    <td align="right">      396.04</td>
    <td align="right">      588.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2376.21</td>
    <td align="right">      315.18</td>
    <td align="right">     1732.17</td>
    <td align="right">      791.85</td>
    <td align="right">     1042.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_MID></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_TOP></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.216750E+10</td>
    <td align="right">0.118264E+10</td>
    <td align="right">0.190548E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.190548E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.240267E+10</td>
    <td align="right">0.922581E+09</td>
    <td align="right">0.202257E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.202257E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.322438E+10</td>
    <td align="right">0.826136E+09</td>
    <td align="right">0.265399E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.265399E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.400365E+10</td>
    <td align="right">0.379236E+09</td>
    <td align="right">0.289980E+10</td>
    <td align="right"> 13474784.06</td>
    <td align="right">0.288632E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.510030E+10</td>
    <td align="right">0.199839E+09</td>
    <td align="right">0.340507E+10</td>
    <td align="right">0.168132E+09</td>
    <td align="right">0.323694E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.582150E+10</td>
    <td align="right"> 41016240.85</td>
    <td align="right">0.366871E+10</td>
    <td align="right">0.233807E+09</td>
    <td align="right">0.343490E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.608385E+10</td>
    <td align="right"> 28666199.72</td>
    <td align="right">0.373017E+10</td>
    <td align="right">0.202273E+09</td>
    <td align="right">0.352790E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.549415E+10</td>
    <td align="right"> 31238478.52</td>
    <td align="right">0.336311E+10</td>
    <td align="right"> 42453963.41</td>
    <td align="right">0.332066E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.425370E+10</td>
    <td align="right"> 72584906.70</td>
    <td align="right">0.265678E+10</td>
    <td align="right">   257466.92</td>
    <td align="right">0.265652E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.356878E+10</td>
    <td align="right">0.270427E+09</td>
    <td align="right">0.245170E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.245170E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.263999E+10</td>
    <td align="right">0.552924E+09</td>
    <td align="right">0.195376E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.195376E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.218834E+10</td>
    <td align="right">0.109617E+10</td>
    <td align="right">0.187591E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.187591E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.469488E+11</td>
    <td align="right">0.560345E+10</td>
    <td align="right">0.325870E+11</td>
    <td align="right">0.660398E+09</td>
    <td align="right">0.319266E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.216750E+10</td>
    <td align="right"> 28666199.72</td>
    <td align="right">0.187591E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.187591E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.608385E+10</td>
    <td align="right">0.118264E+10</td>
    <td align="right">0.373017E+10</td>
    <td align="right">0.233807E+09</td>
    <td align="right">0.352790E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.361642E+10</td>
    <td align="right">0.763389E+09</td>
    <td align="right">0.291062E+10</td>
    <td align="right">0.133641E+10</td>
    <td align="right">0.157421E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.406961E+10</td>
    <td align="right">0.600211E+09</td>
    <td align="right">0.321466E+10</td>
    <td align="right">0.150750E+10</td>
    <td align="right">0.170716E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.540699E+10</td>
    <td align="right">0.534686E+09</td>
    <td align="right">0.425747E+10</td>
    <td align="right">0.201491E+10</td>
    <td align="right">0.224256E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.599180E+10</td>
    <td align="right">0.255166E+09</td>
    <td align="right">0.443089E+10</td>
    <td align="right">0.194391E+10</td>
    <td align="right">0.248698E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.663934E+10</td>
    <td align="right">0.137484E+09</td>
    <td align="right">0.474952E+10</td>
    <td align="right">0.202945E+10</td>
    <td align="right">0.272007E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.638111E+10</td>
    <td align="right"> 29264518.73</td>
    <td align="right">0.437204E+10</td>
    <td align="right">0.161701E+10</td>
    <td align="right">0.275503E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.682623E+10</td>
    <td align="right"> 21797718.63</td>
    <td align="right">0.461245E+10</td>
    <td align="right">0.174429E+10</td>
    <td align="right">0.286816E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.626349E+10</td>
    <td align="right"> 24121495.68</td>
    <td align="right">0.419779E+10</td>
    <td align="right">0.139507E+10</td>
    <td align="right">0.280272E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.537898E+10</td>
    <td align="right"> 54457427.18</td>
    <td align="right">0.366135E+10</td>
    <td align="right">0.137389E+10</td>
    <td align="right">0.228746E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.498525E+10</td>
    <td align="right">0.189994E+09</td>
    <td align="right">0.357205E+10</td>
    <td align="right">0.150237E+10</td>
    <td align="right">0.206968E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.390635E+10</td>
    <td align="right">0.375245E+09</td>
    <td align="right">0.290250E+10</td>
    <td align="right">0.126807E+10</td>
    <td align="right">0.163444E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.333601E+10</td>
    <td align="right">0.722929E+09</td>
    <td align="right">0.264733E+10</td>
    <td align="right">0.107015E+10</td>
    <td align="right">0.157717E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.628016E+11</td>
    <td align="right">0.370875E+10</td>
    <td align="right">0.455287E+11</td>
    <td align="right">0.188030E+11</td>
    <td align="right">0.267256E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.333601E+10</td>
    <td align="right"> 21797718.63</td>
    <td align="right">0.264733E+10</td>
    <td align="right">0.107015E+10</td>
    <td align="right">0.157421E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.682623E+10</td>
    <td align="right">0.763389E+09</td>
    <td align="right">0.474952E+10</td>
    <td align="right">0.202945E+10</td>
    <td align="right">0.286816E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.110371E+11</td>
    <td align="right">0.121374E+10</td>
    <td align="right">0.863187E+10</td>
    <td align="right">0.550103E+10</td>
    <td align="right">0.313084E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.991027E+10</td>
    <td align="right">0.954454E+09</td>
    <td align="right">0.754625E+10</td>
    <td align="right">0.446519E+10</td>
    <td align="right">0.308106E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.832913E+10</td>
    <td align="right">0.848860E+09</td>
    <td align="right">0.610175E+10</td>
    <td align="right">0.255969E+10</td>
    <td align="right">0.354207E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.605839E+10</td>
    <td align="right">0.405932E+09</td>
    <td align="right">0.410794E+10</td>
    <td align="right">0.760123E+09</td>
    <td align="right">0.334782E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.498623E+10</td>
    <td align="right">0.207974E+09</td>
    <td align="right">0.332488E+10</td>
    <td align="right"> 77184515.10</td>
    <td align="right">0.324770E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.510444E+10</td>
    <td align="right"> 41476869.22</td>
    <td align="right">0.322256E+10</td>
    <td align="right">  5071262.53</td>
    <td align="right">0.321748E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.562748E+10</td>
    <td align="right"> 29516754.79</td>
    <td align="right">0.343645E+10</td>
    <td align="right"> 32116516.24</td>
    <td align="right">0.340434E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.646300E+10</td>
    <td align="right"> 40269645.37</td>
    <td align="right">0.396245E+10</td>
    <td align="right">0.290597E+09</td>
    <td align="right">0.367186E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.721625E+10</td>
    <td align="right"> 88071459.41</td>
    <td align="right">0.457166E+10</td>
    <td align="right">0.117102E+10</td>
    <td align="right">0.340064E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.954608E+10</td>
    <td align="right">0.315711E+09</td>
    <td align="right">0.666932E+10</td>
    <td align="right">0.311264E+10</td>
    <td align="right">0.355668E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.103637E+11</td>
    <td align="right">0.623949E+09</td>
    <td align="right">0.770666E+10</td>
    <td align="right">0.453417E+10</td>
    <td align="right">0.317249E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.115480E+11</td>
    <td align="right">0.116110E+10</td>
    <td align="right">0.899689E+10</td>
    <td align="right">0.572425E+10</td>
    <td align="right">0.327263E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.961901E+11</td>
    <td align="right">0.593105E+10</td>
    <td align="right">0.682787E+11</td>
    <td align="right">0.282331E+11</td>
    <td align="right">0.400456E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.498623E+10</td>
    <td align="right"> 29516754.79</td>
    <td align="right">0.322256E+10</td>
    <td align="right">  5071262.53</td>
    <td align="right">0.308106E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.115480E+11</td>
    <td align="right">0.121374E+10</td>
    <td align="right">0.899689E+10</td>
    <td align="right">0.572425E+10</td>
    <td align="right">0.367186E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.353678E+10</td>
    <td align="right">0.819005E+09</td>
    <td align="right">0.280629E+10</td>
    <td align="right">0.121751E+10</td>
    <td align="right">0.158878E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.396664E+10</td>
    <td align="right">0.648980E+09</td>
    <td align="right">0.309494E+10</td>
    <td align="right">0.140754E+10</td>
    <td align="right">0.168740E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.544633E+10</td>
    <td align="right">0.591562E+09</td>
    <td align="right">0.422712E+10</td>
    <td align="right">0.193224E+10</td>
    <td align="right">0.229488E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.609476E+10</td>
    <td align="right">0.293997E+09</td>
    <td align="right">0.448979E+10</td>
    <td align="right">0.205247E+10</td>
    <td align="right">0.243732E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.589759E+10</td>
    <td align="right">0.150295E+09</td>
    <td align="right">0.417986E+10</td>
    <td align="right">0.162146E+10</td>
    <td align="right">0.255840E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.546734E+10</td>
    <td align="right"> 31045850.56</td>
    <td align="right">0.368088E+10</td>
    <td align="right">0.106932E+10</td>
    <td align="right">0.261157E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.609608E+10</td>
    <td align="right"> 19888937.24</td>
    <td align="right">0.404998E+10</td>
    <td align="right">0.127098E+10</td>
    <td align="right">0.277900E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.634402E+10</td>
    <td align="right"> 26217414.78</td>
    <td align="right">0.426243E+10</td>
    <td align="right">0.147063E+10</td>
    <td align="right">0.279181E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.492725E+10</td>
    <td align="right"> 55853336.03</td>
    <td align="right">0.332231E+10</td>
    <td align="right">0.110890E+10</td>
    <td align="right">0.221341E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.474324E+10</td>
    <td align="right">0.202706E+09</td>
    <td align="right">0.338526E+10</td>
    <td align="right">0.133413E+10</td>
    <td align="right">0.205113E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.364885E+10</td>
    <td align="right">0.401767E+09</td>
    <td align="right">0.268870E+10</td>
    <td align="right">0.106491E+10</td>
    <td align="right">0.162379E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.336397E+10</td>
    <td align="right">0.762058E+09</td>
    <td align="right">0.263723E+10</td>
    <td align="right">0.106075E+10</td>
    <td align="right">0.157648E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.595329E+11</td>
    <td align="right">0.400338E+10</td>
    <td align="right">0.428248E+11</td>
    <td align="right">0.166108E+11</td>
    <td align="right">0.262140E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.336397E+10</td>
    <td align="right"> 19888937.24</td>
    <td align="right">0.263723E+10</td>
    <td align="right">0.106075E+10</td>
    <td align="right">0.157648E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.634402E+10</td>
    <td align="right">0.819005E+09</td>
    <td align="right">0.448979E+10</td>
    <td align="right">0.205247E+10</td>
    <td align="right">0.279181E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.223663E+10</td>
    <td align="right">0.113232E+10</td>
    <td align="right">0.190544E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.190544E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.247652E+10</td>
    <td align="right">0.868789E+09</td>
    <td align="right">0.202253E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.202253E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.334030E+10</td>
    <td align="right">0.742601E+09</td>
    <td align="right">0.265393E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.265393E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.412106E+10</td>
    <td align="right">0.329246E+09</td>
    <td align="right">0.289974E+10</td>
    <td align="right"> 13474388.00</td>
    <td align="right">0.288627E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.523401E+10</td>
    <td align="right">0.168340E+09</td>
    <td align="right">0.340500E+10</td>
    <td align="right">0.168127E+09</td>
    <td align="right">0.323688E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.591432E+10</td>
    <td align="right"> 37137999.55</td>
    <td align="right">0.366863E+10</td>
    <td align="right">0.233800E+09</td>
    <td align="right">0.343483E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.615859E+10</td>
    <td align="right"> 27596112.63</td>
    <td align="right">0.373009E+10</td>
    <td align="right">0.202267E+09</td>
    <td align="right">0.352782E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.553591E+10</td>
    <td align="right"> 35211419.63</td>
    <td align="right">0.336304E+10</td>
    <td align="right"> 42452715.57</td>
    <td align="right">0.332059E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.427918E+10</td>
    <td align="right"> 85131937.73</td>
    <td align="right">0.265672E+10</td>
    <td align="right">   257459.35</td>
    <td align="right">0.265647E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.358698E+10</td>
    <td align="right">0.299765E+09</td>
    <td align="right">0.245164E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.245164E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.266316E+10</td>
    <td align="right">0.574744E+09</td>
    <td align="right">0.195372E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.195372E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.223192E+10</td>
    <td align="right">0.108669E+10</td>
    <td align="right">0.187588E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.187588E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.477786E+11</td>
    <td align="right">0.538757E+10</td>
    <td align="right">0.325864E+11</td>
    <td align="right">0.660379E+09</td>
    <td align="right">0.319260E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.223192E+10</td>
    <td align="right"> 27596112.63</td>
    <td align="right">0.187588E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.187588E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.615859E+10</td>
    <td align="right">0.113232E+10</td>
    <td align="right">0.373009E+10</td>
    <td align="right">0.233800E+09</td>
    <td align="right">0.352782E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.366148E+10</td>
    <td align="right">0.775713E+09</td>
    <td align="right">0.291057E+10</td>
    <td align="right">0.133638E+10</td>
    <td align="right">0.157419E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.411827E+10</td>
    <td align="right">0.612743E+09</td>
    <td align="right">0.321461E+10</td>
    <td align="right">0.150747E+10</td>
    <td align="right">0.170714E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.547873E+10</td>
    <td align="right">0.532360E+09</td>
    <td align="right">0.425740E+10</td>
    <td align="right">0.201487E+10</td>
    <td align="right">0.224254E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.606440E+10</td>
    <td align="right">0.257102E+09</td>
    <td align="right">0.443082E+10</td>
    <td align="right">0.194388E+10</td>
    <td align="right">0.248695E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.671397E+10</td>
    <td align="right">0.136292E+09</td>
    <td align="right">0.474945E+10</td>
    <td align="right">0.202941E+10</td>
    <td align="right">0.272004E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.643222E+10</td>
    <td align="right"> 32714054.27</td>
    <td align="right">0.437197E+10</td>
    <td align="right">0.161698E+10</td>
    <td align="right">0.275500E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.686805E+10</td>
    <td align="right"> 26990531.76</td>
    <td align="right">0.461237E+10</td>
    <td align="right">0.174425E+10</td>
    <td align="right">0.286812E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.628564E+10</td>
    <td align="right"> 31235681.75</td>
    <td align="right">0.419772E+10</td>
    <td align="right">0.139504E+10</td>
    <td align="right">0.280268E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.539621E+10</td>
    <td align="right"> 73437154.08</td>
    <td align="right">0.366130E+10</td>
    <td align="right">0.137386E+10</td>
    <td align="right">0.228743E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.499886E+10</td>
    <td align="right">0.225780E+09</td>
    <td align="right">0.357199E+10</td>
    <td align="right">0.150234E+10</td>
    <td align="right">0.206966E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.392561E+10</td>
    <td align="right">0.414475E+09</td>
    <td align="right">0.290246E+10</td>
    <td align="right">0.126804E+10</td>
    <td align="right">0.163442E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.336383E+10</td>
    <td align="right">0.756074E+09</td>
    <td align="right">0.264729E+10</td>
    <td align="right">0.107013E+10</td>
    <td align="right">0.157715E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.633073E+11</td>
    <td align="right">0.387492E+10</td>
    <td align="right">0.455280E+11</td>
    <td align="right">0.188026E+11</td>
    <td align="right">0.267253E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.336383E+10</td>
    <td align="right"> 26990531.76</td>
    <td align="right">0.264729E+10</td>
    <td align="right">0.107013E+10</td>
    <td align="right">0.157419E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.686805E+10</td>
    <td align="right">0.775713E+09</td>
    <td align="right">0.474945E+10</td>
    <td align="right">0.202941E+10</td>
    <td align="right">0.286812E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.111442E+11</td>
    <td align="right">0.128632E+10</td>
    <td align="right">0.863154E+10</td>
    <td align="right">0.550080E+10</td>
    <td align="right">0.313074E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.100120E+11</td>
    <td align="right">0.101608E+10</td>
    <td align="right">0.754596E+10</td>
    <td align="right">0.446500E+10</td>
    <td align="right">0.308096E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.844432E+10</td>
    <td align="right">0.857457E+09</td>
    <td align="right">0.610154E+10</td>
    <td align="right">0.255958E+10</td>
    <td align="right">0.354196E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.616395E+10</td>
    <td align="right">0.386904E+09</td>
    <td align="right">0.410781E+10</td>
    <td align="right">0.760091E+09</td>
    <td align="right">0.334772E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.510655E+10</td>
    <td align="right">0.183528E+09</td>
    <td align="right">0.332479E+10</td>
    <td align="right"> 77181312.14</td>
    <td align="right">0.324761E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.518520E+10</td>
    <td align="right"> 37646325.89</td>
    <td align="right">0.322246E+10</td>
    <td align="right">  5071052.08</td>
    <td align="right">0.321739E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.568811E+10</td>
    <td align="right"> 28888129.78</td>
    <td align="right">0.343635E+10</td>
    <td align="right"> 32115183.49</td>
    <td align="right">0.340424E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.649204E+10</td>
    <td align="right"> 46034150.28</td>
    <td align="right">0.396233E+10</td>
    <td align="right">0.290585E+09</td>
    <td align="right">0.367175E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.723496E+10</td>
    <td align="right">0.114278E+09</td>
    <td align="right">0.457150E+10</td>
    <td align="right">0.117097E+10</td>
    <td align="right">0.340053E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.957103E+10</td>
    <td align="right">0.382418E+09</td>
    <td align="right">0.666907E+10</td>
    <td align="right">0.311251E+10</td>
    <td align="right">0.355656E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.104155E+11</td>
    <td align="right">0.712612E+09</td>
    <td align="right">0.770636E+10</td>
    <td align="right">0.453398E+10</td>
    <td align="right">0.317239E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.116320E+11</td>
    <td align="right">0.126200E+10</td>
    <td align="right">0.899654E+10</td>
    <td align="right">0.572401E+10</td>
    <td align="right">0.327252E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.970899E+11</td>
    <td align="right">0.631417E+10</td>
    <td align="right">0.682763E+11</td>
    <td align="right">0.282319E+11</td>
    <td align="right">0.400444E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.510655E+10</td>
    <td align="right"> 28888129.78</td>
    <td align="right">0.322246E+10</td>
    <td align="right">  5071052.08</td>
    <td align="right">0.308096E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.116320E+11</td>
    <td align="right">0.128632E+10</td>
    <td align="right">0.899654E+10</td>
    <td align="right">0.572401E+10</td>
    <td align="right">0.367175E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.357949E+10</td>
    <td align="right">0.828765E+09</td>
    <td align="right">0.280626E+10</td>
    <td align="right">0.121749E+10</td>
    <td align="right">0.158877E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.401071E+10</td>
    <td align="right">0.659230E+09</td>
    <td align="right">0.309490E+10</td>
    <td align="right">0.140752E+10</td>
    <td align="right">0.168738E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.551452E+10</td>
    <td align="right">0.591819E+09</td>
    <td align="right">0.422706E+10</td>
    <td align="right">0.193221E+10</td>
    <td align="right">0.229485E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.616162E+10</td>
    <td align="right">0.295506E+09</td>
    <td align="right">0.448974E+10</td>
    <td align="right">0.205243E+10</td>
    <td align="right">0.243730E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.597064E+10</td>
    <td align="right">0.146496E+09</td>
    <td align="right">0.417981E+10</td>
    <td align="right">0.162143E+10</td>
    <td align="right">0.255837E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.552079E+10</td>
    <td align="right"> 33738255.70</td>
    <td align="right">0.368084E+10</td>
    <td align="right">0.106930E+10</td>
    <td align="right">0.261154E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.613810E+10</td>
    <td align="right"> 23248989.79</td>
    <td align="right">0.404993E+10</td>
    <td align="right">0.127096E+10</td>
    <td align="right">0.277897E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.636636E+10</td>
    <td align="right"> 34133392.91</td>
    <td align="right">0.426238E+10</td>
    <td align="right">0.147060E+10</td>
    <td align="right">0.279178E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.494352E+10</td>
    <td align="right"> 74639915.75</td>
    <td align="right">0.332227E+10</td>
    <td align="right">0.110889E+10</td>
    <td align="right">0.221339E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.475880E+10</td>
    <td align="right">0.239907E+09</td>
    <td align="right">0.338522E+10</td>
    <td align="right">0.133411E+10</td>
    <td align="right">0.205111E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.366597E+10</td>
    <td align="right">0.440126E+09</td>
    <td align="right">0.268867E+10</td>
    <td align="right">0.106489E+10</td>
    <td align="right">0.162377E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.339025E+10</td>
    <td align="right">0.795751E+09</td>
    <td align="right">0.263720E+10</td>
    <td align="right">0.106074E+10</td>
    <td align="right">0.157646E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.600208E+11</td>
    <td align="right">0.416336E+10</td>
    <td align="right">0.428243E+11</td>
    <td align="right">0.166106E+11</td>
    <td align="right">0.262137E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.339025E+10</td>
    <td align="right"> 23248989.79</td>
    <td align="right">0.263720E+10</td>
    <td align="right">0.106074E+10</td>
    <td align="right">0.157646E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.636636E+10</td>
    <td align="right">0.828765E+09</td>
    <td align="right">0.448974E+10</td>
    <td align="right">0.205243E+10</td>
    <td align="right">0.279178E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.217224E+10</td>
    <td align="right">0.122066E+10</td>
    <td align="right">0.190548E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.190548E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.241008E+10</td>
    <td align="right">0.954425E+09</td>
    <td align="right">0.202257E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.202257E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.323966E+10</td>
    <td align="right">0.850457E+09</td>
    <td align="right">0.265399E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.265399E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.402624E+10</td>
    <td align="right">0.390343E+09</td>
    <td align="right">0.289980E+10</td>
    <td align="right"> 13474784.06</td>
    <td align="right">0.288632E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.512886E+10</td>
    <td align="right">0.205648E+09</td>
    <td align="right">0.340507E+10</td>
    <td align="right">0.168132E+09</td>
    <td align="right">0.323694E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.584995E+10</td>
    <td align="right"> 43551782.59</td>
    <td align="right">0.366871E+10</td>
    <td align="right">0.233807E+09</td>
    <td align="right">0.343490E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.611525E+10</td>
    <td align="right"> 30398429.92</td>
    <td align="right">0.373017E+10</td>
    <td align="right">0.202273E+09</td>
    <td align="right">0.352790E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.551954E+10</td>
    <td align="right"> 33959724.52</td>
    <td align="right">0.336311E+10</td>
    <td align="right"> 42453963.41</td>
    <td align="right">0.332066E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.427459E+10</td>
    <td align="right"> 78678296.56</td>
    <td align="right">0.265678E+10</td>
    <td align="right">   257466.92</td>
    <td align="right">0.265652E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.358458E+10</td>
    <td align="right">0.284758E+09</td>
    <td align="right">0.245170E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.245170E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.264902E+10</td>
    <td align="right">0.573280E+09</td>
    <td align="right">0.195376E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.195376E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.219220E+10</td>
    <td align="right">0.113015E+10</td>
    <td align="right">0.187591E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.187591E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.471622E+11</td>
    <td align="right">0.579631E+10</td>
    <td align="right">0.325870E+11</td>
    <td align="right">0.660398E+09</td>
    <td align="right">0.319266E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.217224E+10</td>
    <td align="right"> 30398429.92</td>
    <td align="right">0.187591E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.187591E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.611525E+10</td>
    <td align="right">0.122066E+10</td>
    <td align="right">0.373017E+10</td>
    <td align="right">0.233807E+09</td>
    <td align="right">0.352790E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.362200E+10</td>
    <td align="right">0.786464E+09</td>
    <td align="right">0.291062E+10</td>
    <td align="right">0.133641E+10</td>
    <td align="right">0.157421E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.407814E+10</td>
    <td align="right">0.619508E+09</td>
    <td align="right">0.321466E+10</td>
    <td align="right">0.150750E+10</td>
    <td align="right">0.170716E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.542243E+10</td>
    <td align="right">0.549032E+09</td>
    <td align="right">0.425747E+10</td>
    <td align="right">0.201491E+10</td>
    <td align="right">0.224256E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.601223E+10</td>
    <td align="right">0.262361E+09</td>
    <td align="right">0.443089E+10</td>
    <td align="right">0.194391E+10</td>
    <td align="right">0.248698E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.666174E+10</td>
    <td align="right">0.141289E+09</td>
    <td align="right">0.474952E+10</td>
    <td align="right">0.202945E+10</td>
    <td align="right">0.272007E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.640207E+10</td>
    <td align="right"> 31077666.32</td>
    <td align="right">0.437204E+10</td>
    <td align="right">0.161701E+10</td>
    <td align="right">0.275503E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.684964E+10</td>
    <td align="right"> 22985096.33</td>
    <td align="right">0.461245E+10</td>
    <td align="right">0.174429E+10</td>
    <td align="right">0.286816E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.628319E+10</td>
    <td align="right"> 25963947.91</td>
    <td align="right">0.419779E+10</td>
    <td align="right">0.139507E+10</td>
    <td align="right">0.280272E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.539639E+10</td>
    <td align="right"> 58371912.96</td>
    <td align="right">0.366135E+10</td>
    <td align="right">0.137389E+10</td>
    <td align="right">0.228746E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.499885E+10</td>
    <td align="right">0.198636E+09</td>
    <td align="right">0.357205E+10</td>
    <td align="right">0.150237E+10</td>
    <td align="right">0.206968E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.391560E+10</td>
    <td align="right">0.387352E+09</td>
    <td align="right">0.290250E+10</td>
    <td align="right">0.126807E+10</td>
    <td align="right">0.163444E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.334088E+10</td>
    <td align="right">0.743503E+09</td>
    <td align="right">0.264733E+10</td>
    <td align="right">0.107015E+10</td>
    <td align="right">0.157717E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.629832E+11</td>
    <td align="right">0.382654E+10</td>
    <td align="right">0.455287E+11</td>
    <td align="right">0.188030E+11</td>
    <td align="right">0.267256E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.334088E+10</td>
    <td align="right"> 22985096.33</td>
    <td align="right">0.264733E+10</td>
    <td align="right">0.107015E+10</td>
    <td align="right">0.157421E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.684964E+10</td>
    <td align="right">0.786464E+09</td>
    <td align="right">0.474952E+10</td>
    <td align="right">0.202945E+10</td>
    <td align="right">0.286816E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.110400E+11</td>
    <td align="right">0.125132E+10</td>
    <td align="right">0.863187E+10</td>
    <td align="right">0.550103E+10</td>
    <td align="right">0.313084E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.991799E+10</td>
    <td align="right">0.985884E+09</td>
    <td align="right">0.754625E+10</td>
    <td align="right">0.446519E+10</td>
    <td align="right">0.308106E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.834883E+10</td>
    <td align="right">0.873184E+09</td>
    <td align="right">0.610175E+10</td>
    <td align="right">0.255969E+10</td>
    <td align="right">0.354207E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.608626E+10</td>
    <td align="right">0.418443E+09</td>
    <td align="right">0.410794E+10</td>
    <td align="right">0.760123E+09</td>
    <td align="right">0.334782E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.501362E+10</td>
    <td align="right">0.214654E+09</td>
    <td align="right">0.332488E+10</td>
    <td align="right"> 77184515.10</td>
    <td align="right">0.324770E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.513059E+10</td>
    <td align="right"> 44417579.72</td>
    <td align="right">0.322256E+10</td>
    <td align="right">  5071262.53</td>
    <td align="right">0.321748E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.565688E+10</td>
    <td align="right"> 31473846.42</td>
    <td align="right">0.343645E+10</td>
    <td align="right"> 32116516.24</td>
    <td align="right">0.340434E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.649041E+10</td>
    <td align="right"> 43076002.57</td>
    <td align="right">0.396245E+10</td>
    <td align="right">0.290597E+09</td>
    <td align="right">0.367186E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.724221E+10</td>
    <td align="right"> 94003287.99</td>
    <td align="right">0.457166E+10</td>
    <td align="right">0.117102E+10</td>
    <td align="right">0.340064E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.956130E+10</td>
    <td align="right">0.329097E+09</td>
    <td align="right">0.666932E+10</td>
    <td align="right">0.311264E+10</td>
    <td align="right">0.355668E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.103712E+11</td>
    <td align="right">0.642550E+09</td>
    <td align="right">0.770666E+10</td>
    <td align="right">0.453417E+10</td>
    <td align="right">0.317249E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.115477E+11</td>
    <td align="right">0.119258E+10</td>
    <td align="right">0.899689E+10</td>
    <td align="right">0.572425E+10</td>
    <td align="right">0.327263E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.964071E+11</td>
    <td align="right">0.612068E+10</td>
    <td align="right">0.682787E+11</td>
    <td align="right">0.282331E+11</td>
    <td align="right">0.400456E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.501362E+10</td>
    <td align="right"> 31473846.42</td>
    <td align="right">0.322256E+10</td>
    <td align="right">  5071262.53</td>
    <td align="right">0.308106E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.115477E+11</td>
    <td align="right">0.125132E+10</td>
    <td align="right">0.899689E+10</td>
    <td align="right">0.572425E+10</td>
    <td align="right">0.367186E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.354227E+10</td>
    <td align="right">0.844183E+09</td>
    <td align="right">0.280629E+10</td>
    <td align="right">0.121751E+10</td>
    <td align="right">0.158878E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.397439E+10</td>
    <td align="right">0.669295E+09</td>
    <td align="right">0.309494E+10</td>
    <td align="right">0.140754E+10</td>
    <td align="right">0.168740E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.546061E+10</td>
    <td align="right">0.606560E+09</td>
    <td align="right">0.422712E+10</td>
    <td align="right">0.193224E+10</td>
    <td align="right">0.229488E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.611344E+10</td>
    <td align="right">0.300660E+09</td>
    <td align="right">0.448979E+10</td>
    <td align="right">0.205247E+10</td>
    <td align="right">0.243732E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.591864E+10</td>
    <td align="right">0.154100E+09</td>
    <td align="right">0.417986E+10</td>
    <td align="right">0.162146E+10</td>
    <td align="right">0.255840E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.548735E+10</td>
    <td align="right"> 32923142.96</td>
    <td align="right">0.368088E+10</td>
    <td align="right">0.106932E+10</td>
    <td align="right">0.261157E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.611874E+10</td>
    <td align="right"> 21207092.64</td>
    <td align="right">0.404998E+10</td>
    <td align="right">0.127098E+10</td>
    <td align="right">0.277900E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.636444E+10</td>
    <td align="right"> 28111217.78</td>
    <td align="right">0.426243E+10</td>
    <td align="right">0.147063E+10</td>
    <td align="right">0.279181E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.494400E+10</td>
    <td align="right"> 59888809.42</td>
    <td align="right">0.332231E+10</td>
    <td align="right">0.110890E+10</td>
    <td align="right">0.221341E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.475670E+10</td>
    <td align="right">0.211627E+09</td>
    <td align="right">0.338526E+10</td>
    <td align="right">0.133413E+10</td>
    <td align="right">0.205113E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.365709E+10</td>
    <td align="right">0.414231E+09</td>
    <td align="right">0.268870E+10</td>
    <td align="right">0.106491E+10</td>
    <td align="right">0.162379E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.336892E+10</td>
    <td align="right">0.784111E+09</td>
    <td align="right">0.263723E+10</td>
    <td align="right">0.106075E+10</td>
    <td align="right">0.157648E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.597066E+11</td>
    <td align="right">0.412690E+10</td>
    <td align="right">0.428248E+11</td>
    <td align="right">0.166108E+11</td>
    <td align="right">0.262140E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.336892E+10</td>
    <td align="right"> 21207092.64</td>
    <td align="right">0.263723E+10</td>
    <td align="right">0.106075E+10</td>
    <td align="right">0.157648E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.636444E+10</td>
    <td align="right">0.844183E+09</td>
    <td align="right">0.448979E+10</td>
    <td align="right">0.205247E+10</td>
    <td align="right">0.279181E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AverageOutdoorConditionsMonthly::Environment></a>
<p>Report:<b> AverageOutdoorConditionsMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AverageOutdoorConditionsMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE [C]</td>
    <td align="right">SITE WIND SPEED [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE RAIN STATUS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       19.99</td>
    <td align="right">       17.01</td>
    <td align="right">       15.15</td>
    <td align="right">        4.34</td>
    <td align="right">       10.84</td>
    <td align="right">       59.05</td>
    <td align="right">      164.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       20.78</td>
    <td align="right">       17.25</td>
    <td align="right">       15.11</td>
    <td align="right">        4.79</td>
    <td align="right">       11.48</td>
    <td align="right">       68.09</td>
    <td align="right">      194.08</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       21.58</td>
    <td align="right">       17.64</td>
    <td align="right">       15.11</td>
    <td align="right">        5.58</td>
    <td align="right">       12.15</td>
    <td align="right">       85.97</td>
    <td align="right">      199.11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       24.47</td>
    <td align="right">       19.44</td>
    <td align="right">       16.72</td>
    <td align="right">        5.63</td>
    <td align="right">       14.69</td>
    <td align="right">       96.24</td>
    <td align="right">      219.92</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       25.79</td>
    <td align="right">       22.42</td>
    <td align="right">       20.94</td>
    <td align="right">        4.47</td>
    <td align="right">       17.64</td>
    <td align="right">      109.37</td>
    <td align="right">      192.32</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       27.30</td>
    <td align="right">       23.22</td>
    <td align="right">       21.54</td>
    <td align="right">        3.60</td>
    <td align="right">       19.63</td>
    <td align="right">      125.65</td>
    <td align="right">      151.79</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       27.96</td>
    <td align="right">       24.44</td>
    <td align="right">       23.13</td>
    <td align="right">        3.93</td>
    <td align="right">       20.00</td>
    <td align="right">      125.32</td>
    <td align="right">      164.65</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       27.89</td>
    <td align="right">       24.06</td>
    <td align="right">       22.61</td>
    <td align="right">        4.04</td>
    <td align="right">       19.74</td>
    <td align="right">      125.59</td>
    <td align="right">      150.94</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       26.90</td>
    <td align="right">       23.75</td>
    <td align="right">       22.59</td>
    <td align="right">        2.97</td>
    <td align="right">       19.58</td>
    <td align="right">       98.33</td>
    <td align="right">      146.18</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       25.05</td>
    <td align="right">       21.86</td>
    <td align="right">       20.46</td>
    <td align="right">        3.53</td>
    <td align="right">       16.99</td>
    <td align="right">       83.06</td>
    <td align="right">      157.58</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       23.23</td>
    <td align="right">       19.27</td>
    <td align="right">       17.20</td>
    <td align="right">        4.83</td>
    <td align="right">       14.87</td>
    <td align="right">       65.36</td>
    <td align="right">      151.93</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       20.64</td>
    <td align="right">       16.86</td>
    <td align="right">       14.58</td>
    <td align="right">        4.36</td>
    <td align="right">       11.10</td>
    <td align="right">       59.02</td>
    <td align="right">      156.41</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       24.31</td>
    <td align="right">       20.62</td>
    <td align="right">       18.78</td>
    <td align="right">        4.34</td>
    <td align="right">       15.75</td>
    <td align="right">       91.90</td>
    <td align="right">      170.64</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       19.99</td>
    <td align="right">       16.86</td>
    <td align="right">       14.58</td>
    <td align="right">        2.97</td>
    <td align="right">       10.84</td>
    <td align="right">       59.02</td>
    <td align="right">      146.18</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       27.96</td>
    <td align="right">       24.44</td>
    <td align="right">       23.13</td>
    <td align="right">        5.63</td>
    <td align="right">       20.00</td>
    <td align="right">      125.65</td>
    <td align="right">      219.92</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumDryBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumDryBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumDryBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {Maximum} [C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       27.20</td>
    <td align="right">08-JAN-14:09</td>
    <td align="right">       18.40</td>
    <td align="right">       13.48</td>
    <td align="right">        4.93</td>
    <td align="right">       14.35</td>
    <td align="right">       79.33</td>
    <td align="right">      848.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       30.00</td>
    <td align="right">25-FEB-13:00</td>
    <td align="right">       21.62</td>
    <td align="right">       17.80</td>
    <td align="right">        8.20</td>
    <td align="right">       22.30</td>
    <td align="right">      170.50</td>
    <td align="right">      460.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       29.40</td>
    <td align="right">13-MAR-15:00</td>
    <td align="right">       22.41</td>
    <td align="right">       19.40</td>
    <td align="right">        6.20</td>
    <td align="right">       21.27</td>
    <td align="right">      178.00</td>
    <td align="right">      499.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       30.60</td>
    <td align="right">17-APR-12:00</td>
    <td align="right">       23.80</td>
    <td align="right">       21.10</td>
    <td align="right">        3.10</td>
    <td align="right">       24.83</td>
    <td align="right">      325.00</td>
    <td align="right">      201.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       33.30</td>
    <td align="right">24-MAY-14:00</td>
    <td align="right">       24.72</td>
    <td align="right">       21.70</td>
    <td align="right">        7.70</td>
    <td align="right">       26.48</td>
    <td align="right">      217.50</td>
    <td align="right">      385.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       33.90</td>
    <td align="right">28-JUN-14:00</td>
    <td align="right">       25.64</td>
    <td align="right">       22.80</td>
    <td align="right">        2.10</td>
    <td align="right">       27.30</td>
    <td align="right">      352.50</td>
    <td align="right">      228.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       32.20</td>
    <td align="right">04-JUL-11:00</td>
    <td align="right">       24.61</td>
    <td align="right">       21.70</td>
    <td align="right">        4.10</td>
    <td align="right">       23.32</td>
    <td align="right">      314.50</td>
    <td align="right">      613.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       33.30</td>
    <td align="right">21-AUG-12:00</td>
    <td align="right">       26.32</td>
    <td align="right">       23.90</td>
    <td align="right">        7.70</td>
    <td align="right">       26.15</td>
    <td align="right">      365.50</td>
    <td align="right">      525.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       32.20</td>
    <td align="right">26-SEP-11:00</td>
    <td align="right">       24.02</td>
    <td align="right">       21.10</td>
    <td align="right">        0.00</td>
    <td align="right">       22.64</td>
    <td align="right">      368.50</td>
    <td align="right">      433.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       31.70</td>
    <td align="right">08-OCT-12:00</td>
    <td align="right">       24.18</td>
    <td align="right">       21.10</td>
    <td align="right">        5.20</td>
    <td align="right">       24.83</td>
    <td align="right">      260.50</td>
    <td align="right">      609.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       28.30</td>
    <td align="right">01-NOV-10:09</td>
    <td align="right">       23.96</td>
    <td align="right">       22.20</td>
    <td align="right">        5.62</td>
    <td align="right">       21.24</td>
    <td align="right">      272.67</td>
    <td align="right">      340.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       27.80</td>
    <td align="right">17-DEC-15:00</td>
    <td align="right">       21.24</td>
    <td align="right">       18.30</td>
    <td align="right">        3.10</td>
    <td align="right">       20.40</td>
    <td align="right">      112.50</td>
    <td align="right">      216.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       27.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.40</td>
    <td align="right">       13.48</td>
    <td align="right">        0.00</td>
    <td align="right">       14.35</td>
    <td align="right">       79.33</td>
    <td align="right">      201.50</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       33.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.32</td>
    <td align="right">       23.90</td>
    <td align="right">        8.20</td>
    <td align="right">       27.30</td>
    <td align="right">      368.50</td>
    <td align="right">      848.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMinimumDryBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMinimumDryBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMinimumDryBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {MINIMUM} [C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        3.30</td>
    <td align="right">03-JAN-06:00</td>
    <td align="right">        2.85</td>
    <td align="right">        2.20</td>
    <td align="right">        2.60</td>
    <td align="right">       -12.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        8.90</td>
    <td align="right">10-FEB-07:00</td>
    <td align="right">        8.01</td>
    <td align="right">        7.20</td>
    <td align="right">        3.10</td>
    <td align="right">        -3.7</td>
    <td align="right">       47.50</td>
    <td align="right">      366.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        6.70</td>
    <td align="right">16-MAR-04:00</td>
    <td align="right">        4.49</td>
    <td align="right">        1.70</td>
    <td align="right">        4.60</td>
    <td align="right">        -9.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       12.80</td>
    <td align="right">10-APR-04:00</td>
    <td align="right">       10.92</td>
    <td align="right">        9.40</td>
    <td align="right">        3.10</td>
    <td align="right">        -1.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       18.90</td>
    <td align="right">06-MAY-03:00</td>
    <td align="right">       17.46</td>
    <td align="right">       16.70</td>
    <td align="right">        2.60</td>
    <td align="right">        5.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       22.20</td>
    <td align="right">08-JUN-04:00</td>
    <td align="right">       20.26</td>
    <td align="right">       19.40</td>
    <td align="right">        3.10</td>
    <td align="right">       11.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       23.30</td>
    <td align="right">08-JUL-04:00</td>
    <td align="right">       22.94</td>
    <td align="right">       22.80</td>
    <td align="right">        0.00</td>
    <td align="right">       11.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       22.80</td>
    <td align="right">02-AUG-13:00</td>
    <td align="right">       21.59</td>
    <td align="right">       21.10</td>
    <td align="right">        5.70</td>
    <td align="right">       18.82</td>
    <td align="right">      244.50</td>
    <td align="right">      182.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       22.20</td>
    <td align="right">23-SEP-21:00</td>
    <td align="right">       21.73</td>
    <td align="right">       21.70</td>
    <td align="right">        3.60</td>
    <td align="right">       20.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       17.20</td>
    <td align="right">25-OCT-06:00</td>
    <td align="right">       14.83</td>
    <td align="right">       13.30</td>
    <td align="right">        2.10</td>
    <td align="right">        5.74</td>
    <td align="right">       39.50</td>
    <td align="right">      263.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       13.30</td>
    <td align="right">22-NOV-06:00</td>
    <td align="right">       11.39</td>
    <td align="right">       10.00</td>
    <td align="right">        2.60</td>
    <td align="right">        1.16</td>
    <td align="right">       18.50</td>
    <td align="right">      251.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       10.00</td>
    <td align="right">21-DEC-06:00</td>
    <td align="right">        9.07</td>
    <td align="right">        8.30</td>
    <td align="right">        2.10</td>
    <td align="right">        -4.6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        3.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.85</td>
    <td align="right">        1.70</td>
    <td align="right">        0.00</td>
    <td align="right">       -12.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       23.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.94</td>
    <td align="right">       22.80</td>
    <td align="right">        5.70</td>
    <td align="right">       20.40</td>
    <td align="right">      244.50</td>
    <td align="right">      366.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumWetBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumWetBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumWetBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {Maximum} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       23.11</td>
    <td align="right">06-JAN-11:00</td>
    <td align="right">       26.70</td>
    <td align="right">       21.70</td>
    <td align="right">       11.80</td>
    <td align="right">       17.93</td>
    <td align="right">      275.00</td>
    <td align="right">      340.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       23.04</td>
    <td align="right">23-FEB-11:00</td>
    <td align="right">       27.80</td>
    <td align="right">       21.10</td>
    <td align="right">        7.20</td>
    <td align="right">       19.52</td>
    <td align="right">      213.50</td>
    <td align="right">      666.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       23.83</td>
    <td align="right">14-MAR-09:00</td>
    <td align="right">       26.70</td>
    <td align="right">       22.80</td>
    <td align="right">       11.30</td>
    <td align="right">       19.52</td>
    <td align="right">      243.50</td>
    <td align="right">      478.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       23.96</td>
    <td align="right">05-APR-11:00</td>
    <td align="right">       28.30</td>
    <td align="right">       22.20</td>
    <td align="right">        8.20</td>
    <td align="right">       26.48</td>
    <td align="right">      346.50</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       26.06</td>
    <td align="right">23-MAY-10:00</td>
    <td align="right">       28.90</td>
    <td align="right">       25.00</td>
    <td align="right">        4.60</td>
    <td align="right">       22.98</td>
    <td align="right">      341.00</td>
    <td align="right">      503.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       27.39</td>
    <td align="right">26-JUN-14:00</td>
    <td align="right">       31.70</td>
    <td align="right">       26.10</td>
    <td align="right">        6.20</td>
    <td align="right">       23.32</td>
    <td align="right">      257.50</td>
    <td align="right">      552.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       26.83</td>
    <td align="right">29-JUL-11:00</td>
    <td align="right">       29.40</td>
    <td align="right">       26.10</td>
    <td align="right">        3.10</td>
    <td align="right">       24.83</td>
    <td align="right">      376.00</td>
    <td align="right">      514.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       27.07</td>
    <td align="right">21-AUG-13:00</td>
    <td align="right">       33.30</td>
    <td align="right">       25.00</td>
    <td align="right">        7.70</td>
    <td align="right">       25.16</td>
    <td align="right">      330.50</td>
    <td align="right">      539.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       26.63</td>
    <td align="right">10-SEP-09:00</td>
    <td align="right">       30.00</td>
    <td align="right">       25.60</td>
    <td align="right">        3.60</td>
    <td align="right">       24.16</td>
    <td align="right">      325.50</td>
    <td align="right">      317.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       25.28</td>
    <td align="right">06-OCT-09:00</td>
    <td align="right">       29.40</td>
    <td align="right">       23.90</td>
    <td align="right">        4.10</td>
    <td align="right">       21.61</td>
    <td align="right">      236.50</td>
    <td align="right">      535.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       24.27</td>
    <td align="right">03-NOV-11:00</td>
    <td align="right">       26.70</td>
    <td align="right">       23.30</td>
    <td align="right">        2.60</td>
    <td align="right">       21.61</td>
    <td align="right">      186.00</td>
    <td align="right">      115.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       22.55</td>
    <td align="right">15-DEC-15:00</td>
    <td align="right">       26.10</td>
    <td align="right">       21.10</td>
    <td align="right">        5.70</td>
    <td align="right">       19.35</td>
    <td align="right">      102.50</td>
    <td align="right">      272.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       22.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.10</td>
    <td align="right">       21.10</td>
    <td align="right">        2.60</td>
    <td align="right">       17.93</td>
    <td align="right">      102.50</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       27.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.30</td>
    <td align="right">       26.10</td>
    <td align="right">       11.80</td>
    <td align="right">       26.48</td>
    <td align="right">      376.00</td>
    <td align="right">      666.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumDewPointMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumDewPointMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumDewPointMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {Maximum} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       21.70</td>
    <td align="right">06-JAN-09:20</td>
    <td align="right">       24.27</td>
    <td align="right">       22.40</td>
    <td align="right">        6.70</td>
    <td align="right">       16.67</td>
    <td align="right">      156.33</td>
    <td align="right">      188.17</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       21.70</td>
    <td align="right">19-FEB-19:00</td>
    <td align="right">       24.40</td>
    <td align="right">       22.49</td>
    <td align="right">        3.60</td>
    <td align="right">       13.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       22.80</td>
    <td align="right">14-MAR-09:20</td>
    <td align="right">       25.57</td>
    <td align="right">       23.60</td>
    <td align="right">        9.63</td>
    <td align="right">       22.18</td>
    <td align="right">      176.17</td>
    <td align="right">      527.17</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       22.80</td>
    <td align="right">04-APR-07:19</td>
    <td align="right">       24.80</td>
    <td align="right">       23.31</td>
    <td align="right">        5.17</td>
    <td align="right">       21.15</td>
    <td align="right">      113.67</td>
    <td align="right">       68.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       25.60</td>
    <td align="right">23-MAY-08:00</td>
    <td align="right">       27.20</td>
    <td align="right">       26.00</td>
    <td align="right">        2.10</td>
    <td align="right">       19.87</td>
    <td align="right">      175.50</td>
    <td align="right">      192.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       26.10</td>
    <td align="right">26-JUN-14:00</td>
    <td align="right">       31.70</td>
    <td align="right">       27.39</td>
    <td align="right">        6.20</td>
    <td align="right">       23.32</td>
    <td align="right">      257.50</td>
    <td align="right">      552.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       26.10</td>
    <td align="right">29-JUL-11:00</td>
    <td align="right">       29.40</td>
    <td align="right">       26.83</td>
    <td align="right">        3.10</td>
    <td align="right">       24.83</td>
    <td align="right">      376.00</td>
    <td align="right">      514.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       25.60</td>
    <td align="right">22-AUG-04:00</td>
    <td align="right">       26.10</td>
    <td align="right">       25.71</td>
    <td align="right">        1.50</td>
    <td align="right">       25.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       25.60</td>
    <td align="right">10-SEP-09:00</td>
    <td align="right">       30.00</td>
    <td align="right">       26.63</td>
    <td align="right">        3.60</td>
    <td align="right">       24.16</td>
    <td align="right">      325.50</td>
    <td align="right">      317.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       24.60</td>
    <td align="right">01-OCT-07:00</td>
    <td align="right">       26.00</td>
    <td align="right">       24.96</td>
    <td align="right">        4.50</td>
    <td align="right">       18.46</td>
    <td align="right">      152.00</td>
    <td align="right">      196.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       23.30</td>
    <td align="right">03-NOV-11:00</td>
    <td align="right">       26.70</td>
    <td align="right">       24.27</td>
    <td align="right">        2.60</td>
    <td align="right">       21.61</td>
    <td align="right">      186.00</td>
    <td align="right">      115.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       21.80</td>
    <td align="right">15-DEC-20:00</td>
    <td align="right">       22.80</td>
    <td align="right">       22.08</td>
    <td align="right">        2.60</td>
    <td align="right">       12.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       21.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.80</td>
    <td align="right">       22.08</td>
    <td align="right">        1.50</td>
    <td align="right">       12.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       26.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.70</td>
    <td align="right">       27.39</td>
    <td align="right">        9.63</td>
    <td align="right">       25.16</td>
    <td align="right">      376.00</td>
    <td align="right">      552.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorGroundConditionsMonthly::Environment></a>
<p>Report:<b> OutdoorGroundConditionsMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorGroundConditionsMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE GROUND TEMPERATURE [C]</td>
    <td align="right">SITE SURFACE GROUND TEMPERATURE [C]</td>
    <td align="right">SITE DEEP GROUND TEMPERATURE [C]</td>
    <td align="right">SITE MAINS WATER TEMPERATURE [C]</td>
    <td align="right">SITE GROUND REFLECTED SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE SNOW ON GROUND STATUS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        7.32</td>
    <td align="right">       28.63</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        6.57</td>
    <td align="right">       36.35</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        7.29</td>
    <td align="right">       42.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        9.34</td>
    <td align="right">       50.85</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       12.19</td>
    <td align="right">       49.92</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       15.07</td>
    <td align="right">       47.87</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       17.20</td>
    <td align="right">       49.62</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       18.01</td>
    <td align="right">       47.06</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       17.27</td>
    <td align="right">       40.48</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       15.18</td>
    <td align="right">       35.98</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       12.32</td>
    <td align="right">       29.26</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        9.45</td>
    <td align="right">       27.56</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       12.30</td>
    <td align="right">       40.52</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        6.57</td>
    <td align="right">       27.56</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       18.01</td>
    <td align="right">       50.85</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WaterHeaterReportMonthly::SWHSYS1WATERHEATER></a>
<p>Report:<b> WaterHeaterReportMonthly</b></p>
<p>For:<b> SWHSYS1 WATER HEATER</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WaterHeaterReportMonthly_SWHSYS1 WATER HEATER_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY [J]</td>
    <td align="right">WATER HEATER USE SIDE HEAT TRANSFER ENERGY [J]</td>
    <td align="right">WATER HEATER BURNER HEATING ENERGY []</td>
    <td align="right">WATER HEATER GAS CONSUMPTION []</td>
    <td align="right">WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">WATER HEATER LOSS DEMAND ENERGY []</td>
    <td align="right">WATER HEATER HEAT LOSS ENERGY [J]</td>
    <td align="right">WATER HEATER TANK TEMPERATURE [C]</td>
    <td align="right">WATER HEATER HEAT RECOVERY SUPPLY ENERGY []</td>
    <td align="right">WATER HEATER SOURCE ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.560990E+10</td>
    <td align="right">-0.488018E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-729713867.7</td>
    <td align="right">       58.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.515842E+10</td>
    <td align="right">-0.449939E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">-659034326.9</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.598243E+10</td>
    <td align="right">-0.525357E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-728863631.9</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.524685E+10</td>
    <td align="right">-0.454112E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-705727702.6</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.532504E+10</td>
    <td align="right">-0.459555E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-729498203.6</td>
    <td align="right">       58.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.498785E+10</td>
    <td align="right">-0.428191E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-705947228.8</td>
    <td align="right">       58.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.456711E+10</td>
    <td align="right">-0.383720E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-729916313.0</td>
    <td align="right">       58.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.489365E+10</td>
    <td align="right">-0.416403E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-729622772.0</td>
    <td align="right">       58.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.452331E+10</td>
    <td align="right">-0.381727E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-706034583.9</td>
    <td align="right">       58.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.486923E+10</td>
    <td align="right">-0.413959E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-729633122.0</td>
    <td align="right">       58.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.504066E+10</td>
    <td align="right">-0.433464E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-706020751.7</td>
    <td align="right">       58.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.527927E+10</td>
    <td align="right">-0.454952E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-729750830.6</td>
    <td align="right">       58.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.614837E+11</td>
    <td align="right">-0.528940E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">-0.858976E+10</td>
    <td align="right">       58.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.452331E+10</td>
    <td align="right">-0.525357E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">-729916313.0</td>
    <td align="right">       58.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.598243E+10</td>
    <td align="right">-0.381727E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-659034326.9</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_1_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_DAYLCTRL</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_1_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      311.50</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-11:39</td>
    <td align="right">     9641.61</td>
    <td align="right">       36.05</td>
    <td align="right">      297.83</td>
    <td align="right">      301.50</td>
    <td align="right">     2013.24</td>
    <td align="right">       25.78</td>
    <td align="right">      246.17</td>
    <td align="right">      289.67</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      306.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-07:49</td>
    <td align="right">     3961.07</td>
    <td align="right">       26.43</td>
    <td align="right">      147.83</td>
    <td align="right">      287.83</td>
    <td align="right">     1689.49</td>
    <td align="right">       21.67</td>
    <td align="right">      193.83</td>
    <td align="right">      268.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      362.67</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-07:40</td>
    <td align="right">     2421.83</td>
    <td align="right">       20.01</td>
    <td align="right">       35.33</td>
    <td align="right">      343.83</td>
    <td align="right">     1347.39</td>
    <td align="right">       21.94</td>
    <td align="right">      236.67</td>
    <td align="right">      319.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      370.50</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-06:00</td>
    <td align="right">     1830.24</td>
    <td align="right">       19.16</td>
    <td align="right">        2.00</td>
    <td align="right">      340.50</td>
    <td align="right">     1052.65</td>
    <td align="right">       21.33</td>
    <td align="right">      229.83</td>
    <td align="right">      320.17</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      390.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-06:00</td>
    <td align="right">     1617.87</td>
    <td align="right">       19.09</td>
    <td align="right">        0.00</td>
    <td align="right">      368.17</td>
    <td align="right">      920.12</td>
    <td align="right">       21.28</td>
    <td align="right">      226.83</td>
    <td align="right">      331.33</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      389.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-06:40</td>
    <td align="right">     1592.03</td>
    <td align="right">       19.05</td>
    <td align="right">        0.00</td>
    <td align="right">      363.33</td>
    <td align="right">      887.62</td>
    <td align="right">       21.22</td>
    <td align="right">      227.50</td>
    <td align="right">      326.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      404.50</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-07:10</td>
    <td align="right">     1692.21</td>
    <td align="right">       19.27</td>
    <td align="right">        0.00</td>
    <td align="right">      374.83</td>
    <td align="right">      943.54</td>
    <td align="right">       21.45</td>
    <td align="right">      266.33</td>
    <td align="right">      342.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      372.67</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-06:00</td>
    <td align="right">     2092.41</td>
    <td align="right">       19.89</td>
    <td align="right">        6.33</td>
    <td align="right">      357.33</td>
    <td align="right">     1135.24</td>
    <td align="right">       22.05</td>
    <td align="right">      278.33</td>
    <td align="right">      331.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      348.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">     2269.19</td>
    <td align="right">       19.67</td>
    <td align="right">       27.17</td>
    <td align="right">      329.83</td>
    <td align="right">     1233.92</td>
    <td align="right">       21.87</td>
    <td align="right">      236.67</td>
    <td align="right">      304.83</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      337.17</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-06:49</td>
    <td align="right">     3164.62</td>
    <td align="right">       21.25</td>
    <td align="right">       65.33</td>
    <td align="right">      324.50</td>
    <td align="right">     1565.12</td>
    <td align="right">       22.56</td>
    <td align="right">      253.00</td>
    <td align="right">      305.83</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      313.33</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-06:00</td>
    <td align="right">     6464.76</td>
    <td align="right">       32.63</td>
    <td align="right">      251.83</td>
    <td align="right">      301.17</td>
    <td align="right">     1813.32</td>
    <td align="right">       25.26</td>
    <td align="right">      261.33</td>
    <td align="right">      287.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      317.50</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-07:30</td>
    <td align="right">     9700.28</td>
    <td align="right">       36.81</td>
    <td align="right">      309.00</td>
    <td align="right">      298.17</td>
    <td align="right">     2235.49</td>
    <td align="right">       27.20</td>
    <td align="right">      272.00</td>
    <td align="right">      288.83</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4224.17</td>
    <td align="right">        0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3657.69</td>
    <td align="right">       23.60</td>
    <td align="right">     1142.67</td>
    <td align="right">     3991.00</td>
    <td align="right">     1365.45</td>
    <td align="right">       22.67</td>
    <td align="right">     2928.50</td>
    <td align="right">     3715.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      306.00</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1592.03</td>
    <td align="right">       19.05</td>
    <td align="right">        0.00</td>
    <td align="right">      287.83</td>
    <td align="right">      887.62</td>
    <td align="right">       21.22</td>
    <td align="right">      193.83</td>
    <td align="right">      268.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      404.50</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9700.28</td>
    <td align="right">       36.81</td>
    <td align="right">      309.00</td>
    <td align="right">      374.83</td>
    <td align="right">     2235.49</td>
    <td align="right">       27.20</td>
    <td align="right">      278.33</td>
    <td align="right">      342.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_2_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_DAYLCTRL</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_2_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      311.50</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-11:39</td>
    <td align="right">     3065.34</td>
    <td align="right">       23.19</td>
    <td align="right">      104.50</td>
    <td align="right">      290.33</td>
    <td align="right">     1599.48</td>
    <td align="right">       23.82</td>
    <td align="right">      130.83</td>
    <td align="right">      265.17</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      306.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-07:30</td>
    <td align="right">     3566.14</td>
    <td align="right">       23.34</td>
    <td align="right">      102.67</td>
    <td align="right">      277.50</td>
    <td align="right">     1356.82</td>
    <td align="right">       22.38</td>
    <td align="right">       99.17</td>
    <td align="right">      256.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      362.67</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-07:19</td>
    <td align="right">     3280.86</td>
    <td align="right">       21.13</td>
    <td align="right">       86.67</td>
    <td align="right">      341.00</td>
    <td align="right">     1781.72</td>
    <td align="right">       23.25</td>
    <td align="right">       90.17</td>
    <td align="right">      319.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      370.50</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-06:40</td>
    <td align="right">     3604.74</td>
    <td align="right">       22.14</td>
    <td align="right">      108.50</td>
    <td align="right">      343.83</td>
    <td align="right">     1921.26</td>
    <td align="right">       23.22</td>
    <td align="right">       82.33</td>
    <td align="right">      322.83</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      390.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-06:40</td>
    <td align="right">     3956.93</td>
    <td align="right">       21.99</td>
    <td align="right">      115.83</td>
    <td align="right">      372.50</td>
    <td align="right">     1667.52</td>
    <td align="right">       22.43</td>
    <td align="right">       72.17</td>
    <td align="right">      339.83</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      389.67</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">     3666.40</td>
    <td align="right">       22.02</td>
    <td align="right">      114.17</td>
    <td align="right">      368.00</td>
    <td align="right">     1550.03</td>
    <td align="right">       22.65</td>
    <td align="right">       74.17</td>
    <td align="right">      340.33</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      404.50</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-06:19</td>
    <td align="right">     3632.85</td>
    <td align="right">       22.23</td>
    <td align="right">      117.67</td>
    <td align="right">      381.33</td>
    <td align="right">     1564.64</td>
    <td align="right">       22.06</td>
    <td align="right">       70.67</td>
    <td align="right">      354.67</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      372.67</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-06:40</td>
    <td align="right">     3416.32</td>
    <td align="right">       22.34</td>
    <td align="right">      105.83</td>
    <td align="right">      362.67</td>
    <td align="right">     1534.50</td>
    <td align="right">       22.32</td>
    <td align="right">       71.67</td>
    <td align="right">      336.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      348.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-06:00</td>
    <td align="right">     3236.67</td>
    <td align="right">       22.34</td>
    <td align="right">       99.67</td>
    <td align="right">      326.33</td>
    <td align="right">     1685.31</td>
    <td align="right">       23.34</td>
    <td align="right">       99.50</td>
    <td align="right">      300.83</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      337.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-06:40</td>
    <td align="right">     3192.51</td>
    <td align="right">       22.51</td>
    <td align="right">       97.67</td>
    <td align="right">      320.17</td>
    <td align="right">     1649.67</td>
    <td align="right">       23.53</td>
    <td align="right">      129.00</td>
    <td align="right">      295.67</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      313.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-06:49</td>
    <td align="right">     2706.44</td>
    <td align="right">       22.04</td>
    <td align="right">       86.50</td>
    <td align="right">      291.67</td>
    <td align="right">     1359.29</td>
    <td align="right">       23.38</td>
    <td align="right">      125.50</td>
    <td align="right">      264.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      317.50</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-07:30</td>
    <td align="right">     2829.25</td>
    <td align="right">       23.60</td>
    <td align="right">      111.83</td>
    <td align="right">      286.67</td>
    <td align="right">     1193.06</td>
    <td align="right">       22.86</td>
    <td align="right">      136.83</td>
    <td align="right">      260.33</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4224.17</td>
    <td align="right">        0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3370.54</td>
    <td align="right">       22.37</td>
    <td align="right">     1251.50</td>
    <td align="right">     3962.00</td>
    <td align="right">     1581.15</td>
    <td align="right">       22.91</td>
    <td align="right">     1182.00</td>
    <td align="right">     3655.67</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      306.00</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2706.44</td>
    <td align="right">       21.13</td>
    <td align="right">       86.50</td>
    <td align="right">      277.50</td>
    <td align="right">     1193.06</td>
    <td align="right">       22.06</td>
    <td align="right">       70.67</td>
    <td align="right">      256.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      404.50</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3956.93</td>
    <td align="right">       23.60</td>
    <td align="right">      117.67</td>
    <td align="right">      381.33</td>
    <td align="right">     1921.26</td>
    <td align="right">       23.82</td>
    <td align="right">      136.83</td>
    <td align="right">      354.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_3_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_DAYLCTRL</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_3_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      311.50</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-11:39</td>
    <td align="right">      857.84</td>
    <td align="right">       16.92</td>
    <td align="right">        0.00</td>
    <td align="right">      279.00</td>
    <td align="right">      533.85</td>
    <td align="right">       19.34</td>
    <td align="right">        3.83</td>
    <td align="right">      236.83</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      306.00</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-07:00</td>
    <td align="right">      949.66</td>
    <td align="right">       17.35</td>
    <td align="right">        0.00</td>
    <td align="right">      270.50</td>
    <td align="right">      596.89</td>
    <td align="right">       19.71</td>
    <td align="right">       31.00</td>
    <td align="right">      240.17</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      362.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-07:00</td>
    <td align="right">     1144.98</td>
    <td align="right">       18.55</td>
    <td align="right">        0.00</td>
    <td align="right">      339.17</td>
    <td align="right">      696.28</td>
    <td align="right">       20.77</td>
    <td align="right">      121.83</td>
    <td align="right">      303.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      370.50</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-06:00</td>
    <td align="right">     1328.05</td>
    <td align="right">       18.95</td>
    <td align="right">        0.00</td>
    <td align="right">      344.00</td>
    <td align="right">      801.39</td>
    <td align="right">       21.10</td>
    <td align="right">      193.67</td>
    <td align="right">      326.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      390.67</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-06:40</td>
    <td align="right">     1650.61</td>
    <td align="right">       20.81</td>
    <td align="right">       54.17</td>
    <td align="right">      379.33</td>
    <td align="right">      927.56</td>
    <td align="right">       21.90</td>
    <td align="right">      258.17</td>
    <td align="right">      353.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      389.67</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-06:19</td>
    <td align="right">     1839.28</td>
    <td align="right">       22.29</td>
    <td align="right">       98.33</td>
    <td align="right">      376.67</td>
    <td align="right">     1006.81</td>
    <td align="right">       23.20</td>
    <td align="right">      289.33</td>
    <td align="right">      351.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      404.50</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-06:30</td>
    <td align="right">     1830.26</td>
    <td align="right">       20.99</td>
    <td align="right">       64.33</td>
    <td align="right">      390.83</td>
    <td align="right">     1012.31</td>
    <td align="right">       23.13</td>
    <td align="right">      319.33</td>
    <td align="right">      365.83</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      372.67</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-06:49</td>
    <td align="right">     1705.02</td>
    <td align="right">       19.91</td>
    <td align="right">       18.17</td>
    <td align="right">      363.50</td>
    <td align="right">      962.85</td>
    <td align="right">       22.04</td>
    <td align="right">      271.67</td>
    <td align="right">      338.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      348.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">     1314.76</td>
    <td align="right">       18.81</td>
    <td align="right">        0.00</td>
    <td align="right">      328.83</td>
    <td align="right">      766.52</td>
    <td align="right">       20.98</td>
    <td align="right">      183.00</td>
    <td align="right">      300.67</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      337.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-06:00</td>
    <td align="right">     1108.31</td>
    <td align="right">       18.18</td>
    <td align="right">        0.00</td>
    <td align="right">      315.17</td>
    <td align="right">      666.47</td>
    <td align="right">       20.43</td>
    <td align="right">       92.00</td>
    <td align="right">      282.67</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      313.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-07:19</td>
    <td align="right">      910.25</td>
    <td align="right">       17.45</td>
    <td align="right">        0.00</td>
    <td align="right">      282.67</td>
    <td align="right">      556.42</td>
    <td align="right">       19.80</td>
    <td align="right">        8.67</td>
    <td align="right">      237.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      317.50</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">      849.51</td>
    <td align="right">       16.89</td>
    <td align="right">        0.00</td>
    <td align="right">      277.67</td>
    <td align="right">      528.22</td>
    <td align="right">       19.32</td>
    <td align="right">        1.83</td>
    <td align="right">      237.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4224.17</td>
    <td align="right">        0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1322.99</td>
    <td align="right">       19.07</td>
    <td align="right">      235.00</td>
    <td align="right">     3947.33</td>
    <td align="right">      770.54</td>
    <td align="right">       21.09</td>
    <td align="right">     1774.33</td>
    <td align="right">     3573.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      306.00</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">      849.51</td>
    <td align="right">       16.89</td>
    <td align="right">        0.00</td>
    <td align="right">      270.50</td>
    <td align="right">      528.22</td>
    <td align="right">       19.32</td>
    <td align="right">        1.83</td>
    <td align="right">      236.83</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      404.50</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1839.28</td>
    <td align="right">       22.29</td>
    <td align="right">       98.33</td>
    <td align="right">      390.83</td>
    <td align="right">     1012.31</td>
    <td align="right">       23.20</td>
    <td align="right">      319.33</td>
    <td align="right">      365.83</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_4_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_DAYLCTRL</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_4_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      311.50</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-11:39</td>
    <td align="right">     2823.17</td>
    <td align="right">       23.14</td>
    <td align="right">      105.17</td>
    <td align="right">      291.50</td>
    <td align="right">     1553.99</td>
    <td align="right">       23.86</td>
    <td align="right">      129.00</td>
    <td align="right">      266.83</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      306.00</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">     2629.19</td>
    <td align="right">       21.13</td>
    <td align="right">       77.00</td>
    <td align="right">      282.83</td>
    <td align="right">     1367.03</td>
    <td align="right">       21.98</td>
    <td align="right">       84.17</td>
    <td align="right">      262.67</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      362.67</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-07:00</td>
    <td align="right">     3219.02</td>
    <td align="right">       21.10</td>
    <td align="right">       86.50</td>
    <td align="right">      340.83</td>
    <td align="right">     1702.26</td>
    <td align="right">       23.24</td>
    <td align="right">       78.67</td>
    <td align="right">      317.17</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      370.50</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-07:10</td>
    <td align="right">     3455.20</td>
    <td align="right">       20.43</td>
    <td align="right">       84.00</td>
    <td align="right">      344.00</td>
    <td align="right">     1845.63</td>
    <td align="right">       21.67</td>
    <td align="right">       56.50</td>
    <td align="right">      327.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      390.67</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-06:00</td>
    <td align="right">     3113.19</td>
    <td align="right">       15.96</td>
    <td align="right">        0.00</td>
    <td align="right">      373.50</td>
    <td align="right">     1690.35</td>
    <td align="right">       19.32</td>
    <td align="right">        0.17</td>
    <td align="right">      344.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      389.67</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-06:00</td>
    <td align="right">     2819.46</td>
    <td align="right">       16.35</td>
    <td align="right">        0.00</td>
    <td align="right">      368.33</td>
    <td align="right">     1271.96</td>
    <td align="right">       19.52</td>
    <td align="right">       10.00</td>
    <td align="right">      340.33</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      404.50</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-07:49</td>
    <td align="right">     3035.73</td>
    <td align="right">       16.63</td>
    <td align="right">        3.67</td>
    <td align="right">      380.50</td>
    <td align="right">     1377.09</td>
    <td align="right">       19.68</td>
    <td align="right">       13.50</td>
    <td align="right">      352.83</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      372.67</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">     3425.30</td>
    <td align="right">       19.57</td>
    <td align="right">       59.33</td>
    <td align="right">      358.17</td>
    <td align="right">     1805.20</td>
    <td align="right">       20.17</td>
    <td align="right">       21.83</td>
    <td align="right">      332.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      348.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-07:40</td>
    <td align="right">     2655.21</td>
    <td align="right">       20.88</td>
    <td align="right">       83.33</td>
    <td align="right">      331.00</td>
    <td align="right">     1391.44</td>
    <td align="right">       22.08</td>
    <td align="right">       71.50</td>
    <td align="right">      307.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      337.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-07:10</td>
    <td align="right">     3204.34</td>
    <td align="right">       22.54</td>
    <td align="right">      100.33</td>
    <td align="right">      319.17</td>
    <td align="right">     1712.55</td>
    <td align="right">       23.65</td>
    <td align="right">      113.00</td>
    <td align="right">      295.83</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      313.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-07:30</td>
    <td align="right">     2514.10</td>
    <td align="right">       21.46</td>
    <td align="right">       83.33</td>
    <td align="right">      289.83</td>
    <td align="right">     1339.05</td>
    <td align="right">       23.43</td>
    <td align="right">      118.33</td>
    <td align="right">      264.83</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      317.50</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">     2446.17</td>
    <td align="right">       21.78</td>
    <td align="right">       89.83</td>
    <td align="right">      289.00</td>
    <td align="right">     1316.41</td>
    <td align="right">       23.64</td>
    <td align="right">      140.17</td>
    <td align="right">      267.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4224.17</td>
    <td align="right">        0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2963.82</td>
    <td align="right">       19.89</td>
    <td align="right">      772.50</td>
    <td align="right">     3968.67</td>
    <td align="right">     1536.04</td>
    <td align="right">       21.72</td>
    <td align="right">      836.83</td>
    <td align="right">     3678.50</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      306.00</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2446.17</td>
    <td align="right">       15.96</td>
    <td align="right">        0.00</td>
    <td align="right">      282.83</td>
    <td align="right">     1271.96</td>
    <td align="right">       19.32</td>
    <td align="right">        0.17</td>
    <td align="right">      262.67</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      404.50</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3455.20</td>
    <td align="right">       23.14</td>
    <td align="right">      105.17</td>
    <td align="right">      380.50</td>
    <td align="right">     1845.63</td>
    <td align="right">       23.86</td>
    <td align="right">      140.17</td>
    <td align="right">      352.83</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_MID_ZN_1_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_DAYLCTRL</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_MID_ZN_1_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      311.50</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-11:39</td>
    <td align="right">     9457.62</td>
    <td align="right">       35.72</td>
    <td align="right">      296.83</td>
    <td align="right">      300.50</td>
    <td align="right">     1874.42</td>
    <td align="right">       23.31</td>
    <td align="right">       83.17</td>
    <td align="right">      288.83</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      306.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-07:49</td>
    <td align="right">     3800.11</td>
    <td align="right">       24.10</td>
    <td align="right">      147.00</td>
    <td align="right">      287.17</td>
    <td align="right">     1567.92</td>
    <td align="right">       18.81</td>
    <td align="right">       19.83</td>
    <td align="right">      265.67</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      362.67</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-07:40</td>
    <td align="right">     2308.72</td>
    <td align="right">       16.36</td>
    <td align="right">        5.67</td>
    <td align="right">      342.83</td>
    <td align="right">     1266.96</td>
    <td align="right">       19.58</td>
    <td align="right">       46.83</td>
    <td align="right">      316.83</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      370.50</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-06:00</td>
    <td align="right">     1756.08</td>
    <td align="right">       15.68</td>
    <td align="right">        0.00</td>
    <td align="right">      339.17</td>
    <td align="right">     1005.60</td>
    <td align="right">       19.14</td>
    <td align="right">       19.00</td>
    <td align="right">      317.83</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      390.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-06:00</td>
    <td align="right">     1557.92</td>
    <td align="right">       15.62</td>
    <td align="right">        0.00</td>
    <td align="right">      366.00</td>
    <td align="right">      885.15</td>
    <td align="right">       19.08</td>
    <td align="right">        5.83</td>
    <td align="right">      327.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      389.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-06:40</td>
    <td align="right">     1533.96</td>
    <td align="right">       15.44</td>
    <td align="right">        0.00</td>
    <td align="right">      361.83</td>
    <td align="right">      853.73</td>
    <td align="right">       18.89</td>
    <td align="right">        0.00</td>
    <td align="right">      324.33</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      404.50</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-07:19</td>
    <td align="right">     1629.46</td>
    <td align="right">       15.73</td>
    <td align="right">        0.00</td>
    <td align="right">      373.33</td>
    <td align="right">      906.75</td>
    <td align="right">       19.18</td>
    <td align="right">        1.83</td>
    <td align="right">      339.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      372.67</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-06:00</td>
    <td align="right">     2011.05</td>
    <td align="right">       16.36</td>
    <td align="right">        0.00</td>
    <td align="right">      356.00</td>
    <td align="right">     1085.43</td>
    <td align="right">       19.77</td>
    <td align="right">       28.00</td>
    <td align="right">      327.83</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      348.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-07:19</td>
    <td align="right">     2172.16</td>
    <td align="right">       15.90</td>
    <td align="right">        0.00</td>
    <td align="right">      329.00</td>
    <td align="right">     1169.94</td>
    <td align="right">       19.37</td>
    <td align="right">       37.83</td>
    <td align="right">      302.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      337.17</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-06:49</td>
    <td align="right">     3026.88</td>
    <td align="right">       17.64</td>
    <td align="right">       31.50</td>
    <td align="right">      324.00</td>
    <td align="right">     1466.29</td>
    <td align="right">       19.95</td>
    <td align="right">       45.67</td>
    <td align="right">      304.17</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      313.33</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-06:00</td>
    <td align="right">     6299.56</td>
    <td align="right">       31.60</td>
    <td align="right">      250.83</td>
    <td align="right">      300.67</td>
    <td align="right">     1689.50</td>
    <td align="right">       22.77</td>
    <td align="right">       74.67</td>
    <td align="right">      285.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      317.50</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-07:30</td>
    <td align="right">     9509.28</td>
    <td align="right">       36.57</td>
    <td align="right">      308.17</td>
    <td align="right">      297.67</td>
    <td align="right">     2091.91</td>
    <td align="right">       24.94</td>
    <td align="right">      113.33</td>
    <td align="right">      288.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4224.17</td>
    <td align="right">        0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3546.56</td>
    <td align="right">       20.79</td>
    <td align="right">     1040.00</td>
    <td align="right">     3978.17</td>
    <td align="right">     1287.96</td>
    <td align="right">       20.28</td>
    <td align="right">      476.00</td>
    <td align="right">     3688.67</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      306.00</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1533.96</td>
    <td align="right">       15.44</td>
    <td align="right">        0.00</td>
    <td align="right">      287.17</td>
    <td align="right">      853.73</td>
    <td align="right">       18.81</td>
    <td align="right">        0.00</td>
    <td align="right">      265.67</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      404.50</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9509.28</td>
    <td align="right">       36.57</td>
    <td align="right">      308.17</td>
    <td align="right">      373.33</td>
    <td align="right">     2091.91</td>
    <td align="right">       24.94</td>
    <td align="right">      113.33</td>
    <td align="right">      339.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_MID_ZN_2_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_DAYLCTRL</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_MID_ZN_2_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      311.50</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-11:39</td>
    <td align="right">     2989.67</td>
    <td align="right">       22.74</td>
    <td align="right">      104.50</td>
    <td align="right">      289.67</td>
    <td align="right">     1541.02</td>
    <td align="right">       23.62</td>
    <td align="right">      121.50</td>
    <td align="right">      262.83</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      306.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-07:40</td>
    <td align="right">     3481.88</td>
    <td align="right">       22.89</td>
    <td align="right">      102.50</td>
    <td align="right">      276.50</td>
    <td align="right">     1292.17</td>
    <td align="right">       22.18</td>
    <td align="right">       86.83</td>
    <td align="right">      253.67</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      362.67</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-07:19</td>
    <td align="right">     3192.46</td>
    <td align="right">       20.65</td>
    <td align="right">       86.50</td>
    <td align="right">      339.83</td>
    <td align="right">     1705.35</td>
    <td align="right">       23.07</td>
    <td align="right">       78.50</td>
    <td align="right">      316.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      370.50</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-06:40</td>
    <td align="right">     3493.26</td>
    <td align="right">       21.70</td>
    <td align="right">      108.50</td>
    <td align="right">      342.17</td>
    <td align="right">     1847.05</td>
    <td align="right">       23.05</td>
    <td align="right">       81.67</td>
    <td align="right">      320.17</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      390.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-06:40</td>
    <td align="right">     3853.61</td>
    <td align="right">       21.55</td>
    <td align="right">      115.67</td>
    <td align="right">      372.17</td>
    <td align="right">     1566.65</td>
    <td align="right">       21.61</td>
    <td align="right">       61.00</td>
    <td align="right">      336.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      389.67</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">     3585.69</td>
    <td align="right">       21.59</td>
    <td align="right">      114.17</td>
    <td align="right">      367.67</td>
    <td align="right">     1478.26</td>
    <td align="right">       22.51</td>
    <td align="right">       71.00</td>
    <td align="right">      337.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      404.50</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-06:19</td>
    <td align="right">     3544.89</td>
    <td align="right">       21.79</td>
    <td align="right">      117.50</td>
    <td align="right">      380.00</td>
    <td align="right">     1490.95</td>
    <td align="right">       21.90</td>
    <td align="right">       65.17</td>
    <td align="right">      352.83</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      372.67</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-06:40</td>
    <td align="right">     3306.29</td>
    <td align="right">       21.90</td>
    <td align="right">      105.83</td>
    <td align="right">      362.00</td>
    <td align="right">     1463.82</td>
    <td align="right">       22.15</td>
    <td align="right">       62.00</td>
    <td align="right">      334.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      348.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-06:00</td>
    <td align="right">     3143.29</td>
    <td align="right">       21.72</td>
    <td align="right">       97.67</td>
    <td align="right">      324.17</td>
    <td align="right">     1617.73</td>
    <td align="right">       23.17</td>
    <td align="right">       88.83</td>
    <td align="right">      299.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      337.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-06:40</td>
    <td align="right">     3048.07</td>
    <td align="right">       20.83</td>
    <td align="right">       83.50</td>
    <td align="right">      318.17</td>
    <td align="right">     1574.74</td>
    <td align="right">       23.19</td>
    <td align="right">      108.83</td>
    <td align="right">      292.83</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      313.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-06:00</td>
    <td align="right">     2628.49</td>
    <td align="right">       21.56</td>
    <td align="right">       86.50</td>
    <td align="right">      289.67</td>
    <td align="right">     1275.26</td>
    <td align="right">       22.39</td>
    <td align="right">      103.17</td>
    <td align="right">      260.83</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      317.50</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-07:30</td>
    <td align="right">     2761.40</td>
    <td align="right">       23.15</td>
    <td align="right">      111.67</td>
    <td align="right">      284.83</td>
    <td align="right">     1141.15</td>
    <td align="right">       22.64</td>
    <td align="right">      124.33</td>
    <td align="right">      258.33</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4224.17</td>
    <td align="right">        0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3276.26</td>
    <td align="right">       21.81</td>
    <td align="right">     1234.50</td>
    <td align="right">     3946.83</td>
    <td align="right">     1508.16</td>
    <td align="right">       22.60</td>
    <td align="right">     1052.83</td>
    <td align="right">     3625.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      306.00</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2628.49</td>
    <td align="right">       20.65</td>
    <td align="right">       83.50</td>
    <td align="right">      276.50</td>
    <td align="right">     1141.15</td>
    <td align="right">       21.61</td>
    <td align="right">       61.00</td>
    <td align="right">      253.67</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      404.50</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3853.61</td>
    <td align="right">       23.15</td>
    <td align="right">      117.50</td>
    <td align="right">      380.00</td>
    <td align="right">     1847.05</td>
    <td align="right">       23.62</td>
    <td align="right">      124.33</td>
    <td align="right">      352.83</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_MID_ZN_3_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_DAYLCTRL</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_MID_ZN_3_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      311.50</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-11:39</td>
    <td align="right">      826.84</td>
    <td align="right">       13.45</td>
    <td align="right">        0.00</td>
    <td align="right">      277.33</td>
    <td align="right">      517.41</td>
    <td align="right">       17.10</td>
    <td align="right">        0.00</td>
    <td align="right">      231.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      306.00</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">      916.29</td>
    <td align="right">       14.01</td>
    <td align="right">        0.00</td>
    <td align="right">      268.83</td>
    <td align="right">      579.38</td>
    <td align="right">       17.60</td>
    <td align="right">        0.00</td>
    <td align="right">      236.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      362.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-07:00</td>
    <td align="right">     1104.83</td>
    <td align="right">       15.31</td>
    <td align="right">        0.00</td>
    <td align="right">      337.00</td>
    <td align="right">      674.66</td>
    <td align="right">       18.81</td>
    <td align="right">        0.00</td>
    <td align="right">      300.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      370.50</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-06:00</td>
    <td align="right">     1281.40</td>
    <td align="right">       15.69</td>
    <td align="right">        0.00</td>
    <td align="right">      342.67</td>
    <td align="right">      775.96</td>
    <td align="right">       19.16</td>
    <td align="right">       15.67</td>
    <td align="right">      323.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      390.67</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-06:40</td>
    <td align="right">     1590.53</td>
    <td align="right">       17.59</td>
    <td align="right">       31.67</td>
    <td align="right">      378.33</td>
    <td align="right">      904.05</td>
    <td align="right">       20.85</td>
    <td align="right">       74.50</td>
    <td align="right">      352.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      389.67</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-06:19</td>
    <td align="right">     1770.62</td>
    <td align="right">       19.32</td>
    <td align="right">       69.50</td>
    <td align="right">      375.33</td>
    <td align="right">      965.71</td>
    <td align="right">       21.01</td>
    <td align="right">       75.83</td>
    <td align="right">      349.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      404.50</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-06:40</td>
    <td align="right">     1755.18</td>
    <td align="right">       16.33</td>
    <td align="right">        0.00</td>
    <td align="right">      389.17</td>
    <td align="right">      971.79</td>
    <td align="right">       20.99</td>
    <td align="right">       85.33</td>
    <td align="right">      364.17</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      372.67</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-06:00</td>
    <td align="right">     1642.05</td>
    <td align="right">       16.50</td>
    <td align="right">        0.00</td>
    <td align="right">      362.17</td>
    <td align="right">      926.42</td>
    <td align="right">       19.94</td>
    <td align="right">       43.67</td>
    <td align="right">      336.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      348.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-07:19</td>
    <td align="right">     1267.34</td>
    <td align="right">       15.38</td>
    <td align="right">        0.00</td>
    <td align="right">      327.67</td>
    <td align="right">      739.97</td>
    <td align="right">       18.82</td>
    <td align="right">        0.33</td>
    <td align="right">      296.33</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      337.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-06:00</td>
    <td align="right">     1068.61</td>
    <td align="right">       14.82</td>
    <td align="right">        0.00</td>
    <td align="right">      313.33</td>
    <td align="right">      644.82</td>
    <td align="right">       18.32</td>
    <td align="right">        0.00</td>
    <td align="right">      279.67</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      313.33</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-07:30</td>
    <td align="right">      877.28</td>
    <td align="right">       13.99</td>
    <td align="right">        0.00</td>
    <td align="right">      280.67</td>
    <td align="right">      538.67</td>
    <td align="right">       17.58</td>
    <td align="right">        0.00</td>
    <td align="right">      233.83</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      317.50</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">      818.00</td>
    <td align="right">       13.41</td>
    <td align="right">        0.00</td>
    <td align="right">      275.50</td>
    <td align="right">      511.43</td>
    <td align="right">       17.05</td>
    <td align="right">        0.00</td>
    <td align="right">      233.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4224.17</td>
    <td align="right">        0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1274.23</td>
    <td align="right">       15.62</td>
    <td align="right">      101.17</td>
    <td align="right">     3928.00</td>
    <td align="right">      744.42</td>
    <td align="right">       19.06</td>
    <td align="right">      295.33</td>
    <td align="right">     3536.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      306.00</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">      818.00</td>
    <td align="right">       13.41</td>
    <td align="right">        0.00</td>
    <td align="right">      268.83</td>
    <td align="right">      511.43</td>
    <td align="right">       17.05</td>
    <td align="right">        0.00</td>
    <td align="right">      231.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      404.50</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1770.62</td>
    <td align="right">       19.32</td>
    <td align="right">       69.50</td>
    <td align="right">      389.17</td>
    <td align="right">      971.79</td>
    <td align="right">       21.01</td>
    <td align="right">       85.33</td>
    <td align="right">      364.17</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_MID_ZN_4_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_DAYLCTRL</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_MID_ZN_4_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      311.50</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-11:39</td>
    <td align="right">     2750.28</td>
    <td align="right">       22.76</td>
    <td align="right">      105.17</td>
    <td align="right">      289.83</td>
    <td align="right">     1497.75</td>
    <td align="right">       23.76</td>
    <td align="right">      125.83</td>
    <td align="right">      264.17</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      306.00</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">     2547.96</td>
    <td align="right">       20.72</td>
    <td align="right">       77.00</td>
    <td align="right">      281.83</td>
    <td align="right">     1306.05</td>
    <td align="right">       21.86</td>
    <td align="right">       77.67</td>
    <td align="right">      260.33</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      362.67</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-07:00</td>
    <td align="right">     3131.03</td>
    <td align="right">       20.65</td>
    <td align="right">       86.50</td>
    <td align="right">      339.67</td>
    <td align="right">     1626.73</td>
    <td align="right">       23.11</td>
    <td align="right">       74.67</td>
    <td align="right">      315.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      370.50</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-07:19</td>
    <td align="right">     3269.02</td>
    <td align="right">       19.98</td>
    <td align="right">       84.00</td>
    <td align="right">      343.33</td>
    <td align="right">     1768.61</td>
    <td align="right">       21.51</td>
    <td align="right">       55.33</td>
    <td align="right">      325.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      390.67</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">     3020.57</td>
    <td align="right">       15.42</td>
    <td align="right">        0.00</td>
    <td align="right">      372.33</td>
    <td align="right">     1625.02</td>
    <td align="right">       19.12</td>
    <td align="right">        0.00</td>
    <td align="right">      343.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      389.67</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-06:00</td>
    <td align="right">     2746.41</td>
    <td align="right">       15.80</td>
    <td align="right">        0.00</td>
    <td align="right">      367.17</td>
    <td align="right">     1213.65</td>
    <td align="right">       19.32</td>
    <td align="right">        4.17</td>
    <td align="right">      338.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      404.50</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-07:00</td>
    <td align="right">     2950.00</td>
    <td align="right">       16.08</td>
    <td align="right">        3.67</td>
    <td align="right">      378.83</td>
    <td align="right">     1314.26</td>
    <td align="right">       19.48</td>
    <td align="right">        8.17</td>
    <td align="right">      350.17</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      372.67</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">     3310.57</td>
    <td align="right">       19.10</td>
    <td align="right">       59.33</td>
    <td align="right">      357.50</td>
    <td align="right">     1732.30</td>
    <td align="right">       20.00</td>
    <td align="right">       17.50</td>
    <td align="right">      330.83</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      348.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-07:40</td>
    <td align="right">     2580.05</td>
    <td align="right">       20.44</td>
    <td align="right">       83.33</td>
    <td align="right">      330.83</td>
    <td align="right">     1330.67</td>
    <td align="right">       21.94</td>
    <td align="right">       67.67</td>
    <td align="right">      305.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      337.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-07:10</td>
    <td align="right">     3121.32</td>
    <td align="right">       22.14</td>
    <td align="right">      100.00</td>
    <td align="right">      317.67</td>
    <td align="right">     1648.51</td>
    <td align="right">       23.53</td>
    <td align="right">      106.83</td>
    <td align="right">      292.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      313.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-07:30</td>
    <td align="right">     2441.95</td>
    <td align="right">       21.04</td>
    <td align="right">       83.33</td>
    <td align="right">      288.17</td>
    <td align="right">     1284.63</td>
    <td align="right">       23.33</td>
    <td align="right">      113.50</td>
    <td align="right">      263.33</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      317.50</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">     2366.80</td>
    <td align="right">       21.12</td>
    <td align="right">       87.00</td>
    <td align="right">      288.17</td>
    <td align="right">     1262.79</td>
    <td align="right">       23.55</td>
    <td align="right">      136.17</td>
    <td align="right">      264.67</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4224.17</td>
    <td align="right">        0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2870.90</td>
    <td align="right">       19.41</td>
    <td align="right">      769.33</td>
    <td align="right">     3955.33</td>
    <td align="right">     1472.18</td>
    <td align="right">       21.57</td>
    <td align="right">      787.50</td>
    <td align="right">     3652.83</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      306.00</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2366.80</td>
    <td align="right">       15.42</td>
    <td align="right">        0.00</td>
    <td align="right">      281.83</td>
    <td align="right">     1213.65</td>
    <td align="right">       19.12</td>
    <td align="right">        0.00</td>
    <td align="right">      260.33</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      404.50</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3310.57</td>
    <td align="right">       22.76</td>
    <td align="right">      105.17</td>
    <td align="right">      378.83</td>
    <td align="right">     1768.61</td>
    <td align="right">       23.76</td>
    <td align="right">      136.17</td>
    <td align="right">      350.17</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_TOP_ZN_1_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_DAYLCTRL</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_TOP_ZN_1_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      311.50</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-11:39</td>
    <td align="right">     9457.51</td>
    <td align="right">       35.72</td>
    <td align="right">      296.83</td>
    <td align="right">      300.50</td>
    <td align="right">     1874.29</td>
    <td align="right">       23.31</td>
    <td align="right">       83.17</td>
    <td align="right">      288.83</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      306.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-07:49</td>
    <td align="right">     3799.98</td>
    <td align="right">       24.10</td>
    <td align="right">      147.00</td>
    <td align="right">      287.17</td>
    <td align="right">     1567.81</td>
    <td align="right">       18.81</td>
    <td align="right">       19.83</td>
    <td align="right">      265.67</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      362.67</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-07:40</td>
    <td align="right">     2308.59</td>
    <td align="right">       16.36</td>
    <td align="right">        5.67</td>
    <td align="right">      342.83</td>
    <td align="right">     1266.87</td>
    <td align="right">       19.58</td>
    <td align="right">       47.00</td>
    <td align="right">      316.83</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      370.50</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-06:00</td>
    <td align="right">     1755.99</td>
    <td align="right">       15.68</td>
    <td align="right">        0.00</td>
    <td align="right">      339.17</td>
    <td align="right">     1005.53</td>
    <td align="right">       19.14</td>
    <td align="right">       19.17</td>
    <td align="right">      317.83</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      390.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-06:00</td>
    <td align="right">     1557.84</td>
    <td align="right">       15.62</td>
    <td align="right">        0.00</td>
    <td align="right">      366.00</td>
    <td align="right">      885.09</td>
    <td align="right">       19.08</td>
    <td align="right">        5.83</td>
    <td align="right">      327.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      389.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-06:40</td>
    <td align="right">     1533.87</td>
    <td align="right">       15.44</td>
    <td align="right">        0.00</td>
    <td align="right">      361.83</td>
    <td align="right">      853.66</td>
    <td align="right">       18.89</td>
    <td align="right">        0.00</td>
    <td align="right">      324.33</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      404.50</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-07:19</td>
    <td align="right">     1629.37</td>
    <td align="right">       15.73</td>
    <td align="right">        0.00</td>
    <td align="right">      373.33</td>
    <td align="right">      906.68</td>
    <td align="right">       19.18</td>
    <td align="right">        1.83</td>
    <td align="right">      339.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      372.67</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-06:00</td>
    <td align="right">     2010.93</td>
    <td align="right">       16.36</td>
    <td align="right">        0.00</td>
    <td align="right">      356.00</td>
    <td align="right">     1085.34</td>
    <td align="right">       19.77</td>
    <td align="right">       28.00</td>
    <td align="right">      327.83</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      348.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-07:19</td>
    <td align="right">     2172.02</td>
    <td align="right">       15.90</td>
    <td align="right">        0.00</td>
    <td align="right">      329.00</td>
    <td align="right">     1169.85</td>
    <td align="right">       19.37</td>
    <td align="right">       37.83</td>
    <td align="right">      302.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      337.17</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-06:49</td>
    <td align="right">     3026.73</td>
    <td align="right">       17.64</td>
    <td align="right">       31.50</td>
    <td align="right">      324.00</td>
    <td align="right">     1466.17</td>
    <td align="right">       19.95</td>
    <td align="right">       45.67</td>
    <td align="right">      304.17</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      313.33</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-06:00</td>
    <td align="right">     6299.42</td>
    <td align="right">       31.60</td>
    <td align="right">      250.83</td>
    <td align="right">      300.67</td>
    <td align="right">     1689.38</td>
    <td align="right">       22.77</td>
    <td align="right">       74.83</td>
    <td align="right">      285.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      317.50</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-07:30</td>
    <td align="right">     9509.19</td>
    <td align="right">       36.57</td>
    <td align="right">      308.17</td>
    <td align="right">      297.67</td>
    <td align="right">     2091.77</td>
    <td align="right">       24.94</td>
    <td align="right">      113.33</td>
    <td align="right">      288.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4224.17</td>
    <td align="right">        0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3546.45</td>
    <td align="right">       20.79</td>
    <td align="right">     1040.00</td>
    <td align="right">     3978.17</td>
    <td align="right">     1287.87</td>
    <td align="right">       20.28</td>
    <td align="right">      476.50</td>
    <td align="right">     3688.67</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      306.00</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1533.87</td>
    <td align="right">       15.44</td>
    <td align="right">        0.00</td>
    <td align="right">      287.17</td>
    <td align="right">      853.66</td>
    <td align="right">       18.81</td>
    <td align="right">        0.00</td>
    <td align="right">      265.67</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      404.50</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9509.19</td>
    <td align="right">       36.57</td>
    <td align="right">      308.17</td>
    <td align="right">      373.33</td>
    <td align="right">     2091.77</td>
    <td align="right">       24.94</td>
    <td align="right">      113.33</td>
    <td align="right">      339.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_TOP_ZN_2_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_DAYLCTRL</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_TOP_ZN_2_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      311.50</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-11:39</td>
    <td align="right">     2989.63</td>
    <td align="right">       22.74</td>
    <td align="right">      104.50</td>
    <td align="right">      289.67</td>
    <td align="right">     1540.96</td>
    <td align="right">       23.62</td>
    <td align="right">      121.50</td>
    <td align="right">      262.83</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      306.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-07:40</td>
    <td align="right">     3481.83</td>
    <td align="right">       22.89</td>
    <td align="right">      102.50</td>
    <td align="right">      276.50</td>
    <td align="right">     1292.10</td>
    <td align="right">       22.18</td>
    <td align="right">       87.00</td>
    <td align="right">      253.67</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      362.67</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-07:19</td>
    <td align="right">     3192.40</td>
    <td align="right">       20.65</td>
    <td align="right">       86.50</td>
    <td align="right">      339.83</td>
    <td align="right">     1705.27</td>
    <td align="right">       23.07</td>
    <td align="right">       78.50</td>
    <td align="right">      316.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      370.50</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-06:40</td>
    <td align="right">     3493.18</td>
    <td align="right">       21.70</td>
    <td align="right">      108.50</td>
    <td align="right">      342.17</td>
    <td align="right">     1846.96</td>
    <td align="right">       23.05</td>
    <td align="right">       81.67</td>
    <td align="right">      320.17</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      390.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-06:40</td>
    <td align="right">     3853.52</td>
    <td align="right">       21.55</td>
    <td align="right">      115.67</td>
    <td align="right">      372.17</td>
    <td align="right">     1566.55</td>
    <td align="right">       21.61</td>
    <td align="right">       61.00</td>
    <td align="right">      336.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      389.67</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">     3585.58</td>
    <td align="right">       21.59</td>
    <td align="right">      114.17</td>
    <td align="right">      367.67</td>
    <td align="right">     1478.16</td>
    <td align="right">       22.51</td>
    <td align="right">       71.00</td>
    <td align="right">      337.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      404.50</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-06:19</td>
    <td align="right">     3544.79</td>
    <td align="right">       21.80</td>
    <td align="right">      117.50</td>
    <td align="right">      380.00</td>
    <td align="right">     1490.85</td>
    <td align="right">       21.90</td>
    <td align="right">       65.33</td>
    <td align="right">      352.83</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      372.67</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-06:40</td>
    <td align="right">     3306.18</td>
    <td align="right">       21.90</td>
    <td align="right">      105.83</td>
    <td align="right">      362.00</td>
    <td align="right">     1463.72</td>
    <td align="right">       22.15</td>
    <td align="right">       62.00</td>
    <td align="right">      334.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      348.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-06:00</td>
    <td align="right">     3143.20</td>
    <td align="right">       21.72</td>
    <td align="right">       97.67</td>
    <td align="right">      324.17</td>
    <td align="right">     1617.63</td>
    <td align="right">       23.17</td>
    <td align="right">       88.83</td>
    <td align="right">      298.83</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      337.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-06:40</td>
    <td align="right">     3048.01</td>
    <td align="right">       20.84</td>
    <td align="right">       83.50</td>
    <td align="right">      318.17</td>
    <td align="right">     1574.66</td>
    <td align="right">       23.19</td>
    <td align="right">      108.83</td>
    <td align="right">      292.83</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      313.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-06:00</td>
    <td align="right">     2628.45</td>
    <td align="right">       21.56</td>
    <td align="right">       86.50</td>
    <td align="right">      289.67</td>
    <td align="right">     1275.19</td>
    <td align="right">       22.39</td>
    <td align="right">      103.17</td>
    <td align="right">      260.83</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      317.50</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-07:30</td>
    <td align="right">     2761.35</td>
    <td align="right">       23.15</td>
    <td align="right">      111.67</td>
    <td align="right">      284.83</td>
    <td align="right">     1141.09</td>
    <td align="right">       22.65</td>
    <td align="right">      124.50</td>
    <td align="right">      258.33</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4224.17</td>
    <td align="right">        0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3276.18</td>
    <td align="right">       21.81</td>
    <td align="right">     1234.50</td>
    <td align="right">     3946.83</td>
    <td align="right">     1508.08</td>
    <td align="right">       22.60</td>
    <td align="right">     1053.33</td>
    <td align="right">     3624.83</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      306.00</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2628.45</td>
    <td align="right">       20.65</td>
    <td align="right">       83.50</td>
    <td align="right">      276.50</td>
    <td align="right">     1141.09</td>
    <td align="right">       21.61</td>
    <td align="right">       61.00</td>
    <td align="right">      253.67</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      404.50</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3853.52</td>
    <td align="right">       23.15</td>
    <td align="right">      117.50</td>
    <td align="right">      380.00</td>
    <td align="right">     1846.96</td>
    <td align="right">       23.62</td>
    <td align="right">      124.50</td>
    <td align="right">      352.83</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_TOP_ZN_3_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_DAYLCTRL</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_TOP_ZN_3_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      311.50</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-11:39</td>
    <td align="right">      826.83</td>
    <td align="right">       13.46</td>
    <td align="right">        0.00</td>
    <td align="right">      277.33</td>
    <td align="right">      517.38</td>
    <td align="right">       17.11</td>
    <td align="right">        0.00</td>
    <td align="right">      231.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      306.00</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">      916.27</td>
    <td align="right">       14.01</td>
    <td align="right">        0.00</td>
    <td align="right">      268.83</td>
    <td align="right">      579.35</td>
    <td align="right">       17.60</td>
    <td align="right">        0.00</td>
    <td align="right">      236.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      362.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-07:00</td>
    <td align="right">     1104.80</td>
    <td align="right">       15.31</td>
    <td align="right">        0.00</td>
    <td align="right">      337.00</td>
    <td align="right">      674.62</td>
    <td align="right">       18.81</td>
    <td align="right">        0.00</td>
    <td align="right">      300.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      370.50</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-06:00</td>
    <td align="right">     1281.36</td>
    <td align="right">       15.69</td>
    <td align="right">        0.00</td>
    <td align="right">      342.67</td>
    <td align="right">      775.91</td>
    <td align="right">       19.16</td>
    <td align="right">       15.67</td>
    <td align="right">      323.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      390.67</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-06:40</td>
    <td align="right">     1590.46</td>
    <td align="right">       17.59</td>
    <td align="right">       31.67</td>
    <td align="right">      378.33</td>
    <td align="right">      903.99</td>
    <td align="right">       20.85</td>
    <td align="right">       74.67</td>
    <td align="right">      352.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      389.67</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-06:19</td>
    <td align="right">     1770.52</td>
    <td align="right">       19.32</td>
    <td align="right">       69.50</td>
    <td align="right">      375.33</td>
    <td align="right">      965.64</td>
    <td align="right">       21.01</td>
    <td align="right">       75.83</td>
    <td align="right">      349.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      404.50</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-06:40</td>
    <td align="right">     1755.09</td>
    <td align="right">       16.33</td>
    <td align="right">        0.00</td>
    <td align="right">      389.17</td>
    <td align="right">      971.71</td>
    <td align="right">       20.99</td>
    <td align="right">       85.33</td>
    <td align="right">      364.17</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      372.67</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-06:00</td>
    <td align="right">     1641.97</td>
    <td align="right">       16.50</td>
    <td align="right">        0.00</td>
    <td align="right">      362.17</td>
    <td align="right">      926.35</td>
    <td align="right">       19.94</td>
    <td align="right">       43.67</td>
    <td align="right">      336.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      348.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-07:19</td>
    <td align="right">     1267.29</td>
    <td align="right">       15.38</td>
    <td align="right">        0.00</td>
    <td align="right">      327.67</td>
    <td align="right">      739.92</td>
    <td align="right">       18.82</td>
    <td align="right">        0.33</td>
    <td align="right">      296.17</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      337.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-06:00</td>
    <td align="right">     1068.57</td>
    <td align="right">       14.83</td>
    <td align="right">        0.00</td>
    <td align="right">      313.33</td>
    <td align="right">      644.78</td>
    <td align="right">       18.32</td>
    <td align="right">        0.00</td>
    <td align="right">      279.67</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      313.33</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-07:30</td>
    <td align="right">      877.26</td>
    <td align="right">       13.99</td>
    <td align="right">        0.00</td>
    <td align="right">      280.67</td>
    <td align="right">      538.64</td>
    <td align="right">       17.58</td>
    <td align="right">        0.00</td>
    <td align="right">      233.83</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      317.50</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">      817.98</td>
    <td align="right">       13.42</td>
    <td align="right">        0.00</td>
    <td align="right">      275.50</td>
    <td align="right">      511.40</td>
    <td align="right">       17.05</td>
    <td align="right">        0.00</td>
    <td align="right">      233.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4224.17</td>
    <td align="right">        0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1274.18</td>
    <td align="right">       15.62</td>
    <td align="right">      101.17</td>
    <td align="right">     3928.00</td>
    <td align="right">      744.37</td>
    <td align="right">       19.07</td>
    <td align="right">      295.50</td>
    <td align="right">     3535.83</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      306.00</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">      817.98</td>
    <td align="right">       13.42</td>
    <td align="right">        0.00</td>
    <td align="right">      268.83</td>
    <td align="right">      511.40</td>
    <td align="right">       17.05</td>
    <td align="right">        0.00</td>
    <td align="right">      231.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      404.50</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1770.52</td>
    <td align="right">       19.32</td>
    <td align="right">       69.50</td>
    <td align="right">      389.17</td>
    <td align="right">      971.71</td>
    <td align="right">       21.01</td>
    <td align="right">       85.33</td>
    <td align="right">      364.17</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_TOP_ZN_4_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_DAYLCTRL</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_TOP_ZN_4_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      311.50</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-11:39</td>
    <td align="right">     2750.24</td>
    <td align="right">       22.76</td>
    <td align="right">      105.17</td>
    <td align="right">      289.83</td>
    <td align="right">     1497.68</td>
    <td align="right">       23.76</td>
    <td align="right">      125.83</td>
    <td align="right">      264.17</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      306.00</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">     2547.91</td>
    <td align="right">       20.72</td>
    <td align="right">       77.00</td>
    <td align="right">      281.83</td>
    <td align="right">     1305.98</td>
    <td align="right">       21.86</td>
    <td align="right">       78.00</td>
    <td align="right">      260.33</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      362.67</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-07:00</td>
    <td align="right">     3130.97</td>
    <td align="right">       20.65</td>
    <td align="right">       86.50</td>
    <td align="right">      339.67</td>
    <td align="right">     1626.65</td>
    <td align="right">       23.12</td>
    <td align="right">       74.67</td>
    <td align="right">      315.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      370.50</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-07:19</td>
    <td align="right">     3268.95</td>
    <td align="right">       19.98</td>
    <td align="right">       84.00</td>
    <td align="right">      343.33</td>
    <td align="right">     1768.53</td>
    <td align="right">       21.51</td>
    <td align="right">       55.33</td>
    <td align="right">      325.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      390.67</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">     3020.49</td>
    <td align="right">       15.43</td>
    <td align="right">        0.00</td>
    <td align="right">      372.33</td>
    <td align="right">     1624.94</td>
    <td align="right">       19.13</td>
    <td align="right">        0.00</td>
    <td align="right">      343.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      389.67</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-06:00</td>
    <td align="right">     2746.30</td>
    <td align="right">       15.81</td>
    <td align="right">        0.00</td>
    <td align="right">      367.17</td>
    <td align="right">     1213.56</td>
    <td align="right">       19.32</td>
    <td align="right">        4.17</td>
    <td align="right">      338.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      404.50</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-07:00</td>
    <td align="right">     2949.90</td>
    <td align="right">       16.09</td>
    <td align="right">        3.67</td>
    <td align="right">      378.83</td>
    <td align="right">     1314.16</td>
    <td align="right">       19.48</td>
    <td align="right">        8.17</td>
    <td align="right">      350.17</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      372.67</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">     3310.46</td>
    <td align="right">       19.10</td>
    <td align="right">       59.33</td>
    <td align="right">      357.50</td>
    <td align="right">     1732.19</td>
    <td align="right">       20.00</td>
    <td align="right">       17.50</td>
    <td align="right">      330.83</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      348.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-07:40</td>
    <td align="right">     2579.96</td>
    <td align="right">       20.45</td>
    <td align="right">       83.33</td>
    <td align="right">      330.83</td>
    <td align="right">     1330.58</td>
    <td align="right">       21.94</td>
    <td align="right">       67.67</td>
    <td align="right">      305.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      337.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-07:10</td>
    <td align="right">     3121.25</td>
    <td align="right">       22.14</td>
    <td align="right">      100.00</td>
    <td align="right">      317.67</td>
    <td align="right">     1648.42</td>
    <td align="right">       23.53</td>
    <td align="right">      106.83</td>
    <td align="right">      292.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      313.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-07:30</td>
    <td align="right">     2441.90</td>
    <td align="right">       21.04</td>
    <td align="right">       83.33</td>
    <td align="right">      288.17</td>
    <td align="right">     1284.56</td>
    <td align="right">       23.33</td>
    <td align="right">      113.50</td>
    <td align="right">      263.33</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      317.50</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">     2366.76</td>
    <td align="right">       21.12</td>
    <td align="right">       87.00</td>
    <td align="right">      288.17</td>
    <td align="right">     1262.72</td>
    <td align="right">       23.55</td>
    <td align="right">      136.17</td>
    <td align="right">      264.67</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4224.17</td>
    <td align="right">        0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2870.83</td>
    <td align="right">       19.42</td>
    <td align="right">      769.33</td>
    <td align="right">     3955.33</td>
    <td align="right">     1472.10</td>
    <td align="right">       21.57</td>
    <td align="right">      787.83</td>
    <td align="right">     3652.83</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      306.00</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2366.76</td>
    <td align="right">       15.43</td>
    <td align="right">        0.00</td>
    <td align="right">      281.83</td>
    <td align="right">     1213.56</td>
    <td align="right">       19.13</td>
    <td align="right">        0.00</td>
    <td align="right">      260.33</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      404.50</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3310.46</td>
    <td align="right">       22.76</td>
    <td align="right">      105.17</td>
    <td align="right">      378.83</td>
    <td align="right">     1768.53</td>
    <td align="right">       23.76</td>
    <td align="right">      136.17</td>
    <td align="right">      350.17</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::CORE_BOTTOMVAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> CORE_BOTTOM VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_CORE_BOTTOM VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum} [W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_BOT_ZN_1VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_BOT_ZN_1 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum} [W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.293673E+09</td>
    <td align="right">    11622.26</td>
    <td align="right">03-JAN-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 77470591.36</td>
    <td align="right">    10351.34</td>
    <td align="right">10-FEB-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.196494E+09</td>
    <td align="right">    11622.26</td>
    <td align="right">16-MAR-06:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 43323559.83</td>
    <td align="right">     6662.95</td>
    <td align="right">10-APR-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   840816.49</td>
    <td align="right">     3772.82</td>
    <td align="right">22-NOV-07:08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 63245470.06</td>
    <td align="right">    10173.79</td>
    <td align="right">27-DEC-07:07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.675047E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.293673E+09</td>
    <td align="right">    11622.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_BOT_ZN_2VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_BOT_ZN_2 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum} [W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 24853536.39</td>
    <td align="right">     5826.20</td>
    <td align="right">13-JAN-06:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  3547062.28</td>
    <td align="right">      791.73</td>
    <td align="right">12-FEB-05:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  2419392.45</td>
    <td align="right">      505.27</td>
    <td align="right">20-MAR-03:25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right"> 30819991.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 24853536.39</td>
    <td align="right">     5826.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_BOT_ZN_3VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_BOT_ZN_3 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum} [W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.118407E+09</td>
    <td align="right">    10792.24</td>
    <td align="right">03-JAN-06:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 59428179.89</td>
    <td align="right">     3191.14</td>
    <td align="right">13-FEB-06:13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 50039632.37</td>
    <td align="right">     4779.85</td>
    <td align="right">16-MAR-05:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   275416.99</td>
    <td align="right">      182.18</td>
    <td align="right">10-APR-05:50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   454024.68</td>
    <td align="right">      422.48</td>
    <td align="right">27-DEC-04:45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.228604E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.118407E+09</td>
    <td align="right">    10792.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_BOT_ZN_4VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_BOT_ZN_4 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum} [W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 32265252.74</td>
    <td align="right">     5890.15</td>
    <td align="right">03-JAN-06:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  3711717.42</td>
    <td align="right">      778.46</td>
    <td align="right">12-FEB-06:55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  1824163.75</td>
    <td align="right">      423.06</td>
    <td align="right">20-MAR-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right"> 37801133.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 32265252.74</td>
    <td align="right">     5890.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::CORE_MIDVAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> CORE_MID VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_CORE_MID VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum} [W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  1286925.03</td>
    <td align="right">     5185.79</td>
    <td align="right">12-FEB-13:50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  1286925.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">  1286925.03</td>
    <td align="right">     5185.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_MID_ZN_1VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2026-07-28
    18:12:14</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_MID_ZN_1 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum} [W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 13605147.30</td>
    <td align="right">    10501.06</td>
    <td align="right">13-JAN-06:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
