    <td align="right">       0.00</td>
    <td align="right">      28.26</td>
    <td align="right">     646.13</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -490.85</td>
    <td align="right">       0.00</td>
    <td align="right">   -1559.84</td>
    <td align="right">   -2220.97</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">02-FEB-05:23</td>
    <td align="right">   13311.27</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -2059.82</td>
    <td align="right">  -11251.45</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">12-FEB-16:12</td>
    <td align="right">    8215.61</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -2040.06</td>
    <td align="right">   -6175.55</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">02-JAN-08:05</td>
    <td align="right">    7922.49</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -229.64</td>
    <td align="right">   -7692.85</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">19-DEC-05:23</td>
    <td align="right">    1661.10</td>
    <td align="right">   14343.69</td>
    <td align="right">   61777.63</td>
    <td align="right">  -14343.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1072.56</td>
    <td align="right">   26414.61</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -8068.06</td>
    <td align="right">       0.00</td>
    <td align="right">  -17618.34</td>
    <td align="right">  -65239.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Standard62.1Summary::EntireFacility></a>
<p>Report:<b> Standard 62.1 Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>System Ventilation Requirements for Cooling</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Origin of D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Calculation Method for Ev</td>
    <td align="right">Outdoor Air Intake Flow - Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">     7.0702</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0000</td>
    <td align="right">     6.5883</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">     6.2494</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0000</td>
    <td align="right">     5.5170</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">     6.8174</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0000</td>
    <td align="right">     6.2053</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Requirements for Heating</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Origin of D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Calculation Method for Ev</td>
    <td align="right">Outdoor Air Intake Flow Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">     3.5351</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.3926</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">     3.1247</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.2951</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">     3.4087</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.3479</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Zone Population - Pz</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Zone Floor Area - Az [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Air Distribution Effectiveness - Ez-clg</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Air Distribution Effectiveness - Ez-htg</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">   0.000000</td>
    <td align="right">    52.8783</td>
    <td align="right">   0.000460</td>
    <td align="right">     983.54</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">   0.000000</td>
    <td align="right">    52.8783</td>
    <td align="right">   0.000460</td>
    <td align="right">     983.54</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">   0.000000</td>
    <td align="right">    52.8783</td>
    <td align="right">   0.000460</td>
    <td align="right">     983.54</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">   0.000000</td>
    <td align="right">    11.1472</td>
    <td align="right">   0.000460</td>
    <td align="right">     207.34</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">   0.000000</td>
    <td align="right">     7.0571</td>
    <td align="right">   0.000460</td>
    <td align="right">     131.26</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">   0.000000</td>
    <td align="right">    11.1472</td>
    <td align="right">   0.000460</td>
    <td align="right">     207.34</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">   0.000000</td>
    <td align="right">     7.0566</td>
    <td align="right">   0.000460</td>
    <td align="right">     131.25</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">   0.000000</td>
    <td align="right">    11.1472</td>
    <td align="right">   0.000460</td>
    <td align="right">     207.34</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">   0.000000</td>
    <td align="right">     7.0571</td>
    <td align="right">   0.000460</td>
    <td align="right">     131.26</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">   0.000000</td>
    <td align="right">    11.1472</td>
    <td align="right">   0.000460</td>
    <td align="right">     207.34</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">   0.000000</td>
    <td align="right">     7.0566</td>
    <td align="right">   0.000460</td>
    <td align="right">     131.25</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">   0.000000</td>
    <td align="right">    11.1472</td>
    <td align="right">   0.000460</td>
    <td align="right">     207.34</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">   0.000000</td>
    <td align="right">     7.0571</td>
    <td align="right">   0.000460</td>
    <td align="right">     131.26</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">   0.000000</td>
    <td align="right">    11.1472</td>
    <td align="right">   0.000460</td>
    <td align="right">     207.34</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">   0.000000</td>
    <td align="right">     7.0566</td>
    <td align="right">   0.000460</td>
    <td align="right">     131.25</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Sum of Zone Floor Area - Az-sum [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">   0.000460</td>
    <td align="right">  1660.7286</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">   0.000460</td>
    <td align="right">  1660.7286</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">   0.000460</td>
    <td align="right">  1660.7286</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Is Vpz-min calculated using the Standard 62.1 Simplified Procedure?</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     3.8557</td>
    <td align="right">     3.8557</td>
    <td align="right">     0.8598</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     2.5010</td>
    <td align="right">     2.5010</td>
    <td align="right">     0.7628</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     2.7991</td>
    <td align="right">     2.7991</td>
    <td align="right">     0.8201</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.8370</td>
    <td align="right">     0.8370</td>
    <td align="right">     0.1649</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.9539</td>
    <td align="right">     0.9539</td>
    <td align="right">     0.1011</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     1.1718</td>
    <td align="right">     1.1718</td>
    <td align="right">     0.1594</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     1.0556</td>
    <td align="right">     1.0556</td>
    <td align="right">     0.1024</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.6756</td>
    <td align="right">     0.6756</td>
    <td align="right">     0.1703</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.7699</td>
    <td align="right">     0.7699</td>
    <td align="right">     0.1001</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.9373</td>
    <td align="right">     0.9373</td>
    <td align="right">     0.1593</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.8317</td>
    <td align="right">     0.8317</td>
    <td align="right">     0.1031</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.7453</td>
    <td align="right">     0.7453</td>
    <td align="right">     0.1677</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.9381</td>
    <td align="right">     0.9381</td>
    <td align="right">     0.1013</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     1.0779</td>
    <td align="right">     1.0779</td>
    <td align="right">     0.1606</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.9871</td>
    <td align="right">     0.9871</td>
    <td align="right">     0.1027</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">     7.0702</td>
    <td align="right">     6.5883</td>
    <td align="right">     7.0702</td>
    <td align="right">     1.3926</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">     6.2494</td>
    <td align="right">     5.5170</td>
    <td align="right">     6.2494</td>
    <td align="right">     1.2951</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">     6.8174</td>
    <td align="right">     6.2053</td>
    <td align="right">     6.8174</td>
    <td align="right">     1.3479</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Is Vpz-min calculated using the Standard 62.1 Simplified Procedure?</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     1.9278</td>
    <td align="right">     1.9278</td>
    <td align="right">     0.8598</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     1.2505</td>
    <td align="right">     1.2505</td>
    <td align="right">     0.7628</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     1.3996</td>
    <td align="right">     1.3996</td>
    <td align="right">     0.8201</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.4185</td>
    <td align="right">     0.4185</td>
    <td align="right">     0.1649</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.4769</td>
    <td align="right">     0.4769</td>
    <td align="right">     0.1011</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.5859</td>
    <td align="right">     0.5859</td>
    <td align="right">     0.1594</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.5278</td>
    <td align="right">     0.5278</td>
    <td align="right">     0.1024</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.3378</td>
    <td align="right">     0.3378</td>
    <td align="right">     0.1703</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.3850</td>
    <td align="right">     0.3850</td>
    <td align="right">     0.1001</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.4686</td>
    <td align="right">     0.4686</td>
    <td align="right">     0.1593</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.4159</td>
    <td align="right">     0.4159</td>
    <td align="right">     0.1031</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.3727</td>
    <td align="right">     0.3727</td>
    <td align="right">     0.1677</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.4691</td>
    <td align="right">     0.4691</td>
    <td align="right">     0.1013</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.5389</td>
    <td align="right">     0.5389</td>
    <td align="right">     0.1606</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     0.4935</td>
    <td align="right">     0.4935</td>
    <td align="right">     0.1027</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">     3.5351</td>
    <td align="right">     1.3926</td>
    <td align="right">     1.3926</td>
    <td align="right">     1.3926</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">     3.1247</td>
    <td align="right">     1.2951</td>
    <td align="right">     1.2951</td>
    <td align="right">     1.2951</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">     3.4087</td>
    <td align="right">     1.3479</td>
    <td align="right">     1.3479</td>
    <td align="right">     1.3479</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LEEDSummary::EntireFacility></a>
<p>Report:<b> LEED Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Sec1.1A-General Information</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Sec1.1A-General Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">RUNPERIOD 1 ** BUFFALO NY USA TMY2-14733 WMO#=725280</td>
  </tr>
  <tr>
    <td align="right">Total gross floor area [m2]</td>
    <td align="right">     4982.19</td>
  </tr>
  <tr>
    <td align="right">Principal Heating Source</td>
    <td align="right">Natural Gas</td>
  </tr>
</table>
<br><br>
<b>EAp2-1. Space Usage Type</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-1. Space Usage Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Regularly Occupied Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Typical Hours/Week in Operation [hr/wk]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">     983.54</td>
    <td align="right">     983.54</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">     983.54</td>
    <td align="right">     983.54</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">     983.54</td>
    <td align="right">     983.54</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">     207.34</td>
    <td align="right">     207.34</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">     131.26</td>
    <td align="right">     131.26</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">     207.34</td>
    <td align="right">     207.34</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">     131.25</td>
    <td align="right">     131.25</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">     207.34</td>
    <td align="right">     207.34</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">     131.26</td>
    <td align="right">     131.26</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">     207.34</td>
    <td align="right">     207.34</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">     131.25</td>
    <td align="right">     131.25</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">     207.34</td>
    <td align="right">     207.34</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">     131.26</td>
    <td align="right">     131.26</td>
    <td align="right">0.00</td>
    <td align="right">      96.54</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">     207.34</td>
    <td align="right">     207.34</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">     131.25</td>
    <td align="right">     131.25</td>
    <td align="right">0.00</td>
    <td align="right">     113.98</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">    1660.73</td>
    <td align="right">    1660.73</td>
    <td align="right">0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">    1660.73</td>
    <td align="right">    1660.73</td>
    <td align="right">0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">    1660.73</td>
    <td align="right">    1660.73</td>
    <td align="right">0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Totals</td>
    <td align="right">    4982.19</td>
    <td align="right">    4982.19</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-2. Advisory Messages</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-2. Advisory Messages-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Number of hours heating loads not met</td>
    <td align="right">      357.17</td>
  </tr>
  <tr>
    <td align="right">Number of hours cooling loads not met</td>
    <td align="right">      366.67</td>
  </tr>
  <tr>
    <td align="right">Number of hours not met</td>
    <td align="right">      721.17</td>
  </tr>
</table>
<br><br>
<b>EAp2-3. Energy Type Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-3. Energy Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Utility Rate</td>
    <td align="right">Virtual Rate [$/unit energy]</td>
    <td align="right">Units of Energy</td>
    <td align="right">Units of Demand</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-4/5. Performance Rating Method Compliance</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-4/5. Performance Rating Method Compliance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Energy Use [GJ]</td>
    <td align="right">Electricity Demand [W]</td>
    <td align="right">Natural Gas Energy Use [GJ]</td>
    <td align="right">Natural Gas Demand [W]</td>
    <td align="right">Gasoline Use [GJ]</td>
    <td align="right">Gasoline Demand [W]</td>
    <td align="right">Diesel Use [GJ]</td>
    <td align="right">Diesel Demand [W]</td>
    <td align="right">Coal Use [GJ]</td>
    <td align="right">Coal Demand [W]</td>
    <td align="right">Fuel Oil No 1 Use [GJ]</td>
    <td align="right">Fuel Oil No 1 Demand [W]</td>
    <td align="right">Fuel Oil No 2 Use [GJ]</td>
    <td align="right">Fuel Oil No 2 Demand [W]</td>
    <td align="right">Propane Use [GJ]</td>
    <td align="right">Propane Demand [W]</td>
    <td align="right">Other Fuel 1 Use [GJ]</td>
    <td align="right">Other Fuel 1 Demand [W]</td>
    <td align="right">Other Fuel 2 Use [GJ]</td>
    <td align="right">Other Fuel 2 Demand [W]</td>
    <td align="right">District Cooling Use [GJ]</td>
    <td align="right">District Cooling Demand [W]</td>
    <td align="right">District Heating Use [GJ]</td>
    <td align="right">District Heating Demand [W]</td>
  </tr>
  <tr>
    <td align="right">Heating -- General</td>
    <td align="right">      63.28</td>
    <td align="right">   76901.78</td>
    <td align="right">     190.58</td>
    <td align="right">   91343.62</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling -- General</td>
    <td align="right">     223.99</td>
    <td align="right">   89607.72</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting -- LightsWired</td>
    <td align="right">     332.83</td>
    <td align="right">   36397.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting -- General</td>
    <td align="right">      51.25</td>
    <td align="right">    5686.19</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- MiscPlug</td>
    <td align="right">    1159.25</td>
    <td align="right">   68377.81</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- ElevatorLift</td>
    <td align="right">     115.50</td>
    <td align="right">   10858.25</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- ElevatorLightsFan</td>
    <td align="right">      80.74</td>
    <td align="right">   10858.25</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment -- Transformer</td>
    <td align="right">      24.39</td>
    <td align="right">    1410.29</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Fans -- General</td>
    <td align="right">     168.28</td>
    <td align="right">   41472.70</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps -- General</td>
    <td align="right">       0.15</td>
    <td align="right">       6.85</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- General</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- WaterUse</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- Water Heater</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     135.29</td>
    <td align="right">   11170.99</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Generators -- General</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-6. Energy Use Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-6. Energy Use Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [GJ]</td>
    <td align="right">Total Energy Use [GJ]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">    1355.49</td>
    <td align="right">    2219.65</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       0.00</td>
    <td align="right">     325.87</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">    1355.49</td>
    <td align="right">    2545.52</td>
  </tr>
</table>
<br><br>
<b>EAp2-7. Energy Cost Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-7. Energy Cost Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [$]</td>
    <td align="right">Total Energy Cost [$]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Process energy cost based on ratio of process to total energy.</i>
<br><br>
<b>L-1. Renewable Energy Source Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_L-1. Renewable Energy Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Capacity [kW]</td>
    <td align="right">Annual Energy Generated [GJ]</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Wind</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17a. Energy Use Intensity - Electricity</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17a. Energy Use Intensity - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricty [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">      66.80</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">      12.70</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">      44.96</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">      33.78</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">     272.07</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">     445.52</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     445.52</td>
  </tr>
</table>
<br><br>
<b>EAp2-17b. Energy Use Intensity - Natural Gas</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17b. Energy Use Intensity - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">      38.25</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">      27.15</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">      65.41</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      65.41</td>
  </tr>
</table>
<br><br>
<b>EAp2-17c. Energy Use Intensity - Additional</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17c. Energy Use Intensity - Additional-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Additional [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-18. End Use Percentage</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-18. End Use Percentage-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Percent [%]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">      13.07</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       9.97</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">       8.80</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">       6.61</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       5.31</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">      53.25</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">       2.98</td>
  </tr>
</table>
<br><br>
<b>Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Equivalent Full Load Hours of Operation Per Year [hr]</td>
    <td align="right">Hours &gt; 1% [hr]</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_A</td>
    <td align="right">       6570.</td>
    <td align="right">       6570.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_B</td>
    <td align="right">       8103.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_A_IECC2015</td>
    <td align="right">       4472.</td>
    <td align="right">       4472.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_B_2016</td>
    <td align="right">       7665.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_C_2016</td>
    <td align="right">       6752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ALWAYS_ON</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LGT_ALWAYS_ON</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LGT_189_1</td>
    <td align="right">       6828.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ALWAYS_OFF</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
  </tr>
  <tr>
    <td align="right">LTG_SCH_OFFICE</td>
    <td align="right">       2460.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">BLDG_EQUIP_SCH</td>
    <td align="right">       4095.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">BLDG_OCC_SCH</td>
    <td align="right">       2528.</td>
    <td align="right">       5992.</td>
  </tr>
  <tr>
    <td align="right">BLDG_OCC_SCH_W_SB</td>
    <td align="right">       1878.</td>
    <td align="right">       5056.</td>
  </tr>
  <tr>
    <td align="right">BLDG_OCC_SCH_WO_SB</td>
    <td align="right">       2545.</td>
    <td align="right">       5992.</td>
  </tr>
  <tr>
    <td align="right">BLDG_ELEVATORS</td>
    <td align="right">       2070.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ELEV_LIGHT_FAN_SCH_24_7</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ELEV_LIGHT_FAN_SCH_ADD_DF</td>
    <td align="right">       1470.</td>
    <td align="right">       4212.</td>
  </tr>
  <tr>
    <td align="right">BLDG_SWH_SCH</td>
    <td align="right">       1441.</td>
    <td align="right">       5992.</td>
  </tr>
  <tr>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
  </tr>
  <tr>
    <td align="right">FAN_SCH</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">REHEATCOILAVAILSCHED</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">COOLINGCOILAVAILSCHED</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">MINOA_MOTORIZEDDAMPER_SCHED</td>
    <td align="right">       4472.</td>
    <td align="right">       4472.</td>
  </tr>
  <tr>
    <td align="right">MINOA_SCHED</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_MID SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_MID SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">INFIL_SCH_PNNL</td>
    <td align="right">       5172.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">INFIL_DOOR_OPENING_SCH</td>
    <td align="right">       1121.</td>
    <td align="right">       3380.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_OA_MULT</td>
    <td align="right">       7824.</td>
    <td align="right">       7824.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_MDP_SCH</td>
    <td align="right">        854.</td>
    <td align="right">       8760.</td>
  </tr>
</table>
<br><br>
<b>Schedules-SetPoints (Schedule Type=Temperature)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-SetPoints (Schedule Type=Temperature)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">First Object Used</td>
    <td align="right">Month Assumed</td>
    <td align="right">11am First Wednesday [C]</td>
    <td align="right">Days with Same 11am Value</td>
    <td align="right">11pm First Wednesday [C]</td>
    <td align="right">Days with Same 11pm Value</td>
  </tr>
  <tr>
    <td align="right">HTGSETP_SCH_YES_OPTIMUM</td>
    <td align="right">CORE_BOTTOM DUAL SP CONTROL</td>
    <td align="right">January</td>
    <td align="right">      21.00</td>
    <td align="right">         365</td>
    <td align="right">      21.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">CLGSETP_SCH_YES_OPTIMUM</td>
    <td align="right">CORE_BOTTOM DUAL SP CONTROL</td>
    <td align="right">July</td>
    <td align="right">      24.00</td>
    <td align="right">         365</td>
    <td align="right">      24.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">HTGSETP_SCH_YES_OPTIMUM_W_SB</td>
    <td align="right">PERIMETER_MID_ZN_2 DUAL SP CONTROL</td>
    <td align="right">January</td>
    <td align="right">      21.00</td>
    <td align="right">         365</td>
    <td align="right">      21.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">CLGSETP_SCH_YES_OPTIMUM_W_SB</td>
    <td align="right">PERIMETER_MID_ZN_2 DUAL SP CONTROL</td>
    <td align="right">July</td>
    <td align="right">      24.00</td>
    <td align="right">         365</td>
    <td align="right">      24.00</td>
    <td align="right">         365</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualThermalResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual Thermal Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Heat Index Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (≤ 26.7&deg;C) [hr]</td>
    <td align="right">Caution (&gt; 26.7, ≤ 32.2&deg;C) [hr]</td>
    <td align="right">Extreme Caution (&gt; 32.2, ≤ 39.4&deg;C) [hr]</td>
    <td align="right">Danger (&gt; 39.4, ≤ 51.7&deg;C) [hr]</td>
    <td align="right">Extreme Danger (&gt; 51.7&deg;C) [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">     8756.67</td>
    <td align="right">        3.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">     8758.83</td>
    <td align="right">        1.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">     8751.83</td>
    <td align="right">        8.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">     8759.50</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">     8757.50</td>
    <td align="right">        2.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">     8756.17</td>
    <td align="right">        3.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">     8759.67</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">     8753.33</td>
    <td align="right">        6.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">     8753.67</td>
    <td align="right">        6.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     8751.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     8760.00</td>
    <td align="right">        8.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     8758.18</td>
    <td align="right">        1.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   157647.17</td>
    <td align="right">       32.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Heat Index OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (≤ 26.7&deg;C) [hr]</td>
    <td align="right">Caution (&gt; 26.7, ≤ 32.2&deg;C) [hr]</td>
    <td align="right">Extreme Caution (&gt; 32.2, ≤ 39.4&deg;C) [hr]</td>
    <td align="right">Danger (&gt; 39.4, ≤ 51.7&deg;C) [hr]</td>
    <td align="right">Extreme Danger (&gt; 51.7&deg;C) [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">   128304.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">   128304.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">   128304.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">    24909.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">    14016.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">    24909.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">    14016.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">    24909.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">    14016.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">    24909.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">    14016.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">    24909.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">    10134.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">    24909.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">    14016.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">   128304.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">    34143.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   614580.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Humidex Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (≤ 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, ≤ 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, ≤ 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, ≤ 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">     8729.00</td>
    <td align="right">       31.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">     8746.83</td>
    <td align="right">       13.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">     8754.00</td>
    <td align="right">        6.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">     8732.17</td>
    <td align="right">       27.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">     8722.50</td>
    <td align="right">       37.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">     8726.33</td>
    <td align="right">       33.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">     8719.00</td>
    <td align="right">       41.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">     8736.83</td>
    <td align="right">       23.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">     8726.00</td>
    <td align="right">       34.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">     8667.67</td>
    <td align="right">       92.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">     8718.17</td>
    <td align="right">       41.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">     8732.33</td>
    <td align="right">       27.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">     8724.33</td>
    <td align="right">       35.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">     8728.33</td>
    <td align="right">       31.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">     8718.50</td>
    <td align="right">       41.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">     8246.83</td>
    <td align="right">      513.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">     8706.33</td>
    <td align="right">       53.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">     8706.83</td>
    <td align="right">       53.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     8246.83</td>
    <td align="right">        6.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     8754.00</td>
    <td align="right">      513.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     8696.78</td>
    <td align="right">       63.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   156542.00</td>
    <td align="right">     1138.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Humidex OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (≤ 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, ≤ 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, ≤ 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, ≤ 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">   127821.67</td>
    <td align="right">      482.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">   127993.50</td>
    <td align="right">      310.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">   128163.50</td>
    <td align="right">      140.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">    24879.50</td>
    <td align="right">       29.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">    13998.17</td>
    <td align="right">       17.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">    24881.17</td>
    <td align="right">       27.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">    13998.17</td>
    <td align="right">       17.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">    24806.33</td>
    <td align="right">      102.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">    13962.00</td>
    <td align="right">       54.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">    24529.00</td>
    <td align="right">      380.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">    13962.00</td>
    <td align="right">       54.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">    24843.67</td>
    <td align="right">       65.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">    10107.67</td>
    <td align="right">       26.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">    24853.00</td>
    <td align="right">       56.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">    13982.17</td>
    <td align="right">       33.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">   128163.50</td>
    <td align="right">      482.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">    34043.42</td>
    <td align="right">       99.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   612781.50</td>
    <td align="right">     1798.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Heating SET Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heating SET Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SET ≤ 12.2&deg;C Hours (&deg;C)</td>
    <td align="right">SET ≤ 12.2&deg;C OccupantHours (&deg;C)</td>
    <td align="right">Longest SET ≤ 12.2&deg;C Duration [hr]</td>
    <td align="right">Start Time of the Longest SET ≤ 12.2&deg;C Duration</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling SET Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Cooling SET Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SET &gt; 30&deg;C Hours (&deg;C)</td>
    <td align="right">SET &gt; 30&deg;C OccupantHours (&deg;C)</td>
    <td align="right">Longest SET &gt; 30&deg;C Duration [hr]</td>
    <td align="right">Start Time of the Longest SET &gt; 30&deg;C Duration</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualCO2ResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual CO2 Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>CO2 Level Hours</b><br><br>
<!-- FullName:Annual CO2 Resilience Summary_Entire Facility_CO2 Level Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&lt;= 1000 ppm) [hr]</td>
    <td align="right">Caution (&gt; 1000, &lt;= 5000 ppm) [hr]</td>
    <td align="right">Hazard (&gt; 5000 ppm) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>CO2 Level OccupantHours</b><br><br>
<!-- FullName:Annual CO2 Resilience Summary_Entire Facility_CO2 Level OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&lt;= 1000 ppm) [hr]</td>
    <td align="right">Caution (&gt; 1000, &lt;= 5000 ppm) [hr]</td>
    <td align="right">Hazard (&gt; 5000 ppm) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualVisualResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual Visual Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Illuminance Level Hours</b><br><br>
<!-- FullName:Annual Visual Resilience Summary_Entire Facility_Illuminance Level Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">A Bit Dark (&lt;= 100 lux) [hr]</td>
    <td align="right">Dim (&gt; 100, &lt;= 300 lux) [hr]</td>
    <td align="right">Adequate (&gt; 300, &lt;= 500 lux) [hr]</td>
    <td align="right">Bright (&gt;500 lux) [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5840.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   105120.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Illuminance Level OccupantHours</b><br><br>
<!-- FullName:Annual Visual Resilience Summary_Entire Facility_Illuminance Level OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">A Bit Dark (&lt;= 100 lux) [hr]</td>
    <td align="right">Dim (&gt; 100, &lt;= 300 lux) [hr]</td>
    <td align="right">Adequate (&gt; 300, &lt;= 500 lux) [hr]</td>
    <td align="right">Bright (&gt;500 lux) [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    24909.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    14016.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    24909.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    14016.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    24909.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    14016.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    24909.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    14016.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    24909.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    10134.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    24909.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    14016.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    24909.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12759.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   229668.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYTASKPURPOSEPROGRESSINDICATOR::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY TASKPURPOSE PROGRESSINDICATOR</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY TASKPURPOSE PROGRESSINDICATOR_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       -3.41</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       -5.47</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       2.031</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       7.599</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      14.212</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      18.902</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      22.153</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      20.409</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      16.494</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      10.983</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       4.557</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       -1.52</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       8.997</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       -5.47</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      22.153</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCODENAMEASHRAE901::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CODENAME ASHRAE901</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CODENAME ASHRAE901_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       -3.41</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       -5.47</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       2.031</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       7.599</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      14.212</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      18.902</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      22.153</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      20.409</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      16.494</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      10.983</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       4.557</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       -1.52</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       8.997</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       -5.47</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      22.153</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCODEYEAR2019::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CODEYEAR 2019</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CODEYEAR 2019_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       -3.41</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       -5.47</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       2.031</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       7.599</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      14.212</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      18.902</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      22.153</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      20.409</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      16.494</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      10.983</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       4.557</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       -1.52</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       8.997</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       -5.47</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      22.153</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCODEAMENDMENTNONEAMEND::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CODEAMENDMENT NONEAMEND</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CODEAMENDMENT NONEAMEND_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       -3.41</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       -5.47</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       2.031</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       7.599</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      14.212</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      18.902</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      22.153</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      20.409</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      16.494</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      10.983</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       4.557</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       -1.52</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       8.997</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       -5.47</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      22.153</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYPROTOTYPENAMEOFFICEMEDIUM::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY PROTOTYPENAME OFFICEMEDIUM</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY PROTOTYPENAME OFFICEMEDIUM_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       -3.41</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       -5.47</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       2.031</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       7.599</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      14.212</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      18.902</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      22.153</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      20.409</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      16.494</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      10.983</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       4.557</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       -1.52</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       8.997</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       -5.47</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      22.153</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYTASKSCOPENATIONAL::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY TASKSCOPE NATIONAL</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY TASKSCOPE NATIONAL_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       -3.41</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       -5.47</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       2.031</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       7.599</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      14.212</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      18.902</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      22.153</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      20.409</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      16.494</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      10.983</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       4.557</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       -1.52</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       8.997</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       -5.47</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      22.153</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYSTATENATIONAL::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY STATE NATIONAL</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY STATE NATIONAL_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       -3.41</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       -5.47</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       2.031</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       7.599</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      14.212</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      18.902</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      22.153</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      20.409</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      16.494</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      10.983</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       4.557</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       -1.52</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       8.997</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       -5.47</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      22.153</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCLIMATEZONE5A::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CLIMATEZONE 5A</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CLIMATEZONE 5A_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       -3.41</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       -5.47</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       2.031</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       7.599</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      14.212</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      18.902</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      22.153</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      20.409</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      16.494</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      10.983</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       4.557</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       -1.52</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       8.997</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       -5.47</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      22.153</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYREPRESENTCITYUSA_NY_BUFFALO::Environment></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY REPRESENTCITY USA_NY_BUFFALO</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY REPRESENTCITY USA_NY_BUFFALO_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       -3.41</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       -5.47</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       2.031</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       7.599</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      14.212</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      18.902</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      22.153</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      20.409</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      16.494</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      10.983</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       4.557</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       -1.52</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       8.997</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       -5.47</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      22.153</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.301411E+11</td>
    <td align="right">    32791.82</td>
    <td align="right">06-JAN-22:10</td>
    <td align="right">        -1.5</td>
    <td align="right">        -4.8</td>
    <td align="right">0.197772E+10</td>
    <td align="right">     2603.75</td>
    <td align="right">11-JAN-10:39</td>
    <td align="right">        8.53</td>
    <td align="right">        7.56</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.281431E+11</td>
    <td align="right">    35870.45</td>
    <td align="right">18-FEB-00:03</td>
    <td align="right">       -10.0</td>
    <td align="right">       -10.5</td>
    <td align="right">0.179473E+10</td>
    <td align="right">     2603.67</td>
    <td align="right">08-FEB-10:20</td>
    <td align="right">       -10.0</td>
    <td align="right">       -10.5</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.372619E+11</td>
    <td align="right">    50441.89</td>
    <td align="right">29-MAR-05:12</td>
    <td align="right">       12.20</td>
    <td align="right">        9.25</td>
    <td align="right">0.214707E+10</td>
    <td align="right">     2603.89</td>
    <td align="right">31-MAR-09:00</td>
    <td align="right">       21.70</td>
    <td align="right">       14.20</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.367454E+11</td>
    <td align="right">    50771.33</td>
    <td align="right">06-APR-05:12</td>
    <td align="right">        5.47</td>
    <td align="right">        5.30</td>
    <td align="right">0.190608E+10</td>
    <td align="right">     2603.78</td>
    <td align="right">14-APR-09:09</td>
    <td align="right">       15.12</td>
    <td align="right">       13.58</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.410981E+11</td>
    <td align="right">    52053.92</td>
    <td align="right">11-MAY-05:12</td>
    <td align="right">       14.80</td>
    <td align="right">       10.70</td>
    <td align="right">0.206533E+10</td>
    <td align="right">     2603.87</td>
    <td align="right">12-MAY-13:09</td>
    <td align="right">       20.32</td>
    <td align="right">       14.73</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.421060E+11</td>
    <td align="right">    51802.74</td>
    <td align="right">22-JUN-05:12</td>
    <td align="right">       11.30</td>
    <td align="right">       10.41</td>
    <td align="right">0.205997E+10</td>
    <td align="right">     2603.81</td>
    <td align="right">23-JUN-09:09</td>
    <td align="right">       20.18</td>
    <td align="right">       15.63</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.411882E+11</td>
    <td align="right">    51691.87</td>
    <td align="right">20-JUL-05:12</td>
    <td align="right">       11.47</td>
    <td align="right">       10.02</td>
    <td align="right">0.191730E+10</td>
    <td align="right">     2788.69</td>
    <td align="right">28-JUL-12:20</td>
    <td align="right">       23.87</td>
    <td align="right">       22.91</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.441884E+11</td>
    <td align="right">    51769.20</td>
    <td align="right">24-AUG-05:12</td>
    <td align="right">       13.50</td>
    <td align="right">       11.73</td>
    <td align="right">0.214921E+10</td>
    <td align="right">     2603.75</td>
    <td align="right">01-AUG-09:09</td>
    <td align="right">       13.50</td>
    <td align="right">       11.73</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.397883E+11</td>
    <td align="right">    51636.02</td>
    <td align="right">28-SEP-05:12</td>
    <td align="right">       11.87</td>
    <td align="right">       11.24</td>
    <td align="right">0.190682E+10</td>
    <td align="right">     2603.74</td>
    <td align="right">13-SEP-09:09</td>
    <td align="right">       11.87</td>
    <td align="right">       11.24</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.390719E+11</td>
    <td align="right">    51621.01</td>
    <td align="right">06-OCT-05:12</td>
    <td align="right">        7.47</td>
    <td align="right">        6.14</td>
    <td align="right">0.198174E+10</td>
    <td align="right">     2603.76</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">        7.47</td>
    <td align="right">        6.14</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.350159E+11</td>
    <td align="right">    52941.48</td>
    <td align="right">11-NOV-06:12</td>
    <td align="right">        9.07</td>
    <td align="right">        5.38</td>
    <td align="right">0.196177E+10</td>
    <td align="right">     2603.76</td>
    <td align="right">01-NOV-13:00</td>
    <td align="right">        9.07</td>
    <td align="right">        5.38</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.310457E+11</td>
    <td align="right">    47469.74</td>
    <td align="right">03-DEC-14:21</td>
    <td align="right">       13.60</td>
    <td align="right">        8.68</td>
    <td align="right">0.190956E+10</td>
    <td align="right">     2603.67</td>
    <td align="right">20-DEC-10:20</td>
    <td align="right">        -1.8</td>
    <td align="right">        -1.8</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.445794E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.237773E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.281431E+11</td>
    <td align="right">    32791.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -10.0</td>
    <td align="right">       -10.5</td>
    <td align="right">0.179473E+10</td>
    <td align="right">     2603.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -10.0</td>
    <td align="right">       -10.5</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.441884E+11</td>
    <td align="right">    52941.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">       14.80</td>
    <td align="right">       11.73</td>
    <td align="right">0.214921E+10</td>
    <td align="right">     2788.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.87</td>
    <td align="right">       22.91</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   200730.63</td>
    <td align="right">      485.77</td>
    <td align="right">15-JAN-14:15</td>
    <td align="right">        5.20</td>
    <td align="right">        2.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        5.20</td>
    <td align="right">        2.04</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   516316.50</td>
    <td align="right">      631.65</td>
    <td align="right">12-FEB-14:15</td>
    <td align="right">        -3.7</td>
    <td align="right">        -5.8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        -3.7</td>
    <td align="right">        -5.8</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.901246E+09</td>
    <td align="right">     6580.91</td>
    <td align="right">27-MAR-15:30</td>
    <td align="right">       17.85</td>
    <td align="right">       11.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       17.85</td>
    <td align="right">       11.26</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.198873E+10</td>
    <td align="right">     9509.33</td>
    <td align="right">30-APR-13:01</td>
    <td align="right">       22.27</td>
    <td align="right">       12.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       22.27</td>
    <td align="right">       12.15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.505752E+10</td>
    <td align="right">    12041.13</td>
    <td align="right">23-MAY-14:20</td>
    <td align="right">       30.37</td>
    <td align="right">       18.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       30.37</td>
    <td align="right">       18.35</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.680962E+10</td>
    <td align="right">    11500.63</td>
    <td align="right">09-JUN-14:20</td>
    <td align="right">       28.30</td>
    <td align="right">       18.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       28.30</td>
    <td align="right">       18.89</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.800892E+10</td>
    <td align="right">    14593.89</td>
    <td align="right">02-JUL-14:45</td>
    <td align="right">       33.90</td>
    <td align="right">       21.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       33.90</td>
    <td align="right">       21.98</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.696217E+10</td>
    <td align="right">    12550.74</td>
    <td align="right">06-AUG-15:15</td>
    <td align="right">       28.17</td>
    <td align="right">       18.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       28.17</td>
    <td align="right">       18.18</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.400959E+10</td>
    <td align="right">    10545.15</td>
    <td align="right">13-SEP-15:10</td>
    <td align="right">       29.40</td>
    <td align="right">       19.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       29.40</td>
    <td align="right">       19.21</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.173295E+10</td>
    <td align="right">     7928.07</td>
    <td align="right">04-OCT-15:10</td>
    <td align="right">       23.90</td>
    <td align="right">       18.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       23.90</td>
    <td align="right">       18.10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.205434E+09</td>
    <td align="right">     3348.41</td>
    <td align="right">08-NOV-14:50</td>
    <td align="right">       12.12</td>
    <td align="right">        7.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       12.12</td>
    <td align="right">        7.95</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 20024165.15</td>
    <td align="right">     1450.56</td>
    <td align="right">03-DEC-13:56</td>
    <td align="right">       13.30</td>
    <td align="right">        8.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">       13.30</td>
    <td align="right">        8.54</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.356969E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   200730.63</td>
    <td align="right">      485.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -3.7</td>
    <td align="right">        -5.8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -3.7</td>
    <td align="right">        -5.8</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.800892E+10</td>
    <td align="right">    14593.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.90</td>
    <td align="right">       21.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.90</td>
    <td align="right">       21.98</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   217118.91</td>
    <td align="right">      156.05</td>
    <td align="right">21-JAN-01:10</td>
    <td align="right">        -2.7</td>
    <td align="right">        -4.8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        -2.7</td>
    <td align="right">        -4.8</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   348635.29</td>
    <td align="right">      172.68</td>
    <td align="right">18-FEB-02:10</td>
    <td align="right">       -12.0</td>
    <td align="right">       -12.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       -12.0</td>
    <td align="right">       -12.4</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.669147E+09</td>
    <td align="right">     3296.08</td>
    <td align="right">28-MAR-15:50</td>
    <td align="right">       15.10</td>
    <td align="right">       10.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       15.10</td>
    <td align="right">       10.01</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.143014E+10</td>
    <td align="right">     3141.44</td>
    <td align="right">28-APR-15:20</td>
    <td align="right">       11.57</td>
    <td align="right">        4.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       11.57</td>
    <td align="right">        4.46</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.339482E+10</td>
    <td align="right">     4799.72</td>
    <td align="right">24-MAY-15:50</td>
    <td align="right">       25.87</td>
    <td align="right">       17.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       25.87</td>
    <td align="right">       17.43</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.455722E+10</td>
    <td align="right">     4887.54</td>
    <td align="right">09-JUN-15:10</td>
    <td align="right">       28.22</td>
    <td align="right">       18.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       28.22</td>
    <td align="right">       18.88</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.527322E+10</td>
    <td align="right">     5762.83</td>
    <td align="right">02-JUL-15:55</td>
    <td align="right">       32.80</td>
    <td align="right">       21.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       32.80</td>
    <td align="right">       21.27</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.494810E+10</td>
    <td align="right">     5256.30</td>
    <td align="right">30-AUG-15:50</td>
    <td align="right">       25.67</td>
    <td align="right">       19.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       25.67</td>
    <td align="right">       19.08</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.328971E+10</td>
    <td align="right">     5203.57</td>
    <td align="right">13-SEP-16:00</td>
    <td align="right">       29.40</td>
    <td align="right">       18.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       29.40</td>
    <td align="right">       18.52</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.168392E+10</td>
    <td align="right">     4607.84</td>
    <td align="right">04-OCT-16:00</td>
    <td align="right">       23.90</td>
    <td align="right">       18.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       23.90</td>
    <td align="right">       18.47</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.343703E+09</td>
    <td align="right">     1977.31</td>
    <td align="right">08-NOV-15:50</td>
    <td align="right">       11.78</td>
    <td align="right">        7.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       11.78</td>
    <td align="right">        7.87</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 34506677.98</td>
    <td align="right">      714.06</td>
    <td align="right">05-DEC-02:33</td>
    <td align="right">       12.80</td>
    <td align="right">       11.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">       12.80</td>
    <td align="right">       11.19</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.256250E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   217118.91</td>
    <td align="right">      156.05</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -12.0</td>
    <td align="right">       -12.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -12.0</td>
    <td align="right">       -12.4</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.527322E+10</td>
    <td align="right">     5762.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.80</td>
    <td align="right">       21.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.80</td>
    <td align="right">       21.27</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.373569E+09</td>
    <td align="right">     3859.99</td>
    <td align="right">04-JAN-07:10</td>
    <td align="right">       -12.9</td>
    <td align="right">       -13.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       -12.9</td>
    <td align="right">       -13.7</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.447062E+09</td>
    <td align="right">     4887.79</td>
    <td align="right">02-FEB-07:10</td>
    <td align="right">       -18.3</td>
    <td align="right">       -19.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       -18.3</td>
    <td align="right">       -19.2</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.162469E+10</td>
    <td align="right">     3808.37</td>
    <td align="right">30-MAR-16:00</td>
    <td align="right">       12.80</td>
    <td align="right">        5.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       12.80</td>
    <td align="right">        5.56</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.236478E+10</td>
    <td align="right">     3743.07</td>
    <td align="right">28-APR-16:00</td>
    <td align="right">       11.70</td>
    <td align="right">        4.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       11.70</td>
    <td align="right">        4.56</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.415299E+10</td>
    <td align="right">     5299.22</td>
    <td align="right">23-MAY-16:00</td>
    <td align="right">       30.60</td>
    <td align="right">       18.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       30.60</td>
    <td align="right">       18.29</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.530663E+10</td>
    <td align="right">     5497.91</td>
    <td align="right">09-JUN-15:50</td>
    <td align="right">       27.88</td>
    <td align="right">       18.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       27.88</td>
    <td align="right">       18.87</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.597322E+10</td>
    <td align="right">     5823.36</td>
    <td align="right">03-JUL-15:50</td>
    <td align="right">       32.80</td>
    <td align="right">       23.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       32.80</td>
    <td align="right">       23.53</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.596537E+10</td>
    <td align="right">     5615.01</td>
    <td align="right">18-AUG-15:50</td>
    <td align="right">       27.20</td>
    <td align="right">       20.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       27.20</td>
    <td align="right">       20.30</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.436747E+10</td>
    <td align="right">     5522.60</td>
    <td align="right">13-SEP-16:00</td>
    <td align="right">       29.40</td>
    <td align="right">       18.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       29.40</td>
    <td align="right">       18.52</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.288026E+10</td>
    <td align="right">     5186.22</td>
    <td align="right">04-OCT-16:30</td>
    <td align="right">       23.35</td>
    <td align="right">       18.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       23.35</td>
    <td align="right">       18.29</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.118949E+10</td>
    <td align="right">     3262.28</td>
    <td align="right">09-NOV-17:06</td>
    <td align="right">        6.32</td>
    <td align="right">        4.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        6.32</td>
    <td align="right">        4.89</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.540856E+09</td>
    <td align="right">     3489.55</td>
    <td align="right">19-DEC-07:10</td>
    <td align="right">       -13.2</td>
    <td align="right">       -14.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">       -13.2</td>
    <td align="right">       -14.0</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.351864E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.373569E+09</td>
    <td align="right">     3262.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -18.3</td>
    <td align="right">       -19.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -18.3</td>
    <td align="right">       -19.2</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.597322E+10</td>
    <td align="right">     5823.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.80</td>
    <td align="right">       23.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.80</td>
    <td align="right">       23.53</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::CORE_MID></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.145472E+11</td>
    <td align="right">    19822.69</td>
    <td align="right">27-JAN-23:53</td>
    <td align="right">        -5.0</td>
    <td align="right">        -6.0</td>
    <td align="right">0.194063E+10</td>
    <td align="right">     2603.73</td>
    <td align="right">11-JAN-10:39</td>
    <td align="right">        -5.0</td>
    <td align="right">        -6.0</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.136229E+11</td>
    <td align="right">    19012.48</td>
    <td align="right">17-FEB-22:30</td>
    <td align="right">       -10.6</td>
    <td align="right">       -11.1</td>
    <td align="right">0.176920E+10</td>
    <td align="right">     2603.66</td>
    <td align="right">13-FEB-10:09</td>
    <td align="right">       -10.6</td>
    <td align="right">       -11.1</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.212162E+11</td>
    <td align="right">    33187.11</td>
    <td align="right">28-MAR-05:12</td>
    <td align="right">       12.57</td>
    <td align="right">        8.88</td>
    <td align="right">0.213414E+10</td>
    <td align="right">     2603.84</td>
    <td align="right">31-MAR-09:00</td>
    <td align="right">       21.70</td>
    <td align="right">       14.20</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.230390E+11</td>
    <td align="right">    33328.63</td>
    <td align="right">15-APR-05:12</td>
    <td align="right">       14.07</td>
    <td align="right">       12.15</td>
    <td align="right">0.190141E+10</td>
    <td align="right">     2605.50</td>
    <td align="right">07-APR-09:09</td>
    <td align="right">       14.07</td>
    <td align="right">       12.15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.273577E+11</td>
    <td align="right">    33756.58</td>
    <td align="right">11-MAY-05:12</td>
    <td align="right">       14.80</td>
    <td align="right">       10.70</td>
    <td align="right">0.206336E+10</td>
    <td align="right">     2603.83</td>
    <td align="right">12-MAY-13:09</td>
    <td align="right">       20.32</td>
    <td align="right">       14.73</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.286313E+11</td>
    <td align="right">    34413.74</td>
    <td align="right">11-JUN-08:22</td>
    <td align="right">       25.30</td>
    <td align="right">       19.37</td>
    <td align="right">0.205898E+10</td>
    <td align="right">     2603.78</td>
    <td align="right">23-JUN-09:09</td>
    <td align="right">       20.18</td>
    <td align="right">       15.63</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.288109E+11</td>
    <td align="right">    35852.28</td>
    <td align="right">13-JUL-05:14</td>
    <td align="right">       22.20</td>
    <td align="right">       21.24</td>
    <td align="right">0.191466E+10</td>
    <td align="right">     2730.64</td>
    <td align="right">28-JUL-13:09</td>
    <td align="right">       22.70</td>
    <td align="right">       22.34</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.299324E+11</td>
    <td align="right">    33955.96</td>
    <td align="right">24-AUG-05:12</td>
    <td align="right">       13.50</td>
    <td align="right">       11.73</td>
    <td align="right">0.214813E+10</td>
    <td align="right">     2603.73</td>
    <td align="right">01-AUG-09:09</td>
    <td align="right">       13.50</td>
    <td align="right">       11.73</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.261401E+11</td>
    <td align="right">    34267.10</td>
    <td align="right">04-SEP-05:12</td>
    <td align="right">       11.70</td>
    <td align="right">        9.97</td>
    <td align="right">0.190495E+10</td>
    <td align="right">     2603.76</td>
    <td align="right">14-SEP-13:50</td>
    <td align="right">       26.60</td>
    <td align="right">       20.53</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.241044E+11</td>
    <td align="right">    33718.91</td>
    <td align="right">06-OCT-05:12</td>
    <td align="right">        7.47</td>
    <td align="right">        6.14</td>
    <td align="right">0.197713E+10</td>
    <td align="right">     2603.74</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">        7.47</td>
    <td align="right">        6.14</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.189125E+11</td>
    <td align="right">    33557.81</td>
    <td align="right">11-NOV-06:12</td>
    <td align="right">        9.07</td>
    <td align="right">        5.38</td>
    <td align="right">0.195155E+10</td>
    <td align="right">     2603.72</td>
    <td align="right">01-NOV-13:00</td>
    <td align="right">        9.07</td>
    <td align="right">        5.38</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.156103E+11</td>
    <td align="right">    20913.28</td>
    <td align="right">29-DEC-23:57</td>
    <td align="right">        -1.7</td>
    <td align="right">        -3.6</td>
    <td align="right">0.187627E+10</td>
    <td align="right">     2603.66</td>
    <td align="right">11-DEC-10:20</td>
    <td align="right">        -1.7</td>
    <td align="right">        -3.6</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.271925E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.236404E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.136229E+11</td>
    <td align="right">    19012.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -10.6</td>
    <td align="right">       -11.1</td>
    <td align="right">0.176920E+10</td>
    <td align="right">     2603.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -10.6</td>
    <td align="right">       -11.1</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.299324E+11</td>
    <td align="right">    35852.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.30</td>
    <td align="right">       21.24</td>
    <td align="right">0.214813E+10</td>
    <td align="right">     2730.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.60</td>
    <td align="right">       22.34</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::CORE_TOP></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.122101E+11</td>
    <td align="right">    12421.99</td>
    <td align="right">12-JAN-16:30</td>
    <td align="right">        -6.4</td>
    <td align="right">        -8.3</td>
    <td align="right">0.182775E+10</td>
    <td align="right">     2603.67</td>
    <td align="right">11-JAN-14:09</td>
    <td align="right">        -6.4</td>
    <td align="right">        -8.3</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.115360E+11</td>
    <td align="right">    13346.03</td>
    <td align="right">17-FEB-17:00</td>
    <td align="right">        -3.9</td>
    <td align="right">        -5.7</td>
    <td align="right">0.166933E+10</td>
    <td align="right">     2603.61</td>
    <td align="right">02-FEB-14:20</td>
    <td align="right">        -3.9</td>
    <td align="right">        -5.7</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.174422E+11</td>
    <td align="right">    21168.04</td>
    <td align="right">28-MAR-16:00</td>
    <td align="right">       15.00</td>
    <td align="right">        9.97</td>
    <td align="right">0.208884E+10</td>
    <td align="right">     2603.84</td>
    <td align="right">31-MAR-09:00</td>
    <td align="right">       21.70</td>
    <td align="right">       14.20</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.186959E+11</td>
    <td align="right">    37515.70</td>
    <td align="right">30-APR-17:02</td>
    <td align="right">       22.02</td>
    <td align="right">       12.36</td>
    <td align="right">0.188810E+10</td>
    <td align="right">     2603.77</td>
    <td align="right">14-APR-09:09</td>
    <td align="right">       22.02</td>
    <td align="right">       12.36</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.257636E+11</td>
    <td align="right">    34992.09</td>
    <td align="right">24-MAY-05:12</td>
    <td align="right">       17.40</td>
    <td align="right">       14.56</td>
    <td align="right">0.205681E+10</td>
    <td align="right">     2603.83</td>
    <td align="right">12-MAY-13:09</td>
    <td align="right">       17.40</td>
    <td align="right">       14.56</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.285535E+11</td>
    <td align="right">    37152.76</td>
    <td align="right">29-JUN-05:12</td>
    <td align="right">       18.30</td>
    <td align="right">       14.92</td>
    <td align="right">0.205550E+10</td>
    <td align="right">     2603.77</td>
    <td align="right">23-JUN-09:09</td>
    <td align="right">       18.30</td>
    <td align="right">       14.92</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.293876E+11</td>
    <td align="right">    38214.79</td>
    <td align="right">04-JUL-05:13</td>
    <td align="right">       23.30</td>
    <td align="right">       21.68</td>
    <td align="right">0.191084E+10</td>
    <td align="right">     2689.73</td>
    <td align="right">06-JUL-13:09</td>
    <td align="right">       23.85</td>
    <td align="right">       22.12</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.299693E+11</td>
    <td align="right">    37633.69</td>
    <td align="right">20-AUG-17:52</td>
    <td align="right">       20.70</td>
    <td align="right">       15.16</td>
    <td align="right">0.214483E+10</td>
    <td align="right">     2603.78</td>
    <td align="right">01-AUG-09:09</td>
    <td align="right">       20.70</td>
    <td align="right">       15.16</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.244149E+11</td>
    <td align="right">    36835.66</td>
    <td align="right">15-SEP-05:12</td>
    <td align="right">       13.70</td>
    <td align="right">       12.04</td>
    <td align="right">0.189823E+10</td>
    <td align="right">     2603.78</td>
    <td align="right">14-SEP-13:50</td>
    <td align="right">       13.70</td>
    <td align="right">       12.04</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.199313E+11</td>
    <td align="right">    34735.85</td>
    <td align="right">05-OCT-05:12</td>
    <td align="right">       19.87</td>
    <td align="right">       17.29</td>
    <td align="right">0.196116E+10</td>
    <td align="right">     2603.72</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">       19.87</td>
    <td align="right">       17.29</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.140723E+11</td>
    <td align="right">    20037.81</td>
    <td align="right">08-NOV-22:40</td>
    <td align="right">        5.60</td>
    <td align="right">        4.36</td>
    <td align="right">0.191327E+10</td>
    <td align="right">     2604.79</td>
    <td align="right">07-NOV-10:39</td>
    <td align="right">        5.60</td>
    <td align="right">        4.36</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.122589E+11</td>
    <td align="right">    16542.09</td>
    <td align="right">05-DEC-16:20</td>
    <td align="right">        9.23</td>
    <td align="right">        7.89</td>
    <td align="right">0.178780E+10</td>
    <td align="right">     2603.62</td>
    <td align="right">08-DEC-14:09</td>
    <td align="right">        0.60</td>
    <td align="right">        -1.3</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.244236E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.232025E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.115360E+11</td>
    <td align="right">    12421.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -6.4</td>
    <td align="right">        -8.3</td>
    <td align="right">0.166933E+10</td>
    <td align="right">     2603.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -6.4</td>
    <td align="right">        -8.3</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.299693E+11</td>
    <td align="right">    38214.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.30</td>
    <td align="right">       21.68</td>
    <td align="right">0.214483E+10</td>
    <td align="right">     2689.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.85</td>
    <td align="right">       22.12</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.133014E+10</td>
    <td align="right">     1645.98</td>
    <td align="right">11-JAN-17:00</td>
    <td align="right">       11.10</td>
    <td align="right">        9.84</td>
    <td align="right">0.347513E+09</td>
    <td align="right">      536.66</td>
    <td align="right">19-JAN-14:00</td>
    <td align="right">        1.10</td>
    <td align="right">        -0.2</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.132878E+10</td>
    <td align="right">     2114.84</td>
    <td align="right">22-FEB-15:00</td>
    <td align="right">        1.70</td>
    <td align="right">        0.58</td>
    <td align="right">0.325824E+09</td>
    <td align="right">      548.86</td>
    <td align="right">28-FEB-14:09</td>
    <td align="right">        -0.1</td>
    <td align="right">        -0.9</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.301296E+10</td>
    <td align="right">     5642.45</td>
    <td align="right">28-MAR-14:30</td>
    <td align="right">       15.85</td>
    <td align="right">       10.38</td>
    <td align="right">0.423423E+09</td>
    <td align="right">      548.91</td>
    <td align="right">31-MAR-09:00</td>
    <td align="right">       21.70</td>
    <td align="right">       14.20</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.398042E+10</td>
    <td align="right">    11414.80</td>
    <td align="right">30-APR-17:42</td>
    <td align="right">       21.28</td>
    <td align="right">       12.48</td>
    <td align="right">0.391327E+09</td>
    <td align="right">      548.89</td>
    <td align="right">14-APR-09:09</td>
    <td align="right">       21.28</td>
    <td align="right">       12.48</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.662803E+10</td>
    <td align="right">    11016.50</td>
    <td align="right">29-MAY-12:42</td>
    <td align="right">       24.90</td>
    <td align="right">       16.15</td>
    <td align="right">0.432937E+09</td>
    <td align="right">      548.91</td>
    <td align="right">12-MAY-13:09</td>
    <td align="right">       24.90</td>
    <td align="right">       16.15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.818768E+10</td>
    <td align="right">    11138.88</td>
    <td align="right">18-JUN-18:32</td>
    <td align="right">       23.13</td>
    <td align="right">       20.01</td>
    <td align="right">0.433730E+09</td>
    <td align="right">      548.90</td>
    <td align="right">12-JUN-13:00</td>
    <td align="right">       23.13</td>
    <td align="right">       20.01</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.884306E+10</td>
    <td align="right">    11859.34</td>
    <td align="right">02-JUL-18:33</td>
    <td align="right">       30.37</td>
    <td align="right">       21.02</td>
    <td align="right">0.403382E+09</td>
    <td align="right">      567.28</td>
    <td align="right">06-JUL-13:09</td>
    <td align="right">       23.85</td>
    <td align="right">       22.12</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.824058E+10</td>
    <td align="right">    12165.82</td>
    <td align="right">06-AUG-09:42</td>
    <td align="right">       25.70</td>
    <td align="right">       19.56</td>
    <td align="right">0.452334E+09</td>
    <td align="right">      548.90</td>
    <td align="right">01-AUG-09:09</td>
    <td align="right">       25.70</td>
    <td align="right">       19.56</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.586033E+10</td>
    <td align="right">    10736.00</td>
    <td align="right">10-SEP-12:42</td>
    <td align="right">       23.80</td>
    <td align="right">       19.95</td>
    <td align="right">0.399147E+09</td>
    <td align="right">      548.89</td>
    <td align="right">14-SEP-13:50</td>
    <td align="right">       26.60</td>
    <td align="right">       20.53</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.402685E+10</td>
    <td align="right">     9944.87</td>
    <td align="right">01-OCT-14:31</td>
    <td align="right">       14.50</td>
    <td align="right">       10.98</td>
    <td align="right">0.407563E+09</td>
    <td align="right">      548.88</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">       16.15</td>
    <td align="right">       12.71</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.227397E+10</td>
    <td align="right">     4373.65</td>
    <td align="right">03-NOV-14:00</td>
    <td align="right">       17.80</td>
    <td align="right">       13.57</td>
    <td align="right">0.385073E+09</td>
    <td align="right">      549.00</td>
    <td align="right">07-NOV-10:39</td>
    <td align="right">        5.60</td>
    <td align="right">        3.57</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.150617E+10</td>
    <td align="right">     3262.32</td>
    <td align="right">05-DEC-14:10</td>
    <td align="right">       10.92</td>
    <td align="right">        9.67</td>
    <td align="right">0.348167E+09</td>
    <td align="right">      548.86</td>
    <td align="right">05-DEC-10:09</td>
    <td align="right">       10.92</td>
    <td align="right">        9.67</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.552190E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.475042E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.132878E+10</td>
    <td align="right">     1645.98</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.70</td>
    <td align="right">        0.58</td>
    <td align="right">0.325824E+09</td>
    <td align="right">      536.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -0.1</td>
    <td align="right">        -0.9</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.884306E+10</td>
    <td align="right">    12165.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.37</td>
    <td align="right">       21.02</td>
    <td align="right">0.452334E+09</td>
    <td align="right">      567.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.60</td>
    <td align="right">       22.12</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.964408E+09</td>
    <td align="right">     1942.30</td>
    <td align="right">06-JAN-10:30</td>
    <td align="right">        -6.4</td>
    <td align="right">        -8.0</td>
    <td align="right">0.232863E+09</td>
    <td align="right">      347.47</td>
    <td align="right">24-JAN-10:00</td>
    <td align="right">        -8.9</td>
    <td align="right">       -10.6</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.996052E+09</td>
    <td align="right">     2671.02</td>
    <td align="right">10-FEB-10:30</td>
    <td align="right">       -13.9</td>
    <td align="right">       -14.8</td>
    <td align="right">0.216408E+09</td>
    <td align="right">      347.48</td>
    <td align="right">02-FEB-10:30</td>
    <td align="right">       -13.9</td>
    <td align="right">       -14.8</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.273795E+10</td>
    <td align="right">     8419.33</td>
    <td align="right">30-MAR-09:20</td>
    <td align="right">        6.47</td>
    <td align="right">        3.37</td>
    <td align="right">0.276937E+09</td>
    <td align="right">      347.51</td>
    <td align="right">31-MAR-09:00</td>
    <td align="right">       21.70</td>
    <td align="right">       14.20</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.394819E+10</td>
    <td align="right">    14664.23</td>
    <td align="right">16-APR-08:51</td>
    <td align="right">       11.50</td>
    <td align="right">        8.04</td>
    <td align="right">0.251234E+09</td>
    <td align="right">      347.89</td>
    <td align="right">28-APR-09:39</td>
    <td align="right">        7.23</td>
    <td align="right">        2.19</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.640289E+10</td>
    <td align="right">    13478.56</td>
    <td align="right">29-MAY-09:22</td>
    <td align="right">       20.30</td>
    <td align="right">       14.19</td>
    <td align="right">0.274942E+09</td>
    <td align="right">      348.42</td>
    <td align="right">26-MAY-09:09</td>
    <td align="right">       20.30</td>
    <td align="right">       14.19</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.733478E+10</td>
    <td align="right">    14392.27</td>
    <td align="right">11-JUN-09:12</td>
    <td align="right">       25.60</td>
    <td align="right">       19.52</td>
    <td align="right">0.274830E+09</td>
    <td align="right">      348.04</td>
    <td align="right">08-JUN-09:00</td>
    <td align="right">       25.60</td>
    <td align="right">       19.52</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.775817E+10</td>
    <td align="right">    15255.39</td>
    <td align="right">30-JUL-08:11</td>
    <td align="right">       17.93</td>
    <td align="right">       15.10</td>
    <td align="right">0.255466E+09</td>
    <td align="right">      361.54</td>
    <td align="right">12-JUL-08:30</td>
    <td align="right">       17.93</td>
    <td align="right">       15.10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.740158E+10</td>
    <td align="right">    16488.93</td>
    <td align="right">06-AUG-09:02</td>
    <td align="right">       24.10</td>
    <td align="right">       18.80</td>
    <td align="right">0.286748E+09</td>
    <td align="right">      348.14</td>
    <td align="right">04-AUG-09:00</td>
    <td align="right">       24.10</td>
    <td align="right">       18.80</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.508136E+10</td>
    <td align="right">    13242.33</td>
    <td align="right">24-SEP-09:11</td>
    <td align="right">       12.07</td>
    <td align="right">        7.72</td>
    <td align="right">0.253565E+09</td>
    <td align="right">      347.51</td>
    <td align="right">13-SEP-09:09</td>
    <td align="right">       12.07</td>
    <td align="right">        7.72</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.334883E+10</td>
    <td align="right">    11869.91</td>
    <td align="right">15-OCT-08:32</td>
    <td align="right">       12.63</td>
    <td align="right">       10.59</td>
    <td align="right">0.260122E+09</td>
    <td align="right">      347.50</td>
    <td align="right">02-OCT-09:00</td>
    <td align="right">       12.63</td>
    <td align="right">       10.59</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.160046E+10</td>
    <td align="right">     4834.12</td>
    <td align="right">08-NOV-09:40</td>
    <td align="right">        6.47</td>
    <td align="right">        5.04</td>
    <td align="right">0.248709E+09</td>
    <td align="right">      347.60</td>
    <td align="right">07-NOV-10:39</td>
    <td align="right">        6.47</td>
    <td align="right">        5.04</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.102721E+10</td>
    <td align="right">     3126.84</td>
    <td align="right">03-DEC-09:53</td>
    <td align="right">       12.20</td>
    <td align="right">        7.83</td>
    <td align="right">0.226313E+09</td>
    <td align="right">      347.47</td>
    <td align="right">08-DEC-10:39</td>
    <td align="right">        -2.0</td>
    <td align="right">        -3.7</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.486019E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.305814E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.964408E+09</td>
    <td align="right">     1942.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -13.9</td>
    <td align="right">       -14.8</td>
    <td align="right">0.216408E+09</td>
    <td align="right">      347.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -13.9</td>
    <td align="right">       -14.8</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.775817E+10</td>
    <td align="right">    16488.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.60</td>
    <td align="right">       19.52</td>
    <td align="right">0.286748E+09</td>
    <td align="right">      361.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.60</td>
    <td align="right">       19.52</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.288928E+10</td>
    <td align="right">    17891.03</td>
    <td align="right">15-JAN-14:52</td>
    <td align="right">        5.60</td>
    <td align="right">        1.59</td>
    <td align="right">0.379445E+09</td>
    <td align="right">      549.01</td>
    <td align="right">12-JAN-14:39</td>
    <td align="right">        5.60</td>
    <td align="right">        1.59</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.282826E+10</td>
    <td align="right">    17322.39</td>
    <td align="right">12-FEB-13:32</td>
    <td align="right">        -4.1</td>
    <td align="right">        -6.1</td>
    <td align="right">0.348770E+09</td>
    <td align="right">      549.06</td>
    <td align="right">10-FEB-14:30</td>
    <td align="right">        -4.1</td>
    <td align="right">        -6.1</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.606370E+10</td>
    <td align="right">    15764.08</td>
    <td align="right">30-MAR-13:30</td>
    <td align="right">       11.90</td>
    <td align="right">        5.62</td>
    <td align="right">0.436324E+09</td>
    <td align="right">      556.20</td>
    <td align="right">30-MAR-13:39</td>
    <td align="right">       11.97</td>
    <td align="right">        5.62</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.651737E+10</td>
    <td align="right">    20059.99</td>
    <td align="right">30-APR-13:02</td>
    <td align="right">       22.27</td>
    <td align="right">       12.15</td>
    <td align="right">0.393791E+09</td>
    <td align="right">      549.36</td>
    <td align="right">05-APR-13:09</td>
    <td align="right">       22.27</td>
    <td align="right">       12.15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.853310E+10</td>
    <td align="right">    17470.76</td>
    <td align="right">28-MAY-14:23</td>
    <td align="right">       20.55</td>
    <td align="right">       11.41</td>
    <td align="right">0.432942E+09</td>
    <td align="right">      549.48</td>
    <td align="right">23-MAY-13:00</td>
    <td align="right">       20.55</td>
    <td align="right">       11.41</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.929323E+10</td>
    <td align="right">    15837.56</td>
    <td align="right">11-JUN-12:32</td>
    <td align="right">       27.23</td>
    <td align="right">       20.24</td>
    <td align="right">0.433506E+09</td>
    <td align="right">      548.91</td>
    <td align="right">12-JUN-13:00</td>
    <td align="right">       23.90</td>
    <td align="right">       15.80</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.102907E+11</td>
    <td align="right">    16281.50</td>
    <td align="right">30-JUL-15:33</td>
    <td align="right">       23.90</td>
    <td align="right">       14.73</td>
    <td align="right">0.403135E+09</td>
    <td align="right">      549.40</td>
    <td align="right">03-JUL-13:00</td>
    <td align="right">       23.90</td>
    <td align="right">       14.73</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.110247E+11</td>
    <td align="right">    19009.32</td>
    <td align="right">20-AUG-12:33</td>
    <td align="right">       22.93</td>
    <td align="right">       16.35</td>
    <td align="right">0.452663E+09</td>
    <td align="right">      561.51</td>
    <td align="right">30-AUG-13:20</td>
    <td align="right">       26.57</td>
    <td align="right">       20.09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.909435E+10</td>
    <td align="right">    18952.05</td>
    <td align="right">24-SEP-12:31</td>
    <td align="right">       15.60</td>
    <td align="right">       10.42</td>
    <td align="right">0.400425E+09</td>
    <td align="right">      575.79</td>
    <td align="right">28-SEP-13:20</td>
    <td align="right">       24.07</td>
    <td align="right">       16.97</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.725065E+10</td>
    <td align="right">    19072.06</td>
    <td align="right">01-OCT-14:33</td>
    <td align="right">       14.50</td>
    <td align="right">       10.98</td>
    <td align="right">0.411713E+09</td>
    <td align="right">      581.71</td>
    <td align="right">02-OCT-13:30</td>
    <td align="right">       24.00</td>
    <td align="right">       17.65</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.354561E+10</td>
    <td align="right">    17075.68</td>
    <td align="right">23-NOV-11:41</td>
    <td align="right">        9.63</td>
    <td align="right">        4.46</td>
    <td align="right">0.396530E+09</td>
    <td align="right">      549.49</td>
    <td align="right">08-NOV-14:09</td>
    <td align="right">        9.63</td>
    <td align="right">        4.46</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.242652E+10</td>
    <td align="right">    17922.11</td>
    <td align="right">03-DEC-13:12</td>
    <td align="right">       13.30</td>
    <td align="right">        8.69</td>
    <td align="right">0.367942E+09</td>
    <td align="right">      548.87</td>
    <td align="right">08-DEC-14:09</td>
    <td align="right">        0.60</td>
    <td align="right">        -1.3</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.797575E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.485718E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.242652E+10</td>
    <td align="right">    15764.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -4.1</td>
    <td align="right">        -6.1</td>
    <td align="right">0.348770E+09</td>
    <td align="right">      548.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -4.1</td>
    <td align="right">        -6.1</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.110247E+11</td>
    <td align="right">    20059.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.23</td>
    <td align="right">       20.24</td>
    <td align="right">0.452663E+09</td>
    <td align="right">      581.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.57</td>
    <td align="right">       20.09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.958827E+09</td>
    <td align="right">     4763.64</td>
    <td align="right">15-JAN-16:12</td>
    <td align="right">        4.63</td>
    <td align="right">        1.05</td>
    <td align="right">0.225581E+09</td>
    <td align="right">      347.44</td>
    <td align="right">04-JAN-14:00</td>
    <td align="right">        4.63</td>
    <td align="right">        1.05</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.107286E+10</td>
    <td align="right">     9236.71</td>
    <td align="right">12-FEB-16:12</td>
    <td align="right">        -5.0</td>
    <td align="right">        -6.0</td>
    <td align="right">0.211040E+09</td>
    <td align="right">      347.45</td>
    <td align="right">28-FEB-14:00</td>
    <td align="right">        -0.6</td>
    <td align="right">        -1.2</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.284482E+10</td>
    <td align="right">    13576.27</td>
    <td align="right">18-MAR-17:42</td>
    <td align="right">        7.17</td>
    <td align="right">        4.00</td>
    <td align="right">0.270408E+09</td>
    <td align="right">      347.48</td>
    <td align="right">31-MAR-09:00</td>
    <td align="right">       21.70</td>
    <td align="right">       14.20</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.392625E+10</td>
    <td align="right">    17682.77</td>
    <td align="right">30-APR-16:22</td>
    <td align="right">       22.75</td>
    <td align="right">       12.19</td>
    <td align="right">0.248363E+09</td>
    <td align="right">      347.47</td>
    <td align="right">14-APR-09:09</td>
    <td align="right">       22.75</td>
    <td align="right">       12.19</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.621370E+10</td>
    <td align="right">    14621.77</td>
    <td align="right">21-MAY-16:52</td>
    <td align="right">       20.60</td>
    <td align="right">       16.43</td>
    <td align="right">0.274136E+09</td>
    <td align="right">      347.48</td>
    <td align="right">12-MAY-13:09</td>
    <td align="right">       20.60</td>
    <td align="right">       16.43</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.714859E+10</td>
    <td align="right">    15189.77</td>
    <td align="right">25-JUN-17:22</td>
    <td align="right">       18.30</td>
    <td align="right">       12.26</td>
    <td align="right">0.274537E+09</td>
    <td align="right">      347.48</td>
    <td align="right">12-JUN-13:00</td>
    <td align="right">       18.30</td>
    <td align="right">       12.26</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.813645E+10</td>
    <td align="right">    17416.78</td>
    <td align="right">30-JUL-16:53</td>
    <td align="right">       23.90</td>
    <td align="right">       14.61</td>
    <td align="right">0.255311E+09</td>
    <td align="right">      347.50</td>
    <td align="right">06-JUL-13:09</td>
    <td align="right">       23.90</td>
    <td align="right">       14.61</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.727037E+10</td>
    <td align="right">    17589.46</td>
    <td align="right">06-AUG-16:21</td>
    <td align="right">       27.85</td>
    <td align="right">       17.25</td>
    <td align="right">0.286498E+09</td>
    <td align="right">      347.47</td>
    <td align="right">01-AUG-09:09</td>
    <td align="right">       27.85</td>
    <td align="right">       17.25</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.502165E+10</td>
    <td align="right">    15318.57</td>
    <td align="right">17-SEP-15:32</td>
    <td align="right">       11.87</td>
    <td align="right">        7.22</td>
    <td align="right">0.253083E+09</td>
    <td align="right">      347.47</td>
    <td align="right">14-SEP-13:50</td>
    <td align="right">       11.87</td>
    <td align="right">        7.22</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.330298E+10</td>
    <td align="right">    15978.12</td>
    <td align="right">01-OCT-16:32</td>
    <td align="right">       14.53</td>
    <td align="right">       11.37</td>
    <td align="right">0.258656E+09</td>
    <td align="right">      347.46</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">       16.15</td>
    <td align="right">       12.71</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.161677E+10</td>
    <td align="right">     6521.68</td>
    <td align="right">08-NOV-15:30</td>
    <td align="right">       11.95</td>
    <td align="right">        7.94</td>
    <td align="right">0.245591E+09</td>
    <td align="right">      347.56</td>
    <td align="right">07-NOV-10:39</td>
    <td align="right">       11.95</td>
    <td align="right">        7.94</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.102225E+10</td>
    <td align="right">     5770.68</td>
    <td align="right">03-DEC-15:12</td>
    <td align="right">       13.70</td>
    <td align="right">        8.73</td>
    <td align="right">0.222664E+09</td>
    <td align="right">      347.45</td>
    <td align="right">08-DEC-14:00</td>
    <td align="right">        0.60</td>
    <td align="right">        -1.4</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.485355E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.302587E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.958827E+09</td>
    <td align="right">     4763.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -5.0</td>
    <td align="right">        -6.0</td>
    <td align="right">0.211040E+09</td>
    <td align="right">      347.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -0.6</td>
    <td align="right">        -1.4</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.813645E+10</td>
    <td align="right">    17682.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.85</td>
    <td align="right">       17.25</td>
    <td align="right">0.286498E+09</td>
    <td align="right">      347.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.85</td>
    <td align="right">       17.25</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.217359E+10</td>
    <td align="right">     1784.93</td>
    <td align="right">15-JAN-16:23</td>
    <td align="right">        4.45</td>
    <td align="right">        0.94</td>
    <td align="right">0.367293E+09</td>
    <td align="right">      545.74</td>
    <td align="right">19-JAN-14:00</td>
    <td align="right">        1.10</td>
    <td align="right">        -0.2</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.207222E+10</td>
    <td align="right">     2013.53</td>
    <td align="right">28-FEB-14:10</td>
    <td align="right">        -0.1</td>
    <td align="right">        -0.9</td>
    <td align="right">0.339548E+09</td>
    <td align="right">      548.86</td>
    <td align="right">16-FEB-14:09</td>
    <td align="right">        -0.1</td>
    <td align="right">        -0.9</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.334525E+10</td>
    <td align="right">     3902.97</td>
    <td align="right">31-MAR-14:40</td>
    <td align="right">       19.40</td>
    <td align="right">       14.39</td>
    <td align="right">0.427430E+09</td>
    <td align="right">      548.90</td>
    <td align="right">31-MAR-09:00</td>
    <td align="right">       19.40</td>
    <td align="right">       14.39</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.396279E+10</td>
    <td align="right">     7709.37</td>
    <td align="right">30-APR-15:41</td>
    <td align="right">       23.23</td>
    <td align="right">       12.05</td>
    <td align="right">0.392408E+09</td>
    <td align="right">      548.89</td>
    <td align="right">14-APR-09:09</td>
    <td align="right">       23.23</td>
    <td align="right">       12.05</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.548927E+10</td>
    <td align="right">     8692.97</td>
    <td align="right">29-MAY-15:53</td>
    <td align="right">       26.10</td>
    <td align="right">       16.80</td>
    <td align="right">0.432484E+09</td>
    <td align="right">      548.90</td>
    <td align="right">12-MAY-13:09</td>
    <td align="right">       26.10</td>
    <td align="right">       16.80</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.697394E+10</td>
    <td align="right">    10199.47</td>
    <td align="right">18-JUN-19:03</td>
    <td align="right">       23.30</td>
    <td align="right">       19.57</td>
    <td align="right">0.433750E+09</td>
    <td align="right">      548.89</td>
    <td align="right">23-JUN-09:09</td>
    <td align="right">       20.18</td>
    <td align="right">       15.63</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.762096E+10</td>
    <td align="right">    10111.10</td>
    <td align="right">02-JUL-17:03</td>
    <td align="right">       32.52</td>
    <td align="right">       21.57</td>
    <td align="right">0.403842E+09</td>
    <td align="right">      575.51</td>
    <td align="right">28-JUL-13:09</td>
    <td align="right">       22.70</td>
    <td align="right">       22.34</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.767136E+10</td>
    <td align="right">    10027.38</td>
    <td align="right">06-AUG-11:43</td>
    <td align="right">       27.12</td>
    <td align="right">       19.34</td>
    <td align="right">0.452760E+09</td>
    <td align="right">      549.01</td>
    <td align="right">22-AUG-12:20</td>
    <td align="right">       24.77</td>
    <td align="right">       22.09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.618084E+10</td>
    <td align="right">     9654.53</td>
    <td align="right">03-SEP-17:02</td>
    <td align="right">       20.32</td>
    <td align="right">       14.30</td>
    <td align="right">0.401048E+09</td>
    <td align="right">      548.88</td>
    <td align="right">13-SEP-09:09</td>
    <td align="right">       22.25</td>
    <td align="right">       17.25</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.516949E+10</td>
    <td align="right">     7922.99</td>
    <td align="right">05-OCT-05:12</td>
    <td align="right">       19.87</td>
    <td align="right">       17.29</td>
    <td align="right">0.414836E+09</td>
    <td align="right">      548.88</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">       19.87</td>
    <td align="right">       17.29</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.370468E+10</td>
    <td align="right">     4688.64</td>
    <td align="right">01-NOV-21:43</td>
    <td align="right">       13.80</td>
    <td align="right">       12.89</td>
    <td align="right">0.403126E+09</td>
    <td align="right">      548.88</td>
    <td align="right">01-NOV-13:00</td>
    <td align="right">       13.80</td>
    <td align="right">       12.89</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.268255E+10</td>
    <td align="right">     2892.43</td>
    <td align="right">05-DEC-14:10</td>
    <td align="right">       10.92</td>
    <td align="right">        9.67</td>
    <td align="right">0.371949E+09</td>
    <td align="right">      548.86</td>
    <td align="right">06-DEC-10:00</td>
    <td align="right">        0.60</td>
    <td align="right">        0.37</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.570470E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.484047E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.207222E+10</td>
    <td align="right">     1784.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -0.1</td>
    <td align="right">        -0.9</td>
    <td align="right">0.339548E+09</td>
    <td align="right">      545.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -0.1</td>
    <td align="right">        -0.9</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.767136E+10</td>
    <td align="right">    10199.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.52</td>
    <td align="right">       21.57</td>
    <td align="right">0.452760E+09</td>
    <td align="right">      575.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.10</td>
    <td align="right">       22.34</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.148722E+10</td>
    <td align="right">     1935.86</td>
    <td align="right">06-JAN-10:30</td>
    <td align="right">        -6.4</td>
    <td align="right">        -8.0</td>
    <td align="right">0.245311E+09</td>
    <td align="right">      347.48</td>
    <td align="right">12-JAN-14:09</td>
    <td align="right">        -6.0</td>
    <td align="right">        -8.6</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.146087E+10</td>
    <td align="right">     2255.65</td>
    <td align="right">10-FEB-10:30</td>
    <td align="right">       -13.9</td>
    <td align="right">       -14.8</td>
    <td align="right">0.225641E+09</td>
    <td align="right">      347.48</td>
    <td align="right">02-FEB-10:09</td>
    <td align="right">       -13.9</td>
    <td align="right">       -14.8</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.287188E+10</td>
    <td align="right">     5867.04</td>
    <td align="right">30-MAR-09:30</td>
    <td align="right">        6.80</td>
    <td align="right">        3.58</td>
    <td align="right">0.280034E+09</td>
    <td align="right">      347.51</td>
    <td align="right">31-MAR-09:00</td>
    <td align="right">       21.70</td>
    <td align="right">       14.20</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.375889E+10</td>
    <td align="right">    10829.02</td>
    <td align="right">16-APR-09:02</td>
    <td align="right">       11.80</td>
    <td align="right">        8.21</td>
    <td align="right">0.252494E+09</td>
    <td align="right">      347.49</td>
    <td align="right">14-APR-09:09</td>
    <td align="right">       11.80</td>
    <td align="right">        8.21</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.563089E+10</td>
    <td align="right">    11802.54</td>
    <td align="right">29-MAY-10:33</td>
    <td align="right">       22.77</td>
    <td align="right">       15.22</td>
    <td align="right">0.275179E+09</td>
    <td align="right">      348.40</td>
    <td align="right">26-MAY-09:39</td>
    <td align="right">       22.77</td>
    <td align="right">       15.22</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.663814E+10</td>
    <td align="right">    12386.41</td>
    <td align="right">11-JUN-09:02</td>
    <td align="right">       25.60</td>
    <td align="right">       19.58</td>
    <td align="right">0.274935E+09</td>
    <td align="right">      347.73</td>
    <td align="right">14-JUN-09:00</td>
    <td align="right">       20.60</td>
    <td align="right">       12.93</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.706447E+10</td>
    <td align="right">    12898.34</td>
    <td align="right">02-JUL-08:22</td>
    <td align="right">       26.95</td>
    <td align="right">       21.37</td>
    <td align="right">0.255539E+09</td>
    <td align="right">      369.51</td>
    <td align="right">12-JUL-08:39</td>
    <td align="right">       25.03</td>
    <td align="right">       22.76</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.721561E+10</td>
    <td align="right">    12371.95</td>
    <td align="right">06-AUG-09:42</td>
    <td align="right">       25.70</td>
    <td align="right">       19.56</td>
    <td align="right">0.286893E+09</td>
    <td align="right">      347.83</td>
    <td align="right">04-AUG-09:00</td>
    <td align="right">       25.70</td>
    <td align="right">       19.56</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.544232E+10</td>
    <td align="right">    10677.39</td>
    <td align="right">24-SEP-07:42</td>
    <td align="right">        9.72</td>
    <td align="right">        7.34</td>
    <td align="right">0.254412E+09</td>
    <td align="right">      347.49</td>
    <td align="right">13-SEP-09:09</td>
    <td align="right">        9.72</td>
    <td align="right">        7.34</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.421098E+10</td>
    <td align="right">    10253.78</td>
    <td align="right">15-OCT-08:21</td>
    <td align="right">       12.25</td>
    <td align="right">       10.30</td>
    <td align="right">0.263681E+09</td>
    <td align="right">      347.49</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">       12.25</td>
    <td align="right">       10.30</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.252710E+10</td>
    <td align="right">     4156.28</td>
    <td align="right">08-NOV-09:40</td>
    <td align="right">        6.47</td>
    <td align="right">        5.04</td>
    <td align="right">0.257911E+09</td>
    <td align="right">      347.49</td>
    <td align="right">01-NOV-13:00</td>
    <td align="right">        6.47</td>
    <td align="right">        5.04</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.174449E+10</td>
    <td align="right">     6440.33</td>
    <td align="right">03-DEC-09:03</td>
    <td align="right">       10.37</td>
    <td align="right">        6.76</td>
    <td align="right">0.240857E+09</td>
    <td align="right">      347.47</td>
    <td align="right">29-DEC-10:30</td>
    <td align="right">        4.70</td>
    <td align="right">        1.95</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.500528E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.311289E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.146087E+10</td>
    <td align="right">     1935.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -13.9</td>
    <td align="right">       -14.8</td>
    <td align="right">0.225641E+09</td>
    <td align="right">      347.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -13.9</td>
    <td align="right">       -14.8</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.721561E+10</td>
    <td align="right">    12898.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.95</td>
    <td align="right">       21.37</td>
    <td align="right">0.286893E+09</td>
    <td align="right">      369.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.70</td>
    <td align="right">       22.76</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.182330E+10</td>
    <td align="right">    13530.42</td>
    <td align="right">15-JAN-14:21</td>
    <td align="right">        5.30</td>
    <td align="right">        1.93</td>
    <td align="right">0.325643E+09</td>
    <td align="right">      548.88</td>
    <td align="right">12-JAN-14:09</td>
    <td align="right">        5.30</td>
    <td align="right">        1.93</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.167044E+10</td>
    <td align="right">    13010.27</td>
    <td align="right">12-FEB-14:23</td>
    <td align="right">        -3.6</td>
    <td align="right">        -5.8</td>
    <td align="right">0.290501E+09</td>
    <td align="right">      548.88</td>
    <td align="right">17-FEB-14:09</td>
    <td align="right">        -2.9</td>
    <td align="right">        -4.7</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.378951E+10</td>
    <td align="right">    12607.57</td>
    <td align="right">19-MAR-15:42</td>
    <td align="right">       16.42</td>
    <td align="right">       11.75</td>
    <td align="right">0.395533E+09</td>
    <td align="right">      549.09</td>
    <td align="right">28-MAR-13:00</td>
    <td align="right">       16.10</td>
    <td align="right">       10.52</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.414584E+10</td>
    <td align="right">    15310.84</td>
    <td align="right">30-APR-13:02</td>
    <td align="right">       22.27</td>
    <td align="right">       12.15</td>
    <td align="right">0.366644E+09</td>
    <td align="right">      548.88</td>
    <td align="right">21-APR-13:09</td>
    <td align="right">       22.27</td>
    <td align="right">       12.15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.611325E+10</td>
    <td align="right">    14367.56</td>
    <td align="right">29-MAY-12:33</td>
    <td align="right">       24.80</td>
    <td align="right">       16.16</td>
    <td align="right">0.423409E+09</td>
    <td align="right">      549.05</td>
    <td align="right">23-MAY-13:30</td>
    <td align="right">       24.80</td>
    <td align="right">       16.16</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.739100E+10</td>
    <td align="right">    14423.81</td>
    <td align="right">11-JUN-13:03</td>
    <td align="right">       27.43</td>
    <td align="right">       20.55</td>
    <td align="right">0.429589E+09</td>
    <td align="right">      548.90</td>
    <td align="right">12-JUN-13:00</td>
    <td align="right">       23.90</td>
    <td align="right">       15.80</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.911252E+10</td>
    <td align="right">    14708.31</td>
    <td align="right">02-JUL-13:03</td>
    <td align="right">       32.98</td>
    <td align="right">       21.67</td>
    <td align="right">0.401814E+09</td>
    <td align="right">      551.47</td>
    <td align="right">03-JUL-12:09</td>
    <td align="right">       31.28</td>
    <td align="right">       23.30</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.102776E+11</td>
    <td align="right">    14990.56</td>
    <td align="right">06-AUG-11:43</td>
    <td align="right">       27.12</td>
    <td align="right">       19.34</td>
    <td align="right">0.450774E+09</td>
    <td align="right">      564.48</td>
    <td align="right">30-AUG-13:50</td>
    <td align="right">       26.37</td>
    <td align="right">       19.83</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.884321E+10</td>
    <td align="right">    15131.46</td>
    <td align="right">10-SEP-13:02</td>
    <td align="right">       23.90</td>
    <td align="right">       20.16</td>
    <td align="right">0.398040E+09</td>
    <td align="right">      564.86</td>
    <td align="right">28-SEP-13:39</td>
    <td align="right">       24.23</td>
    <td align="right">       17.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.712968E+10</td>
    <td align="right">    15128.59</td>
    <td align="right">01-OCT-15:03</td>
    <td align="right">       14.67</td>
    <td align="right">       11.18</td>
    <td align="right">0.403535E+09</td>
    <td align="right">      584.31</td>
    <td align="right">04-OCT-13:00</td>
    <td align="right">       23.90</td>
    <td align="right">       17.72</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.324486E+10</td>
    <td align="right">    12705.59</td>
    <td align="right">26-NOV-14:02</td>
    <td align="right">        -2.8</td>
    <td align="right">        -5.1</td>
    <td align="right">0.367752E+09</td>
    <td align="right">      549.11</td>
    <td align="right">08-NOV-14:00</td>
    <td align="right">        -2.8</td>
    <td align="right">        -5.1</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.217354E+10</td>
    <td align="right">    15988.14</td>
    <td align="right">03-DEC-14:22</td>
    <td align="right">       13.60</td>
    <td align="right">        8.68</td>
    <td align="right">0.317209E+09</td>
    <td align="right">      548.88</td>
    <td align="right">12-DEC-14:09</td>
    <td align="right">        -0.5</td>
    <td align="right">        -3.2</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.657148E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.457044E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.167044E+10</td>
    <td align="right">    12607.57</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -3.6</td>
    <td align="right">        -5.8</td>
    <td align="right">0.290501E+09</td>
    <td align="right">      548.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -2.9</td>
    <td align="right">        -5.1</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.102776E+11</td>
    <td align="right">    15988.14</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.98</td>
    <td align="right">       21.67</td>
    <td align="right">0.450774E+09</td>
    <td align="right">      584.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.28</td>
    <td align="right">       23.30</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.146897E+10</td>
    <td align="right">     5541.53</td>
    <td align="right">15-JAN-16:23</td>
    <td align="right">        4.45</td>
    <td align="right">        0.94</td>
    <td align="right">0.237994E+09</td>
    <td align="right">      347.45</td>
    <td align="right">12-JAN-14:09</td>
    <td align="right">        4.45</td>
    <td align="right">        0.94</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.154575E+10</td>
    <td align="right">     5151.23</td>
    <td align="right">12-FEB-16:23</td>
    <td align="right">        -5.2</td>
    <td align="right">        -6.2</td>
    <td align="right">0.221192E+09</td>
    <td align="right">      347.44</td>
    <td align="right">28-FEB-14:00</td>
    <td align="right">        -0.6</td>
    <td align="right">        -1.2</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.291909E+10</td>
    <td align="right">    11171.53</td>
    <td align="right">18-MAR-17:42</td>
    <td align="right">        7.17</td>
    <td align="right">        4.00</td>
    <td align="right">0.276118E+09</td>
    <td align="right">      347.48</td>
    <td align="right">31-MAR-09:00</td>
    <td align="right">       21.70</td>
    <td align="right">       14.20</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.368179E+10</td>
    <td align="right">    14447.04</td>
    <td align="right">30-APR-17:42</td>
    <td align="right">       21.28</td>
    <td align="right">       12.48</td>
    <td align="right">0.251102E+09</td>
    <td align="right">      347.46</td>
    <td align="right">14-APR-09:09</td>
    <td align="right">       21.28</td>
    <td align="right">       12.48</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.545939E+10</td>
    <td align="right">    12494.01</td>
    <td align="right">06-MAY-17:04</td>
    <td align="right">       14.90</td>
    <td align="right">        9.53</td>
    <td align="right">0.274840E+09</td>
    <td align="right">      347.48</td>
    <td align="right">05-MAY-09:00</td>
    <td align="right">       14.90</td>
    <td align="right">        9.53</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.641880E+10</td>
    <td align="right">    13078.40</td>
    <td align="right">18-JUN-18:22</td>
    <td align="right">       23.05</td>
    <td align="right">       20.05</td>
    <td align="right">0.274837E+09</td>
    <td align="right">      347.47</td>
    <td align="right">12-JUN-13:00</td>
    <td align="right">       23.05</td>
    <td align="right">       20.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.747774E+10</td>
    <td align="right">    14434.26</td>
    <td align="right">02-JUL-18:22</td>
    <td align="right">       30.55</td>
    <td align="right">       21.23</td>
    <td align="right">0.255445E+09</td>
    <td align="right">      348.10</td>
    <td align="right">13-JUL-09:00</td>
    <td align="right">       23.90</td>
    <td align="right">       21.59</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.707503E+10</td>
    <td align="right">    14015.53</td>
    <td align="right">06-AUG-17:42</td>
    <td align="right">       26.65</td>
    <td align="right">       15.42</td>
    <td align="right">0.286839E+09</td>
    <td align="right">      347.47</td>
    <td align="right">01-AUG-09:09</td>
    <td align="right">       26.65</td>
    <td align="right">       15.42</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.537993E+10</td>
    <td align="right">    13199.64</td>
    <td align="right">03-SEP-17:02</td>
    <td align="right">       20.32</td>
    <td align="right">       14.30</td>
    <td align="right">0.254336E+09</td>
    <td align="right">      347.46</td>
    <td align="right">13-SEP-09:09</td>
    <td align="right">       22.25</td>
    <td align="right">       17.25</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.411597E+10</td>
    <td align="right">    12832.71</td>
    <td align="right">01-OCT-17:03</td>
    <td align="right">       14.17</td>
    <td align="right">       11.22</td>
    <td align="right">0.263362E+09</td>
    <td align="right">      347.46</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">       16.15</td>
    <td align="right">       12.71</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.252743E+10</td>
    <td align="right">     5797.26</td>
    <td align="right">08-NOV-15:50</td>
    <td align="right">       11.78</td>
    <td align="right">        7.87</td>
    <td align="right">0.256751E+09</td>
    <td align="right">      347.46</td>
    <td align="right">01-NOV-13:00</td>
    <td align="right">       11.78</td>
    <td align="right">        7.87</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.174015E+10</td>
    <td align="right">     8876.48</td>
    <td align="right">03-DEC-14:21</td>
    <td align="right">       13.60</td>
    <td align="right">        8.68</td>
    <td align="right">0.237637E+09</td>
    <td align="right">      347.45</td>
    <td align="right">06-DEC-10:39</td>
    <td align="right">        0.60</td>
    <td align="right">        0.29</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.498100E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.309045E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.146897E+10</td>
    <td align="right">     5151.23</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -5.2</td>
    <td align="right">        -6.2</td>
    <td align="right">0.221192E+09</td>
    <td align="right">      347.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -0.6</td>
    <td align="right">        -1.2</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.747774E+10</td>
    <td align="right">    14447.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.55</td>
    <td align="right">       21.23</td>
    <td align="right">0.286839E+09</td>
    <td align="right">      348.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.65</td>
    <td align="right">       21.59</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.201929E+10</td>
    <td align="right">     2326.68</td>
    <td align="right">19-JAN-14:10</td>
    <td align="right">        1.10</td>
    <td align="right">        -0.2</td>
    <td align="right">0.378102E+09</td>
    <td align="right">      549.13</td>
    <td align="right">20-JAN-14:20</td>
    <td align="right">        -0.2</td>
    <td align="right">        -3.5</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.201303E+10</td>
    <td align="right">     3062.22</td>
    <td align="right">28-FEB-14:10</td>
    <td align="right">        -0.1</td>
    <td align="right">        -0.9</td>
    <td align="right">0.350941E+09</td>
    <td align="right">      549.16</td>
    <td align="right">23-FEB-14:20</td>
    <td align="right">        -0.1</td>
    <td align="right">        -0.9</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.399837E+10</td>
    <td align="right">     5584.00</td>
    <td align="right">28-MAR-14:30</td>
    <td align="right">       15.85</td>
    <td align="right">       10.38</td>
    <td align="right">0.438734E+09</td>
    <td align="right">      548.91</td>
    <td align="right">31-MAR-09:00</td>
    <td align="right">       21.70</td>
    <td align="right">       14.20</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.497496E+10</td>
    <td align="right">     9668.01</td>
    <td align="right">30-APR-15:52</td>
    <td align="right">       23.30</td>
    <td align="right">       12.03</td>
    <td align="right">0.397869E+09</td>
    <td align="right">      549.15</td>
    <td align="right">07-APR-09:09</td>
    <td align="right">       23.30</td>
    <td align="right">       12.03</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.713199E+10</td>
    <td align="right">    11112.09</td>
    <td align="right">29-MAY-12:33</td>
    <td align="right">       24.80</td>
    <td align="right">       16.16</td>
    <td align="right">0.434564E+09</td>
    <td align="right">      548.91</td>
    <td align="right">12-MAY-13:09</td>
    <td align="right">       24.80</td>
    <td align="right">       16.16</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.837131E+10</td>
    <td align="right">    11211.07</td>
    <td align="right">18-JUN-14:24</td>
    <td align="right">       24.70</td>
    <td align="right">       21.72</td>
    <td align="right">0.434102E+09</td>
    <td align="right">      548.90</td>
    <td align="right">12-JUN-13:00</td>
    <td align="right">       24.70</td>
    <td align="right">       21.72</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.877740E+10</td>
    <td align="right">    11500.38</td>
    <td align="right">02-JUL-18:23</td>
    <td align="right">       30.55</td>
    <td align="right">       21.23</td>
    <td align="right">0.403951E+09</td>
    <td align="right">      581.79</td>
    <td align="right">28-JUL-15:00</td>
    <td align="right">       24.40</td>
    <td align="right">       22.47</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.830558E+10</td>
    <td align="right">     9912.85</td>
    <td align="right">06-AUG-14:32</td>
    <td align="right">       28.07</td>
    <td align="right">       18.43</td>
    <td align="right">0.452837E+09</td>
    <td align="right">      548.88</td>
    <td align="right">01-AUG-09:09</td>
    <td align="right">       28.07</td>
    <td align="right">       18.43</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.636901E+10</td>
    <td align="right">    10977.71</td>
    <td align="right">10-SEP-12:32</td>
    <td align="right">       23.70</td>
    <td align="right">       19.81</td>
    <td align="right">0.400932E+09</td>
    <td align="right">      548.89</td>
    <td align="right">14-SEP-13:50</td>
    <td align="right">       26.60</td>
    <td align="right">       20.53</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.499296E+10</td>
    <td align="right">     8069.36</td>
    <td align="right">05-OCT-05:12</td>
    <td align="right">       19.87</td>
    <td align="right">       17.29</td>
    <td align="right">0.413909E+09</td>
    <td align="right">      548.88</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">       19.87</td>
    <td align="right">       17.29</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.328240E+10</td>
    <td align="right">     4634.27</td>
    <td align="right">03-NOV-13:40</td>
    <td align="right">       17.43</td>
    <td align="right">       13.33</td>
    <td align="right">0.402525E+09</td>
    <td align="right">      548.88</td>
    <td align="right">01-NOV-13:00</td>
    <td align="right">       17.43</td>
    <td align="right">       13.33</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.231287E+10</td>
    <td align="right">     3613.80</td>
    <td align="right">05-DEC-14:10</td>
    <td align="right">       10.92</td>
    <td align="right">        9.67</td>
    <td align="right">0.373610E+09</td>
    <td align="right">      548.86</td>
    <td align="right">06-DEC-10:00</td>
    <td align="right">        0.60</td>
    <td align="right">        0.37</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.625492E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.488208E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.201303E+10</td>
    <td align="right">     2326.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -0.1</td>
    <td align="right">        -0.9</td>
    <td align="right">0.350941E+09</td>
    <td align="right">      548.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -0.2</td>
    <td align="right">        -3.5</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.877740E+10</td>
    <td align="right">    11500.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.55</td>
    <td align="right">       21.72</td>
    <td align="right">0.452837E+09</td>
    <td align="right">      581.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.07</td>
    <td align="right">       22.47</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.131885E+10</td>
    <td align="right">     3206.17</td>
    <td align="right">06-JAN-10:00</td>
    <td align="right">        -7.2</td>
    <td align="right">        -8.7</td>
    <td align="right">0.182034E+09</td>
    <td align="right">      338.54</td>
    <td align="right">19-JAN-16:00</td>
    <td align="right">        0.60</td>
    <td align="right">        -0.1</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.138486E+10</td>
    <td align="right">     5012.94</td>
    <td align="right">12-FEB-09:33</td>
    <td align="right">        -8.5</td>
    <td align="right">        -9.9</td>
    <td align="right">0.167764E+09</td>
    <td align="right">      338.55</td>
    <td align="right">23-FEB-15:39</td>
    <td align="right">        -2.4</td>
    <td align="right">        -3.9</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.342364E+10</td>
    <td align="right">     9061.30</td>
    <td align="right">30-MAR-09:00</td>
    <td align="right">        5.80</td>
    <td align="right">        2.94</td>
    <td align="right">0.206889E+09</td>
    <td align="right">      338.37</td>
    <td align="right">31-MAR-10:09</td>
    <td align="right">       21.60</td>
    <td align="right">       14.17</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.456066E+10</td>
    <td align="right">    14532.78</td>
    <td align="right">16-APR-08:11</td>
    <td align="right">       10.23</td>
    <td align="right">        7.37</td>
    <td align="right">0.186664E+09</td>
    <td align="right">      338.83</td>
    <td align="right">12-APR-08:20</td>
    <td align="right">       10.23</td>
    <td align="right">        7.37</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.664826E+10</td>
    <td align="right">    14964.82</td>
    <td align="right">29-MAY-09:13</td>
    <td align="right">       19.83</td>
    <td align="right">       13.92</td>
    <td align="right">0.203276E+09</td>
    <td align="right">      339.36</td>
    <td align="right">26-MAY-08:50</td>
    <td align="right">       19.83</td>
    <td align="right">       13.92</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.735723E+10</td>
    <td align="right">    15600.31</td>
    <td align="right">04-JUN-09:12</td>
    <td align="right">       16.30</td>
    <td align="right">       10.78</td>
    <td align="right">0.202815E+09</td>
    <td align="right">      339.20</td>
    <td align="right">30-JUN-08:50</td>
    <td align="right">       23.43</td>
    <td align="right">       20.23</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.762711E+10</td>
    <td align="right">    16898.66</td>
    <td align="right">30-JUL-08:02</td>
    <td align="right">       17.57</td>
    <td align="right">       14.96</td>
    <td align="right">0.189066E+09</td>
    <td align="right">      375.86</td>
    <td align="right">12-JUL-08:30</td>
    <td align="right">       17.57</td>
    <td align="right">       14.96</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.731160E+10</td>
    <td align="right">    14318.30</td>
    <td align="right">13-AUG-08:32</td>
    <td align="right">       16.30</td>
    <td align="right">       12.66</td>
    <td align="right">0.211549E+09</td>
    <td align="right">      338.68</td>
    <td align="right">04-AUG-07:49</td>
    <td align="right">       16.30</td>
    <td align="right">       12.66</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.533083E+10</td>
    <td align="right">    13025.63</td>
    <td align="right">03-SEP-08:12</td>
    <td align="right">       15.97</td>
    <td align="right">       12.59</td>
    <td align="right">0.187748E+09</td>
    <td align="right">      338.68</td>
    <td align="right">14-SEP-08:00</td>
    <td align="right">       22.20</td>
    <td align="right">       19.20</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.393735E+10</td>
    <td align="right">    12858.54</td>
    <td align="right">15-OCT-08:32</td>
    <td align="right">       12.63</td>
    <td align="right">       10.59</td>
    <td align="right">0.193978E+09</td>
    <td align="right">      338.46</td>
    <td align="right">19-OCT-08:09</td>
    <td align="right">        3.90</td>
    <td align="right">        3.36</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.220733E+10</td>
    <td align="right">     5811.93</td>
    <td align="right">08-NOV-09:30</td>
    <td align="right">        6.10</td>
    <td align="right">        4.84</td>
    <td align="right">0.188765E+09</td>
    <td align="right">      338.55</td>
    <td align="right">17-NOV-09:30</td>
    <td align="right">        3.05</td>
    <td align="right">        2.10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.143242E+10</td>
    <td align="right">     8447.80</td>
    <td align="right">03-DEC-10:22</td>
    <td align="right">       12.50</td>
    <td align="right">        8.09</td>
    <td align="right">0.177010E+09</td>
    <td align="right">      338.55</td>
    <td align="right">12-DEC-16:49</td>
    <td align="right">        -1.4</td>
    <td align="right">        -3.6</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.525402E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.229756E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.131885E+10</td>
    <td align="right">     3206.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -8.5</td>
    <td align="right">        -9.9</td>
    <td align="right">0.167764E+09</td>
    <td align="right">      338.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -2.4</td>
    <td align="right">        -3.9</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.762711E+10</td>
    <td align="right">    16898.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.83</td>
    <td align="right">       14.96</td>
    <td align="right">0.211549E+09</td>
    <td align="right">      375.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.43</td>
    <td align="right">       20.23</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.391053E+10</td>
    <td align="right">    15901.40</td>
    <td align="right">15-JAN-13:12</td>
    <td align="right">        4.60</td>
    <td align="right">        2.04</td>
    <td align="right">0.398404E+09</td>
    <td align="right">      549.37</td>
    <td align="right">12-JAN-14:50</td>
    <td align="right">        4.60</td>
    <td align="right">        2.04</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.384789E+10</td>
    <td align="right">    16448.21</td>
    <td align="right">12-FEB-13:32</td>
    <td align="right">        -4.1</td>
    <td align="right">        -6.1</td>
    <td align="right">0.364859E+09</td>
    <td align="right">      549.33</td>
    <td align="right">17-FEB-14:09</td>
    <td align="right">        -2.9</td>
    <td align="right">        -4.7</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.732441E+10</td>
    <td align="right">    15009.87</td>
    <td align="right">30-MAR-13:40</td>
    <td align="right">       11.97</td>
    <td align="right">        5.62</td>
    <td align="right">0.445499E+09</td>
    <td align="right">      577.25</td>
    <td align="right">30-MAR-13:39</td>
    <td align="right">       11.97</td>
    <td align="right">        5.62</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.752756E+10</td>
    <td align="right">    15970.31</td>
    <td align="right">16-APR-12:52</td>
    <td align="right">       15.60</td>
    <td align="right">        9.75</td>
    <td align="right">0.398940E+09</td>
    <td align="right">      550.71</td>
    <td align="right">05-APR-13:09</td>
    <td align="right">       15.60</td>
    <td align="right">        9.75</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.899373E+10</td>
    <td align="right">    16847.92</td>
    <td align="right">29-MAY-11:53</td>
    <td align="right">       24.40</td>
    <td align="right">       16.19</td>
    <td align="right">0.434653E+09</td>
    <td align="right">      549.62</td>
    <td align="right">26-MAY-13:50</td>
    <td align="right">       24.40</td>
    <td align="right">       16.19</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.943352E+10</td>
    <td align="right">    16390.36</td>
    <td align="right">11-JUN-12:23</td>
    <td align="right">       26.95</td>
    <td align="right">       20.03</td>
    <td align="right">0.434099E+09</td>
    <td align="right">      548.91</td>
    <td align="right">12-JUN-13:00</td>
    <td align="right">       23.90</td>
    <td align="right">       15.80</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.101974E+11</td>
    <td align="right">    17281.89</td>
    <td align="right">30-JUL-12:43</td>
    <td align="right">       23.80</td>
    <td align="right">       15.75</td>
    <td align="right">0.403417E+09</td>
    <td align="right">      549.70</td>
    <td align="right">13-JUL-09:50</td>
    <td align="right">       23.80</td>
    <td align="right">       15.75</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.110094E+11</td>
    <td align="right">    15749.09</td>
    <td align="right">06-AUG-12:32</td>
    <td align="right">       27.60</td>
    <td align="right">       19.13</td>
    <td align="right">0.453275E+09</td>
    <td align="right">      571.30</td>
    <td align="right">30-AUG-13:20</td>
    <td align="right">       26.57</td>
    <td align="right">       20.09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.957888E+10</td>
    <td align="right">    18713.59</td>
    <td align="right">10-SEP-12:32</td>
    <td align="right">       23.70</td>
    <td align="right">       19.81</td>
    <td align="right">0.402035E+09</td>
    <td align="right">      591.70</td>
    <td align="right">28-SEP-13:09</td>
    <td align="right">       23.98</td>
    <td align="right">       16.96</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.832299E+10</td>
    <td align="right">    16331.77</td>
    <td align="right">29-OCT-12:21</td>
    <td align="right">        6.85</td>
    <td align="right">        2.41</td>
    <td align="right">0.416940E+09</td>
    <td align="right">      597.60</td>
    <td align="right">02-OCT-13:30</td>
    <td align="right">        6.85</td>
    <td align="right">        2.41</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.479114E+10</td>
    <td align="right">    15756.87</td>
    <td align="right">23-NOV-11:12</td>
    <td align="right">        8.53</td>
    <td align="right">        4.00</td>
    <td align="right">0.407306E+09</td>
    <td align="right">      573.39</td>
    <td align="right">08-NOV-14:09</td>
    <td align="right">        8.53</td>
    <td align="right">        4.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.348836E+10</td>
    <td align="right">    18683.66</td>
    <td align="right">03-DEC-14:21</td>
    <td align="right">       13.60</td>
    <td align="right">        8.68</td>
    <td align="right">0.386360E+09</td>
    <td align="right">      549.37</td>
    <td align="right">12-DEC-14:50</td>
    <td align="right">        -0.1</td>
    <td align="right">        -3.0</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.884258E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.494579E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.348836E+10</td>
    <td align="right">    15009.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -4.1</td>
    <td align="right">        -6.1</td>
    <td align="right">0.364859E+09</td>
    <td align="right">      548.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -2.9</td>
    <td align="right">        -4.7</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.110094E+11</td>
    <td align="right">    18713.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.60</td>
    <td align="right">       20.03</td>
    <td align="right">0.453275E+09</td>
    <td align="right">      597.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.57</td>
    <td align="right">       20.09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum} [W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.142323E+10</td>
    <td align="right">     5848.61</td>
    <td align="right">15-JAN-15:12</td>
    <td align="right">        5.40</td>
    <td align="right">        1.48</td>
    <td align="right">0.242983E+09</td>
    <td align="right">      347.65</td>
    <td align="right">20-JAN-14:20</td>
    <td align="right">        -0.2</td>
    <td align="right">        -3.5</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.156847E+10</td>
    <td align="right">    12829.29</td>
    <td align="right">12-FEB-16:12</td>
    <td align="right">        -5.0</td>
    <td align="right">        -6.0</td>
    <td align="right">0.225000E+09</td>
    <td align="right">      347.65</td>
    <td align="right">23-FEB-14:20</td>
    <td align="right">        -2.0</td>
    <td align="right">        -4.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.355942E+10</td>
    <td align="right">    13511.77</td>
    <td align="right">18-MAR-17:42</td>
    <td align="right">        7.17</td>
    <td align="right">        4.00</td>
    <td align="right">0.279131E+09</td>
    <td align="right">      347.48</td>
    <td align="right">31-MAR-09:00</td>
    <td align="right">       21.70</td>
    <td align="right">       14.20</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.457256E+10</td>
    <td align="right">    15290.44</td>
    <td align="right">30-APR-16:32</td>
    <td align="right">       22.57</td>
    <td align="right">       12.24</td>
    <td align="right">0.252340E+09</td>
    <td align="right">      347.63</td>
    <td align="right">07-APR-09:09</td>
    <td align="right">       22.57</td>
    <td align="right">       12.24</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.652134E+10</td>
    <td align="right">    15021.50</td>
    <td align="right">29-MAY-15:13</td>
    <td align="right">       25.77</td>
    <td align="right">       16.43</td>
    <td align="right">0.275210E+09</td>
    <td align="right">      347.48</td>
    <td align="right">12-MAY-13:09</td>
    <td align="right">       25.77</td>
    <td align="right">       16.43</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.724421E+10</td>
    <td align="right">    15803.24</td>
    <td align="right">04-JUN-16:32</td>
    <td align="right">       21.10</td>
    <td align="right">       13.69</td>
    <td align="right">0.274865E+09</td>
    <td align="right">      347.48</td>
    <td align="right">12-JUN-13:00</td>
    <td align="right">       23.90</td>
    <td align="right">       15.80</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.807121E+10</td>
    <td align="right">    17070.84</td>
    <td align="right">02-JUL-17:03</td>
    <td align="right">       32.52</td>
    <td align="right">       21.57</td>
    <td align="right">0.255442E+09</td>
    <td align="right">      347.95</td>
    <td align="right">13-JUL-09:50</td>
    <td align="right">       23.98</td>
    <td align="right">       21.60</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.726506E+10</td>
    <td align="right">    15583.89</td>
    <td align="right">06-AUG-17:13</td>
    <td align="right">       27.10</td>
    <td align="right">       16.14</td>
    <td align="right">0.286790E+09</td>
    <td align="right">      347.46</td>
    <td align="right">01-AUG-09:09</td>
    <td align="right">       27.10</td>
    <td align="right">       16.14</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.534299E+10</td>
    <td align="right">    15337.46</td>
    <td align="right">03-SEP-16:12</td>
    <td align="right">       20.93</td>
    <td align="right">       14.47</td>
    <td align="right">0.254077E+09</td>
    <td align="right">      347.47</td>
    <td align="right">14-SEP-13:50</td>
    <td align="right">       26.60</td>
    <td align="right">       20.53</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.394867E+10</td>
    <td align="right">    14212.24</td>
    <td align="right">22-OCT-15:22</td>
    <td align="right">       10.50</td>
    <td align="right">        6.17</td>
    <td align="right">0.262458E+09</td>
    <td align="right">      347.46</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">       10.50</td>
    <td align="right">        6.17</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.229032E+10</td>
    <td align="right">    10022.43</td>
    <td align="right">23-NOV-15:12</td>
    <td align="right">       12.80</td>
    <td align="right">        6.59</td>
    <td align="right">0.255637E+09</td>
    <td align="right">      347.46</td>
    <td align="right">01-NOV-13:00</td>
    <td align="right">       12.80</td>
    <td align="right">        6.59</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.153962E+10</td>
    <td align="right">    13490.13</td>
    <td align="right">03-DEC-14:21</td>
    <td align="right">       13.60</td>
    <td align="right">        8.68</td>
    <td align="right">0.238450E+09</td>
    <td align="right">      347.45</td>
    <td align="right">06-DEC-10:00</td>
    <td align="right">        0.60</td>
    <td align="right">        0.37</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.533471E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.310238E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.142323E+10</td>
    <td align="right">     5848.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -5.0</td>
    <td align="right">        -6.0</td>
    <td align="right">0.225000E+09</td>
    <td align="right">      347.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -2.0</td>
    <td align="right">        -4.0</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.807121E+10</td>
    <td align="right">    17070.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.52</td>
    <td align="right">       21.57</td>
    <td align="right">0.286790E+09</td>
    <td align="right">      347.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.10</td>
    <td align="right">       21.60</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        -1.0</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:03</td>
    <td align="right">       -11.5</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:05</td>
    <td align="right">        -6.3</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:05</td>
    <td align="right">        8.55</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:05</td>
    <td align="right">       11.13</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       16.80</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       18.60</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:05</td>
    <td align="right">       18.10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       16.82</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:05</td>
    <td align="right">        8.60</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:05</td>
    <td align="right">       14.57</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:05</td>
    <td align="right">        -1.9</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -11.5</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.60</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.744866E+10</td>
    <td align="right">    11515.57</td>
    <td align="right">10-JAN-06:03</td>
    <td align="right">       -13.0</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.646590E+10</td>
    <td align="right">    13311.27</td>
    <td align="right">02-FEB-05:23</td>
    <td align="right">       -18.3</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.348811E+10</td>
    <td align="right">    10596.33</td>
    <td align="right">03-MAR-03:42</td>
    <td align="right">       -12.1</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.149451E+10</td>
    <td align="right">     9484.88</td>
    <td align="right">11-APR-23:00</td>
    <td align="right">        -2.6</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.101074E+10</td>
    <td align="right">     7097.07</td>
    <td align="right">03-MAY-03:47</td>
    <td align="right">        8.30</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.531065E+09</td>
    <td align="right">     6487.17</td>
    <td align="right">10-JUN-05:12</td>
    <td align="right">       17.57</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.311284E+09</td>
    <td align="right">     6980.82</td>
    <td align="right">04-JUL-05:12</td>
    <td align="right">       23.30</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.432564E+09</td>
    <td align="right">     6153.91</td>
    <td align="right">24-AUG-05:12</td>
    <td align="right">       13.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.698501E+09</td>
    <td align="right">     9034.64</td>
    <td align="right">04-SEP-05:16</td>
    <td align="right">       11.70</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.142503E+10</td>
    <td align="right">    10672.46</td>
    <td align="right">29-OCT-09:13</td>
    <td align="right">        3.27</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.283694E+10</td>
    <td align="right">     9658.51</td>
    <td align="right">26-NOV-04:12</td>
    <td align="right">        -7.2</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.631102E+10</td>
    <td align="right">    12554.17</td>
    <td align="right">19-DEC-05:23</td>
    <td align="right">       -14.7</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.324543E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.311284E+09</td>
    <td align="right">     6153.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -18.3</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.744866E+10</td>
    <td align="right">    13311.27</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.30</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.227577E+10</td>
    <td align="right">     5856.62</td>
    <td align="right">08-JAN-13:13</td>
    <td align="right">        -4.4</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.197395E+10</td>
    <td align="right">     8215.73</td>
    <td align="right">12-FEB-16:12</td>
    <td align="right">        -5.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.886763E+09</td>
    <td align="right">     5344.29</td>
    <td align="right">13-MAR-22:23</td>
    <td align="right">        -8.1</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.245096E+09</td>
    <td align="right">     4500.02</td>
    <td align="right">16-APR-09:31</td>
    <td align="right">       12.70</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 70757521.65</td>
    <td align="right">     3882.26</td>
    <td align="right">29-MAY-09:51</td>
    <td align="right">       21.70</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 22961880.69</td>
    <td align="right">     2934.91</td>
    <td align="right">04-JUN-09:52</td>
    <td align="right">       16.70</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 20216351.05</td>
    <td align="right">     3643.52</td>
    <td align="right">30-JUL-09:22</td>
    <td align="right">       20.25</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 27071951.29</td>
    <td align="right">     3606.35</td>
    <td align="right">13-AUG-09:52</td>
    <td align="right">       20.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 63081515.78</td>
    <td align="right">     4706.11</td>
    <td align="right">24-SEP-10:02</td>
    <td align="right">       13.07</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.233916E+09</td>
    <td align="right">     6349.14</td>
    <td align="right">29-OCT-09:02</td>
    <td align="right">        2.83</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.870029E+09</td>
    <td align="right">     5885.15</td>
    <td align="right">26-NOV-14:02</td>
    <td align="right">        -2.8</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.186389E+10</td>
    <td align="right">     6964.79</td>
    <td align="right">03-DEC-14:21</td>
    <td align="right">       13.60</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.855351E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 20216351.05</td>
    <td align="right">     2934.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -8.1</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.227577E+10</td>
    <td align="right">     8215.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.70</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.148490E+10</td>
    <td align="right">     7922.40</td>
    <td align="right">02-JAN-08:05</td>
    <td align="right">        -1.1</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.113615E+10</td>
    <td align="right">     6718.51</td>
    <td align="right">18-FEB-22:08</td>
    <td align="right">        -9.4</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.482048E+09</td>
    <td align="right">     5972.06</td>
    <td align="right">14-MAR-00:37</td>
    <td align="right">        -6.9</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.137127E+09</td>
    <td align="right">     4605.06</td>
    <td align="right">19-APR-05:12</td>
    <td align="right">        3.63</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 49394825.22</td>
    <td align="right">     5498.30</td>
    <td align="right">29-MAY-05:12</td>
    <td align="right">       12.03</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 19457636.93</td>
    <td align="right">     3305.70</td>
    <td align="right">20-JUN-05:12</td>
    <td align="right">        7.57</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 17594127.98</td>
    <td align="right">     4585.21</td>
    <td align="right">04-JUL-05:12</td>
    <td align="right">       23.30</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 20237530.83</td>
    <td align="right">     2764.89</td>
    <td align="right">13-AUG-07:01</td>
    <td align="right">       12.17</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 46612717.13</td>
    <td align="right">     5963.12</td>
    <td align="right">04-SEP-05:12</td>
    <td align="right">       11.70</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.134339E+09</td>
    <td align="right">     6330.32</td>
    <td align="right">09-OCT-05:12</td>
    <td align="right">       15.07</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.406707E+09</td>
    <td align="right">     7177.23</td>
    <td align="right">11-NOV-06:12</td>
    <td align="right">        9.07</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.117650E+10</td>
    <td align="right">     7651.88</td>
    <td align="right">17-DEC-16:38</td>
    <td align="right">        -9.6</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.511107E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 17594127.98</td>
    <td align="right">     2764.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -9.6</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.148490E+10</td>
    <td align="right">     7922.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.30</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::CORE_MID></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        -1.0</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:03</td>
    <td align="right">       -11.5</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:05</td>
    <td align="right">        -6.3</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:05</td>
    <td align="right">        8.55</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:05</td>
    <td align="right">       11.13</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       16.80</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       18.60</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:05</td>
    <td align="right">       18.10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       16.82</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:05</td>
    <td align="right">        8.60</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:05</td>
    <td align="right">       14.57</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:05</td>
    <td align="right">        -1.9</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -11.5</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.60</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::CORE_TOP></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.220532E+09</td>
    <td align="right">    12530.73</td>
    <td align="right">29-JAN-23:33</td>
    <td align="right">        -9.2</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 96133243.25</td>
    <td align="right">     9078.68</td>
    <td align="right">20-FEB-05:12</td>
    <td align="right">        -5.8</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  2378207.42</td>
    <td align="right">     1854.91</td>
    <td align="right">13-MAR-03:05</td>
    <td align="right">        -4.4</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:05</td>
    <td align="right">        8.55</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:05</td>
    <td align="right">       11.13</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       16.80</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       18.60</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:05</td>
    <td align="right">       18.10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       16.82</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:05</td>
    <td align="right">        8.60</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  2375881.24</td>
    <td align="right">     1330.70</td>
    <td align="right">26-NOV-08:17</td>
    <td align="right">        -8.9</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.324893E+09</td>
    <td align="right">    11638.33</td>
    <td align="right">18-DEC-04:42</td>
    <td align="right">       -11.9</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.646313E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -11.9</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.324893E+09</td>
    <td align="right">    12530.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.60</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.227549E+10</td>
    <td align="right">     8472.28</td>
    <td align="right">09-JAN-01:23</td>
    <td align="right">        -8.1</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.189957E+10</td>
    <td align="right">     8462.76</td>
    <td align="right">02-FEB-05:23</td>
    <td align="right">       -18.3</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.697785E+09</td>
    <td align="right">     8428.57</td>
    <td align="right">03-MAR-03:42</td>
    <td align="right">       -12.1</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   260888.75</td>
    <td align="right">     1304.44</td>
    <td align="right">11-APR-05:03</td>
    <td align="right">        -3.0</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:05</td>
    <td align="right">       11.13</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       16.80</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       18.60</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:05</td>
    <td align="right">       18.10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       16.82</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 26649973.65</td>
    <td align="right">     5075.29</td>
    <td align="right">30-OCT-05:13</td>
    <td align="right">        3.80</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.316300E+09</td>
    <td align="right">     8380.70</td>
    <td align="right">26-NOV-04:12</td>
    <td align="right">        -7.2</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.188227E+10</td>
    <td align="right">     8500.48</td>
    <td align="right">24-DEC-23:33</td>
    <td align="right">        -8.2</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.709832E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -18.3</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.227549E+10</td>
    <td align="right">     8500.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.60</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.139976E+10</td>
    <td align="right">     5419.23</td>
    <td align="right">09-JAN-22:10</td>
    <td align="right">        -9.5</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.115558E+10</td>
    <td align="right">     5378.54</td>
    <td align="right">01-FEB-22:10</td>
    <td align="right">       -20.5</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.431661E+09</td>
    <td align="right">     5304.59</td>
    <td align="right">13-MAR-03:05</td>
    <td align="right">        -4.4</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   215999.31</td>
    <td align="right">     1080.00</td>
    <td align="right">11-APR-05:03</td>
    <td align="right">        -3.0</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:05</td>
    <td align="right">       11.13</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       16.80</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       18.60</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:05</td>
    <td align="right">       18.10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       16.82</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 11300939.15</td>
    <td align="right">     2463.20</td>
    <td align="right">30-OCT-05:13</td>
    <td align="right">        3.80</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.176316E+09</td>
    <td align="right">     5313.24</td>
    <td align="right">25-NOV-20:13</td>
    <td align="right">        -4.6</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.118836E+10</td>
    <td align="right">     5426.52</td>
    <td align="right">19-DEC-22:10</td>
    <td align="right">        -7.8</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.436319E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -20.5</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.139976E+10</td>
    <td align="right">     5426.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.60</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.173503E+10</td>
    <td align="right">     8296.19</td>
    <td align="right">07-JAN-18:08</td>
    <td align="right">        -2.1</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.140432E+10</td>
    <td align="right">     8150.23</td>
    <td align="right">18-FEB-18:43</td>
    <td align="right">        -8.9</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.547303E+09</td>
    <td align="right">     8154.44</td>
    <td align="right">14-MAR-03:53</td>
    <td align="right">        -7.8</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    12159.01</td>
    <td align="right">       60.80</td>
    <td align="right">11-APR-05:03</td>
    <td align="right">        -3.0</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:05</td>
    <td align="right">       11.13</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       16.80</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       18.60</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:05</td>
    <td align="right">       18.10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       16.82</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  8195337.64</td>
    <td align="right">     2868.93</td>
    <td align="right">29-OCT-06:55</td>
    <td align="right">        -2.8</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.197142E+09</td>
    <td align="right">     8140.10</td>
    <td align="right">26-NOV-00:13</td>
    <td align="right">        -6.7</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.151664E+10</td>
    <td align="right">     8151.32</td>
    <td align="right">10-DEC-17:43</td>
    <td align="right">        -1.7</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.540864E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -8.9</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.173503E+10</td>
    <td align="right">     8296.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.60</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.144818E+10</td>
    <td align="right">     5457.08</td>
    <td align="right">09-JAN-22:10</td>
    <td align="right">        -9.5</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.111905E+10</td>
    <td align="right">     5339.54</td>
    <td align="right">13-FEB-00:53</td>
    <td align="right">       -12.8</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.414496E+09</td>
    <td align="right">     5312.84</td>
    <td align="right">13-MAR-02:25</td>
    <td align="right">        -4.4</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:05</td>
    <td align="right">        8.55</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:05</td>
    <td align="right">       11.13</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       16.80</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       18.60</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:05</td>
    <td align="right">       18.10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       16.82</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 14073822.59</td>
    <td align="right">     2608.47</td>
    <td align="right">29-OCT-07:37</td>
    <td align="right">        -1.1</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.186367E+09</td>
    <td align="right">     5328.39</td>
    <td align="right">27-NOV-03:53</td>
    <td align="right">        -6.7</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.118803E+10</td>
    <td align="right">     5457.53</td>
    <td align="right">19-DEC-22:10</td>
    <td align="right">        -7.8</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.437020E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -12.8</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.144818E+10</td>
    <td align="right">     5457.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.60</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.203962E+09</td>
    <td align="right">     5011.10</td>
    <td align="right">08-JAN-06:45</td>
    <td align="right">        -6.7</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.164650E+09</td>
    <td align="right">     4982.34</td>
    <td align="right">06-FEB-00:30</td>
    <td align="right">        -8.1</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 61460354.43</td>
    <td align="right">     4935.88</td>
    <td align="right">12-MAR-22:27</td>
    <td align="right">        -4.0</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:05</td>
    <td align="right">        8.55</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:05</td>
    <td align="right">       11.13</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       16.80</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       18.60</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:05</td>
    <td align="right">       18.10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       16.82</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:05</td>
    <td align="right">        8.60</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    21095.39</td>
    <td align="right">       83.57</td>
    <td align="right">26-NOV-04:05</td>
    <td align="right">        -7.2</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.141144E+09</td>
    <td align="right">     4954.10</td>
    <td align="right">25-DEC-00:10</td>
    <td align="right">        -7.8</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.571237E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -8.1</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.203962E+09</td>
    <td align="right">     5011.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.60</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 91059297.13</td>
    <td align="right">     3197.45</td>
    <td align="right">24-JAN-04:23</td>
    <td align="right">       -11.7</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 65805964.70</td>
    <td align="right">     3304.85</td>
    <td align="right">06-FEB-00:30</td>
    <td align="right">        -8.1</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 30723171.34</td>
    <td align="right">     3261.82</td>
    <td align="right">13-MAR-02:25</td>
    <td align="right">        -4.4</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:05</td>
    <td align="right">        8.55</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:05</td>
    <td align="right">       11.13</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       16.80</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       18.60</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:05</td>
    <td align="right">       18.10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       16.82</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:05</td>
    <td align="right">        8.60</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:05</td>
    <td align="right">       14.57</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 83132838.95</td>
    <td align="right">     3218.48</td>
    <td align="right">17-DEC-18:32</td>
    <td align="right">       -10.0</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.270721E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -11.7</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 91059297.13</td>
    <td align="right">     3304.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.60</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.183521E+10</td>
    <td align="right">     8796.09</td>
    <td align="right">24-JAN-07:10</td>
    <td align="right">       -11.8</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.170971E+10</td>
    <td align="right">     8960.80</td>
    <td align="right">10-FEB-07:10</td>
    <td align="right">       -13.4</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.112967E+10</td>
    <td align="right">     8681.03</td>
    <td align="right">03-MAR-07:10</td>
    <td align="right">       -13.8</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.653192E+09</td>
    <td align="right">     6211.93</td>
    <td align="right">04-APR-06:10</td>
    <td align="right">        -4.6</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.216505E+09</td>
    <td align="right">     4896.72</td>
    <td align="right">09-MAY-16:20</td>
    <td align="right">        8.30</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 48269455.97</td>
    <td align="right">     4894.51</td>
    <td align="right">20-JUN-06:25</td>
    <td align="right">        8.85</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  2212118.17</td>
    <td align="right">     3735.10</td>
    <td align="right">31-JUL-06:07</td>
    <td align="right">       11.47</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:05</td>
    <td align="right">       18.10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 47187418.22</td>
    <td align="right">     4749.30</td>
    <td align="right">20-SEP-06:07</td>
    <td align="right">       11.10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.289864E+09</td>
    <td align="right">     4887.01</td>
    <td align="right">31-OCT-06:20</td>
    <td align="right">        9.03</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.837231E+09</td>
    <td align="right">     6405.58</td>
    <td align="right">27-NOV-07:10</td>
    <td align="right">        -7.6</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.156303E+10</td>
    <td align="right">     8657.62</td>
    <td align="right">19-DEC-07:10</td>
    <td align="right">       -13.2</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.833208E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -13.8</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.183521E+10</td>
    <td align="right">     8960.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.126003E+09</td>
    <td align="right">     3309.27</td>
    <td align="right">09-JAN-05:20</td>
    <td align="right">        -9.4</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 65359156.61</td>
    <td align="right">     3292.03</td>
    <td align="right">05-FEB-23:50</td>
    <td align="right">        -7.8</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 21167164.48</td>
    <td align="right">     2639.20</td>
    <td align="right">06-MAR-01:32</td>
    <td align="right">        -3.3</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:05</td>
    <td align="right">        8.55</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:05</td>
    <td align="right">       11.13</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       16.80</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       18.60</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:05</td>
    <td align="right">       18.10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       16.82</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:05</td>
    <td align="right">        8.60</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     2680.78</td>
    <td align="right">       17.87</td>
    <td align="right">26-NOV-07:27</td>
    <td align="right">        -8.6</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 84037151.08</td>
    <td align="right">     3286.19</td>
    <td align="right">17-DEC-17:20</td>
    <td align="right">        -9.6</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.296569E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -9.6</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.126003E+09</td>
    <td align="right">     3309.27</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.60</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.430193E+09</td>
    <td align="right">     5450.84</td>
    <td align="right">30-JAN-04:35</td>
    <td align="right">        -9.6</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.299303E+09</td>
    <td align="right">     5454.51</td>
    <td align="right">06-FEB-03:13</td>
    <td align="right">        -9.5</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 67492734.07</td>
    <td align="right">     5407.93</td>
    <td align="right">12-MAR-22:20</td>
    <td align="right">        -4.0</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:05</td>
    <td align="right">        8.55</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:05</td>
    <td align="right">       11.13</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       16.80</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       18.60</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:05</td>
    <td align="right">       18.10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       16.82</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:05</td>
    <td align="right">        8.60</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 12013816.93</td>
    <td align="right">     4721.34</td>
    <td align="right">26-NOV-04:50</td>
    <td align="right">        -7.2</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.453336E+09</td>
    <td align="right">     5558.07</td>
    <td align="right">16-DEC-20:00</td>
    <td align="right">       -11.7</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.126234E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -11.7</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.453336E+09</td>
    <td align="right">     5558.07</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.60</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.257972E+09</td>
    <td align="right">     3600.38</td>
    <td align="right">02-JAN-02:33</td>
    <td align="right">        -1.7</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.179537E+09</td>
    <td align="right">     3597.12</td>
    <td align="right">05-FEB-23:53</td>
    <td align="right">        -7.8</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 47581607.62</td>
    <td align="right">     3678.80</td>
    <td align="right">12-MAR-23:40</td>
    <td align="right">        -4.2</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:05</td>
    <td align="right">        8.55</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:05</td>
    <td align="right">       11.13</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       16.80</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       18.60</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:05</td>
    <td align="right">       18.10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       16.82</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:05</td>
    <td align="right">        8.60</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  8010362.46</td>
    <td align="right">     3251.46</td>
    <td align="right">26-NOV-04:50</td>
    <td align="right">        -7.2</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.282790E+09</td>
    <td align="right">     3654.83</td>
    <td align="right">20-DEC-01:20</td>
    <td align="right">        -6.7</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.775891E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -7.8</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.282790E+09</td>
    <td align="right">     3678.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.60</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.286651E+09</td>
    <td align="right">     5458.65</td>
    <td align="right">09-JAN-02:42</td>
    <td align="right">        -9.2</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.177540E+09</td>
    <td align="right">     5420.00</td>
    <td align="right">20-FEB-03:15</td>
    <td align="right">        -4.6</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 50337685.99</td>
    <td align="right">     4062.73</td>
    <td align="right">12-MAR-23:40</td>
    <td align="right">        -4.2</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:05</td>
    <td align="right">        8.55</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:05</td>
    <td align="right">       11.13</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       16.80</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       18.60</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:05</td>
    <td align="right">       18.10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       16.82</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:05</td>
    <td align="right">        8.60</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  9286960.32</td>
    <td align="right">     3820.29</td>
    <td align="right">26-NOV-04:50</td>
    <td align="right">        -7.2</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.313964E+09</td>
    <td align="right">     5445.97</td>
    <td align="right">17-DEC-23:27</td>
    <td align="right">       -10.6</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.837779E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -10.6</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.313964E+09</td>
    <td align="right">     5458.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.60</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum} [W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.286560E+09</td>
    <td align="right">     3597.28</td>
    <td align="right">24-JAN-01:05</td>
    <td align="right">       -11.1</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.164890E+09</td>
    <td align="right">     3594.17</td>
    <td align="right">20-FEB-03:55</td>
    <td align="right">        -5.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 43127994.97</td>
    <td align="right">     3181.50</td>
    <td align="right">12-MAR-23:40</td>
    <td align="right">        -4.2</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:05</td>
    <td align="right">        8.55</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:05</td>
    <td align="right">       11.13</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       16.80</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       18.60</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:05</td>
    <td align="right">       18.10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       16.82</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:05</td>
    <td align="right">        8.60</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  8506982.04</td>
    <td align="right">     3378.04</td>
    <td align="right">26-NOV-04:50</td>
    <td align="right">        -7.2</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.283860E+09</td>
    <td align="right">     3591.46</td>
    <td align="right">20-DEC-01:20</td>
    <td align="right">        -6.7</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.786944E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -11.1</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.286560E+09</td>
    <td align="right">     3597.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.60</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.666658E+10</td>
    <td align="right">     7185.19</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.356786E+11</td>
    <td align="right">    35215.00</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.604819E+10</td>
    <td align="right">     7185.19</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.323251E+11</td>
    <td align="right">    35215.00</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.720612E+10</td>
    <td align="right">     7185.19</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">0.374888E+11</td>
    <td align="right">    35215.00</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.641706E+10</td>
    <td align="right">     7185.19</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.344445E+11</td>
    <td align="right">    35215.00</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.693635E+10</td>
    <td align="right">     7185.19</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.365837E+11</td>
    <td align="right">    35215.00</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.690996E+10</td>
    <td align="right">     7185.19</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.360649E+11</td>
    <td align="right">    35215.00</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.644345E+10</td>
    <td align="right">     7185.19</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.349589E+11</td>
    <td align="right">    35215.00</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.720601E+10</td>
    <td align="right">     7185.19</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.374888E+11</td>
    <td align="right">    35215.00</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.641706E+10</td>
    <td align="right">     7185.19</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">0.344358E+11</td>
    <td align="right">    35215.00</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.666669E+10</td>
    <td align="right">     7185.19</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">0.356829E+11</td>
    <td align="right">    35215.00</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.659377E+10</td>
    <td align="right">     7185.19</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.349831E+11</td>
    <td align="right">    35215.00</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.644356E+10</td>
    <td align="right">     7185.19</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.349546E+11</td>
    <td align="right">    35215.00</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.799548E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.425090E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.604819E+10</td>
    <td align="right">     7185.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.323251E+11</td>
    <td align="right">    35215.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.720612E+10</td>
    <td align="right">     7185.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.374888E+11</td>
    <td align="right">    35215.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::CORE_MID></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.666658E+10</td>
    <td align="right">     7185.19</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.192575E+11</td>
    <td align="right">    13498.51</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.604819E+10</td>
    <td align="right">     7185.19</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.174336E+11</td>
    <td align="right">    13498.51</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.720612E+10</td>
    <td align="right">     7185.19</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">0.200276E+11</td>
    <td align="right">    13498.51</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.641706E+10</td>
    <td align="right">     7185.19</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.185962E+11</td>
    <td align="right">    13498.51</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.693635E+10</td>
    <td align="right">     7185.19</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.196426E+11</td>
    <td align="right">    13498.51</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.690996E+10</td>
    <td align="right">     7185.19</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.192870E+11</td>
    <td align="right">    13498.51</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.644345E+10</td>
    <td align="right">     7185.19</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.189474E+11</td>
    <td align="right">    13498.51</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.720601E+10</td>
    <td align="right">     7185.19</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.200276E+11</td>
    <td align="right">    13498.51</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.641706E+10</td>
    <td align="right">     7185.19</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">0.185875E+11</td>
    <td align="right">    13498.51</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.666669E+10</td>
    <td align="right">     7185.19</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">0.192619E+11</td>
    <td align="right">    13498.51</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.659377E+10</td>
    <td align="right">     7185.19</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.188357E+11</td>
    <td align="right">    13498.51</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.644356E+10</td>
    <td align="right">     7185.19</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.189431E+11</td>
    <td align="right">    13498.51</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.799548E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.228848E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.604819E+10</td>
    <td align="right">     7185.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.174336E+11</td>
    <td align="right">    13498.51</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.720612E+10</td>
    <td align="right">     7185.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.200276E+11</td>
    <td align="right">    13498.51</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::CORE_TOP></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.666658E+10</td>
    <td align="right">     7185.19</td>
    <td align="right">02-JAN-08:09</td>
    <td align="right">0.192575E+11</td>
    <td align="right">    13498.51</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.604819E+10</td>
    <td align="right">     7185.19</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">0.174336E+11</td>
    <td align="right">    13498.51</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.720612E+10</td>
    <td align="right">     7185.19</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">0.200276E+11</td>
    <td align="right">    13498.51</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.641706E+10</td>
    <td align="right">     7185.19</td>
    <td align="right">03-APR-07:10</td>
    <td align="right">0.185962E+11</td>
    <td align="right">    13498.51</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.693635E+10</td>
    <td align="right">     7185.19</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.196426E+11</td>
    <td align="right">    13498.51</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.690996E+10</td>
    <td align="right">     7185.19</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.192870E+11</td>
    <td align="right">    13498.51</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.644345E+10</td>
    <td align="right">     7185.19</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.189474E+11</td>
    <td align="right">    13498.51</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.720601E+10</td>
    <td align="right">     7185.19</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.200276E+11</td>
    <td align="right">    13498.51</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.641706E+10</td>
    <td align="right">     7185.19</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">0.185875E+11</td>
    <td align="right">    13498.51</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.666669E+10</td>
    <td align="right">     7185.19</td>
    <td align="right">02-OCT-07:10</td>
    <td align="right">0.192619E+11</td>
    <td align="right">    13498.51</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.659377E+10</td>
    <td align="right">     7185.19</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">0.188357E+11</td>
    <td align="right">    13498.51</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.644356E+10</td>
    <td align="right">     7185.19</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">0.189431E+11</td>
    <td align="right">    13498.51</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.799548E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.228848E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.604819E+10</td>
    <td align="right">     7185.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.174336E+11</td>
    <td align="right">    13498.51</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.720612E+10</td>
    <td align="right">     7185.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.200276E+11</td>
    <td align="right">    13498.51</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.891667E+09</td>
    <td align="right">     1514.70</td>
    <td align="right">02-JAN-16:49</td>
    <td align="right">0.405965E+10</td>
    <td align="right">     2845.60</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.752160E+09</td>
    <td align="right">     1205.87</td>
    <td align="right">13-FEB-16:00</td>
    <td align="right">0.367516E+10</td>
    <td align="right">     2845.60</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.842076E+09</td>
    <td align="right">     1050.23</td>
    <td align="right">16-MAR-07:10</td>
    <td align="right">0.422200E+10</td>
    <td align="right">     2845.60</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.723642E+09</td>
    <td align="right">      819.04</td>
    <td align="right">06-APR-07:10</td>
    <td align="right">0.392024E+10</td>
    <td align="right">     2845.60</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.759085E+09</td>
    <td align="right">      800.51</td>
    <td align="right">19-MAY-07:10</td>
    <td align="right">0.414083E+10</td>
    <td align="right">     2845.60</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.749639E+09</td>
    <td align="right">      765.90</td>
    <td align="right">15-JUN-07:10</td>
    <td align="right">0.406586E+10</td>
    <td align="right">     2845.60</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.702107E+09</td>
    <td align="right">      807.71</td>
    <td align="right">26-JUL-07:10</td>
    <td align="right">0.399428E+10</td>
    <td align="right">     2845.60</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.797372E+09</td>
    <td align="right">      722.51</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.422200E+10</td>
    <td align="right">     2845.60</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.738821E+09</td>
    <td align="right">      977.91</td>
    <td align="right">19-SEP-07:10</td>
    <td align="right">0.391840E+10</td>
    <td align="right">     2845.60</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.812509E+09</td>
    <td align="right">     1465.60</td>
    <td align="right">31-OCT-07:10</td>
    <td align="right">0.406057E+10</td>
    <td align="right">     2845.60</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.881534E+09</td>
    <td align="right">     1514.70</td>
    <td align="right">06-NOV-16:00</td>
    <td align="right">0.397072E+10</td>
    <td align="right">     2845.60</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.888662E+09</td>
    <td align="right">     1514.70</td>
    <td align="right">01-DEC-16:40</td>
    <td align="right">0.399337E+10</td>
    <td align="right">     2845.60</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.953927E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.482431E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.702107E+09</td>
    <td align="right">      722.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.367516E+10</td>
    <td align="right">     2845.60</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.891667E+09</td>
    <td align="right">     1514.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.422200E+10</td>
    <td align="right">     2845.60</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.554755E+09</td>
    <td align="right">      958.93</td>
    <td align="right">02-JAN-16:49</td>
    <td align="right">0.257010E+10</td>
    <td align="right">     1801.51</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.474255E+09</td>
    <td align="right">      774.35</td>
    <td align="right">13-FEB-16:00</td>
    <td align="right">0.232669E+10</td>
    <td align="right">     1801.51</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.532285E+09</td>
    <td align="right">      532.74</td>
    <td align="right">01-MAR-17:00</td>
    <td align="right">0.267288E+10</td>
    <td align="right">     1801.51</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.458564E+09</td>
    <td align="right">      488.70</td>
    <td align="right">06-APR-07:10</td>
    <td align="right">0.248184E+10</td>
    <td align="right">     1801.51</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.483438E+09</td>
    <td align="right">      457.41</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">0.262149E+10</td>
    <td align="right">     1801.51</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.477026E+09</td>
    <td align="right">      457.41</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">0.257403E+10</td>
    <td align="right">     1801.51</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.446257E+09</td>
    <td align="right">      457.41</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.252872E+10</td>
    <td align="right">     1801.51</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.506628E+09</td>
    <td align="right">      457.41</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.267288E+10</td>
    <td align="right">     1801.51</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.467109E+09</td>
    <td align="right">      521.13</td>
    <td align="right">19-SEP-07:10</td>
    <td align="right">0.248068E+10</td>
    <td align="right">     1801.51</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.509738E+09</td>
    <td align="right">      909.31</td>
    <td align="right">31-OCT-07:10</td>
    <td align="right">0.257068E+10</td>
    <td align="right">     1801.51</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.552245E+09</td>
    <td align="right">      958.93</td>
    <td align="right">06-NOV-16:00</td>
    <td align="right">0.251380E+10</td>
    <td align="right">     1801.51</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.552831E+09</td>
    <td align="right">      958.93</td>
    <td align="right">01-DEC-16:40</td>
    <td align="right">0.252814E+10</td>
    <td align="right">     1801.51</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.601513E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.305419E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.446257E+09</td>
    <td align="right">      457.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.232669E+10</td>
    <td align="right">     1801.51</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.554755E+09</td>
    <td align="right">      958.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.267288E+10</td>
    <td align="right">     1801.51</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {Maximum} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRICITY ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.860367E+09</td>
    <td align="right">     1514.70</td>
    <td align="right">02-JAN-16:49</td>
    <td align="right">0.405965E+10</td>
    <td align="right">     2845.60</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.740407E+09</td>
    <td align="right">     1160.77</td>
    <td align="right">13-FEB-16:00</td>
    <td align="right">0.367516E+10</td>
    <td align="right">     2845.60</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.837843E+09</td>
    <td align="right">     1012.97</td>
    <td align="right">16-MAR-07:10</td>
    <td align="right">0.422200E+10</td>
    <td align="right">     2845.60</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.725223E+09</td>
    <td align="right">      816.58</td>
    <td align="right">06-APR-07:10</td>
    <td align="right">0.392024E+10</td>
    <td align="right">     2845.60</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.763691E+09</td>
    <td align="right">      804.10</td>
    <td align="right">19-MAY-07:10</td>
    <td align="right">0.414083E+10</td>
    <td align="right">     2845.60</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.753678E+09</td>
    <td align="right">      776.92</td>
    <td align="right">15-JUN-07:10</td>
    <td align="right">0.406586E+10</td>
    <td align="right">     2845.60</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.706000E+09</td>
    <td align="right">      814.36</td>
    <td align="right">26-JUL-07:10</td>
    <td align="right">0.399428E+10</td>
    <td align="right">     2845.60</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.800213E+09</td>
    <td align="right">      722.51</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.422200E+10</td>
    <td align="right">     2845.60</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.737414E+09</td>
    <td align="right">      850.38</td>
    <td align="right">19-SEP-07:10</td>
    <td align="right">0.391840E+10</td>
    <td align="right">     2845.60</td>
    <td align="right">01-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.800665E+09</td>
    <td align="right">     1444.36</td>
    <td align="right">31-OCT-07:10</td>
    <td align="right">0.406057E+10</td>
    <td align="right">     2845.60</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.859511E+09</td>
    <td align="right">     1514.70</td>
    <td align="right">06-NOV-16:00</td>
    <td align="right">0.397072E+10</td>
    <td align="right">     2845.60</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.859829E+09</td>
    <td align="right">     1514.70</td>
    <td align="right">01-DEC-16:40</td>
    <td align="right">0.399337E+10</td>
    <td align="right">     2845.60</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.944484E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.482431E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.706000E+09</td>
    <td align="right">      722.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.367516E+10</td>
    <td align="right">     2845.60</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.860367E+09</td>
    <td align="right">     1514.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.422200E+10</td>
    <td align="right">     2845.60</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRICITY ENERGY {Maximum} [W]</td>
