    <td align="right">       23.62</td>
    <td align="right">      355.50</td>
    <td align="right">       24.02</td>
    <td align="right">        0.33</td>
    <td align="right">       24.02</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      176.17</td>
    <td align="right">       23.60</td>
    <td align="right">      128.83</td>
    <td align="right">       23.79</td>
    <td align="right">        0.00</td>
    <td align="right">       23.79</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      389.17</td>
    <td align="right">       23.27</td>
    <td align="right">       18.83</td>
    <td align="right">       23.30</td>
    <td align="right">        0.00</td>
    <td align="right">       23.30</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      477.83</td>
    <td align="right">       22.54</td>
    <td align="right">       39.50</td>
    <td align="right">       22.43</td>
    <td align="right">       38.17</td>
    <td align="right">       22.33</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2825.67</td>
    <td align="right">       22.86</td>
    <td align="right">     2298.50</td>
    <td align="right">       23.30</td>
    <td align="right">      183.83</td>
    <td align="right">       23.23</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        4.50</td>
    <td align="right">       22.22</td>
    <td align="right">       18.83</td>
    <td align="right">       22.06</td>
    <td align="right">        0.00</td>
    <td align="right">       21.93</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      500.50</td>
    <td align="right">       24.86</td>
    <td align="right">      477.00</td>
    <td align="right">       24.09</td>
    <td align="right">       76.17</td>
    <td align="right">       24.10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      498.67</td>
    <td align="right">       22.25</td>
    <td align="right">       83.50</td>
    <td align="right">       22.06</td>
    <td align="right">       83.50</td>
    <td align="right">       21.92</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      452.50</td>
    <td align="right">       22.49</td>
    <td align="right">       51.50</td>
    <td align="right">       22.34</td>
    <td align="right">       51.50</td>
    <td align="right">       22.21</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      390.83</td>
    <td align="right">       23.04</td>
    <td align="right">       28.50</td>
    <td align="right">       23.03</td>
    <td align="right">       10.00</td>
    <td align="right">       22.98</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      265.67</td>
    <td align="right">       23.49</td>
    <td align="right">       45.00</td>
    <td align="right">       23.57</td>
    <td align="right">        0.00</td>
    <td align="right">       23.57</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       89.83</td>
    <td align="right">       23.66</td>
    <td align="right">      174.67</td>
    <td align="right">       23.91</td>
    <td align="right">        0.00</td>
    <td align="right">       23.91</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        8.83</td>
    <td align="right">       23.70</td>
    <td align="right">      367.67</td>
    <td align="right">       24.03</td>
    <td align="right">        0.00</td>
    <td align="right">       24.03</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        8.67</td>
    <td align="right">       24.43</td>
    <td align="right">      451.33</td>
    <td align="right">       24.07</td>
    <td align="right">        8.00</td>
    <td align="right">       24.08</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        6.33</td>
    <td align="right">       23.69</td>
    <td align="right">      453.33</td>
    <td align="right">       24.02</td>
    <td align="right">        0.00</td>
    <td align="right">       24.02</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       58.17</td>
    <td align="right">       23.43</td>
    <td align="right">      295.17</td>
    <td align="right">       23.92</td>
    <td align="right">        0.00</td>
    <td align="right">       23.92</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      237.00</td>
    <td align="right">       23.39</td>
    <td align="right">       91.50</td>
    <td align="right">       23.57</td>
    <td align="right">        0.00</td>
    <td align="right">       23.57</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      395.83</td>
    <td align="right">       23.07</td>
    <td align="right">       21.50</td>
    <td align="right">       23.06</td>
    <td align="right">        7.33</td>
    <td align="right">       23.03</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      479.00</td>
    <td align="right">       22.43</td>
    <td align="right">       67.83</td>
    <td align="right">       22.26</td>
    <td align="right">       64.17</td>
    <td align="right">       22.12</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2891.33</td>
    <td align="right">       22.83</td>
    <td align="right">     2131.50</td>
    <td align="right">       23.21</td>
    <td align="right">      224.50</td>
    <td align="right">       23.11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        6.33</td>
    <td align="right">       22.25</td>
    <td align="right">       21.50</td>
    <td align="right">       22.06</td>
    <td align="right">        0.00</td>
    <td align="right">       21.92</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      498.67</td>
    <td align="right">       24.43</td>
    <td align="right">      453.33</td>
    <td align="right">       24.07</td>
    <td align="right">       83.50</td>
    <td align="right">       24.08</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      424.17</td>
    <td align="right">       22.40</td>
    <td align="right">       59.50</td>
    <td align="right">       22.22</td>
    <td align="right">       59.50</td>
    <td align="right">       22.08</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      380.83</td>
    <td align="right">       22.62</td>
    <td align="right">       30.67</td>
    <td align="right">       22.49</td>
    <td align="right">       30.67</td>
    <td align="right">       22.39</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      286.17</td>
    <td align="right">       23.07</td>
    <td align="right">       37.67</td>
    <td align="right">       23.12</td>
    <td align="right">        6.33</td>
    <td align="right">       23.08</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      174.67</td>
    <td align="right">       23.49</td>
    <td align="right">       78.50</td>
    <td align="right">       23.68</td>
    <td align="right">        0.67</td>
    <td align="right">       23.69</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       53.17</td>
    <td align="right">       23.69</td>
    <td align="right">      205.17</td>
    <td align="right">       23.99</td>
    <td align="right">        0.17</td>
    <td align="right">       23.99</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        6.17</td>
    <td align="right">       24.45</td>
    <td align="right">      337.33</td>
    <td align="right">       24.08</td>
    <td align="right">        1.83</td>
    <td align="right">       24.10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       11.50</td>
    <td align="right">       25.15</td>
    <td align="right">      401.17</td>
    <td align="right">       24.13</td>
    <td align="right">       11.17</td>
    <td align="right">       24.16</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        4.33</td>
    <td align="right">       25.62</td>
    <td align="right">      409.00</td>
    <td align="right">       24.09</td>
    <td align="right">        2.67</td>
    <td align="right">       24.10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       30.17</td>
    <td align="right">       23.48</td>
    <td align="right">      284.83</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      169.00</td>
    <td align="right">       23.46</td>
    <td align="right">      106.33</td>
    <td align="right">       23.69</td>
    <td align="right">        0.00</td>
    <td align="right">       23.69</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      336.00</td>
    <td align="right">       23.12</td>
    <td align="right">       17.00</td>
    <td align="right">       23.14</td>
    <td align="right">        3.17</td>
    <td align="right">       23.12</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      405.00</td>
    <td align="right">       22.49</td>
    <td align="right">       57.33</td>
    <td align="right">       22.32</td>
    <td align="right">       54.33</td>
    <td align="right">       22.17</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2281.17</td>
    <td align="right">       22.87</td>
    <td align="right">     2024.50</td>
    <td align="right">       23.33</td>
    <td align="right">      170.50</td>
    <td align="right">       23.25</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        4.33</td>
    <td align="right">       22.40</td>
    <td align="right">       17.00</td>
    <td align="right">       22.22</td>
    <td align="right">        0.00</td>
    <td align="right">       22.08</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      424.17</td>
    <td align="right">       25.62</td>
    <td align="right">      409.00</td>
    <td align="right">       24.13</td>
    <td align="right">       59.50</td>
    <td align="right">       24.16</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      423.50</td>
    <td align="right">       22.71</td>
    <td align="right">       58.33</td>
    <td align="right">       22.63</td>
    <td align="right">       38.83</td>
    <td align="right">       22.51</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      363.83</td>
    <td align="right">       22.84</td>
    <td align="right">       42.00</td>
    <td align="right">       22.79</td>
    <td align="right">       24.00</td>
    <td align="right">       22.69</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      261.33</td>
    <td align="right">       23.13</td>
    <td align="right">      102.67</td>
    <td align="right">       23.33</td>
    <td align="right">        6.67</td>
    <td align="right">       23.29</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      189.83</td>
    <td align="right">       23.48</td>
    <td align="right">      118.33</td>
    <td align="right">       23.71</td>
    <td align="right">        0.00</td>
    <td align="right">       23.71</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       82.17</td>
    <td align="right">       23.66</td>
    <td align="right">      235.33</td>
    <td align="right">       23.95</td>
    <td align="right">        0.00</td>
    <td align="right">       23.95</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       14.83</td>
    <td align="right">       23.71</td>
    <td align="right">      376.33</td>
    <td align="right">       24.04</td>
    <td align="right">        0.00</td>
    <td align="right">       24.04</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       10.50</td>
    <td align="right">       23.98</td>
    <td align="right">      455.17</td>
    <td align="right">       24.07</td>
    <td align="right">        7.67</td>
    <td align="right">       24.07</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        7.00</td>
    <td align="right">       24.44</td>
    <td align="right">      467.33</td>
    <td align="right">       24.06</td>
    <td align="right">        2.00</td>
    <td align="right">       24.07</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       35.50</td>
    <td align="right">       23.66</td>
    <td align="right">      358.83</td>
    <td align="right">       24.03</td>
    <td align="right">        3.83</td>
    <td align="right">       24.05</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      156.00</td>
    <td align="right">       23.52</td>
    <td align="right">      189.33</td>
    <td align="right">       23.85</td>
    <td align="right">        5.17</td>
    <td align="right">       23.86</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      313.50</td>
    <td align="right">       23.25</td>
    <td align="right">       50.17</td>
    <td align="right">       23.35</td>
    <td align="right">        2.33</td>
    <td align="right">       23.34</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      426.83</td>
    <td align="right">       22.78</td>
    <td align="right">       55.33</td>
    <td align="right">       22.73</td>
    <td align="right">       33.33</td>
    <td align="right">       22.63</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2284.83</td>
    <td align="right">       23.05</td>
    <td align="right">     2509.17</td>
    <td align="right">       23.52</td>
    <td align="right">      123.83</td>
    <td align="right">       23.47</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        7.00</td>
    <td align="right">       22.71</td>
    <td align="right">       42.00</td>
    <td align="right">       22.63</td>
    <td align="right">        0.00</td>
    <td align="right">       22.51</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      426.83</td>
    <td align="right">       24.44</td>
    <td align="right">      467.33</td>
    <td align="right">       24.07</td>
    <td align="right">       38.83</td>
    <td align="right">       24.07</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      491.17</td>
    <td align="right">       22.40</td>
    <td align="right">       72.50</td>
    <td align="right">       22.21</td>
    <td align="right">       72.50</td>
    <td align="right">       22.06</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      419.83</td>
    <td align="right">       22.63</td>
    <td align="right">       39.50</td>
    <td align="right">       22.49</td>
    <td align="right">       39.50</td>
    <td align="right">       22.37</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      317.67</td>
    <td align="right">       23.07</td>
    <td align="right">       69.50</td>
    <td align="right">       23.17</td>
    <td align="right">        9.17</td>
    <td align="right">       23.12</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      205.83</td>
    <td align="right">       23.52</td>
    <td align="right">      104.83</td>
    <td align="right">       23.70</td>
    <td align="right">        1.17</td>
    <td align="right">       23.72</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       73.00</td>
    <td align="right">       23.69</td>
    <td align="right">      248.83</td>
    <td align="right">       23.97</td>
    <td align="right">        0.33</td>
    <td align="right">       23.97</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       12.33</td>
    <td align="right">       24.09</td>
    <td align="right">      400.33</td>
    <td align="right">       24.06</td>
    <td align="right">        1.50</td>
    <td align="right">       24.07</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       14.17</td>
    <td align="right">       24.99</td>
    <td align="right">      463.17</td>
    <td align="right">       24.11</td>
    <td align="right">       14.00</td>
    <td align="right">       24.14</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        7.83</td>
    <td align="right">       24.82</td>
    <td align="right">      467.83</td>
    <td align="right">       24.07</td>
    <td align="right">        3.83</td>
    <td align="right">       24.08</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       42.00</td>
    <td align="right">       23.48</td>
    <td align="right">      340.83</td>
    <td align="right">       23.98</td>
    <td align="right">        0.67</td>
    <td align="right">       23.99</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      199.17</td>
    <td align="right">       23.42</td>
    <td align="right">      128.00</td>
    <td align="right">       23.66</td>
    <td align="right">        0.00</td>
    <td align="right">       23.66</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      373.33</td>
    <td align="right">       23.14</td>
    <td align="right">       25.83</td>
    <td align="right">       23.15</td>
    <td align="right">        6.00</td>
    <td align="right">       23.11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      469.67</td>
    <td align="right">       22.54</td>
    <td align="right">       62.33</td>
    <td align="right">       22.38</td>
    <td align="right">       57.17</td>
    <td align="right">       22.24</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2626.00</td>
    <td align="right">       22.89</td>
    <td align="right">     2423.50</td>
    <td align="right">       23.34</td>
    <td align="right">      205.83</td>
    <td align="right">       23.26</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        7.83</td>
    <td align="right">       22.40</td>
    <td align="right">       25.83</td>
    <td align="right">       22.21</td>
    <td align="right">        0.00</td>
    <td align="right">       22.06</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      491.17</td>
    <td align="right">       24.99</td>
    <td align="right">      467.83</td>
    <td align="right">       24.11</td>
    <td align="right">       72.50</td>
    <td align="right">       24.14</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.91320</td>
    <td align="right">    15.12376</td>
    <td align="right">     0.15596</td>
    <td align="right">     5.70526</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.92579</td>
    <td align="right">    14.49127</td>
    <td align="right">     0.16360</td>
    <td align="right">     5.72061</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.98547</td>
    <td align="right">    21.61430</td>
    <td align="right">     0.25837</td>
    <td align="right">     6.59448</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.00548</td>
    <td align="right">    25.25047</td>
    <td align="right">     0.30188</td>
    <td align="right">     7.06888</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.01400</td>
    <td align="right">    35.58732</td>
    <td align="right">     -0.4862</td>
    <td align="right">    10.17979</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.02404</td>
    <td align="right">    44.97585</td>
    <td align="right">     -0.4004</td>
    <td align="right">     8.52970</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.03639</td>
    <td align="right">    50.61809</td>
    <td align="right">     -0.3603</td>
    <td align="right">     7.91330</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.02510</td>
    <td align="right">    50.87759</td>
    <td align="right">     -0.3543</td>
    <td align="right">     7.75532</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.01433</td>
    <td align="right">    46.09109</td>
    <td align="right">     -0.4069</td>
    <td align="right">     8.70833</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.00237</td>
    <td align="right">    33.05132</td>
    <td align="right">     0.36341</td>
    <td align="right">     7.96721</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.99607</td>
    <td align="right">    25.74865</td>
    <td align="right">     0.28982</td>
    <td align="right">     6.93809</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.95473</td>
    <td align="right">    18.68062</td>
    <td align="right">     0.20063</td>
    <td align="right">     6.07693</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.99187</td>
    <td align="right">    31.97768</td>
    <td align="right">     -0.0250</td>
    <td align="right">     7.44345</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.91320</td>
    <td align="right">    14.49127</td>
    <td align="right">     -0.4862</td>
    <td align="right">     5.70526</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.03639</td>
    <td align="right">    50.87759</td>
    <td align="right">     0.36341</td>
    <td align="right">    10.17979</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_MID></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.41657</td>
    <td align="right">    16.63112</td>
    <td align="right">     0.00647</td>
    <td align="right">     5.69713</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.52061</td>
    <td align="right">    15.50387</td>
    <td align="right">     0.02987</td>
    <td align="right">     5.64632</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.81505</td>
    <td align="right">    22.66810</td>
    <td align="right">     0.18560</td>
    <td align="right">     6.11814</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.92119</td>
    <td align="right">    26.01542</td>
    <td align="right">     0.25359</td>
    <td align="right">     6.55075</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.96952</td>
    <td align="right">    36.23403</td>
    <td align="right">     -0.5382</td>
    <td align="right">    11.33780</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.00123</td>
    <td align="right">    45.49613</td>
    <td align="right">     -0.4468</td>
    <td align="right">     9.34167</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.00996</td>
    <td align="right">    51.15215</td>
    <td align="right">     -0.4031</td>
    <td align="right">     8.56563</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.99851</td>
    <td align="right">    51.37212</td>
    <td align="right">     -0.4031</td>
    <td align="right">     8.52834</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.96725</td>
    <td align="right">    46.71057</td>
    <td align="right">     -0.4651</td>
    <td align="right">     9.82573</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.90843</td>
    <td align="right">    33.94581</td>
    <td align="right">     0.31008</td>
    <td align="right">     7.30665</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.82520</td>
    <td align="right">    27.04884</td>
    <td align="right">     0.21304</td>
    <td align="right">     6.32199</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.44797</td>
    <td align="right">    20.26293</td>
    <td align="right">     0.04957</td>
    <td align="right">     6.00309</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.81892</td>
    <td align="right">    32.88748</td>
    <td align="right">     -0.1024</td>
    <td align="right">     7.62029</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.41657</td>
    <td align="right">    15.50387</td>
    <td align="right">     -0.5382</td>
    <td align="right">     5.64632</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.00996</td>
    <td align="right">    51.37212</td>
    <td align="right">     0.31008</td>
    <td align="right">    11.33780</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_TOP></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.42717</td>
    <td align="right">    17.34171</td>
    <td align="right">     -0.2515</td>
    <td align="right">     7.77220</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.52518</td>
    <td align="right">    16.43759</td>
    <td align="right">     -0.2286</td>
    <td align="right">     7.57476</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.32415</td>
    <td align="right">    23.40989</td>
    <td align="right">     0.05101</td>
    <td align="right">     6.45910</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.78080</td>
    <td align="right">    26.66644</td>
    <td align="right">     0.20554</td>
    <td align="right">     6.33529</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.89127</td>
    <td align="right">    36.55828</td>
    <td align="right">     -0.5679</td>
    <td align="right">    12.27239</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.94480</td>
    <td align="right">    45.68852</td>
    <td align="right">     -0.4594</td>
    <td align="right">     9.72643</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.96753</td>
    <td align="right">    51.34865</td>
    <td align="right">     -0.4069</td>
    <td align="right">     8.73264</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.95250</td>
    <td align="right">    51.70466</td>
    <td align="right">     -0.4145</td>
    <td align="right">     8.86669</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.86930</td>
    <td align="right">    47.26460</td>
    <td align="right">     -0.5049</td>
    <td align="right">    10.90720</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.69622</td>
    <td align="right">    34.64948</td>
    <td align="right">     0.24402</td>
    <td align="right">     6.98409</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.36811</td>
    <td align="right">    27.86835</td>
    <td align="right">     0.07446</td>
    <td align="right">     6.25264</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.57182</td>
    <td align="right">    21.24979</td>
    <td align="right">     -0.1824</td>
    <td align="right">     7.60577</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.44966</td>
    <td align="right">    33.47969</td>
    <td align="right">     -0.2040</td>
    <td align="right">     8.29936</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.42717</td>
    <td align="right">    16.43759</td>
    <td align="right">     -0.5679</td>
    <td align="right">     6.25264</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.96753</td>
    <td align="right">    51.70466</td>
    <td align="right">     0.24402</td>
    <td align="right">    12.27239</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.55338</td>
    <td align="right">    18.76575</td>
    <td align="right">     -0.4592</td>
    <td align="right">    10.61033</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.76395</td>
    <td align="right">    18.01227</td>
    <td align="right">     -0.4035</td>
    <td align="right">    10.01825</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.75705</td>
    <td align="right">    24.53876</td>
    <td align="right">     -0.0738</td>
    <td align="right">     7.44746</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.45780</td>
    <td align="right">    27.15782</td>
    <td align="right">     0.14232</td>
    <td align="right">     6.74448</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.85818</td>
    <td align="right">    36.69312</td>
    <td align="right">     -0.5433</td>
    <td align="right">    12.17582</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.99231</td>
    <td align="right">    45.73579</td>
    <td align="right">     -0.3858</td>
    <td align="right">     8.56365</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.03167</td>
    <td align="right">    51.62999</td>
    <td align="right">     -0.3186</td>
    <td align="right">     7.47414</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.97820</td>
    <td align="right">    51.95050</td>
    <td align="right">     -0.3608</td>
    <td align="right">     8.16058</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.81482</td>
    <td align="right">    47.73227</td>
    <td align="right">     -0.5043</td>
    <td align="right">    11.43173</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.41071</td>
    <td align="right">    35.54899</td>
    <td align="right">     0.17874</td>
    <td align="right">     7.06199</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.63762</td>
    <td align="right">    29.79817</td>
    <td align="right">     -0.0913</td>
    <td align="right">     7.09829</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.80535</td>
    <td align="right">    22.88005</td>
    <td align="right">     -0.3692</td>
    <td align="right">     9.76477</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.09825</td>
    <td align="right">    34.32754</td>
    <td align="right">     -0.2653</td>
    <td align="right">     8.87253</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.55338</td>
    <td align="right">    18.01227</td>
    <td align="right">     -0.5433</td>
    <td align="right">     6.74448</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.03167</td>
    <td align="right">    51.95050</td>
    <td align="right">     0.17874</td>
    <td align="right">    12.17582</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.88962</td>
    <td align="right">    19.22908</td>
    <td align="right">     -0.3677</td>
    <td align="right">     9.50274</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.07839</td>
    <td align="right">    18.39990</td>
    <td align="right">     -0.3148</td>
    <td align="right">     8.97941</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.09217</td>
    <td align="right">    24.20574</td>
    <td align="right">     0.03651</td>
    <td align="right">     7.41953</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.63532</td>
    <td align="right">    26.67798</td>
    <td align="right">     0.23539</td>
    <td align="right">     7.52909</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.94120</td>
    <td align="right">    36.34819</td>
    <td align="right">     -0.4150</td>
    <td align="right">     9.94227</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.03047</td>
    <td align="right">    45.49301</td>
    <td align="right">     -0.2761</td>
    <td align="right">     7.48913</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.07469</td>
    <td align="right">    51.38612</td>
    <td align="right">     -0.2069</td>
    <td align="right">     6.65248</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.03715</td>
    <td align="right">    51.64458</td>
    <td align="right">     -0.2439</td>
    <td align="right">     7.01019</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.91828</td>
    <td align="right">    47.39132</td>
    <td align="right">     -0.4020</td>
    <td align="right">     9.62110</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.59069</td>
    <td align="right">    35.26942</td>
    <td align="right">     0.25099</td>
    <td align="right">     7.67385</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.80952</td>
    <td align="right">    30.05181</td>
    <td align="right">     -0.0398</td>
    <td align="right">     6.90574</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.00373</td>
    <td align="right">    23.30008</td>
    <td align="right">     -0.3129</td>
    <td align="right">     9.17061</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.26750</td>
    <td align="right">    34.23629</td>
    <td align="right">     -0.1707</td>
    <td align="right">     8.15081</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.88962</td>
    <td align="right">    18.39990</td>
    <td align="right">     -0.4150</td>
    <td align="right">     6.65248</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.07469</td>
    <td align="right">    51.64458</td>
    <td align="right">     0.25099</td>
    <td align="right">     9.94227</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.27598</td>
    <td align="right">    17.66412</td>
    <td align="right">     -0.2456</td>
    <td align="right">     8.97191</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.42098</td>
    <td align="right">    16.92104</td>
    <td align="right">     -0.2048</td>
    <td align="right">     8.63931</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.18231</td>
    <td align="right">    23.35725</td>
    <td align="right">     0.09046</td>
    <td align="right">     7.92446</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.59749</td>
    <td align="right">    26.45185</td>
    <td align="right">     0.23038</td>
    <td align="right">     7.76864</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.87869</td>
    <td align="right">    36.40760</td>
    <td align="right">     -0.4803</td>
    <td align="right">    11.30883</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.98222</td>
    <td align="right">    45.63019</td>
    <td align="right">     -0.3569</td>
    <td align="right">     8.47025</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.03504</td>
    <td align="right">    51.49724</td>
    <td align="right">     -0.2749</td>
    <td align="right">     7.28077</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.01001</td>
    <td align="right">    51.59343</td>
    <td align="right">     -0.2725</td>
    <td align="right">     7.56753</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.91984</td>
    <td align="right">    47.06854</td>
    <td align="right">     -0.3709</td>
    <td align="right">     9.60555</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.66715</td>
    <td align="right">    34.55936</td>
    <td align="right">     0.30743</td>
    <td align="right">     8.72849</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.02870</td>
    <td align="right">    28.81482</td>
    <td align="right">     0.03206</td>
    <td align="right">     7.05911</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.33582</td>
    <td align="right">    22.13543</td>
    <td align="right">     -0.2148</td>
    <td align="right">     8.79952</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.36837</td>
    <td align="right">    33.63518</td>
    <td align="right">     -0.1468</td>
    <td align="right">     8.51206</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.27598</td>
    <td align="right">    16.92104</td>
    <td align="right">     -0.4803</td>
    <td align="right">     7.05911</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.03504</td>
    <td align="right">    51.59343</td>
    <td align="right">     0.30743</td>
    <td align="right">    11.30883</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.73523</td>
    <td align="right">    19.15892</td>
    <td align="right">     -0.4067</td>
    <td align="right">    10.13375</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.01294</td>
    <td align="right">    18.17888</td>
    <td align="right">     -0.3287</td>
    <td align="right">     9.42514</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.96645</td>
    <td align="right">    24.36983</td>
    <td align="right">     0.00865</td>
    <td align="right">     7.72082</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.56941</td>
    <td align="right">    27.02833</td>
    <td align="right">     0.21397</td>
    <td align="right">     7.59336</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.89439</td>
    <td align="right">    36.60559</td>
    <td align="right">     -0.4462</td>
    <td align="right">    10.94410</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.00152</td>
    <td align="right">    45.74117</td>
    <td align="right">     -0.3042</td>
    <td align="right">     8.07283</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.05665</td>
    <td align="right">    51.54939</td>
    <td align="right">     -0.2175</td>
    <td align="right">     7.16059</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.00931</td>
    <td align="right">    51.86694</td>
    <td align="right">     -0.2731</td>
    <td align="right">     7.69184</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.87445</td>
    <td align="right">    47.63044</td>
    <td align="right">     -0.4244</td>
    <td align="right">    10.28752</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.50719</td>
    <td align="right">    35.52468</td>
    <td align="right">     0.22791</td>
    <td align="right">     7.69903</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.74975</td>
    <td align="right">    30.05162</td>
    <td align="right">     -0.0546</td>
    <td align="right">     7.06707</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.92248</td>
    <td align="right">    23.31269</td>
    <td align="right">     -0.3329</td>
    <td align="right">     9.41810</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.20053</td>
    <td align="right">    34.37398</td>
    <td align="right">     -0.1943</td>
    <td align="right">     8.59575</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.73523</td>
    <td align="right">    18.17888</td>
    <td align="right">     -0.4462</td>
    <td align="right">     7.06707</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.05665</td>
    <td align="right">    51.86694</td>
    <td align="right">     0.22791</td>
    <td align="right">    10.94410</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.00184</td>
    <td align="right">    18.71160</td>
    <td align="right">     -0.3246</td>
    <td align="right">     8.15541</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.13803</td>
    <td align="right">    17.99087</td>
    <td align="right">     -0.2921</td>
    <td align="right">     7.91858</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.81323</td>
    <td align="right">    24.73165</td>
    <td align="right">     -0.0715</td>
    <td align="right">     6.57877</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.38581</td>
    <td align="right">    27.59366</td>
    <td align="right">     0.10128</td>
    <td align="right">     6.04420</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.78768</td>
    <td align="right">    37.01840</td>
    <td align="right">     -0.6255</td>
    <td align="right">    13.99105</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.98837</td>
    <td align="right">    45.81095</td>
    <td align="right">     -0.4374</td>
    <td align="right">     9.27184</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.03286</td>
    <td align="right">    51.39229</td>
    <td align="right">     -0.3635</td>
    <td align="right">     7.97228</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.00622</td>
    <td align="right">    51.63039</td>
    <td align="right">     -0.3770</td>
    <td align="right">     8.15786</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.93731</td>
    <td align="right">    47.10390</td>
    <td align="right">     -0.4689</td>
    <td align="right">    10.07483</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.76269</td>
    <td align="right">    34.47520</td>
    <td align="right">     0.26951</td>
    <td align="right">     7.05641</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.27203</td>
    <td align="right">    28.37821</td>
    <td align="right">     0.07483</td>
    <td align="right">     6.05792</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.44610</td>
    <td align="right">    22.17272</td>
    <td align="right">     -0.1860</td>
    <td align="right">     7.12331</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.30537</td>
    <td align="right">    34.04213</td>
    <td align="right">     -0.2255</td>
    <td align="right">     8.21047</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.00184</td>
    <td align="right">    17.99087</td>
    <td align="right">     -0.6255</td>
    <td align="right">     6.04420</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.03286</td>
    <td align="right">    51.63039</td>
    <td align="right">     0.26951</td>
    <td align="right">    13.99105</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.43573</td>
    <td align="right">    19.15168</td>
    <td align="right">     -0.2163</td>
    <td align="right">     7.24359</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.56713</td>
    <td align="right">    18.33273</td>
    <td align="right">     -0.1830</td>
    <td align="right">     6.95612</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.27372</td>
    <td align="right">    24.17168</td>
    <td align="right">     0.06722</td>
    <td align="right">     6.55276</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.72688</td>
    <td align="right">    26.68108</td>
    <td align="right">     0.23342</td>
    <td align="right">     6.85892</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.95652</td>
    <td align="right">    36.28404</td>
    <td align="right">     -0.4583</td>
    <td align="right">    10.17077</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.04327</td>
    <td align="right">    45.40676</td>
    <td align="right">     -0.3122</td>
    <td align="right">     7.52418</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.07689</td>
    <td align="right">    51.04463</td>
    <td align="right">     -0.2447</td>
    <td align="right">     6.65786</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.05741</td>
    <td align="right">    51.25318</td>
    <td align="right">     -0.2537</td>
    <td align="right">     6.71970</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.01995</td>
    <td align="right">    46.72162</td>
    <td align="right">     -0.3647</td>
    <td align="right">     8.33037</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.90986</td>
    <td align="right">    34.17249</td>
    <td align="right">     0.33910</td>
    <td align="right">     7.89957</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.46873</td>
    <td align="right">    28.39440</td>
    <td align="right">     0.13064</td>
    <td align="right">     6.10769</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.69921</td>
    <td align="right">    22.52403</td>
    <td align="right">     -0.1214</td>
    <td align="right">     6.77677</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.52611</td>
    <td align="right">    33.79825</td>
    <td align="right">     -0.1156</td>
    <td align="right">     7.32142</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.43573</td>
    <td align="right">    18.33273</td>
    <td align="right">     -0.4583</td>
    <td align="right">     6.10769</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.07689</td>
    <td align="right">    51.25318</td>
    <td align="right">     0.33910</td>
    <td align="right">    10.17077</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.32268</td>
    <td align="right">    17.10513</td>
    <td align="right">     -0.3815</td>
    <td align="right">    11.26282</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.20427</td>
    <td align="right">    16.61196</td>
    <td align="right">     -0.3993</td>
    <td align="right">    11.43490</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.35831</td>
    <td align="right">    23.58220</td>
    <td align="right">     -0.0674</td>
    <td align="right">     8.32914</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.94803</td>
    <td align="right">    26.91937</td>
    <td align="right">     0.08549</td>
    <td align="right">     7.26893</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.61704</td>
    <td align="right">    36.96581</td>
    <td align="right">     -0.5994</td>
    <td align="right">    14.24798</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.85868</td>
    <td align="right">    46.30296</td>
    <td align="right">     -0.4324</td>
    <td align="right">     9.80733</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.99090</td>
    <td align="right">    52.83901</td>
    <td align="right">     -0.3174</td>
    <td align="right">     7.63648</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.96667</td>
    <td align="right">    52.35068</td>
    <td align="right">     -0.2924</td>
    <td align="right">     7.51612</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.89759</td>
    <td align="right">    47.35119</td>
    <td align="right">     -0.3568</td>
    <td align="right">     8.90625</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.57785</td>
    <td align="right">    34.15081</td>
    <td align="right">     0.32319</td>
    <td align="right">     8.69287</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.61703</td>
    <td align="right">    27.99288</td>
    <td align="right">     -0.0003</td>
    <td align="right">     7.11321</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.49896</td>
    <td align="right">    21.34039</td>
    <td align="right">     -0.3223</td>
    <td align="right">    10.36915</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.91730</td>
    <td align="right">    33.75797</td>
    <td align="right">     -0.2295</td>
    <td align="right">     9.37712</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.20427</td>
    <td align="right">    16.61196</td>
    <td align="right">     -0.5994</td>
    <td align="right">     7.11321</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.99090</td>
    <td align="right">    52.83901</td>
    <td align="right">     0.32319</td>
    <td align="right">    14.24798</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.22606</td>
    <td align="right">    19.14219</td>
    <td align="right">     -0.2661</td>
    <td align="right">     7.70854</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.49553</td>
    <td align="right">    18.11174</td>
    <td align="right">     -0.1971</td>
    <td align="right">     7.16990</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.22043</td>
    <td align="right">    24.24150</td>
    <td align="right">     0.05416</td>
    <td align="right">     6.60016</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.68948</td>
    <td align="right">    26.99928</td>
    <td align="right">     0.21617</td>
    <td align="right">     6.77308</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.93922</td>
    <td align="right">    36.47967</td>
    <td align="right">     -0.4798</td>
    <td align="right">    10.77918</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.03294</td>
    <td align="right">    45.60068</td>
    <td align="right">     -0.3355</td>
    <td align="right">     7.89104</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.07357</td>
    <td align="right">    51.12789</td>
    <td align="right">     -0.2477</td>
    <td align="right">     6.83471</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.04860</td>
    <td align="right">    51.40884</td>
    <td align="right">     -0.2765</td>
    <td align="right">     7.11092</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.00904</td>
    <td align="right">    46.86314</td>
    <td align="right">     -0.3775</td>
    <td align="right">     8.57740</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.87278</td>
    <td align="right">    34.31383</td>
    <td align="right">     0.32480</td>
    <td align="right">     7.81675</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.41849</td>
    <td align="right">    28.47256</td>
    <td align="right">     0.11818</td>
    <td align="right">     6.15135</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.59647</td>
    <td align="right">    22.57212</td>
    <td align="right">     -0.1458</td>
    <td align="right">     6.92271</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.47514</td>
    <td align="right">    33.89985</td>
    <td align="right">     -0.1347</td>
    <td align="right">     7.53433</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.22606</td>
    <td align="right">    18.11174</td>
    <td align="right">     -0.4798</td>
    <td align="right">     6.15135</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.07357</td>
    <td align="right">    51.40884</td>
    <td align="right">     0.32480</td>
    <td align="right">    10.77918</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.26107</td>
    <td align="right">    18.31451</td>
    <td align="right">     -0.2538</td>
    <td align="right">     7.68154</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.49765</td>
    <td align="right">    17.44903</td>
    <td align="right">     -0.1942</td>
    <td align="right">     7.24401</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.26650</td>
    <td align="right">    23.65773</td>
    <td align="right">     0.06480</td>
    <td align="right">     6.43339</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.71988</td>
    <td align="right">    26.50108</td>
    <td align="right">     0.21747</td>
    <td align="right">     6.63183</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.95219</td>
    <td align="right">    36.35194</td>
    <td align="right">     -0.5055</td>
    <td align="right">    10.84689</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.02224</td>
    <td align="right">    45.57294</td>
    <td align="right">     -0.3781</td>
    <td align="right">     8.24686</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.05316</td>
    <td align="right">    51.37293</td>
    <td align="right">     -0.3198</td>
    <td align="right">     7.35543</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.01205</td>
    <td align="right">    51.56651</td>
    <td align="right">     -0.3517</td>
    <td align="right">     7.80122</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.92807</td>
    <td align="right">    47.13253</td>
    <td align="right">     -0.4585</td>
    <td align="right">     9.95994</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.70787</td>
    <td align="right">    34.65739</td>
    <td align="right">     0.26242</td>
    <td align="right">     7.12278</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.24513</td>
    <td align="right">    28.54038</td>
    <td align="right">     0.07390</td>
    <td align="right">     6.24346</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.48853</td>
    <td align="right">    22.08031</td>
    <td align="right">     -0.1717</td>
    <td align="right">     7.34262</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.43624</td>
    <td align="right">    33.72451</td>
    <td align="right">     -0.1684</td>
    <td align="right">     7.74740</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.26107</td>
    <td align="right">    17.44903</td>
    <td align="right">     -0.5055</td>
    <td align="right">     6.24346</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.05316</td>
    <td align="right">    51.56651</td>
    <td align="right">     0.26242</td>
    <td align="right">    10.84689</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   427.00000</td>
    <td align="right">    22.41273</td>
    <td align="right">    18.02358</td>
    <td align="right">     -0.2109</td>
    <td align="right">     7.43114</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   385.00000</td>
    <td align="right">    22.63484</td>
    <td align="right">    17.19002</td>
    <td align="right">     -0.1533</td>
    <td align="right">     6.92339</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   433.00000</td>
    <td align="right">    23.39067</td>
    <td align="right">    22.98479</td>
    <td align="right">     0.11585</td>
    <td align="right">     6.67716</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   410.00000</td>
    <td align="right">    23.79520</td>
    <td align="right">    25.87468</td>
    <td align="right">     0.27224</td>
    <td align="right">     7.33875</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   430.00000</td>
    <td align="right">    23.99979</td>
    <td align="right">    35.79068</td>
    <td align="right">     -0.4136</td>
    <td align="right">     9.49336</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   418.00000</td>
    <td align="right">    24.05996</td>
    <td align="right">    45.05167</td>
    <td align="right">     -0.2924</td>
    <td align="right">     7.53472</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   422.00000</td>
    <td align="right">    24.09900</td>
    <td align="right">    50.96400</td>
    <td align="right">     -0.2295</td>
    <td align="right">     6.80505</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   433.00000</td>
    <td align="right">    24.06123</td>
    <td align="right">    51.08855</td>
    <td align="right">     -0.2624</td>
    <td align="right">     7.04738</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   410.00000</td>
    <td align="right">    23.99467</td>
    <td align="right">    46.66493</td>
    <td align="right">     -0.3875</td>
    <td align="right">     8.92247</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   427.00000</td>
    <td align="right">    23.79912</td>
    <td align="right">    34.23122</td>
    <td align="right">     0.30277</td>
    <td align="right">     7.61770</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   417.00000</td>
    <td align="right">    23.29083</td>
    <td align="right">    28.14163</td>
    <td align="right">     0.08838</td>
    <td align="right">     6.15709</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   422.00000</td>
    <td align="right">    22.55215</td>
    <td align="right">    21.92277</td>
    <td align="right">     -0.1519</td>
    <td align="right">     7.25361</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5034.00000</td>
    <td align="right">    23.51280</td>
    <td align="right">    33.26596</td>
    <td align="right">     -0.1102</td>
    <td align="right">     7.43606</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   385.00000</td>
    <td align="right">    22.41273</td>
    <td align="right">    17.19002</td>
    <td align="right">     -0.4136</td>
    <td align="right">     6.15709</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   433.00000</td>
    <td align="right">    24.09900</td>
    <td align="right">    51.08855</td>
    <td align="right">     0.30277</td>
    <td align="right">     9.49336</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.92093</td>
    <td align="right">    17.02429</td>
    <td align="right">     -0.0557</td>
    <td align="right">     7.11341</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.08426</td>
    <td align="right">    16.25468</td>
    <td align="right">     -0.0119</td>
    <td align="right">     6.83588</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.57176</td>
    <td align="right">    22.60968</td>
    <td align="right">     0.20459</td>
    <td align="right">     7.41629</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.81546</td>
    <td align="right">    25.90099</td>
    <td align="right">     0.29578</td>
    <td align="right">     7.71253</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.97259</td>
    <td align="right">    36.06931</td>
    <td align="right">     -0.4435</td>
    <td align="right">     9.94354</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.02391</td>
    <td align="right">    45.42102</td>
    <td align="right">     -0.3465</td>
    <td align="right">     7.99181</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.05855</td>
    <td align="right">    51.20913</td>
    <td align="right">     -0.2764</td>
    <td align="right">     7.04207</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.04288</td>
    <td align="right">    51.19744</td>
    <td align="right">     -0.2651</td>
    <td align="right">     7.13610</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.00664</td>
    <td align="right">    46.52781</td>
    <td align="right">     -0.3343</td>
    <td align="right">     8.45828</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.88774</td>
    <td align="right">    33.85717</td>
    <td align="right">     0.37526</td>
    <td align="right">     8.98037</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.53353</td>
    <td align="right">    27.67329</td>
    <td align="right">     0.17633</td>
    <td align="right">     6.71337</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.96711</td>
    <td align="right">    21.21409</td>
    <td align="right">     -0.0301</td>
    <td align="right">     7.10614</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.66135</td>
    <td align="right">    33.04149</td>
    <td align="right">     -0.0602</td>
    <td align="right">     7.71245</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.92093</td>
    <td align="right">    16.25468</td>
    <td align="right">     -0.4435</td>
    <td align="right">     6.71337</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.05855</td>
    <td align="right">    51.20913</td>
    <td align="right">     0.37526</td>
    <td align="right">     9.94354</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.43210</td>
    <td align="right">    18.57752</td>
    <td align="right">     -0.2047</td>
    <td align="right">     7.45779</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.73756</td>
    <td align="right">    17.48972</td>
    <td align="right">     -0.1230</td>
    <td align="right">     6.97049</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.43026</td>
    <td align="right">    23.50076</td>
    <td align="right">     0.13785</td>
    <td align="right">     6.92560</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.80278</td>
    <td align="right">    26.36625</td>
    <td align="right">     0.28287</td>
    <td align="right">     7.52203</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.98457</td>
    <td align="right">    36.25175</td>
    <td align="right">     -0.4105</td>
    <td align="right">     9.61558</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.03702</td>
    <td align="right">    45.54269</td>
    <td align="right">     -0.2958</td>
    <td align="right">     7.61627</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.07379</td>
    <td align="right">    51.29374</td>
    <td align="right">     -0.2207</td>
    <td align="right">     6.90155</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.03899</td>
    <td align="right">    51.48034</td>
    <td align="right">     -0.2659</td>
    <td align="right">     7.26483</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.97283</td>
    <td align="right">    47.04920</td>
    <td align="right">     -0.3836</td>
    <td align="right">     8.97432</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.77792</td>
    <td align="right">    34.64631</td>
    <td align="right">     0.30604</td>
    <td align="right">     7.79432</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.34178</td>
    <td align="right">    28.70516</td>
    <td align="right">     0.10671</td>
    <td align="right">     6.34421</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.62264</td>
    <td align="right">    22.46336</td>
    <td align="right">     -0.1335</td>
    <td align="right">     7.18784</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.52674</td>
    <td align="right">    33.73795</td>
    <td align="right">     -0.1007</td>
    <td align="right">     7.55223</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.43210</td>
    <td align="right">    17.48972</td>
    <td align="right">     -0.4105</td>
    <td align="right">     6.34421</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.07379</td>
    <td align="right">    51.48034</td>
    <td align="right">     0.30604</td>
    <td align="right">     9.61558</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_BOTCOOLINGCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_BOT COOLING COIL</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_BOT COOLING COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRICITY ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY RATE []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.136365E+10</td>
    <td align="right">0.374034E+09</td>
    <td align="right">       69.48</td>
    <td align="right">0.136324E+10</td>
    <td align="right">   412294.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.36</td>
    <td align="right">13-JAN-16:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">    12945.97</td>
    <td align="right">13-JAN-16:20</td>
    <td align="right">    12945.97</td>
    <td align="right">13-JAN-16:20</td>
    <td align="right">     1814.70</td>
    <td align="right">17-JAN-18:03</td>
    <td align="right">     3417.24</td>
    <td align="right">13-JAN-16:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.116268E+10</td>
    <td align="right">0.323008E+09</td>
    <td align="right">       84.45</td>
    <td align="right">0.116254E+10</td>
    <td align="right">   147474.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.26</td>
    <td align="right">22-FEB-12:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:03</td>
    <td align="right">     9175.69</td>
    <td align="right">22-FEB-12:05</td>
    <td align="right">     9175.69</td>
    <td align="right">22-FEB-12:05</td>
    <td align="right">      294.31</td>
    <td align="right">22-FEB-18:01</td>
    <td align="right">     2481.60</td>
    <td align="right">22-FEB-12:05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.462237E+10</td>
    <td align="right">0.120104E+10</td>
    <td align="right">      127.43</td>
    <td align="right">0.456894E+10</td>
    <td align="right"> 53434106.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.91</td>
    <td align="right">31-MAR-10:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:05</td>
    <td align="right">    37908.39</td>
    <td align="right">31-MAR-10:10</td>
    <td align="right">    37908.39</td>
    <td align="right">31-MAR-10:10</td>
    <td align="right">     5372.37</td>
    <td align="right">31-MAR-17:00</td>
    <td align="right">     8634.17</td>
    <td align="right">31-MAR-10:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.513186E+10</td>
    <td align="right">0.130940E+10</td>
    <td align="right">      125.49</td>
    <td align="right">0.432226E+10</td>
    <td align="right">0.809609E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">14-APR-12:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:05</td>
    <td align="right">    87381.73</td>
    <td align="right">30-APR-15:41</td>
    <td align="right">    87381.73</td>
    <td align="right">30-APR-15:41</td>
    <td align="right">    19150.37</td>
    <td align="right">14-APR-21:43</td>
    <td align="right">    19348.91</td>
    <td align="right">30-APR-15:41</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.247512E+11</td>
    <td align="right">0.601462E+10</td>
    <td align="right">      280.46</td>
    <td align="right">0.214633E+11</td>
    <td align="right">0.328786E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">16-MAY-15:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:05</td>
    <td align="right">   131694.77</td>
    <td align="right">30-MAY-21:43</td>
    <td align="right">   100007.90</td>
    <td align="right">29-MAY-15:51</td>
    <td align="right">    55933.45</td>
    <td align="right">30-MAY-21:43</td>
    <td align="right">    29340.82</td>
    <td align="right">30-MAY-21:43</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.587879E+11</td>
    <td align="right">0.139187E+11</td>
    <td align="right">      486.91</td>
    <td align="right">0.471523E+11</td>
    <td align="right">0.116356E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-05:12</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:13</td>
    <td align="right">   144248.32</td>
    <td align="right">18-JUN-15:01</td>
    <td align="right">   103168.99</td>
    <td align="right">11-JUN-13:41</td>
    <td align="right">    86152.83</td>
    <td align="right">17-JUN-21:43</td>
    <td align="right">    31746.41</td>
    <td align="right">18-JUN-14:21</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.100528E+12</td>
    <td align="right">0.236557E+11</td>
    <td align="right">      603.87</td>
    <td align="right">0.693330E+11</td>
    <td align="right">0.311945E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-05:12</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:13</td>
    <td align="right">   146182.19</td>
    <td align="right">28-JUL-11:10</td>
    <td align="right">   113016.74</td>
    <td align="right">02-JUL-17:02</td>
    <td align="right">    99584.28</td>
    <td align="right">28-JUL-13:00</td>
    <td align="right">    35432.26</td>
    <td align="right">02-JUL-15:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.855693E+11</td>
    <td align="right">0.200586E+11</td>
    <td align="right">      599.38</td>
    <td align="right">0.614086E+11</td>
    <td align="right">0.241607E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-05:12</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:13</td>
    <td align="right">   145920.38</td>
    <td align="right">22-AUG-21:08</td>
    <td align="right">   114788.91</td>
    <td align="right">06-AUG-16:22</td>
    <td align="right">    95469.43</td>
    <td align="right">22-AUG-21:08</td>
    <td align="right">    31722.09</td>
    <td align="right">22-AUG-12:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.467900E+11</td>
    <td align="right">0.109703E+11</td>
    <td align="right">      390.46</td>
    <td align="right">0.313085E+11</td>
    <td align="right">0.154815E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-05:12</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:13</td>
    <td align="right">   142235.43</td>
    <td align="right">02-SEP-05:12</td>
    <td align="right">    96765.77</td>
    <td align="right">02-SEP-17:03</td>
    <td align="right">    89978.76</td>
    <td align="right">07-SEP-05:12</td>
    <td align="right">    31201.34</td>
    <td align="right">02-SEP-05:12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.147793E+11</td>
    <td align="right">0.347735E+10</td>
    <td align="right">      172.77</td>
    <td align="right">0.113410E+11</td>
    <td align="right">0.343827E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-OCT-11:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:05</td>
    <td align="right">   111435.35</td>
    <td align="right">05-OCT-05:12</td>
    <td align="right">    68983.25</td>
    <td align="right">04-OCT-16:00</td>
    <td align="right">    50466.24</td>
    <td align="right">05-OCT-05:12</td>
    <td align="right">    24779.09</td>
    <td align="right">05-OCT-05:12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.296891E+10</td>
    <td align="right">0.781004E+09</td>
    <td align="right">       94.36</td>
    <td align="right">0.272877E+10</td>
    <td align="right">0.240145E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.85</td>
    <td align="right">01-NOV-05:12</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:05</td>
    <td align="right">    34621.30</td>
    <td align="right">01-NOV-05:12</td>
    <td align="right">    31667.81</td>
    <td align="right">01-NOV-09:00</td>
    <td align="right">     8046.46</td>
    <td align="right">01-NOV-14:00</td>
    <td align="right">     8030.50</td>
    <td align="right">01-NOV-05:12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.207723E+10</td>
    <td align="right">0.566679E+09</td>
    <td align="right">       92.25</td>
    <td align="right">0.206983E+10</td>
    <td align="right">  7398922.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.38</td>
    <td align="right">08-DEC-13:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:05</td>
    <td align="right">    13627.52</td>
    <td align="right">08-DEC-13:50</td>
    <td align="right">    13627.52</td>
    <td align="right">08-DEC-13:50</td>
    <td align="right">     1734.79</td>
    <td align="right">05-DEC-10:00</td>
    <td align="right">     3581.60</td>
    <td align="right">08-DEC-13:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.348532E+12</td>
    <td align="right">0.826506E+11</td>
    <td align="right">     3127.31</td>
    <td align="right">0.258222E+12</td>
    <td align="right">0.903097E+11</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.116268E+10</td>
    <td align="right">0.323008E+09</td>
    <td align="right">       69.48</td>
    <td align="right">0.116254E+10</td>
    <td align="right">   147474.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9175.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9175.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">      294.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2481.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.100528E+12</td>
    <td align="right">0.236557E+11</td>
    <td align="right">      603.87</td>
    <td align="right">0.693330E+11</td>
    <td align="right">0.311945E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   146182.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">   114788.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">    99584.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">    35432.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_MIDCOOLINGCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_MID COOLING COIL</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_MID COOLING COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRICITY ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY RATE []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 39105035.09</td>
    <td align="right"> 10882184.58</td>
    <td align="right">        3.68</td>
    <td align="right"> 39056808.34</td>
    <td align="right">    48226.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.19</td>
    <td align="right">06-JAN-14:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">     5737.70</td>
    <td align="right">06-JAN-14:50</td>
    <td align="right">     5737.70</td>
    <td align="right">06-JAN-14:50</td>
    <td align="right">      562.65</td>
    <td align="right">17-JAN-17:01</td>
    <td align="right">     1578.12</td>
    <td align="right">06-JAN-14:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  1878525.34</td>
    <td align="right">   535597.30</td>
    <td align="right">        0.52</td>
    <td align="right">  1878525.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.08</td>
    <td align="right">17-FEB-13:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:03</td>
    <td align="right">     2374.02</td>
    <td align="right">17-FEB-13:02</td>
    <td align="right">     2374.02</td>
    <td align="right">17-FEB-13:02</td>
    <td align="right">        0.00</td>
    <td align="right">17-FEB-13:02</td>
    <td align="right">      670.21</td>
    <td align="right">17-FEB-13:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.196337E+10</td>
    <td align="right">0.500232E+09</td>
    <td align="right">       54.42</td>
    <td align="right">0.191733E+10</td>
    <td align="right"> 46049245.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.93</td>
    <td align="right">31-MAR-10:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:05</td>
    <td align="right">    33968.48</td>
    <td align="right">31-MAR-10:10</td>
    <td align="right">    33968.48</td>
    <td align="right">31-MAR-10:10</td>
    <td align="right">     4609.53</td>
    <td align="right">31-MAR-16:30</td>
    <td align="right">     7683.28</td>
    <td align="right">31-MAR-10:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.322624E+10</td>
    <td align="right">0.804943E+09</td>
    <td align="right">       84.66</td>
    <td align="right">0.251749E+10</td>
    <td align="right">0.708753E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">14-APR-12:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:05</td>
    <td align="right">    58531.40</td>
    <td align="right">14-APR-21:43</td>
    <td align="right">    56004.39</td>
    <td align="right">30-APR-15:52</td>
    <td align="right">    24191.93</td>
    <td align="right">14-APR-21:43</td>
    <td align="right">    12970.13</td>
    <td align="right">14-APR-21:43</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.230350E+11</td>
    <td align="right">0.556562E+10</td>
    <td align="right">      280.80</td>
    <td align="right">0.201447E+11</td>
    <td align="right">0.289029E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">16-MAY-15:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:05</td>
    <td align="right">   119001.37</td>
    <td align="right">30-MAY-21:43</td>
    <td align="right">    84833.14</td>
    <td align="right">29-MAY-15:51</td>
    <td align="right">    52566.95</td>
    <td align="right">30-MAY-21:43</td>
    <td align="right">    26507.67</td>
    <td align="right">30-MAY-21:43</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.526768E+11</td>
    <td align="right">0.124381E+11</td>
    <td align="right">      487.66</td>
    <td align="right">0.422863E+11</td>
    <td align="right">0.103905E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-05:12</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:13</td>
    <td align="right">   125072.63</td>
    <td align="right">18-JUN-15:01</td>
    <td align="right">    92696.15</td>
    <td align="right">11-JUN-10:22</td>
    <td align="right">    71854.48</td>
    <td align="right">17-JUN-21:43</td>
    <td align="right">    27526.20</td>
    <td align="right">18-JUN-14:21</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.882945E+11</td>
    <td align="right">0.207702E+11</td>
    <td align="right">      602.31</td>
    <td align="right">0.616320E+11</td>
    <td align="right">0.266625E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-05:12</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:13</td>
    <td align="right">   126749.42</td>
    <td align="right">28-JUL-09:30</td>
    <td align="right">    95957.17</td>
    <td align="right">09-JUL-16:32</td>
    <td align="right">    86252.01</td>
    <td align="right">28-JUL-13:00</td>
    <td align="right">    30785.99</td>
    <td align="right">02-JUL-15:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.726226E+11</td>
    <td align="right">0.170477E+11</td>
    <td align="right">      597.54</td>
    <td align="right">0.521922E+11</td>
    <td align="right">0.204304E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-08:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:13</td>
    <td align="right">   126522.41</td>
    <td align="right">22-AUG-21:08</td>
    <td align="right">    90182.58</td>
    <td align="right">06-AUG-15:52</td>
    <td align="right">    82801.69</td>
    <td align="right">22-AUG-21:08</td>
    <td align="right">    27505.10</td>
    <td align="right">22-AUG-12:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.391415E+11</td>
    <td align="right">0.919397E+10</td>
    <td align="right">      387.45</td>
    <td align="right">0.263544E+11</td>
    <td align="right">0.127871E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-05:12</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:13</td>
    <td align="right">   123327.32</td>
    <td align="right">02-SEP-05:12</td>
    <td align="right">    88493.00</td>
    <td align="right">02-SEP-17:42</td>
    <td align="right">    77407.43</td>
    <td align="right">07-SEP-05:12</td>
    <td align="right">    27053.58</td>
    <td align="right">02-SEP-05:12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.123850E+11</td>
    <td align="right">0.292403E+10</td>
    <td align="right">      164.51</td>
    <td align="right">0.942625E+10</td>
    <td align="right">0.295874E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-OCT-10:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:05</td>
    <td align="right">    89335.25</td>
    <td align="right">04-OCT-15:20</td>
    <td align="right">    61199.80</td>
    <td align="right">04-OCT-15:20</td>
    <td align="right">    37742.30</td>
    <td align="right">05-OCT-05:12</td>
    <td align="right">    19976.35</td>
    <td align="right">04-OCT-15:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.117898E+10</td>
    <td align="right">0.303137E+09</td>
    <td align="right">       32.52</td>
    <td align="right">0.959788E+09</td>
    <td align="right">0.219192E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.76</td>
    <td align="right">01-NOV-05:12</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:05</td>
    <td align="right">    26249.44</td>
    <td align="right">01-NOV-05:12</td>
    <td align="right">    24221.41</td>
    <td align="right">01-NOV-09:00</td>
    <td align="right">     6715.18</td>
    <td align="right">01-NOV-14:00</td>
    <td align="right">     6240.41</td>
    <td align="right">01-NOV-05:12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 58670098.90</td>
    <td align="right"> 16307657.95</td>
    <td align="right">        5.48</td>
    <td align="right"> 53587239.56</td>
    <td align="right">  5082859.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.22</td>
    <td align="right">12-DEC-14:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:05</td>
    <td align="right">     6714.52</td>
    <td align="right">12-DEC-14:30</td>
    <td align="right">     6714.52</td>
    <td align="right">12-DEC-14:30</td>
    <td align="right">     1334.70</td>
    <td align="right">05-DEC-10:00</td>
    <td align="right">     1833.09</td>
    <td align="right">12-DEC-14:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.294624E+12</td>
    <td align="right">0.695758E+11</td>
    <td align="right">     2701.54</td>
    <td align="right">0.217525E+12</td>
    <td align="right">0.770986E+11</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  1878525.34</td>
    <td align="right">   535597.30</td>
    <td align="right">        0.52</td>
    <td align="right">  1878525.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2374.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2374.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      670.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.882945E+11</td>
    <td align="right">0.207702E+11</td>
    <td align="right">      602.31</td>
    <td align="right">0.616320E+11</td>
    <td align="right">0.266625E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   126749.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">    95957.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">    86252.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">    30785.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_TOPCOOLINGCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_TOP COOLING COIL</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_TOP COOLING COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRICITY ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM} []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {Maximum} [W]</td>
    <td align="right">COOLING COIL ELECTRICITY RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRICITY RATE []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.201000E+10</td>
    <td align="right">0.521966E+09</td>
    <td align="right">       56.14</td>
    <td align="right">0.195794E+10</td>
    <td align="right"> 52068810.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.79</td>
    <td align="right">31-MAR-10:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:05</td>
    <td align="right">    30298.37</td>
    <td align="right">31-MAR-10:50</td>
    <td align="right">    30298.37</td>
    <td align="right">31-MAR-10:50</td>
    <td align="right">     4932.15</td>
    <td align="right">31-MAR-16:20</td>
    <td align="right">     7134.61</td>
    <td align="right">31-MAR-10:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.331833E+10</td>
    <td align="right">0.830890E+09</td>
    <td align="right">       82.13</td>
    <td align="right">0.266029E+10</td>
    <td align="right">0.658039E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">14-APR-13:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:05</td>
    <td align="right">    90569.41</td>
    <td align="right">30-APR-15:42</td>
    <td align="right">    90569.41</td>
    <td align="right">30-APR-15:42</td>
    <td align="right">    10625.41</td>
    <td align="right">14-APR-21:43</td>
    <td align="right">    20048.74</td>
    <td align="right">30-APR-15:42</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.236370E+11</td>
    <td align="right">0.574094E+10</td>
    <td align="right">      275.58</td>
    <td align="right">0.206780E+11</td>
    <td align="right">0.295901E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">16-MAY-15:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:05</td>
    <td align="right">   130170.96</td>
    <td align="right">30-MAY-21:43</td>
    <td align="right">    91623.37</td>
    <td align="right">29-MAY-15:22</td>
    <td align="right">    59015.29</td>
    <td align="right">30-MAY-21:43</td>
    <td align="right">    28995.71</td>
    <td align="right">30-MAY-21:43</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.544816E+11</td>
    <td align="right">0.129118E+11</td>
    <td align="right">      479.42</td>
    <td align="right">0.435430E+11</td>
    <td align="right">0.109385E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-05:12</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:13</td>
    <td align="right">   138293.88</td>
    <td align="right">17-JUN-19:03</td>
    <td align="right">   105880.79</td>
    <td align="right">11-JUN-13:12</td>
    <td align="right">    75892.92</td>
    <td align="right">17-JUN-19:03</td>
    <td align="right">    30615.60</td>
    <td align="right">17-JUN-17:42</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.923210E+11</td>
    <td align="right">0.217958E+11</td>
    <td align="right">      596.66</td>
    <td align="right">0.647302E+11</td>
    <td align="right">0.275909E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-09:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:13</td>
    <td align="right">   138646.25</td>
    <td align="right">28-JUL-12:40</td>
    <td align="right">   113318.43</td>
    <td align="right">09-JUL-14:42</td>
    <td align="right">    94216.05</td>
    <td align="right">28-JUL-13:00</td>
    <td align="right">    33981.55</td>
    <td align="right">02-JUL-14:32</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.749224E+11</td>
    <td align="right">0.176544E+11</td>
    <td align="right">      588.76</td>
    <td align="right">0.539826E+11</td>
    <td align="right">0.209398E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-09:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:13</td>
    <td align="right">   138397.93</td>
    <td align="right">22-AUG-21:08</td>
    <td align="right">   114564.03</td>
    <td align="right">06-AUG-16:22</td>
    <td align="right">    90552.14</td>
    <td align="right">22-AUG-21:08</td>
    <td align="right">    30370.41</td>
    <td align="right">22-AUG-12:25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.388092E+11</td>
    <td align="right">0.916616E+10</td>
    <td align="right">      376.74</td>
    <td align="right">0.263392E+11</td>
    <td align="right">0.124701E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-09:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:13</td>
    <td align="right">   133740.85</td>
    <td align="right">10-SEP-14:42</td>
    <td align="right">    97162.16</td>
    <td align="right">02-SEP-17:42</td>
    <td align="right">    72893.01</td>
    <td align="right">02-SEP-05:12</td>
    <td align="right">    29641.22</td>
    <td align="right">10-SEP-14:42</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.118037E+11</td>
    <td align="right">0.281146E+10</td>
    <td align="right">      156.38</td>
    <td align="right">0.905849E+10</td>
    <td align="right">0.274520E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-OCT-11:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:05</td>
    <td align="right">    87700.95</td>
    <td align="right">04-OCT-15:00</td>
    <td align="right">    63009.62</td>
    <td align="right">04-OCT-15:20</td>
    <td align="right">    33238.38</td>
    <td align="right">05-OCT-13:00</td>
    <td align="right">    19614.03</td>
    <td align="right">04-OCT-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.125863E+10</td>
    <td align="right">0.325056E+09</td>
    <td align="right">       32.00</td>
    <td align="right">0.101961E+10</td>
    <td align="right">0.239018E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.76</td>
    <td align="right">08-NOV-13:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:05</td>
    <td align="right">    28966.17</td>
    <td align="right">08-NOV-13:10</td>
    <td align="right">    28966.17</td>
    <td align="right">08-NOV-13:10</td>
    <td align="right">     6485.16</td>
    <td align="right">01-NOV-14:00</td>
    <td align="right">     6875.75</td>
    <td align="right">08-NOV-13:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 20251954.85</td>
    <td align="right">  5744912.86</td>
    <td align="right">        3.69</td>
    <td align="right"> 18007646.22</td>
    <td align="right">  2244308.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.16</td>
    <td align="right">03-DEC-15:12</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:05</td>
    <td align="right">     5232.05</td>
    <td align="right">03-DEC-15:12</td>
    <td align="right">     4667.56</td>
    <td align="right">03-DEC-15:12</td>
    <td align="right">     1017.52</td>
    <td align="right">05-DEC-10:00</td>
    <td align="right">     1449.63</td>
    <td align="right">03-DEC-15:12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.302582E+12</td>
    <td align="right">0.717643E+11</td>
    <td align="right">     2647.49</td>
    <td align="right">0.223987E+12</td>
    <td align="right">0.785949E+11</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.923210E+11</td>
    <td align="right">0.217958E+11</td>
    <td align="right">      596.66</td>
    <td align="right">0.647302E+11</td>
    <td align="right">0.275909E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   138646.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">   114564.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">    94216.05</td>
    <td align="right">&nbsp;</td>
    <td align="right">    33981.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      474.01</td>
    <td align="right">        0.00</td>
    <td align="right">      474.01</td>
    <td align="right">      416.62</td>
    <td align="right">      348.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      742.58</td>
    <td align="right">        0.00</td>
    <td align="right">      742.58</td>
    <td align="right">      712.26</td>
    <td align="right">      353.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      952.53</td>
    <td align="right">        0.00</td>
    <td align="right">      952.53</td>
    <td align="right">     1007.63</td>
    <td align="right">      250.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1163.14</td>
    <td align="right">        4.93</td>
    <td align="right">     1158.21</td>
    <td align="right">     1296.64</td>
    <td align="right">      174.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1372.41</td>
    <td align="right">       59.00</td>
    <td align="right">     1313.41</td>
    <td align="right">     1635.60</td>
    <td align="right">      113.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1543.95</td>
    <td align="right">      137.48</td>
    <td align="right">     1406.48</td>
    <td align="right">     1915.19</td>
    <td align="right">       70.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1489.86</td>
    <td align="right">      105.59</td>
    <td align="right">     1384.27</td>
    <td align="right">     1886.49</td>
    <td align="right">       48.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1273.45</td>
    <td align="right">       20.62</td>
    <td align="right">     1252.84</td>
    <td align="right">     1586.97</td>
    <td align="right">       62.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      958.27</td>
    <td align="right">        0.20</td>
    <td align="right">      958.06</td>
    <td align="right">     1150.02</td>
    <td align="right">      102.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      748.43</td>
    <td align="right">        0.00</td>
    <td align="right">      748.43</td>
    <td align="right">      844.15</td>
    <td align="right">      167.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      515.24</td>
    <td align="right">        0.00</td>
    <td align="right">      515.24</td>
    <td align="right">      517.41</td>
    <td align="right">      244.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      435.60</td>
    <td align="right">        0.00</td>
    <td align="right">      435.60</td>
    <td align="right">      387.62</td>
    <td align="right">      327.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      973.55</td>
    <td align="right">       27.45</td>
    <td align="right">      946.10</td>
    <td align="right">     1115.17</td>
    <td align="right">      187.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      435.60</td>
    <td align="right">        0.00</td>
    <td align="right">      435.60</td>
    <td align="right">      387.62</td>
    <td align="right">       48.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1543.95</td>
    <td align="right">      137.48</td>
    <td align="right">     1406.48</td>
    <td align="right">     1915.19</td>
    <td align="right">      353.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      582.79</td>
    <td align="right">      190.97</td>
    <td align="right">      391.82</td>
    <td align="right">      612.05</td>
    <td align="right">      230.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      783.63</td>
    <td align="right">      179.28</td>
    <td align="right">      604.36</td>
    <td align="right">      833.47</td>
    <td align="right">      233.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1203.58</td>
    <td align="right">      423.13</td>
    <td align="right">      780.44</td>
    <td align="right">     1381.87</td>
    <td align="right">      166.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1521.87</td>
    <td align="right">      600.26</td>
    <td align="right">      921.61</td>
    <td align="right">     1796.16</td>
    <td align="right">      117.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1900.13</td>
    <td align="right">      855.89</td>
    <td align="right">     1044.24</td>
    <td align="right">     2314.90</td>
    <td align="right">       75.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1973.57</td>
    <td align="right">      858.11</td>
    <td align="right">     1115.46</td>
    <td align="right">     2445.81</td>
    <td align="right">       47.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1909.31</td>
    <td align="right">      817.52</td>
    <td align="right">     1091.79</td>
    <td align="right">     2392.12</td>
    <td align="right">       32.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1786.58</td>
    <td align="right">      745.37</td>
    <td align="right">     1041.21</td>
    <td align="right">     2226.81</td>
    <td align="right">       42.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1290.43</td>
    <td align="right">      508.98</td>
    <td align="right">      781.45</td>
    <td align="right">     1582.05</td>
    <td align="right">       68.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      946.68</td>
    <td align="right">      340.49</td>
    <td align="right">      606.20</td>
    <td align="right">     1124.33</td>
    <td align="right">      111.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      528.56</td>
    <td align="right">      124.41</td>
    <td align="right">      404.15</td>
    <td align="right">      576.86</td>
    <td align="right">      162.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      462.27</td>
    <td align="right">      109.38</td>
    <td align="right">      352.89</td>
    <td align="right">      472.25</td>
    <td align="right">      216.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1243.58</td>
    <td align="right">      481.47</td>
    <td align="right">      762.11</td>
    <td align="right">     1483.88</td>
    <td align="right">      124.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      462.27</td>
    <td align="right">      109.38</td>
    <td align="right">      352.89</td>
    <td align="right">      472.25</td>
    <td align="right">       32.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1973.57</td>
    <td align="right">      858.11</td>
    <td align="right">     1115.46</td>
    <td align="right">     2445.81</td>
    <td align="right">      233.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     2015.15</td>
    <td align="right">     1166.69</td>
    <td align="right">      848.46</td>
    <td align="right">     2316.80</td>
    <td align="right">      346.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     2247.59</td>
    <td align="right">     1027.88</td>
    <td align="right">     1219.71</td>
    <td align="right">     2577.57</td>
    <td align="right">      351.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2729.08</td>
    <td align="right">     1361.26</td>
    <td align="right">     1367.81</td>
    <td align="right">     3240.72</td>
    <td align="right">      252.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2397.55</td>
    <td align="right">      943.73</td>
    <td align="right">     1453.82</td>
    <td align="right">     2887.45</td>
    <td align="right">      179.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     2147.31</td>
    <td align="right">      622.60</td>
    <td align="right">     1524.71</td>
    <td align="right">     2665.86</td>
    <td align="right">      114.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1954.65</td>
    <td align="right">      410.68</td>
    <td align="right">     1543.98</td>
    <td align="right">     2476.39</td>
    <td align="right">       70.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2047.89</td>
    <td align="right">      499.11</td>
    <td align="right">     1548.78</td>
    <td align="right">     2636.37</td>
    <td align="right">       47.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2438.48</td>
    <td align="right">      874.04</td>
    <td align="right">     1564.44</td>
    <td align="right">     3100.07</td>
    <td align="right">       63.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2488.30</td>
    <td align="right">     1166.09</td>
    <td align="right">     1322.21</td>
    <td align="right">     3092.30</td>
    <td align="right">      104.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2458.12</td>
    <td align="right">     1317.45</td>
    <td align="right">     1140.67</td>
    <td align="right">     2980.71</td>
    <td align="right">      169.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1529.68</td>
    <td align="right">      700.22</td>
    <td align="right">      829.46</td>
    <td align="right">     1774.38</td>
    <td align="right">      246.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1497.03</td>
    <td align="right">      722.09</td>
    <td align="right">      774.94</td>
    <td align="right">     1695.30</td>
    <td align="right">      325.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2162.64</td>
    <td align="right">      900.99</td>
    <td align="right">     1261.64</td>
    <td align="right">     2621.36</td>
    <td align="right">      188.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1497.03</td>
    <td align="right">      410.68</td>
    <td align="right">      774.94</td>
    <td align="right">     1695.30</td>
    <td align="right">       47.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2729.08</td>
    <td align="right">     1361.26</td>
    <td align="right">     1564.44</td>
    <td align="right">     3240.72</td>
    <td align="right">      351.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      499.05</td>
    <td align="right">      119.37</td>
    <td align="right">      379.69</td>
    <td align="right">      507.21</td>
    <td align="right">      231.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      828.94</td>
    <td align="right">      216.05</td>
    <td align="right">      612.88</td>
    <td align="right">      892.14</td>
    <td align="right">      235.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1240.39</td>
    <td align="right">      462.60</td>
    <td align="right">      777.79</td>
    <td align="right">     1428.91</td>
    <td align="right">      167.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1539.25</td>
    <td align="right">      602.51</td>
    <td align="right">      936.75</td>
    <td align="right">     1818.96</td>
    <td align="right">      119.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1852.73</td>
    <td align="right">      781.53</td>
    <td align="right">     1071.19</td>
    <td align="right">     2257.18</td>
    <td align="right">       77.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1933.25</td>
    <td align="right">      816.38</td>
    <td align="right">     1116.87</td>
    <td align="right">     2397.08</td>
    <td align="right">       48.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2145.54</td>
    <td align="right">     1009.32</td>
    <td align="right">     1136.22</td>
    <td align="right">     2685.73</td>
    <td align="right">       33.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1776.10</td>
    <td align="right">      747.26</td>
    <td align="right">     1028.84</td>
    <td align="right">     2214.07</td>
    <td align="right">       43.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1286.59</td>
    <td align="right">      484.49</td>
    <td align="right">      802.10</td>
    <td align="right">     1578.08</td>
    <td align="right">       70.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      911.07</td>
    <td align="right">      303.79</td>
    <td align="right">      607.28</td>
    <td align="right">     1080.72</td>
    <td align="right">      112.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      517.65</td>
    <td align="right">      106.72</td>
    <td align="right">      410.92</td>
    <td align="right">      563.46</td>
    <td align="right">      163.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      429.33</td>
    <td align="right">       79.17</td>
    <td align="right">      350.16</td>
    <td align="right">      432.54</td>
    <td align="right">      217.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1249.30</td>
    <td align="right">      479.31</td>
    <td align="right">      769.99</td>
    <td align="right">     1491.79</td>
    <td align="right">      126.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      429.33</td>
    <td align="right">       79.17</td>
    <td align="right">      350.16</td>
    <td align="right">      432.54</td>
    <td align="right">       33.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2145.54</td>
    <td align="right">     1009.32</td>
    <td align="right">     1136.22</td>
    <td align="right">     2685.73</td>
    <td align="right">      235.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      158.00</td>
    <td align="right">        0.00</td>
    <td align="right">      158.00</td>
    <td align="right">      137.33</td>
    <td align="right">      119.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      247.51</td>
    <td align="right">        0.00</td>
    <td align="right">      247.51</td>
    <td align="right">      236.25</td>
    <td align="right">      121.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      317.50</td>
    <td align="right">        0.00</td>
    <td align="right">      317.50</td>
    <td align="right">      336.47</td>
    <td align="right">       84.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      387.70</td>
    <td align="right">        1.64</td>
    <td align="right">      386.05</td>
    <td align="right">      433.67</td>
    <td align="right">       58.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      457.45</td>
    <td align="right">       19.67</td>
    <td align="right">      437.78</td>
    <td align="right">      547.05</td>
    <td align="right">       37.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      514.63</td>
    <td align="right">       45.82</td>
    <td align="right">      468.80</td>
    <td align="right">      639.75</td>
    <td align="right">       23.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      496.59</td>
    <td align="right">       35.19</td>
    <td align="right">      461.40</td>
    <td align="right">      629.95</td>
    <td align="right">       16.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      424.46</td>
    <td align="right">        6.87</td>
    <td align="right">      417.59</td>
    <td align="right">      529.54</td>
    <td align="right">       21.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      319.41</td>
    <td align="right">        0.07</td>
    <td align="right">      319.34</td>
    <td align="right">      383.14</td>
    <td align="right">       35.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      249.46</td>
    <td align="right">        0.00</td>
    <td align="right">      249.46</td>
    <td align="right">      280.30</td>
    <td align="right">       58.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      171.74</td>
    <td align="right">        0.00</td>
    <td align="right">      171.74</td>
    <td align="right">      170.55</td>
    <td align="right">       86.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      145.19</td>
    <td align="right">        0.00</td>
    <td align="right">      145.19</td>
    <td align="right">      127.13</td>
    <td align="right">      114.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      324.50</td>
    <td align="right">        9.15</td>
    <td align="right">      315.35</td>
    <td align="right">      371.64</td>
    <td align="right">       64.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      145.19</td>
    <td align="right">        0.00</td>
    <td align="right">      145.19</td>
    <td align="right">      127.13</td>
    <td align="right">       16.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.63</td>
    <td align="right">       45.82</td>
    <td align="right">      468.80</td>
    <td align="right">      639.75</td>
    <td align="right">      121.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      158.00</td>
    <td align="right">        0.00</td>
    <td align="right">      158.00</td>
    <td align="right">      137.33</td>
    <td align="right">      119.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      247.52</td>
    <td align="right">        0.00</td>
    <td align="right">      247.52</td>
    <td align="right">      236.25</td>
    <td align="right">      121.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      317.51</td>
    <td align="right">        0.00</td>
    <td align="right">      317.51</td>
    <td align="right">      336.48</td>
    <td align="right">       84.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      387.71</td>
    <td align="right">        1.64</td>
    <td align="right">      386.07</td>
    <td align="right">      433.68</td>
    <td align="right">       58.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      457.47</td>
    <td align="right">       19.67</td>
    <td align="right">      437.80</td>
    <td align="right">      547.07</td>
    <td align="right">       37.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      514.65</td>
    <td align="right">       45.82</td>
    <td align="right">      468.82</td>
    <td align="right">      639.78</td>
    <td align="right">       23.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      496.61</td>
    <td align="right">       35.20</td>
    <td align="right">      461.42</td>
    <td align="right">      629.97</td>
    <td align="right">       16.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      424.48</td>
    <td align="right">        6.87</td>
    <td align="right">      417.61</td>
    <td align="right">      529.57</td>
    <td align="right">       21.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      319.42</td>
    <td align="right">        0.07</td>
    <td align="right">      319.35</td>
    <td align="right">      383.15</td>
    <td align="right">       35.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      249.47</td>
    <td align="right">        0.00</td>
    <td align="right">      249.47</td>
    <td align="right">      280.31</td>
    <td align="right">       58.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      171.74</td>
    <td align="right">        0.00</td>
    <td align="right">      171.74</td>
    <td align="right">      170.56</td>
    <td align="right">       86.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      145.20</td>
    <td align="right">        0.00</td>
    <td align="right">      145.20</td>
    <td align="right">      127.13</td>
    <td align="right">      114.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      324.51</td>
    <td align="right">        9.15</td>
    <td align="right">      315.36</td>
    <td align="right">      371.65</td>
    <td align="right">       64.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      145.20</td>
    <td align="right">        0.00</td>
    <td align="right">      145.20</td>
    <td align="right">      127.13</td>
    <td align="right">       16.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.65</td>
    <td align="right">       45.82</td>
    <td align="right">      468.82</td>
    <td align="right">      639.78</td>
    <td align="right">      121.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      158.00</td>
    <td align="right">        0.00</td>
    <td align="right">      158.00</td>
    <td align="right">      137.33</td>
    <td align="right">      119.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      247.52</td>
    <td align="right">        0.00</td>
    <td align="right">      247.52</td>
    <td align="right">      236.25</td>
    <td align="right">      121.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      317.51</td>
    <td align="right">        0.00</td>
    <td align="right">      317.51</td>
    <td align="right">      336.48</td>
    <td align="right">       84.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      387.71</td>
    <td align="right">        1.64</td>
    <td align="right">      386.07</td>
    <td align="right">      433.68</td>
    <td align="right">       58.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      457.47</td>
    <td align="right">       19.67</td>
    <td align="right">      437.80</td>
    <td align="right">      547.07</td>
    <td align="right">       37.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      514.65</td>
    <td align="right">       45.82</td>
    <td align="right">      468.82</td>
    <td align="right">      639.78</td>
    <td align="right">       23.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      496.61</td>
    <td align="right">       35.20</td>
    <td align="right">      461.42</td>
    <td align="right">      629.97</td>
    <td align="right">       16.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      424.48</td>
    <td align="right">        6.87</td>
    <td align="right">      417.61</td>
    <td align="right">      529.57</td>
    <td align="right">       21.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      319.42</td>
    <td align="right">        0.07</td>
    <td align="right">      319.35</td>
    <td align="right">      383.15</td>
    <td align="right">       35.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      249.47</td>
    <td align="right">        0.00</td>
    <td align="right">      249.47</td>
    <td align="right">      280.31</td>
    <td align="right">       58.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      171.74</td>
    <td align="right">        0.00</td>
    <td align="right">      171.74</td>
    <td align="right">      170.56</td>
    <td align="right">       86.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      145.20</td>
    <td align="right">        0.00</td>
    <td align="right">      145.20</td>
    <td align="right">      127.13</td>
    <td align="right">      114.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      324.51</td>
    <td align="right">        9.15</td>
    <td align="right">      315.36</td>
    <td align="right">      371.65</td>
    <td align="right">       64.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      145.20</td>
    <td align="right">        0.00</td>
    <td align="right">      145.20</td>
    <td align="right">      127.13</td>
    <td align="right">       16.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.65</td>
    <td align="right">       45.82</td>
    <td align="right">      468.82</td>
    <td align="right">      639.78</td>
    <td align="right">      121.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      560.62</td>
    <td align="right">      183.71</td>
    <td align="right">      376.91</td>
    <td align="right">      585.95</td>
    <td align="right">      230.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      753.82</td>
    <td align="right">      172.45</td>
    <td align="right">      581.36</td>
    <td align="right">      799.49</td>
    <td align="right">      232.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1157.78</td>
    <td align="right">      407.03</td>
    <td align="right">      750.75</td>
    <td align="right">     1330.33</td>
    <td align="right">      164.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1463.96</td>
    <td align="right">      577.41</td>
    <td align="right">      886.55</td>
    <td align="right">     1729.92</td>
    <td align="right">      115.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1827.83</td>
    <td align="right">      823.32</td>
    <td align="right">     1004.51</td>
    <td align="right">     2229.72</td>
    <td align="right">       74.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1898.47</td>
    <td align="right">      825.46</td>
    <td align="right">     1073.02</td>
    <td align="right">     2355.19</td>
    <td align="right">       47.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1836.66</td>
    <td align="right">      786.41</td>
    <td align="right">     1050.25</td>
    <td align="right">     2303.25</td>
    <td align="right">       32.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1718.60</td>
    <td align="right">      717.01</td>
    <td align="right">     1001.59</td>
    <td align="right">     2143.39</td>
    <td align="right">       43.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1241.33</td>
    <td align="right">      489.61</td>
    <td align="right">      751.72</td>
    <td align="right">     1521.85</td>
    <td align="right">       70.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      910.66</td>
    <td align="right">      327.53</td>
    <td align="right">      583.13</td>
    <td align="right">     1080.00</td>
    <td align="right">      114.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      508.45</td>
    <td align="right">      119.68</td>
    <td align="right">      388.77</td>
    <td align="right">      551.30</td>
    <td align="right">      166.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      444.68</td>
    <td align="right">      105.21</td>
    <td align="right">      339.47</td>
    <td align="right">      450.22</td>
    <td align="right">      218.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1196.26</td>
    <td align="right">      463.15</td>
    <td align="right">      733.11</td>
    <td align="right">     1427.24</td>
    <td align="right">      125.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      444.68</td>
    <td align="right">      105.21</td>
    <td align="right">      339.47</td>
    <td align="right">      450.22</td>
    <td align="right">       32.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1898.47</td>
    <td align="right">      825.46</td>
    <td align="right">     1073.02</td>
    <td align="right">     2355.19</td>
    <td align="right">      232.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       22.17</td>
    <td align="right">        7.26</td>
    <td align="right">       14.90</td>
    <td align="right">       23.17</td>
    <td align="right">        9.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       29.81</td>
    <td align="right">        6.82</td>
    <td align="right">       22.99</td>
    <td align="right">       31.61</td>
    <td align="right">        9.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       45.78</td>
    <td align="right">       16.09</td>
    <td align="right">       29.68</td>
    <td align="right">       52.60</td>
    <td align="right">        6.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       57.88</td>
    <td align="right">       22.83</td>
    <td align="right">       35.05</td>
    <td align="right">       68.40</td>
    <td align="right">        4.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       72.27</td>
    <td align="right">       32.55</td>
    <td align="right">       39.72</td>
    <td align="right">       88.16</td>
    <td align="right">        2.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       75.06</td>
    <td align="right">       32.64</td>
    <td align="right">       42.43</td>
    <td align="right">       93.12</td>
    <td align="right">        1.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       72.62</td>
    <td align="right">       31.09</td>
    <td align="right">       41.53</td>
    <td align="right">       91.07</td>
    <td align="right">        1.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       67.95</td>
    <td align="right">       28.35</td>
    <td align="right">       39.60</td>
    <td align="right">       84.75</td>
    <td align="right">        1.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       49.08</td>
    <td align="right">       19.36</td>
    <td align="right">       29.72</td>
    <td align="right">       60.17</td>
    <td align="right">        2.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       36.01</td>
    <td align="right">       12.95</td>
    <td align="right">       23.06</td>
    <td align="right">       42.70</td>
    <td align="right">        4.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       20.10</td>
    <td align="right">        4.73</td>
    <td align="right">       15.37</td>
    <td align="right">       21.80</td>
    <td align="right">        6.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       17.58</td>
    <td align="right">        4.16</td>
    <td align="right">       13.42</td>
    <td align="right">       17.80</td>
    <td align="right">        8.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       47.30</td>
    <td align="right">       18.31</td>
    <td align="right">       28.99</td>
    <td align="right">       56.43</td>
    <td align="right">        4.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       17.58</td>
    <td align="right">        4.16</td>
    <td align="right">       13.42</td>
    <td align="right">       17.80</td>
    <td align="right">        1.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       75.06</td>
    <td align="right">       32.64</td>
    <td align="right">       42.43</td>
    <td align="right">       93.12</td>
    <td align="right">        9.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      671.71</td>
    <td align="right">      388.89</td>
    <td align="right">      282.82</td>
    <td align="right">      774.09</td>
    <td align="right">      118.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      749.18</td>
    <td align="right">      342.62</td>
    <td align="right">      406.56</td>
    <td align="right">      862.15</td>
    <td align="right">      119.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      909.68</td>
    <td align="right">      453.75</td>
    <td align="right">      455.93</td>
    <td align="right">     1083.60</td>
    <td align="right">       85.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      799.17</td>
    <td align="right">      314.57</td>
    <td align="right">      484.60</td>
    <td align="right">      965.79</td>
    <td align="right">       60.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      715.76</td>
    <td align="right">      207.53</td>
    <td align="right">      508.23</td>
    <td align="right">      891.02</td>
    <td align="right">       38.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      651.54</td>
    <td align="right">      136.89</td>
    <td align="right">      514.66</td>
    <td align="right">      827.21</td>
    <td align="right">       23.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      682.62</td>
    <td align="right">      166.37</td>
    <td align="right">      516.25</td>
    <td align="right">      880.07</td>
    <td align="right">       16.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      812.82</td>
    <td align="right">      291.34</td>
    <td align="right">      521.48</td>
    <td align="right">     1034.27</td>
    <td align="right">       22.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      829.42</td>
    <td align="right">      388.69</td>
    <td align="right">      440.73</td>
    <td align="right">     1031.23</td>
    <td align="right">       37.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      819.36</td>
    <td align="right">      439.14</td>
    <td align="right">      380.22</td>
    <td align="right">      993.98</td>
    <td align="right">       60.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      509.89</td>
    <td align="right">      233.40</td>
    <td align="right">      276.48</td>
    <td align="right">      591.91</td>
    <td align="right">       85.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      499.00</td>
    <td align="right">      240.69</td>
    <td align="right">      258.31</td>
    <td align="right">      566.20</td>
    <td align="right">      111.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      720.87</td>
    <td align="right">      300.33</td>
    <td align="right">      420.54</td>
    <td align="right">      875.46</td>
    <td align="right">       64.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      499.00</td>
    <td align="right">      136.89</td>
    <td align="right">      258.31</td>
    <td align="right">      566.20</td>
    <td align="right">       16.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      909.68</td>
    <td align="right">      453.75</td>
    <td align="right">      521.48</td>
    <td align="right">     1083.60</td>
    <td align="right">      119.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      671.71</td>
    <td align="right">      388.89</td>
    <td align="right">      282.82</td>
    <td align="right">      774.09</td>
    <td align="right">      118.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      749.18</td>
    <td align="right">      342.62</td>
    <td align="right">      406.56</td>
    <td align="right">      862.15</td>
    <td align="right">      119.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      909.68</td>
    <td align="right">      453.75</td>
    <td align="right">      455.93</td>
    <td align="right">     1083.60</td>
    <td align="right">       85.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      799.17</td>
    <td align="right">      314.57</td>
    <td align="right">      484.60</td>
    <td align="right">      965.79</td>
    <td align="right">       60.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      715.76</td>
    <td align="right">      207.53</td>
    <td align="right">      508.23</td>
    <td align="right">      891.02</td>
    <td align="right">       38.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      651.54</td>
    <td align="right">      136.89</td>
    <td align="right">      514.66</td>
    <td align="right">      827.21</td>
    <td align="right">       23.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      682.62</td>
    <td align="right">      166.37</td>
    <td align="right">      516.25</td>
    <td align="right">      880.07</td>
    <td align="right">       16.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      812.82</td>
    <td align="right">      291.34</td>
    <td align="right">      521.48</td>
    <td align="right">     1034.27</td>
    <td align="right">       22.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      829.42</td>
    <td align="right">      388.69</td>
    <td align="right">      440.73</td>
    <td align="right">     1031.23</td>
    <td align="right">       37.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      819.36</td>
    <td align="right">      439.14</td>
    <td align="right">      380.22</td>
    <td align="right">      993.98</td>
    <td align="right">       60.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      509.89</td>
    <td align="right">      233.40</td>
    <td align="right">      276.48</td>
    <td align="right">      591.91</td>
    <td align="right">       85.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      499.00</td>
    <td align="right">      240.69</td>
    <td align="right">      258.31</td>
    <td align="right">      566.20</td>
    <td align="right">      111.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      720.87</td>
    <td align="right">      300.33</td>
    <td align="right">      420.54</td>
    <td align="right">      875.46</td>
    <td align="right">       64.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      499.00</td>
    <td align="right">      136.89</td>
    <td align="right">      258.31</td>
    <td align="right">      566.20</td>
    <td align="right">       16.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      909.68</td>
    <td align="right">      453.75</td>
    <td align="right">      521.48</td>
    <td align="right">     1083.60</td>
    <td align="right">      119.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      671.66</td>
    <td align="right">      388.86</td>
    <td align="right">      282.80</td>
    <td align="right">      774.05</td>
    <td align="right">      118.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      749.14</td>
    <td align="right">      342.60</td>
    <td align="right">      406.54</td>
    <td align="right">      862.09</td>
    <td align="right">      119.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      909.62</td>
    <td align="right">      453.72</td>
    <td align="right">      455.90</td>
    <td align="right">     1083.53</td>
    <td align="right">       85.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      799.12</td>
    <td align="right">      314.55</td>
    <td align="right">      484.57</td>
    <td align="right">      965.73</td>
    <td align="right">       60.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      715.72</td>
    <td align="right">      207.52</td>
    <td align="right">      508.20</td>
    <td align="right">      890.97</td>
    <td align="right">       38.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      651.50</td>
    <td align="right">      136.88</td>
    <td align="right">      514.62</td>
    <td align="right">      827.16</td>
    <td align="right">       23.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      682.58</td>
    <td align="right">      166.36</td>
    <td align="right">      516.22</td>
    <td align="right">      880.01</td>
    <td align="right">       16.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      812.76</td>
    <td align="right">      291.32</td>
    <td align="right">      521.44</td>
    <td align="right">     1034.20</td>
    <td align="right">       22.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      829.37</td>
    <td align="right">      388.66</td>
    <td align="right">      440.70</td>
    <td align="right">     1031.16</td>
    <td align="right">       37.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      819.31</td>
    <td align="right">      439.11</td>
    <td align="right">      380.20</td>
    <td align="right">      993.92</td>
    <td align="right">       60.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      509.85</td>
    <td align="right">      233.39</td>
    <td align="right">      276.46</td>
    <td align="right">      591.87</td>
    <td align="right">       85.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      498.97</td>
    <td align="right">      240.68</td>
    <td align="right">      258.29</td>
    <td align="right">      566.17</td>
    <td align="right">      111.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      720.82</td>
    <td align="right">      300.31</td>
    <td align="right">      420.52</td>
    <td align="right">      875.41</td>
    <td align="right">       64.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      498.97</td>
    <td align="right">      136.88</td>
    <td align="right">      258.29</td>
    <td align="right">      566.17</td>
    <td align="right">       16.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      909.62</td>
    <td align="right">      453.72</td>
    <td align="right">      521.44</td>
    <td align="right">     1083.53</td>
    <td align="right">      119.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      480.07</td>
    <td align="right">      114.83</td>
    <td align="right">      365.24</td>
    <td align="right">      485.16</td>
    <td align="right">      230.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      797.40</td>
    <td align="right">      207.83</td>
    <td align="right">      589.56</td>
    <td align="right">      855.94</td>
    <td align="right">      234.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1193.20</td>
    <td align="right">      445.00</td>
    <td align="right">      748.20</td>
    <td align="right">     1375.10</td>
    <td align="right">      165.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1480.69</td>
    <td align="right">      579.58</td>
    <td align="right">      901.11</td>
    <td align="right">     1751.85</td>
    <td align="right">      116.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1782.23</td>
    <td align="right">      751.79</td>
    <td align="right">     1030.44</td>
    <td align="right">     2174.03</td>
    <td align="right">       75.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1859.69</td>
    <td align="right">      785.31</td>
    <td align="right">     1074.38</td>
    <td align="right">     2308.22</td>
    <td align="right">       48.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2063.90</td>
    <td align="right">      970.91</td>
    <td align="right">     1092.99</td>
    <td align="right">     2585.71</td>
    <td align="right">       34.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1708.52</td>
    <td align="right">      718.83</td>
    <td align="right">      989.70</td>
    <td align="right">     2131.04</td>
    <td align="right">       43.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1237.64</td>
    <td align="right">      466.06</td>
    <td align="right">      771.58</td>
    <td align="right">     1517.80</td>
    <td align="right">       71.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      876.40</td>
    <td align="right">      292.23</td>
    <td align="right">      584.17</td>
    <td align="right">     1037.70</td>
    <td align="right">      115.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      497.95</td>
    <td align="right">      102.66</td>
    <td align="right">      395.29</td>
    <td align="right">      538.37</td>
    <td align="right">      167.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      413.00</td>
    <td align="right">       76.16</td>
    <td align="right">      336.84</td>
    <td align="right">      412.08</td>
    <td align="right">      219.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1201.76</td>
    <td align="right">      461.07</td>
    <td align="right">      740.69</td>
    <td align="right">     1434.74</td>
    <td align="right">      126.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      413.00</td>
    <td align="right">       76.16</td>
    <td align="right">      336.84</td>
    <td align="right">      412.08</td>
    <td align="right">       34.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2063.90</td>
    <td align="right">      970.91</td>
    <td align="right">     1092.99</td>
    <td align="right">     2585.71</td>
    <td align="right">      234.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       18.98</td>
    <td align="right">        4.54</td>
    <td align="right">       14.44</td>
    <td align="right">       19.18</td>
    <td align="right">        9.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       31.53</td>
    <td align="right">        8.22</td>
    <td align="right">       23.31</td>
    <td align="right">       33.84</td>
    <td align="right">        9.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       47.18</td>
    <td align="right">       17.59</td>
    <td align="right">       29.58</td>
    <td align="right">       54.37</td>
    <td align="right">        6.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       58.54</td>
    <td align="right">       22.92</td>
    <td align="right">       35.63</td>
    <td align="right">       69.27</td>
    <td align="right">        4.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       70.47</td>
    <td align="right">       29.73</td>
    <td align="right">       40.74</td>
    <td align="right">       85.96</td>
    <td align="right">        3.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       73.53</td>
    <td align="right">       31.05</td>
    <td align="right">       42.48</td>
    <td align="right">       91.26</td>
    <td align="right">        1.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       81.60</td>
    <td align="right">       38.39</td>
    <td align="right">       43.22</td>
    <td align="right">      102.24</td>
    <td align="right">        1.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       67.55</td>
    <td align="right">       28.42</td>
    <td align="right">       39.13</td>
    <td align="right">       84.26</td>
    <td align="right">        1.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       48.94</td>
    <td align="right">       18.43</td>
    <td align="right">       30.51</td>
    <td align="right">       60.01</td>
    <td align="right">        2.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       34.65</td>
    <td align="right">       11.55</td>
    <td align="right">       23.10</td>
    <td align="right">       41.03</td>
    <td align="right">        4.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       19.69</td>
    <td align="right">        4.06</td>
    <td align="right">       15.63</td>
    <td align="right">       21.29</td>
    <td align="right">        6.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       16.33</td>
    <td align="right">        3.01</td>
    <td align="right">       13.32</td>
    <td align="right">       16.29</td>
    <td align="right">        8.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       47.52</td>
    <td align="right">       18.23</td>
    <td align="right">       29.29</td>
    <td align="right">       56.73</td>
    <td align="right">        4.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       16.33</td>
    <td align="right">        3.01</td>
    <td align="right">       13.32</td>
    <td align="right">       16.29</td>
    <td align="right">        1.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       81.60</td>
    <td align="right">       38.39</td>
    <td align="right">       43.22</td>
    <td align="right">      102.24</td>
    <td align="right">        9.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      474.01</td>
    <td align="right">        0.00</td>
    <td align="right">      474.01</td>
    <td align="right">      408.93</td>
    <td align="right">      363.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      742.58</td>
    <td align="right">        0.00</td>
    <td align="right">      742.58</td>
    <td align="right">      703.79</td>
    <td align="right">      368.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      952.53</td>
    <td align="right">        0.00</td>
    <td align="right">      952.53</td>
    <td align="right">     1001.53</td>
    <td align="right">      260.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1163.14</td>
    <td align="right">        4.93</td>
    <td align="right">     1158.21</td>
    <td align="right">     1292.90</td>
    <td align="right">      181.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1372.41</td>
    <td align="right">       59.00</td>
    <td align="right">     1313.41</td>
    <td align="right">     1634.10</td>
    <td align="right">      116.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1543.95</td>
    <td align="right">      137.48</td>
    <td align="right">     1406.48</td>
    <td align="right">     1915.11</td>
    <td align="right">       72.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1489.86</td>
    <td align="right">      105.59</td>
    <td align="right">     1384.27</td>
    <td align="right">     1886.87</td>
    <td align="right">       49.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1273.45</td>
    <td align="right">       20.62</td>
    <td align="right">     1252.84</td>
    <td align="right">     1586.87</td>
    <td align="right">       64.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      958.27</td>
    <td align="right">        0.20</td>
    <td align="right">      958.06</td>
    <td align="right">     1148.50</td>
    <td align="right">      105.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      748.43</td>
    <td align="right">        0.00</td>
    <td align="right">      748.43</td>
    <td align="right">      840.63</td>
    <td align="right">      175.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      515.24</td>
    <td align="right">        0.00</td>
    <td align="right">      515.24</td>
    <td align="right">      511.09</td>
    <td align="right">      258.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      435.60</td>
    <td align="right">        0.00</td>
    <td align="right">      435.60</td>
    <td align="right">      380.39</td>
    <td align="right">      343.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      973.55</td>
    <td align="right">       27.45</td>
    <td align="right">      946.10</td>
    <td align="right">     1111.38</td>
    <td align="right">      195.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      435.60</td>
    <td align="right">        0.00</td>
    <td align="right">      435.60</td>
    <td align="right">      380.39</td>
    <td align="right">       49.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1543.95</td>
    <td align="right">      137.48</td>
    <td align="right">     1406.48</td>
    <td align="right">     1915.11</td>
    <td align="right">      368.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      582.79</td>
    <td align="right">      190.97</td>
    <td align="right">      391.82</td>
    <td align="right">      606.21</td>
    <td align="right">      240.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      783.63</td>
    <td align="right">      179.28</td>
    <td align="right">      604.36</td>
    <td align="right">      827.12</td>
    <td align="right">      243.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1203.58</td>
    <td align="right">      423.13</td>
    <td align="right">      780.44</td>
    <td align="right">     1378.08</td>
    <td align="right">      173.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1521.87</td>
    <td align="right">      600.26</td>
    <td align="right">      921.61</td>
    <td align="right">     1793.95</td>
    <td align="right">      122.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1900.13</td>
    <td align="right">      855.89</td>
    <td align="right">     1044.24</td>
    <td align="right">     2313.90</td>
    <td align="right">       78.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1973.57</td>
    <td align="right">      858.11</td>
    <td align="right">     1115.46</td>
    <td align="right">     2445.51</td>
    <td align="right">       48.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1909.31</td>
    <td align="right">      817.52</td>
    <td align="right">     1091.79</td>
    <td align="right">     2392.21</td>
    <td align="right">       33.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1786.58</td>
    <td align="right">      745.37</td>
    <td align="right">     1041.21</td>
    <td align="right">     2226.57</td>
    <td align="right">       43.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1290.43</td>
    <td align="right">      508.98</td>
    <td align="right">      781.45</td>
    <td align="right">     1580.95</td>
    <td align="right">       71.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      946.68</td>
    <td align="right">      340.49</td>
    <td align="right">      606.20</td>
    <td align="right">     1121.95</td>
    <td align="right">      116.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      528.56</td>
    <td align="right">      124.41</td>
    <td align="right">      404.15</td>
    <td align="right">      572.16</td>
    <td align="right">      171.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      462.27</td>
    <td align="right">      109.38</td>
    <td align="right">      352.89</td>
    <td align="right">      466.54</td>
    <td align="right">      226.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1243.58</td>
    <td align="right">      481.47</td>
    <td align="right">      762.11</td>
    <td align="right">     1481.11</td>
    <td align="right">      130.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      462.27</td>
    <td align="right">      109.38</td>
    <td align="right">      352.89</td>
    <td align="right">      466.54</td>
    <td align="right">       33.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1973.57</td>
    <td align="right">      858.11</td>
    <td align="right">     1115.46</td>
    <td align="right">     2445.51</td>
    <td align="right">      243.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     2015.15</td>
    <td align="right">     1166.69</td>
    <td align="right">      848.46</td>
    <td align="right">     2310.00</td>
    <td align="right">      362.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     2247.59</td>
    <td align="right">     1027.88</td>
    <td align="right">     1219.71</td>
    <td align="right">     2570.09</td>
    <td align="right">      367.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2729.08</td>
    <td align="right">     1361.26</td>
    <td align="right">     1367.81</td>
    <td align="right">     3236.26</td>
    <td align="right">      262.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2397.55</td>
    <td align="right">      943.73</td>
    <td align="right">     1453.82</td>
    <td align="right">     2884.81</td>
    <td align="right">      185.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     2147.31</td>
    <td align="right">      622.60</td>
    <td align="right">     1524.71</td>
    <td align="right">     2664.77</td>
    <td align="right">      117.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1954.65</td>
    <td align="right">      410.68</td>
    <td align="right">     1543.98</td>
    <td align="right">     2476.33</td>
    <td align="right">       72.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2047.89</td>
    <td align="right">      499.11</td>
    <td align="right">     1548.78</td>
    <td align="right">     2636.90</td>
    <td align="right">       49.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2438.48</td>
    <td align="right">      874.04</td>
    <td align="right">     1564.44</td>
    <td align="right">     3100.28</td>
    <td align="right">       64.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2488.30</td>
    <td align="right">     1166.09</td>
    <td align="right">     1322.21</td>
    <td align="right">     3091.49</td>
    <td align="right">      107.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2458.12</td>
    <td align="right">     1317.45</td>
    <td align="right">     1140.67</td>
    <td align="right">     2978.32</td>
    <td align="right">      176.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1529.68</td>
    <td align="right">      700.22</td>
    <td align="right">      829.46</td>
    <td align="right">     1768.97</td>
    <td align="right">      259.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1497.03</td>
    <td align="right">      722.09</td>
    <td align="right">      774.94</td>
    <td align="right">     1688.49</td>
    <td align="right">      340.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2162.64</td>
    <td align="right">      900.99</td>
    <td align="right">     1261.64</td>
    <td align="right">     2618.29</td>
    <td align="right">      196.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1497.03</td>
    <td align="right">      410.68</td>
    <td align="right">      774.94</td>
    <td align="right">     1688.49</td>
    <td align="right">       49.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2729.08</td>
    <td align="right">     1361.26</td>
    <td align="right">     1564.44</td>
    <td align="right">     3236.26</td>
    <td align="right">      367.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      499.05</td>
    <td align="right">      119.37</td>
    <td align="right">      379.69</td>
    <td align="right">      502.07</td>
    <td align="right">      241.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      828.94</td>
    <td align="right">      216.05</td>
    <td align="right">      612.88</td>
    <td align="right">      886.62</td>
    <td align="right">      245.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1240.39</td>
    <td align="right">      462.60</td>
    <td align="right">      777.79</td>
    <td align="right">     1425.17</td>
    <td align="right">      174.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1539.25</td>
    <td align="right">      602.51</td>
    <td align="right">      936.75</td>
    <td align="right">     1816.86</td>
    <td align="right">      123.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1852.73</td>
    <td align="right">      781.53</td>
    <td align="right">     1071.19</td>
    <td align="right">     2256.47</td>
    <td align="right">       79.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1933.25</td>
    <td align="right">      816.38</td>
    <td align="right">     1116.87</td>
    <td align="right">     2397.15</td>
    <td align="right">       49.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2145.54</td>
    <td align="right">     1009.32</td>
    <td align="right">     1136.22</td>
    <td align="right">     2686.23</td>
    <td align="right">       34.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1776.10</td>
    <td align="right">      747.26</td>
    <td align="right">     1028.84</td>
    <td align="right">     2214.19</td>
    <td align="right">       44.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1286.59</td>
    <td align="right">      484.49</td>
    <td align="right">      802.10</td>
    <td align="right">     1577.30</td>
    <td align="right">       72.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      911.07</td>
    <td align="right">      303.79</td>
    <td align="right">      607.28</td>
    <td align="right">     1078.59</td>
    <td align="right">      117.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      517.65</td>
    <td align="right">      106.72</td>
    <td align="right">      410.92</td>
    <td align="right">      559.31</td>
    <td align="right">      172.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      429.33</td>
    <td align="right">       79.17</td>
    <td align="right">      350.16</td>
    <td align="right">      427.55</td>
    <td align="right">      227.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1249.30</td>
    <td align="right">      479.31</td>
    <td align="right">      769.99</td>
    <td align="right">     1489.43</td>
    <td align="right">      131.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      429.33</td>
    <td align="right">       79.17</td>
    <td align="right">      350.16</td>
    <td align="right">      427.55</td>
    <td align="right">       34.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2145.54</td>
    <td align="right">     1009.32</td>
    <td align="right">     1136.22</td>
    <td align="right">     2686.23</td>
    <td align="right">      245.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.126959E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.126959E+10</td>
    <td align="right">0.111589E+10</td>
    <td align="right">0.932317E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.179644E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.179644E+10</td>
    <td align="right">0.172309E+10</td>
    <td align="right">0.855919E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.255126E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.255126E+10</td>
    <td align="right">0.269883E+10</td>
    <td align="right">0.669684E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.301486E+10</td>
    <td align="right"> 12777880.88</td>
    <td align="right">0.300208E+10</td>
    <td align="right">0.336088E+10</td>
    <td align="right">0.453194E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.367587E+10</td>
    <td align="right">0.158036E+09</td>
    <td align="right">0.351783E+10</td>
    <td align="right">0.438078E+10</td>
    <td align="right">0.302856E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.400193E+10</td>
    <td align="right">0.356336E+09</td>
    <td align="right">0.364559E+10</td>
    <td align="right">0.496418E+10</td>
    <td align="right">0.183324E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.399043E+10</td>
    <td align="right">0.282805E+09</td>
    <td align="right">0.370762E+10</td>
    <td align="right">0.505277E+10</td>
    <td align="right">0.129315E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.341082E+10</td>
    <td align="right"> 55219514.34</td>
    <td align="right">0.335560E+10</td>
    <td align="right">0.425055E+10</td>
    <td align="right">0.167907E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.248383E+10</td>
    <td align="right">   526040.05</td>
    <td align="right">0.248330E+10</td>
    <td align="right">0.298085E+10</td>
    <td align="right">0.265430E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.200458E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.200458E+10</td>
    <td align="right">0.226097E+10</td>
    <td align="right">0.447941E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.133550E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.133550E+10</td>
    <td align="right">0.134112E+10</td>
    <td align="right">0.634893E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.116671E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.116671E+10</td>
    <td align="right">0.103821E+10</td>
    <td align="right">0.877874E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.307018E+11</td>
    <td align="right">0.865701E+09</td>
    <td align="right">0.298361E+11</td>
    <td align="right">0.351681E+11</td>
    <td align="right">0.592065E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.116671E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.116671E+10</td>
    <td align="right">0.103821E+10</td>
    <td align="right">0.129315E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.400193E+10</td>
    <td align="right">0.356336E+09</td>
    <td align="right">0.370762E+10</td>
    <td align="right">0.505277E+10</td>
    <td align="right">0.932317E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.156096E+10</td>
    <td align="right">0.511506E+09</td>
    <td align="right">0.104945E+10</td>
    <td align="right">0.163933E+10</td>
    <td align="right">0.618013E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.189576E+10</td>
    <td align="right">0.433705E+09</td>
    <td align="right">0.146206E+10</td>
    <td align="right">0.201633E+10</td>
    <td align="right">0.565269E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.322366E+10</td>
    <td align="right">0.113332E+10</td>
    <td align="right">0.209034E+10</td>
    <td align="right">0.370119E+10</td>
    <td align="right">0.446126E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.394468E+10</td>
    <td align="right">0.155587E+10</td>
    <td align="right">0.238882E+10</td>
    <td align="right">0.465565E+10</td>
    <td align="right">0.305290E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.508931E+10</td>
    <td align="right">0.229241E+10</td>
    <td align="right">0.279690E+10</td>
    <td align="right">0.620022E+10</td>
    <td align="right">0.203370E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.511549E+10</td>
    <td align="right">0.222422E+10</td>
    <td align="right">0.289126E+10</td>
    <td align="right">0.633953E+10</td>
    <td align="right">0.123098E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.511389E+10</td>
    <td align="right">0.218964E+10</td>
    <td align="right">0.292425E+10</td>
    <td align="right">0.640705E+10</td>
    <td align="right"> 86944630.05</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.478518E+10</td>
    <td align="right">0.199641E+10</td>
    <td align="right">0.278877E+10</td>
    <td align="right">0.596430E+10</td>
    <td align="right">0.113800E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.334481E+10</td>
    <td align="right">0.131928E+10</td>
    <td align="right">0.202553E+10</td>
    <td align="right">0.410066E+10</td>
    <td align="right">0.178176E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.253560E+10</td>
    <td align="right">0.911956E+09</td>
    <td align="right">0.162364E+10</td>
    <td align="right">0.301140E+10</td>
    <td align="right">0.299453E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.137002E+10</td>
    <td align="right">0.322474E+09</td>
    <td align="right">0.104755E+10</td>
    <td align="right">0.149521E+10</td>
    <td align="right">0.422075E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.123814E+10</td>
    <td align="right">0.292953E+09</td>
    <td align="right">0.945189E+09</td>
    <td align="right">0.126486E+10</td>
    <td align="right">0.580192E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.392175E+11</td>
    <td align="right">0.151837E+11</td>
    <td align="right">0.240338E+11</td>
    <td align="right">0.467957E+11</td>
    <td align="right">0.394181E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.123814E+10</td>
    <td align="right">0.292953E+09</td>
    <td align="right">0.945189E+09</td>
    <td align="right">0.126486E+10</td>
    <td align="right"> 86944630.05</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.511549E+10</td>
    <td align="right">0.229241E+10</td>
    <td align="right">0.292425E+10</td>
    <td align="right">0.640705E+10</td>
    <td align="right">0.618013E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.539739E+10</td>
    <td align="right">0.312486E+10</td>
    <td align="right">0.227252E+10</td>
    <td align="right">0.620531E+10</td>
    <td align="right">0.928948E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.543737E+10</td>
    <td align="right">0.248665E+10</td>
    <td align="right">0.295072E+10</td>
    <td align="right">0.623565E+10</td>
    <td align="right">0.850672E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.730955E+10</td>
    <td align="right">0.364601E+10</td>
    <td align="right">0.366355E+10</td>
    <td align="right">0.867994E+10</td>
    <td align="right">0.675279E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.621445E+10</td>
    <td align="right">0.244614E+10</td>
    <td align="right">0.376831E+10</td>
    <td align="right">0.748427E+10</td>
    <td align="right">0.464119E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.575137E+10</td>
    <td align="right">0.166758E+10</td>
    <td align="right">0.408379E+10</td>
    <td align="right">0.714024E+10</td>
    <td align="right">0.306190E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.506646E+10</td>
    <td align="right">0.106447E+10</td>
    <td align="right">0.400199E+10</td>
    <td align="right">0.641880E+10</td>
    <td align="right">0.183299E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.548507E+10</td>
    <td align="right">0.133682E+10</td>
    <td align="right">0.414824E+10</td>
    <td align="right">0.706124E+10</td>
    <td align="right">0.128233E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.653122E+10</td>
    <td align="right">0.234102E+10</td>
    <td align="right">0.419020E+10</td>
    <td align="right">0.830322E+10</td>
    <td align="right">0.168728E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.644966E+10</td>
    <td align="right">0.302251E+10</td>
    <td align="right">0.342716E+10</td>
    <td align="right">0.801525E+10</td>
    <td align="right">0.270797E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.658383E+10</td>
    <td align="right">0.352866E+10</td>
    <td align="right">0.305518E+10</td>
    <td align="right">0.798354E+10</td>
    <td align="right">0.454821E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.396494E+10</td>
    <td align="right">0.181498E+10</td>
    <td align="right">0.214996E+10</td>
    <td align="right">0.459919E+10</td>
    <td align="right">0.637794E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.400964E+10</td>
    <td align="right">0.193405E+10</td>
    <td align="right">0.207560E+10</td>
    <td align="right">0.454068E+10</td>
    <td align="right">0.871721E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.682010E+11</td>
    <td align="right">0.284138E+11</td>
    <td align="right">0.397872E+11</td>
    <td align="right">0.826673E+11</td>
    <td align="right">0.594060E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.396494E+10</td>
    <td align="right">0.106447E+10</td>
    <td align="right">0.207560E+10</td>
    <td align="right">0.454068E+10</td>
    <td align="right">0.128233E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.730955E+10</td>
    <td align="right">0.364601E+10</td>
    <td align="right">0.419020E+10</td>
    <td align="right">0.867994E+10</td>
    <td align="right">0.928948E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.133667E+10</td>
    <td align="right">0.319717E+09</td>
    <td align="right">0.101695E+10</td>
    <td align="right">0.135852E+10</td>
    <td align="right">0.618924E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.200536E+10</td>
    <td align="right">0.522680E+09</td>
    <td align="right">0.148268E+10</td>
    <td align="right">0.215826E+10</td>
    <td align="right">0.569614E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.332227E+10</td>
    <td align="right">0.123903E+10</td>
    <td align="right">0.208324E+10</td>
    <td align="right">0.382719E+10</td>
    <td align="right">0.449492E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.398975E+10</td>
    <td align="right">0.156170E+10</td>
    <td align="right">0.242805E+10</td>
    <td align="right">0.471475E+10</td>
    <td align="right">0.308586E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.496234E+10</td>
    <td align="right">0.209326E+10</td>
    <td align="right">0.286908E+10</td>
    <td align="right">0.604563E+10</td>
    <td align="right">0.207332E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.501098E+10</td>
    <td align="right">0.211605E+10</td>
    <td align="right">0.289492E+10</td>
    <td align="right">0.621322E+10</td>
    <td align="right">0.125925E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.574661E+10</td>
    <td align="right">0.270336E+10</td>
    <td align="right">0.304325E+10</td>
    <td align="right">0.719347E+10</td>
    <td align="right"> 89911935.66</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.475711E+10</td>
    <td align="right">0.200146E+10</td>
    <td align="right">0.275565E+10</td>
    <td align="right">0.593016E+10</td>
    <td align="right">0.115169E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.333484E+10</td>
    <td align="right">0.125580E+10</td>
    <td align="right">0.207904E+10</td>
    <td align="right">0.409038E+10</td>
    <td align="right">0.181654E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.244021E+10</td>
    <td align="right">0.813681E+09</td>
    <td align="right">0.162653E+10</td>
    <td align="right">0.289461E+10</td>
    <td align="right">0.301576E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.134174E+10</td>
    <td align="right">0.276621E+09</td>
    <td align="right">0.106512E+10</td>
    <td align="right">0.146050E+10</td>
    <td align="right">0.423423E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.114992E+10</td>
    <td align="right">0.212044E+09</td>
    <td align="right">0.937874E+09</td>
    <td align="right">0.115850E+10</td>
    <td align="right">0.582502E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.393978E+11</td>
    <td align="right">0.151154E+11</td>
    <td align="right">0.242824E+11</td>
    <td align="right">0.470452E+11</td>
    <td align="right">0.397411E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.114992E+10</td>
    <td align="right">0.212044E+09</td>
    <td align="right">0.937874E+09</td>
    <td align="right">0.115850E+10</td>
    <td align="right"> 89911935.66</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.574661E+10</td>
    <td align="right">0.270336E+10</td>
    <td align="right">0.304325E+10</td>
    <td align="right">0.719347E+10</td>
    <td align="right">0.618924E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.423176E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.423176E+09</td>
    <td align="right">0.367823E+09</td>
    <td align="right">0.321177E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.598785E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.598785E+09</td>
    <td align="right">0.571531E+09</td>
    <td align="right">0.293454E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.850380E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.850380E+09</td>
    <td align="right">0.901202E+09</td>
    <td align="right">0.225636E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.100491E+10</td>
    <td align="right">  4259092.11</td>
    <td align="right">0.100065E+10</td>
    <td align="right">0.112406E+10</td>
    <td align="right">0.150797E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.122523E+10</td>
    <td align="right"> 52676071.64</td>
    <td align="right">0.117256E+10</td>
    <td align="right">0.146521E+10</td>
    <td align="right"> 99649676.02</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.133391E+10</td>
    <td align="right">0.118773E+09</td>
    <td align="right">0.121514E+10</td>
    <td align="right">0.165824E+10</td>
    <td align="right"> 61116542.33</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.133008E+10</td>
    <td align="right"> 94263943.85</td>
    <td align="right">0.123582E+10</td>
    <td align="right">0.168725E+10</td>
    <td align="right"> 43573365.38</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.113689E+10</td>
    <td align="right"> 18405633.93</td>
    <td align="right">0.111848E+10</td>
    <td align="right">0.141833E+10</td>
    <td align="right"> 57539711.72</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.827904E+09</td>
    <td align="right">   175338.39</td>
    <td align="right">0.827729E+09</td>
    <td align="right">0.993093E+09</td>
    <td align="right"> 91978537.15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.668163E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.668163E+09</td>
    <td align="right">0.750758E+09</td>
    <td align="right">0.157741E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.445147E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.445147E+09</td>
    <td align="right">0.442073E+09</td>
    <td align="right">0.224302E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.388883E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.388883E+09</td>
    <td align="right">0.340509E+09</td>
    <td align="right">0.306428E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.102335E+11</td>
    <td align="right">0.288553E+09</td>
    <td align="right">0.994490E+10</td>
    <td align="right">0.117201E+11</td>
    <td align="right">0.203339E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.388883E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.388883E+09</td>
    <td align="right">0.340509E+09</td>
    <td align="right"> 43573365.38</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.133391E+10</td>
    <td align="right">0.118773E+09</td>
    <td align="right">0.123582E+10</td>
    <td align="right">0.168725E+10</td>
    <td align="right">0.321177E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.423191E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.423191E+09</td>
    <td align="right">0.367833E+09</td>
    <td align="right">0.321196E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.598807E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.598807E+09</td>
    <td align="right">0.571547E+09</td>
    <td align="right">0.293473E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.850412E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.850412E+09</td>
    <td align="right">0.901233E+09</td>
    <td align="right">0.225649E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.100495E+10</td>
    <td align="right">  4259206.60</td>
    <td align="right">0.100069E+10</td>
    <td align="right">0.112410E+10</td>
    <td align="right">0.150806E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.122528E+10</td>
    <td align="right"> 52677487.59</td>
    <td align="right">0.117260E+10</td>
    <td align="right">0.146526E+10</td>
    <td align="right"> 99655473.77</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.133397E+10</td>
    <td align="right">0.118776E+09</td>
    <td align="right">0.121519E+10</td>
    <td align="right">0.165831E+10</td>
    <td align="right"> 61119947.04</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.133013E+10</td>
    <td align="right"> 94266477.69</td>
    <td align="right">0.123587E+10</td>
    <td align="right">0.168732E+10</td>
    <td align="right"> 43575595.85</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.113693E+10</td>
    <td align="right"> 18406128.68</td>
    <td align="right">0.111852E+10</td>
    <td align="right">0.141839E+10</td>
    <td align="right"> 57542774.41</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.827936E+09</td>
    <td align="right">   175343.10</td>
    <td align="right">0.827761E+09</td>
    <td align="right">0.993131E+09</td>
    <td align="right"> 91983824.25</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.668188E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.668188E+09</td>
    <td align="right">0.750784E+09</td>
    <td align="right">0.157751E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.445163E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.445163E+09</td>
    <td align="right">0.442086E+09</td>
    <td align="right">0.224315E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.388897E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.388897E+09</td>
    <td align="right">0.340518E+09</td>
    <td align="right">0.306447E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.102338E+11</td>
    <td align="right">0.288561E+09</td>
    <td align="right">0.994529E+10</td>
    <td align="right">0.117205E+11</td>
    <td align="right">0.203351E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.388897E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.388897E+09</td>
    <td align="right">0.340518E+09</td>
    <td align="right"> 43575595.85</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.133397E+10</td>
    <td align="right">0.118776E+09</td>
    <td align="right">0.123587E+10</td>
    <td align="right">0.168732E+10</td>
    <td align="right">0.321196E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.423191E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.423191E+09</td>
    <td align="right">0.367833E+09</td>
    <td align="right">0.321196E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.598807E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.598807E+09</td>
    <td align="right">0.571547E+09</td>
    <td align="right">0.293473E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.850412E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.850412E+09</td>
    <td align="right">0.901233E+09</td>
    <td align="right">0.225649E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.100495E+10</td>
    <td align="right">  4259206.60</td>
    <td align="right">0.100069E+10</td>
    <td align="right">0.112410E+10</td>
    <td align="right">0.150806E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.122528E+10</td>
    <td align="right"> 52677487.59</td>
    <td align="right">0.117260E+10</td>
    <td align="right">0.146526E+10</td>
    <td align="right"> 99655473.77</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.133397E+10</td>
    <td align="right">0.118776E+09</td>
    <td align="right">0.121519E+10</td>
    <td align="right">0.165831E+10</td>
    <td align="right"> 61119947.04</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.133013E+10</td>
    <td align="right"> 94266477.69</td>
    <td align="right">0.123587E+10</td>
    <td align="right">0.168732E+10</td>
    <td align="right"> 43575595.85</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.113693E+10</td>
    <td align="right"> 18406128.68</td>
    <td align="right">0.111852E+10</td>
    <td align="right">0.141839E+10</td>
    <td align="right"> 57542774.41</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.827936E+09</td>
    <td align="right">   175343.10</td>
    <td align="right">0.827761E+09</td>
    <td align="right">0.993131E+09</td>
    <td align="right"> 91983824.25</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.668188E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.668188E+09</td>
    <td align="right">0.750784E+09</td>
    <td align="right">0.157751E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.445163E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.445163E+09</td>
    <td align="right">0.442086E+09</td>
    <td align="right">0.224315E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.388897E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.388897E+09</td>
    <td align="right">0.340518E+09</td>
    <td align="right">0.306447E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.102338E+11</td>
    <td align="right">0.288561E+09</td>
    <td align="right">0.994529E+10</td>
    <td align="right">0.117205E+11</td>
    <td align="right">0.203351E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.388897E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.388897E+09</td>
    <td align="right">0.340518E+09</td>
    <td align="right"> 43575595.85</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.133397E+10</td>
    <td align="right">0.118776E+09</td>
    <td align="right">0.123587E+10</td>
    <td align="right">0.168732E+10</td>
    <td align="right">0.321196E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.150156E+10</td>
    <td align="right">0.492041E+09</td>
    <td align="right">0.100952E+10</td>
    <td align="right">0.156940E+10</td>
    <td align="right">0.617252E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.182363E+10</td>
    <td align="right">0.417201E+09</td>
    <td align="right">0.140643E+10</td>
    <td align="right">0.193412E+10</td>
    <td align="right">0.562194E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.310100E+10</td>
    <td align="right">0.109019E+10</td>
    <td align="right">0.201081E+10</td>
    <td align="right">0.356315E+10</td>
    <td align="right">0.439694E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.379459E+10</td>
    <td align="right">0.149666E+10</td>
    <td align="right">0.229793E+10</td>
    <td align="right">0.448396E+10</td>
    <td align="right">0.299937E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.489566E+10</td>
    <td align="right">0.220517E+10</td>
    <td align="right">0.269048E+10</td>
    <td align="right">0.597208E+10</td>
    <td align="right">0.198893E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.492084E+10</td>
    <td align="right">0.213958E+10</td>
    <td align="right">0.278126E+10</td>
    <td align="right">0.610465E+10</td>
    <td align="right">0.121998E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.491931E+10</td>
    <td align="right">0.210632E+10</td>
    <td align="right">0.281299E+10</td>
    <td align="right">0.616904E+10</td>
    <td align="right"> 87474974.55</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.460310E+10</td>
    <td align="right">0.192043E+10</td>
    <td align="right">0.268267E+10</td>
    <td align="right">0.574087E+10</td>
    <td align="right">0.116096E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.321754E+10</td>
    <td align="right">0.126908E+10</td>
    <td align="right">0.194846E+10</td>
    <td align="right">0.394464E+10</td>
    <td align="right">0.181529E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.243912E+10</td>
    <td align="right">0.877252E+09</td>
    <td align="right">0.156187E+10</td>
    <td align="right">0.289268E+10</td>
    <td align="right">0.307633E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.131789E+10</td>
    <td align="right">0.310203E+09</td>
    <td align="right">0.100769E+10</td>
    <td align="right">0.142897E+10</td>
    <td align="right">0.432600E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.119103E+10</td>
    <td align="right">0.281805E+09</td>
    <td align="right">0.909225E+09</td>
    <td align="right">0.120587E+10</td>
    <td align="right">0.586145E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.377253E+11</td>
    <td align="right">0.146059E+11</td>
    <td align="right">0.231193E+11</td>
    <td align="right">0.450094E+11</td>
    <td align="right">0.395145E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.119103E+10</td>
    <td align="right">0.281805E+09</td>
    <td align="right">0.909225E+09</td>
    <td align="right">0.120587E+10</td>
    <td align="right"> 87474974.55</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.492084E+10</td>
    <td align="right">0.220517E+10</td>
    <td align="right">0.281299E+10</td>
    <td align="right">0.616904E+10</td>
    <td align="right">0.617252E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 59370375.38</td>
    <td align="right"> 19454870.16</td>
    <td align="right"> 39915505.22</td>
    <td align="right"> 62052757.77</td>
    <td align="right"> 24405591.21</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 72104714.44</td>
    <td align="right"> 16495746.84</td>
    <td align="right"> 55608967.60</td>
    <td align="right"> 76473352.36</td>
    <td align="right"> 22228640.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.122611E+09</td>
    <td align="right"> 43105123.81</td>
    <td align="right"> 79505592.87</td>
    <td align="right">0.140884E+09</td>
    <td align="right"> 17385123.17</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.150035E+09</td>
    <td align="right"> 59176529.45</td>
    <td align="right"> 90858039.55</td>
    <td align="right">0.177292E+09</td>
    <td align="right"> 11859242.74</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.193570E+09</td>
    <td align="right"> 87190603.35</td>
    <td align="right">0.106379E+09</td>
    <td align="right">0.236131E+09</td>
    <td align="right">  7864033.74</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.194566E+09</td>
    <td align="right"> 84597192.70</td>
    <td align="right">0.109968E+09</td>
    <td align="right">0.241372E+09</td>
    <td align="right">  4823694.21</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.194505E+09</td>
    <td align="right"> 83281963.45</td>
    <td align="right">0.111223E+09</td>
    <td align="right">0.243918E+09</td>
    <td align="right">  3458681.74</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.182002E+09</td>
    <td align="right"> 75932266.83</td>
    <td align="right">0.106070E+09</td>
    <td align="right">0.226989E+09</td>
    <td align="right">  4590332.39</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.127218E+09</td>
    <td align="right"> 50178178.34</td>
    <td align="right"> 77040290.06</td>
    <td align="right">0.155968E+09</td>
    <td align="right">  7177499.96</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 96440585.05</td>
    <td align="right"> 34685771.72</td>
    <td align="right"> 61754813.34</td>
    <td align="right">0.114374E+09</td>
    <td align="right"> 12163542.73</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 52108240.97</td>
    <td align="right"> 12265135.90</td>
    <td align="right"> 39843105.07</td>
    <td align="right"> 56500060.56</td>
    <td align="right"> 17104633.42</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 47092253.20</td>
    <td align="right"> 11142319.95</td>
    <td align="right"> 35949933.25</td>
    <td align="right"> 47678976.70</td>
    <td align="right"> 23175663.85</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.149162E+10</td>
    <td align="right">0.577506E+09</td>
    <td align="right">0.914117E+09</td>
    <td align="right">0.177963E+10</td>
    <td align="right">0.156237E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 47092253.20</td>
    <td align="right"> 11142319.95</td>
    <td align="right"> 35949933.25</td>
    <td align="right"> 47678976.70</td>
    <td align="right">  3458681.74</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.194566E+09</td>
    <td align="right"> 87190603.35</td>
    <td align="right">0.111223E+09</td>
    <td align="right">0.243918E+09</td>
    <td align="right"> 24405591.21</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.179910E+10</td>
    <td align="right">0.104160E+10</td>
    <td align="right">0.757496E+09</td>
    <td align="right">0.207333E+10</td>
    <td align="right">0.316873E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.181242E+10</td>
    <td align="right">0.828866E+09</td>
    <td align="right">0.983559E+09</td>
    <td align="right">0.208570E+10</td>
    <td align="right">0.288953E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.243648E+10</td>
    <td align="right">0.121531E+10</td>
    <td align="right">0.122117E+10</td>
    <td align="right">0.290231E+10</td>
    <td align="right">0.228911E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.207145E+10</td>
    <td align="right">0.815363E+09</td>
    <td align="right">0.125609E+10</td>
    <td align="right">0.250333E+10</td>
    <td align="right">0.156179E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.191710E+10</td>
    <td align="right">0.555849E+09</td>
    <td align="right">0.136125E+10</td>
    <td align="right">0.238652E+10</td>
    <td align="right">0.102734E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.168880E+10</td>
    <td align="right">0.354816E+09</td>
    <td align="right">0.133399E+10</td>
    <td align="right">0.214413E+10</td>
    <td align="right"> 62005475.59</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.182834E+10</td>
    <td align="right">0.445599E+09</td>
    <td align="right">0.138274E+10</td>
    <td align="right">0.235717E+10</td>
    <td align="right"> 44206603.82</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.217704E+10</td>
    <td align="right">0.780325E+09</td>
    <td align="right">0.139672E+10</td>
    <td align="right">0.277019E+10</td>
    <td align="right"> 59718620.58</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.214985E+10</td>
    <td align="right">0.100748E+10</td>
    <td align="right">0.114237E+10</td>
    <td align="right">0.267294E+10</td>
    <td align="right"> 96243213.96</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.219457E+10</td>
    <td align="right">0.117619E+10</td>
    <td align="right">0.101838E+10</td>
    <td align="right">0.266228E+10</td>
    <td align="right">0.161559E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.132162E+10</td>
    <td align="right">0.604982E+09</td>
    <td align="right">0.716642E+09</td>
    <td align="right">0.153422E+10</td>
    <td align="right">0.222190E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.133652E+10</td>
    <td align="right">0.644670E+09</td>
    <td align="right">0.691855E+09</td>
    <td align="right">0.151652E+10</td>
    <td align="right">0.298295E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.227333E+11</td>
    <td align="right">0.947106E+10</td>
    <td align="right">0.132623E+11</td>
    <td align="right">0.276086E+11</td>
    <td align="right">0.203787E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.132162E+10</td>
    <td align="right">0.354816E+09</td>
    <td align="right">0.691855E+09</td>
    <td align="right">0.151652E+10</td>
    <td align="right"> 44206603.82</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.243648E+10</td>
    <td align="right">0.121531E+10</td>
    <td align="right">0.139672E+10</td>
    <td align="right">0.290231E+10</td>
    <td align="right">0.316873E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.179910E+10</td>
    <td align="right">0.104160E+10</td>
    <td align="right">0.757496E+09</td>
    <td align="right">0.207333E+10</td>
    <td align="right">0.316873E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.181242E+10</td>
    <td align="right">0.828866E+09</td>
    <td align="right">0.983559E+09</td>
    <td align="right">0.208570E+10</td>
    <td align="right">0.288953E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.243648E+10</td>
    <td align="right">0.121531E+10</td>
    <td align="right">0.122117E+10</td>
    <td align="right">0.290231E+10</td>
    <td align="right">0.228911E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.207145E+10</td>
    <td align="right">0.815363E+09</td>
    <td align="right">0.125609E+10</td>
    <td align="right">0.250333E+10</td>
    <td align="right">0.156179E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.191710E+10</td>
    <td align="right">0.555849E+09</td>
    <td align="right">0.136125E+10</td>
    <td align="right">0.238652E+10</td>
    <td align="right">0.102734E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.168880E+10</td>
    <td align="right">0.354816E+09</td>
    <td align="right">0.133399E+10</td>
    <td align="right">0.214413E+10</td>
    <td align="right"> 62005475.59</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.182834E+10</td>
    <td align="right">0.445599E+09</td>
    <td align="right">0.138274E+10</td>
    <td align="right">0.235717E+10</td>
    <td align="right"> 44206603.82</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.217704E+10</td>
    <td align="right">0.780325E+09</td>
    <td align="right">0.139672E+10</td>
    <td align="right">0.277019E+10</td>
    <td align="right"> 59718620.58</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.214985E+10</td>
    <td align="right">0.100748E+10</td>
    <td align="right">0.114237E+10</td>
    <td align="right">0.267294E+10</td>
    <td align="right"> 96243213.96</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.219457E+10</td>
    <td align="right">0.117619E+10</td>
    <td align="right">0.101838E+10</td>
    <td align="right">0.266228E+10</td>
    <td align="right">0.161559E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.132162E+10</td>
    <td align="right">0.604982E+09</td>
    <td align="right">0.716642E+09</td>
    <td align="right">0.153422E+10</td>
    <td align="right">0.222190E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.133652E+10</td>
    <td align="right">0.644670E+09</td>
    <td align="right">0.691855E+09</td>
    <td align="right">0.151652E+10</td>
    <td align="right">0.298295E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.227333E+11</td>
    <td align="right">0.947106E+10</td>
    <td align="right">0.132623E+11</td>
    <td align="right">0.276086E+11</td>
    <td align="right">0.203787E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.132162E+10</td>
    <td align="right">0.354816E+09</td>
    <td align="right">0.691855E+09</td>
    <td align="right">0.151652E+10</td>
    <td align="right"> 44206603.82</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.243648E+10</td>
    <td align="right">0.121531E+10</td>
    <td align="right">0.139672E+10</td>
    <td align="right">0.290231E+10</td>
    <td align="right">0.316873E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.179898E+10</td>
    <td align="right">0.104153E+10</td>
    <td align="right">0.757448E+09</td>
    <td align="right">0.207320E+10</td>
    <td align="right">0.316853E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.181231E+10</td>
    <td align="right">0.828813E+09</td>
    <td align="right">0.983497E+09</td>
    <td align="right">0.208557E+10</td>
    <td align="right">0.288935E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.243632E+10</td>
    <td align="right">0.121523E+10</td>
    <td align="right">0.122109E+10</td>
    <td align="right">0.290213E+10</td>
    <td align="right">0.228896E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.207132E+10</td>
    <td align="right">0.815311E+09</td>
    <td align="right">0.125601E+10</td>
    <td align="right">0.250317E+10</td>
    <td align="right">0.156169E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.191698E+10</td>
    <td align="right">0.555814E+09</td>
    <td align="right">0.136116E+10</td>
    <td align="right">0.238637E+10</td>
    <td align="right">0.102728E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.168870E+10</td>
    <td align="right">0.354794E+09</td>
    <td align="right">0.133390E+10</td>
    <td align="right">0.214399E+10</td>
    <td align="right"> 62001557.20</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.182822E+10</td>
    <td align="right">0.445571E+09</td>
    <td align="right">0.138265E+10</td>
    <td align="right">0.235702E+10</td>
    <td align="right"> 44203810.21</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.217691E+10</td>
    <td align="right">0.780276E+09</td>
    <td align="right">0.139663E+10</td>
    <td align="right">0.277001E+10</td>
    <td align="right"> 59714846.70</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.214972E+10</td>
    <td align="right">0.100742E+10</td>
    <td align="right">0.114230E+10</td>
    <td align="right">0.267277E+10</td>
    <td align="right"> 96237131.94</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.219444E+10</td>
    <td align="right">0.117612E+10</td>
    <td align="right">0.101831E+10</td>
    <td align="right">0.266211E+10</td>
    <td align="right">0.161549E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.132154E+10</td>
    <td align="right">0.604944E+09</td>
    <td align="right">0.716596E+09</td>
    <td align="right">0.153412E+10</td>
    <td align="right">0.222176E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.133644E+10</td>
    <td align="right">0.644629E+09</td>
    <td align="right">0.691811E+09</td>
    <td align="right">0.151642E+10</td>
    <td align="right">0.298276E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.227319E+11</td>
    <td align="right">0.947046E+10</td>
    <td align="right">0.132614E+11</td>
    <td align="right">0.276069E+11</td>
    <td align="right">0.203774E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.132154E+10</td>
    <td align="right">0.354794E+09</td>
    <td align="right">0.691811E+09</td>
    <td align="right">0.151642E+10</td>
    <td align="right"> 44203810.21</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.243632E+10</td>
    <td align="right">0.121523E+10</td>
    <td align="right">0.139663E+10</td>
    <td align="right">0.290213E+10</td>
    <td align="right">0.316853E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.128581E+10</td>
    <td align="right">0.307552E+09</td>
    <td align="right">0.978259E+09</td>
    <td align="right">0.129947E+10</td>
    <td align="right">0.616917E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.192906E+10</td>
    <td align="right">0.502791E+09</td>
    <td align="right">0.142627E+10</td>
    <td align="right">0.207068E+10</td>
    <td align="right">0.566842E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.319586E+10</td>
    <td align="right">0.119188E+10</td>
    <td align="right">0.200398E+10</td>
    <td align="right">0.368307E+10</td>
    <td align="right">0.443409E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.383795E+10</td>
    <td align="right">0.150227E+10</td>
    <td align="right">0.233568E+10</td>
    <td align="right">0.454079E+10</td>
    <td align="right">0.303034E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.477354E+10</td>
    <td align="right">0.201361E+10</td>
    <td align="right">0.275993E+10</td>
    <td align="right">0.582293E+10</td>
    <td align="right">0.203427E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.482032E+10</td>
    <td align="right">0.203553E+10</td>
    <td align="right">0.278479E+10</td>
    <td align="right">0.598292E+10</td>
    <td align="right">0.125036E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.552796E+10</td>
    <td align="right">0.260049E+10</td>
    <td align="right">0.292747E+10</td>
    <td align="right">0.692557E+10</td>
    <td align="right"> 91366100.41</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.457611E+10</td>
    <td align="right">0.192530E+10</td>
    <td align="right">0.265081E+10</td>
    <td align="right">0.570778E+10</td>
    <td align="right">0.117637E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.320796E+10</td>
    <td align="right">0.120802E+10</td>
    <td align="right">0.199995E+10</td>
    <td align="right">0.393414E+10</td>
    <td align="right">0.184631E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.234736E+10</td>
    <td align="right">0.782720E+09</td>
    <td align="right">0.156464E+10</td>
    <td align="right">0.277937E+10</td>
    <td align="right">0.309178E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.129069E+10</td>
    <td align="right">0.266095E+09</td>
    <td align="right">0.102459E+10</td>
    <td align="right">0.139546E+10</td>
    <td align="right">0.433921E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.110617E+10</td>
    <td align="right">0.203976E+09</td>
    <td align="right">0.902191E+09</td>
    <td align="right">0.110372E+10</td>
    <td align="right">0.587833E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.378988E+11</td>
    <td align="right">0.145402E+11</td>
    <td align="right">0.233586E+11</td>
    <td align="right">0.452459E+11</td>
    <td align="right">0.398323E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.110617E+10</td>
    <td align="right">0.203976E+09</td>
    <td align="right">0.902191E+09</td>
    <td align="right">0.110372E+10</td>
    <td align="right"> 91366100.41</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.552796E+10</td>
    <td align="right">0.260049E+10</td>
    <td align="right">0.292747E+10</td>
    <td align="right">0.692557E+10</td>
    <td align="right">0.616917E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 50839667.84</td>
    <td align="right"> 12160281.68</td>
    <td align="right"> 38679386.15</td>
    <td align="right"> 51379514.23</td>
    <td align="right"> 24392345.38</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 76273128.89</td>
    <td align="right"> 19879857.31</td>
    <td align="right"> 56393271.58</td>
    <td align="right"> 81872627.99</td>
    <td align="right"> 22412402.48</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.126361E+09</td>
    <td align="right"> 47125700.33</td>
    <td align="right"> 79235516.87</td>
    <td align="right">0.145625E+09</td>
    <td align="right"> 17531997.67</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.151749E+09</td>
    <td align="right"> 59398307.90</td>
    <td align="right"> 92350306.31</td>
    <td align="right">0.179538E+09</td>
    <td align="right"> 11981672.24</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.188741E+09</td>
    <td align="right"> 79615941.25</td>
    <td align="right">0.109125E+09</td>
    <td align="right">0.230233E+09</td>
    <td align="right">  8043322.99</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.190591E+09</td>
    <td align="right"> 80482928.02</td>
    <td align="right">0.110108E+09</td>
    <td align="right">0.236559E+09</td>
    <td align="right">  4943799.90</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.218570E+09</td>
    <td align="right">0.102821E+09</td>
    <td align="right">0.115749E+09</td>
    <td align="right">0.273830E+09</td>
    <td align="right">  3612530.03</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.180935E+09</td>
    <td align="right"> 76124544.85</td>
    <td align="right">0.104810E+09</td>
    <td align="right">0.225680E+09</td>
    <td align="right">  4651240.09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.126840E+09</td>
    <td align="right"> 47763683.78</td>
    <td align="right"> 79075869.67</td>
    <td align="right">0.155552E+09</td>
    <td align="right">  7300149.48</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 92812351.13</td>
    <td align="right"> 30947930.66</td>
    <td align="right"> 61864420.47</td>
    <td align="right">0.109894E+09</td>
    <td align="right"> 12224623.52</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 51032435.11</td>
    <td align="right"> 10521123.09</td>
    <td align="right"> 40511312.02</td>
    <td align="right"> 55174960.36</td>
    <td align="right"> 17156854.70</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 43736715.88</td>
    <td align="right">  8064983.76</td>
    <td align="right"> 35671732.12</td>
    <td align="right"> 43639935.67</td>
    <td align="right"> 23242384.15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.149848E+10</td>
    <td align="right">0.574906E+09</td>
    <td align="right">0.923574E+09</td>
    <td align="right">0.178898E+10</td>
    <td align="right">0.157493E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 43736715.88</td>
    <td align="right">  8064983.76</td>
    <td align="right"> 35671732.12</td>
    <td align="right"> 43639935.67</td>
    <td align="right">  3612530.03</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.218570E+09</td>
    <td align="right">0.102821E+09</td>
    <td align="right">0.115749E+09</td>
    <td align="right">0.273830E+09</td>
    <td align="right"> 24392345.38</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.126959E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.126959E+10</td>
    <td align="right">0.109528E+10</td>
    <td align="right">0.972942E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.179644E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.179644E+10</td>
    <td align="right">0.170261E+10</td>
    <td align="right">0.892064E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.255126E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.255126E+10</td>
    <td align="right">0.268249E+10</td>
    <td align="right">0.698512E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.301486E+10</td>
    <td align="right"> 12777880.88</td>
    <td align="right">0.300208E+10</td>
    <td align="right">0.335120E+10</td>
    <td align="right">0.469998E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.367587E+10</td>
    <td align="right">0.158036E+09</td>
    <td align="right">0.351783E+10</td>
    <td align="right">0.437677E+10</td>
    <td align="right">0.311472E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.400193E+10</td>
    <td align="right">0.356336E+09</td>
    <td align="right">0.364559E+10</td>
    <td align="right">0.496398E+10</td>
    <td align="right">0.187842E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.399043E+10</td>
    <td align="right">0.282805E+09</td>
    <td align="right">0.370762E+10</td>
    <td align="right">0.505378E+10</td>
    <td align="right">0.132947E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.341082E+10</td>
    <td align="right"> 55219514.34</td>
    <td align="right">0.335560E+10</td>
    <td align="right">0.425028E+10</td>
    <td align="right">0.173029E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.248383E+10</td>
    <td align="right">   526040.05</td>
    <td align="right">0.248330E+10</td>
    <td align="right">0.297692E+10</td>
    <td align="right">0.274550E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.200458E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.200458E+10</td>
    <td align="right">0.225154E+10</td>
    <td align="right">0.468798E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.133550E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.133550E+10</td>
    <td align="right">0.132475E+10</td>
    <td align="right">0.670254E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.116671E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.116671E+10</td>
    <td align="right">0.101884E+10</td>
    <td align="right">0.919401E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.307018E+11</td>
    <td align="right">0.865701E+09</td>
    <td align="right">0.298361E+11</td>
    <td align="right">0.350484E+11</td>
    <td align="right">0.617181E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.116671E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.116671E+10</td>
    <td align="right">0.101884E+10</td>
    <td align="right">0.132947E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.400193E+10</td>
    <td align="right">0.356336E+09</td>
    <td align="right">0.370762E+10</td>
    <td align="right">0.505378E+10</td>
    <td align="right">0.972942E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.156096E+10</td>
    <td align="right">0.511506E+09</td>
    <td align="right">0.104945E+10</td>
    <td align="right">0.162367E+10</td>
    <td align="right">0.644827E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.189576E+10</td>
    <td align="right">0.433705E+09</td>
    <td align="right">0.146206E+10</td>
    <td align="right">0.200097E+10</td>
    <td align="right">0.589082E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.322366E+10</td>
    <td align="right">0.113332E+10</td>
    <td align="right">0.209034E+10</td>
    <td align="right">0.369105E+10</td>
    <td align="right">0.464498E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.394468E+10</td>
    <td align="right">0.155587E+10</td>
    <td align="right">0.238882E+10</td>
    <td align="right">0.464993E+10</td>
    <td align="right">0.316279E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.508931E+10</td>
    <td align="right">0.229241E+10</td>
    <td align="right">0.279690E+10</td>
    <td align="right">0.619756E+10</td>
    <td align="right">0.209068E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.511549E+10</td>
    <td align="right">0.222422E+10</td>
    <td align="right">0.289126E+10</td>
    <td align="right">0.633876E+10</td>
    <td align="right">0.126152E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.511389E+10</td>
    <td align="right">0.218964E+10</td>
    <td align="right">0.292425E+10</td>
    <td align="right">0.640729E+10</td>
    <td align="right"> 89330575.64</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.478518E+10</td>
    <td align="right">0.199641E+10</td>
    <td align="right">0.278877E+10</td>
    <td align="right">0.596365E+10</td>
    <td align="right">0.117137E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.334481E+10</td>
    <td align="right">0.131928E+10</td>
    <td align="right">0.202553E+10</td>
    <td align="right">0.409783E+10</td>
    <td align="right">0.184120E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.253560E+10</td>
    <td align="right">0.911956E+09</td>
    <td align="right">0.162364E+10</td>
    <td align="right">0.300503E+10</td>
    <td align="right">0.312924E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.137002E+10</td>
    <td align="right">0.322474E+09</td>
    <td align="right">0.104755E+10</td>
    <td align="right">0.148304E+10</td>
    <td align="right">0.445200E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.123814E+10</td>
    <td align="right">0.292953E+09</td>
    <td align="right">0.945189E+09</td>
    <td align="right">0.124958E+10</td>
    <td align="right">0.607399E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.392175E+11</td>
    <td align="right">0.151837E+11</td>
    <td align="right">0.240338E+11</td>
    <td align="right">0.467084E+11</td>
    <td align="right">0.410602E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.123814E+10</td>
    <td align="right">0.292953E+09</td>
    <td align="right">0.945189E+09</td>
    <td align="right">0.124958E+10</td>
    <td align="right"> 89330575.64</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.511549E+10</td>
    <td align="right">0.229241E+10</td>
    <td align="right">0.292425E+10</td>
    <td align="right">0.640729E+10</td>
    <td align="right">0.644827E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.539739E+10</td>
    <td align="right">0.312486E+10</td>
    <td align="right">0.227252E+10</td>
    <td align="right">0.618710E+10</td>
    <td align="right">0.970861E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.543737E+10</td>
    <td align="right">0.248665E+10</td>
    <td align="right">0.295072E+10</td>
    <td align="right">0.621756E+10</td>
    <td align="right">0.888090E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.730955E+10</td>
    <td align="right">0.364601E+10</td>
    <td align="right">0.366355E+10</td>
    <td align="right">0.866800E+10</td>
    <td align="right">0.703081E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.621445E+10</td>
    <td align="right">0.244614E+10</td>
    <td align="right">0.376831E+10</td>
    <td align="right">0.747743E+10</td>
    <td align="right">0.480847E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.575137E+10</td>
    <td align="right">0.166758E+10</td>
    <td align="right">0.408379E+10</td>
    <td align="right">0.713731E+10</td>
    <td align="right">0.315161E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.506646E+10</td>
    <td align="right">0.106447E+10</td>
    <td align="right">0.400199E+10</td>
    <td align="right">0.641865E+10</td>
    <td align="right">0.188087E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.548507E+10</td>
    <td align="right">0.133682E+10</td>
    <td align="right">0.414824E+10</td>
    <td align="right">0.706267E+10</td>
    <td align="right">0.131982E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.653122E+10</td>
    <td align="right">0.234102E+10</td>
    <td align="right">0.419020E+10</td>
    <td align="right">0.830379E+10</td>
    <td align="right">0.173895E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.644966E+10</td>
    <td align="right">0.302251E+10</td>
    <td align="right">0.342716E+10</td>
    <td align="right">0.801315E+10</td>
    <td align="right">0.279480E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.658383E+10</td>
    <td align="right">0.352866E+10</td>
    <td align="right">0.305518E+10</td>
    <td align="right">0.797712E+10</td>
    <td align="right">0.473957E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.396494E+10</td>
    <td align="right">0.181498E+10</td>
    <td align="right">0.214996E+10</td>
    <td align="right">0.458516E+10</td>
    <td align="right">0.671988E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.400964E+10</td>
    <td align="right">0.193405E+10</td>
    <td align="right">0.207560E+10</td>
    <td align="right">0.452244E+10</td>
    <td align="right">0.912519E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.682010E+11</td>
    <td align="right">0.284138E+11</td>
    <td align="right">0.397872E+11</td>
    <td align="right">0.825704E+11</td>
    <td align="right">0.618995E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.396494E+10</td>
    <td align="right">0.106447E+10</td>
    <td align="right">0.207560E+10</td>
    <td align="right">0.452244E+10</td>
    <td align="right">0.131982E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.730955E+10</td>
    <td align="right">0.364601E+10</td>
    <td align="right">0.419020E+10</td>
    <td align="right">0.866800E+10</td>
    <td align="right">0.970861E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.133667E+10</td>
    <td align="right">0.319717E+09</td>
    <td align="right">0.101695E+10</td>
    <td align="right">0.134475E+10</td>
    <td align="right">0.645807E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.200536E+10</td>
    <td align="right">0.522680E+09</td>
    <td align="right">0.148268E+10</td>
    <td align="right">0.214491E+10</td>
    <td align="right">0.593865E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.332227E+10</td>
    <td align="right">0.123903E+10</td>
    <td align="right">0.208324E+10</td>
    <td align="right">0.381719E+10</td>
    <td align="right">0.468044E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.398975E+10</td>
    <td align="right">0.156170E+10</td>
    <td align="right">0.242805E+10</td>
    <td align="right">0.470930E+10</td>
    <td align="right">0.319622E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.496234E+10</td>
    <td align="right">0.209326E+10</td>
    <td align="right">0.286908E+10</td>
    <td align="right">0.604372E+10</td>
    <td align="right">0.212973E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.501098E+10</td>
    <td align="right">0.211605E+10</td>
    <td align="right">0.289492E+10</td>
    <td align="right">0.621341E+10</td>
    <td align="right">0.128841E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.574661E+10</td>
    <td align="right">0.270336E+10</td>
    <td align="right">0.304325E+10</td>
    <td align="right">0.719480E+10</td>
    <td align="right"> 92122956.67</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.475711E+10</td>
    <td align="right">0.200146E+10</td>
    <td align="right">0.275565E+10</td>
    <td align="right">0.593049E+10</td>
    <td align="right">0.118427E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.333484E+10</td>
    <td align="right">0.125580E+10</td>
    <td align="right">0.207904E+10</td>
    <td align="right">0.408836E+10</td>
    <td align="right">0.187419E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.244021E+10</td>
    <td align="right">0.813681E+09</td>
    <td align="right">0.162653E+10</td>
    <td align="right">0.288889E+10</td>
    <td align="right">0.315008E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.134174E+10</td>
    <td align="right">0.276621E+09</td>
    <td align="right">0.106512E+10</td>
    <td align="right">0.144974E+10</td>
    <td align="right">0.447037E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.114992E+10</td>
    <td align="right">0.212044E+09</td>
    <td align="right">0.937874E+09</td>
    <td align="right">0.114514E+10</td>
    <td align="right">0.609848E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.393978E+11</td>
    <td align="right">0.151154E+11</td>
    <td align="right">0.242824E+11</td>
    <td align="right">0.469707E+11</td>
    <td align="right">0.413901E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.114992E+10</td>
    <td align="right">0.212044E+09</td>
    <td align="right">0.937874E+09</td>
    <td align="right">0.114514E+10</td>
    <td align="right"> 92122956.67</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.574661E+10</td>
    <td align="right">0.270336E+10</td>
    <td align="right">0.304325E+10</td>
    <td align="right">0.719480E+10</td>
    <td align="right">0.645807E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_MID></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_TOP></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      416.62</td>
    <td align="right">      348.09</td>
    <td align="right">      474.01</td>
    <td align="right">        0.00</td>
    <td align="right">      474.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      712.26</td>
    <td align="right">      353.80</td>
    <td align="right">      742.58</td>
    <td align="right">        0.00</td>
    <td align="right">      742.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1007.63</td>
    <td align="right">      250.03</td>
    <td align="right">      952.53</td>
    <td align="right">        0.00</td>
    <td align="right">      952.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1296.64</td>
    <td align="right">      174.84</td>
    <td align="right">     1163.14</td>
    <td align="right">        4.93</td>
    <td align="right">     1158.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1635.60</td>
    <td align="right">      113.07</td>
    <td align="right">     1372.41</td>
    <td align="right">       59.00</td>
    <td align="right">     1313.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1915.19</td>
    <td align="right">       70.73</td>
    <td align="right">     1543.95</td>
    <td align="right">      137.48</td>
    <td align="right">     1406.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1886.49</td>
    <td align="right">       48.28</td>
    <td align="right">     1489.86</td>
    <td align="right">      105.59</td>
    <td align="right">     1384.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1586.97</td>
    <td align="right">       62.69</td>
    <td align="right">     1273.45</td>
    <td align="right">       20.62</td>
    <td align="right">     1252.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1150.02</td>
    <td align="right">      102.40</td>
    <td align="right">      958.27</td>
    <td align="right">        0.20</td>
    <td align="right">      958.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      844.15</td>
    <td align="right">      167.24</td>
    <td align="right">      748.43</td>
    <td align="right">        0.00</td>
