    <td align="right">      748.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      517.41</td>
    <td align="right">      244.94</td>
    <td align="right">      515.24</td>
    <td align="right">        0.00</td>
    <td align="right">      515.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      387.62</td>
    <td align="right">      327.76</td>
    <td align="right">      435.60</td>
    <td align="right">        0.00</td>
    <td align="right">      435.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1115.17</td>
    <td align="right">      187.74</td>
    <td align="right">      973.55</td>
    <td align="right">       27.45</td>
    <td align="right">      946.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      387.62</td>
    <td align="right">       48.28</td>
    <td align="right">      435.60</td>
    <td align="right">        0.00</td>
    <td align="right">      435.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1915.19</td>
    <td align="right">      353.80</td>
    <td align="right">     1543.95</td>
    <td align="right">      137.48</td>
    <td align="right">     1406.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      612.05</td>
    <td align="right">      230.74</td>
    <td align="right">      582.79</td>
    <td align="right">      190.97</td>
    <td align="right">      391.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      833.47</td>
    <td align="right">      233.66</td>
    <td align="right">      783.63</td>
    <td align="right">      179.28</td>
    <td align="right">      604.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1381.87</td>
    <td align="right">      166.56</td>
    <td align="right">     1203.58</td>
    <td align="right">      423.13</td>
    <td align="right">      780.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1796.16</td>
    <td align="right">      117.78</td>
    <td align="right">     1521.87</td>
    <td align="right">      600.26</td>
    <td align="right">      921.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     2314.90</td>
    <td align="right">       75.93</td>
    <td align="right">     1900.13</td>
    <td align="right">      855.89</td>
    <td align="right">     1044.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2445.81</td>
    <td align="right">       47.49</td>
    <td align="right">     1973.57</td>
    <td align="right">      858.11</td>
    <td align="right">     1115.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2392.12</td>
    <td align="right">       32.46</td>
    <td align="right">     1909.31</td>
    <td align="right">      817.52</td>
    <td align="right">     1091.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2226.81</td>
    <td align="right">       42.49</td>
    <td align="right">     1786.58</td>
    <td align="right">      745.37</td>
    <td align="right">     1041.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1582.05</td>
    <td align="right">       68.74</td>
    <td align="right">     1290.43</td>
    <td align="right">      508.98</td>
    <td align="right">      781.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1124.33</td>
    <td align="right">      111.80</td>
    <td align="right">      946.68</td>
    <td align="right">      340.49</td>
    <td align="right">      606.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      576.86</td>
    <td align="right">      162.84</td>
    <td align="right">      528.56</td>
    <td align="right">      124.41</td>
    <td align="right">      404.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      472.25</td>
    <td align="right">      216.62</td>
    <td align="right">      462.27</td>
    <td align="right">      109.38</td>
    <td align="right">      352.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1483.88</td>
    <td align="right">      124.99</td>
    <td align="right">     1243.58</td>
    <td align="right">      481.47</td>
    <td align="right">      762.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      472.25</td>
    <td align="right">       32.46</td>
    <td align="right">      462.27</td>
    <td align="right">      109.38</td>
    <td align="right">      352.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2445.81</td>
    <td align="right">      233.66</td>
    <td align="right">     1973.57</td>
    <td align="right">      858.11</td>
    <td align="right">     1115.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     2316.80</td>
    <td align="right">      346.83</td>
    <td align="right">     2015.15</td>
    <td align="right">     1166.69</td>
    <td align="right">      848.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     2577.57</td>
    <td align="right">      351.63</td>
    <td align="right">     2247.59</td>
    <td align="right">     1027.88</td>
    <td align="right">     1219.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     3240.72</td>
    <td align="right">      252.12</td>
    <td align="right">     2729.08</td>
    <td align="right">     1361.26</td>
    <td align="right">     1367.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2887.45</td>
    <td align="right">      179.06</td>
    <td align="right">     2397.55</td>
    <td align="right">      943.73</td>
    <td align="right">     1453.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     2665.86</td>
    <td align="right">      114.32</td>
    <td align="right">     2147.31</td>
    <td align="right">      622.60</td>
    <td align="right">     1524.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2476.39</td>
    <td align="right">       70.72</td>
    <td align="right">     1954.65</td>
    <td align="right">      410.68</td>
    <td align="right">     1543.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2636.37</td>
    <td align="right">       47.88</td>
    <td align="right">     2047.89</td>
    <td align="right">      499.11</td>
    <td align="right">     1548.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     3100.07</td>
    <td align="right">       63.00</td>
    <td align="right">     2438.48</td>
    <td align="right">      874.04</td>
    <td align="right">     1564.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     3092.30</td>
    <td align="right">      104.47</td>
    <td align="right">     2488.30</td>
    <td align="right">     1166.09</td>
    <td align="right">     1322.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2980.71</td>
    <td align="right">      169.81</td>
    <td align="right">     2458.12</td>
    <td align="right">     1317.45</td>
    <td align="right">     1140.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1774.38</td>
    <td align="right">      246.06</td>
    <td align="right">     1529.68</td>
    <td align="right">      700.22</td>
    <td align="right">      829.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1695.30</td>
    <td align="right">      325.46</td>
    <td align="right">     1497.03</td>
    <td align="right">      722.09</td>
    <td align="right">      774.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2621.36</td>
    <td align="right">      188.38</td>
    <td align="right">     2162.64</td>
    <td align="right">      900.99</td>
    <td align="right">     1261.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1695.30</td>
    <td align="right">       47.88</td>
    <td align="right">     1497.03</td>
    <td align="right">      410.68</td>
    <td align="right">      774.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     3240.72</td>
    <td align="right">      351.63</td>
    <td align="right">     2729.08</td>
    <td align="right">     1361.26</td>
    <td align="right">     1564.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      507.21</td>
    <td align="right">      231.08</td>
    <td align="right">      499.05</td>
    <td align="right">      119.37</td>
    <td align="right">      379.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      892.14</td>
    <td align="right">      235.46</td>
    <td align="right">      828.94</td>
    <td align="right">      216.05</td>
    <td align="right">      612.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1428.91</td>
    <td align="right">      167.82</td>
    <td align="right">     1240.39</td>
    <td align="right">      462.60</td>
    <td align="right">      777.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1818.96</td>
    <td align="right">      119.05</td>
    <td align="right">     1539.25</td>
    <td align="right">      602.51</td>
    <td align="right">      936.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     2257.18</td>
    <td align="right">       77.41</td>
    <td align="right">     1852.73</td>
    <td align="right">      781.53</td>
    <td align="right">     1071.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2397.08</td>
    <td align="right">       48.58</td>
    <td align="right">     1933.25</td>
    <td align="right">      816.38</td>
    <td align="right">     1116.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2685.73</td>
    <td align="right">       33.57</td>
    <td align="right">     2145.54</td>
    <td align="right">     1009.32</td>
    <td align="right">     1136.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2214.07</td>
    <td align="right">       43.00</td>
    <td align="right">     1776.10</td>
    <td align="right">      747.26</td>
    <td align="right">     1028.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1578.08</td>
    <td align="right">       70.08</td>
    <td align="right">     1286.59</td>
    <td align="right">      484.49</td>
    <td align="right">      802.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1080.72</td>
    <td align="right">      112.60</td>
    <td align="right">      911.07</td>
    <td align="right">      303.79</td>
    <td align="right">      607.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      563.46</td>
    <td align="right">      163.36</td>
    <td align="right">      517.65</td>
    <td align="right">      106.72</td>
    <td align="right">      410.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      432.54</td>
    <td align="right">      217.48</td>
    <td align="right">      429.33</td>
    <td align="right">       79.17</td>
    <td align="right">      350.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1491.79</td>
    <td align="right">      126.02</td>
    <td align="right">     1249.30</td>
    <td align="right">      479.31</td>
    <td align="right">      769.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      432.54</td>
    <td align="right">       33.57</td>
    <td align="right">      429.33</td>
    <td align="right">       79.17</td>
    <td align="right">      350.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2685.73</td>
    <td align="right">      235.46</td>
    <td align="right">     2145.54</td>
    <td align="right">     1009.32</td>
    <td align="right">     1136.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      412.00</td>
    <td align="right">      359.76</td>
    <td align="right">      474.00</td>
    <td align="right">        0.00</td>
    <td align="right">      474.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      708.76</td>
    <td align="right">      363.92</td>
    <td align="right">      742.56</td>
    <td align="right">        0.00</td>
    <td align="right">      742.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1009.43</td>
    <td align="right">      252.74</td>
    <td align="right">      952.51</td>
    <td align="right">        0.00</td>
    <td align="right">      952.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1301.03</td>
    <td align="right">      174.54</td>
    <td align="right">     1163.12</td>
    <td align="right">        4.93</td>
    <td align="right">     1158.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1641.18</td>
    <td align="right">      111.62</td>
    <td align="right">     1372.38</td>
    <td align="right">       59.00</td>
    <td align="right">     1313.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1919.31</td>
    <td align="right">       70.74</td>
    <td align="right">     1543.92</td>
    <td align="right">      137.47</td>
    <td align="right">     1406.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1889.89</td>
    <td align="right">       48.81</td>
    <td align="right">     1489.82</td>
    <td align="right">      105.58</td>
    <td align="right">     1384.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1588.67</td>
    <td align="right">       64.45</td>
    <td align="right">     1273.43</td>
    <td align="right">       20.62</td>
    <td align="right">     1252.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1149.44</td>
    <td align="right">      106.46</td>
    <td align="right">      958.25</td>
    <td align="right">        0.20</td>
    <td align="right">      958.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      840.92</td>
    <td align="right">      176.69</td>
    <td align="right">      748.41</td>
    <td align="right">        0.00</td>
    <td align="right">      748.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      511.67</td>
    <td align="right">      259.62</td>
    <td align="right">      515.23</td>
    <td align="right">        0.00</td>
    <td align="right">      515.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      381.40</td>
    <td align="right">      343.24</td>
    <td align="right">      435.59</td>
    <td align="right">        0.00</td>
    <td align="right">      435.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1114.95</td>
    <td align="right">      193.44</td>
    <td align="right">      973.53</td>
    <td align="right">       27.45</td>
    <td align="right">      946.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      381.40</td>
    <td align="right">       48.81</td>
    <td align="right">      435.59</td>
    <td align="right">        0.00</td>
    <td align="right">      435.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1919.31</td>
    <td align="right">      363.92</td>
    <td align="right">     1543.92</td>
    <td align="right">      137.47</td>
    <td align="right">     1406.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      609.12</td>
    <td align="right">      239.57</td>
    <td align="right">      582.79</td>
    <td align="right">      190.97</td>
    <td align="right">      391.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      831.10</td>
    <td align="right">      241.58</td>
    <td align="right">      783.62</td>
    <td align="right">      179.27</td>
    <td align="right">      604.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1382.93</td>
    <td align="right">      170.65</td>
    <td align="right">     1203.56</td>
    <td align="right">      423.12</td>
    <td align="right">      780.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1798.32</td>
    <td align="right">      120.29</td>
    <td align="right">     1521.84</td>
    <td align="right">      600.24</td>
    <td align="right">      921.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     2317.88</td>
    <td align="right">       77.19</td>
    <td align="right">     1900.10</td>
    <td align="right">      855.87</td>
    <td align="right">     1044.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2448.31</td>
    <td align="right">       48.93</td>
    <td align="right">     1973.54</td>
    <td align="right">      858.09</td>
    <td align="right">     1115.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2394.32</td>
    <td align="right">       33.95</td>
    <td align="right">     1909.28</td>
    <td align="right">      817.50</td>
    <td align="right">     1091.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2228.14</td>
    <td align="right">       45.06</td>
    <td align="right">     1786.55</td>
    <td align="right">      745.36</td>
    <td align="right">     1041.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1582.02</td>
    <td align="right">       72.80</td>
    <td align="right">     1290.41</td>
    <td align="right">      508.97</td>
    <td align="right">      781.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1122.71</td>
    <td align="right">      119.40</td>
    <td align="right">      946.67</td>
    <td align="right">      340.48</td>
    <td align="right">      606.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      573.10</td>
    <td align="right">      173.50</td>
    <td align="right">      528.55</td>
    <td align="right">      124.41</td>
    <td align="right">      404.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      468.02</td>
    <td align="right">      227.49</td>
    <td align="right">      462.26</td>
    <td align="right">      109.37</td>
    <td align="right">      352.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1483.67</td>
    <td align="right">      130.25</td>
    <td align="right">     1243.56</td>
    <td align="right">      481.46</td>
    <td align="right">      762.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      468.02</td>
    <td align="right">       33.95</td>
    <td align="right">      462.26</td>
    <td align="right">      109.37</td>
    <td align="right">      352.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2448.31</td>
    <td align="right">      241.58</td>
    <td align="right">     1973.54</td>
    <td align="right">      858.09</td>
    <td align="right">     1115.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     2322.23</td>
    <td align="right">      354.91</td>
    <td align="right">     2015.07</td>
    <td align="right">     1166.64</td>
    <td align="right">      848.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     2586.38</td>
    <td align="right">      358.32</td>
    <td align="right">     2247.50</td>
    <td align="right">     1027.84</td>
    <td align="right">     1219.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     3250.73</td>
    <td align="right">      256.39</td>
    <td align="right">     2728.97</td>
    <td align="right">     1361.21</td>
    <td align="right">     1367.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2897.31</td>
    <td align="right">      180.76</td>
    <td align="right">     2397.46</td>
    <td align="right">      943.69</td>
    <td align="right">     1453.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     2673.02</td>
    <td align="right">      115.07</td>
    <td align="right">     2147.24</td>
    <td align="right">      622.58</td>
    <td align="right">     1524.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2481.58</td>
    <td align="right">       71.76</td>
    <td align="right">     1954.59</td>
    <td align="right">      410.66</td>
    <td align="right">     1543.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2640.14</td>
    <td align="right">       49.51</td>
    <td align="right">     2047.82</td>
    <td align="right">      499.09</td>
    <td align="right">     1548.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     3102.74</td>
    <td align="right">       66.89</td>
    <td align="right">     2438.39</td>
    <td align="right">      874.00</td>
    <td align="right">     1564.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     3093.61</td>
    <td align="right">      111.39</td>
    <td align="right">     2488.20</td>
    <td align="right">     1166.04</td>
    <td align="right">     1322.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2981.88</td>
    <td align="right">      180.95</td>
    <td align="right">     2458.03</td>
    <td align="right">     1317.39</td>
    <td align="right">     1140.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1775.68</td>
    <td align="right">      257.16</td>
    <td align="right">     1529.62</td>
    <td align="right">      700.20</td>
    <td align="right">      829.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1698.57</td>
    <td align="right">      334.10</td>
    <td align="right">     1496.97</td>
    <td align="right">      722.06</td>
    <td align="right">      774.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2626.34</td>
    <td align="right">      193.86</td>
    <td align="right">     2162.56</td>
    <td align="right">      900.96</td>
    <td align="right">     1261.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1698.57</td>
    <td align="right">       49.51</td>
    <td align="right">     1496.97</td>
    <td align="right">      410.66</td>
    <td align="right">      774.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     3250.73</td>
    <td align="right">      358.32</td>
    <td align="right">     2728.97</td>
    <td align="right">     1361.21</td>
    <td align="right">     1564.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      504.35</td>
    <td align="right">      239.44</td>
    <td align="right">      499.05</td>
    <td align="right">      119.37</td>
    <td align="right">      379.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      889.78</td>
    <td align="right">      243.57</td>
    <td align="right">      828.92</td>
    <td align="right">      216.05</td>
    <td align="right">      612.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1429.47</td>
    <td align="right">      172.10</td>
    <td align="right">     1240.38</td>
    <td align="right">      462.59</td>
    <td align="right">      777.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1821.12</td>
    <td align="right">      121.53</td>
    <td align="right">     1539.23</td>
    <td align="right">      602.50</td>
    <td align="right">      936.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     2259.99</td>
    <td align="right">       78.95</td>
    <td align="right">     1852.70</td>
    <td align="right">      781.52</td>
    <td align="right">     1071.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2399.49</td>
    <td align="right">       50.15</td>
    <td align="right">     1933.22</td>
    <td align="right">      816.36</td>
    <td align="right">     1116.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2687.95</td>
    <td align="right">       35.46</td>
    <td align="right">     2145.51</td>
    <td align="right">     1009.30</td>
    <td align="right">     1136.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2215.30</td>
    <td align="right">       45.66</td>
    <td align="right">     1776.08</td>
    <td align="right">      747.25</td>
    <td align="right">     1028.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1577.81</td>
    <td align="right">       74.05</td>
    <td align="right">     1286.57</td>
    <td align="right">      484.48</td>
    <td align="right">      802.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1078.73</td>
    <td align="right">      120.00</td>
    <td align="right">      911.06</td>
    <td align="right">      303.79</td>
    <td align="right">      607.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      559.66</td>
    <td align="right">      174.03</td>
    <td align="right">      517.64</td>
    <td align="right">      106.72</td>
    <td align="right">      410.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      428.38</td>
    <td align="right">      228.15</td>
    <td align="right">      429.32</td>
    <td align="right">       79.17</td>
    <td align="right">      350.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1491.47</td>
    <td align="right">      131.30</td>
    <td align="right">     1249.28</td>
    <td align="right">      479.30</td>
    <td align="right">      769.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      428.38</td>
    <td align="right">       35.46</td>
    <td align="right">      429.32</td>
    <td align="right">       79.17</td>
    <td align="right">      350.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2687.95</td>
    <td align="right">      243.57</td>
    <td align="right">     2145.51</td>
    <td align="right">     1009.30</td>
    <td align="right">     1136.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      408.93</td>
    <td align="right">      363.26</td>
    <td align="right">      474.01</td>
    <td align="right">        0.00</td>
    <td align="right">      474.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      703.79</td>
    <td align="right">      368.74</td>
    <td align="right">      742.58</td>
    <td align="right">        0.00</td>
    <td align="right">      742.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1001.53</td>
    <td align="right">      260.79</td>
    <td align="right">      952.53</td>
    <td align="right">        0.00</td>
    <td align="right">      952.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1292.90</td>
    <td align="right">      181.33</td>
    <td align="right">     1163.14</td>
    <td align="right">        4.93</td>
    <td align="right">     1158.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1634.10</td>
    <td align="right">      116.29</td>
    <td align="right">     1372.41</td>
    <td align="right">       59.00</td>
    <td align="right">     1313.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1915.11</td>
    <td align="right">       72.47</td>
    <td align="right">     1543.95</td>
    <td align="right">      137.48</td>
    <td align="right">     1406.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1886.87</td>
    <td align="right">       49.64</td>
    <td align="right">     1489.86</td>
    <td align="right">      105.59</td>
    <td align="right">     1384.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1586.87</td>
    <td align="right">       64.60</td>
    <td align="right">     1273.45</td>
    <td align="right">       20.62</td>
    <td align="right">     1252.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1148.50</td>
    <td align="right">      105.92</td>
    <td align="right">      958.27</td>
    <td align="right">        0.20</td>
    <td align="right">      958.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      840.63</td>
    <td align="right">      175.03</td>
    <td align="right">      748.43</td>
    <td align="right">        0.00</td>
    <td align="right">      748.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      511.09</td>
    <td align="right">      258.59</td>
    <td align="right">      515.24</td>
    <td align="right">        0.00</td>
    <td align="right">      515.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      380.39</td>
    <td align="right">      343.27</td>
    <td align="right">      435.60</td>
    <td align="right">        0.00</td>
    <td align="right">      435.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1111.38</td>
    <td align="right">      195.71</td>
    <td align="right">      973.55</td>
    <td align="right">       27.45</td>
    <td align="right">      946.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      380.39</td>
    <td align="right">       49.64</td>
    <td align="right">      435.60</td>
    <td align="right">        0.00</td>
    <td align="right">      435.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1915.11</td>
    <td align="right">      368.74</td>
    <td align="right">     1543.95</td>
    <td align="right">      137.48</td>
    <td align="right">     1406.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      606.21</td>
    <td align="right">      240.75</td>
    <td align="right">      582.79</td>
    <td align="right">      190.97</td>
    <td align="right">      391.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      827.12</td>
    <td align="right">      243.50</td>
    <td align="right">      783.63</td>
    <td align="right">      179.28</td>
    <td align="right">      604.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1378.08</td>
    <td align="right">      173.42</td>
    <td align="right">     1203.58</td>
    <td align="right">      423.13</td>
    <td align="right">      780.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1793.95</td>
    <td align="right">      122.02</td>
    <td align="right">     1521.87</td>
    <td align="right">      600.26</td>
    <td align="right">      921.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     2313.90</td>
    <td align="right">       78.06</td>
    <td align="right">     1900.13</td>
    <td align="right">      855.89</td>
    <td align="right">     1044.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2445.51</td>
    <td align="right">       48.67</td>
    <td align="right">     1973.57</td>
    <td align="right">      858.11</td>
    <td align="right">     1115.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2392.21</td>
    <td align="right">       33.35</td>
    <td align="right">     1909.31</td>
    <td align="right">      817.52</td>
    <td align="right">     1091.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2226.57</td>
    <td align="right">       43.73</td>
    <td align="right">     1786.58</td>
    <td align="right">      745.37</td>
    <td align="right">     1041.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1580.95</td>
    <td align="right">       71.03</td>
    <td align="right">     1290.43</td>
    <td align="right">      508.98</td>
    <td align="right">      781.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1121.95</td>
    <td align="right">      116.83</td>
    <td align="right">      946.68</td>
    <td align="right">      340.49</td>
    <td align="right">      606.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      572.16</td>
    <td align="right">      171.76</td>
    <td align="right">      528.56</td>
    <td align="right">      124.41</td>
    <td align="right">      404.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      466.54</td>
    <td align="right">      226.78</td>
    <td align="right">      462.27</td>
    <td align="right">      109.38</td>
    <td align="right">      352.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1481.11</td>
    <td align="right">      130.20</td>
    <td align="right">     1243.58</td>
    <td align="right">      481.47</td>
    <td align="right">      762.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      466.54</td>
    <td align="right">       33.35</td>
    <td align="right">      462.27</td>
    <td align="right">      109.38</td>
    <td align="right">      352.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2445.51</td>
    <td align="right">      243.50</td>
    <td align="right">     1973.57</td>
    <td align="right">      858.11</td>
    <td align="right">     1115.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     2310.00</td>
    <td align="right">      362.48</td>
    <td align="right">     2015.15</td>
    <td align="right">     1166.69</td>
    <td align="right">      848.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     2570.09</td>
    <td align="right">      367.10</td>
    <td align="right">     2247.59</td>
    <td align="right">     1027.88</td>
    <td align="right">     1219.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     3236.26</td>
    <td align="right">      262.50</td>
    <td align="right">     2729.08</td>
    <td align="right">     1361.26</td>
    <td align="right">     1367.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2884.81</td>
    <td align="right">      185.51</td>
    <td align="right">     2397.55</td>
    <td align="right">      943.73</td>
    <td align="right">     1453.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     2664.77</td>
    <td align="right">      117.67</td>
    <td align="right">     2147.31</td>
    <td align="right">      622.60</td>
    <td align="right">     1524.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2476.33</td>
    <td align="right">       72.56</td>
    <td align="right">     1954.65</td>
    <td align="right">      410.68</td>
    <td align="right">     1543.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2636.90</td>
    <td align="right">       49.28</td>
    <td align="right">     2047.89</td>
    <td align="right">      499.11</td>
    <td align="right">     1548.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     3100.28</td>
    <td align="right">       64.93</td>
    <td align="right">     2438.48</td>
    <td align="right">      874.04</td>
    <td align="right">     1564.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     3091.49</td>
    <td align="right">      107.82</td>
    <td align="right">     2488.30</td>
    <td align="right">     1166.09</td>
    <td align="right">     1322.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2978.32</td>
    <td align="right">      176.96</td>
    <td align="right">     2458.12</td>
    <td align="right">     1317.45</td>
    <td align="right">     1140.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1768.97</td>
    <td align="right">      259.25</td>
    <td align="right">     1529.68</td>
    <td align="right">      700.22</td>
    <td align="right">      829.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1688.49</td>
    <td align="right">      340.70</td>
    <td align="right">     1497.03</td>
    <td align="right">      722.09</td>
    <td align="right">      774.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2618.29</td>
    <td align="right">      196.28</td>
    <td align="right">     2162.64</td>
    <td align="right">      900.99</td>
    <td align="right">     1261.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1688.49</td>
    <td align="right">       49.28</td>
    <td align="right">     1497.03</td>
    <td align="right">      410.68</td>
    <td align="right">      774.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     3236.26</td>
    <td align="right">      367.10</td>
    <td align="right">     2729.08</td>
    <td align="right">     1361.26</td>
    <td align="right">     1564.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.07</td>
    <td align="right">      241.12</td>
    <td align="right">      499.05</td>
    <td align="right">      119.37</td>
    <td align="right">      379.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      886.62</td>
    <td align="right">      245.48</td>
    <td align="right">      828.94</td>
    <td align="right">      216.05</td>
    <td align="right">      612.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1425.17</td>
    <td align="right">      174.75</td>
    <td align="right">     1240.39</td>
    <td align="right">      462.60</td>
    <td align="right">      777.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1816.86</td>
    <td align="right">      123.31</td>
    <td align="right">     1539.25</td>
    <td align="right">      602.51</td>
    <td align="right">      936.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     2256.47</td>
    <td align="right">       79.51</td>
    <td align="right">     1852.73</td>
    <td align="right">      781.53</td>
    <td align="right">     1071.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     2397.15</td>
    <td align="right">       49.71</td>
    <td align="right">     1933.25</td>
    <td align="right">      816.38</td>
    <td align="right">     1116.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2686.23</td>
    <td align="right">       34.39</td>
    <td align="right">     2145.54</td>
    <td align="right">     1009.32</td>
    <td align="right">     1136.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2214.19</td>
    <td align="right">       44.22</td>
    <td align="right">     1776.10</td>
    <td align="right">      747.26</td>
    <td align="right">     1028.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1577.30</td>
    <td align="right">       72.31</td>
    <td align="right">     1286.59</td>
    <td align="right">      484.49</td>
    <td align="right">      802.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1078.59</td>
    <td align="right">      117.61</td>
    <td align="right">      911.07</td>
    <td align="right">      303.79</td>
    <td align="right">      607.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      559.31</td>
    <td align="right">      172.47</td>
    <td align="right">      517.65</td>
    <td align="right">      106.72</td>
    <td align="right">      410.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      427.55</td>
    <td align="right">      227.69</td>
    <td align="right">      429.33</td>
    <td align="right">       79.17</td>
    <td align="right">      350.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1489.43</td>
    <td align="right">      131.25</td>
    <td align="right">     1249.30</td>
    <td align="right">      479.31</td>
    <td align="right">      769.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      427.55</td>
    <td align="right">       34.39</td>
    <td align="right">      429.33</td>
    <td align="right">       79.17</td>
    <td align="right">      350.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2686.23</td>
    <td align="right">      245.48</td>
    <td align="right">     2145.54</td>
    <td align="right">     1009.32</td>
    <td align="right">     1136.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_MID></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_TOP></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.111589E+10</td>
    <td align="right">0.932317E+09</td>
    <td align="right">0.126959E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.126959E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.172309E+10</td>
    <td align="right">0.855919E+09</td>
    <td align="right">0.179644E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.179644E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.269883E+10</td>
    <td align="right">0.669684E+09</td>
    <td align="right">0.255126E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.255126E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.336088E+10</td>
    <td align="right">0.453194E+09</td>
    <td align="right">0.301486E+10</td>
    <td align="right"> 12777880.88</td>
    <td align="right">0.300208E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.438078E+10</td>
    <td align="right">0.302856E+09</td>
    <td align="right">0.367587E+10</td>
    <td align="right">0.158036E+09</td>
    <td align="right">0.351783E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.496418E+10</td>
    <td align="right">0.183324E+09</td>
    <td align="right">0.400193E+10</td>
    <td align="right">0.356336E+09</td>
    <td align="right">0.364559E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.505277E+10</td>
    <td align="right">0.129315E+09</td>
    <td align="right">0.399043E+10</td>
    <td align="right">0.282805E+09</td>
    <td align="right">0.370762E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.425055E+10</td>
    <td align="right">0.167907E+09</td>
    <td align="right">0.341082E+10</td>
    <td align="right"> 55219514.34</td>
    <td align="right">0.335560E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.298085E+10</td>
    <td align="right">0.265430E+09</td>
    <td align="right">0.248383E+10</td>
    <td align="right">   526040.05</td>
    <td align="right">0.248330E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.226097E+10</td>
    <td align="right">0.447941E+09</td>
    <td align="right">0.200458E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.200458E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.134112E+10</td>
    <td align="right">0.634893E+09</td>
    <td align="right">0.133550E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.133550E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.103821E+10</td>
    <td align="right">0.877874E+09</td>
    <td align="right">0.116671E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.116671E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.351681E+11</td>
    <td align="right">0.592065E+10</td>
    <td align="right">0.307018E+11</td>
    <td align="right">0.865701E+09</td>
    <td align="right">0.298361E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.103821E+10</td>
    <td align="right">0.129315E+09</td>
    <td align="right">0.116671E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.116671E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.505277E+10</td>
    <td align="right">0.932317E+09</td>
    <td align="right">0.400193E+10</td>
    <td align="right">0.356336E+09</td>
    <td align="right">0.370762E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.163933E+10</td>
    <td align="right">0.618013E+09</td>
    <td align="right">0.156096E+10</td>
    <td align="right">0.511506E+09</td>
    <td align="right">0.104945E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.201633E+10</td>
    <td align="right">0.565269E+09</td>
    <td align="right">0.189576E+10</td>
    <td align="right">0.433705E+09</td>
    <td align="right">0.146206E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.370119E+10</td>
    <td align="right">0.446126E+09</td>
    <td align="right">0.322366E+10</td>
    <td align="right">0.113332E+10</td>
    <td align="right">0.209034E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.465565E+10</td>
    <td align="right">0.305290E+09</td>
    <td align="right">0.394468E+10</td>
    <td align="right">0.155587E+10</td>
    <td align="right">0.238882E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.620022E+10</td>
    <td align="right">0.203370E+09</td>
    <td align="right">0.508931E+10</td>
    <td align="right">0.229241E+10</td>
    <td align="right">0.279690E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.633953E+10</td>
    <td align="right">0.123098E+09</td>
    <td align="right">0.511549E+10</td>
    <td align="right">0.222422E+10</td>
    <td align="right">0.289126E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.640705E+10</td>
    <td align="right"> 86944630.05</td>
    <td align="right">0.511389E+10</td>
    <td align="right">0.218964E+10</td>
    <td align="right">0.292425E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.596430E+10</td>
    <td align="right">0.113800E+09</td>
    <td align="right">0.478518E+10</td>
    <td align="right">0.199641E+10</td>
    <td align="right">0.278877E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.410066E+10</td>
    <td align="right">0.178176E+09</td>
    <td align="right">0.334481E+10</td>
    <td align="right">0.131928E+10</td>
    <td align="right">0.202553E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.301140E+10</td>
    <td align="right">0.299453E+09</td>
    <td align="right">0.253560E+10</td>
    <td align="right">0.911956E+09</td>
    <td align="right">0.162364E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.149521E+10</td>
    <td align="right">0.422075E+09</td>
    <td align="right">0.137002E+10</td>
    <td align="right">0.322474E+09</td>
    <td align="right">0.104755E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.126486E+10</td>
    <td align="right">0.580192E+09</td>
    <td align="right">0.123814E+10</td>
    <td align="right">0.292953E+09</td>
    <td align="right">0.945189E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.467957E+11</td>
    <td align="right">0.394181E+10</td>
    <td align="right">0.392175E+11</td>
    <td align="right">0.151837E+11</td>
    <td align="right">0.240338E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.126486E+10</td>
    <td align="right"> 86944630.05</td>
    <td align="right">0.123814E+10</td>
    <td align="right">0.292953E+09</td>
    <td align="right">0.945189E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.640705E+10</td>
    <td align="right">0.618013E+09</td>
    <td align="right">0.511549E+10</td>
    <td align="right">0.229241E+10</td>
    <td align="right">0.292425E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.620531E+10</td>
    <td align="right">0.928948E+09</td>
    <td align="right">0.539739E+10</td>
    <td align="right">0.312486E+10</td>
    <td align="right">0.227252E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.623565E+10</td>
    <td align="right">0.850672E+09</td>
    <td align="right">0.543737E+10</td>
    <td align="right">0.248665E+10</td>
    <td align="right">0.295072E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.867994E+10</td>
    <td align="right">0.675279E+09</td>
    <td align="right">0.730955E+10</td>
    <td align="right">0.364601E+10</td>
    <td align="right">0.366355E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.748427E+10</td>
    <td align="right">0.464119E+09</td>
    <td align="right">0.621445E+10</td>
    <td align="right">0.244614E+10</td>
    <td align="right">0.376831E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.714024E+10</td>
    <td align="right">0.306190E+09</td>
    <td align="right">0.575137E+10</td>
    <td align="right">0.166758E+10</td>
    <td align="right">0.408379E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.641880E+10</td>
    <td align="right">0.183299E+09</td>
    <td align="right">0.506646E+10</td>
    <td align="right">0.106447E+10</td>
    <td align="right">0.400199E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.706124E+10</td>
    <td align="right">0.128233E+09</td>
    <td align="right">0.548507E+10</td>
    <td align="right">0.133682E+10</td>
    <td align="right">0.414824E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.830322E+10</td>
    <td align="right">0.168728E+09</td>
    <td align="right">0.653122E+10</td>
    <td align="right">0.234102E+10</td>
    <td align="right">0.419020E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.801525E+10</td>
    <td align="right">0.270797E+09</td>
    <td align="right">0.644966E+10</td>
    <td align="right">0.302251E+10</td>
    <td align="right">0.342716E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.798354E+10</td>
    <td align="right">0.454821E+09</td>
    <td align="right">0.658383E+10</td>
    <td align="right">0.352866E+10</td>
    <td align="right">0.305518E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.459919E+10</td>
    <td align="right">0.637794E+09</td>
    <td align="right">0.396494E+10</td>
    <td align="right">0.181498E+10</td>
    <td align="right">0.214996E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.454068E+10</td>
    <td align="right">0.871721E+09</td>
    <td align="right">0.400964E+10</td>
    <td align="right">0.193405E+10</td>
    <td align="right">0.207560E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.826673E+11</td>
    <td align="right">0.594060E+10</td>
    <td align="right">0.682010E+11</td>
    <td align="right">0.284138E+11</td>
    <td align="right">0.397872E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.454068E+10</td>
    <td align="right">0.128233E+09</td>
    <td align="right">0.396494E+10</td>
    <td align="right">0.106447E+10</td>
    <td align="right">0.207560E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.867994E+10</td>
    <td align="right">0.928948E+09</td>
    <td align="right">0.730955E+10</td>
    <td align="right">0.364601E+10</td>
    <td align="right">0.419020E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.135852E+10</td>
    <td align="right">0.618924E+09</td>
    <td align="right">0.133667E+10</td>
    <td align="right">0.319717E+09</td>
    <td align="right">0.101695E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.215826E+10</td>
    <td align="right">0.569614E+09</td>
    <td align="right">0.200536E+10</td>
    <td align="right">0.522680E+09</td>
    <td align="right">0.148268E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.382719E+10</td>
    <td align="right">0.449492E+09</td>
    <td align="right">0.332227E+10</td>
    <td align="right">0.123903E+10</td>
    <td align="right">0.208324E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.471475E+10</td>
    <td align="right">0.308586E+09</td>
    <td align="right">0.398975E+10</td>
    <td align="right">0.156170E+10</td>
    <td align="right">0.242805E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.604563E+10</td>
    <td align="right">0.207332E+09</td>
    <td align="right">0.496234E+10</td>
    <td align="right">0.209326E+10</td>
    <td align="right">0.286908E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.621322E+10</td>
    <td align="right">0.125925E+09</td>
    <td align="right">0.501098E+10</td>
    <td align="right">0.211605E+10</td>
    <td align="right">0.289492E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.719347E+10</td>
    <td align="right"> 89911935.66</td>
    <td align="right">0.574661E+10</td>
    <td align="right">0.270336E+10</td>
    <td align="right">0.304325E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.593016E+10</td>
    <td align="right">0.115169E+09</td>
    <td align="right">0.475711E+10</td>
    <td align="right">0.200146E+10</td>
    <td align="right">0.275565E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.409038E+10</td>
    <td align="right">0.181654E+09</td>
    <td align="right">0.333484E+10</td>
    <td align="right">0.125580E+10</td>
    <td align="right">0.207904E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.289461E+10</td>
    <td align="right">0.301576E+09</td>
    <td align="right">0.244021E+10</td>
    <td align="right">0.813681E+09</td>
    <td align="right">0.162653E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.146050E+10</td>
    <td align="right">0.423423E+09</td>
    <td align="right">0.134174E+10</td>
    <td align="right">0.276621E+09</td>
    <td align="right">0.106512E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.115850E+10</td>
    <td align="right">0.582502E+09</td>
    <td align="right">0.114992E+10</td>
    <td align="right">0.212044E+09</td>
    <td align="right">0.937874E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.470452E+11</td>
    <td align="right">0.397411E+10</td>
    <td align="right">0.393978E+11</td>
    <td align="right">0.151154E+11</td>
    <td align="right">0.242824E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.115850E+10</td>
    <td align="right"> 89911935.66</td>
    <td align="right">0.114992E+10</td>
    <td align="right">0.212044E+09</td>
    <td align="right">0.937874E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.719347E+10</td>
    <td align="right">0.618924E+09</td>
    <td align="right">0.574661E+10</td>
    <td align="right">0.270336E+10</td>
    <td align="right">0.304325E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.110349E+10</td>
    <td align="right">0.963569E+09</td>
    <td align="right">0.126956E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.126956E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.171463E+10</td>
    <td align="right">0.880399E+09</td>
    <td align="right">0.179640E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.179640E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.270367E+10</td>
    <td align="right">0.676934E+09</td>
    <td align="right">0.255120E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.255120E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.337227E+10</td>
    <td align="right">0.452408E+09</td>
    <td align="right">0.301480E+10</td>
    <td align="right"> 12777505.31</td>
    <td align="right">0.300202E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.439573E+10</td>
    <td align="right">0.298961E+09</td>
    <td align="right">0.367579E+10</td>
    <td align="right">0.158031E+09</td>
    <td align="right">0.351776E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.497486E+10</td>
    <td align="right">0.183356E+09</td>
    <td align="right">0.400184E+10</td>
    <td align="right">0.356326E+09</td>
    <td align="right">0.364552E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.506189E+10</td>
    <td align="right">0.130725E+09</td>
    <td align="right">0.399034E+10</td>
    <td align="right">0.282797E+09</td>
    <td align="right">0.370755E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.425511E+10</td>
    <td align="right">0.172625E+09</td>
    <td align="right">0.341075E+10</td>
    <td align="right"> 55217891.29</td>
    <td align="right">0.335553E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.297936E+10</td>
    <td align="right">0.275946E+09</td>
    <td align="right">0.248378E+10</td>
    <td align="right">   526024.58</td>
    <td align="right">0.248325E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.225233E+10</td>
    <td align="right">0.473242E+09</td>
    <td align="right">0.200454E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.200454E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.132625E+10</td>
    <td align="right">0.672933E+09</td>
    <td align="right">0.133547E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.133547E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.102155E+10</td>
    <td align="right">0.919323E+09</td>
    <td align="right">0.116668E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.116668E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.351611E+11</td>
    <td align="right">0.610042E+10</td>
    <td align="right">0.307012E+11</td>
    <td align="right">0.865675E+09</td>
    <td align="right">0.298355E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.102155E+10</td>
    <td align="right">0.130725E+09</td>
    <td align="right">0.116668E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.116668E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.506189E+10</td>
    <td align="right">0.963569E+09</td>
    <td align="right">0.400184E+10</td>
    <td align="right">0.356326E+09</td>
    <td align="right">0.370755E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.163146E+10</td>
    <td align="right">0.641658E+09</td>
    <td align="right">0.156093E+10</td>
    <td align="right">0.511496E+09</td>
    <td align="right">0.104944E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.201059E+10</td>
    <td align="right">0.584423E+09</td>
    <td align="right">0.189574E+10</td>
    <td align="right">0.433697E+09</td>
    <td align="right">0.146204E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.370404E+10</td>
    <td align="right">0.457080E+09</td>
    <td align="right">0.322361E+10</td>
    <td align="right">0.113329E+10</td>
    <td align="right">0.209031E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.466125E+10</td>
    <td align="right">0.311796E+09</td>
    <td align="right">0.394462E+10</td>
    <td align="right">0.155584E+10</td>
    <td align="right">0.238879E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.620821E+10</td>
    <td align="right">0.206757E+09</td>
    <td align="right">0.508923E+10</td>
    <td align="right">0.229236E+10</td>
    <td align="right">0.279686E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.634602E+10</td>
    <td align="right">0.126822E+09</td>
    <td align="right">0.511541E+10</td>
    <td align="right">0.222418E+10</td>
    <td align="right">0.289123E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.641295E+10</td>
    <td align="right"> 90933656.28</td>
    <td align="right">0.511382E+10</td>
    <td align="right">0.218960E+10</td>
    <td align="right">0.292422E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.596786E+10</td>
    <td align="right">0.120686E+09</td>
    <td align="right">0.478510E+10</td>
    <td align="right">0.199637E+10</td>
    <td align="right">0.278874E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.410061E+10</td>
    <td align="right">0.188707E+09</td>
    <td align="right">0.334475E+10</td>
    <td align="right">0.131926E+10</td>
    <td align="right">0.202550E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.300705E+10</td>
    <td align="right">0.319797E+09</td>
    <td align="right">0.253556E+10</td>
    <td align="right">0.911938E+09</td>
    <td align="right">0.162362E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.148547E+10</td>
    <td align="right">0.449705E+09</td>
    <td align="right">0.137000E+10</td>
    <td align="right">0.322468E+09</td>
    <td align="right">0.104753E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.125355E+10</td>
    <td align="right">0.609321E+09</td>
    <td align="right">0.123812E+10</td>
    <td align="right">0.292947E+09</td>
    <td align="right">0.945175E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.467890E+11</td>
    <td align="right">0.410768E+10</td>
    <td align="right">0.392169E+11</td>
    <td align="right">0.151834E+11</td>
    <td align="right">0.240334E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.125355E+10</td>
    <td align="right"> 90933656.28</td>
    <td align="right">0.123812E+10</td>
    <td align="right">0.292947E+09</td>
    <td align="right">0.945175E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.641295E+10</td>
    <td align="right">0.641658E+09</td>
    <td align="right">0.511541E+10</td>
    <td align="right">0.229236E+10</td>
    <td align="right">0.292422E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.621987E+10</td>
    <td align="right">0.950598E+09</td>
    <td align="right">0.539717E+10</td>
    <td align="right">0.312474E+10</td>
    <td align="right">0.227244E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.625698E+10</td>
    <td align="right">0.866841E+09</td>
    <td align="right">0.543716E+10</td>
    <td align="right">0.248654E+10</td>
    <td align="right">0.295062E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.870675E+10</td>
    <td align="right">0.686717E+09</td>
    <td align="right">0.730928E+10</td>
    <td align="right">0.364586E+10</td>
    <td align="right">0.366342E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.750984E+10</td>
    <td align="right">0.468527E+09</td>
    <td align="right">0.621422E+10</td>
    <td align="right">0.244604E+10</td>
    <td align="right">0.376819E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.715940E+10</td>
    <td align="right">0.308197E+09</td>
    <td align="right">0.575118E+10</td>
    <td align="right">0.166751E+10</td>
    <td align="right">0.408367E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.643224E+10</td>
    <td align="right">0.186013E+09</td>
    <td align="right">0.506630E+10</td>
    <td align="right">0.106443E+10</td>
    <td align="right">0.400188E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.707136E+10</td>
    <td align="right">0.132617E+09</td>
    <td align="right">0.548489E+10</td>
    <td align="right">0.133677E+10</td>
    <td align="right">0.414812E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.831038E+10</td>
    <td align="right">0.179152E+09</td>
    <td align="right">0.653100E+10</td>
    <td align="right">0.234093E+10</td>
    <td align="right">0.419007E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.801864E+10</td>
    <td align="right">0.288724E+09</td>
    <td align="right">0.644942E+10</td>
    <td align="right">0.302238E+10</td>
    <td align="right">0.342704E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.798667E+10</td>
    <td align="right">0.484668E+09</td>
    <td align="right">0.658358E+10</td>
    <td align="right">0.352851E+10</td>
    <td align="right">0.305507E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.460256E+10</td>
    <td align="right">0.666555E+09</td>
    <td align="right">0.396479E+10</td>
    <td align="right">0.181491E+10</td>
    <td align="right">0.214988E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.454946E+10</td>
    <td align="right">0.894865E+09</td>
    <td align="right">0.400949E+10</td>
    <td align="right">0.193397E+10</td>
    <td align="right">0.207552E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.828242E+11</td>
    <td align="right">0.611347E+10</td>
    <td align="right">0.681985E+11</td>
    <td align="right">0.284126E+11</td>
    <td align="right">0.397859E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.454946E+10</td>
    <td align="right">0.132617E+09</td>
    <td align="right">0.396479E+10</td>
    <td align="right">0.106443E+10</td>
    <td align="right">0.207552E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.870675E+10</td>
    <td align="right">0.950598E+09</td>
    <td align="right">0.730928E+10</td>
    <td align="right">0.364586E+10</td>
    <td align="right">0.419007E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.135084E+10</td>
    <td align="right">0.641310E+09</td>
    <td align="right">0.133665E+10</td>
    <td align="right">0.319712E+09</td>
    <td align="right">0.101694E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.215255E+10</td>
    <td align="right">0.589254E+09</td>
    <td align="right">0.200533E+10</td>
    <td align="right">0.522671E+09</td>
    <td align="right">0.148266E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.382869E+10</td>
    <td align="right">0.460941E+09</td>
    <td align="right">0.332222E+10</td>
    <td align="right">0.123901E+10</td>
    <td align="right">0.208322E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.472033E+10</td>
    <td align="right">0.315015E+09</td>
    <td align="right">0.398970E+10</td>
    <td align="right">0.156167E+10</td>
    <td align="right">0.242803E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.605316E+10</td>
    <td align="right">0.211470E+09</td>
    <td align="right">0.496228E+10</td>
    <td align="right">0.209322E+10</td>
    <td align="right">0.286905E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.621948E+10</td>
    <td align="right">0.129980E+09</td>
    <td align="right">0.501091E+10</td>
    <td align="right">0.211602E+10</td>
    <td align="right">0.289490E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.719940E+10</td>
    <td align="right"> 94978630.44</td>
    <td align="right">0.574653E+10</td>
    <td align="right">0.270331E+10</td>
    <td align="right">0.304322E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.593346E+10</td>
    <td align="right">0.122288E+09</td>
    <td align="right">0.475705E+10</td>
    <td align="right">0.200143E+10</td>
    <td align="right">0.275562E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.408969E+10</td>
    <td align="right">0.191931E+09</td>
    <td align="right">0.333480E+10</td>
    <td align="right">0.125578E+10</td>
    <td align="right">0.207902E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.288927E+10</td>
    <td align="right">0.321403E+09</td>
    <td align="right">0.244017E+10</td>
    <td align="right">0.813668E+09</td>
    <td align="right">0.162651E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.145063E+10</td>
    <td align="right">0.451078E+09</td>
    <td align="right">0.134172E+10</td>
    <td align="right">0.276616E+09</td>
    <td align="right">0.106510E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.114736E+10</td>
    <td align="right">0.611075E+09</td>
    <td align="right">0.114990E+10</td>
    <td align="right">0.212041E+09</td>
    <td align="right">0.937863E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.470349E+11</td>
    <td align="right">0.414072E+10</td>
    <td align="right">0.393973E+11</td>
    <td align="right">0.151151E+11</td>
    <td align="right">0.242821E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.114736E+10</td>
    <td align="right"> 94978630.44</td>
    <td align="right">0.114990E+10</td>
    <td align="right">0.212041E+09</td>
    <td align="right">0.937863E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.719940E+10</td>
    <td align="right">0.641310E+09</td>
    <td align="right">0.574653E+10</td>
    <td align="right">0.270331E+10</td>
    <td align="right">0.304322E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.109528E+10</td>
    <td align="right">0.972942E+09</td>
    <td align="right">0.126959E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.126959E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.170261E+10</td>
    <td align="right">0.892064E+09</td>
    <td align="right">0.179644E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.179644E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.268249E+10</td>
    <td align="right">0.698512E+09</td>
    <td align="right">0.255126E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.255126E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.335120E+10</td>
    <td align="right">0.469998E+09</td>
    <td align="right">0.301486E+10</td>
    <td align="right"> 12777880.88</td>
    <td align="right">0.300208E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.437677E+10</td>
    <td align="right">0.311472E+09</td>
    <td align="right">0.367587E+10</td>
    <td align="right">0.158036E+09</td>
    <td align="right">0.351783E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.496398E+10</td>
    <td align="right">0.187842E+09</td>
    <td align="right">0.400193E+10</td>
    <td align="right">0.356336E+09</td>
    <td align="right">0.364559E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.505378E+10</td>
    <td align="right">0.132947E+09</td>
    <td align="right">0.399043E+10</td>
    <td align="right">0.282805E+09</td>
    <td align="right">0.370762E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.425028E+10</td>
    <td align="right">0.173029E+09</td>
    <td align="right">0.341082E+10</td>
    <td align="right"> 55219514.34</td>
    <td align="right">0.335560E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.297692E+10</td>
    <td align="right">0.274550E+09</td>
    <td align="right">0.248383E+10</td>
    <td align="right">   526040.05</td>
    <td align="right">0.248330E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.225154E+10</td>
    <td align="right">0.468798E+09</td>
    <td align="right">0.200458E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.200458E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.132475E+10</td>
    <td align="right">0.670254E+09</td>
    <td align="right">0.133550E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.133550E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.101884E+10</td>
    <td align="right">0.919401E+09</td>
    <td align="right">0.116671E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.116671E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.350484E+11</td>
    <td align="right">0.617181E+10</td>
    <td align="right">0.307018E+11</td>
    <td align="right">0.865701E+09</td>
    <td align="right">0.298361E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.101884E+10</td>
    <td align="right">0.132947E+09</td>
    <td align="right">0.116671E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.116671E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.505378E+10</td>
    <td align="right">0.972942E+09</td>
    <td align="right">0.400193E+10</td>
    <td align="right">0.356336E+09</td>
    <td align="right">0.370762E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.162367E+10</td>
    <td align="right">0.644827E+09</td>
    <td align="right">0.156096E+10</td>
    <td align="right">0.511506E+09</td>
    <td align="right">0.104945E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.200097E+10</td>
    <td align="right">0.589082E+09</td>
    <td align="right">0.189576E+10</td>
    <td align="right">0.433705E+09</td>
    <td align="right">0.146206E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.369105E+10</td>
    <td align="right">0.464498E+09</td>
    <td align="right">0.322366E+10</td>
    <td align="right">0.113332E+10</td>
    <td align="right">0.209034E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.464993E+10</td>
    <td align="right">0.316279E+09</td>
    <td align="right">0.394468E+10</td>
    <td align="right">0.155587E+10</td>
    <td align="right">0.238882E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.619756E+10</td>
    <td align="right">0.209068E+09</td>
    <td align="right">0.508931E+10</td>
    <td align="right">0.229241E+10</td>
    <td align="right">0.279690E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.633876E+10</td>
    <td align="right">0.126152E+09</td>
    <td align="right">0.511549E+10</td>
    <td align="right">0.222422E+10</td>
    <td align="right">0.289126E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.640729E+10</td>
    <td align="right"> 89330575.64</td>
    <td align="right">0.511389E+10</td>
    <td align="right">0.218964E+10</td>
    <td align="right">0.292425E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.596365E+10</td>
    <td align="right">0.117137E+09</td>
    <td align="right">0.478518E+10</td>
    <td align="right">0.199641E+10</td>
    <td align="right">0.278877E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.409783E+10</td>
    <td align="right">0.184120E+09</td>
    <td align="right">0.334481E+10</td>
    <td align="right">0.131928E+10</td>
    <td align="right">0.202553E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.300503E+10</td>
    <td align="right">0.312924E+09</td>
    <td align="right">0.253560E+10</td>
    <td align="right">0.911956E+09</td>
    <td align="right">0.162364E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.148304E+10</td>
    <td align="right">0.445200E+09</td>
    <td align="right">0.137002E+10</td>
    <td align="right">0.322474E+09</td>
    <td align="right">0.104755E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.124958E+10</td>
    <td align="right">0.607399E+09</td>
    <td align="right">0.123814E+10</td>
    <td align="right">0.292953E+09</td>
    <td align="right">0.945189E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.467084E+11</td>
    <td align="right">0.410602E+10</td>
    <td align="right">0.392175E+11</td>
    <td align="right">0.151837E+11</td>
    <td align="right">0.240338E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.124958E+10</td>
    <td align="right"> 89330575.64</td>
    <td align="right">0.123814E+10</td>
    <td align="right">0.292953E+09</td>
    <td align="right">0.945189E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.640729E+10</td>
    <td align="right">0.644827E+09</td>
    <td align="right">0.511549E+10</td>
    <td align="right">0.229241E+10</td>
    <td align="right">0.292425E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.618710E+10</td>
    <td align="right">0.970861E+09</td>
    <td align="right">0.539739E+10</td>
    <td align="right">0.312486E+10</td>
    <td align="right">0.227252E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.621756E+10</td>
    <td align="right">0.888090E+09</td>
    <td align="right">0.543737E+10</td>
    <td align="right">0.248665E+10</td>
    <td align="right">0.295072E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.866800E+10</td>
    <td align="right">0.703081E+09</td>
    <td align="right">0.730955E+10</td>
    <td align="right">0.364601E+10</td>
    <td align="right">0.366355E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.747743E+10</td>
    <td align="right">0.480847E+09</td>
    <td align="right">0.621445E+10</td>
    <td align="right">0.244614E+10</td>
    <td align="right">0.376831E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.713731E+10</td>
    <td align="right">0.315161E+09</td>
    <td align="right">0.575137E+10</td>
    <td align="right">0.166758E+10</td>
    <td align="right">0.408379E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.641865E+10</td>
    <td align="right">0.188087E+09</td>
    <td align="right">0.506646E+10</td>
    <td align="right">0.106447E+10</td>
    <td align="right">0.400199E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.706267E+10</td>
    <td align="right">0.131982E+09</td>
    <td align="right">0.548507E+10</td>
    <td align="right">0.133682E+10</td>
    <td align="right">0.414824E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.830379E+10</td>
    <td align="right">0.173895E+09</td>
    <td align="right">0.653122E+10</td>
    <td align="right">0.234102E+10</td>
    <td align="right">0.419020E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.801315E+10</td>
    <td align="right">0.279480E+09</td>
    <td align="right">0.644966E+10</td>
    <td align="right">0.302251E+10</td>
    <td align="right">0.342716E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.797712E+10</td>
    <td align="right">0.473957E+09</td>
    <td align="right">0.658383E+10</td>
    <td align="right">0.352866E+10</td>
    <td align="right">0.305518E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.458516E+10</td>
    <td align="right">0.671988E+09</td>
    <td align="right">0.396494E+10</td>
    <td align="right">0.181498E+10</td>
    <td align="right">0.214996E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.452244E+10</td>
    <td align="right">0.912519E+09</td>
    <td align="right">0.400964E+10</td>
    <td align="right">0.193405E+10</td>
    <td align="right">0.207560E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.825704E+11</td>
    <td align="right">0.618995E+10</td>
    <td align="right">0.682010E+11</td>
    <td align="right">0.284138E+11</td>
    <td align="right">0.397872E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.452244E+10</td>
    <td align="right">0.131982E+09</td>
    <td align="right">0.396494E+10</td>
    <td align="right">0.106447E+10</td>
    <td align="right">0.207560E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.866800E+10</td>
    <td align="right">0.970861E+09</td>
    <td align="right">0.730955E+10</td>
    <td align="right">0.364601E+10</td>
    <td align="right">0.419020E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.134475E+10</td>
    <td align="right">0.645807E+09</td>
    <td align="right">0.133667E+10</td>
    <td align="right">0.319717E+09</td>
    <td align="right">0.101695E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.214491E+10</td>
    <td align="right">0.593865E+09</td>
    <td align="right">0.200536E+10</td>
    <td align="right">0.522680E+09</td>
    <td align="right">0.148268E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.381719E+10</td>
    <td align="right">0.468044E+09</td>
    <td align="right">0.332227E+10</td>
    <td align="right">0.123903E+10</td>
    <td align="right">0.208324E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.470930E+10</td>
    <td align="right">0.319622E+09</td>
    <td align="right">0.398975E+10</td>
    <td align="right">0.156170E+10</td>
    <td align="right">0.242805E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.604372E+10</td>
    <td align="right">0.212973E+09</td>
    <td align="right">0.496234E+10</td>
    <td align="right">0.209326E+10</td>
    <td align="right">0.286908E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.621341E+10</td>
    <td align="right">0.128841E+09</td>
    <td align="right">0.501098E+10</td>
    <td align="right">0.211605E+10</td>
    <td align="right">0.289492E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.719480E+10</td>
    <td align="right"> 92122956.67</td>
    <td align="right">0.574661E+10</td>
    <td align="right">0.270336E+10</td>
    <td align="right">0.304325E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.593049E+10</td>
    <td align="right">0.118427E+09</td>
    <td align="right">0.475711E+10</td>
    <td align="right">0.200146E+10</td>
    <td align="right">0.275565E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.408836E+10</td>
    <td align="right">0.187419E+09</td>
    <td align="right">0.333484E+10</td>
    <td align="right">0.125580E+10</td>
    <td align="right">0.207904E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.288889E+10</td>
    <td align="right">0.315008E+09</td>
    <td align="right">0.244021E+10</td>
    <td align="right">0.813681E+09</td>
    <td align="right">0.162653E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.144974E+10</td>
    <td align="right">0.447037E+09</td>
    <td align="right">0.134174E+10</td>
    <td align="right">0.276621E+09</td>
    <td align="right">0.106512E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.114514E+10</td>
    <td align="right">0.609848E+09</td>
    <td align="right">0.114992E+10</td>
    <td align="right">0.212044E+09</td>
    <td align="right">0.937874E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.469707E+11</td>
    <td align="right">0.413901E+10</td>
    <td align="right">0.393978E+11</td>
    <td align="right">0.151154E+11</td>
    <td align="right">0.242824E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.114514E+10</td>
    <td align="right"> 92122956.67</td>
    <td align="right">0.114992E+10</td>
    <td align="right">0.212044E+09</td>
    <td align="right">0.937874E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.719480E+10</td>
    <td align="right">0.645807E+09</td>
    <td align="right">0.574661E+10</td>
    <td align="right">0.270336E+10</td>
    <td align="right">0.304325E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AverageOutdoorConditionsMonthly::Environment></a>
<p>Report:<b> AverageOutdoorConditionsMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AverageOutdoorConditionsMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE [C]</td>
    <td align="right">SITE WIND SPEED [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE RAIN STATUS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        -3.4</td>
    <td align="right">        -5.0</td>
    <td align="right">        -8.8</td>
    <td align="right">        5.96</td>
    <td align="right">       -14.4</td>
    <td align="right">       41.15</td>
    <td align="right">       62.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        -5.5</td>
    <td align="right">        -6.5</td>
    <td align="right">        -9.4</td>
    <td align="right">        5.33</td>
    <td align="right">       -16.2</td>
    <td align="right">       69.00</td>
    <td align="right">       64.49</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        2.03</td>
    <td align="right">        0.23</td>
    <td align="right">        -2.3</td>
    <td align="right">        5.98</td>
    <td align="right">        -8.5</td>
    <td align="right">       81.00</td>
    <td align="right">      120.20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        7.60</td>
    <td align="right">        4.58</td>
    <td align="right">        0.84</td>
    <td align="right">        5.94</td>
    <td align="right">        -2.7</td>
    <td align="right">       95.50</td>
    <td align="right">      149.14</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       14.21</td>
    <td align="right">       10.32</td>
    <td align="right">        6.93</td>
    <td align="right">        4.88</td>
    <td align="right">        3.94</td>
    <td align="right">      101.29</td>
    <td align="right">      201.20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       18.90</td>
    <td align="right">       14.68</td>
    <td align="right">       11.84</td>
    <td align="right">        4.48</td>
    <td align="right">        9.61</td>
    <td align="right">      107.66</td>
    <td align="right">      208.29</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       22.15</td>
    <td align="right">       17.61</td>
    <td align="right">       14.99</td>
    <td align="right">        4.75</td>
    <td align="right">       12.61</td>
    <td align="right">      105.00</td>
    <td align="right">      213.84</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       20.41</td>
    <td align="right">       16.62</td>
    <td align="right">       14.45</td>
    <td align="right">        4.40</td>
    <td align="right">       11.16</td>
    <td align="right">      100.97</td>
    <td align="right">      178.89</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       16.49</td>
    <td align="right">       13.80</td>
    <td align="right">       11.91</td>
    <td align="right">        4.21</td>
    <td align="right">        8.18</td>
    <td align="right">       78.79</td>
    <td align="right">      129.88</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       10.98</td>
    <td align="right">        8.18</td>
    <td align="right">        5.50</td>
    <td align="right">        5.17</td>
    <td align="right">        1.90</td>
    <td align="right">       63.55</td>
    <td align="right">       94.31</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        4.56</td>
    <td align="right">        2.91</td>
    <td align="right">        0.76</td>
    <td align="right">        5.19</td>
    <td align="right">        -3.8</td>
    <td align="right">       47.45</td>
    <td align="right">       39.81</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        -1.5</td>
    <td align="right">        -2.7</td>
    <td align="right">        -5.0</td>
    <td align="right">        5.33</td>
    <td align="right">       -10.9</td>
    <td align="right">       40.27</td>
    <td align="right">       37.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        9.00</td>
    <td align="right">        6.30</td>
    <td align="right">        3.55</td>
    <td align="right">        5.13</td>
    <td align="right">        -0.7</td>
    <td align="right">       77.66</td>
    <td align="right">      125.41</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        -5.5</td>
    <td align="right">        -6.5</td>
    <td align="right">        -9.4</td>
    <td align="right">        4.21</td>
    <td align="right">       -16.2</td>
    <td align="right">       40.27</td>
    <td align="right">       37.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       22.15</td>
    <td align="right">       17.61</td>
    <td align="right">       14.99</td>
    <td align="right">        5.98</td>
    <td align="right">       12.61</td>
    <td align="right">      107.66</td>
    <td align="right">      213.84</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumDryBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumDryBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumDryBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {Maximum} [C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       11.70</td>
    <td align="right">11-JAN-15:00</td>
    <td align="right">       10.14</td>
    <td align="right">        8.90</td>
    <td align="right">       13.40</td>
    <td align="right">        7.15</td>
    <td align="right">       65.50</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       11.70</td>
    <td align="right">05-FEB-04:00</td>
    <td align="right">        8.29</td>
    <td align="right">        5.00</td>
    <td align="right">       10.30</td>
    <td align="right">        6.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       21.70</td>
    <td align="right">31-MAR-09:00</td>
    <td align="right">       14.20</td>
    <td align="right">        8.90</td>
    <td align="right">        9.30</td>
    <td align="right">       10.30</td>
    <td align="right">      243.00</td>
    <td align="right">      351.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       23.30</td>
    <td align="right">30-APR-15:00</td>
    <td align="right">       12.03</td>
    <td align="right">        1.70</td>
    <td align="right">        4.60</td>
    <td align="right">        6.55</td>
    <td align="right">       70.50</td>
    <td align="right">      836.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       31.10</td>
    <td align="right">23-MAY-14:00</td>
    <td align="right">       19.32</td>
    <td align="right">       12.80</td>
    <td align="right">        2.10</td>
    <td align="right">       16.49</td>
    <td align="right">      151.50</td>
    <td align="right">      768.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       29.40</td>
    <td align="right">10-JUN-14:00</td>
    <td align="right">       18.71</td>
    <td align="right">       12.80</td>
    <td align="right">        4.60</td>
    <td align="right">       17.21</td>
    <td align="right">      154.50</td>
    <td align="right">      723.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       33.90</td>
    <td align="right">02-JUL-13:00</td>
    <td align="right">       21.39</td>
    <td align="right">       15.60</td>
    <td align="right">        6.70</td>
    <td align="right">       19.87</td>
    <td align="right">       99.00</td>
    <td align="right">      911.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       31.10</td>
    <td align="right">09-AUG-12:00</td>
    <td align="right">       22.26</td>
    <td align="right">       18.30</td>
    <td align="right">        5.70</td>
    <td align="right">       23.49</td>
    <td align="right">      387.00</td>
    <td align="right">      154.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       30.00</td>
    <td align="right">13-SEP-13:00</td>
    <td align="right">       19.18</td>
    <td align="right">       13.30</td>
    <td align="right">        2.10</td>
    <td align="right">       17.03</td>
    <td align="right">      190.50</td>
    <td align="right">      628.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       24.40</td>
    <td align="right">02-OCT-15:00</td>
    <td align="right">       17.98</td>
    <td align="right">       14.40</td>
    <td align="right">        6.70</td>
    <td align="right">       10.50</td>
    <td align="right">       63.00</td>
    <td align="right">      636.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       21.10</td>
    <td align="right">01-NOV-08:00</td>
    <td align="right">       15.36</td>
    <td align="right">       11.70</td>
    <td align="right">        9.80</td>
    <td align="right">       11.46</td>
    <td align="right">      121.50</td>
    <td align="right">      103.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       15.60</td>
    <td align="right">05-DEC-09:00</td>
    <td align="right">       13.30</td>
    <td align="right">       11.70</td>
    <td align="right">        4.10</td>
    <td align="right">       11.65</td>
    <td align="right">      120.00</td>
    <td align="right">       36.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       11.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">        8.29</td>
    <td align="right">        1.70</td>
    <td align="right">        2.10</td>
    <td align="right">        6.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       33.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.26</td>
    <td align="right">       18.30</td>
    <td align="right">       13.40</td>
    <td align="right">       23.49</td>
    <td align="right">      387.00</td>
    <td align="right">      911.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMinimumDryBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMinimumDryBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMinimumDryBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {MINIMUM} [C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       -13.9</td>
    <td align="right">31-JAN-01:00</td>
    <td align="right">       -14.5</td>
    <td align="right">       -17.2</td>
    <td align="right">        1.50</td>
    <td align="right">       -25.9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       -21.1</td>
    <td align="right">11-FEB-01:00</td>
    <td align="right">       -21.6</td>
    <td align="right">       -25.6</td>
    <td align="right">        2.10</td>
    <td align="right">       -38.8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       -13.9</td>
    <td align="right">03-MAR-06:00</td>
    <td align="right">       -15.1</td>
    <td align="right">       -21.7</td>
    <td align="right">        7.70</td>
    <td align="right">       -25.3</td>
    <td align="right">       29.00</td>
    <td align="right">       12.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        -5.0</td>
    <td align="right">04-APR-03:00</td>
    <td align="right">        -6.0</td>
    <td align="right">        -8.3</td>
    <td align="right">        2.10</td>
    <td align="right">       -21.3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        3.30</td>
    <td align="right">08-MAY-04:00</td>
    <td align="right">        2.10</td>
    <td align="right">        0.60</td>
    <td align="right">        2.10</td>
    <td align="right">        -8.8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        7.20</td>
    <td align="right">04-JUN-04:49</td>
    <td align="right">        6.41</td>
    <td align="right">        5.68</td>
    <td align="right">        1.50</td>
    <td align="right">        -6.8</td>
    <td align="right">       14.33</td>
    <td align="right">      120.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       10.60</td>
    <td align="right">16-JUL-03:00</td>
    <td align="right">        9.38</td>
    <td align="right">        8.30</td>
    <td align="right">        2.10</td>
    <td align="right">        -3.9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        9.40</td>
    <td align="right">13-AUG-03:00</td>
    <td align="right">        8.82</td>
    <td align="right">        8.30</td>
    <td align="right">        0.00</td>
    <td align="right">        -5.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        4.40</td>
    <td align="right">18-SEP-05:00</td>
    <td align="right">        3.64</td>
    <td align="right">        2.80</td>
    <td align="right">        2.60</td>
    <td align="right">       -11.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        -2.8</td>
    <td align="right">29-OCT-06:00</td>
    <td align="right">        -4.1</td>
    <td align="right">        -6.7</td>
    <td align="right">        2.60</td>
    <td align="right">       -17.3</td>
    <td align="right">       19.00</td>
    <td align="right">      187.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        -9.4</td>
    <td align="right">26-NOV-07:00</td>
    <td align="right">        -9.5</td>
    <td align="right">       -10.0</td>
    <td align="right">        4.10</td>
    <td align="right">       -25.0</td>
    <td align="right">       29.00</td>
    <td align="right">      317.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       -16.1</td>
    <td align="right">19-DEC-03:00</td>
    <td align="right">       -16.5</td>
    <td align="right">       -18.3</td>
    <td align="right">        3.60</td>
    <td align="right">       -35.1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       -21.1</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -21.6</td>
    <td align="right">       -25.6</td>
    <td align="right">        0.00</td>
    <td align="right">       -38.8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       10.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">        9.38</td>
    <td align="right">        8.30</td>
    <td align="right">        7.70</td>
    <td align="right">        -3.9</td>
    <td align="right">       29.00</td>
    <td align="right">      317.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumWetBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumWetBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumWetBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {Maximum} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       10.21</td>
    <td align="right">11-JAN-17:00</td>
    <td align="right">       11.10</td>
    <td align="right">        9.40</td>
    <td align="right">       10.30</td>
    <td align="right">        6.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        8.49</td>
    <td align="right">05-FEB-06:00</td>
    <td align="right">       11.70</td>
    <td align="right">        5.60</td>
    <td align="right">        9.30</td>
    <td align="right">        6.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       14.77</td>
    <td align="right">31-MAR-15:00</td>
    <td align="right">       18.90</td>
    <td align="right">       12.20</td>
    <td align="right">        7.70</td>
    <td align="right">       14.84</td>
    <td align="right">      159.50</td>
    <td align="right">        5.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       17.15</td>
    <td align="right">14-APR-12:00</td>
    <td align="right">       22.20</td>
    <td align="right">       14.40</td>
    <td align="right">        9.30</td>
    <td align="right">       10.69</td>
    <td align="right">      167.50</td>
    <td align="right">      586.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       21.17</td>
    <td align="right">31-MAY-11:00</td>
    <td align="right">       27.80</td>
    <td align="right">       18.30</td>
    <td align="right">        8.20</td>
    <td align="right">       18.28</td>
    <td align="right">      325.00</td>
    <td align="right">      573.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       23.12</td>
    <td align="right">17-JUN-13:00</td>
    <td align="right">       28.30</td>
    <td align="right">       21.10</td>
    <td align="right">        6.20</td>
    <td align="right">       20.05</td>
    <td align="right">      222.50</td>
    <td align="right">      601.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       24.29</td>
    <td align="right">12-JUL-14:00</td>
    <td align="right">       30.00</td>
    <td align="right">       22.20</td>
    <td align="right">        8.20</td>
    <td align="right">       18.99</td>
    <td align="right">      236.50</td>
    <td align="right">      609.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       22.96</td>
    <td align="right">22-AUG-12:00</td>
    <td align="right">       26.10</td>
    <td align="right">       21.70</td>
    <td align="right">        8.80</td>
    <td align="right">       24.33</td>
    <td align="right">      404.00</td>
    <td align="right">       58.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       21.48</td>
    <td align="right">02-SEP-05:00</td>
    <td align="right">       22.20</td>
    <td align="right">       21.10</td>
    <td align="right">        4.10</td>
    <td align="right">       15.57</td>
    <td align="right">       23.00</td>
    <td align="right">      102.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       18.53</td>
    <td align="right">05-OCT-12:00</td>
    <td align="right">       22.20</td>
    <td align="right">       16.70</td>
    <td align="right">        7.20</td>
    <td align="right">       12.03</td>
    <td align="right">      225.00</td>
    <td align="right">      535.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       15.76</td>
    <td align="right">01-NOV-09:00</td>
    <td align="right">       20.60</td>
    <td align="right">       12.80</td>
    <td align="right">        5.20</td>
    <td align="right">       16.67</td>
    <td align="right">      167.00</td>
    <td align="right">       19.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       13.30</td>
    <td align="right">05-DEC-09:00</td>
    <td align="right">       15.60</td>
    <td align="right">       11.70</td>
    <td align="right">        4.10</td>
    <td align="right">       11.65</td>
    <td align="right">      120.00</td>
    <td align="right">       36.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        8.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">       11.10</td>
    <td align="right">        5.60</td>
    <td align="right">        4.10</td>
    <td align="right">        6.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       24.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.00</td>
    <td align="right">       22.20</td>
    <td align="right">       10.30</td>
    <td align="right">       24.33</td>
    <td align="right">      404.00</td>
    <td align="right">      609.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumDewPointMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumDewPointMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumDewPointMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {Maximum} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        9.40</td>
    <td align="right">11-JAN-13:00</td>
    <td align="right">       10.00</td>
    <td align="right">        9.66</td>
    <td align="right">       12.90</td>
    <td align="right">        5.54</td>
    <td align="right">       95.50</td>
    <td align="right">        2.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        5.60</td>
    <td align="right">05-FEB-06:00</td>
    <td align="right">       11.70</td>
    <td align="right">        8.49</td>
    <td align="right">        9.30</td>
    <td align="right">        6.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       13.30</td>
    <td align="right">31-MAR-17:00</td>
    <td align="right">       16.30</td>
    <td align="right">       14.40</td>
    <td align="right">        7.70</td>
    <td align="right">       12.60</td>
    <td align="right">       30.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       15.10</td>
    <td align="right">14-APR-16:00</td>
    <td align="right">       19.80</td>
    <td align="right">       16.73</td>
    <td align="right">        4.80</td>
    <td align="right">       16.49</td>
    <td align="right">      110.50</td>
    <td align="right">        3.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       18.90</td>
    <td align="right">30-MAY-16:00</td>
    <td align="right">       25.00</td>
    <td align="right">       20.79</td>
    <td align="right">        5.20</td>
    <td align="right">       15.76</td>
    <td align="right">      153.00</td>
    <td align="right">      255.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       21.70</td>
    <td align="right">17-JUN-17:00</td>
    <td align="right">       25.60</td>
    <td align="right">       22.78</td>
    <td align="right">        5.20</td>
    <td align="right">       17.57</td>
    <td align="right">       73.00</td>
    <td align="right">      219.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       22.80</td>
    <td align="right">12-JUL-17:19</td>
    <td align="right">       27.77</td>
    <td align="right">       24.11</td>
    <td align="right">        6.87</td>
    <td align="right">       19.17</td>
    <td align="right">      170.17</td>
    <td align="right">      282.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       22.20</td>
    <td align="right">22-AUG-17:00</td>
    <td align="right">       24.10</td>
    <td align="right">       22.71</td>
    <td align="right">        4.50</td>
    <td align="right">       20.40</td>
    <td align="right">       74.50</td>
    <td align="right">       77.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       21.10</td>
    <td align="right">02-SEP-05:00</td>
    <td align="right">       22.20</td>
    <td align="right">       21.48</td>
    <td align="right">        4.10</td>
    <td align="right">       15.57</td>
    <td align="right">       23.00</td>
    <td align="right">      102.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       16.70</td>
    <td align="right">05-OCT-12:00</td>
    <td align="right">       22.20</td>
    <td align="right">       18.53</td>
    <td align="right">        7.20</td>
    <td align="right">       12.03</td>
    <td align="right">      225.00</td>
    <td align="right">      535.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       13.90</td>
    <td align="right">01-NOV-13:00</td>
    <td align="right">       17.20</td>
    <td align="right">       15.15</td>
    <td align="right">        6.70</td>
    <td align="right">       13.73</td>
    <td align="right">      177.50</td>
    <td align="right">        5.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       11.70</td>
    <td align="right">05-DEC-09:00</td>
    <td align="right">       15.60</td>
    <td align="right">       13.30</td>
    <td align="right">        4.10</td>
    <td align="right">       11.65</td>
    <td align="right">      120.00</td>
    <td align="right">       36.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        5.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">       10.00</td>
    <td align="right">        8.49</td>
    <td align="right">        4.10</td>
    <td align="right">        5.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       22.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.77</td>
    <td align="right">       24.11</td>
    <td align="right">       12.90</td>
    <td align="right">       20.40</td>
    <td align="right">      225.00</td>
    <td align="right">      535.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorGroundConditionsMonthly::Environment></a>
<p>Report:<b> OutdoorGroundConditionsMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorGroundConditionsMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE GROUND TEMPERATURE [C]</td>
    <td align="right">SITE SURFACE GROUND TEMPERATURE [C]</td>
    <td align="right">SITE DEEP GROUND TEMPERATURE [C]</td>
    <td align="right">SITE MAINS WATER TEMPERATURE [C]</td>
    <td align="right">SITE GROUND REFLECTED SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE SNOW ON GROUND STATUS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        7.32</td>
    <td align="right">       12.49</td>
    <td align="right">        0.32</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        6.57</td>
    <td align="right">       19.15</td>
    <td align="right">        0.89</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        7.29</td>
    <td align="right">       29.15</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        9.34</td>
    <td align="right">       37.81</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       12.19</td>
    <td align="right">       47.45</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       15.07</td>
    <td align="right">       50.37</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       17.20</td>
    <td align="right">       49.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       18.01</td>
    <td align="right">       43.10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       17.27</td>
    <td align="right">       30.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       15.18</td>
    <td align="right">       21.80</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       12.32</td>
    <td align="right">       12.32</td>
    <td align="right">        0.33</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        9.45</td>
    <td align="right">       10.42</td>
    <td align="right">        0.65</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       12.30</td>
    <td align="right">       30.45</td>
    <td align="right">        0.21</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        6.57</td>
    <td align="right">       10.42</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       18.01</td>
    <td align="right">       50.37</td>
    <td align="right">        0.89</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WaterHeaterReportMonthly::SWHSYS1WATERHEATER></a>
<p>Report:<b> WaterHeaterReportMonthly</b></p>
<p>For:<b> SWHSYS1 WATER HEATER</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WaterHeaterReportMonthly_SWHSYS1 WATER HEATER_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY [J]</td>
    <td align="right">WATER HEATER USE SIDE HEAT TRANSFER ENERGY [J]</td>
    <td align="right">WATER HEATER BURNER HEATING ENERGY []</td>
    <td align="right">WATER HEATER GAS CONSUMPTION []</td>
    <td align="right">WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">WATER HEATER LOSS DEMAND ENERGY []</td>
    <td align="right">WATER HEATER HEAT LOSS ENERGY [J]</td>
    <td align="right">WATER HEATER TANK TEMPERATURE [C]</td>
    <td align="right">WATER HEATER HEAT RECOVERY SUPPLY ENERGY []</td>
    <td align="right">WATER HEATER SOURCE ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.559153E+10</td>
    <td align="right">-0.488018E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-711350496.2</td>
    <td align="right">       58.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.514110E+10</td>
    <td align="right">-0.449948E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">-641620428.0</td>
    <td align="right">       58.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.596262E+10</td>
    <td align="right">-0.525359E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-709026067.5</td>
    <td align="right">       58.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.522647E+10</td>
    <td align="right">-0.454111E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-685355313.1</td>
    <td align="right">       58.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.530327E+10</td>
    <td align="right">-0.459557E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-707701923.6</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.496652E+10</td>
    <td align="right">-0.428193E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-684591757.2</td>
    <td align="right">       58.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.454467E+10</td>
    <td align="right">-0.383715E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-707517151.2</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.487150E+10</td>
    <td align="right">-0.416408E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-707418342.2</td>
    <td align="right">       58.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.450208E+10</td>
    <td align="right">-0.381733E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-684748228.2</td>
    <td align="right">       58.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.484755E+10</td>
    <td align="right">-0.413960E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-707954530.7</td>
    <td align="right">       58.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.502028E+10</td>
    <td align="right">-0.433478E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-685501663.7</td>
    <td align="right">       58.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.525962E+10</td>
    <td align="right">-0.454957E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-710046672.6</td>
    <td align="right">       58.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.612372E+11</td>
    <td align="right">-0.528944E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">-0.834283E+10</td>
    <td align="right">       58.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.450208E+10</td>
    <td align="right">-0.525359E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">-711350496.2</td>
    <td align="right">       58.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.596262E+10</td>
    <td align="right">-0.381733E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-641620428.0</td>
    <td align="right">       58.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_1_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_DAYLCTRL</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_1_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      255.17</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-09:09</td>
    <td align="right">     4544.70</td>
    <td align="right">       32.68</td>
    <td align="right">      236.67</td>
    <td align="right">      251.83</td>
    <td align="right">     3641.97</td>
    <td align="right">       33.81</td>
    <td align="right">      243.17</td>
    <td align="right">      225.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      261.00</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-08:20</td>
    <td align="right">     5396.36</td>
    <td align="right">       31.17</td>
    <td align="right">      246.83</td>
    <td align="right">      260.17</td>
    <td align="right">     1811.55</td>
    <td align="right">       26.54</td>
    <td align="right">      243.17</td>
    <td align="right">      244.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      329.17</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-07:00</td>
    <td align="right">     8088.84</td>
    <td align="right">       29.51</td>
    <td align="right">      255.17</td>
    <td align="right">      330.00</td>
    <td align="right">     1606.69</td>
    <td align="right">       22.33</td>
    <td align="right">      230.83</td>
    <td align="right">      300.83</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      364.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-07:19</td>
    <td align="right">     2316.94</td>
    <td align="right">       19.30</td>
    <td align="right">       14.67</td>
    <td align="right">      349.83</td>
    <td align="right">     1283.68</td>
    <td align="right">       21.35</td>
    <td align="right">      227.50</td>
    <td align="right">      317.17</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      430.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-06:49</td>
    <td align="right">     1880.16</td>
    <td align="right">       18.98</td>
    <td align="right">        3.83</td>
    <td align="right">      392.50</td>
    <td align="right">     1063.56</td>
    <td align="right">       21.02</td>
    <td align="right">      222.50</td>
    <td align="right">      350.17</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      430.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-05:49</td>
    <td align="right">     1752.16</td>
    <td align="right">       18.92</td>
    <td align="right">        0.50</td>
    <td align="right">      394.17</td>
    <td align="right">      989.22</td>
    <td align="right">       20.95</td>
    <td align="right">      228.00</td>
    <td align="right">      354.67</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      441.33</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-05:00</td>
    <td align="right">     1829.09</td>
    <td align="right">       19.05</td>
    <td align="right">        6.67</td>
    <td align="right">      404.50</td>
    <td align="right">     1036.77</td>
    <td align="right">       21.07</td>
    <td align="right">      256.50</td>
    <td align="right">      364.17</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      403.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-06:10</td>
    <td align="right">     2266.11</td>
    <td align="right">       19.64</td>
    <td align="right">       26.50</td>
    <td align="right">      379.50</td>
    <td align="right">     1267.18</td>
    <td align="right">       21.67</td>
    <td align="right">      269.83</td>
    <td align="right">      345.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      351.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-06:49</td>
    <td align="right">     2864.88</td>
    <td align="right">       20.64</td>
    <td align="right">       53.00</td>
    <td align="right">      331.17</td>
    <td align="right">     1360.71</td>
    <td align="right">       21.69</td>
    <td align="right">      227.67</td>
    <td align="right">      296.33</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      309.50</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-06:49</td>
    <td align="right">     6705.16</td>
    <td align="right">       31.11</td>
    <td align="right">      267.33</td>
    <td align="right">      302.67</td>
    <td align="right">     1633.08</td>
    <td align="right">       22.50</td>
    <td align="right">      218.00</td>
    <td align="right">      276.17</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      239.83</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-07:40</td>
    <td align="right">     3622.00</td>
    <td align="right">       29.91</td>
    <td align="right">      216.83</td>
    <td align="right">      246.83</td>
    <td align="right">     1679.97</td>
    <td align="right">       27.40</td>
    <td align="right">      207.00</td>
    <td align="right">      221.33</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      236.00</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-07:00</td>
    <td align="right">     3310.42</td>
    <td align="right">       30.17</td>
    <td align="right">      213.83</td>
    <td align="right">      241.17</td>
    <td align="right">     2520.07</td>
    <td align="right">       32.11</td>
    <td align="right">      231.83</td>
    <td align="right">      213.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4051.83</td>
    <td align="right">        0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3477.66</td>
    <td align="right">       23.95</td>
    <td align="right">     1541.83</td>
    <td align="right">     3884.33</td>
    <td align="right">     1538.06</td>
    <td align="right">       23.58</td>
    <td align="right">     2806.00</td>
    <td align="right">     3509.50</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      236.00</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1752.16</td>
    <td align="right">       18.92</td>
    <td align="right">        0.50</td>
    <td align="right">      241.17</td>
    <td align="right">      989.22</td>
    <td align="right">       20.95</td>
    <td align="right">      207.00</td>
    <td align="right">      213.50</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      441.33</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8088.84</td>
    <td align="right">       32.68</td>
    <td align="right">      267.33</td>
    <td align="right">      404.50</td>
    <td align="right">     3641.97</td>
    <td align="right">       33.81</td>
    <td align="right">      269.83</td>
    <td align="right">      364.17</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_2_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_DAYLCTRL</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_2_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      255.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-08:00</td>
    <td align="right">     1594.74</td>
    <td align="right">       21.28</td>
    <td align="right">       71.33</td>
    <td align="right">      238.67</td>
    <td align="right">      792.49</td>
    <td align="right">       21.90</td>
    <td align="right">       91.17</td>
    <td align="right">      193.17</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      261.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">     1951.02</td>
    <td align="right">       21.73</td>
    <td align="right">       81.00</td>
    <td align="right">      252.50</td>
    <td align="right">     1008.31</td>
    <td align="right">       22.79</td>
    <td align="right">      127.67</td>
    <td align="right">      223.33</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      329.17</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-07:00</td>
    <td align="right">     3072.26</td>
    <td align="right">       22.07</td>
    <td align="right">      101.67</td>
    <td align="right">      324.67</td>
    <td align="right">     1311.47</td>
    <td align="right">       22.76</td>
    <td align="right">      127.33</td>
    <td align="right">      292.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      364.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-06:00</td>
    <td align="right">     3062.82</td>
    <td align="right">       21.28</td>
    <td align="right">      100.00</td>
    <td align="right">      352.33</td>
    <td align="right">     1682.34</td>
    <td align="right">       22.50</td>
    <td align="right">      102.67</td>
    <td align="right">      321.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      430.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-06:19</td>
    <td align="right">     3754.22</td>
    <td align="right">       22.51</td>
    <td align="right">      137.83</td>
    <td align="right">      397.67</td>
    <td align="right">     1581.92</td>
    <td align="right">       22.35</td>
    <td align="right">       85.00</td>
    <td align="right">      362.83</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      430.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-05:19</td>
    <td align="right">     3783.08</td>
    <td align="right">       22.19</td>
    <td align="right">      132.67</td>
    <td align="right">      404.50</td>
    <td align="right">     1677.96</td>
    <td align="right">       22.28</td>
    <td align="right">       81.17</td>
    <td align="right">      371.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      441.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-05:10</td>
    <td align="right">     3626.66</td>
    <td align="right">       22.23</td>
    <td align="right">      135.33</td>
    <td align="right">      414.67</td>
    <td align="right">     1557.39</td>
    <td align="right">       22.41</td>
    <td align="right">       83.00</td>
    <td align="right">      382.33</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      403.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-05:40</td>
    <td align="right">     3452.98</td>
    <td align="right">       21.96</td>
    <td align="right">      112.17</td>
    <td align="right">      382.00</td>
    <td align="right">     1566.10</td>
    <td align="right">       22.90</td>
    <td align="right">       99.83</td>
    <td align="right">      354.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      351.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-06:30</td>
    <td align="right">     2606.21</td>
    <td align="right">       21.66</td>
    <td align="right">       97.50</td>
    <td align="right">      331.17</td>
    <td align="right">     1423.71</td>
    <td align="right">       22.82</td>
    <td align="right">      115.83</td>
    <td align="right">      294.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      309.50</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-06:40</td>
    <td align="right">     2168.89</td>
    <td align="right">       21.05</td>
    <td align="right">       77.50</td>
    <td align="right">      293.50</td>
    <td align="right">     1150.18</td>
    <td align="right">       22.86</td>
    <td align="right">      123.33</td>
    <td align="right">      259.83</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      239.83</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-07:30</td>
    <td align="right">     1525.34</td>
    <td align="right">       20.71</td>
    <td align="right">       74.83</td>
    <td align="right">      236.83</td>
    <td align="right">      796.79</td>
    <td align="right">       21.75</td>
    <td align="right">       83.67</td>
    <td align="right">      192.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      236.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-07:00</td>
    <td align="right">     1351.68</td>
    <td align="right">       20.21</td>
    <td align="right">       60.50</td>
    <td align="right">      229.33</td>
    <td align="right">      693.46</td>
    <td align="right">       21.20</td>
    <td align="right">       63.17</td>
    <td align="right">      180.67</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4051.83</td>
    <td align="right">        0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2851.23</td>
    <td align="right">       21.69</td>
    <td align="right">     1182.33</td>
    <td align="right">     3857.83</td>
    <td align="right">     1343.38</td>
    <td align="right">       22.43</td>
    <td align="right">     1183.83</td>
    <td align="right">     3427.50</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      236.00</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1351.68</td>
    <td align="right">       20.21</td>
    <td align="right">       60.50</td>
    <td align="right">      229.33</td>
    <td align="right">      693.46</td>
    <td align="right">       21.20</td>
    <td align="right">       63.17</td>
    <td align="right">      180.67</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      441.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3783.08</td>
    <td align="right">       22.51</td>
    <td align="right">      137.83</td>
    <td align="right">      414.67</td>
    <td align="right">     1682.34</td>
    <td align="right">       22.90</td>
    <td align="right">      127.67</td>
    <td align="right">      382.33</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_3_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_DAYLCTRL</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_3_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      255.17</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-10:09</td>
    <td align="right">      682.05</td>
    <td align="right">       16.35</td>
    <td align="right">        0.00</td>
    <td align="right">      223.33</td>
    <td align="right">      381.28</td>
    <td align="right">       18.40</td>
    <td align="right">        0.00</td>
    <td align="right">      145.17</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      261.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-08:50</td>
    <td align="right">      931.47</td>
    <td align="right">       17.66</td>
    <td align="right">        0.00</td>
    <td align="right">      247.17</td>
    <td align="right">      511.44</td>
    <td align="right">       19.63</td>
    <td align="right">        9.00</td>
    <td align="right">      200.33</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      329.17</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-08:20</td>
    <td align="right">     1053.13</td>
    <td align="right">       18.39</td>
    <td align="right">        0.00</td>
    <td align="right">      321.83</td>
    <td align="right">      605.05</td>
    <td align="right">       20.40</td>
    <td align="right">       28.83</td>
    <td align="right">      278.17</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      364.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-07:30</td>
    <td align="right">     1167.98</td>
    <td align="right">       18.66</td>
    <td align="right">        0.00</td>
    <td align="right">      352.67</td>
    <td align="right">      678.29</td>
    <td align="right">       20.61</td>
    <td align="right">       90.83</td>
    <td align="right">      322.17</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      430.33</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-06:40</td>
    <td align="right">     1314.64</td>
    <td align="right">       20.23</td>
    <td align="right">       35.67</td>
    <td align="right">      410.50</td>
    <td align="right">      755.08</td>
    <td align="right">       22.15</td>
    <td align="right">      202.00</td>
    <td align="right">      378.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      430.67</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-05:30</td>
    <td align="right">     1465.40</td>
    <td align="right">       21.88</td>
    <td align="right">       88.33</td>
    <td align="right">      415.17</td>
    <td align="right">      833.75</td>
    <td align="right">       22.64</td>
    <td align="right">      246.17</td>
    <td align="right">      389.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      441.33</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-05:30</td>
    <td align="right">     1416.89</td>
    <td align="right">       21.88</td>
    <td align="right">       95.67</td>
    <td align="right">      423.17</td>
    <td align="right">      831.04</td>
    <td align="right">       22.71</td>
    <td align="right">      261.33</td>
    <td align="right">      397.83</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      403.17</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-05:49</td>
    <td align="right">     1270.31</td>
    <td align="right">       19.35</td>
    <td align="right">        0.17</td>
    <td align="right">      388.83</td>
    <td align="right">      750.86</td>
    <td align="right">       21.32</td>
    <td align="right">      192.33</td>
    <td align="right">      363.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      351.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-06:49</td>
    <td align="right">     1025.98</td>
    <td align="right">       18.40</td>
    <td align="right">        0.00</td>
    <td align="right">      328.83</td>
    <td align="right">      595.39</td>
    <td align="right">       20.37</td>
    <td align="right">       47.83</td>
    <td align="right">      282.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      309.50</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-07:10</td>
    <td align="right">      886.28</td>
    <td align="right">       17.49</td>
    <td align="right">        0.00</td>
    <td align="right">      287.00</td>
    <td align="right">      505.90</td>
    <td align="right">       19.51</td>
    <td align="right">        6.00</td>
    <td align="right">      234.33</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      239.83</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-07:00</td>
    <td align="right">      730.50</td>
    <td align="right">       16.40</td>
    <td align="right">        0.00</td>
    <td align="right">      228.50</td>
    <td align="right">      392.25</td>
    <td align="right">       18.32</td>
    <td align="right">        0.00</td>
    <td align="right">      148.33</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      236.00</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-09:20</td>
    <td align="right">      670.30</td>
    <td align="right">       16.17</td>
    <td align="right">        0.00</td>
    <td align="right">      213.50</td>
    <td align="right">      360.12</td>
    <td align="right">       18.12</td>
    <td align="right">        0.00</td>
    <td align="right">      122.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4051.83</td>
    <td align="right">        0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1108.59</td>
    <td align="right">       18.97</td>
    <td align="right">      219.83</td>
    <td align="right">     3840.50</td>
    <td align="right">      635.61</td>
    <td align="right">       20.68</td>
    <td align="right">     1084.33</td>
    <td align="right">     3262.33</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      236.00</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">      670.30</td>
    <td align="right">       16.17</td>
    <td align="right">        0.00</td>
    <td align="right">      213.50</td>
    <td align="right">      360.12</td>
    <td align="right">       18.12</td>
    <td align="right">        0.00</td>
    <td align="right">      122.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      441.33</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1465.40</td>
    <td align="right">       21.88</td>
    <td align="right">       95.67</td>
    <td align="right">      423.17</td>
    <td align="right">      833.75</td>
    <td align="right">       22.71</td>
    <td align="right">      261.33</td>
    <td align="right">      397.83</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_4_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_DAYLCTRL</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_4_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      255.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-09:50</td>
    <td align="right">     1501.35</td>
    <td align="right">       21.71</td>
    <td align="right">       87.00</td>
    <td align="right">      238.50</td>
    <td align="right">      810.42</td>
    <td align="right">       22.53</td>
    <td align="right">       94.83</td>
    <td align="right">      193.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      261.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-08:00</td>
    <td align="right">     2023.41</td>
    <td align="right">       20.64</td>
    <td align="right">       66.17</td>
    <td align="right">      253.17</td>
    <td align="right">     1070.20</td>
    <td align="right">       22.82</td>
    <td align="right">      125.50</td>
    <td align="right">      222.83</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      329.17</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-08:30</td>
    <td align="right">     3003.03</td>
    <td align="right">       22.05</td>
    <td align="right">       99.33</td>
    <td align="right">      326.83</td>
    <td align="right">     1656.29</td>
    <td align="right">       23.24</td>
    <td align="right">      126.83</td>
    <td align="right">      293.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      364.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-07:00</td>
    <td align="right">     3509.77</td>
    <td align="right">       20.99</td>
    <td align="right">       95.00</td>
    <td align="right">      350.17</td>
    <td align="right">     1487.20</td>
    <td align="right">       21.14</td>
    <td align="right">       74.17</td>
    <td align="right">      319.67</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      430.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">     3146.54</td>
    <td align="right">       18.34</td>
    <td align="right">       55.67</td>
    <td align="right">      400.00</td>
    <td align="right">     1735.11</td>
    <td align="right">       19.06</td>
    <td align="right">        8.17</td>
    <td align="right">      362.33</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      430.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">     3299.29</td>
    <td align="right">       18.17</td>
    <td align="right">       52.17</td>
    <td align="right">      401.17</td>
    <td align="right">     1479.09</td>
    <td align="right">       19.13</td>
    <td align="right">        5.33</td>
    <td align="right">      369.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      441.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-06:10</td>
    <td align="right">     3804.40</td>
    <td align="right">       18.39</td>
    <td align="right">       54.00</td>
    <td align="right">      410.83</td>
    <td align="right">     1702.41</td>
    <td align="right">       19.31</td>
    <td align="right">        9.17</td>
    <td align="right">      381.33</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      403.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-06:19</td>
    <td align="right">     3267.55</td>
    <td align="right">       20.51</td>
    <td align="right">       85.00</td>
    <td align="right">      383.50</td>
    <td align="right">     1713.33</td>
    <td align="right">       21.69</td>
    <td align="right">       80.33</td>
    <td align="right">      353.83</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      351.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">     2789.20</td>
    <td align="right">       21.80</td>
    <td align="right">      104.33</td>
    <td align="right">      328.17</td>
    <td align="right">     1249.53</td>
    <td align="right">       21.94</td>
    <td align="right">       87.00</td>
    <td align="right">      297.83</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      309.50</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-07:30</td>
    <td align="right">     2136.51</td>
    <td align="right">       20.45</td>
    <td align="right">       69.33</td>
    <td align="right">      292.67</td>
    <td align="right">     1140.33</td>
    <td align="right">       22.36</td>
    <td align="right">      102.17</td>
    <td align="right">      255.17</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      239.83</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-08:09</td>
    <td align="right">     1477.76</td>
    <td align="right">       20.45</td>
    <td align="right">       71.00</td>
    <td align="right">      236.83</td>
    <td align="right">      777.52</td>
    <td align="right">       21.76</td>
    <td align="right">       78.33</td>
    <td align="right">      193.83</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      236.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">     1302.28</td>
    <td align="right">       19.71</td>
    <td align="right">       61.67</td>
    <td align="right">      225.67</td>
    <td align="right">      680.44</td>
    <td align="right">       21.56</td>
    <td align="right">       68.17</td>
    <td align="right">      180.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4051.83</td>
    <td align="right">        0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2777.25</td>
    <td align="right">       20.11</td>
    <td align="right">      900.67</td>
    <td align="right">     3847.50</td>
    <td align="right">     1366.78</td>
    <td align="right">       21.15</td>
    <td align="right">      860.00</td>
    <td align="right">     3422.67</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      236.00</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1302.28</td>
    <td align="right">       18.17</td>
    <td align="right">       52.17</td>
    <td align="right">      225.67</td>
    <td align="right">      680.44</td>
    <td align="right">       19.06</td>
    <td align="right">        5.33</td>
    <td align="right">      180.50</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      441.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3804.40</td>
    <td align="right">       22.05</td>
    <td align="right">      104.33</td>
    <td align="right">      410.83</td>
    <td align="right">     1735.11</td>
    <td align="right">       23.24</td>
    <td align="right">      126.83</td>
    <td align="right">      381.33</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_MID_ZN_1_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_DAYLCTRL</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_MID_ZN_1_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      255.17</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-09:09</td>
    <td align="right">     4407.88</td>
    <td align="right">       32.23</td>
    <td align="right">      233.83</td>
    <td align="right">      250.83</td>
    <td align="right">     3541.90</td>
    <td align="right">       33.35</td>
    <td align="right">      233.67</td>
    <td align="right">      223.33</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      261.00</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-08:20</td>
    <td align="right">     5250.01</td>
    <td align="right">       30.65</td>
    <td align="right">      232.33</td>
    <td align="right">      259.83</td>
    <td align="right">     1711.05</td>
    <td align="right">       24.58</td>
    <td align="right">      106.17</td>
    <td align="right">      241.83</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      329.17</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">     7939.63</td>
    <td align="right">       28.38</td>
    <td align="right">      229.00</td>
    <td align="right">      329.00</td>
    <td align="right">     1498.75</td>
    <td align="right">       19.78</td>
    <td align="right">       30.33</td>
    <td align="right">      298.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      364.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-07:30</td>
    <td align="right">     2208.08</td>
    <td align="right">       15.70</td>
    <td align="right">        0.00</td>
    <td align="right">      347.67</td>
    <td align="right">     1205.93</td>
    <td align="right">       19.01</td>
    <td align="right">       25.50</td>
    <td align="right">      314.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      430.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-06:49</td>
    <td align="right">     1798.72</td>
    <td align="right">       15.50</td>
    <td align="right">        0.00</td>
    <td align="right">      390.00</td>
    <td align="right">     1008.06</td>
    <td align="right">       18.83</td>
    <td align="right">       22.17</td>
    <td align="right">      346.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      430.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-05:00</td>
    <td align="right">     1680.60</td>
    <td align="right">       15.54</td>
    <td align="right">        0.00</td>
    <td align="right">      392.00</td>
    <td align="right">      942.35</td>
    <td align="right">       18.85</td>
    <td align="right">       14.67</td>
    <td align="right">      350.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      441.33</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-05:00</td>
    <td align="right">     1751.90</td>
    <td align="right">       15.73</td>
    <td align="right">        0.00</td>
    <td align="right">      403.33</td>
    <td align="right">      985.55</td>
    <td align="right">       19.02</td>
    <td align="right">       33.33</td>
    <td align="right">      362.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      403.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-06:10</td>
    <td align="right">     2161.69</td>
    <td align="right">       16.20</td>
    <td align="right">        0.00</td>
    <td align="right">      378.00</td>
    <td align="right">     1194.04</td>
    <td align="right">       19.51</td>
    <td align="right">       52.00</td>
    <td align="right">      343.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      351.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-06:49</td>
    <td align="right">     2743.43</td>
    <td align="right">       17.23</td>
    <td align="right">       25.50</td>
    <td align="right">      328.50</td>
    <td align="right">     1272.54</td>
    <td align="right">       19.26</td>
    <td align="right">       36.50</td>
    <td align="right">      293.83</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      309.50</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-06:49</td>
    <td align="right">     6562.82</td>
    <td align="right">       30.41</td>
    <td align="right">      256.50</td>
    <td align="right">      301.17</td>
    <td align="right">     1526.82</td>
    <td align="right">       19.81</td>
    <td align="right">       30.83</td>
    <td align="right">      273.67</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      239.83</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-07:40</td>
    <td align="right">     3508.76</td>
    <td align="right">       29.17</td>
    <td align="right">      205.33</td>
    <td align="right">      245.50</td>
    <td align="right">     1603.60</td>
    <td align="right">       25.79</td>
    <td align="right">      123.17</td>
    <td align="right">      219.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      236.00</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-07:00</td>
    <td align="right">     3184.91</td>
    <td align="right">       28.64</td>
    <td align="right">      195.67</td>
    <td align="right">      239.33</td>
    <td align="right">     2441.89</td>
    <td align="right">       31.67</td>
    <td align="right">      221.50</td>
    <td align="right">      210.67</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4051.83</td>
    <td align="right">        0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3367.24</td>
    <td align="right">       21.56</td>
    <td align="right">     1378.17</td>
    <td align="right">     3865.17</td>
    <td align="right">     1460.96</td>
    <td align="right">       21.57</td>
    <td align="right">      929.83</td>
    <td align="right">     3478.17</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      236.00</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1680.60</td>
    <td align="right">       15.50</td>
    <td align="right">        0.00</td>
    <td align="right">      239.33</td>
    <td align="right">      942.35</td>
    <td align="right">       18.83</td>
    <td align="right">       14.67</td>
    <td align="right">      210.67</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      441.33</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7939.63</td>
    <td align="right">       32.23</td>
    <td align="right">      256.50</td>
    <td align="right">      403.33</td>
    <td align="right">     3541.90</td>
    <td align="right">       33.35</td>
    <td align="right">      233.67</td>
    <td align="right">      362.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_MID_ZN_2_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_DAYLCTRL</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_MID_ZN_2_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      255.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-09:09</td>
    <td align="right">     1547.15</td>
    <td align="right">       20.77</td>
    <td align="right">       70.83</td>
    <td align="right">      236.67</td>
    <td align="right">      756.29</td>
    <td align="right">       21.65</td>
    <td align="right">       84.67</td>
    <td align="right">      188.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      261.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">     1868.83</td>
    <td align="right">       20.23</td>
    <td align="right">       67.00</td>
    <td align="right">      251.50</td>
    <td align="right">      965.59</td>
    <td align="right">       22.58</td>
    <td align="right">      115.67</td>
    <td align="right">      219.67</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      329.17</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-07:00</td>
    <td align="right">     2995.30</td>
    <td align="right">       21.59</td>
    <td align="right">      100.00</td>
    <td align="right">      323.50</td>
    <td align="right">     1251.37</td>
    <td align="right">       22.57</td>
    <td align="right">      113.17</td>
    <td align="right">      290.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      364.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-06:00</td>
    <td align="right">     2979.33</td>
    <td align="right">       20.84</td>
    <td align="right">       99.17</td>
    <td align="right">      351.33</td>
    <td align="right">     1617.08</td>
    <td align="right">       22.33</td>
    <td align="right">       91.00</td>
    <td align="right">      318.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      430.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-06:30</td>
    <td align="right">     3665.96</td>
    <td align="right">       22.09</td>
    <td align="right">      137.67</td>
    <td align="right">      396.00</td>
    <td align="right">     1513.66</td>
    <td align="right">       22.19</td>
    <td align="right">       80.17</td>
    <td align="right">      361.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      430.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-05:19</td>
    <td align="right">     3692.33</td>
    <td align="right">       21.77</td>
    <td align="right">      132.50</td>
    <td align="right">      403.50</td>
    <td align="right">     1609.46</td>
    <td align="right">       22.13</td>
    <td align="right">       79.17</td>
    <td align="right">      366.67</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      441.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-05:10</td>
    <td align="right">     3535.89</td>
    <td align="right">       21.80</td>
    <td align="right">      135.00</td>
    <td align="right">      412.50</td>
    <td align="right">     1489.32</td>
    <td align="right">       22.25</td>
    <td align="right">       80.33</td>
    <td align="right">      380.67</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      403.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-05:40</td>
    <td align="right">     3359.12</td>
    <td align="right">       21.51</td>
    <td align="right">      111.50</td>
    <td align="right">      380.17</td>
    <td align="right">     1493.86</td>
    <td align="right">       22.73</td>
    <td align="right">       83.50</td>
    <td align="right">      351.33</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      351.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-06:30</td>
    <td align="right">     2531.36</td>
    <td align="right">       21.20</td>
    <td align="right">       97.33</td>
    <td align="right">      329.50</td>
    <td align="right">     1365.75</td>
    <td align="right">       22.63</td>
    <td align="right">      102.33</td>
    <td align="right">      291.33</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      309.50</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-06:40</td>
    <td align="right">     2103.47</td>
    <td align="right">       20.58</td>
    <td align="right">       77.50</td>
    <td align="right">      292.00</td>
    <td align="right">     1099.55</td>
    <td align="right">       22.65</td>
    <td align="right">      107.33</td>
    <td align="right">      256.83</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      239.83</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-07:30</td>
    <td align="right">     1480.95</td>
    <td align="right">       20.26</td>
    <td align="right">       73.83</td>
    <td align="right">      235.00</td>
    <td align="right">      764.27</td>
    <td align="right">       21.52</td>
    <td align="right">       78.17</td>
    <td align="right">      188.33</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      236.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-07:00</td>
    <td align="right">     1309.89</td>
    <td align="right">       19.71</td>
    <td align="right">       58.67</td>
    <td align="right">      227.83</td>
    <td align="right">      662.62</td>
    <td align="right">       20.94</td>
    <td align="right">       57.17</td>
    <td align="right">      176.83</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4051.83</td>
    <td align="right">        0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2774.39</td>
    <td align="right">       21.17</td>
    <td align="right">     1161.00</td>
    <td align="right">     3839.50</td>
    <td align="right">     1285.85</td>
    <td align="right">       22.24</td>
    <td align="right">     1072.67</td>
    <td align="right">     3389.50</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      236.00</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1309.89</td>
    <td align="right">       19.71</td>
    <td align="right">       58.67</td>
    <td align="right">      227.83</td>
    <td align="right">      662.62</td>
    <td align="right">       20.94</td>
    <td align="right">       57.17</td>
    <td align="right">      176.83</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      441.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3692.33</td>
    <td align="right">       22.09</td>
    <td align="right">      137.67</td>
    <td align="right">      412.50</td>
    <td align="right">     1617.08</td>
    <td align="right">       22.73</td>
    <td align="right">      115.67</td>
    <td align="right">      380.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_MID_ZN_3_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_DAYLCTRL</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_MID_ZN_3_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      255.17</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-10:20</td>
    <td align="right">      657.23</td>
    <td align="right">       12.72</td>
    <td align="right">        0.00</td>
    <td align="right">      220.50</td>
    <td align="right">      367.03</td>
    <td align="right">       16.08</td>
    <td align="right">        0.00</td>
    <td align="right">      136.67</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      261.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-08:50</td>
    <td align="right">      898.79</td>
    <td align="right">       14.25</td>
    <td align="right">        0.00</td>
    <td align="right">      243.83</td>
    <td align="right">      492.46</td>
    <td align="right">       17.49</td>
    <td align="right">        0.00</td>
    <td align="right">      194.33</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      329.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-08:20</td>
    <td align="right">     1016.62</td>
    <td align="right">       15.22</td>
    <td align="right">        0.00</td>
    <td align="right">      319.83</td>
    <td align="right">      584.50</td>
    <td align="right">       18.48</td>
    <td align="right">        0.00</td>
    <td align="right">      275.67</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      364.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-07:30</td>
    <td align="right">     1133.85</td>
    <td align="right">       15.50</td>
    <td align="right">        0.00</td>
    <td align="right">      352.67</td>
    <td align="right">      655.77</td>
    <td align="right">       18.74</td>
    <td align="right">        6.83</td>
    <td align="right">      318.67</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      430.33</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-06:49</td>
    <td align="right">     1269.77</td>
    <td align="right">       17.22</td>
    <td align="right">       29.17</td>
    <td align="right">      408.33</td>
    <td align="right">      729.55</td>
    <td align="right">       20.35</td>
    <td align="right">       61.50</td>
    <td align="right">      375.17</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      430.67</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-05:30</td>
    <td align="right">     1415.12</td>
    <td align="right">       19.25</td>
    <td align="right">       72.83</td>
    <td align="right">      413.17</td>
    <td align="right">      804.42</td>
    <td align="right">       20.81</td>
    <td align="right">       81.50</td>
    <td align="right">      387.33</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      441.33</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-05:30</td>
    <td align="right">     1367.13</td>
    <td align="right">       19.31</td>
    <td align="right">       72.67</td>
    <td align="right">      422.33</td>
    <td align="right">      802.48</td>
    <td align="right">       20.98</td>
    <td align="right">       96.33</td>
    <td align="right">      396.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      403.17</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-05:49</td>
    <td align="right">     1225.56</td>
    <td align="right">       16.28</td>
    <td align="right">        0.00</td>
    <td align="right">      387.83</td>
    <td align="right">      725.84</td>
    <td align="right">       19.58</td>
    <td align="right">       32.50</td>
    <td align="right">      361.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      351.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-06:49</td>
    <td align="right">      989.68</td>
    <td align="right">       15.25</td>
    <td align="right">        0.00</td>
    <td align="right">      325.33</td>
    <td align="right">      575.11</td>
    <td align="right">       18.50</td>
    <td align="right">        0.17</td>
    <td align="right">      276.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      309.50</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-07:10</td>
    <td align="right">      855.00</td>
    <td align="right">       14.17</td>
    <td align="right">        0.00</td>
    <td align="right">      284.83</td>
    <td align="right">      488.20</td>
    <td align="right">       17.44</td>
    <td align="right">        0.00</td>
    <td align="right">      229.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      239.83</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-08:09</td>
    <td align="right">      704.74</td>
    <td align="right">       12.74</td>
    <td align="right">        0.00</td>
    <td align="right">      225.67</td>
    <td align="right">      377.10</td>
    <td align="right">       15.97</td>
    <td align="right">        0.00</td>
    <td align="right">      138.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      236.00</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">      646.49</td>
    <td align="right">       12.43</td>
    <td align="right">        0.00</td>
    <td align="right">      210.50</td>
    <td align="right">      346.11</td>
    <td align="right">       15.73</td>
    <td align="right">        0.00</td>
    <td align="right">      113.33</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4051.83</td>
    <td align="right">        0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1070.46</td>
    <td align="right">       15.83</td>
    <td align="right">      174.67</td>
    <td align="right">     3814.83</td>
    <td align="right">      613.55</td>
    <td align="right">       18.73</td>
    <td align="right">      278.83</td>
    <td align="right">     3202.83</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      236.00</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">      646.49</td>
    <td align="right">       12.43</td>
    <td align="right">        0.00</td>
    <td align="right">      210.50</td>
    <td align="right">      346.11</td>
    <td align="right">       15.73</td>
    <td align="right">        0.00</td>
    <td align="right">      113.33</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      441.33</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1415.12</td>
    <td align="right">       19.31</td>
    <td align="right">       72.83</td>
    <td align="right">      422.33</td>
    <td align="right">      804.42</td>
    <td align="right">       20.98</td>
    <td align="right">       96.33</td>
    <td align="right">      396.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_MID_ZN_4_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_DAYLCTRL</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_MID_ZN_4_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      255.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">     1460.25</td>
    <td align="right">       21.35</td>
    <td align="right">       86.67</td>
    <td align="right">      236.00</td>
    <td align="right">      780.10</td>
    <td align="right">       22.44</td>
    <td align="right">       94.50</td>
    <td align="right">      188.17</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      261.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-08:00</td>
    <td align="right">     1962.47</td>
    <td align="right">       20.24</td>
    <td align="right">       65.17</td>
    <td align="right">      251.83</td>
    <td align="right">     1024.70</td>
    <td align="right">       22.74</td>
    <td align="right">      123.83</td>
    <td align="right">      220.17</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      329.17</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-08:30</td>
    <td align="right">     2924.44</td>
    <td align="right">       21.67</td>
    <td align="right">       99.17</td>
    <td align="right">      324.83</td>
    <td align="right">     1593.69</td>
    <td align="right">       23.15</td>
    <td align="right">      121.83</td>
    <td align="right">      290.17</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      364.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-08:09</td>
    <td align="right">     3365.13</td>
    <td align="right">       20.57</td>
    <td align="right">       93.33</td>
    <td align="right">      348.17</td>
    <td align="right">     1423.03</td>
    <td align="right">       21.02</td>
    <td align="right">       68.50</td>
    <td align="right">      316.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      430.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">     3053.94</td>
    <td align="right">       17.86</td>
    <td align="right">       55.67</td>
    <td align="right">      397.83</td>
    <td align="right">     1651.40</td>
    <td align="right">       18.90</td>
    <td align="right">        6.00</td>
    <td align="right">      358.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      430.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">     3169.60</td>
    <td align="right">       17.69</td>
    <td align="right">       52.00</td>
    <td align="right">      399.33</td>
    <td align="right">     1410.43</td>
    <td align="right">       18.97</td>
    <td align="right">        4.17</td>
    <td align="right">      366.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      441.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-06:10</td>
    <td align="right">     3657.17</td>
    <td align="right">       17.92</td>
    <td align="right">       53.67</td>
    <td align="right">      408.50</td>
    <td align="right">     1623.60</td>
    <td align="right">       19.15</td>
    <td align="right">        7.00</td>
    <td align="right">      378.17</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      403.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-06:19</td>
    <td align="right">     3177.67</td>
    <td align="right">       20.07</td>
    <td align="right">       84.83</td>
    <td align="right">      381.67</td>
    <td align="right">     1642.19</td>
    <td align="right">       21.56</td>
    <td align="right">       74.17</td>
    <td align="right">      350.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      351.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">     2715.60</td>
    <td align="right">       21.39</td>
    <td align="right">      104.33</td>
    <td align="right">      326.33</td>
    <td align="right">     1191.51</td>
    <td align="right">       21.82</td>
    <td align="right">       82.33</td>
    <td align="right">      294.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      309.50</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-07:30</td>
    <td align="right">     2071.89</td>
    <td align="right">       20.05</td>
    <td align="right">       68.50</td>
    <td align="right">      291.00</td>
    <td align="right">     1090.99</td>
    <td align="right">       22.27</td>
    <td align="right">      100.00</td>
    <td align="right">      252.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      239.83</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-08:09</td>
    <td align="right">     1435.15</td>
    <td align="right">       20.08</td>
    <td align="right">       70.50</td>
    <td align="right">      235.83</td>
    <td align="right">      746.51</td>
    <td align="right">       21.66</td>
    <td align="right">       77.33</td>
    <td align="right">      190.17</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      236.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-09:20</td>
    <td align="right">     1260.67</td>
    <td align="right">       19.11</td>
    <td align="right">       58.67</td>
    <td align="right">      224.33</td>
    <td align="right">      652.25</td>
    <td align="right">       21.46</td>
    <td align="right">       67.83</td>
    <td align="right">      175.17</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4051.83</td>
    <td align="right">        0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2686.48</td>
    <td align="right">       19.67</td>
    <td align="right">      892.50</td>
    <td align="right">     3825.67</td>
    <td align="right">     1306.96</td>
    <td align="right">       21.03</td>
    <td align="right">      827.50</td>
    <td align="right">     3380.33</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      236.00</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1260.67</td>
    <td align="right">       17.69</td>
    <td align="right">       52.00</td>
    <td align="right">      224.33</td>
    <td align="right">      652.25</td>
    <td align="right">       18.90</td>
    <td align="right">        4.17</td>
    <td align="right">      175.17</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      441.33</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3657.17</td>
    <td align="right">       21.67</td>
    <td align="right">      104.33</td>
    <td align="right">      408.50</td>
    <td align="right">     1651.40</td>
    <td align="right">       23.15</td>
    <td align="right">      123.83</td>
    <td align="right">      378.17</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_TOP_ZN_1_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_DAYLCTRL</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_TOP_ZN_1_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      255.17</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-09:09</td>
    <td align="right">     4407.85</td>
    <td align="right">       32.23</td>
    <td align="right">      233.83</td>
    <td align="right">      250.83</td>
    <td align="right">     3541.80</td>
    <td align="right">       33.35</td>
    <td align="right">      233.67</td>
    <td align="right">      223.33</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      261.00</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-08:20</td>
    <td align="right">     5249.90</td>
    <td align="right">       30.66</td>
    <td align="right">      232.33</td>
    <td align="right">      259.83</td>
    <td align="right">     1710.91</td>
    <td align="right">       24.58</td>
    <td align="right">      106.17</td>
    <td align="right">      241.83</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      329.17</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-08:09</td>
    <td align="right">     7939.47</td>
    <td align="right">       28.39</td>
    <td align="right">      229.00</td>
    <td align="right">      329.00</td>
    <td align="right">     1498.62</td>
    <td align="right">       19.78</td>
    <td align="right">       30.50</td>
    <td align="right">      298.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      364.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-07:30</td>
    <td align="right">     2207.94</td>
    <td align="right">       15.70</td>
    <td align="right">        0.00</td>
    <td align="right">      347.67</td>
    <td align="right">     1205.83</td>
    <td align="right">       19.01</td>
    <td align="right">       25.50</td>
    <td align="right">      314.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      430.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-06:49</td>
    <td align="right">     1798.61</td>
    <td align="right">       15.50</td>
    <td align="right">        0.00</td>
    <td align="right">      390.00</td>
    <td align="right">     1007.99</td>
    <td align="right">       18.83</td>
    <td align="right">       22.17</td>
    <td align="right">      346.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      430.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-05:00</td>
    <td align="right">     1680.49</td>
    <td align="right">       15.55</td>
    <td align="right">        0.00</td>
    <td align="right">      392.00</td>
    <td align="right">      942.28</td>
    <td align="right">       18.85</td>
    <td align="right">       14.67</td>
    <td align="right">      350.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      441.33</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-05:00</td>
    <td align="right">     1751.80</td>
    <td align="right">       15.73</td>
    <td align="right">        0.00</td>
    <td align="right">      403.33</td>
    <td align="right">      985.48</td>
    <td align="right">       19.02</td>
    <td align="right">       33.50</td>
    <td align="right">      362.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      403.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-06:10</td>
    <td align="right">     2161.55</td>
    <td align="right">       16.21</td>
    <td align="right">        0.00</td>
    <td align="right">      378.00</td>
    <td align="right">     1193.95</td>
    <td align="right">       19.51</td>
    <td align="right">       52.00</td>
    <td align="right">      343.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      351.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-06:49</td>
    <td align="right">     2743.28</td>
    <td align="right">       17.23</td>
    <td align="right">       25.50</td>
    <td align="right">      328.50</td>
    <td align="right">     1272.43</td>
    <td align="right">       19.26</td>
    <td align="right">       36.50</td>
    <td align="right">      293.83</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      309.50</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-06:49</td>
    <td align="right">     6562.71</td>
    <td align="right">       30.41</td>
    <td align="right">      256.50</td>
    <td align="right">      301.17</td>
    <td align="right">     1526.70</td>
    <td align="right">       19.82</td>
    <td align="right">       30.83</td>
    <td align="right">      273.67</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      239.83</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-07:40</td>
    <td align="right">     3508.69</td>
    <td align="right">       29.17</td>
    <td align="right">      205.33</td>
    <td align="right">      245.50</td>
    <td align="right">     1603.50</td>
    <td align="right">       25.79</td>
    <td align="right">      123.17</td>
    <td align="right">      219.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      236.00</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-07:00</td>
    <td align="right">     3184.86</td>
    <td align="right">       28.64</td>
    <td align="right">      195.67</td>
    <td align="right">      239.33</td>
    <td align="right">     2441.80</td>
    <td align="right">       31.67</td>
    <td align="right">      221.50</td>
    <td align="right">      210.67</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4051.83</td>
    <td align="right">        0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3367.13</td>
    <td align="right">       21.56</td>
    <td align="right">     1378.17</td>
    <td align="right">     3865.17</td>
    <td align="right">     1460.86</td>
    <td align="right">       21.57</td>
    <td align="right">      930.17</td>
    <td align="right">     3478.17</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      236.00</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1680.49</td>
    <td align="right">       15.50</td>
    <td align="right">        0.00</td>
    <td align="right">      239.33</td>
    <td align="right">      942.28</td>
    <td align="right">       18.83</td>
    <td align="right">       14.67</td>
    <td align="right">      210.67</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      441.33</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7939.47</td>
    <td align="right">       32.23</td>
    <td align="right">      256.50</td>
    <td align="right">      403.33</td>
    <td align="right">     3541.80</td>
    <td align="right">       33.35</td>
    <td align="right">      233.67</td>
    <td align="right">      362.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_TOP_ZN_2_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_DAYLCTRL</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_TOP_ZN_2_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      255.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-09:09</td>
    <td align="right">     1547.10</td>
    <td align="right">       20.77</td>
    <td align="right">       70.83</td>
    <td align="right">      236.67</td>
    <td align="right">      756.24</td>
    <td align="right">       21.65</td>
    <td align="right">       84.67</td>
    <td align="right">      187.83</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      261.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">     1868.76</td>
    <td align="right">       20.23</td>
    <td align="right">       67.00</td>
    <td align="right">      251.50</td>
    <td align="right">      965.51</td>
    <td align="right">       22.58</td>
    <td align="right">      115.67</td>
    <td align="right">      219.67</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      329.17</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-07:00</td>
    <td align="right">     2995.23</td>
    <td align="right">       21.60</td>
    <td align="right">      100.00</td>
    <td align="right">      323.50</td>
    <td align="right">     1251.29</td>
    <td align="right">       22.57</td>
    <td align="right">      113.17</td>
    <td align="right">      290.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      364.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-06:00</td>
    <td align="right">     2979.25</td>
    <td align="right">       20.84</td>
    <td align="right">       99.17</td>
    <td align="right">      351.33</td>
    <td align="right">     1617.00</td>
    <td align="right">       22.33</td>
    <td align="right">       91.00</td>
    <td align="right">      318.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      430.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-06:30</td>
    <td align="right">     3665.89</td>
    <td align="right">       22.09</td>
    <td align="right">      137.67</td>
    <td align="right">      396.00</td>
    <td align="right">     1513.58</td>
    <td align="right">       22.19</td>
    <td align="right">       80.33</td>
    <td align="right">      361.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      430.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-05:19</td>
    <td align="right">     3692.26</td>
    <td align="right">       21.77</td>
    <td align="right">      132.50</td>
    <td align="right">      403.50</td>
    <td align="right">     1609.38</td>
    <td align="right">       22.13</td>
    <td align="right">       79.17</td>
    <td align="right">      366.67</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      441.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-05:10</td>
    <td align="right">     3535.82</td>
    <td align="right">       21.80</td>
    <td align="right">      135.00</td>
    <td align="right">      412.50</td>
    <td align="right">     1489.24</td>
    <td align="right">       22.25</td>
    <td align="right">       80.33</td>
    <td align="right">      380.67</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      403.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-05:40</td>
    <td align="right">     3359.04</td>
    <td align="right">       21.51</td>
    <td align="right">      111.50</td>
    <td align="right">      380.17</td>
    <td align="right">     1493.77</td>
    <td align="right">       22.73</td>
    <td align="right">       83.50</td>
    <td align="right">      351.33</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      351.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-06:30</td>
    <td align="right">     2531.30</td>
    <td align="right">       21.21</td>
    <td align="right">       97.33</td>
    <td align="right">      329.50</td>
    <td align="right">     1365.67</td>
    <td align="right">       22.63</td>
    <td align="right">      102.33</td>
    <td align="right">      291.33</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      309.50</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-06:40</td>
    <td align="right">     2103.41</td>
    <td align="right">       20.58</td>
    <td align="right">       77.50</td>
    <td align="right">      292.00</td>
    <td align="right">     1099.49</td>
    <td align="right">       22.66</td>
    <td align="right">      107.33</td>
    <td align="right">      256.83</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      239.83</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-07:30</td>
    <td align="right">     1480.89</td>
    <td align="right">       20.26</td>
    <td align="right">       73.83</td>
    <td align="right">      235.00</td>
    <td align="right">      764.21</td>
    <td align="right">       21.52</td>
    <td align="right">       78.17</td>
    <td align="right">      188.33</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      236.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-07:00</td>
    <td align="right">     1309.84</td>
    <td align="right">       19.71</td>
    <td align="right">       58.67</td>
    <td align="right">      227.83</td>
    <td align="right">      662.57</td>
    <td align="right">       20.94</td>
    <td align="right">       57.33</td>
    <td align="right">      176.83</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4051.83</td>
    <td align="right">        0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2774.32</td>
    <td align="right">       21.17</td>
    <td align="right">     1161.00</td>
    <td align="right">     3839.50</td>
    <td align="right">     1285.78</td>
    <td align="right">       22.24</td>
    <td align="right">     1073.00</td>
    <td align="right">     3389.33</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      236.00</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1309.84</td>
    <td align="right">       19.71</td>
    <td align="right">       58.67</td>
    <td align="right">      227.83</td>
    <td align="right">      662.57</td>
    <td align="right">       20.94</td>
    <td align="right">       57.33</td>
    <td align="right">      176.83</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      441.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3692.26</td>
    <td align="right">       22.09</td>
    <td align="right">      137.67</td>
    <td align="right">      412.50</td>
    <td align="right">     1617.00</td>
    <td align="right">       22.73</td>
    <td align="right">      115.67</td>
    <td align="right">      380.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_TOP_ZN_3_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_DAYLCTRL</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_TOP_ZN_3_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      255.17</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-10:20</td>
    <td align="right">      657.20</td>
    <td align="right">       12.72</td>
    <td align="right">        0.00</td>
    <td align="right">      220.50</td>
    <td align="right">      367.00</td>
    <td align="right">       16.08</td>
    <td align="right">        0.00</td>
    <td align="right">      136.67</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      261.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-08:50</td>
    <td align="right">      898.74</td>
    <td align="right">       14.25</td>
    <td align="right">        0.00</td>
    <td align="right">      243.83</td>
    <td align="right">      492.42</td>
    <td align="right">       17.49</td>
    <td align="right">        0.00</td>
    <td align="right">      194.33</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      329.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-08:20</td>
    <td align="right">     1016.57</td>
    <td align="right">       15.22</td>
    <td align="right">        0.00</td>
    <td align="right">      319.83</td>
    <td align="right">      584.46</td>
    <td align="right">       18.48</td>
    <td align="right">        0.00</td>
    <td align="right">      275.67</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      364.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-07:30</td>
    <td align="right">     1133.79</td>
    <td align="right">       15.50</td>
    <td align="right">        0.00</td>
    <td align="right">      352.67</td>
    <td align="right">      655.72</td>
    <td align="right">       18.74</td>
    <td align="right">        6.83</td>
    <td align="right">      318.67</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      430.33</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-06:49</td>
    <td align="right">     1269.72</td>
    <td align="right">       17.22</td>
    <td align="right">       29.17</td>
    <td align="right">      408.33</td>
    <td align="right">      729.50</td>
    <td align="right">       20.35</td>
    <td align="right">       61.50</td>
    <td align="right">      375.17</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      430.67</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-05:30</td>
    <td align="right">     1415.06</td>
    <td align="right">       19.25</td>
    <td align="right">       72.83</td>
    <td align="right">      413.17</td>
    <td align="right">      804.37</td>
    <td align="right">       20.81</td>
    <td align="right">       81.50</td>
    <td align="right">      387.33</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      441.33</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-05:30</td>
    <td align="right">     1367.08</td>
    <td align="right">       19.31</td>
    <td align="right">       72.67</td>
    <td align="right">      422.33</td>
    <td align="right">      802.43</td>
    <td align="right">       20.98</td>
    <td align="right">       96.33</td>
    <td align="right">      396.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      403.17</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-05:49</td>
    <td align="right">     1225.51</td>
    <td align="right">       16.28</td>
    <td align="right">        0.00</td>
    <td align="right">      387.83</td>
    <td align="right">      725.79</td>
    <td align="right">       19.58</td>
    <td align="right">       32.50</td>
    <td align="right">      361.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      351.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-06:49</td>
    <td align="right">      989.64</td>
    <td align="right">       15.25</td>
    <td align="right">        0.00</td>
    <td align="right">      325.33</td>
    <td align="right">      575.07</td>
    <td align="right">       18.50</td>
    <td align="right">        0.17</td>
    <td align="right">      276.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      309.50</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-07:10</td>
    <td align="right">      854.96</td>
    <td align="right">       14.17</td>
    <td align="right">        0.00</td>
    <td align="right">      284.83</td>
    <td align="right">      488.16</td>
    <td align="right">       17.44</td>
    <td align="right">        0.00</td>
    <td align="right">      229.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      239.83</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-08:09</td>
    <td align="right">      704.69</td>
    <td align="right">       12.74</td>
    <td align="right">        0.00</td>
    <td align="right">      225.67</td>
    <td align="right">      377.07</td>
    <td align="right">       15.97</td>
    <td align="right">        0.00</td>
    <td align="right">      137.83</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      236.00</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-09:30</td>
    <td align="right">      646.45</td>
    <td align="right">       12.44</td>
    <td align="right">        0.00</td>
    <td align="right">      210.50</td>
    <td align="right">      346.08</td>
    <td align="right">       15.73</td>
    <td align="right">        0.00</td>
    <td align="right">      113.33</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4051.83</td>
    <td align="right">        0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1070.41</td>
    <td align="right">       15.83</td>
    <td align="right">      174.67</td>
    <td align="right">     3814.83</td>
    <td align="right">      613.50</td>
    <td align="right">       18.73</td>
    <td align="right">      278.83</td>
    <td align="right">     3202.67</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      236.00</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">      646.45</td>
    <td align="right">       12.44</td>
    <td align="right">        0.00</td>
    <td align="right">      210.50</td>
    <td align="right">      346.08</td>
    <td align="right">       15.73</td>
    <td align="right">        0.00</td>
    <td align="right">      113.33</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      441.33</td>
    <td align="right">        0.52</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1415.06</td>
    <td align="right">       19.31</td>
    <td align="right">       72.83</td>
    <td align="right">      422.33</td>
    <td align="right">      804.37</td>
    <td align="right">       20.98</td>
    <td align="right">       96.33</td>
    <td align="right">      396.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_TOP_ZN_4_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_DAYLCTRL</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_TOP_ZN_4_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      255.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">     1460.21</td>
    <td align="right">       21.35</td>
    <td align="right">       86.67</td>
    <td align="right">      236.00</td>
    <td align="right">      780.05</td>
    <td align="right">       22.44</td>
    <td align="right">       94.50</td>
    <td align="right">      188.17</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      261.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-FEB-08:00</td>
    <td align="right">     1962.40</td>
    <td align="right">       20.25</td>
    <td align="right">       65.17</td>
    <td align="right">      251.83</td>
    <td align="right">     1024.63</td>
    <td align="right">       22.74</td>
    <td align="right">      123.83</td>
    <td align="right">      220.17</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      329.17</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAR-08:30</td>
    <td align="right">     2924.37</td>
    <td align="right">       21.67</td>
    <td align="right">       99.17</td>
    <td align="right">      324.83</td>
    <td align="right">     1593.61</td>
    <td align="right">       23.15</td>
    <td align="right">      121.83</td>
    <td align="right">      290.17</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      364.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-APR-08:09</td>
    <td align="right">     3365.05</td>
    <td align="right">       20.57</td>
    <td align="right">       93.33</td>
    <td align="right">      348.17</td>
    <td align="right">     1422.95</td>
    <td align="right">       21.02</td>
    <td align="right">       68.50</td>
    <td align="right">      316.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      430.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-MAY-07:10</td>
    <td align="right">     3053.86</td>
    <td align="right">       17.87</td>
    <td align="right">       55.67</td>
    <td align="right">      397.83</td>
    <td align="right">     1651.32</td>
    <td align="right">       18.90</td>
    <td align="right">        6.00</td>
    <td align="right">      358.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      430.67</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">     3169.52</td>
    <td align="right">       17.69</td>
    <td align="right">       52.00</td>
    <td align="right">      399.33</td>
    <td align="right">     1410.35</td>
    <td align="right">       18.97</td>
    <td align="right">        4.17</td>
    <td align="right">      366.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      441.33</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-JUL-06:10</td>
    <td align="right">     3657.09</td>
    <td align="right">       17.92</td>
    <td align="right">       53.67</td>
    <td align="right">      408.50</td>
    <td align="right">     1623.52</td>
    <td align="right">       19.15</td>
    <td align="right">        7.00</td>
    <td align="right">      378.17</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      403.17</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-AUG-06:19</td>
    <td align="right">     3177.59</td>
    <td align="right">       20.07</td>
    <td align="right">       84.83</td>
    <td align="right">      381.67</td>
    <td align="right">     1642.10</td>
    <td align="right">       21.56</td>
    <td align="right">       74.33</td>
    <td align="right">      350.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      351.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-SEP-07:10</td>
    <td align="right">     2715.53</td>
    <td align="right">       21.39</td>
    <td align="right">      104.33</td>
    <td align="right">      326.33</td>
    <td align="right">     1191.43</td>
    <td align="right">       21.83</td>
    <td align="right">       82.33</td>
    <td align="right">      294.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      309.50</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-OCT-07:30</td>
    <td align="right">     2071.83</td>
    <td align="right">       20.05</td>
    <td align="right">       68.50</td>
    <td align="right">      291.00</td>
    <td align="right">     1090.92</td>
    <td align="right">       22.28</td>
    <td align="right">      100.00</td>
    <td align="right">      252.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      239.83</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">01-NOV-08:09</td>
    <td align="right">     1435.09</td>
    <td align="right">       20.08</td>
    <td align="right">       70.50</td>
    <td align="right">      235.83</td>
    <td align="right">      746.45</td>
    <td align="right">       21.66</td>
    <td align="right">       77.33</td>
    <td align="right">      190.17</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      236.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.48</td>
    <td align="right">01-DEC-09:20</td>
    <td align="right">     1260.61</td>
    <td align="right">       19.11</td>
    <td align="right">       58.67</td>
    <td align="right">      224.33</td>
    <td align="right">      652.20</td>
    <td align="right">       21.46</td>
    <td align="right">       67.83</td>
    <td align="right">      175.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4051.83</td>
    <td align="right">        0.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2686.40</td>
    <td align="right">       19.67</td>
    <td align="right">      892.50</td>
    <td align="right">     3825.67</td>
    <td align="right">     1306.88</td>
    <td align="right">       21.03</td>
    <td align="right">      827.67</td>
    <td align="right">     3380.17</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      236.00</td>
    <td align="right">        0.49</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1260.61</td>
    <td align="right">       17.69</td>
    <td align="right">       52.00</td>
    <td align="right">      224.33</td>
    <td align="right">      652.20</td>
    <td align="right">       18.90</td>
    <td align="right">        4.17</td>
    <td align="right">      175.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      441.33</td>
    <td align="right">        0.51</td>
    <td align="right">        0.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3657.09</td>
    <td align="right">       21.67</td>
    <td align="right">      104.33</td>
    <td align="right">      408.50</td>
    <td align="right">     1651.32</td>
    <td align="right">       23.15</td>
    <td align="right">      123.83</td>
    <td align="right">      378.17</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::CORE_BOTTOMVAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> CORE_BOTTOM VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_CORE_BOTTOM VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum} [W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_BOT_ZN_1VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_BOT_ZN_1 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum} [W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.258493E+10</td>
    <td align="right">     6283.27</td>
    <td align="right">02-JAN-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.237207E+10</td>
    <td align="right">     6283.27</td>
    <td align="right">01-FEB-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.161573E+10</td>
    <td align="right">     6283.27</td>
    <td align="right">01-MAR-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.930103E+09</td>
    <td align="right">     6283.27</td>
    <td align="right">03-APR-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.316785E+09</td>
    <td align="right">     6283.27</td>
    <td align="right">01-MAY-06:06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 81032108.41</td>
    <td align="right">     6283.27</td>
    <td align="right">07-JUN-06:06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  7568783.60</td>
    <td align="right">     4795.58</td>
    <td align="right">31-JUL-06:07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 74957397.23</td>
    <td align="right">     6283.27</td>
    <td align="right">08-SEP-06:06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.432855E+09</td>
    <td align="right">     6283.27</td>
    <td align="right">02-OCT-06:06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.118099E+10</td>
    <td align="right">     6283.27</td>
    <td align="right">02-NOV-06:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.224467E+10</td>
    <td align="right">     6283.27</td>
    <td align="right">01-DEC-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.118417E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.258493E+10</td>
    <td align="right">     6283.27</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_BOT_ZN_2VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_BOT_ZN_2 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum} [W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.284108E+09</td>
    <td align="right">     4143.93</td>
    <td align="right">24-JAN-04:23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.221574E+09</td>
    <td align="right">     4143.93</td>
    <td align="right">05-FEB-23:50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 94739200.95</td>
    <td align="right">     4084.62</td>
    <td align="right">13-MAR-02:25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  1080560.13</td>
    <td align="right">      576.56</td>
    <td align="right">26-NOV-04:08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.198849E+09</td>
    <td align="right">     4143.93</td>
    <td align="right">17-DEC-17:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.800350E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.284108E+09</td>
    <td align="right">     4143.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_BOT_ZN_3VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_BOT_ZN_3 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum} [W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.672381E+09</td>
    <td align="right">     6283.27</td>
    <td align="right">08-JAN-06:45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.579250E+09</td>
    <td align="right">     6283.27</td>
    <td align="right">05-FEB-23:50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.238540E+09</td>
    <td align="right">     6189.42</td>
    <td align="right">12-MAR-22:27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  9978820.10</td>
    <td align="right">     1149.77</td>
    <td align="right">26-NOV-04:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.372116E+09</td>
    <td align="right">     6283.27</td>
    <td align="right">17-DEC-17:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.187227E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.672381E+09</td>
    <td align="right">     6283.27</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_BOT_ZN_4VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_BOT_ZN_4 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum} [W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.364250E+09</td>
    <td align="right">     4148.70</td>
    <td align="right">24-JAN-03:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.219615E+09</td>
    <td align="right">     4148.70</td>
    <td align="right">05-FEB-23:50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 84635572.98</td>
    <td align="right">     3402.76</td>
    <td align="right">06-MAR-01:32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  1835142.26</td>
    <td align="right">      677.27</td>
    <td align="right">26-NOV-07:27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.214143E+09</td>
    <td align="right">     4148.70</td>
    <td align="right">17-DEC-07:52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.884479E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.364250E+09</td>
    <td align="right">     4148.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::CORE_MIDVAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> CORE_MID VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_CORE_MID VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum} [W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 48538956.57</td>
    <td align="right">     4013.03</td>
    <td align="right">01-JAN-23:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 69940908.95</td>
    <td align="right">     4204.15</td>
    <td align="right">18-DEC-05:27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.118480E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 69940908.95</td>
    <td align="right">     4204.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_MID_ZN_1VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2026-07-28
    21:39:43</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_MID_ZN_1 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum} [W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.580292E+09</td>
    <td align="right">     7014.73</td>
    <td align="right">08-JAN-04:32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.371210E+09</td>
    <td align="right">     7014.73</td>
    <td align="right">05-FEB-23:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.110160E+09</td>
    <td align="right">     5095.69</td>
    <td align="right">12-MAR-23:40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
