Time,PACU_VAV_BOT:DesPer 1:Des Heat Mass Flow [kg/s],PACU_VAV_BOT:DesPer 1:Des Heat Cap [W],PACU_VAV_BOT:DesPer 1:Des Cool Mass Flow [kg/s],PACU_VAV_BOT:DesPer 1:Des Sens Cool Cap [W],PACU_VAV_BOT:DesPer 1:Des Tot Cool Cap [W],PACU_VAV_BOT:DesPer 2:Des Heat Mass Flow [kg/s],PACU_VAV_BOT:DesPer 2:Des Heat Cap [W],PACU_VAV_BOT:DesPer 2:Des Cool Mass Flow [kg/s],PACU_VAV_BOT:DesPer 2:Des Sens Cool Cap [W],PACU_VAV_BOT:DesPer 2:Des Tot Cool Cap [W],PACU_VAV_MID:DesPer 1:Des Heat Mass Flow [kg/s],PACU_VAV_MID:DesPer 1:Des Heat Cap [W],PACU_VAV_MID:DesPer 1:Des Cool Mass Flow [kg/s],PACU_VAV_MID:DesPer 1:Des Sens Cool Cap [W],PACU_VAV_MID:DesPer 1:Des Tot Cool Cap [W],PACU_VAV_MID:DesPer 2:Des Heat Mass Flow [kg/s],PACU_VAV_MID:DesPer 2:Des Heat Cap [W],PACU_VAV_MID:DesPer 2:Des Cool Mass Flow [kg/s],PACU_VAV_MID:DesPer 2:Des Sens Cool Cap [W],PACU_VAV_MID:DesPer 2:Des Tot Cool Cap [W],PACU_VAV_TOP:DesPer 1:Des Heat Mass Flow [kg/s],PACU_VAV_TOP:DesPer 1:Des Heat Cap [W],PACU_VAV_TOP:DesPer 1:Des Cool Mass Flow [kg/s],PACU_VAV_TOP:DesPer 1:Des Sens Cool Cap [W],PACU_VAV_TOP:DesPer 1:Des Tot Cool Cap [W],PACU_VAV_TOP:DesPer 2:Des Heat Mass Flow [kg/s],PACU_VAV_TOP:DesPer 2:Des Heat Cap [W],PACU_VAV_TOP:DesPer 2:Des Cool Mass Flow [kg/s],PACU_VAV_TOP:DesPer 2:Des Sens Cool Cap [W],PACU_VAV_TOP:DesPer 2:Des Tot Cool Cap [W]
00:10:00,8.773071E+00,0.000000E+00,8.773071E+00,3.149521E+04,0.000000E+00,8.773071E+00,8.737308E+04,8.773071E+00,9.713267E+04,1.148287E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.143786E+04,0.000000E+00,8.773071E+00,8.737308E+04,8.773071E+00,9.713144E+04,1.160142E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.146296E+04,0.000000E+00,8.773071E+00,8.737308E+04,8.773071E+00,9.713093E+04,1.166895E+05
00:20:00,8.773071E+00,0.000000E+00,8.773071E+00,3.149521E+04,0.000000E+00,8.773071E+00,8.747797E+04,8.773071E+00,9.702782E+04,1.146328E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.143786E+04,0.000000E+00,8.773071E+00,8.747797E+04,8.773071E+00,9.702666E+04,1.158102E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.146296E+04,0.000000E+00,8.773071E+00,8.747797E+04,8.773071E+00,9.702614E+04,1.165009E+05
00:30:00,8.773071E+00,0.000000E+00,8.773071E+00,3.149521E+04,0.000000E+00,8.773071E+00,8.758286E+04,8.773071E+00,9.692299E+04,1.144149E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.143786E+04,0.000000E+00,8.773071E+00,8.758286E+04,8.773071E+00,9.692185E+04,1.155794E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.146296E+04,0.000000E+00,8.773071E+00,8.758286E+04,8.773071E+00,9.692133E+04,1.162844E+05
00:40:00,8.773071E+00,0.000000E+00,8.773071E+00,3.149521E+04,0.000000E+00,8.773071E+00,8.768775E+04,8.773071E+00,9.681816E+04,1.142295E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.143786E+04,0.000000E+00,8.773071E+00,8.768775E+04,8.773071E+00,9.681705E+04,1.153771E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.146296E+04,0.000000E+00,8.773071E+00,8.768775E+04,8.773071E+00,9.681652E+04,1.160948E+05
00:50:00,8.773071E+00,0.000000E+00,8.773071E+00,3.149521E+04,0.000000E+00,8.773071E+00,8.779264E+04,8.773071E+00,9.671335E+04,1.140846E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.143786E+04,0.000000E+00,8.773071E+00,8.779264E+04,8.773071E+00,9.671225E+04,1.152158E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.146296E+04,0.000000E+00,8.773071E+00,8.779264E+04,8.773071E+00,9.671172E+04,1.159454E+05
01:00:00,8.773071E+00,0.000000E+00,8.773071E+00,3.149521E+04,0.000000E+00,8.773071E+00,8.789753E+04,8.773071E+00,9.660855E+04,1.139666E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.143786E+04,0.000000E+00,8.773071E+00,8.789753E+04,8.773071E+00,9.660745E+04,1.150857E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.146296E+04,0.000000E+00,8.773071E+00,8.789753E+04,8.773071E+00,9.660692E+04,1.158268E+05
01:10:00,8.773071E+00,0.000000E+00,8.773071E+00,3.149521E+04,0.000000E+00,8.773071E+00,8.796745E+04,8.773071E+00,9.653872E+04,1.138972E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.143786E+04,0.000000E+00,8.773071E+00,8.796745E+04,8.773071E+00,9.653762E+04,1.150095E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.146296E+04,0.000000E+00,8.773071E+00,8.796745E+04,8.773071E+00,9.653708E+04,1.157623E+05
01:20:00,8.773071E+00,0.000000E+00,8.773071E+00,3.149521E+04,0.000000E+00,8.773071E+00,8.803738E+04,8.773071E+00,9.646888E+04,1.138326E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.143786E+04,0.000000E+00,8.773071E+00,8.803738E+04,8.773071E+00,9.646778E+04,1.149424E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.146296E+04,0.000000E+00,8.773071E+00,8.803738E+04,8.773071E+00,9.646724E+04,1.157071E+05
01:30:00,8.773071E+00,0.000000E+00,8.773071E+00,3.149521E+04,0.000000E+00,8.773071E+00,8.810731E+04,8.773071E+00,9.639902E+04,1.137695E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.143786E+04,0.000000E+00,8.773071E+00,8.810731E+04,8.773071E+00,9.639793E+04,1.148797E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.146296E+04,0.000000E+00,8.773071E+00,8.810731E+04,8.773071E+00,9.639739E+04,1.156566E+05
01:40:00,8.773071E+00,0.000000E+00,8.773071E+00,3.149521E+04,0.000000E+00,8.773071E+00,8.817723E+04,8.773071E+00,9.632914E+04,1.137072E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.143786E+04,0.000000E+00,8.773071E+00,8.817723E+04,8.773071E+00,9.632805E+04,1.148197E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.146296E+04,0.000000E+00,8.773071E+00,8.817723E+04,8.773071E+00,9.632751E+04,1.156087E+05
01:50:00,8.773071E+00,0.000000E+00,8.773071E+00,3.149521E+04,0.000000E+00,8.773071E+00,8.824716E+04,8.773071E+00,9.625924E+04,1.136456E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.143786E+04,0.000000E+00,8.773071E+00,8.824716E+04,8.773071E+00,9.625815E+04,1.147614E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.146296E+04,0.000000E+00,8.773071E+00,8.824716E+04,8.773071E+00,9.625761E+04,1.155626E+05
02:00:00,8.773071E+00,0.000000E+00,8.773071E+00,3.149521E+04,0.000000E+00,8.773071E+00,8.831709E+04,8.773071E+00,9.618932E+04,1.135846E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.143786E+04,0.000000E+00,8.773071E+00,8.831709E+04,8.773071E+00,9.618824E+04,1.147043E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.146296E+04,0.000000E+00,8.773071E+00,8.831709E+04,8.773071E+00,9.618770E+04,1.155177E+05
02:10:00,8.773071E+00,0.000000E+00,8.773071E+00,3.149521E+04,0.000000E+00,8.773071E+00,8.836953E+04,8.773071E+00,9.613688E+04,1.135418E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.143786E+04,0.000000E+00,8.773071E+00,8.836953E+04,8.773071E+00,9.613581E+04,1.146659E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.146296E+04,0.000000E+00,8.773071E+00,8.836953E+04,8.773071E+00,9.613527E+04,1.154914E+05
02:20:00,8.773071E+00,0.000000E+00,8.773071E+00,3.149521E+04,0.000000E+00,8.773071E+00,8.842197E+04,8.773071E+00,9.608443E+04,1.134991E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.143786E+04,0.000000E+00,8.773071E+00,8.842197E+04,8.773071E+00,9.608337E+04,1.146278E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.146296E+04,0.000000E+00,8.773071E+00,8.842197E+04,8.773071E+00,9.608282E+04,1.154653E+05
02:30:00,8.773071E+00,0.000000E+00,8.773071E+00,3.149521E+04,0.000000E+00,8.773071E+00,8.847442E+04,8.773071E+00,9.603199E+04,1.134563E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.143786E+04,0.000000E+00,8.773071E+00,8.847442E+04,8.773071E+00,9.603093E+04,1.145898E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.146296E+04,0.000000E+00,8.773071E+00,8.847442E+04,8.773071E+00,9.603038E+04,1.154392E+05
02:40:00,8.773071E+00,0.000000E+00,8.773071E+00,3.149521E+04,0.000000E+00,8.773071E+00,8.852686E+04,8.773071E+00,9.597955E+04,1.134136E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.143786E+04,0.000000E+00,8.773071E+00,8.852686E+04,8.773071E+00,9.597848E+04,1.145518E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.146296E+04,0.000000E+00,8.773071E+00,8.852686E+04,8.773071E+00,9.597794E+04,1.154129E+05
02:50:00,8.773071E+00,0.000000E+00,8.773071E+00,3.149521E+04,0.000000E+00,8.773071E+00,8.857931E+04,8.773071E+00,9.592710E+04,1.133707E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.143786E+04,0.000000E+00,8.773071E+00,8.857931E+04,8.773071E+00,9.592604E+04,1.145137E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.146296E+04,0.000000E+00,8.773071E+00,8.857931E+04,8.773071E+00,9.592549E+04,1.153863E+05
03:00:00,8.773071E+00,0.000000E+00,8.773071E+00,3.149521E+04,0.000000E+00,8.773071E+00,8.863175E+04,8.773071E+00,9.587465E+04,1.133278E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.143786E+04,0.000000E+00,8.773071E+00,8.863175E+04,8.773071E+00,9.587359E+04,1.144755E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.146296E+04,0.000000E+00,8.773071E+00,8.863175E+04,8.773071E+00,9.587305E+04,1.153596E+05
03:10:00,8.773071E+00,0.000000E+00,8.773071E+00,3.149521E+04,0.000000E+00,8.773071E+00,8.868420E+04,8.773071E+00,9.582221E+04,1.132849E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.143786E+04,0.000000E+00,8.773071E+00,8.868420E+04,8.773071E+00,9.582115E+04,1.144373E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.146296E+04,0.000000E+00,8.773071E+00,8.868420E+04,8.773071E+00,9.582060E+04,1.153327E+05
03:20:00,8.773071E+00,0.000000E+00,8.773071E+00,3.149521E+04,0.000000E+00,8.773071E+00,8.873664E+04,8.773071E+00,9.576976E+04,1.132419E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.143786E+04,0.000000E+00,8.773071E+00,8.873664E+04,8.773071E+00,9.576870E+04,1.143989E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.146296E+04,0.000000E+00,8.773071E+00,8.873664E+04,8.773071E+00,9.576815E+04,1.153056E+05
03:30:00,8.773071E+00,0.000000E+00,8.773071E+00,3.149521E+04,0.000000E+00,8.773071E+00,8.878909E+04,8.773071E+00,9.571731E+04,1.131988E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.143786E+04,0.000000E+00,8.773071E+00,8.878909E+04,8.773071E+00,9.571625E+04,1.143605E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.146296E+04,0.000000E+00,8.773071E+00,8.878909E+04,8.773071E+00,9.571570E+04,1.152783E+05
03:40:00,8.773071E+00,0.000000E+00,8.773071E+00,3.149521E+04,0.000000E+00,8.773071E+00,8.884153E+04,8.773071E+00,9.566487E+04,1.131557E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.143786E+04,0.000000E+00,8.773071E+00,8.884153E+04,8.773071E+00,9.566381E+04,1.143219E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.146296E+04,0.000000E+00,8.773071E+00,8.884153E+04,8.773071E+00,9.566326E+04,1.152507E+05
03:50:00,8.773071E+00,0.000000E+00,8.773071E+00,3.149521E+04,0.000000E+00,8.773071E+00,8.889398E+04,8.773071E+00,9.561242E+04,1.131126E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.143786E+04,0.000000E+00,8.773071E+00,8.889398E+04,8.773071E+00,9.561136E+04,1.142833E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.146296E+04,0.000000E+00,8.773071E+00,8.889398E+04,8.773071E+00,9.561081E+04,1.152230E+05
04:00:00,8.773071E+00,0.000000E+00,8.773071E+00,3.149521E+04,0.000000E+00,8.773071E+00,8.894642E+04,8.773071E+00,9.555998E+04,1.130694E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.143786E+04,0.000000E+00,8.773071E+00,8.894642E+04,8.773071E+00,9.555891E+04,1.142445E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.146296E+04,0.000000E+00,8.773071E+00,8.894642E+04,8.773071E+00,9.555836E+04,1.151950E+05
04:10:00,8.773071E+00,0.000000E+00,8.773071E+00,3.149521E+04,0.000000E+00,8.773071E+00,8.898138E+04,8.773071E+00,9.552501E+04,1.130440E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.143786E+04,0.000000E+00,8.773071E+00,8.898138E+04,8.773071E+00,9.552395E+04,1.142235E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.146296E+04,0.000000E+00,8.773071E+00,8.898138E+04,8.773071E+00,9.552340E+04,1.151847E+05
04:20:00,8.773071E+00,0.000000E+00,8.773071E+00,3.149521E+04,0.000000E+00,8.773071E+00,8.901635E+04,8.773071E+00,9.549005E+04,1.130185E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.143786E+04,0.000000E+00,8.773071E+00,8.901635E+04,8.773071E+00,9.548898E+04,1.142022E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.146296E+04,0.000000E+00,8.773071E+00,8.901635E+04,8.773071E+00,9.548843E+04,1.151739E+05
04:30:00,8.773071E+00,0.000000E+00,8.773071E+00,3.149521E+04,0.000000E+00,8.773071E+00,8.905131E+04,8.773071E+00,9.545508E+04,1.129928E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.143786E+04,0.000000E+00,8.773071E+00,8.905131E+04,8.773071E+00,9.545402E+04,1.141806E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.146296E+04,0.000000E+00,8.773071E+00,8.905131E+04,8.773071E+00,9.545347E+04,1.151626E+05
04:40:00,8.773071E+00,0.000000E+00,8.773071E+00,3.149521E+04,0.000000E+00,8.773071E+00,8.908627E+04,8.773071E+00,9.542012E+04,1.129671E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.143786E+04,0.000000E+00,8.773071E+00,8.908627E+04,8.773071E+00,9.541905E+04,1.141588E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.146296E+04,0.000000E+00,8.773071E+00,8.908627E+04,8.773071E+00,9.541850E+04,1.151509E+05
04:50:00,8.773071E+00,0.000000E+00,8.773071E+00,3.149521E+04,0.000000E+00,8.773071E+00,8.912124E+04,8.773071E+00,9.538515E+04,1.129412E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.143786E+04,0.000000E+00,8.773071E+00,8.912124E+04,8.773071E+00,9.538409E+04,1.141367E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.146296E+04,0.000000E+00,8.773071E+00,8.912124E+04,8.773071E+00,9.538354E+04,1.151388E+05
05:00:00,8.773071E+00,0.000000E+00,8.773071E+00,3.149521E+04,0.000000E+00,8.773071E+00,8.915620E+04,8.773071E+00,9.535019E+04,1.129152E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.143786E+04,0.000000E+00,8.773071E+00,8.915620E+04,8.773071E+00,9.534912E+04,1.141144E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.146296E+04,0.000000E+00,8.773071E+00,8.915620E+04,8.773071E+00,9.534857E+04,1.151264E+05
05:10:00,8.773071E+00,0.000000E+00,8.773071E+00,3.149521E+04,0.000000E+00,8.773071E+00,8.912124E+04,8.773071E+00,9.730027E+04,1.152499E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.143786E+04,0.000000E+00,8.773071E+00,8.912124E+04,8.773071E+00,9.690672E+04,1.162260E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.146296E+04,0.000000E+00,8.773071E+00,8.912124E+04,8.773071E+00,9.677772E+04,1.172001E+05
05:20:00,8.773071E+00,0.000000E+00,8.773071E+00,3.149521E+04,0.000000E+00,8.773071E+00,8.908627E+04,8.773071E+00,1.001789E+05,1.185332E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.143786E+04,0.000000E+00,8.773071E+00,8.908627E+04,8.773071E+00,9.936392E+04,1.192583E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.146296E+04,0.000000E+00,8.773071E+00,8.908627E+04,8.773071E+00,9.909512E+04,1.201757E+05
05:30:00,8.773071E+00,0.000000E+00,8.773071E+00,3.149521E+04,0.000000E+00,8.773071E+00,8.905131E+04,8.773071E+00,1.034375E+05,1.221447E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.143786E+04,0.000000E+00,8.773071E+00,8.905131E+04,8.773071E+00,1.024444E+05,1.228371E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.146296E+04,0.000000E+00,8.773071E+00,8.905131E+04,8.773071E+00,1.020470E+05,1.237012E+05
05:40:00,8.773071E+00,0.000000E+00,8.773071E+00,3.149521E+04,0.000000E+00,8.773071E+00,8.901635E+04,8.773071E+00,1.068694E+05,1.258838E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.143786E+04,0.000000E+00,8.773071E+00,8.901635E+04,8.773071E+00,1.058516E+05,1.266515E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.146296E+04,0.000000E+00,8.773071E+00,8.901635E+04,8.773071E+00,1.053831E+05,1.275506E+05
05:50:00,8.773071E+00,0.000000E+00,8.773071E+00,3.149521E+04,0.000000E+00,8.773071E+00,8.898138E+04,8.773071E+00,1.103635E+05,1.297418E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.143786E+04,0.000000E+00,8.773071E+00,8.898138E+04,8.773071E+00,1.093461E+05,1.305959E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.146296E+04,0.000000E+00,8.773071E+00,8.898138E+04,8.773071E+00,1.088767E+05,1.316597E+05
06:00:00,8.773071E+00,0.000000E+00,8.773071E+00,3.149521E+04,0.000000E+00,8.773071E+00,8.894642E+04,8.773071E+00,1.138580E+05,1.334827E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.143786E+04,0.000000E+00,8.773071E+00,8.894642E+04,8.773071E+00,1.128407E+05,1.343602E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.146296E+04,0.000000E+00,8.773071E+00,8.894642E+04,8.773071E+00,1.123713E+05,1.355088E+05
06:10:00,8.773071E+00,0.000000E+00,8.773071E+00,3.149521E+04,0.000000E+00,8.773071E+00,8.882405E+04,8.773071E+00,1.155248E+05,1.354975E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.143786E+04,0.000000E+00,8.773071E+00,8.882405E+04,8.773071E+00,1.149000E+05,1.367966E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.146296E+04,0.000000E+00,8.773071E+00,8.882405E+04,8.773071E+00,1.145591E+05,1.382044E+05
06:20:00,8.773071E+00,0.000000E+00,8.773071E+00,3.149521E+04,0.000000E+00,8.773071E+00,8.870168E+04,8.773071E+00,1.131996E+05,1.361622E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.143786E+04,0.000000E+00,8.773071E+00,8.870168E+04,8.773071E+00,1.129584E+05,1.373751E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.146296E+04,0.000000E+00,8.773071E+00,8.870168E+04,8.773071E+00,1.127280E+05,1.386072E+05
06:30:00,8.773071E+00,0.000000E+00,8.773071E+00,3.149521E+04,0.000000E+00,8.773071E+00,8.857931E+04,8.773071E+00,1.100983E+05,1.344245E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.143786E+04,0.000000E+00,8.773071E+00,8.857931E+04,8.773071E+00,1.100353E+05,1.356234E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.146296E+04,0.000000E+00,8.773071E+00,8.857931E+04,8.773071E+00,1.099336E+05,1.369421E+05
06:40:00,8.773071E+00,0.000000E+00,8.773071E+00,3.149521E+04,0.000000E+00,8.773071E+00,8.845694E+04,8.773071E+00,1.068227E+05,1.304978E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.143786E+04,0.000000E+00,8.773071E+00,8.845694E+04,8.773071E+00,1.067847E+05,1.317233E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.146296E+04,0.000000E+00,8.773071E+00,8.845694E+04,8.773071E+00,1.067542E+05,1.329109E+05
06:50:00,8.773071E+00,0.000000E+00,8.773071E+00,3.149521E+04,0.000000E+00,8.773071E+00,8.833457E+04,8.773071E+00,1.034842E+05,1.271340E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.143786E+04,0.000000E+00,8.773071E+00,8.833457E+04,8.773071E+00,1.034457E+05,1.284866E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.146296E+04,0.000000E+00,8.773071E+00,8.833457E+04,8.773071E+00,1.034159E+05,1.295065E+05
07:00:00,8.773071E+00,0.000000E+00,8.773071E+00,3.149521E+04,0.000000E+00,8.773071E+00,8.821220E+04,8.773071E+00,1.001451E+05,1.236898E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.143786E+04,0.000000E+00,8.773071E+00,8.821220E+04,8.825228E+00,1.007204E+05,1.259412E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.146296E+04,0.000000E+00,8.773071E+00,8.821220E+04,8.797773E+00,1.003674E+05,1.265142E+05
07:10:00,8.773071E+00,0.000000E+00,8.773071E+00,3.149521E+04,0.000000E+00,8.773071E+00,8.791501E+04,8.820469E+00,9.751710E+04,1.210722E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.143786E+04,0.000000E+00,8.773071E+00,8.791501E+04,8.937230E+00,9.880001E+04,1.242974E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.146296E+04,0.000000E+00,8.773071E+00,8.791501E+04,8.910777E+00,9.847050E+04,1.248543E+05
07:20:00,8.773071E+00,0.000000E+00,8.773071E+00,3.149521E+04,0.000000E+00,8.773071E+00,8.761782E+04,8.832654E+00,9.755064E+04,1.211727E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.143786E+04,0.000000E+00,8.773071E+00,8.761782E+04,8.962467E+00,9.901092E+04,1.247150E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.146296E+04,0.000000E+00,8.773071E+00,8.761782E+04,8.939530E+00,9.875212E+04,1.253117E+05
07:30:00,8.773071E+00,0.000000E+00,8.773071E+00,3.149521E+04,0.000000E+00,8.773071E+00,8.732064E+04,8.876108E+00,9.833497E+04,1.220613E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.143786E+04,0.000000E+00,8.773071E+00,8.732064E+04,9.025493E+00,1.000153E+05,1.259159E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.146296E+04,0.000000E+00,8.773071E+00,8.732064E+04,9.005839E+00,9.979336E+04,1.265201E+05
07:40:00,8.773071E+00,0.000000E+00,8.773071E+00,3.149521E+04,0.000000E+00,8.773071E+00,8.702345E+04,8.881036E+00,9.868671E+04,1.224590E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.143786E+04,0.000000E+00,8.773071E+00,8.702345E+04,9.052246E+00,1.006125E+05,1.266225E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.146296E+04,0.000000E+00,8.773071E+00,8.702345E+04,9.035564E+00,1.004238E+05,1.272223E+05
07:50:00,8.773071E+00,0.000000E+00,8.773071E+00,3.149521E+04,0.000000E+00,8.773071E+00,8.672626E+04,8.893998E+00,9.912978E+04,1.229381E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.143786E+04,0.000000E+00,8.773071E+00,8.672626E+04,9.084583E+00,1.012735E+05,1.273675E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.146296E+04,0.000000E+00,8.773071E+00,8.672626E+04,9.071082E+00,1.011208E+05,1.279616E+05
08:00:00,8.773071E+00,0.000000E+00,8.773071E+00,3.149521E+04,0.000000E+00,8.773071E+00,8.642908E+04,8.906004E+00,9.956204E+04,1.233922E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.143786E+04,0.000000E+00,8.773071E+00,8.642908E+04,9.112938E+00,1.018896E+05,1.280448E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.146296E+04,0.000000E+00,8.773071E+00,8.642908E+04,9.102700E+00,1.017736E+05,1.286299E+05
08:10:00,8.773071E+00,0.000000E+00,8.773071E+00,3.149521E+04,0.000000E+00,8.773071E+00,8.609693E+04,8.917447E+00,1.000229E+05,1.238651E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.143786E+04,0.000000E+00,8.773071E+00,8.609693E+04,9.137206E+00,1.024947E+05,1.286927E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.146296E+04,0.000000E+00,8.773071E+00,8.609693E+04,9.130318E+00,1.024164E+05,1.292659E+05
08:20:00,8.773071E+00,0.000000E+00,8.773071E+00,3.149521E+04,0.000000E+00,8.773071E+00,8.576478E+04,8.928703E+00,1.004817E+05,1.243257E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.143786E+04,0.000000E+00,8.773071E+00,8.576478E+04,9.157393E+00,1.030539E+05,1.292740E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.146296E+04,0.000000E+00,8.773071E+00,8.576478E+04,9.153933E+00,1.030142E+05,1.298324E+05
08:30:00,8.773071E+00,0.000000E+00,8.773071E+00,3.149521E+04,0.000000E+00,8.773071E+00,8.543263E+04,8.940007E+00,1.009410E+05,1.247775E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.143786E+04,0.000000E+00,8.773071E+00,8.543263E+04,9.173369E+00,1.035658E+05,1.297876E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.146296E+04,0.000000E+00,8.773071E+00,8.543263E+04,9.173402E+00,1.035653E+05,1.303284E+05
08:40:00,8.773071E+00,0.000000E+00,8.773071E+00,3.149521E+04,0.000000E+00,8.773071E+00,8.510048E+04,8.951058E+00,1.013974E+05,1.252181E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.143786E+04,0.000000E+00,8.773071E+00,8.510048E+04,9.186068E+00,1.040408E+05,1.302476E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.146296E+04,0.000000E+00,8.773071E+00,8.510048E+04,9.189641E+00,1.040801E+05,1.307687E+05
08:50:00,8.773071E+00,0.000000E+00,8.773071E+00,3.149521E+04,0.000000E+00,8.773071E+00,8.476833E+04,8.961313E+00,1.018449E+05,1.256427E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.143786E+04,0.000000E+00,8.773071E+00,8.476833E+04,9.196230E+00,1.044872E+05,1.306662E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.146296E+04,0.000000E+00,8.773071E+00,8.476833E+04,9.203378E+00,1.045668E+05,1.311664E+05
09:00:00,8.773071E+00,0.000000E+00,8.773071E+00,3.149521E+04,0.000000E+00,8.773071E+00,8.443618E+04,8.970382E+00,1.022791E+05,1.260485E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.143786E+04,0.000000E+00,8.773071E+00,8.443618E+04,9.203733E+00,1.049038E+05,1.310451E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.146296E+04,0.000000E+00,8.773071E+00,8.443618E+04,9.214476E+00,1.050238E+05,1.315234E+05
09:10:00,8.773071E+00,0.000000E+00,8.773071E+00,3.149521E+04,0.000000E+00,8.773071E+00,8.413899E+04,8.977994E+00,1.026619E+05,1.263978E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.143786E+04,0.000000E+00,8.773071E+00,8.413899E+04,9.208281E+00,1.052521E+05,1.313471E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.146296E+04,0.000000E+00,8.773071E+00,8.413899E+04,9.222619E+00,1.054126E+05,1.318033E+05
09:20:00,8.773071E+00,0.000000E+00,8.773071E+00,3.149521E+04,0.000000E+00,8.773071E+00,8.384180E+04,8.983986E+00,1.030265E+05,1.267258E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.143786E+04,0.000000E+00,8.773071E+00,8.384180E+04,9.209718E+00,1.055654E+05,1.316085E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.146296E+04,0.000000E+00,8.773071E+00,8.384180E+04,9.227638E+00,1.057662E+05,1.320429E+05
09:30:00,8.773071E+00,0.000000E+00,8.773071E+00,3.149521E+04,0.000000E+00,8.773071E+00,8.354462E+04,8.988236E+00,1.033716E+05,1.270322E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.143786E+04,0.000000E+00,8.773071E+00,8.354462E+04,9.207930E+00,1.058425E+05,1.318298E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.146296E+04,0.000000E+00,8.773071E+00,8.354462E+04,9.229402E+00,1.060833E+05,1.322429E+05
09:40:00,8.773071E+00,0.000000E+00,8.773071E+00,3.149521E+04,0.000000E+00,8.773071E+00,8.324743E+04,8.990253E+00,1.036914E+05,1.273117E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.143786E+04,0.000000E+00,8.773071E+00,8.324743E+04,9.202319E+00,1.060765E+05,1.320050E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.146296E+04,0.000000E+00,8.773071E+00,8.324743E+04,9.227295E+00,1.063568E+05,1.323975E+05
09:50:00,8.773071E+00,0.000000E+00,8.773071E+00,3.149521E+04,0.000000E+00,8.773071E+00,8.295024E+04,8.990236E+00,1.039884E+05,1.275661E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.143786E+04,0.000000E+00,8.773071E+00,8.295024E+04,9.193200E+00,1.062711E+05,1.321373E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.146296E+04,0.000000E+00,8.773071E+00,8.295024E+04,9.221616E+00,1.065901E+05,1.325099E+05
10:00:00,8.773071E+00,0.000000E+00,8.773071E+00,3.149521E+04,0.000000E+00,8.773071E+00,8.265306E+04,8.988251E+00,1.042633E+05,1.277972E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.143786E+04,0.000000E+00,8.773071E+00,8.265306E+04,9.180703E+00,1.064277E+05,1.322299E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.146296E+04,0.000000E+00,8.773071E+00,8.265306E+04,9.212480E+00,1.067845E+05,1.325834E+05
10:10:00,8.773071E+00,0.000000E+00,8.773071E+00,3.149521E+04,0.000000E+00,8.773071E+00,8.239083E+04,8.984291E+00,1.044810E+05,1.279708E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.143786E+04,0.000000E+00,8.773071E+00,8.239083E+04,9.164899E+00,1.065121E+05,1.322500E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.146296E+04,0.000000E+00,8.773071E+00,8.239083E+04,9.199941E+00,1.069056E+05,1.325853E+05
10:20:00,8.773071E+00,0.000000E+00,8.773071E+00,3.149521E+04,0.000000E+00,8.773071E+00,8.212861E+04,8.978360E+00,1.046765E+05,1.281236E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.143786E+04,0.000000E+00,8.773071E+00,8.212861E+04,9.145900E+00,1.065605E+05,1.322362E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.146296E+04,0.000000E+00,8.773071E+00,8.212861E+04,9.184095E+00,1.069896E+05,1.325542E+05
10:30:00,8.773071E+00,0.000000E+00,8.773071E+00,3.149521E+04,0.000000E+00,8.773071E+00,8.186639E+04,8.970476E+00,1.048500E+05,1.282563E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.143786E+04,0.000000E+00,8.773071E+00,8.186639E+04,9.123870E+00,1.065749E+05,1.321910E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.146296E+04,0.000000E+00,8.773071E+00,8.186639E+04,9.165095E+00,1.070381E+05,1.324923E+05
10:40:00,8.773071E+00,0.000000E+00,8.773071E+00,3.149521E+04,0.000000E+00,8.773071E+00,8.160416E+04,8.961083E+00,1.050065E+05,1.283741E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.143786E+04,0.000000E+00,8.773071E+00,8.160416E+04,9.099561E+00,1.065636E+05,1.321232E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.146296E+04,0.000000E+00,8.773071E+00,8.160416E+04,9.143681E+00,1.070594E+05,1.324082E+05
10:50:00,8.773071E+00,0.000000E+00,8.773071E+00,3.149521E+04,0.000000E+00,8.773071E+00,8.134194E+04,8.949976E+00,1.051438E+05,1.284745E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.143786E+04,0.000000E+00,8.773071E+00,8.134194E+04,9.072917E+00,1.065261E+05,1.320316E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.146296E+04,0.000000E+00,8.773071E+00,8.134194E+04,9.119790E+00,1.070528E+05,1.323008E+05
11:00:00,8.773071E+00,0.000000E+00,8.773071E+00,3.149521E+04,0.000000E+00,8.773071E+00,8.107972E+04,8.937162E+00,1.052618E+05,1.285572E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.143786E+04,0.000000E+00,8.773071E+00,8.107972E+04,9.044174E+00,1.064649E+05,1.319187E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.146296E+04,0.000000E+00,8.773071E+00,8.107972E+04,9.093647E+00,1.070209E+05,1.321723E+05
11:10:00,8.773071E+00,0.000000E+00,8.773071E+00,3.149521E+04,0.000000E+00,8.773071E+00,8.090490E+04,8.922750E+00,1.052745E+05,1.285342E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.143786E+04,0.000000E+00,8.773071E+00,8.090490E+04,9.013730E+00,1.062971E+05,1.316996E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.146296E+04,0.000000E+00,8.773071E+00,8.090490E+04,9.096992E+00,1.072334E+05,1.323307E+05
11:20:00,8.773071E+00,0.000000E+00,8.773071E+00,3.149521E+04,0.000000E+00,8.773071E+00,8.073008E+04,8.906931E+00,1.052713E+05,1.284975E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.143786E+04,0.000000E+00,8.773071E+00,8.073008E+04,8.982120E+00,1.061163E+05,1.314707E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.146296E+04,0.000000E+00,8.773071E+00,8.073008E+04,9.098920E+00,1.074299E+05,1.324767E+05
11:30:00,8.773071E+00,0.000000E+00,8.773071E+00,3.149521E+04,0.000000E+00,8.773071E+00,8.055527E+04,8.889957E+00,1.052552E+05,1.284501E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.143786E+04,0.000000E+00,8.773071E+00,8.055527E+04,8.972455E+00,1.061824E+05,1.315197E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.146296E+04,0.000000E+00,8.773071E+00,8.055527E+04,9.098750E+00,1.076029E+05,1.326016E+05
11:40:00,8.773071E+00,0.000000E+00,8.773071E+00,3.149521E+04,0.000000E+00,8.773071E+00,8.038045E+04,8.872148E+00,1.052296E+05,1.283954E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.143786E+04,0.000000E+00,8.773071E+00,8.038045E+04,8.964103E+00,1.062632E+05,1.315872E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.146296E+04,0.000000E+00,8.773071E+00,8.038045E+04,9.096912E+00,1.077570E+05,1.327096E+05
11:50:00,8.773071E+00,0.000000E+00,8.773071E+00,3.149521E+04,0.000000E+00,8.773071E+00,8.020564E+04,8.853892E+00,1.051990E+05,1.283376E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.143786E+04,0.000000E+00,8.773071E+00,8.020564E+04,8.954903E+00,1.063345E+05,1.316454E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.146296E+04,0.000000E+00,8.773071E+00,8.020564E+04,9.093910E+00,1.078981E+05,1.328062E+05
12:00:00,8.773071E+00,0.000000E+00,8.773071E+00,3.149521E+04,0.000000E+00,8.773071E+00,8.003082E+04,8.835651E+00,1.051686E+05,1.282817E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.143786E+04,0.000000E+00,8.773071E+00,8.003082E+04,8.945443E+00,1.064029E+05,1.317008E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.146296E+04,0.000000E+00,8.773071E+00,8.003082E+04,9.090316E+00,1.080325E+05,1.328979E+05
12:10:00,8.773071E+00,0.000000E+00,8.773071E+00,3.149521E+04,0.000000E+00,8.773071E+00,7.989097E+04,8.818012E+00,1.051100E+05,1.281987E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.143786E+04,0.000000E+00,8.773071E+00,7.989097E+04,8.936456E+00,1.064417E+05,1.317261E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.146296E+04,0.000000E+00,8.773071E+00,7.989097E+04,9.086862E+00,1.081335E+05,1.329575E+05
12:20:00,8.773071E+00,0.000000E+00,8.773071E+00,3.149521E+04,0.000000E+00,8.773071E+00,7.975112E+04,8.801589E+00,1.050650E+05,1.281315E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.143786E+04,0.000000E+00,8.773071E+00,7.975112E+04,8.928597E+00,1.064931E+05,1.317650E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.146296E+04,0.000000E+00,8.773071E+00,7.975112E+04,9.084221E+00,1.082437E+05,1.330287E+05
12:30:00,8.773071E+00,0.000000E+00,8.773071E+00,3.149521E+04,0.000000E+00,8.773071E+00,7.961126E+04,8.787159E+00,1.050425E+05,1.280890E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.143786E+04,0.000000E+00,8.773071E+00,7.961126E+04,8.922581E+00,1.065653E+05,1.318258E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.146296E+04,0.000000E+00,8.773071E+00,7.961126E+04,9.083075E+00,1.083707E+05,1.331193E+05
12:40:00,8.773071E+00,0.000000E+00,8.773071E+00,3.149521E+04,0.000000E+00,8.773071E+00,7.947141E+04,8.774959E+00,1.050451E+05,1.280722E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.143786E+04,0.000000E+00,8.773071E+00,7.947141E+04,8.923008E+00,1.067099E+05,1.319635E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.146296E+04,0.000000E+00,8.773071E+00,7.947141E+04,9.083403E+00,1.085142E+05,1.332265E+05
12:50:00,8.773071E+00,0.000000E+00,8.773071E+00,3.149521E+04,0.000000E+00,8.773071E+00,7.933156E+04,8.773071E+00,1.051637E+05,1.281794E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.143786E+04,0.000000E+00,8.773071E+00,7.933156E+04,8.932926E+00,1.069614E+05,1.322148E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.146296E+04,0.000000E+00,8.773071E+00,7.933156E+04,9.084846E+00,1.086703E+05,1.333440E+05
13:00:00,8.773071E+00,0.000000E+00,8.773071E+00,3.149521E+04,0.000000E+00,8.773071E+00,7.919171E+04,8.773071E+00,1.053036E+05,1.283062E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.143786E+04,0.000000E+00,8.773071E+00,7.919171E+04,8.940569E+00,1.071872E+05,1.324315E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.146296E+04,0.000000E+00,8.773071E+00,7.919171E+04,9.086887E+00,1.088332E+05,1.334652E+05
13:10:00,8.773071E+00,0.000000E+00,8.773071E+00,3.149521E+04,0.000000E+00,8.773071E+00,7.910430E+04,8.773071E+00,1.053910E+05,1.283762E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.143786E+04,0.000000E+00,8.773071E+00,7.910430E+04,8.945887E+00,1.073345E+05,1.325601E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.146296E+04,0.000000E+00,8.773071E+00,7.910430E+04,9.088817E+00,1.089423E+05,1.335288E+05
13:20:00,8.773071E+00,0.000000E+00,8.773071E+00,3.149521E+04,0.000000E+00,8.773071E+00,7.901689E+04,8.773071E+00,1.054784E+05,1.284441E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.143786E+04,0.000000E+00,8.773071E+00,7.901689E+04,8.948868E+00,1.074554E+05,1.326560E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.146296E+04,0.000000E+00,8.773071E+00,7.901689E+04,9.089851E+00,1.090413E+05,1.335804E+05
13:30:00,8.773071E+00,0.000000E+00,8.773071E+00,3.149521E+04,0.000000E+00,8.773071E+00,7.892948E+04,8.773071E+00,1.055658E+05,1.285109E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.143786E+04,0.000000E+00,8.773071E+00,7.892948E+04,8.949512E+00,1.075500E+05,1.327207E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.146296E+04,0.000000E+00,8.773071E+00,7.892948E+04,9.089034E+00,1.091196E+05,1.336093E+05
13:40:00,8.773071E+00,0.000000E+00,8.773071E+00,3.149521E+04,0.000000E+00,8.773071E+00,7.884207E+04,8.773071E+00,1.056532E+05,1.285773E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.143786E+04,0.000000E+00,8.773071E+00,7.884207E+04,8.947833E+00,1.076185E+05,1.327558E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.146296E+04,0.000000E+00,8.773071E+00,7.884207E+04,9.086065E+00,1.091736E+05,1.336129E+05
13:50:00,8.773071E+00,0.000000E+00,8.773071E+00,3.149521E+04,0.000000E+00,8.773071E+00,7.875467E+04,8.773071E+00,1.057406E+05,1.286439E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.143786E+04,0.000000E+00,8.773071E+00,7.875467E+04,8.943853E+00,1.076612E+05,1.327627E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.146296E+04,0.000000E+00,8.773071E+00,7.875467E+04,9.110829E+00,1.095396E+05,1.339664E+05
14:00:00,8.773071E+00,0.000000E+00,8.773071E+00,3.149521E+04,0.000000E+00,8.773071E+00,7.866726E+04,8.773071E+00,1.058280E+05,1.287111E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.143786E+04,0.000000E+00,8.773071E+00,7.866726E+04,8.937615E+00,1.076784E+05,1.327432E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.146296E+04,0.000000E+00,8.773071E+00,7.866726E+04,9.137309E+00,1.099250E+05,1.343419E+05
14:10:00,8.773071E+00,0.000000E+00,8.773071E+00,3.149521E+04,0.000000E+00,8.773071E+00,7.866726E+04,8.773071E+00,1.058280E+05,1.286901E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.143786E+04,0.000000E+00,8.773071E+00,7.866726E+04,8.959493E+00,1.079246E+05,1.329874E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.146296E+04,0.000000E+00,8.773071E+00,7.866726E+04,9.163780E+00,1.102228E+05,1.346294E+05
14:20:00,8.773071E+00,0.000000E+00,8.773071E+00,3.149521E+04,0.000000E+00,8.773071E+00,7.866726E+04,8.773071E+00,1.058280E+05,1.286712E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.143786E+04,0.000000E+00,8.773071E+00,7.866726E+04,8.985155E+00,1.082133E+05,1.332798E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.146296E+04,0.000000E+00,8.773071E+00,7.866726E+04,9.189694E+00,1.105145E+05,1.349125E+05
14:30:00,8.773071E+00,0.000000E+00,8.773071E+00,3.149521E+04,0.000000E+00,8.773071E+00,7.866726E+04,8.773071E+00,1.058280E+05,1.286548E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.143786E+04,0.000000E+00,8.773071E+00,7.866726E+04,9.009939E+00,1.084922E+05,1.335629E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.146296E+04,0.000000E+00,8.773071E+00,7.866726E+04,9.214500E+00,1.107936E+05,1.351851E+05
14:40:00,8.773071E+00,0.000000E+00,8.773071E+00,3.149521E+04,0.000000E+00,8.773071E+00,7.866726E+04,8.777894E+00,1.058823E+05,1.287004E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.143786E+04,0.000000E+00,8.773071E+00,7.866726E+04,9.033388E+00,1.087561E+05,1.338312E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.146296E+04,0.000000E+00,8.773071E+00,7.866726E+04,9.237676E+00,1.110544E+05,1.354406E+05
14:50:00,8.773071E+00,0.000000E+00,8.773071E+00,3.149521E+04,0.000000E+00,8.773071E+00,7.866726E+04,8.801295E+00,1.061456E+05,1.289768E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.143786E+04,0.000000E+00,8.773071E+00,7.866726E+04,9.055101E+00,1.090004E+05,1.340798E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.146296E+04,0.000000E+00,8.773071E+00,7.866726E+04,9.258757E+00,1.112916E+05,1.356735E+05
15:00:00,8.773071E+00,0.000000E+00,8.773071E+00,3.149521E+04,0.000000E+00,8.773071E+00,7.866726E+04,8.824814E+00,1.064103E+05,1.292560E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.143786E+04,0.000000E+00,8.773071E+00,7.866726E+04,9.074733E+00,1.092213E+05,1.343047E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.146296E+04,0.000000E+00,8.773071E+00,7.866726E+04,9.277347E+00,1.115008E+05,1.358791E+05
15:10:00,8.773071E+00,0.000000E+00,8.773071E+00,3.149521E+04,0.000000E+00,8.773071E+00,7.877215E+04,8.848614E+00,1.065732E+05,1.294331E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.143786E+04,0.000000E+00,8.773071E+00,7.877215E+04,9.092422E+00,1.093155E+05,1.344005E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.146296E+04,0.000000E+00,8.773071E+00,7.877215E+04,9.295163E+00,1.115964E+05,1.359720E+05
15:20:00,8.773071E+00,0.000000E+00,8.773071E+00,3.149521E+04,0.000000E+00,8.773071E+00,7.887704E+04,8.872258E+00,1.067344E+05,1.296117E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.143786E+04,0.000000E+00,8.773071E+00,7.887704E+04,9.107650E+00,1.093820E+05,1.344707E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.146296E+04,0.000000E+00,8.773071E+00,7.887704E+04,9.311495E+00,1.116753E+05,1.360531E+05
15:30:00,8.773071E+00,0.000000E+00,8.773071E+00,3.149521E+04,0.000000E+00,8.773071E+00,7.898193E+04,8.895437E+00,1.068903E+05,1.297879E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.143786E+04,0.000000E+00,8.773071E+00,7.898193E+04,9.120149E+00,1.094177E+05,1.345117E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.146296E+04,0.000000E+00,8.773071E+00,7.898193E+04,9.324732E+00,1.117194E+05,1.361020E+05
15:40:00,8.773071E+00,0.000000E+00,8.773071E+00,3.149521E+04,0.000000E+00,8.773071E+00,7.908682E+04,8.917916E+00,1.070384E+05,1.299581E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.143786E+04,0.000000E+00,8.773071E+00,7.908682E+04,9.129831E+00,1.094218E+05,1.345212E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.146296E+04,0.000000E+00,8.773071E+00,7.908682E+04,9.334773E+00,1.117275E+05,1.361163E+05
15:50:00,8.773071E+00,0.000000E+00,8.773071E+00,3.149521E+04,0.000000E+00,8.773071E+00,7.919171E+04,8.939472E+00,1.071761E+05,1.301192E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.143786E+04,0.000000E+00,8.773071E+00,7.919171E+04,9.157556E+00,1.096289E+05,1.347599E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.146296E+04,0.000000E+00,8.773071E+00,7.919171E+04,9.341604E+00,1.116995E+05,1.360952E+05
16:00:00,8.773071E+00,0.000000E+00,8.773071E+00,3.149521E+04,0.000000E+00,8.773071E+00,7.929660E+04,8.959899E+00,1.073010E+05,1.302686E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.143786E+04,0.000000E+00,8.773071E+00,7.929660E+04,9.184303E+00,1.098250E+05,1.349899E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.146296E+04,0.000000E+00,8.773071E+00,7.929660E+04,9.345287E+00,1.116361E+05,1.360392E+05
16:10:00,8.773071E+00,0.000000E+00,8.773071E+00,3.149521E+04,0.000000E+00,8.773071E+00,7.943645E+04,8.978637E+00,1.073721E+05,1.303637E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.143786E+04,0.000000E+00,8.773071E+00,7.943645E+04,9.207780E+00,1.099494E+05,1.351473E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.146296E+04,0.000000E+00,8.773071E+00,7.943645E+04,9.345601E+00,1.114998E+05,1.359103E+05
16:20:00,8.773071E+00,0.000000E+00,8.773071E+00,3.149521E+04,0.000000E+00,8.773071E+00,7.957630E+04,8.995755E+00,1.074248E+05,1.304413E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.143786E+04,0.000000E+00,8.773071E+00,7.957630E+04,9.228129E+00,1.100385E+05,1.352698E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.146296E+04,0.000000E+00,8.773071E+00,7.957630E+04,9.343003E+00,1.113308E+05,1.357500E+05
16:30:00,8.773071E+00,0.000000E+00,8.773071E+00,3.149521E+04,0.000000E+00,8.773071E+00,7.971615E+04,9.011210E+00,1.074589E+05,1.305011E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.143786E+04,0.000000E+00,8.773071E+00,7.971615E+04,9.245334E+00,1.100923E+05,1.353570E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.146296E+04,0.000000E+00,8.773071E+00,7.971615E+04,9.337811E+00,1.111325E+05,1.355624E+05
16:40:00,8.773071E+00,0.000000E+00,8.773071E+00,3.149521E+04,0.000000E+00,8.773071E+00,7.985601E+04,9.024913E+00,1.074733E+05,1.305415E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.143786E+04,0.000000E+00,8.773071E+00,7.985601E+04,9.259296E+00,1.101095E+05,1.354074E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.146296E+04,0.000000E+00,8.773071E+00,7.985601E+04,9.343254E+00,1.110539E+05,1.355135E+05
16:50:00,8.773071E+00,0.000000E+00,8.773071E+00,3.149521E+04,0.000000E+00,8.773071E+00,7.999586E+04,9.036786E+00,1.074670E+05,1.305614E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.143786E+04,0.000000E+00,8.773071E+00,7.999586E+04,9.269926E+00,1.100893E+05,1.354194E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.146296E+04,0.000000E+00,8.773071E+00,7.999586E+04,9.353516E+00,1.110296E+05,1.355306E+05
17:00:00,8.773071E+00,0.000000E+00,8.773071E+00,3.149521E+04,0.000000E+00,8.773071E+00,8.013571E+04,9.046759E+00,1.074394E+05,1.305589E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.143786E+04,0.000000E+00,8.773071E+00,8.013571E+04,9.277126E+00,1.100305E+05,1.353906E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.146296E+04,0.000000E+00,8.773071E+00,8.013571E+04,9.360153E+00,1.109644E+05,1.355067E+05
17:10:00,8.773071E+00,0.000000E+00,8.773071E+00,3.149521E+04,0.000000E+00,8.773071E+00,8.031053E+04,9.054871E+00,1.073559E+05,1.304972E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.143786E+04,0.000000E+00,8.773071E+00,8.031053E+04,9.280582E+00,1.098945E+05,1.352798E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.146296E+04,0.000000E+00,8.773071E+00,8.031053E+04,9.362850E+00,1.108199E+05,1.354007E+05
17:20:00,8.773071E+00,0.000000E+00,8.773071E+00,3.149521E+04,0.000000E+00,8.773071E+00,8.048534E+04,9.061671E+00,1.072576E+05,1.304183E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.143786E+04,0.000000E+00,8.773071E+00,8.048534E+04,9.278847E+00,1.097002E+05,1.351051E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.146296E+04,0.000000E+00,8.773071E+00,8.048534E+04,9.360159E+00,1.106149E+05,1.352308E+05
17:30:00,8.773071E+00,0.000000E+00,8.773071E+00,3.149521E+04,0.000000E+00,8.773071E+00,8.066016E+04,9.067552E+00,1.071489E+05,1.303261E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.143786E+04,0.000000E+00,8.773071E+00,8.066016E+04,9.272140E+00,1.094499E+05,1.348715E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.146296E+04,0.000000E+00,8.773071E+00,8.066016E+04,9.352302E+00,1.103516E+05,1.350023E+05
17:40:00,8.773071E+00,0.000000E+00,8.773071E+00,3.149521E+04,0.000000E+00,8.773071E+00,8.083497E+04,9.072559E+00,1.070304E+05,1.302208E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.143786E+04,0.000000E+00,8.773071E+00,8.083497E+04,9.261006E+00,1.091498E+05,1.345846E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.146296E+04,0.000000E+00,8.773071E+00,8.083497E+04,9.339829E+00,1.100365E+05,1.347207E+05
17:50:00,8.773071E+00,0.000000E+00,8.773071E+00,3.149521E+04,0.000000E+00,8.773071E+00,8.100979E+04,9.075893E+00,1.068931E+05,1.300933E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.143786E+04,0.000000E+00,8.773071E+00,8.100979E+04,9.244954E+00,1.087944E+05,1.342361E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.146296E+04,0.000000E+00,8.773071E+00,8.100979E+04,9.322241E+00,1.096638E+05,1.343775E+05
18:00:00,8.773071E+00,0.000000E+00,8.773071E+00,3.149521E+04,0.000000E+00,8.773071E+00,8.118460E+04,9.077736E+00,1.067391E+05,1.299507E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.143786E+04,0.000000E+00,8.773071E+00,8.118460E+04,9.224830E+00,1.083931E+05,1.338408E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.146296E+04,0.000000E+00,8.773071E+00,8.118460E+04,9.300391E+00,1.092431E+05,1.339875E+05
18:10:00,8.773071E+00,0.000000E+00,8.773071E+00,3.149521E+04,0.000000E+00,8.773071E+00,8.144683E+04,9.077742E+00,1.064769E+05,1.296992E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.143786E+04,0.000000E+00,8.773071E+00,8.144683E+04,9.201232E+00,1.078654E+05,1.333153E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.146296E+04,0.000000E+00,8.773071E+00,8.144683E+04,9.274874E+00,1.086937E+05,1.334670E+05
18:20:00,8.773071E+00,0.000000E+00,8.773071E+00,3.149521E+04,0.000000E+00,8.773071E+00,8.170905E+04,9.074854E+00,1.061822E+05,1.294148E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.143786E+04,0.000000E+00,8.773071E+00,8.170905E+04,9.175675E+00,1.073156E+05,1.327667E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.146296E+04,0.000000E+00,8.773071E+00,8.170905E+04,9.247209E+00,1.081202E+05,1.329233E+05
18:30:00,8.773071E+00,0.000000E+00,8.773071E+00,3.149521E+04,0.000000E+00,8.773071E+00,8.197128E+04,9.068034E+00,1.058432E+05,1.290857E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.143786E+04,0.000000E+00,8.773071E+00,8.197128E+04,9.147903E+00,1.067408E+05,1.321933E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.146296E+04,0.000000E+00,8.773071E+00,8.197128E+04,9.217141E+00,1.075197E+05,1.323544E+05
18:40:00,8.773071E+00,0.000000E+00,8.773071E+00,3.149521E+04,0.000000E+00,8.773071E+00,8.223350E+04,9.056357E+00,1.054496E+05,1.287025E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.143786E+04,0.000000E+00,8.773071E+00,8.223350E+04,9.117774E+00,1.061396E+05,1.315961E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.146296E+04,0.000000E+00,8.773071E+00,8.223350E+04,9.184536E+00,1.068906E+05,1.317612E+05
18:50:00,8.773071E+00,0.000000E+00,8.773071E+00,3.149521E+04,0.000000E+00,8.773071E+00,8.249572E+04,9.039697E+00,1.049999E+05,1.282658E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.143786E+04,0.000000E+00,8.773071E+00,8.249572E+04,9.085570E+00,1.055150E+05,1.309805E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.146296E+04,0.000000E+00,8.773071E+00,8.249572E+04,9.149690E+00,1.062363E+05,1.311489E+05
19:00:00,8.773071E+00,0.000000E+00,8.773071E+00,3.149521E+04,0.000000E+00,8.773071E+00,8.275795E+04,9.017236E+00,1.044850E+05,1.277672E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.143786E+04,0.000000E+00,8.773071E+00,8.275795E+04,9.050098E+00,1.048536E+05,1.303356E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.146296E+04,0.000000E+00,8.773071E+00,8.275795E+04,9.111410E+00,1.055433E+05,1.305064E+05
19:10:00,8.773071E+00,0.000000E+00,8.773071E+00,3.149521E+04,0.000000E+00,8.773071E+00,8.295024E+04,8.987784E+00,1.039613E+05,1.272642E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.143786E+04,0.000000E+00,8.773071E+00,8.295024E+04,9.009516E+00,1.042047E+05,1.297139E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.146296E+04,0.000000E+00,8.773071E+00,8.295024E+04,9.067854E+00,1.048609E+05,1.298859E+05
19:20:00,8.773071E+00,0.000000E+00,8.773071E+00,3.149521E+04,0.000000E+00,8.773071E+00,8.314254E+04,8.951775E+00,1.033638E+05,1.266948E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.143786E+04,0.000000E+00,8.773071E+00,8.314254E+04,8.963922E+00,1.034994E+05,1.290508E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.146296E+04,0.000000E+00,8.773071E+00,8.314254E+04,9.019128E+00,1.041204E+05,1.292232E+05
19:30:00,8.773071E+00,0.000000E+00,8.773071E+00,3.149521E+04,0.000000E+00,8.773071E+00,8.333484E+04,8.909652E+00,1.026975E+05,1.260651E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.143786E+04,0.000000E+00,8.773071E+00,8.333484E+04,8.913310E+00,1.027376E+05,1.283442E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.146296E+04,0.000000E+00,8.773071E+00,8.333484E+04,8.965220E+00,1.033215E+05,1.285161E+05
19:40:00,8.773071E+00,0.000000E+00,8.773071E+00,3.149521E+04,0.000000E+00,8.773071E+00,8.352714E+04,8.864055E+00,1.019922E+05,1.254084E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.143786E+04,0.000000E+00,8.773071E+00,8.352714E+04,8.859576E+00,1.019407E+05,1.276171E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.146296E+04,0.000000E+00,8.773071E+00,8.352714E+04,8.908038E+00,1.024858E+05,1.277878E+05
19:50:00,8.773071E+00,0.000000E+00,8.773071E+00,3.149521E+04,0.000000E+00,8.773071E+00,8.371943E+04,8.818322E+00,1.012853E+05,1.247599E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.143786E+04,0.000000E+00,8.773071E+00,8.371943E+04,8.806032E+00,1.011460E+05,1.269030E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.146296E+04,0.000000E+00,8.773071E+00,8.371943E+04,8.850933E+00,1.016510E+05,1.270724E+05
20:00:00,8.773071E+00,0.000000E+00,8.773071E+00,3.149521E+04,0.000000E+00,8.773071E+00,8.391173E+04,8.775322E+00,1.006091E+05,1.241450E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.143786E+04,0.000000E+00,8.773071E+00,8.391173E+04,8.773071E+00,1.005828E+05,1.264468E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.146296E+04,0.000000E+00,8.773071E+00,8.391173E+04,8.797193E+00,1.008540E+05,1.263989E+05
20:10:00,8.773071E+00,0.000000E+00,8.773071E+00,3.149521E+04,0.000000E+00,8.773071E+00,8.406906E+04,8.773071E+00,1.004265E+05,1.240607E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.143786E+04,0.000000E+00,8.773071E+00,8.406906E+04,8.773071E+00,1.004255E+05,1.264290E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.146296E+04,0.000000E+00,8.773071E+00,8.406906E+04,8.773071E+00,1.004253E+05,1.261212E+05
20:20:00,8.773071E+00,0.000000E+00,8.773071E+00,3.149521E+04,0.000000E+00,8.773071E+00,8.422640E+04,8.773071E+00,1.002691E+05,1.239898E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.143786E+04,0.000000E+00,8.773071E+00,8.422640E+04,8.773071E+00,1.002682E+05,1.263920E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.146296E+04,0.000000E+00,8.773071E+00,8.422640E+04,8.773071E+00,1.002679E+05,1.261318E+05
20:30:00,8.773071E+00,0.000000E+00,8.773071E+00,3.149521E+04,0.000000E+00,8.773071E+00,8.438373E+04,8.773071E+00,1.001118E+05,1.239058E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.143786E+04,0.000000E+00,8.773071E+00,8.438373E+04,8.773071E+00,1.001108E+05,1.263371E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.146296E+04,0.000000E+00,8.773071E+00,8.438373E+04,8.773071E+00,1.001106E+05,1.261274E+05
20:40:00,8.773071E+00,0.000000E+00,8.773071E+00,3.149521E+04,0.000000E+00,8.773071E+00,8.454107E+04,8.773071E+00,9.995441E+04,1.238123E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.143786E+04,0.000000E+00,8.773071E+00,8.454107E+04,8.773071E+00,9.995340E+04,1.262694E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.146296E+04,0.000000E+00,8.773071E+00,8.454107E+04,8.773071E+00,9.995318E+04,1.261123E+05
20:50:00,8.773071E+00,0.000000E+00,8.773071E+00,3.149521E+04,0.000000E+00,8.773071E+00,8.469840E+04,8.773071E+00,9.979703E+04,1.237122E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.143786E+04,0.000000E+00,8.773071E+00,8.469840E+04,8.773071E+00,9.979600E+04,1.261928E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.146296E+04,0.000000E+00,8.773071E+00,8.469840E+04,8.773071E+00,9.979578E+04,1.260899E+05
21:00:00,8.773071E+00,0.000000E+00,8.773071E+00,3.149521E+04,0.000000E+00,8.773071E+00,8.485573E+04,8.773071E+00,9.963964E+04,1.236075E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.143786E+04,0.000000E+00,8.773071E+00,8.485573E+04,8.773071E+00,9.963860E+04,1.261096E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.146296E+04,0.000000E+00,8.773071E+00,8.485573E+04,8.773071E+00,9.963837E+04,1.260618E+05
21:10:00,8.773071E+00,0.000000E+00,8.773071E+00,3.149521E+04,0.000000E+00,8.773071E+00,8.501307E+04,8.773071E+00,9.948226E+04,1.234992E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.143786E+04,0.000000E+00,8.773071E+00,8.501307E+04,8.773071E+00,9.948121E+04,1.260212E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.146296E+04,0.000000E+00,8.773071E+00,8.501307E+04,8.773071E+00,9.948098E+04,1.260285E+05
21:20:00,8.773071E+00,0.000000E+00,8.773071E+00,3.149521E+04,0.000000E+00,8.773071E+00,8.517040E+04,8.773071E+00,9.932489E+04,1.233878E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.143786E+04,0.000000E+00,8.773071E+00,8.517040E+04,8.773071E+00,9.932383E+04,1.259285E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.146296E+04,0.000000E+00,8.773071E+00,8.517040E+04,8.773071E+00,9.932359E+04,1.259906E+05
21:30:00,8.773071E+00,0.000000E+00,8.773071E+00,3.149521E+04,0.000000E+00,8.773071E+00,8.532774E+04,8.773071E+00,9.916753E+04,1.232740E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.143786E+04,0.000000E+00,8.773071E+00,8.532774E+04,8.773071E+00,9.916646E+04,1.258320E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.146296E+04,0.000000E+00,8.773071E+00,8.532774E+04,8.773071E+00,9.916621E+04,1.259482E+05
21:40:00,8.773071E+00,0.000000E+00,8.773071E+00,3.149521E+04,0.000000E+00,8.773071E+00,8.548507E+04,8.773071E+00,9.901017E+04,1.231581E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.143786E+04,0.000000E+00,8.773071E+00,8.548507E+04,8.773071E+00,9.900910E+04,1.257324E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.146296E+04,0.000000E+00,8.773071E+00,8.548507E+04,8.773071E+00,9.900884E+04,1.259015E+05
21:50:00,8.773071E+00,0.000000E+00,8.773071E+00,3.149521E+04,0.000000E+00,8.773071E+00,8.564241E+04,8.773071E+00,9.885282E+04,1.230404E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.143786E+04,0.000000E+00,8.773071E+00,8.564241E+04,8.773071E+00,9.885174E+04,1.256301E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.146296E+04,0.000000E+00,8.773071E+00,8.564241E+04,8.773071E+00,9.885146E+04,1.258510E+05
22:00:00,8.773071E+00,0.000000E+00,8.773071E+00,3.149521E+04,0.000000E+00,8.773071E+00,8.579974E+04,8.773071E+00,9.869546E+04,1.229213E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.143786E+04,0.000000E+00,8.773071E+00,8.579974E+04,8.773071E+00,9.869438E+04,1.255257E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.146296E+04,0.000000E+00,8.773071E+00,8.579974E+04,8.773071E+00,9.869409E+04,1.257970E+05
22:10:00,8.773071E+00,0.000000E+00,8.773071E+00,3.149521E+04,0.000000E+00,8.773071E+00,8.592211E+04,8.773071E+00,9.857308E+04,1.228366E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.143786E+04,0.000000E+00,8.773071E+00,8.592211E+04,8.773071E+00,9.857199E+04,1.254552E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.146296E+04,0.000000E+00,8.773071E+00,8.592211E+04,8.773071E+00,9.857169E+04,1.257756E+05
22:20:00,8.773071E+00,0.000000E+00,8.773071E+00,3.149521E+04,0.000000E+00,8.773071E+00,8.604448E+04,8.773071E+00,9.845085E+04,1.210419E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.143786E+04,0.000000E+00,8.773071E+00,8.604448E+04,8.773071E+00,9.844982E+04,1.236412E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.146296E+04,0.000000E+00,8.773071E+00,8.604448E+04,8.773071E+00,9.844951E+04,1.240189E+05
22:30:00,8.773071E+00,0.000000E+00,8.773071E+00,3.149521E+04,0.000000E+00,8.773071E+00,8.616685E+04,8.773071E+00,9.832900E+04,1.188683E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.143786E+04,0.000000E+00,8.773071E+00,8.616685E+04,8.773071E+00,9.832797E+04,1.213182E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.146296E+04,0.000000E+00,8.773071E+00,8.616685E+04,8.773071E+00,9.832766E+04,1.217535E+05
22:40:00,8.773071E+00,0.000000E+00,8.773071E+00,3.149521E+04,0.000000E+00,8.773071E+00,8.628922E+04,8.773071E+00,9.820763E+04,1.172680E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.143786E+04,0.000000E+00,8.773071E+00,8.628922E+04,8.773071E+00,9.820653E+04,1.194527E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.146296E+04,0.000000E+00,8.773071E+00,8.628922E+04,8.773071E+00,9.820620E+04,1.199376E+05
22:50:00,8.773071E+00,0.000000E+00,8.773071E+00,3.149521E+04,0.000000E+00,8.773071E+00,8.641159E+04,8.773071E+00,9.808664E+04,1.163654E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.143786E+04,0.000000E+00,8.773071E+00,8.641159E+04,8.773071E+00,9.808543E+04,1.182556E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.146296E+04,0.000000E+00,8.773071E+00,8.641159E+04,8.773071E+00,9.808508E+04,1.187789E+05
23:00:00,8.773071E+00,0.000000E+00,8.773071E+00,3.149521E+04,0.000000E+00,8.773071E+00,8.653397E+04,8.773071E+00,9.796587E+04,1.159140E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.143786E+04,0.000000E+00,8.773071E+00,8.653397E+04,8.773071E+00,9.796455E+04,1.175544E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.146296E+04,0.000000E+00,8.773071E+00,8.653397E+04,8.773071E+00,9.796418E+04,1.181067E+05
23:10:00,8.773071E+00,0.000000E+00,8.773071E+00,3.149521E+04,0.000000E+00,8.773071E+00,8.665634E+04,8.773071E+00,9.784519E+04,1.156667E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.143786E+04,0.000000E+00,8.773071E+00,8.665634E+04,8.773071E+00,9.784380E+04,1.171294E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.146296E+04,0.000000E+00,8.773071E+00,8.665634E+04,8.773071E+00,9.784340E+04,1.177045E+05
23:20:00,8.773071E+00,0.000000E+00,8.773071E+00,3.149521E+04,0.000000E+00,8.773071E+00,8.677871E+04,8.773071E+00,9.772440E+04,1.154887E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.143786E+04,0.000000E+00,8.773071E+00,8.677871E+04,8.773071E+00,9.772289E+04,1.168377E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.146296E+04,0.000000E+00,8.773071E+00,8.677871E+04,8.773071E+00,9.772246E+04,1.174321E+05
23:30:00,8.773071E+00,0.000000E+00,8.773071E+00,3.149521E+04,0.000000E+00,8.773071E+00,8.690108E+04,8.773071E+00,9.760325E+04,1.153321E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.143786E+04,0.000000E+00,8.773071E+00,8.690108E+04,8.773071E+00,9.760171E+04,1.166117E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.146296E+04,0.000000E+00,8.773071E+00,8.690108E+04,8.773071E+00,9.760125E+04,1.172236E+05
23:40:00,8.773071E+00,0.000000E+00,8.773071E+00,3.149521E+04,0.000000E+00,8.773071E+00,8.702345E+04,8.773071E+00,9.748164E+04,1.151874E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.143786E+04,0.000000E+00,8.773071E+00,8.702345E+04,8.773071E+00,9.748015E+04,1.164244E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.146296E+04,0.000000E+00,8.773071E+00,8.702345E+04,8.773071E+00,9.747966E+04,1.170528E+05
23:50:00,8.773071E+00,0.000000E+00,8.773071E+00,3.149521E+04,0.000000E+00,8.773071E+00,8.714582E+04,8.773071E+00,9.735966E+04,1.150536E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.143786E+04,0.000000E+00,8.773071E+00,8.714582E+04,8.773071E+00,9.735826E+04,1.162641E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.146296E+04,0.000000E+00,8.773071E+00,8.714582E+04,8.773071E+00,9.735776E+04,1.169085E+05
24:00:00,8.773071E+00,0.000000E+00,8.773071E+00,3.149521E+04,0.000000E+00,8.773071E+00,8.726819E+04,8.773071E+00,9.723747E+04,1.149289E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.143786E+04,0.000000E+00,8.773071E+00,8.726819E+04,8.773071E+00,9.723617E+04,1.161233E+05,8.773071E+00,0.000000E+00,8.773071E+00,3.146296E+04,0.000000E+00,8.773071E+00,8.726819E+04,8.773071E+00,9.723566E+04,1.167834E+05
Coinc Peak   ,8.773071E+00,9.077742E+00,8.915620E+04,1.155248E+05,8.773071E+00,9.280582E+00,8.915620E+04,1.149000E+05,8.773071E+00,9.362850E+00,8.915620E+04,1.145591E+05
NonCoinc Peak,8.773071E+00,9.294924E+00,8.915620E+04,1.155248E+05,8.773071E+00,9.893670E+00,8.915620E+04,1.149000E+05,8.773071E+00,1.010852E+01,8.915620E+04,1.145591E+05
