    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1_INTERNALMASS_1</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     414.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4_INTERNALMASS_1</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     262.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3_INTERNALMASS_1</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     414.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2_INTERNALMASS_1</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     262.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1_INTERNALMASS_1</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     414.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4_INTERNALMASS_1</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     262.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3_INTERNALMASS_1</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     414.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_INTERNALMASS_1</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     262.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1_INTERNALMASS_1</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     414.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4_INTERNALMASS_1</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     262.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Frame and Divider</td>
    <td align="right">Glass Area [m2]</td>
    <td align="right">Frame Area [m2]</td>
    <td align="right">Divider Area [m2]</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Multiplied Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Frame Conductance [W/m2-K]</td>
    <td align="right">Divider Conductance [W/m2-K]</td>
    <td align="right">NFRC Product Type</td>
    <td align="right">Assembly U-Factor [W/m2-K]</td>
    <td align="right">Assembly SHGC</td>
    <td align="right">Assembly Visible Transmittance</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</td>
    <td align="right">WINDOW_U_0.363_SHGC_NORTH_0.378</td>
    <td align="right">&nbsp;</td>
    <td align="right">      65.26</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      65.26</td>
    <td align="right">      65.26</td>
    <td align="right">      1.199</td>
    <td align="right">      0.501</td>
    <td align="right">      0.417</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_TOP_ZN_3_WALL_NORTH</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</td>
    <td align="right">WINDOW_U_0.363_SHGC_EAST_0.378</td>
    <td align="right">&nbsp;</td>
    <td align="right">      43.51</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      43.51</td>
    <td align="right">      43.51</td>
    <td align="right">      1.199</td>
    <td align="right">      0.501</td>
    <td align="right">      0.417</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_TOP_ZN_2_WALL_EAST</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW_U_0.363_SHGC_SOUTH_0.378</td>
    <td align="right">&nbsp;</td>
    <td align="right">      65.26</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      65.26</td>
    <td align="right">      65.26</td>
    <td align="right">      1.199</td>
    <td align="right">      0.501</td>
    <td align="right">      0.417</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_TOP_ZN_1_WALL_SOUTH</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW_U_0.363_SHGC_WEST_0.378</td>
    <td align="right">&nbsp;</td>
    <td align="right">      43.51</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      43.51</td>
    <td align="right">      43.51</td>
    <td align="right">      1.199</td>
    <td align="right">      0.501</td>
    <td align="right">      0.417</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_TOP_ZN_4_WALL_WEST</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</td>
    <td align="right">WINDOW_U_0.363_SHGC_NORTH_0.378</td>
    <td align="right">&nbsp;</td>
    <td align="right">      21.75</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      21.75</td>
    <td align="right">      21.75</td>
    <td align="right">      1.199</td>
    <td align="right">      0.501</td>
    <td align="right">      0.417</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</td>
    <td align="right">WINDOW_U_0.363_SHGC_NORTH_0.378</td>
    <td align="right">&nbsp;</td>
    <td align="right">      21.75</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      21.75</td>
    <td align="right">      21.75</td>
    <td align="right">      1.199</td>
    <td align="right">      0.501</td>
    <td align="right">      0.417</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</td>
    <td align="right">WINDOW_U_0.363_SHGC_NORTH_0.378</td>
    <td align="right">&nbsp;</td>
    <td align="right">      21.75</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      21.75</td>
    <td align="right">      21.75</td>
    <td align="right">      1.199</td>
    <td align="right">      0.501</td>
    <td align="right">      0.417</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</td>
    <td align="right">WINDOW_U_0.363_SHGC_EAST_0.378</td>
    <td align="right">&nbsp;</td>
    <td align="right">      41.85</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      41.85</td>
    <td align="right">      41.85</td>
    <td align="right">      1.199</td>
    <td align="right">      0.501</td>
    <td align="right">      0.417</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</td>
    <td align="right">WINDOW_U_0.363_SHGC_EAST_0.378</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.65</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.65</td>
    <td align="right">       1.65</td>
    <td align="right">      1.199</td>
    <td align="right">      0.501</td>
    <td align="right">      0.417</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</td>
    <td align="right">WINDOW_U_0.363_SHGC_SOUTH_0.378</td>
    <td align="right">&nbsp;</td>
    <td align="right">      21.75</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      21.75</td>
    <td align="right">      21.75</td>
    <td align="right">      1.199</td>
    <td align="right">      0.501</td>
    <td align="right">      0.417</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</td>
    <td align="right">WINDOW_U_0.363_SHGC_SOUTH_0.378</td>
    <td align="right">&nbsp;</td>
    <td align="right">      21.75</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      21.75</td>
    <td align="right">      21.75</td>
    <td align="right">      1.199</td>
    <td align="right">      0.501</td>
    <td align="right">      0.417</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</td>
    <td align="right">WINDOW_U_0.363_SHGC_SOUTH_0.378</td>
    <td align="right">&nbsp;</td>
    <td align="right">      21.75</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      21.75</td>
    <td align="right">      21.75</td>
    <td align="right">      1.199</td>
    <td align="right">      0.501</td>
    <td align="right">      0.417</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</td>
    <td align="right">WINDOW_U_0.363_SHGC_WEST_0.378</td>
    <td align="right">&nbsp;</td>
    <td align="right">      41.85</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      41.85</td>
    <td align="right">      41.85</td>
    <td align="right">      1.199</td>
    <td align="right">      0.501</td>
    <td align="right">      0.417</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</td>
    <td align="right">WINDOW_U_0.363_SHGC_WEST_0.378</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.65</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.65</td>
    <td align="right">       1.65</td>
    <td align="right">      1.199</td>
    <td align="right">      0.501</td>
    <td align="right">      0.417</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</td>
    <td align="right">WINDOW_U_0.363_SHGC_NORTH_0.378</td>
    <td align="right">&nbsp;</td>
    <td align="right">      65.26</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      65.26</td>
    <td align="right">      65.26</td>
    <td align="right">      1.199</td>
    <td align="right">      0.501</td>
    <td align="right">      0.417</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_MID_ZN_3_WALL_NORTH</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</td>
    <td align="right">WINDOW_U_0.363_SHGC_EAST_0.378</td>
    <td align="right">&nbsp;</td>
    <td align="right">      43.51</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      43.51</td>
    <td align="right">      43.51</td>
    <td align="right">      1.199</td>
    <td align="right">      0.501</td>
    <td align="right">      0.417</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_MID_ZN_2_WALL_EAST</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW_U_0.363_SHGC_SOUTH_0.378</td>
    <td align="right">&nbsp;</td>
    <td align="right">      65.26</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      65.26</td>
    <td align="right">      65.26</td>
    <td align="right">      1.199</td>
    <td align="right">      0.501</td>
    <td align="right">      0.417</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_MID_ZN_1_WALL_SOUTH</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW_U_0.363_SHGC_WEST_0.378</td>
    <td align="right">&nbsp;</td>
    <td align="right">      43.51</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      43.51</td>
    <td align="right">      43.51</td>
    <td align="right">      1.199</td>
    <td align="right">      0.501</td>
    <td align="right">      0.417</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_MID_ZN_4_WALL_WEST</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     652.62</td>
    <td align="right">      1.199</td>
    <td align="right">      0.501</td>
    <td align="right">      0.417</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     195.79</td>
    <td align="right">      1.199</td>
    <td align="right">      0.501</td>
    <td align="right">      0.417</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     456.84</td>
    <td align="right">      1.199</td>
    <td align="right">      0.501</td>
    <td align="right">      0.417</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration Shaded State</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration Shaded State-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Frame and Divider</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">NFRC Product Type</td>
    <td align="right">Assembly U-Factor [W/m2-K]</td>
    <td align="right">Assembly SHGC</td>
    <td align="right">Assembly Visible Transmittance</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH_DOOR1</td>
    <td align="right">SWINGING DOOR_CON</td>
    <td align="right">      1.598</td>
    <td align="right">      2.101</td>
    <td align="right">       1.95</td>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH_DOOR2</td>
    <td align="right">SWINGING DOOR_CON</td>
    <td align="right">      1.598</td>
    <td align="right">      2.101</td>
    <td align="right">       1.95</td>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST_DOOR</td>
    <td align="right">SWINGING DOOR_CON</td>
    <td align="right">      1.598</td>
    <td align="right">      2.101</td>
    <td align="right">       1.95</td>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH_DOOR1</td>
    <td align="right">SWINGING DOOR_CON</td>
    <td align="right">      1.598</td>
    <td align="right">      2.101</td>
    <td align="right">       1.95</td>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH_DOOR2</td>
    <td align="right">SWINGING DOOR_CON</td>
    <td align="right">      1.598</td>
    <td align="right">      2.101</td>
    <td align="right">       1.95</td>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST_DOOR</td>
    <td align="right">SWINGING DOOR_CON</td>
    <td align="right">      1.598</td>
    <td align="right">      2.101</td>
    <td align="right">       1.95</td>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST</td>
  </tr>
</table>
<br><br>
<b>Interior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ShadingSummary::EntireFacility></a>
<p>Report:<b> Shading Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Sunlit Fraction</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Sunlit Fraction-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">March 21 9am</td>
    <td align="right">March 21 noon</td>
    <td align="right">March 21 3pm</td>
    <td align="right">June 21 9am</td>
    <td align="right">June 21 noon</td>
    <td align="right">June 21 3pm</td>
    <td align="right">December 21 9am</td>
    <td align="right">December 21 noon</td>
    <td align="right">December 21 3pm</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
</table>
<br><br>
<b>Window Control</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Window Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Type</td>
    <td align="right">Shaded Construction</td>
    <td align="right">Control</td>
    <td align="right">Glare Control</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LightingSummary::EntireFacility></a>
<p>Report:<b> Lighting Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Interior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Interior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Space Name</td>
    <td align="right">Space Type</td>
    <td align="right">Lighting Power Density [W/m2]</td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Total Power [W]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week &gt; 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Return Air Fraction</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM_LIGHTS</td>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">GENERAL</td>
    <td align="right">    10.0000</td>
    <td align="right">     983.54</td>
    <td align="right">    9835.37</td>
    <td align="right">LightsWired</td>
    <td align="right">LTG_SCH_OFFICE</td>
    <td align="right">      47.17</td>
    <td align="right">     168.00</td>
    <td align="right">      44.61</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      82.36</td>
  </tr>
  <tr>
    <td align="right">CORE_MID_LIGHTS</td>
    <td align="right">CORE_MID</td>
    <td align="right">CORE_MID</td>
    <td align="right">GENERAL</td>
    <td align="right">    10.0000</td>
    <td align="right">     983.54</td>
    <td align="right">    9835.37</td>
    <td align="right">LightsWired</td>
    <td align="right">LTG_SCH_OFFICE</td>
    <td align="right">      47.17</td>
    <td align="right">     168.00</td>
    <td align="right">      44.61</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      82.36</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP_LIGHTS</td>
    <td align="right">CORE_TOP</td>
    <td align="right">CORE_TOP</td>
    <td align="right">GENERAL</td>
    <td align="right">    10.0000</td>
    <td align="right">     983.54</td>
    <td align="right">    9835.37</td>
    <td align="right">LightsWired</td>
    <td align="right">LTG_SCH_OFFICE</td>
    <td align="right">      47.17</td>
    <td align="right">     168.00</td>
    <td align="right">      44.61</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      82.36</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3_LIGHTS</td>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">GENERAL</td>
    <td align="right">    10.0000</td>
    <td align="right">     207.34</td>
    <td align="right">    2073.38</td>
    <td align="right">LightsWired</td>
    <td align="right">LTG_SCH_OFFICE</td>
    <td align="right">      47.17</td>
    <td align="right">     168.00</td>
    <td align="right">      25.23</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       9.82</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2_LIGHTS</td>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">GENERAL</td>
    <td align="right">    10.0000</td>
    <td align="right">     131.26</td>
    <td align="right">    1312.62</td>
    <td align="right">LightsWired</td>
    <td align="right">LTG_SCH_OFFICE</td>
    <td align="right">      47.17</td>
    <td align="right">     168.00</td>
    <td align="right">      25.13</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       6.19</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1_LIGHTS</td>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">GENERAL</td>
    <td align="right">    10.0000</td>
    <td align="right">     207.34</td>
    <td align="right">    2073.38</td>
    <td align="right">LightsWired</td>
    <td align="right">LTG_SCH_OFFICE</td>
    <td align="right">      47.17</td>
    <td align="right">     168.00</td>
    <td align="right">      24.98</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       9.72</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4_LIGHTS</td>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">GENERAL</td>
    <td align="right">    10.0000</td>
    <td align="right">     131.25</td>
    <td align="right">    1312.54</td>
    <td align="right">LightsWired</td>
    <td align="right">LTG_SCH_OFFICE</td>
    <td align="right">      47.17</td>
    <td align="right">     168.00</td>
    <td align="right">      25.09</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       6.18</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3_LIGHTS</td>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">GENERAL</td>
    <td align="right">    10.0000</td>
    <td align="right">     207.34</td>
    <td align="right">    2073.38</td>
    <td align="right">LightsWired</td>
    <td align="right">LTG_SCH_OFFICE</td>
    <td align="right">      47.17</td>
    <td align="right">     168.00</td>
    <td align="right">      25.19</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       9.80</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2_LIGHTS</td>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">GENERAL</td>
    <td align="right">    10.0000</td>
    <td align="right">     131.26</td>
    <td align="right">    1312.62</td>
    <td align="right">LightsWired</td>
    <td align="right">LTG_SCH_OFFICE</td>
    <td align="right">      47.17</td>
    <td align="right">     168.00</td>
    <td align="right">      25.10</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       6.18</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1_LIGHTS</td>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">GENERAL</td>
    <td align="right">    10.0000</td>
    <td align="right">     207.34</td>
    <td align="right">    2073.38</td>
    <td align="right">LightsWired</td>
    <td align="right">LTG_SCH_OFFICE</td>
    <td align="right">      47.17</td>
    <td align="right">     168.00</td>
    <td align="right">      24.95</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       9.71</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4_LIGHTS</td>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">GENERAL</td>
    <td align="right">    10.0000</td>
    <td align="right">     131.25</td>
    <td align="right">    1312.54</td>
    <td align="right">LightsWired</td>
    <td align="right">LTG_SCH_OFFICE</td>
    <td align="right">      47.17</td>
    <td align="right">     168.00</td>
    <td align="right">      25.05</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       6.17</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3_LIGHTS</td>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">GENERAL</td>
    <td align="right">    10.0000</td>
    <td align="right">     207.34</td>
    <td align="right">    2073.38</td>
    <td align="right">LightsWired</td>
    <td align="right">LTG_SCH_OFFICE</td>
    <td align="right">      47.17</td>
    <td align="right">     168.00</td>
    <td align="right">      25.23</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       9.82</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_LIGHTS</td>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">GENERAL</td>
    <td align="right">    10.0000</td>
    <td align="right">     131.26</td>
    <td align="right">    1312.62</td>
    <td align="right">LightsWired</td>
    <td align="right">LTG_SCH_OFFICE</td>
    <td align="right">      47.17</td>
    <td align="right">     168.00</td>
    <td align="right">      25.13</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       6.19</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1_LIGHTS</td>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">GENERAL</td>
    <td align="right">    10.0000</td>
    <td align="right">     207.34</td>
    <td align="right">    2073.38</td>
    <td align="right">LightsWired</td>
    <td align="right">LTG_SCH_OFFICE</td>
    <td align="right">      47.17</td>
    <td align="right">     168.00</td>
    <td align="right">      24.98</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       9.72</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4_LIGHTS</td>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">GENERAL</td>
    <td align="right">    10.0000</td>
    <td align="right">     131.25</td>
    <td align="right">    1312.54</td>
    <td align="right">LightsWired</td>
    <td align="right">LTG_SCH_OFFICE</td>
    <td align="right">      47.17</td>
    <td align="right">     168.00</td>
    <td align="right">      25.09</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       6.18</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting Total</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    10.0000</td>
    <td align="right">    4982.19</td>
    <td align="right">   49821.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     342.78</td>
  </tr>
</table>
<br><br>
<b>Daylighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Control Name</td>
    <td align="right">Daylighting Method</td>
    <td align="right">Control Type</td>
    <td align="right">Fraction Controlled</td>
    <td align="right">Lighting Installed in Zone [W]</td>
    <td align="right">Lighting Controlled [W]</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1_DAYLREFPT1</td>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">PERIMETER_BOT_ZN_1_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous/Off</td>
    <td align="right">       0.38</td>
    <td align="right">    2073.38</td>
    <td align="right">     795.14</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1_DAYLREFPT2</td>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">PERIMETER_BOT_ZN_1_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous/Off</td>
    <td align="right">       0.14</td>
    <td align="right">    2073.38</td>
    <td align="right">     289.24</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2_DAYLREFPT1</td>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">PERIMETER_BOT_ZN_2_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous/Off</td>
    <td align="right">       0.38</td>
    <td align="right">    1312.62</td>
    <td align="right">     503.39</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2_DAYLREFPT2</td>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">PERIMETER_BOT_ZN_2_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous/Off</td>
    <td align="right">       0.14</td>
    <td align="right">    1312.62</td>
    <td align="right">     183.11</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3_DAYLREFPT1</td>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">PERIMETER_BOT_ZN_3_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous/Off</td>
    <td align="right">       0.38</td>
    <td align="right">    2073.38</td>
    <td align="right">     795.14</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3_DAYLREFPT2</td>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">PERIMETER_BOT_ZN_3_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous/Off</td>
    <td align="right">       0.14</td>
    <td align="right">    2073.38</td>
    <td align="right">     289.24</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4_DAYLREFPT1</td>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">PERIMETER_BOT_ZN_4_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous/Off</td>
    <td align="right">       0.38</td>
    <td align="right">    1312.54</td>
    <td align="right">     503.36</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4_DAYLREFPT2</td>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">PERIMETER_BOT_ZN_4_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous/Off</td>
    <td align="right">       0.14</td>
    <td align="right">    1312.54</td>
    <td align="right">     183.10</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1_DAYLREFPT1</td>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">PERIMETER_MID_ZN_1_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous/Off</td>
    <td align="right">       0.38</td>
    <td align="right">    2073.38</td>
    <td align="right">     795.14</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1_DAYLREFPT2</td>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">PERIMETER_MID_ZN_1_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous/Off</td>
    <td align="right">       0.14</td>
    <td align="right">    2073.38</td>
    <td align="right">     289.24</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_DAYLREFPT1</td>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">PERIMETER_MID_ZN_2_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous/Off</td>
    <td align="right">       0.38</td>
    <td align="right">    1312.62</td>
    <td align="right">     503.39</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_DAYLREFPT2</td>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">PERIMETER_MID_ZN_2_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous/Off</td>
    <td align="right">       0.14</td>
    <td align="right">    1312.62</td>
    <td align="right">     183.11</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3_DAYLREFPT1</td>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">PERIMETER_MID_ZN_3_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous/Off</td>
    <td align="right">       0.38</td>
    <td align="right">    2073.38</td>
    <td align="right">     795.14</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3_DAYLREFPT2</td>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">PERIMETER_MID_ZN_3_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous/Off</td>
    <td align="right">       0.14</td>
    <td align="right">    2073.38</td>
    <td align="right">     289.24</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4_DAYLREFPT1</td>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">PERIMETER_MID_ZN_4_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous/Off</td>
    <td align="right">       0.38</td>
    <td align="right">    1312.54</td>
    <td align="right">     503.36</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4_DAYLREFPT2</td>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">PERIMETER_MID_ZN_4_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous/Off</td>
    <td align="right">       0.14</td>
    <td align="right">    1312.54</td>
    <td align="right">     183.10</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1_DAYLREFPT1</td>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">PERIMETER_TOP_ZN_1_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous/Off</td>
    <td align="right">       0.38</td>
    <td align="right">    2073.38</td>
    <td align="right">     795.14</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1_DAYLREFPT2</td>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">PERIMETER_TOP_ZN_1_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous/Off</td>
    <td align="right">       0.14</td>
    <td align="right">    2073.38</td>
    <td align="right">     289.24</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2_DAYLREFPT1</td>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">PERIMETER_TOP_ZN_2_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous/Off</td>
    <td align="right">       0.38</td>
    <td align="right">    1312.62</td>
    <td align="right">     503.39</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2_DAYLREFPT2</td>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">PERIMETER_TOP_ZN_2_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous/Off</td>
    <td align="right">       0.14</td>
    <td align="right">    1312.62</td>
    <td align="right">     183.11</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3_DAYLREFPT1</td>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">PERIMETER_TOP_ZN_3_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous/Off</td>
    <td align="right">       0.38</td>
    <td align="right">    2073.38</td>
    <td align="right">     795.14</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3_DAYLREFPT2</td>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">PERIMETER_TOP_ZN_3_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous/Off</td>
    <td align="right">       0.14</td>
    <td align="right">    2073.38</td>
    <td align="right">     289.24</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4_DAYLREFPT1</td>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">PERIMETER_TOP_ZN_4_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous/Off</td>
    <td align="right">       0.38</td>
    <td align="right">    1312.54</td>
    <td align="right">     503.36</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4_DAYLREFPT2</td>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">PERIMETER_TOP_ZN_4_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous/Off</td>
    <td align="right">       0.14</td>
    <td align="right">    1312.54</td>
    <td align="right">     183.10</td>
  </tr>
</table>
<br><br>
<b>Exterior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Exterior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Watts</td>
    <td align="right">Astronomical Clock/Schedule</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week &gt; 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTS_A</td>
    <td align="right">     563.81</td>
    <td align="right">AstronomicalClock</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">      42.04</td>
    <td align="right">      42.04</td>
    <td align="right">       4.45</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTS_B</td>
    <td align="right">     407.66</td>
    <td align="right">AstronomicalClock</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">      83.67</td>
    <td align="right">      62.85</td>
    <td align="right">       4.81</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTS_C</td>
    <td align="right">    4714.72</td>
    <td align="right">AstronomicalClock</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">      83.67</td>
    <td align="right">      47.45</td>
    <td align="right">      41.99</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting Total</td>
    <td align="right">    5686.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      51.25</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Central Plant</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Central Plant-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Reference Capacity [W]</td>
    <td align="right">Reference Efficiency [W/W]</td>
    <td align="right">Rated Capacity [W]</td>
    <td align="right">Rated Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Nominal Coil UA Value [W/C]</td>
    <td align="right">Nominal Coil Surface Area [m2]</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">  146315.51</td>
    <td align="right">  116854.38</td>
    <td align="right">   29461.12</td>
    <td align="right">       0.80</td>
    <td align="right">       3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">  150859.60</td>
    <td align="right">  119922.64</td>
    <td align="right">   30936.96</td>
    <td align="right">       0.79</td>
    <td align="right">       3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">  152503.34</td>
    <td align="right">  121131.57</td>
    <td align="right">   31371.78</td>
    <td align="right">       0.79</td>
    <td align="right">       3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>DX Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rated Net Cooling Capacity [W]</td>
    <td align="right">Standard Rated Net COP [W/W]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">SEER User [Btu/W-h]</td>
    <td align="right">SEER Standard [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT COOLING COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">   144653.1</td>
    <td align="right">       2.56</td>
    <td align="right">       8.74</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">      10.01</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID COOLING COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">   149197.7</td>
    <td align="right">       2.56</td>
    <td align="right">       8.75</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">      10.03</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP COOLING COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">   150835.7</td>
    <td align="right">       2.56</td>
    <td align="right">       8.75</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">      10.03</td>
  </tr>
</table>
<i>ANSI/AHRI ratings include supply fan</i>
<br><br>
<b>DX Cooling Coil ASHRAE 127 Standard Ratings Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil ASHRAE 127 Standard Ratings Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Rated Net Cooling Capacity Test A [W]</td>
    <td align="right">Rated Electric Power Test A [W]</td>
    <td align="right">Rated Net Cooling Capacity Test B [W]</td>
    <td align="right">Rated Electric Power Test B [W]</td>
    <td align="right">Rated Net Cooling Capacity Test C [W]</td>
    <td align="right">Rated Electric Power Test C [W]</td>
    <td align="right">Rated Net Cooling Capacity Test D [W]</td>
    <td align="right">Rated Electric Power Test D [W]</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">   32136.21</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">   43953.11</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">   42223.81</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">   12721.30</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    8310.85</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">   12714.03</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    8355.26</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    8597.48</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    5658.33</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    8597.47</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    5693.53</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    9266.87</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    6092.69</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    9257.31</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    6127.08</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT HEATING COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">   11343.19</td>
    <td align="right">       0.80</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID HEATING COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">   12125.87</td>
    <td align="right">       0.80</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP HEATING COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">   12443.32</td>
    <td align="right">       0.80</td>
  </tr>
</table>
<br><br>
<b>Fans</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fans-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Air Flow Rate [m3/s]</td>
    <td align="right">Rated Electricity Rate [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-s/m3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">Fan Energy Index</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Design Day Name for Fan Sizing Peak</td>
    <td align="right">Date/Time for Fan Sizing Peak</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">       0.60</td>
    <td align="right">    1389.42</td>
    <td align="right">       7.73</td>
    <td align="right">   17773.57</td>
    <td align="right">    2298.46</td>
    <td align="right">       1.00</td>
    <td align="right">       1.11</td>
    <td align="right">General</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:10:00</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">       0.60</td>
    <td align="right">    1389.42</td>
    <td align="right">       7.91</td>
    <td align="right">   18288.71</td>
    <td align="right">    2313.39</td>
    <td align="right">       1.00</td>
    <td align="right">       1.11</td>
    <td align="right">General</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:10:00</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">       0.60</td>
    <td align="right">    1314.72</td>
    <td align="right">       7.98</td>
    <td align="right">   17458.85</td>
    <td align="right">    2189.01</td>
    <td align="right">       1.00</td>
    <td align="right">       1.11</td>
    <td align="right">General</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:10:00</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Pumps-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Water Flow [m3/s]</td>
    <td align="right">Electricity Rate [W]</td>
    <td align="right">Power Per Water Flow Rate [W-s/m3]</td>
    <td align="right">Motor Efficiency [W/W]</td>
    <td align="right">End Use Subcategory</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 PUMP</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   29891.00</td>
    <td align="right">   0.000054</td>
    <td align="right">       6.85</td>
    <td align="right">  127739.32</td>
    <td align="right">       0.30</td>
    <td align="right">General</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Service Water Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 WATER HEATER</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">       0.38</td>
    <td align="right">   29307.11</td>
    <td align="right">       0.81</td>
    <td align="right">       0.98</td>
    <td align="right">       0.18</td>
  </tr>
</table>
<br><br>
<b>VAV DX Cooling Standard Rating Details</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_VAV DX Cooling Standard Rating Details-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Assocated Fan</td>
    <td align="right">Net Cooling Capacity [W]</td>
    <td align="right">COP [W/W]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
    <td align="right">Supply Air Flow 100% [kg/s]</td>
    <td align="right">COP 75% Capacity [W/W]</td>
    <td align="right">EER 75% Capacity [Btu/W-h]</td>
    <td align="right">Supply Air Flow 75% [kg/s]</td>
    <td align="right">COP 50% Capacity [W/W]</td>
    <td align="right">EER 50% Capacity [Btu/W-h]</td>
    <td align="right">Supply Air Flow 50% [kg/s]</td>
    <td align="right">COP 25% Capacity [W/W]</td>
    <td align="right">EER 25% Capacity [Btu/W-h]</td>
    <td align="right">Supply Air Flow 25% [kg/s]</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">None</td>
    <td align="right">  144653.14</td>
    <td align="right">       2.56</td>
    <td align="right">       8.74</td>
    <td align="right">      10.01</td>
    <td align="right">     8.7192</td>
    <td align="right">       2.87</td>
    <td align="right">       9.78</td>
    <td align="right">     6.9799</td>
    <td align="right">       3.02</td>
    <td align="right">      10.30</td>
    <td align="right">     4.7022</td>
    <td align="right">       3.18</td>
    <td align="right">      10.84</td>
    <td align="right">     1.8496</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">None</td>
    <td align="right">  149197.70</td>
    <td align="right">       2.56</td>
    <td align="right">       8.75</td>
    <td align="right">      10.03</td>
    <td align="right">     8.9141</td>
    <td align="right">       2.87</td>
    <td align="right">       9.79</td>
    <td align="right">     7.1328</td>
    <td align="right">       3.02</td>
    <td align="right">      10.31</td>
    <td align="right">     4.8050</td>
    <td align="right">       3.18</td>
    <td align="right">      10.85</td>
    <td align="right">     1.8963</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">None</td>
    <td align="right">  150835.75</td>
    <td align="right">       2.56</td>
    <td align="right">       8.75</td>
    <td align="right">      10.03</td>
    <td align="right">     8.9931</td>
    <td align="right">       2.87</td>
    <td align="right">       9.80</td>
    <td align="right">     7.1965</td>
    <td align="right">       3.02</td>
    <td align="right">      10.32</td>
    <td align="right">     4.8474</td>
    <td align="right">       3.18</td>
    <td align="right">      10.86</td>
    <td align="right">     1.9141</td>
  </tr>
</table>
<i>Indoor-coil-only unit ratings per ANSI/AHRI Standard 340/360-2007 with Addenda 1 and 2, with supply fan specific power at 365 {{W/1000cfm}} (773.3 {{W/(m3/s)}})</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Zone Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">   44871.32</td>
    <td align="right">   44871.32</td>
    <td align="right">      45.62</td>
    <td align="right">      3.344</td>
    <td align="right">      4.426</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00884</td>
    <td align="right">      22.63</td>
    <td align="right">    0.01335</td>
    <td align="right">      4.426</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">   31407.05</td>
    <td align="right">   31407.05</td>
    <td align="right">      31.93</td>
    <td align="right">      2.271</td>
    <td align="right">      4.426</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:10:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00895</td>
    <td align="right">      22.10</td>
    <td align="right">    0.01335</td>
    <td align="right">      4.426</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">   35052.06</td>
    <td align="right">   35052.06</td>
    <td align="right">      35.64</td>
    <td align="right">      2.612</td>
    <td align="right">      4.426</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00892</td>
    <td align="right">      29.74</td>
    <td align="right">    0.01337</td>
    <td align="right">      4.426</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">   10919.54</td>
    <td align="right">   10919.54</td>
    <td align="right">      52.67</td>
    <td align="right">      0.814</td>
    <td align="right">      0.933</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:10:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00901</td>
    <td align="right">      30.21</td>
    <td align="right">    0.01337</td>
    <td align="right">      0.933</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">   13140.27</td>
    <td align="right">   13140.27</td>
    <td align="right">     100.11</td>
    <td align="right">      0.979</td>
    <td align="right">      0.979</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00878</td>
    <td align="right">      25.98</td>
    <td align="right">    0.01336</td>
    <td align="right">      0.591</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">   15824.79</td>
    <td align="right">   15824.79</td>
    <td align="right">      76.32</td>
    <td align="right">      1.179</td>
    <td align="right">      1.179</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:40:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00886</td>
    <td align="right">      30.14</td>
    <td align="right">    0.01337</td>
    <td align="right">      0.933</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">   14664.96</td>
    <td align="right">   14664.96</td>
    <td align="right">     111.73</td>
    <td align="right">      1.093</td>
    <td align="right">      1.093</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00875</td>
    <td align="right">      28.84</td>
    <td align="right">    0.01336</td>
    <td align="right">      0.591</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">    8655.39</td>
    <td align="right">    8655.39</td>
    <td align="right">      41.75</td>
    <td align="right">      0.645</td>
    <td align="right">      0.933</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:10:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00901</td>
    <td align="right">      30.21</td>
    <td align="right">    0.01337</td>
    <td align="right">      0.933</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">   10407.45</td>
    <td align="right">   10407.45</td>
    <td align="right">      79.29</td>
    <td align="right">      0.776</td>
    <td align="right">      0.776</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:40:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00878</td>
    <td align="right">      26.24</td>
    <td align="right">    0.01336</td>
    <td align="right">      0.591</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">   12455.69</td>
    <td align="right">   12455.69</td>
    <td align="right">      60.07</td>
    <td align="right">      0.928</td>
    <td align="right">      0.933</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:50:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00886</td>
    <td align="right">      30.22</td>
    <td align="right">    0.01337</td>
    <td align="right">      0.933</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">   11406.92</td>
    <td align="right">   11406.92</td>
    <td align="right">      86.91</td>
    <td align="right">      0.850</td>
    <td align="right">      0.850</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:10:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00875</td>
    <td align="right">      27.84</td>
    <td align="right">    0.01336</td>
    <td align="right">      0.591</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">    9663.76</td>
    <td align="right">    9663.76</td>
    <td align="right">      46.61</td>
    <td align="right">      0.720</td>
    <td align="right">      0.933</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:10:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00903</td>
    <td align="right">      30.21</td>
    <td align="right">    0.01337</td>
    <td align="right">      0.933</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">   12915.49</td>
    <td align="right">   12915.49</td>
    <td align="right">      98.39</td>
    <td align="right">      0.963</td>
    <td align="right">      0.963</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 09:20:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00876</td>
    <td align="right">      25.71</td>
    <td align="right">    0.01336</td>
    <td align="right">      0.591</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">   14534.67</td>
    <td align="right">   14534.67</td>
    <td align="right">      70.10</td>
    <td align="right">      1.083</td>
    <td align="right">      1.083</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00886</td>
    <td align="right">      30.07</td>
    <td align="right">    0.01337</td>
    <td align="right">      0.933</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">   13724.90</td>
    <td align="right">   13724.90</td>
    <td align="right">     104.57</td>
    <td align="right">      1.023</td>
    <td align="right">      1.023</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00875</td>
    <td align="right">      28.84</td>
    <td align="right">    0.01336</td>
    <td align="right">      0.591</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Zone Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">    3027.24</td>
    <td align="right">    3027.24</td>
    <td align="right">       3.08</td>
    <td align="right">      0.133</td>
    <td align="right">      4.426</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00800</td>
    <td align="right">     -16.30</td>
    <td align="right">    0.00092</td>
    <td align="right">      4.426</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">    6885.23</td>
    <td align="right">    6885.23</td>
    <td align="right">       7.00</td>
    <td align="right">      0.303</td>
    <td align="right">      4.426</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00800</td>
    <td align="right">     -16.30</td>
    <td align="right">    0.00092</td>
    <td align="right">      4.426</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">   14561.99</td>
    <td align="right">   14561.99</td>
    <td align="right">      14.81</td>
    <td align="right">      0.640</td>
    <td align="right">      4.426</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00800</td>
    <td align="right">     -16.30</td>
    <td align="right">    0.00092</td>
    <td align="right">      4.426</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">    8887.53</td>
    <td align="right">    8887.53</td>
    <td align="right">      42.86</td>
    <td align="right">      0.391</td>
    <td align="right">      0.933</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00728</td>
    <td align="right">     -16.30</td>
    <td align="right">    0.00092</td>
    <td align="right">      0.933</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">    5806.28</td>
    <td align="right">    5806.28</td>
    <td align="right">      44.23</td>
    <td align="right">      0.255</td>
    <td align="right">      0.591</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00726</td>
    <td align="right">     -16.30</td>
    <td align="right">    0.00092</td>
    <td align="right">      0.591</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">    8882.46</td>
    <td align="right">    8882.46</td>
    <td align="right">      42.84</td>
    <td align="right">      0.390</td>
    <td align="right">      0.933</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00728</td>
    <td align="right">     -16.30</td>
    <td align="right">    0.00092</td>
    <td align="right">      0.933</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">    5837.31</td>
    <td align="right">    5837.31</td>
    <td align="right">      44.47</td>
    <td align="right">      0.257</td>
    <td align="right">      0.591</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00727</td>
    <td align="right">     -16.30</td>
    <td align="right">    0.00092</td>
    <td align="right">      0.591</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">    6006.11</td>
    <td align="right">    6006.11</td>
    <td align="right">      28.97</td>
    <td align="right">      0.264</td>
    <td align="right">      0.933</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00742</td>
    <td align="right">     -16.30</td>
    <td align="right">    0.00092</td>
    <td align="right">      0.933</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">    3952.86</td>
    <td align="right">    3952.86</td>
    <td align="right">      30.11</td>
    <td align="right">      0.174</td>
    <td align="right">      0.591</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00741</td>
    <td align="right">     -16.30</td>
    <td align="right">    0.00092</td>
    <td align="right">      0.591</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">    6006.10</td>
    <td align="right">    6006.10</td>
    <td align="right">      28.97</td>
    <td align="right">      0.264</td>
    <td align="right">      0.933</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00742</td>
    <td align="right">     -16.30</td>
    <td align="right">    0.00092</td>
    <td align="right">      0.933</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">    3977.45</td>
    <td align="right">    3977.45</td>
    <td align="right">      30.30</td>
    <td align="right">      0.175</td>
    <td align="right">      0.591</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00742</td>
    <td align="right">     -16.30</td>
    <td align="right">    0.00092</td>
    <td align="right">      0.591</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">    6474.02</td>
    <td align="right">    6474.02</td>
    <td align="right">      31.22</td>
    <td align="right">      0.285</td>
    <td align="right">      0.933</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00719</td>
    <td align="right">     -16.30</td>
    <td align="right">    0.00092</td>
    <td align="right">      0.933</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">    4256.49</td>
    <td align="right">    4256.49</td>
    <td align="right">      32.43</td>
    <td align="right">      0.187</td>
    <td align="right">      0.591</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00718</td>
    <td align="right">     -16.30</td>
    <td align="right">    0.00092</td>
    <td align="right">      0.591</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">    6467.34</td>
    <td align="right">    6467.34</td>
    <td align="right">      31.19</td>
    <td align="right">      0.284</td>
    <td align="right">      0.933</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00719</td>
    <td align="right">     -16.30</td>
    <td align="right">    0.00092</td>
    <td align="right">      0.933</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">    4280.52</td>
    <td align="right">    4280.52</td>
    <td align="right">      32.61</td>
    <td align="right">      0.188</td>
    <td align="right">      0.591</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00718</td>
    <td align="right">     -16.30</td>
    <td align="right">    0.00092</td>
    <td align="right">      0.591</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
    <td align="right">Adjusted cooling [m3/s]</td>
    <td align="right">Adjusted heating [m3/s]</td>
    <td align="right">Adjusted main [m3/s]</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">User Heating Air Flow Ratio []</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">       7.73</td>
    <td align="right">       7.73</td>
    <td align="right">       7.47</td>
    <td align="right">       7.47</td>
    <td align="right">     7.7328</td>
    <td align="right">     7.4733</td>
    <td align="right">     7.7328</td>
    <td align="right">     0.9664</td>
    <td align="right">     0.3000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">       7.91</td>
    <td align="right">       7.91</td>
    <td align="right">       7.47</td>
    <td align="right">       7.47</td>
    <td align="right">     7.9056</td>
    <td align="right">     7.4733</td>
    <td align="right">     7.9056</td>
    <td align="right">     0.9453</td>
    <td align="right">     0.3000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">       7.98</td>
    <td align="right">       7.98</td>
    <td align="right">       7.47</td>
    <td align="right">       7.47</td>
    <td align="right">     7.9757</td>
    <td align="right">     7.4733</td>
    <td align="right">     7.9757</td>
    <td align="right">     0.9370</td>
    <td align="right">     0.3000</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Coincident Design Fluid Flow Rate Adjustments</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Plant Loop Coincident Design Fluid Flow Rate Adjustments-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Previous Design Volume Flow Rate [m3/s]</td>
    <td align="right">Algorithm Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Design Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Size Adjusted</td>
    <td align="right">Peak Sizing Period Name</td>
    <td align="right">Peak Day into Period {TIMESTAMP}[day]</td>
    <td align="right">Peak Hour Of Day {TIMESTAMP}[hr]</td>
    <td align="right">Peak Step Start Minute {TIMESTAMP}[min]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Coil Sizing Summary</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Coil Sizing Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">CORE_BOTTOM VAV BOX</td>
    <td align="right">  32136.207</td>
    <td align="right">  32136.207</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">   32136.21</td>
    <td align="right">   32136.21</td>
    <td align="right">   4.425915</td>
    <td align="right">      12.80</td>
    <td align="right">      11.37</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      20.89</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.30</td>
    <td align="right"> 0.00092409</td>
    <td align="right">     -16.30</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    50.4185</td>
    <td align="right">    3027.24</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">CORE_MID VAV BOX</td>
    <td align="right">  43953.109</td>
    <td align="right">  43953.109</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">   43953.11</td>
    <td align="right">   43953.11</td>
    <td align="right">   4.425915</td>
    <td align="right">      12.80</td>
    <td align="right">      11.37</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      20.89</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.30</td>
    <td align="right"> 0.00092409</td>
    <td align="right">     -16.30</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    50.4185</td>
    <td align="right">    6885.23</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">CORE_TOP VAV BOX</td>
    <td align="right">  42223.806</td>
    <td align="right">  42223.806</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">   42223.81</td>
    <td align="right">   42223.81</td>
    <td align="right">   4.425915</td>
    <td align="right">      12.80</td>
    <td align="right">      11.37</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      20.89</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.30</td>
    <td align="right"> 0.00092409</td>
    <td align="right">     -16.30</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    50.4185</td>
    <td align="right">   14561.99</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_TOP_ZN_3 VAV BOX</td>
    <td align="right">  12721.295</td>
    <td align="right">  12721.295</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">   12721.30</td>
    <td align="right">   12721.30</td>
    <td align="right">   0.933022</td>
    <td align="right">      12.80</td>
    <td align="right">      11.37</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      20.89</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.30</td>
    <td align="right"> 0.00092409</td>
    <td align="right">     -16.30</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00727716</td>
    <td align="right">    45.9237</td>
    <td align="right">    8887.53</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_TOP_ZN_2 VAV BOX</td>
    <td align="right">   8310.850</td>
    <td align="right">   8310.850</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">    8310.85</td>
    <td align="right">    8310.85</td>
    <td align="right">   0.590680</td>
    <td align="right">      12.80</td>
    <td align="right">      11.37</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      20.89</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.30</td>
    <td align="right"> 0.00092409</td>
    <td align="right">     -16.30</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00726391</td>
    <td align="right">    45.8414</td>
    <td align="right">    5806.28</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_TOP_ZN_1 VAV BOX</td>
    <td align="right">  12714.034</td>
    <td align="right">  12714.034</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">   12714.03</td>
    <td align="right">   12714.03</td>
    <td align="right">   0.933022</td>
    <td align="right">      12.80</td>
    <td align="right">      11.37</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      20.89</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.30</td>
    <td align="right"> 0.00092409</td>
    <td align="right">     -16.30</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00727679</td>
    <td align="right">    45.9214</td>
    <td align="right">    8882.46</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_TOP_ZN_4 VAV BOX</td>
    <td align="right">   8355.262</td>
    <td align="right">   8355.262</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">    8355.26</td>
    <td align="right">    8355.26</td>
    <td align="right">   0.590641</td>
    <td align="right">      12.80</td>
    <td align="right">      11.37</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      20.89</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.30</td>
    <td align="right"> 0.00092409</td>
    <td align="right">     -16.30</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00726742</td>
    <td align="right">    45.8633</td>
    <td align="right">    5837.31</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_BOT_ZN_3 VAV BOX</td>
    <td align="right">   8597.478</td>
    <td align="right">   8597.478</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">    8597.48</td>
    <td align="right">    8597.48</td>
    <td align="right">   0.933022</td>
    <td align="right">      12.80</td>
    <td align="right">      11.37</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      20.89</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.30</td>
    <td align="right"> 0.00092409</td>
    <td align="right">     -16.30</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00741866</td>
    <td align="right">    46.8026</td>
    <td align="right">    6006.11</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_BOT_ZN_2 VAV BOX</td>
    <td align="right">   5658.332</td>
    <td align="right">   5658.332</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">    5658.33</td>
    <td align="right">    5658.33</td>
    <td align="right">   0.590680</td>
    <td align="right">      12.80</td>
    <td align="right">      11.37</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      20.89</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.30</td>
    <td align="right"> 0.00092409</td>
    <td align="right">     -16.30</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00741176</td>
    <td align="right">    46.7598</td>
    <td align="right">    3952.86</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_BOT_ZN_1 VAV BOX</td>
    <td align="right">   8597.471</td>
    <td align="right">   8597.471</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">    8597.47</td>
    <td align="right">    8597.47</td>
    <td align="right">   0.933022</td>
    <td align="right">      12.80</td>
    <td align="right">      11.37</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      20.89</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.30</td>
    <td align="right"> 0.00092409</td>
    <td align="right">     -16.30</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00741866</td>
    <td align="right">    46.8026</td>
    <td align="right">    6006.10</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_BOT_ZN_4 VAV BOX</td>
    <td align="right">   5693.527</td>
    <td align="right">   5693.527</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">    5693.53</td>
    <td align="right">    5693.53</td>
    <td align="right">   0.590641</td>
    <td align="right">      12.80</td>
    <td align="right">      11.37</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      20.89</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.30</td>
    <td align="right"> 0.00092409</td>
    <td align="right">     -16.30</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00741510</td>
    <td align="right">    46.7806</td>
    <td align="right">    3977.45</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_MID_ZN_3 VAV BOX</td>
    <td align="right">   9266.874</td>
    <td align="right">   9266.874</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">    9266.87</td>
    <td align="right">    9266.87</td>
    <td align="right">   0.933022</td>
    <td align="right">      12.80</td>
    <td align="right">      11.37</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      20.89</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.30</td>
    <td align="right"> 0.00092409</td>
    <td align="right">     -16.30</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00718586</td>
    <td align="right">    45.3531</td>
    <td align="right">    6474.02</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_MID_ZN_2 VAV BOX</td>
    <td align="right">   6092.686</td>
    <td align="right">   6092.686</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">    6092.69</td>
    <td align="right">    6092.69</td>
    <td align="right">   0.590680</td>
    <td align="right">      12.80</td>
    <td align="right">      11.37</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      20.89</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.30</td>
    <td align="right"> 0.00092409</td>
    <td align="right">     -16.30</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00717581</td>
    <td align="right">    45.2906</td>
    <td align="right">    4256.49</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_MID_ZN_1 VAV BOX</td>
    <td align="right">   9257.306</td>
    <td align="right">   9257.306</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">    9257.31</td>
    <td align="right">    9257.31</td>
    <td align="right">   0.933022</td>
    <td align="right">      12.80</td>
    <td align="right">      11.37</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      20.89</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.30</td>
    <td align="right"> 0.00092409</td>
    <td align="right">     -16.30</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00718512</td>
    <td align="right">    45.3484</td>
    <td align="right">    6467.34</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_MID_ZN_4 VAV BOX</td>
    <td align="right">   6127.084</td>
    <td align="right">   6127.084</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">    6127.08</td>
    <td align="right">    6127.08</td>
    <td align="right">   0.590641</td>
    <td align="right">      12.80</td>
    <td align="right">      11.37</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      40.00</td>
    <td align="right">      20.89</td>
    <td align="right"> 0.00800000</td>
    <td align="right">     -16.30</td>
    <td align="right"> 0.00092409</td>
    <td align="right">     -16.30</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00717990</td>
    <td align="right">    45.3161</td>
    <td align="right">    4280.52</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right"> 146315.507</td>
    <td align="right"> 116854.384</td>
    <td align="right">   7.732811</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 06:10:00</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:10:00</td>
    <td align="right">  153183.40</td>
    <td align="right">  134601.92</td>
    <td align="right">   7.732811</td>
    <td align="right">      25.90</td>
    <td align="right">      17.46</td>
    <td align="right"> 0.00931196</td>
    <td align="right">      10.88</td>
    <td align="right">      10.88</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      21.29</td>
    <td align="right"> 0.01335109</td>
    <td align="right">      19.12</td>
    <td align="right">    12.3642</td>
    <td align="right">      26.70</td>
    <td align="right"> 0.00860603</td>
    <td align="right">    38.4591</td>
    <td align="right">   36493.41</td>
    <td align="right">       0.00</td>
    <td align="right">  150870.93</td>
    <td align="right">  116942.95</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT HEATING COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">  11343.187</td>
    <td align="right">  11343.187</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 05:00:00</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 00:10:00</td>
    <td align="right">   11343.19</td>
    <td align="right">   11343.19</td>
    <td align="right">   2.319843</td>
    <td align="right">       8.65</td>
    <td align="right">       8.65</td>
    <td align="right"> 0.01056593</td>
    <td align="right">      12.80</td>
    <td align="right">      11.37</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.01335058</td>
    <td align="right">      19.03</td>
    <td align="right">    41.2140</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00872075</td>
    <td align="right">    45.7510</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right"> 150859.599</td>
    <td align="right"> 119922.640</td>
    <td align="right">   7.905598</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 06:10:00</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">  158065.54</td>
    <td align="right">  137032.41</td>
    <td align="right">   7.905598</td>
    <td align="right">      25.83</td>
    <td align="right">      17.51</td>
    <td align="right"> 0.00939848</td>
    <td align="right">      10.87</td>
    <td align="right">      10.87</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      21.29</td>
    <td align="right"> 0.01335109</td>
    <td align="right">      19.12</td>
    <td align="right">    12.0940</td>
    <td align="right">      26.70</td>
    <td align="right"> 0.00881986</td>
    <td align="right">    39.4021</td>
    <td align="right">   27213.09</td>
    <td align="right">       0.00</td>
    <td align="right">  155556.50</td>
    <td align="right">  120044.39</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID HEATING COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">  12125.875</td>
    <td align="right">  12125.875</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 05:00:00</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 00:10:00</td>
    <td align="right">   12125.87</td>
    <td align="right">   12125.87</td>
    <td align="right">   2.371679</td>
    <td align="right">       8.47</td>
    <td align="right">       8.47</td>
    <td align="right"> 0.01056005</td>
    <td align="right">      12.80</td>
    <td align="right">      11.37</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.01335058</td>
    <td align="right">      19.03</td>
    <td align="right">    40.3132</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00884446</td>
    <td align="right">    46.3917</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right"> 152503.343</td>
    <td align="right"> 121131.566</td>
    <td align="right">   7.975678</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 06:10:00</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">  159926.61</td>
    <td align="right">  137001.82</td>
    <td align="right">   7.975678</td>
    <td align="right">      25.79</td>
    <td align="right">      17.56</td>
    <td align="right"> 0.00947694</td>
    <td align="right">      10.98</td>
    <td align="right">      10.98</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      21.29</td>
    <td align="right"> 0.01335109</td>
    <td align="right">      19.12</td>
    <td align="right">    11.9877</td>
    <td align="right">      26.70</td>
    <td align="right"> 0.00888932</td>
    <td align="right">    39.7081</td>
    <td align="right">   23892.24</td>
    <td align="right">       0.00</td>
    <td align="right">  157251.42</td>
    <td align="right">  121249.11</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP HEATING COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">  12443.319</td>
    <td align="right">  12443.319</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 05:00:00</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 00:10:00</td>
    <td align="right">   12443.32</td>
    <td align="right">   12443.32</td>
    <td align="right">   2.392703</td>
    <td align="right">       8.39</td>
    <td align="right">       8.39</td>
    <td align="right"> 0.01057472</td>
    <td align="right">      12.80</td>
    <td align="right">      11.37</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.01335058</td>
    <td align="right">      19.03</td>
    <td align="right">    39.9590</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00894652</td>
    <td align="right">    46.9199</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilSizingDetails::EntireFacility></a>
<p>Report:<b> Coil Sizing Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Coils</b><br><br>
<!-- FullName:Coil Sizing Details_Entire Facility_Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Coil Location</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Zone Name(s)</td>
    <td align="right">System Sizing Method Concurrence</td>
    <td align="right">System Sizing Method Capacity</td>
    <td align="right">System Sizing Method Air Flow</td>
    <td align="right">Autosized Coil Capacity?</td>
    <td align="right">Autosized Coil Airflow?</td>
    <td align="right">Autosized Coil Water Flow?</td>
    <td align="right">OA Pretreated prior to coil inlet?</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Terminal Unit Reheat Coil Multiplier</td>
    <td align="right">DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio</td>
    <td align="right">DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio</td>
    <td align="right">Moist Air Heat Capacity [J/kg-K]</td>
    <td align="right">Dry Air Heat Capacity [J/kg-K]</td>
    <td align="right">Standard Air Density Adjusted for Elevation [kg/m3]</td>
    <td align="right">Supply Fan Name for Coil</td>
    <td align="right">Supply Fan Type for Coil</td>
    <td align="right">Supply Fan Maximum Air Volume Flow Rate [m3/s]</td>
    <td align="right">Supply Fan Maximum Air Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Name for Coil</td>
    <td align="right">Plant Fluid Specific Heat Capacity [J/kg-K]</td>
    <td align="right">Plant Fluid Density [kg/m3]</td>
    <td align="right">Plant Maximum Fluid Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Design Fluid Return Temperature [C]</td>
    <td align="right">Plant Design Fluid Supply Temperature [C]</td>
    <td align="right">Plant Design Fluid Temperature Difference [deltaC]</td>
    <td align="right">Plant Design Capacity [W]</td>
    <td align="right">Coil Capacity Percentage of Plant Design Capacity [%]</td>
    <td align="right">Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Total Ideal Loads Peak</td>
    <td align="right">Date/Time at Total Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Peak Load Type to Size On</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Off-Rating Capacity Modifier at Ideal Loads Peak [ ]</td>
    <td align="right">Coil Air Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Entering Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Entering Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaC]</td>
    <td align="right">Supply Fan Air Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil and Fan Net Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">System Return Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">System Return Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Air Mass Flow Rate at Rating Conditions [kg/s]</td>
    <td align="right">Coil Entering Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Rating Conditions [kgWater/kgDryAir]</td>
    <td align="right">Coil Entering Air Enthalpy at Rating Conditions [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Rating Conditions [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Enthalpy at Rating Conditions [J/KG-K]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">CORE_BOTTOM VAV BOX</td>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  32136.207</td>
    <td align="right">  32136.207</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1739</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   32136.21</td>
    <td align="right">   32136.21</td>
    <td align="right">     1.0000</td>
    <td align="right"> 5.19569315</td>
    <td align="right">   4.425915</td>
    <td align="right">      12.80</td>
    <td align="right">      11.37</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33059.8</td>
    <td align="right">      40.00</td>
    <td align="right">      20.89</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   32136.21</td>
    <td align="right">     -16.30</td>
    <td align="right"> 0.00092409</td>
    <td align="right">     -16.30</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    50.4185</td>
    <td align="right">    3027.24</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">CORE_MID VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">CORE_MID VAV BOX</td>
    <td align="right">CORE_MID</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  43953.109</td>
    <td align="right">  43953.109</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1739</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   43953.11</td>
    <td align="right">   43953.11</td>
    <td align="right">     1.0000</td>
    <td align="right"> 5.19569315</td>
    <td align="right">   4.425915</td>
    <td align="right">      12.80</td>
    <td align="right">      11.37</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33059.8</td>
    <td align="right">      40.00</td>
    <td align="right">      20.89</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   43953.11</td>
    <td align="right">     -16.30</td>
    <td align="right"> 0.00092409</td>
    <td align="right">     -16.30</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    50.4185</td>
    <td align="right">    6885.23</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">CORE_TOP VAV BOX</td>
    <td align="right">CORE_TOP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  42223.806</td>
    <td align="right">  42223.806</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1739</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   42223.81</td>
    <td align="right">   42223.81</td>
    <td align="right">     1.0000</td>
    <td align="right"> 5.19569315</td>
    <td align="right">   4.425915</td>
    <td align="right">      12.80</td>
    <td align="right">      11.37</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33059.8</td>
    <td align="right">      40.00</td>
    <td align="right">      20.89</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   42223.81</td>
    <td align="right">     -16.30</td>
    <td align="right"> 0.00092409</td>
    <td align="right">     -16.30</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    50.4185</td>
    <td align="right">   14561.99</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_TOP_ZN_3 VAV BOX</td>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  12721.295</td>
    <td align="right">  12721.295</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1739</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   12721.30</td>
    <td align="right">   12721.30</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.09529771</td>
    <td align="right">   0.933022</td>
    <td align="right">      12.80</td>
    <td align="right">      11.37</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33059.8</td>
    <td align="right">      40.00</td>
    <td align="right">      20.89</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   12721.30</td>
    <td align="right">     -16.30</td>
    <td align="right"> 0.00092409</td>
    <td align="right">     -16.30</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00727716</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00727716</td>
    <td align="right">    45.9237</td>
    <td align="right">    8887.53</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_TOP_ZN_2 VAV BOX</td>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   8310.850</td>
    <td align="right">   8310.850</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1739</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    8310.85</td>
    <td align="right">    8310.85</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.69341406</td>
    <td align="right">   0.590680</td>
    <td align="right">      12.80</td>
    <td align="right">      11.37</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33059.8</td>
    <td align="right">      40.00</td>
    <td align="right">      20.89</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    8310.85</td>
    <td align="right">     -16.30</td>
    <td align="right"> 0.00092409</td>
    <td align="right">     -16.30</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00726391</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00726391</td>
    <td align="right">    45.8414</td>
    <td align="right">    5806.28</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_TOP_ZN_1 VAV BOX</td>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  12714.034</td>
    <td align="right">  12714.034</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1739</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   12714.03</td>
    <td align="right">   12714.03</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.09529771</td>
    <td align="right">   0.933022</td>
    <td align="right">      12.80</td>
    <td align="right">      11.37</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33059.8</td>
    <td align="right">      40.00</td>
    <td align="right">      20.89</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   12714.03</td>
    <td align="right">     -16.30</td>
    <td align="right"> 0.00092409</td>
    <td align="right">     -16.30</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00727679</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00727679</td>
    <td align="right">    45.9214</td>
    <td align="right">    8882.46</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_TOP_ZN_4 VAV BOX</td>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   8355.262</td>
    <td align="right">   8355.262</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1739</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    8355.26</td>
    <td align="right">    8355.26</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.69336857</td>
    <td align="right">   0.590641</td>
    <td align="right">      12.80</td>
    <td align="right">      11.37</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33059.8</td>
    <td align="right">      40.00</td>
    <td align="right">      20.89</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    8355.26</td>
    <td align="right">     -16.30</td>
    <td align="right"> 0.00092409</td>
    <td align="right">     -16.30</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00726742</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00726742</td>
    <td align="right">    45.8633</td>
    <td align="right">    5837.31</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_BOT_ZN_3 VAV BOX</td>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   8597.478</td>
    <td align="right">   8597.478</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1739</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    8597.48</td>
    <td align="right">    8597.48</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.09529771</td>
    <td align="right">   0.933022</td>
    <td align="right">      12.80</td>
    <td align="right">      11.37</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33059.8</td>
    <td align="right">      40.00</td>
    <td align="right">      20.89</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    8597.48</td>
    <td align="right">     -16.30</td>
    <td align="right"> 0.00092409</td>
    <td align="right">     -16.30</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00741866</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00741866</td>
    <td align="right">    46.8026</td>
    <td align="right">    6006.11</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_BOT_ZN_2 VAV BOX</td>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   5658.332</td>
    <td align="right">   5658.332</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1739</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    5658.33</td>
    <td align="right">    5658.33</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.69341406</td>
    <td align="right">   0.590680</td>
    <td align="right">      12.80</td>
    <td align="right">      11.37</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33059.8</td>
    <td align="right">      40.00</td>
    <td align="right">      20.89</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    5658.33</td>
    <td align="right">     -16.30</td>
    <td align="right"> 0.00092409</td>
    <td align="right">     -16.30</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00741176</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00741176</td>
    <td align="right">    46.7598</td>
    <td align="right">    3952.86</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_BOT_ZN_1 VAV BOX</td>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   8597.471</td>
    <td align="right">   8597.471</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1739</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    8597.47</td>
    <td align="right">    8597.47</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.09529771</td>
    <td align="right">   0.933022</td>
    <td align="right">      12.80</td>
    <td align="right">      11.37</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33059.8</td>
    <td align="right">      40.00</td>
    <td align="right">      20.89</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    8597.47</td>
    <td align="right">     -16.30</td>
    <td align="right"> 0.00092409</td>
    <td align="right">     -16.30</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00741866</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00741866</td>
    <td align="right">    46.8026</td>
    <td align="right">    6006.10</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_BOT_ZN_4 VAV BOX</td>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   5693.527</td>
    <td align="right">   5693.527</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1739</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    5693.53</td>
    <td align="right">    5693.53</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.69336857</td>
    <td align="right">   0.590641</td>
    <td align="right">      12.80</td>
    <td align="right">      11.37</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33059.8</td>
    <td align="right">      40.00</td>
    <td align="right">      20.89</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    5693.53</td>
    <td align="right">     -16.30</td>
    <td align="right"> 0.00092409</td>
    <td align="right">     -16.30</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00741510</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00741510</td>
    <td align="right">    46.7806</td>
    <td align="right">    3977.45</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_MID_ZN_3 VAV BOX</td>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   9266.874</td>
    <td align="right">   9266.874</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1739</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    9266.87</td>
    <td align="right">    9266.87</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.09529771</td>
    <td align="right">   0.933022</td>
    <td align="right">      12.80</td>
    <td align="right">      11.37</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33059.8</td>
    <td align="right">      40.00</td>
    <td align="right">      20.89</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    9266.87</td>
    <td align="right">     -16.30</td>
    <td align="right"> 0.00092409</td>
    <td align="right">     -16.30</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00718586</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00718586</td>
    <td align="right">    45.3531</td>
    <td align="right">    6474.02</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_MID_ZN_2 VAV BOX</td>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   6092.686</td>
    <td align="right">   6092.686</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1739</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    6092.69</td>
    <td align="right">    6092.69</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.69341406</td>
    <td align="right">   0.590680</td>
    <td align="right">      12.80</td>
    <td align="right">      11.37</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33059.8</td>
    <td align="right">      40.00</td>
    <td align="right">      20.89</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    6092.69</td>
    <td align="right">     -16.30</td>
    <td align="right"> 0.00092409</td>
    <td align="right">     -16.30</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00717581</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00717581</td>
    <td align="right">    45.2906</td>
    <td align="right">    4256.49</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_MID_ZN_1 VAV BOX</td>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   9257.306</td>
    <td align="right">   9257.306</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1739</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    9257.31</td>
    <td align="right">    9257.31</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.09529771</td>
    <td align="right">   0.933022</td>
    <td align="right">      12.80</td>
    <td align="right">      11.37</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33059.8</td>
    <td align="right">      40.00</td>
    <td align="right">      20.89</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    9257.31</td>
    <td align="right">     -16.30</td>
    <td align="right"> 0.00092409</td>
    <td align="right">     -16.30</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00718512</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00718512</td>
    <td align="right">    45.3484</td>
    <td align="right">    6467.34</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_MID_ZN_4 VAV BOX</td>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   6127.084</td>
    <td align="right">   6127.084</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1739</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    6127.08</td>
    <td align="right">    6127.08</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.69336857</td>
    <td align="right">   0.590641</td>
    <td align="right">      12.80</td>
    <td align="right">      11.37</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33059.8</td>
    <td align="right">      40.00</td>
    <td align="right">      20.89</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    60796.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    6127.08</td>
    <td align="right">     -16.30</td>
    <td align="right"> 0.00092409</td>
    <td align="right">     -16.30</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00717990</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00717990</td>
    <td align="right">    45.3161</td>
    <td align="right">    4280.52</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">CORE_BOTTOM; PERIMETER_BOT_ZN_1; PERIMETER_BOT_ZN_2; PERIMETER_BOT_ZN_3; PERIMETER_BOT_ZN_4;</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right"> 146315.507</td>
    <td align="right"> 116854.384</td>
    <td align="right">   7.732811</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1022.1505</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1739</td>
    <td align="right">PACU_VAV_BOT FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">   7.732811</td>
    <td align="right"> 9.07774244</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 06:10:00</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 06:20:00</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:10:00</td>
    <td align="right">Sensible</td>
    <td align="right">  153183.40</td>
    <td align="right">  134601.92</td>
    <td align="right">     1.0469</td>
    <td align="right"> 9.07774244</td>
    <td align="right">   7.732811</td>
    <td align="right">      25.90</td>
    <td align="right">      17.46</td>
    <td align="right"> 0.00931196</td>
    <td align="right">    49766.9</td>
    <td align="right">      10.88</td>
    <td align="right">      10.88</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    32367.2</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  17773.568</td>
    <td align="right">  135409.83</td>
    <td align="right">      21.29</td>
    <td align="right"> 0.01335109</td>
    <td align="right">      19.12</td>
    <td align="right"> 0.95610000</td>
    <td align="right">    12.3642</td>
    <td align="right">      26.58</td>
    <td align="right"> 0.00871940</td>
    <td align="right">      26.70</td>
    <td align="right"> 0.00860603</td>
    <td align="right">    38.4591</td>
    <td align="right">   36493.41</td>
    <td align="right">       0.00</td>
    <td align="right">  150870.93</td>
    <td align="right">  116942.95</td>
    <td align="right"> 8.71924023</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      13.55</td>
    <td align="right">      13.53</td>
    <td align="right"> 0.00965902</td>
    <td align="right">    38019.2</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT HEATING COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">CORE_BOTTOM; PERIMETER_BOT_ZN_1; PERIMETER_BOT_ZN_2; PERIMETER_BOT_ZN_3; PERIMETER_BOT_ZN_4;</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  11343.187</td>
    <td align="right">  11343.187</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1739</td>
    <td align="right">PACU_VAV_BOT FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">   7.732811</td>
    <td align="right"> 9.07774244</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 05:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 00:10:00</td>
    <td align="right">Sensible</td>
    <td align="right">   11343.19</td>
    <td align="right">   11343.19</td>
    <td align="right">     1.0000</td>
    <td align="right"> 2.72332273</td>
    <td align="right">   2.319843</td>
    <td align="right">       8.65</td>
    <td align="right">       8.65</td>
    <td align="right"> 0.01056593</td>
    <td align="right">    35291.6</td>
    <td align="right">      12.80</td>
    <td align="right">      11.37</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33059.8</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   11343.19</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.01335058</td>
    <td align="right">      19.03</td>
    <td align="right"> 0.95610000</td>
    <td align="right">    41.2140</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00861365</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00872075</td>
    <td align="right">    45.7510</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">CORE_MID; PERIMETER_MID_ZN_1; PERIMETER_MID_ZN_2; PERIMETER_MID_ZN_3; PERIMETER_MID_ZN_4;</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right"> 150859.599</td>
    <td align="right"> 119922.640</td>
    <td align="right">   7.905598</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1022.3113</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1739</td>
    <td align="right">PACU_VAV_MID FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">   7.905598</td>
    <td align="right"> 9.28058199</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 06:10:00</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 06:20:00</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">Sensible</td>
    <td align="right">  158065.54</td>
    <td align="right">  137032.41</td>
    <td align="right">     1.0478</td>
    <td align="right"> 9.28058199</td>
    <td align="right">   7.905598</td>
    <td align="right">      25.83</td>
    <td align="right">      17.51</td>
    <td align="right"> 0.00939848</td>
    <td align="right">    49915.0</td>
    <td align="right">      10.87</td>
    <td align="right">      10.87</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    32354.8</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  18288.705</td>
    <td align="right">  139776.83</td>
    <td align="right">      21.29</td>
    <td align="right"> 0.01335109</td>
    <td align="right">      19.12</td>
    <td align="right"> 0.95610000</td>
    <td align="right">    12.0940</td>
    <td align="right">      26.50</td>
    <td align="right"> 0.00881861</td>
    <td align="right">      26.70</td>
    <td align="right"> 0.00881986</td>
    <td align="right">    39.4021</td>
    <td align="right">   27213.09</td>
    <td align="right">       0.00</td>
    <td align="right">  155556.50</td>
    <td align="right">  120044.39</td>
    <td align="right"> 8.91406915</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      13.50</td>
    <td align="right">      13.48</td>
    <td align="right"> 0.00962269</td>
    <td align="right">    37871.7</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID HEATING COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">CORE_MID; PERIMETER_MID_ZN_1; PERIMETER_MID_ZN_2; PERIMETER_MID_ZN_3; PERIMETER_MID_ZN_4;</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  12125.875</td>
    <td align="right">  12125.875</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1739</td>
    <td align="right">PACU_VAV_MID FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">   7.905598</td>
    <td align="right"> 9.28058199</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 05:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 00:10:00</td>
    <td align="right">Sensible</td>
    <td align="right">   12125.87</td>
    <td align="right">   12125.87</td>
    <td align="right">     1.0000</td>
    <td align="right"> 2.78417460</td>
    <td align="right">   2.371679</td>
    <td align="right">       8.47</td>
    <td align="right">       8.47</td>
    <td align="right"> 0.01056005</td>
    <td align="right">    35083.0</td>
    <td align="right">      12.80</td>
    <td align="right">      11.37</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33059.8</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   12125.87</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.01335058</td>
    <td align="right">      19.03</td>
    <td align="right"> 0.95610000</td>
    <td align="right">    40.3132</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00867530</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00884446</td>
    <td align="right">    46.3917</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">CORE_TOP; PERIMETER_TOP_ZN_1; PERIMETER_TOP_ZN_2; PERIMETER_TOP_ZN_3; PERIMETER_TOP_ZN_4;</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right"> 152503.343</td>
    <td align="right"> 121131.566</td>
    <td align="right">   7.975678</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1022.4572</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1739</td>
    <td align="right">PACU_VAV_TOP FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">   7.975678</td>
    <td align="right"> 9.36284998</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 06:10:00</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 06:20:00</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:10:00</td>
    <td align="right">Sensible</td>
    <td align="right">  159926.61</td>
    <td align="right">  137001.82</td>
    <td align="right">     1.0487</td>
    <td align="right"> 9.36284998</td>
    <td align="right">   7.975678</td>
    <td align="right">      25.79</td>
    <td align="right">      17.56</td>
    <td align="right"> 0.00947694</td>
    <td align="right">    50075.4</td>
    <td align="right">      10.98</td>
    <td align="right">      10.98</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    32460.8</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  17458.846</td>
    <td align="right">  142467.76</td>
    <td align="right">      21.29</td>
    <td align="right"> 0.01335109</td>
    <td align="right">      19.12</td>
    <td align="right"> 0.95610000</td>
    <td align="right">    11.9877</td>
    <td align="right">      26.46</td>
    <td align="right"> 0.00890859</td>
    <td align="right">      26.70</td>
    <td align="right"> 0.00888932</td>
    <td align="right">    39.7081</td>
    <td align="right">   23892.24</td>
    <td align="right">       0.00</td>
    <td align="right">  157251.42</td>
    <td align="right">  121249.11</td>
    <td align="right"> 8.99308818</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      13.48</td>
    <td align="right">      13.46</td>
    <td align="right"> 0.00961505</td>
    <td align="right">    37836.6</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP HEATING COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">CORE_TOP; PERIMETER_TOP_ZN_1; PERIMETER_TOP_ZN_2; PERIMETER_TOP_ZN_3; PERIMETER_TOP_ZN_4;</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  12443.319</td>
    <td align="right">  12443.319</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1739</td>
    <td align="right">PACU_VAV_TOP FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">   7.975678</td>
    <td align="right"> 9.36284998</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 05:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BUFFALO.NIAGARA.INTL.AP_NY_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 00:10:00</td>
    <td align="right">Sensible</td>
    <td align="right">   12443.32</td>
    <td align="right">   12443.32</td>
    <td align="right">     1.0000</td>
    <td align="right"> 2.80885499</td>
    <td align="right">   2.392703</td>
    <td align="right">       8.39</td>
    <td align="right">       8.39</td>
    <td align="right"> 0.01057472</td>
    <td align="right">    35043.7</td>
    <td align="right">      12.80</td>
    <td align="right">      11.37</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    33059.8</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   12443.32</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.01335058</td>
    <td align="right">      19.03</td>
    <td align="right"> 0.95610000</td>
    <td align="right">    39.9590</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00872730</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00894652</td>
    <td align="right">    46.9199</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">       0.00</td>
    <td align="right">       7.73</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">       0.00</td>
    <td align="right">       7.91</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">       0.00</td>
    <td align="right">       7.98</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Outdoor Air Per Zone [m3/s]</td>
    <td align="right">Outdoor Air ACH [ach]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">PACU_VAV_BOT_DCV</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.004500</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Flow/Area</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">PACU_VAV_MID_DCV</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.004500</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Flow/Area</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">PACU_VAV_TOP_DCV</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.004500</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Flow/Area</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">PACU_VAV_TOP_DCV</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.004500</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Flow/Area</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">PACU_VAV_TOP_DCV</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.004500</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Flow/Area</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">PACU_VAV_TOP_DCV</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.004500</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Flow/Area</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">PACU_VAV_TOP_DCV</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.004500</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Flow/Area</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">PACU_VAV_BOT_DCV</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.004500</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Flow/Area</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">PACU_VAV_BOT_DCV</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.004500</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Flow/Area</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">PACU_VAV_BOT_DCV</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.004500</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Flow/Area</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">PACU_VAV_BOT_DCV</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.004500</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Flow/Area</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">PACU_VAV_MID_DCV</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.004500</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Flow/Area</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">PACU_VAV_MID_DCV</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.004500</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Flow/Area</td>
    <td align="right">PERIMETER_MID_ZN_2_OA_MULT</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">PACU_VAV_MID_DCV</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.004500</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Flow/Area</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">PACU_VAV_MID_DCV</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.004500</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Flow/Area</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">    1611.17</td>
    <td align="right">    2852.33</td>
    <td align="right">      36.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">    1255.33</td>
    <td align="right">    4318.83</td>
    <td align="right">     403.83</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">    1846.67</td>
    <td align="right">    4366.17</td>
    <td align="right">     932.83</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">    3025.33</td>
    <td align="right">    3832.17</td>
    <td align="right">    1551.17</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">    3180.67</td>
    <td align="right">    3347.83</td>
    <td align="right">    1281.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">    2920.83</td>
    <td align="right">    3236.33</td>
    <td align="right">    1060.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">    3150.33</td>
    <td align="right">    3517.50</td>
    <td align="right">    1403.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">    2481.00</td>
    <td align="right">    4132.67</td>
    <td align="right">    1291.17</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">    2898.00</td>
    <td align="right">    3199.83</td>
    <td align="right">     911.33</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">    2806.17</td>
    <td align="right">    3495.83</td>
    <td align="right">    1146.83</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">    2849.67</td>
    <td align="right">    3325.83</td>
    <td align="right">     991.33</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">    2632.67</td>
    <td align="right">    3688.50</td>
    <td align="right">    1141.83</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">    2386.00</td>
    <td align="right">    2750.50</td>
    <td align="right">     814.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">    2636.50</td>
    <td align="right">    2928.33</td>
    <td align="right">     665.67</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">    2804.50</td>
    <td align="right">    3243.67</td>
    <td align="right">     951.50</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">    4203.17</td>
    <td align="right">    4733.67</td>
    <td align="right">    1861.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">       0.00</td>
    <td align="right">      69.50</td>
    <td align="right">       0.00</td>
    <td align="right">      44.50</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">       0.00</td>
    <td align="right">       3.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.17</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">       0.00</td>
    <td align="right">       0.50</td>
    <td align="right">       0.00</td>
    <td align="right">       0.33</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">     304.00</td>
    <td align="right">      57.50</td>
    <td align="right">      82.50</td>
    <td align="right">      40.33</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">     298.67</td>
    <td align="right">      88.50</td>
    <td align="right">      74.33</td>
    <td align="right">      69.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">     255.00</td>
    <td align="right">      97.17</td>
    <td align="right">      54.83</td>
    <td align="right">      75.50</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">     294.67</td>
    <td align="right">     105.67</td>
    <td align="right">      75.67</td>
    <td align="right">      65.17</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">     135.17</td>
    <td align="right">      25.17</td>
    <td align="right">      28.33</td>
    <td align="right">      18.17</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">     120.00</td>
    <td align="right">     128.17</td>
    <td align="right">      20.50</td>
    <td align="right">      87.50</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">     457.67</td>
    <td align="right">     144.33</td>
    <td align="right">     381.33</td>
    <td align="right">      95.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">     121.17</td>
    <td align="right">     175.17</td>
    <td align="right">      23.83</td>
    <td align="right">      82.83</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">     168.83</td>
    <td align="right">      53.50</td>
    <td align="right">      36.17</td>
    <td align="right">      39.17</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">     164.33</td>
    <td align="right">      99.50</td>
    <td align="right">      28.50</td>
    <td align="right">      81.17</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">     123.83</td>
    <td align="right">     119.50</td>
    <td align="right">      18.50</td>
    <td align="right">      97.17</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">     163.67</td>
    <td align="right">     124.17</td>
    <td align="right">      32.33</td>
    <td align="right">      75.67</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     752.50</td>
    <td align="right">     404.00</td>
    <td align="right">     460.83</td>
    <td align="right">     255.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">      27.24</td>
    <td align="right">      65.57</td>
    <td align="right">    2698.04</td>
    <td align="right">      0.757</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">      27.24</td>
    <td align="right">      65.57</td>
    <td align="right">    2698.04</td>
    <td align="right">      0.744</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">      27.24</td>
    <td align="right">      65.57</td>
    <td align="right">    2698.04</td>
    <td align="right">      0.722</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">       5.74</td>
    <td align="right">      13.82</td>
    <td align="right">     568.77</td>
    <td align="right">      0.599</td>
    <td align="right">      0.111</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">       3.64</td>
    <td align="right">       8.75</td>
    <td align="right">     360.08</td>
    <td align="right">      0.782</td>
    <td align="right">      0.117</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">       5.74</td>
    <td align="right">      13.82</td>
    <td align="right">     568.77</td>
    <td align="right">      0.765</td>
    <td align="right">      0.111</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">       3.64</td>
    <td align="right">       8.75</td>
    <td align="right">     360.05</td>
    <td align="right">      0.757</td>
    <td align="right">      0.117</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">       5.74</td>
    <td align="right">      13.82</td>
    <td align="right">     568.77</td>
    <td align="right">      0.679</td>
    <td align="right">      0.059</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">       3.64</td>
    <td align="right">       8.75</td>
    <td align="right">     360.08</td>
    <td align="right">      0.726</td>
    <td align="right">      0.062</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">       5.74</td>
    <td align="right">      13.82</td>
    <td align="right">     568.77</td>
    <td align="right">      0.711</td>
    <td align="right">      0.877</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">       3.64</td>
    <td align="right">       8.75</td>
    <td align="right">     360.05</td>
    <td align="right">      0.719</td>
    <td align="right">      0.062</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">       5.74</td>
    <td align="right">      13.82</td>
    <td align="right">     568.77</td>
    <td align="right">      0.645</td>
    <td align="right">      0.092</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">       3.19</td>
    <td align="right">       8.75</td>
    <td align="right">     360.08</td>
    <td align="right">      0.758</td>
    <td align="right">      0.103</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">       5.74</td>
    <td align="right">      13.82</td>
    <td align="right">     568.77</td>
    <td align="right">      0.781</td>
    <td align="right">      0.093</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">       3.64</td>
    <td align="right">       8.75</td>
    <td align="right">     360.05</td>
    <td align="right">      0.762</td>
    <td align="right">      0.097</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">      27.24</td>
    <td align="right">      65.57</td>
    <td align="right">    2698.04</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">      27.24</td>
    <td align="right">      65.57</td>
    <td align="right">    2698.04</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">      27.24</td>
    <td align="right">      65.57</td>
    <td align="right">    2698.04</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">       5.74</td>
    <td align="right">      13.82</td>
    <td align="right">     568.77</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">       3.64</td>
    <td align="right">       8.75</td>
    <td align="right">     360.08</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">       5.74</td>
    <td align="right">      13.82</td>
    <td align="right">     568.77</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">       3.64</td>
    <td align="right">       8.75</td>
    <td align="right">     360.05</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">       5.74</td>
    <td align="right">      13.82</td>
    <td align="right">     568.77</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">       3.64</td>
    <td align="right">       8.75</td>
    <td align="right">     360.08</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">       5.74</td>
    <td align="right">      13.82</td>
    <td align="right">     568.77</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">       3.64</td>
    <td align="right">       8.75</td>
    <td align="right">     360.05</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">       5.74</td>
    <td align="right">      13.82</td>
    <td align="right">     568.77</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">       3.19</td>
    <td align="right">       8.75</td>
    <td align="right">     360.08</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">       5.74</td>
    <td align="right">      13.82</td>
    <td align="right">     568.77</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">       3.64</td>
    <td align="right">       8.75</td>
    <td align="right">     360.05</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirDetails::EntireFacility></a>
<p>Report:<b> Outdoor Air Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Mechanical Ventilation Parameters by Zone</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Mechanical Ventilation Parameters by Zone-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Zone Area [m2]</td>
    <td align="right">Design Zone Outdoor Airflow - Voz [m3/s]</td>
    <td align="right">Minimum Dynamic Target Ventilation - Voz-dyn-min [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">      27.24</td>
    <td align="right">      65.57</td>
    <td align="right">    2698.04</td>
    <td align="right">     983.54</td>
    <td align="right">     0.0000</td>
    <td align="right">      4.426</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">      27.24</td>
    <td align="right">      65.57</td>
    <td align="right">    2698.04</td>
    <td align="right">     983.54</td>
    <td align="right">     0.0000</td>
    <td align="right">      4.426</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">      27.24</td>
    <td align="right">      65.57</td>
    <td align="right">    2698.04</td>
    <td align="right">     983.54</td>
    <td align="right">     0.0000</td>
    <td align="right">      4.426</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">       5.74</td>
    <td align="right">      13.82</td>
    <td align="right">     568.77</td>
    <td align="right">     207.34</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.933</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">       3.64</td>
    <td align="right">       8.75</td>
    <td align="right">     360.08</td>
    <td align="right">     131.26</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.591</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">       5.74</td>
    <td align="right">      13.82</td>
    <td align="right">     568.77</td>
    <td align="right">     207.34</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.933</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">       3.64</td>
    <td align="right">       8.75</td>
    <td align="right">     360.05</td>
    <td align="right">     131.25</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.591</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">       5.74</td>
    <td align="right">      13.82</td>
    <td align="right">     568.77</td>
    <td align="right">     207.34</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.933</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">       3.64</td>
    <td align="right">       8.75</td>
    <td align="right">     360.08</td>
    <td align="right">     131.26</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.591</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">       5.74</td>
    <td align="right">      13.82</td>
    <td align="right">     568.77</td>
    <td align="right">     207.34</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.933</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">       3.64</td>
    <td align="right">       8.75</td>
    <td align="right">     360.05</td>
    <td align="right">     131.25</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.591</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">       5.74</td>
    <td align="right">      13.82</td>
    <td align="right">     568.77</td>
    <td align="right">     207.34</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.933</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">       3.19</td>
    <td align="right">       8.75</td>
    <td align="right">     360.08</td>
    <td align="right">     131.26</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.591</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">       5.74</td>
    <td align="right">      13.82</td>
    <td align="right">     568.77</td>
    <td align="right">     207.34</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.933</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">       3.64</td>
    <td align="right">       8.75</td>
    <td align="right">     360.05</td>
    <td align="right">     131.25</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.591</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">&nbsp;</td>
    <td align="right">     137.54</td>
    <td align="right">     332.15</td>
    <td align="right">   13667.13</td>
    <td align="right">    4982.19</td>
    <td align="right">     0.0000</td>
    <td align="right">     22.420</td>
  </tr>
</table>
<br><br>
<b>Total Outdoor Air by Zone</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Total Outdoor Air by Zone-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3]</td>
    <td align="right">Natural Ventilation [m3]</td>
    <td align="right">Total Ventilation [m3]</td>
    <td align="right">Infiltration [m3]</td>
    <td align="right">Total Ventilation and Infiltration [m3]</td>
    <td align="right">Dynamic Target Ventilation - Voz-dyn [m3]</td>
    <td align="right">Time Below Voz-dyn [hr]</td>
    <td align="right">Time At Voz-dyn [hr]</td>
    <td align="right">Time Above Voz-dyn [hr]</td>
    <td align="right">Time Above Zero When Unoccupied [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">15945886.36</td>
    <td align="right">       0.00</td>
    <td align="right">15945886.36</td>
    <td align="right">       0.00</td>
    <td align="right">15945886.36</td>
    <td align="right">    0.14E+09</td>
    <td align="right">    8758.13</td>
    <td align="right">       1.87</td>
    <td align="right">       0.00</td>
    <td align="right">    1688.29</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">15131742.07</td>
    <td align="right">       0.00</td>
    <td align="right">15131742.07</td>
    <td align="right">       0.00</td>
    <td align="right">15131742.07</td>
    <td align="right">    0.14E+09</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1228.22</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">13899988.11</td>
    <td align="right">       0.00</td>
    <td align="right">13899988.11</td>
    <td align="right">       0.00</td>
    <td align="right">13899988.11</td>
    <td align="right">    0.14E+09</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1206.33</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right"> 2369734.42</td>
    <td align="right">       0.00</td>
    <td align="right"> 2369734.42</td>
    <td align="right">  735008.88</td>
    <td align="right"> 3104743.30</td>
    <td align="right">29423770.26</td>
    <td align="right">    8758.55</td>
    <td align="right">       1.45</td>
    <td align="right">       0.00</td>
    <td align="right">    1206.33</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right"> 1871374.51</td>
    <td align="right">       0.00</td>
    <td align="right"> 1871374.51</td>
    <td align="right">  490002.98</td>
    <td align="right"> 2361377.49</td>
    <td align="right">18627680.49</td>
    <td align="right">    8740.50</td>
    <td align="right">       0.80</td>
    <td align="right">      18.70</td>
    <td align="right">    1206.33</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right"> 2897005.40</td>
    <td align="right">       0.00</td>
    <td align="right"> 2897005.40</td>
    <td align="right">  735008.88</td>
    <td align="right"> 3632014.28</td>
    <td align="right">29423770.26</td>
    <td align="right">    8742.47</td>
    <td align="right">       0.65</td>
    <td align="right">      16.88</td>
    <td align="right">    1206.33</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right"> 1887889.76</td>
    <td align="right">       0.00</td>
    <td align="right"> 1887889.76</td>
    <td align="right">  490002.98</td>
    <td align="right"> 2377892.73</td>
    <td align="right">18626458.60</td>
    <td align="right">    8724.81</td>
    <td align="right">       1.78</td>
    <td align="right">      33.42</td>
    <td align="right">    1206.33</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right"> 3135110.12</td>
    <td align="right">       0.00</td>
    <td align="right"> 3135110.12</td>
    <td align="right">  390799.43</td>
    <td align="right"> 3525909.55</td>
    <td align="right">29423770.26</td>
    <td align="right">    8759.63</td>
    <td align="right">       0.37</td>
    <td align="right">       0.00</td>
    <td align="right">    1688.29</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right"> 1949378.24</td>
    <td align="right">       0.00</td>
    <td align="right"> 1949378.24</td>
    <td align="right">  260531.39</td>
    <td align="right"> 2209909.63</td>
    <td align="right">18627680.49</td>
    <td align="right">    8748.38</td>
    <td align="right">       1.32</td>
    <td align="right">      10.30</td>
    <td align="right">    1688.29</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right"> 3049440.31</td>
    <td align="right">       0.00</td>
    <td align="right"> 3049440.31</td>
    <td align="right"> 3125308.70</td>
    <td align="right"> 6174749.01</td>
    <td align="right">29423770.26</td>
    <td align="right">    8748.26</td>
    <td align="right">      11.74</td>
    <td align="right">       0.00</td>
    <td align="right">    1688.29</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right"> 2033583.67</td>
    <td align="right">       0.00</td>
    <td align="right"> 2033583.67</td>
    <td align="right">  260531.39</td>
    <td align="right"> 2294115.05</td>
    <td align="right">18626458.60</td>
    <td align="right">    8731.62</td>
    <td align="right">       1.80</td>
    <td align="right">      26.58</td>
    <td align="right">    1688.29</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right"> 2682417.58</td>
    <td align="right">       0.00</td>
    <td align="right"> 2682417.58</td>
    <td align="right">  611837.75</td>
    <td align="right"> 3294255.33</td>
    <td align="right">29423770.26</td>
    <td align="right">    8759.28</td>
    <td align="right">       0.72</td>
    <td align="right">       0.00</td>
    <td align="right">    1228.22</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right"> 1874474.28</td>
    <td align="right">       0.00</td>
    <td align="right"> 1874474.28</td>
    <td align="right">  407889.38</td>
    <td align="right"> 2282363.66</td>
    <td align="right">16694739.67</td>
    <td align="right">    7829.82</td>
    <td align="right">       1.20</td>
    <td align="right">     928.99</td>
    <td align="right">    2137.22</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right"> 3043665.61</td>
    <td align="right">       0.00</td>
    <td align="right"> 3043665.61</td>
    <td align="right">  611837.75</td>
    <td align="right"> 3655503.36</td>
    <td align="right">29423770.26</td>
    <td align="right">    8743.29</td>
    <td align="right">       0.74</td>
    <td align="right">      15.97</td>
    <td align="right">    1228.22</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right"> 1962576.32</td>
    <td align="right">       0.00</td>
    <td align="right"> 1962576.32</td>
    <td align="right">  407889.38</td>
    <td align="right"> 2370465.70</td>
    <td align="right">18626458.60</td>
    <td align="right">    8727.50</td>
    <td align="right">       1.72</td>
    <td align="right">      30.78</td>
    <td align="right">    1228.22</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">73734266.74</td>
    <td align="right">       0.00</td>
    <td align="right">73734266.74</td>
    <td align="right"> 8526648.89</td>
    <td align="right">82260915.63</td>
    <td align="right">    0.71E+09</td>
    <td align="right">    8760.00</td>
    <td align="right">      23.25</td>
    <td align="right">    1008.17</td>
    <td align="right">    3009.12</td>
  </tr>
</table>
<br><br>
<b>Average Outdoor Air During Occupancy by Zone - Flow Rates</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air During Occupancy by Zone - Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3/s]</td>
    <td align="right">Natural Ventilation [m3/s]</td>
    <td align="right">Total Ventilation [m3/s]</td>
    <td align="right">Infiltration [m3/s]</td>
    <td align="right">Total Ventilation and Infiltration [m3/s]</td>
    <td align="right">Dynamic Target Ventilation - Voz-dyn [m3/s]</td>
    <td align="right">Time Below Voz-dyn [hr]</td>
    <td align="right">Time At Voz-dyn [hr]</td>
    <td align="right">Time Above Voz-dyn [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">     0.5565</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.5565</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.5565</td>
    <td align="right">     4.4259</td>
    <td align="right">    5941.52</td>
    <td align="right">       1.48</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">     0.5489</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.5489</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.5489</td>
    <td align="right">     4.4259</td>
    <td align="right">    5943.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">     0.5334</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.5334</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.5334</td>
    <td align="right">     4.4259</td>
    <td align="right">    5943.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">     0.0929</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0929</td>
    <td align="right">     0.0173</td>
    <td align="right">     0.1102</td>
    <td align="right">     0.9330</td>
    <td align="right">    5941.85</td>
    <td align="right">       1.15</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">     0.0768</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0768</td>
    <td align="right">     0.0115</td>
    <td align="right">     0.0883</td>
    <td align="right">     0.5907</td>
    <td align="right">    5924.10</td>
    <td align="right">       0.70</td>
    <td align="right">      18.20</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">     0.1187</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1187</td>
    <td align="right">     0.0173</td>
    <td align="right">     0.1360</td>
    <td align="right">     0.9330</td>
    <td align="right">    5926.19</td>
    <td align="right">       0.58</td>
    <td align="right">      16.23</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">     0.0743</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0743</td>
    <td align="right">     0.0115</td>
    <td align="right">     0.0858</td>
    <td align="right">     0.5906</td>
    <td align="right">    5920.99</td>
    <td align="right">       0.75</td>
    <td align="right">      21.26</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">     0.1057</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1057</td>
    <td align="right">     0.0092</td>
    <td align="right">     0.1149</td>
    <td align="right">     0.9330</td>
    <td align="right">    5942.69</td>
    <td align="right">       0.31</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">     0.0712</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0712</td>
    <td align="right">     0.0061</td>
    <td align="right">     0.0773</td>
    <td align="right">     0.5907</td>
    <td align="right">    5932.46</td>
    <td align="right">       1.21</td>
    <td align="right">       9.33</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">     0.1106</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1106</td>
    <td align="right">     0.1370</td>
    <td align="right">     0.2476</td>
    <td align="right">     0.9330</td>
    <td align="right">    5934.47</td>
    <td align="right">       8.53</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">     0.0706</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0706</td>
    <td align="right">     0.0061</td>
    <td align="right">     0.0767</td>
    <td align="right">     0.5906</td>
    <td align="right">    5931.19</td>
    <td align="right">       0.67</td>
    <td align="right">      11.14</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">     0.1001</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1001</td>
    <td align="right">     0.0144</td>
    <td align="right">     0.1145</td>
    <td align="right">     0.9330</td>
    <td align="right">    5942.38</td>
    <td align="right">       0.62</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">     0.0744</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0744</td>
    <td align="right">     0.0102</td>
    <td align="right">     0.0845</td>
    <td align="right">     0.5907</td>
    <td align="right">    5013.12</td>
    <td align="right">       1.13</td>
    <td align="right">      19.75</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">     0.1210</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1210</td>
    <td align="right">     0.0144</td>
    <td align="right">     0.1354</td>
    <td align="right">     0.9330</td>
    <td align="right">    5926.74</td>
    <td align="right">       0.74</td>
    <td align="right">      15.52</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">     0.0748</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0748</td>
    <td align="right">     0.0096</td>
    <td align="right">     0.0844</td>
    <td align="right">     0.5906</td>
    <td align="right">    5922.54</td>
    <td align="right">       1.27</td>
    <td align="right">      19.18</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">     2.7298</td>
    <td align="right">     0.0000</td>
    <td align="right">     2.7298</td>
    <td align="right">     0.2646</td>
    <td align="right">     2.9944</td>
    <td align="right">    22.4198</td>
    <td align="right">    5943.00</td>
    <td align="right">      16.99</td>
    <td align="right">     984.13</td>
  </tr>
</table>
<br><br>
<b>Total Outdoor Air by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Total Outdoor Air by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3]</td>
    <td align="right">Natural Ventilation [m3/s]</td>
    <td align="right">Total Ventilation [m3/s]</td>
    <td align="right">Sum Zone Dynamic Target Ventilation - Voz-sum-dyn [m3]</td>
    <td align="right">Time Below Voz-sum-dyn [hr]</td>
    <td align="right">Time At Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Zero When Unoccupied [hr]</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">35986781.60</td>
    <td align="right">       0.00</td>
    <td align="right">35986781.60</td>
    <td align="right">    0.24E+09</td>
    <td align="right">    8748.77</td>
    <td align="right">       0.99</td>
    <td align="right">      10.24</td>
    <td align="right">    1688.29</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">34031992.49</td>
    <td align="right">       0.00</td>
    <td align="right">34031992.49</td>
    <td align="right">    0.23E+09</td>
    <td align="right">    8759.97</td>
    <td align="right">       0.00</td>
    <td align="right">       0.03</td>
    <td align="right">    1228.22</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">31594283.81</td>
    <td align="right">       0.00</td>
    <td align="right">31594283.81</td>
    <td align="right">    0.24E+09</td>
    <td align="right">    8759.47</td>
    <td align="right">       0.25</td>
    <td align="right">       0.27</td>
    <td align="right">    1206.33</td>
  </tr>
</table>
<br><br>
<b>Average Outdoor Air During Occupancy by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air During Occupancy by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3/s]</td>
    <td align="right">Natural Ventilation [m3/s]</td>
    <td align="right">Total Ventilation [m3/s]</td>
    <td align="right">Sum Zone Dynamic Target Ventilation - Voz-sum-dyn [m3/s]</td>
    <td align="right">Time Below Voz-sum-dyn [hr]</td>
    <td align="right">Time At Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Voz-sum-dyn [hr]</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">     1.2604</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.2604</td>
    <td align="right">     7.4733</td>
    <td align="right">    5938.38</td>
    <td align="right">       0.14</td>
    <td align="right">       4.48</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">     1.2664</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.2664</td>
    <td align="right">     7.3829</td>
    <td align="right">    5942.97</td>
    <td align="right">       0.00</td>
    <td align="right">       0.03</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">     1.2349</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.2349</td>
    <td align="right">     7.4733</td>
    <td align="right">    5942.47</td>
    <td align="right">       0.25</td>
    <td align="right">       0.27</td>
  </tr>
</table>
<br><br>
<b>Outdoor Air Controller Limiting Factors by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Outdoor Air Controller Limiting Factors by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Limiting Factor [hr]</td>
    <td align="right">Limits and Scheduled Limits [hr]</td>
    <td align="right">Economizer [hr]</td>
    <td align="right">Exhaust Flow [hr]</td>
    <td align="right">Mixed Air Flow [hr]</td>
    <td align="right">High Humidity [hr]</td>
    <td align="right">Demand Controlled Ventilation [hr]</td>
    <td align="right">Night Ventilation [hr]</td>
    <td align="right">Demand Limiting [hr]</td>
    <td align="right">Energy Management System [hr]</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">       0.00</td>
    <td align="right">    4345.35</td>
    <td align="right">    2781.64</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       2.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">       0.00</td>
    <td align="right">    4344.55</td>
    <td align="right">    2196.16</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       2.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">       0.00</td>
    <td align="right">    4341.75</td>
    <td align="right">    2187.67</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       2.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>Average Outdoor Air for Limiting Factors During Occupancy</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air for Limiting Factors During Occupancy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Limiting Factor [m3/s]</td>
    <td align="right">Limits and Scheduled Limits [m3/s]</td>
    <td align="right">Economizer [m3/s]</td>
    <td align="right">Exhaust Flow [m3/s]</td>
    <td align="right">Mixed Air Flow [m3/s]</td>
    <td align="right">High Humidity [m3/s]</td>
    <td align="right">Demand Controlled Ventilation [m3/s]</td>
    <td align="right">Night Ventilation [m3/s]</td>
    <td align="right">Demand Limiting [m3/s]</td>
    <td align="right">Energy Management System [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.3215</td>
    <td align="right">     1.5950</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     3.1552</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.3194</td>
    <td align="right">     1.8473</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     3.8002</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.3194</td>
    <td align="right">     1.6348</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     3.6356</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">          72</td>
    <td align="right">          24</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">          30</td>
    <td align="right">           4</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">          26</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">          15</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">          18</td>
    <td align="right">          18</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">           6</td>
    <td align="right">           6</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">           3</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">          18</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           3</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">         949</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">         546</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">        2241</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">         150</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">         202</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">         155</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">         276</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [GJ]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">    2141.68</td>
    <td align="right">   16472.68</td>
    <td align="right">04-JUL-17:50</td>
    <td align="right">  202178.50</td>
    <td align="right">03-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">    1359.40</td>
    <td align="right">   16252.95</td>
    <td align="right">16-APR-17:20</td>
    <td align="right">  104579.38</td>
    <td align="right">03-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORE_BOTTOM</td>
    <td align="right">     401.18</td>
    <td align="right">    4351.50</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   33818.65</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:SpaceType:GENERAL</td>
    <td align="right">    1359.40</td>
    <td align="right">   16252.95</td>
    <td align="right">16-APR-17:20</td>
    <td align="right">  104579.38</td>
    <td align="right">03-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">     342.79</td>
    <td align="right">    1040.66</td>
    <td align="right">16-APR-17:20</td>
    <td align="right">   37522.83</td>
    <td align="right">02-JAN-16:50</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORE_BOTTOM</td>
    <td align="right">      82.36</td>
    <td align="right">     211.73</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    7407.41</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:SpaceType:GENERAL</td>
    <td align="right">     342.79</td>
    <td align="right">    1040.66</td>
    <td align="right">16-APR-17:20</td>
    <td align="right">   37522.83</td>
    <td align="right">02-JAN-16:50</td>
  </tr>
  <tr>
    <td align="right">LightsWired:InteriorLights:Electricity</td>
    <td align="right">     342.79</td>
    <td align="right">    1040.66</td>
    <td align="right">16-APR-17:20</td>
    <td align="right">   37522.83</td>
    <td align="right">02-JAN-16:50</td>
  </tr>
  <tr>
    <td align="right">LightsWired:InteriorLights:Electricity:Zone:CORE_BOTTOM</td>
    <td align="right">      82.36</td>
    <td align="right">     211.73</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    7407.41</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">LightsWired:InteriorLights:Electricity:SpaceType:GENERAL</td>
    <td align="right">     342.79</td>
    <td align="right">    1040.66</td>
    <td align="right">16-APR-17:20</td>
    <td align="right">   37522.83</td>
    <td align="right">02-JAN-16:50</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORE_MID</td>
    <td align="right">     254.00</td>
    <td align="right">    2935.21</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   17531.28</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORE_MID</td>
    <td align="right">      82.36</td>
    <td align="right">     211.73</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    7407.41</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">LightsWired:InteriorLights:Electricity:Zone:CORE_MID</td>
    <td align="right">      82.36</td>
    <td align="right">     211.73</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    7407.41</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORE_TOP</td>
    <td align="right">     254.00</td>
    <td align="right">    2935.21</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   17531.28</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORE_TOP</td>
    <td align="right">      82.36</td>
    <td align="right">     211.73</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    7407.41</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">LightsWired:InteriorLights:Electricity:Zone:CORE_TOP</td>
    <td align="right">      82.36</td>
    <td align="right">     211.73</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    7407.41</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">      46.00</td>
    <td align="right">     615.51</td>
    <td align="right">19-MAR-17:10</td>
    <td align="right">    3695.75</td>
    <td align="right">02-JAN-16:50</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">       9.82</td>
    <td align="right">      41.38</td>
    <td align="right">01-JAN-10:20</td>
    <td align="right">    1561.55</td>
    <td align="right">02-JAN-16:50</td>
  </tr>
  <tr>
    <td align="right">LightsWired:InteriorLights:Electricity:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">       9.82</td>
    <td align="right">      41.38</td>
    <td align="right">01-JAN-10:20</td>
    <td align="right">    1561.55</td>
    <td align="right">02-JAN-16:50</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">      29.10</td>
    <td align="right">     389.67</td>
    <td align="right">16-APR-17:10</td>
    <td align="right">    2339.72</td>
    <td align="right">02-JAN-16:50</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">       6.19</td>
    <td align="right">      26.20</td>
    <td align="right">01-JAN-09:10</td>
    <td align="right">     988.59</td>
    <td align="right">02-JAN-16:50</td>
  </tr>
  <tr>
    <td align="right">LightsWired:InteriorLights:Electricity:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">       6.19</td>
    <td align="right">      26.20</td>
    <td align="right">01-JAN-09:10</td>
    <td align="right">     988.59</td>
    <td align="right">02-JAN-16:50</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">      45.91</td>
    <td align="right">     615.51</td>
    <td align="right">12-MAR-17:10</td>
    <td align="right">    3695.75</td>
    <td align="right">02-JAN-16:50</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">       9.72</td>
    <td align="right">      41.38</td>
    <td align="right">01-JAN-09:10</td>
    <td align="right">    1561.55</td>
    <td align="right">02-JAN-16:50</td>
  </tr>
  <tr>
    <td align="right">LightsWired:InteriorLights:Electricity:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">       9.72</td>
    <td align="right">      41.38</td>
    <td align="right">01-JAN-09:10</td>
    <td align="right">    1561.55</td>
    <td align="right">02-JAN-16:50</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">      29.09</td>
    <td align="right">     389.64</td>
    <td align="right">12-MAR-17:10</td>
    <td align="right">    2339.56</td>
    <td align="right">02-JAN-16:50</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">       6.18</td>
    <td align="right">      26.20</td>
    <td align="right">01-JAN-10:00</td>
    <td align="right">     988.52</td>
    <td align="right">02-JAN-16:50</td>
  </tr>
  <tr>
    <td align="right">LightsWired:InteriorLights:Electricity:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">       6.18</td>
    <td align="right">      26.20</td>
    <td align="right">01-JAN-10:00</td>
    <td align="right">     988.52</td>
    <td align="right">02-JAN-16:50</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">      45.98</td>
    <td align="right">     615.51</td>
    <td align="right">19-MAR-17:10</td>
    <td align="right">    3695.75</td>
    <td align="right">02-JAN-16:50</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">       9.80</td>
    <td align="right">      41.38</td>
    <td align="right">01-JAN-10:10</td>
    <td align="right">    1561.55</td>
    <td align="right">02-JAN-16:50</td>
  </tr>
  <tr>
    <td align="right">LightsWired:InteriorLights:Electricity:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">       9.80</td>
    <td align="right">      41.38</td>
    <td align="right">01-JAN-10:10</td>
    <td align="right">    1561.55</td>
    <td align="right">02-JAN-16:50</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">      29.09</td>
    <td align="right">     389.67</td>
    <td align="right">09-APR-17:10</td>
    <td align="right">    2339.72</td>
    <td align="right">02-JAN-16:50</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">       6.18</td>
    <td align="right">      26.20</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">     988.59</td>
    <td align="right">02-JAN-16:50</td>
  </tr>
  <tr>
    <td align="right">LightsWired:InteriorLights:Electricity:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">       6.18</td>
    <td align="right">      26.20</td>
    <td align="right">01-JAN-09:00</td>
    <td align="right">     988.59</td>
    <td align="right">02-JAN-16:50</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">      45.89</td>
    <td align="right">     615.51</td>
    <td align="right">12-MAR-17:10</td>
    <td align="right">    3695.75</td>
    <td align="right">02-JAN-16:50</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">       9.71</td>
    <td align="right">      41.38</td>
    <td align="right">01-JAN-09:10</td>
    <td align="right">    1561.55</td>
    <td align="right">02-JAN-16:50</td>
  </tr>
  <tr>
    <td align="right">LightsWired:InteriorLights:Electricity:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">       9.71</td>
    <td align="right">      41.38</td>
    <td align="right">01-JAN-09:10</td>
    <td align="right">    1561.55</td>
    <td align="right">02-JAN-16:50</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">      29.08</td>
    <td align="right">     389.64</td>
    <td align="right">12-MAR-17:10</td>
    <td align="right">    2339.56</td>
    <td align="right">02-JAN-16:50</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">       6.17</td>
    <td align="right">      26.20</td>
    <td align="right">01-JAN-09:50</td>
    <td align="right">     988.52</td>
    <td align="right">02-JAN-16:50</td>
  </tr>
  <tr>
    <td align="right">LightsWired:InteriorLights:Electricity:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">       6.17</td>
    <td align="right">      26.20</td>
    <td align="right">01-JAN-09:50</td>
    <td align="right">     988.52</td>
    <td align="right">02-JAN-16:50</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">      46.00</td>
    <td align="right">     615.51</td>
    <td align="right">19-MAR-17:10</td>
    <td align="right">    3695.75</td>
    <td align="right">02-JAN-16:50</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">       9.82</td>
    <td align="right">      41.38</td>
    <td align="right">01-JAN-10:20</td>
    <td align="right">    1561.55</td>
    <td align="right">02-JAN-16:50</td>
  </tr>
  <tr>
    <td align="right">LightsWired:InteriorLights:Electricity:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">       9.82</td>
    <td align="right">      41.38</td>
    <td align="right">01-JAN-10:20</td>
    <td align="right">    1561.55</td>
    <td align="right">02-JAN-16:50</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">      29.10</td>
    <td align="right">     389.67</td>
    <td align="right">16-APR-17:10</td>
    <td align="right">    2339.72</td>
    <td align="right">02-JAN-16:50</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">       6.19</td>
    <td align="right">      26.20</td>
    <td align="right">01-JAN-09:10</td>
    <td align="right">     988.59</td>
    <td align="right">02-JAN-16:50</td>
  </tr>
  <tr>
    <td align="right">LightsWired:InteriorLights:Electricity:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">       6.19</td>
    <td align="right">      26.20</td>
    <td align="right">01-JAN-09:10</td>
    <td align="right">     988.59</td>
    <td align="right">02-JAN-16:50</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">      45.91</td>
    <td align="right">     615.51</td>
    <td align="right">12-MAR-17:10</td>
    <td align="right">    3695.75</td>
    <td align="right">02-JAN-16:50</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">       9.72</td>
    <td align="right">      41.38</td>
    <td align="right">01-JAN-09:10</td>
    <td align="right">    1561.55</td>
    <td align="right">02-JAN-16:50</td>
  </tr>
  <tr>
    <td align="right">LightsWired:InteriorLights:Electricity:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">       9.72</td>
    <td align="right">      41.38</td>
    <td align="right">01-JAN-09:10</td>
    <td align="right">    1561.55</td>
    <td align="right">02-JAN-16:50</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">      29.09</td>
    <td align="right">     389.64</td>
    <td align="right">12-MAR-17:10</td>
    <td align="right">    2339.56</td>
    <td align="right">02-JAN-16:50</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">       6.18</td>
    <td align="right">      26.20</td>
    <td align="right">01-JAN-10:00</td>
    <td align="right">     988.52</td>
    <td align="right">02-JAN-16:50</td>
  </tr>
  <tr>
    <td align="right">LightsWired:InteriorLights:Electricity:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">       6.18</td>
    <td align="right">      26.20</td>
    <td align="right">01-JAN-10:00</td>
    <td align="right">     988.52</td>
    <td align="right">02-JAN-16:50</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">    1016.62</td>
    <td align="right">   15212.29</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   67570.71</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORE_BOTTOM</td>
    <td align="right">     318.82</td>
    <td align="right">    4139.77</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   26411.24</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:SpaceType:GENERAL</td>
    <td align="right">    1016.62</td>
    <td align="right">   15212.29</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   67570.71</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">MiscPlug:InteriorEquipment:Electricity</td>
    <td align="right">     869.44</td>
    <td align="right">   13796.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   51283.35</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">MiscPlug:InteriorEquipment:Electricity:Zone:CORE_BOTTOM</td>
    <td align="right">     171.64</td>
    <td align="right">    2723.48</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   10123.88</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">MiscPlug:InteriorEquipment:Electricity:SpaceType:GENERAL</td>
    <td align="right">     869.44</td>
    <td align="right">   13796.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   51283.35</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORE_MID</td>
    <td align="right">     171.64</td>
    <td align="right">    2723.48</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   10123.88</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">MiscPlug:InteriorEquipment:Electricity:Zone:CORE_MID</td>
    <td align="right">     171.64</td>
    <td align="right">    2723.48</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   10123.88</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORE_TOP</td>
    <td align="right">     171.64</td>
    <td align="right">    2723.48</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   10123.88</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">MiscPlug:InteriorEquipment:Electricity:Zone:CORE_TOP</td>
    <td align="right">     171.64</td>
    <td align="right">    2723.48</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   10123.88</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">      36.18</td>
    <td align="right">     574.13</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2134.20</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">MiscPlug:InteriorEquipment:Electricity:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">      36.18</td>
    <td align="right">     574.13</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2134.20</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">      22.91</td>
    <td align="right">     363.47</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1351.13</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">MiscPlug:InteriorEquipment:Electricity:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">      22.91</td>
    <td align="right">     363.47</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1351.13</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">      36.18</td>
    <td align="right">     574.13</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2134.20</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">MiscPlug:InteriorEquipment:Electricity:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">      36.18</td>
    <td align="right">     574.13</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2134.20</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">      22.90</td>
    <td align="right">     363.45</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1351.04</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">MiscPlug:InteriorEquipment:Electricity:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">      22.90</td>
    <td align="right">     363.45</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1351.04</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">      36.18</td>
    <td align="right">     574.13</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2134.20</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">MiscPlug:InteriorEquipment:Electricity:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">      36.18</td>
    <td align="right">     574.13</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2134.20</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">      22.91</td>
    <td align="right">     363.47</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1351.13</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">MiscPlug:InteriorEquipment:Electricity:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">      22.91</td>
    <td align="right">     363.47</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1351.13</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">      36.18</td>
    <td align="right">     574.13</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2134.20</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">MiscPlug:InteriorEquipment:Electricity:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">      36.18</td>
    <td align="right">     574.13</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2134.20</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">      22.90</td>
    <td align="right">     363.45</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1351.04</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">MiscPlug:InteriorEquipment:Electricity:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">      22.90</td>
    <td align="right">     363.45</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1351.04</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">      36.18</td>
    <td align="right">     574.13</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2134.20</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">MiscPlug:InteriorEquipment:Electricity:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">      36.18</td>
    <td align="right">     574.13</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2134.20</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">      22.91</td>
    <td align="right">     363.47</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1351.13</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">MiscPlug:InteriorEquipment:Electricity:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">      22.91</td>
    <td align="right">     363.47</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1351.13</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">      36.18</td>
    <td align="right">     574.13</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2134.20</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">MiscPlug:InteriorEquipment:Electricity:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">      36.18</td>
    <td align="right">     574.13</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    2134.20</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">      22.90</td>
    <td align="right">     363.45</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1351.04</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">MiscPlug:InteriorEquipment:Electricity:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">      22.90</td>
    <td align="right">     363.45</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1351.04</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">ElevatorLift:InteriorEquipment:Electricity</td>
    <td align="right">      86.63</td>
    <td align="right">    1416.29</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    8143.68</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">ElevatorLift:InteriorEquipment:Electricity:Zone:CORE_BOTTOM</td>
    <td align="right">      86.63</td>
    <td align="right">    1416.29</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    8143.68</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">ElevatorLift:InteriorEquipment:Electricity:SpaceType:GENERAL</td>
    <td align="right">      86.63</td>
    <td align="right">    1416.29</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    8143.68</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">ElevatorLightsFan:InteriorEquipment:Electricity</td>
    <td align="right">      60.56</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    8143.68</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">ElevatorLightsFan:InteriorEquipment:Electricity:Zone:CORE_BOTTOM</td>
    <td align="right">      60.56</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    8143.68</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">ElevatorLightsFan:InteriorEquipment:Electricity:SpaceType:GENERAL</td>
    <td align="right">      60.56</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    8143.68</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:HVAC</td>
    <td align="right">     730.88</td>
    <td align="right">     219.73</td>
    <td align="right">04-JUL-17:50</td>
    <td align="right">  125454.62</td>
    <td align="right">17-DEC-22:10</td>
  </tr>
  <tr>
    <td align="right">ExteriorEquipment:Electricity</td>
    <td align="right">      19.83</td>
    <td align="right">     219.33</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1410.29</td>
    <td align="right">05-JAN-13:10</td>
  </tr>
  <tr>
    <td align="right">Transformer:ExteriorEquipment:Electricity</td>
    <td align="right">      19.83</td>
    <td align="right">     219.33</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1410.29</td>
    <td align="right">05-JAN-13:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">    2141.68</td>
    <td align="right">   16472.68</td>
    <td align="right">04-JUL-17:50</td>
    <td align="right">  202178.50</td>
    <td align="right">03-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">    2141.68</td>
    <td align="right">   16472.68</td>
    <td align="right">04-JUL-17:50</td>
    <td align="right">  202178.50</td>
    <td align="right">03-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">    2141.68</td>
    <td align="right">   16472.68</td>
    <td align="right">04-JUL-17:50</td>
    <td align="right">  202178.50</td>
    <td align="right">03-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricityPurchased</td>
    <td align="right">    2141.68</td>
    <td align="right">   16472.68</td>
    <td align="right">04-JUL-17:50</td>
    <td align="right">  202178.50</td>
    <td align="right">03-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricitySurplusSold</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">    2141.68</td>
    <td align="right">   16472.68</td>
    <td align="right">04-JUL-17:50</td>
    <td align="right">  202178.50</td>
    <td align="right">03-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">    2141.68</td>
    <td align="right">   16472.68</td>
    <td align="right">04-JUL-17:50</td>
    <td align="right">  202178.50</td>
    <td align="right">03-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">    2141.68</td>
    <td align="right">   16472.68</td>
    <td align="right">04-JUL-17:50</td>
    <td align="right">  202178.50</td>
    <td align="right">03-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricityNet</td>
    <td align="right">    2141.68</td>
    <td align="right">   16472.68</td>
    <td align="right">04-JUL-17:50</td>
    <td align="right">  202178.50</td>
    <td align="right">03-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:Electricity</td>
    <td align="right">     278.66</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">  119487.93</td>
    <td align="right">17-DEC-22:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:Electricity</td>
    <td align="right">     278.66</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">  119487.93</td>
    <td align="right">17-DEC-22:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">     127.23</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">   19814.52</td>
    <td align="right">03-JUL-15:40</td>
  </tr>
  <tr>
    <td align="right">General:Fans:Electricity</td>
    <td align="right">     127.23</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">   19814.52</td>
    <td align="right">03-JUL-15:40</td>
  </tr>
  <tr>
    <td align="right">ExteriorLights:Electricity</td>
    <td align="right">      51.25</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-08:00</td>
    <td align="right">    5686.19</td>
    <td align="right">01-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">General:ExteriorLights:Electricity</td>
    <td align="right">      51.25</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-08:00</td>
    <td align="right">    5686.19</td>
    <td align="right">01-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:Electricity</td>
    <td align="right">     305.16</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   90465.60</td>
    <td align="right">03-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:Electricity</td>
    <td align="right">     305.16</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   90465.60</td>
    <td align="right">03-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Plant</td>
    <td align="right">       0.15</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       6.85</td>
    <td align="right">04-JAN-18:20</td>
  </tr>
  <tr>
    <td align="right">Pumps:Electricity</td>
    <td align="right">       0.15</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       6.85</td>
    <td align="right">04-JAN-18:20</td>
  </tr>
  <tr>
    <td align="right">General:Pumps:Electricity</td>
    <td align="right">       0.15</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       6.85</td>
    <td align="right">04-JAN-18:20</td>
  </tr>
  <tr>
    <td align="right">WIRED_LTG_ELECTRICITY</td>
    <td align="right">       9.63</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    1054.39</td>
    <td align="right">02-JAN-17:00</td>
  </tr>
  <tr>
    <td align="right">WIRED_INT_EQUIP</td>
    <td align="right">     929.99</td>
    <td align="right">   13796.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   59427.03</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Natural Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas Annual Value [GJ]</td>
    <td align="right">Natural Gas Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Natural Gas Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:Facility</td>
    <td align="right">     337.05</td>
    <td align="right">    1886.44</td>
    <td align="right">16-APR-07:40</td>
    <td align="right">   56058.11</td>
    <td align="right">09-FEB-12:30</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:HVAC</td>
    <td align="right">     201.63</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   44890.48</td>
    <td align="right">04-JAN-18:20</td>
  </tr>
  <tr>
    <td align="right">Heating:NaturalGas</td>
    <td align="right">     201.63</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   44890.48</td>
    <td align="right">04-JAN-18:20</td>
  </tr>
  <tr>
    <td align="right">General:Heating:NaturalGas</td>
    <td align="right">     201.63</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   44890.48</td>
    <td align="right">04-JAN-18:20</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:Plant</td>
    <td align="right">     135.42</td>
    <td align="right">    1886.44</td>
    <td align="right">03-JAN-18:20</td>
    <td align="right">   11171.84</td>
    <td align="right">16-FEB-12:30</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:NaturalGas</td>
    <td align="right">     135.42</td>
    <td align="right">    1886.44</td>
    <td align="right">03-JAN-18:20</td>
    <td align="right">   11171.84</td>
    <td align="right">16-FEB-12:30</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:NaturalGas</td>
    <td align="right">     135.42</td>
    <td align="right">    1886.44</td>
    <td align="right">03-JAN-18:20</td>
    <td align="right">   11171.84</td>
    <td align="right">16-FEB-12:30</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [GJ]</td>
    <td align="right">Cooling Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Cooling Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Water:Facility</td>
    <td align="right">     271.06</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">Water:Plant</td>
    <td align="right">     271.06</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Water</td>
    <td align="right">     271.06</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">WaterUse:WaterSystems:Water</td>
    <td align="right">     271.06</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Facility</td>
    <td align="right">     271.06</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Plant</td>
    <td align="right">     271.06</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:MainsWater</td>
    <td align="right">     271.06</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">WaterUse:WaterSystems:MainsWater</td>
    <td align="right">     271.06</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:Water</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:MainsWater</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other by Weight/Mass-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kg]</td>
    <td align="right">Minimum Value [kg/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [kg/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Volumetric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Liquid/Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [L]</td>
    <td align="right">Minimum Value [L]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [L]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [GJ]</td>
    <td align="right">Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">    3252.16</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">  475511.98</td>
    <td align="right">12-JUL-15:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">    1682.35</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">  187704.48</td>
    <td align="right">30-AUG-15:20</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORE_BOTTOM</td>
    <td align="right">     355.79</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">   28043.70</td>
    <td align="right">31-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">     181.24</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">   94332.41</td>
    <td align="right">17-DEC-22:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORE_BOTTOM</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     130.14</td>
    <td align="right">01-JAN-20:50</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer</td>
    <td align="right">     181.24</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">   94332.41</td>
    <td align="right">17-DEC-22:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:CORE_BOTTOM</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     130.14</td>
    <td align="right">01-JAN-20:50</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">    1501.11</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">  187704.48</td>
    <td align="right">30-AUG-15:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORE_BOTTOM</td>
    <td align="right">     355.79</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">   28043.70</td>
    <td align="right">31-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer</td>
    <td align="right">    1501.11</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">  187704.48</td>
    <td align="right">30-AUG-15:20</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:CORE_BOTTOM</td>
    <td align="right">     355.79</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">   28043.70</td>
    <td align="right">31-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:TOPFLOOR_PLENUM</td>
    <td align="right">      75.84</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">   12381.14</td>
    <td align="right">02-FEB-03:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:TOPFLOOR_PLENUM</td>
    <td align="right">      41.93</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">   12381.14</td>
    <td align="right">02-FEB-03:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:TOPFLOOR_PLENUM</td>
    <td align="right">      41.93</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">   12381.14</td>
    <td align="right">02-FEB-03:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:TOPFLOOR_PLENUM</td>
    <td align="right">      33.91</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   12050.39</td>
    <td align="right">03-JUL-14:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:TOPFLOOR_PLENUM</td>
    <td align="right">      33.91</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   12050.39</td>
    <td align="right">03-JUL-14:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MIDFLOOR_PLENUM</td>
    <td align="right">      35.82</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    5092.18</td>
    <td align="right">02-JUL-17:50</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MIDFLOOR_PLENUM</td>
    <td align="right">      11.08</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    4730.42</td>
    <td align="right">17-DEC-22:20</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:MIDFLOOR_PLENUM</td>
    <td align="right">      11.08</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    4730.42</td>
    <td align="right">17-DEC-22:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MIDFLOOR_PLENUM</td>
    <td align="right">      24.74</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    5092.18</td>
    <td align="right">02-JUL-17:50</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:MIDFLOOR_PLENUM</td>
    <td align="right">      24.74</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    5092.18</td>
    <td align="right">02-JUL-17:50</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:FIRSTFLOOR_PLENUM</td>
    <td align="right">      34.43</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    4966.03</td>
    <td align="right">31-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:FIRSTFLOOR_PLENUM</td>
    <td align="right">       9.01</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    3153.79</td>
    <td align="right">30-NOV-08:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:FIRSTFLOOR_PLENUM</td>
    <td align="right">       9.01</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    3153.79</td>
    <td align="right">30-NOV-08:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:FIRSTFLOOR_PLENUM</td>
    <td align="right">      25.42</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    4966.03</td>
    <td align="right">31-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:FIRSTFLOOR_PLENUM</td>
    <td align="right">      25.42</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    4966.03</td>
    <td align="right">31-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORE_MID</td>
    <td align="right">     264.18</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">   19943.70</td>
    <td align="right">31-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORE_MID</td>
    <td align="right">       0.11</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:20</td>
    <td align="right">    2036.03</td>
    <td align="right">26-DEC-06:20</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:CORE_MID</td>
    <td align="right">       0.11</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:20</td>
    <td align="right">    2036.03</td>
    <td align="right">26-DEC-06:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORE_MID</td>
    <td align="right">     264.07</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">   19943.70</td>
    <td align="right">31-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:CORE_MID</td>
    <td align="right">     264.07</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">   19943.70</td>
    <td align="right">31-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORE_TOP</td>
    <td align="right">     230.56</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">   21982.67</td>
    <td align="right">09-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORE_TOP</td>
    <td align="right">       4.30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    7780.11</td>
    <td align="right">30-JAN-03:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:CORE_TOP</td>
    <td align="right">       4.30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    7780.11</td>
    <td align="right">30-JAN-03:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORE_TOP</td>
    <td align="right">     226.26</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:20</td>
    <td align="right">   21982.67</td>
    <td align="right">09-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:CORE_TOP</td>
    <td align="right">     226.26</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:20</td>
    <td align="right">   21982.67</td>
    <td align="right">09-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">      60.87</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    9244.91</td>
    <td align="right">17-DEC-22:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">      18.49</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    9244.91</td>
    <td align="right">17-DEC-22:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">      18.49</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    9244.91</td>
    <td align="right">17-DEC-22:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">      42.38</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    8114.34</td>
    <td align="right">03-JUL-15:10</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">      42.38</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    8114.34</td>
    <td align="right">03-JUL-15:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">      51.31</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">   11032.83</td>
    <td align="right">02-JUL-08:40</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">      11.28</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    6067.71</td>
    <td align="right">17-DEC-22:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">      11.28</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    6067.71</td>
    <td align="right">17-DEC-22:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">      40.03</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   11032.83</td>
    <td align="right">02-JUL-08:40</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">      40.03</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   11032.83</td>
    <td align="right">02-JUL-08:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">      79.69</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">   16810.25</td>
    <td align="right">04-OCT-13:20</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">      14.67</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    8973.69</td>
    <td align="right">17-DEC-22:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">      14.67</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    8973.69</td>
    <td align="right">17-DEC-22:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">      65.02</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   16810.25</td>
    <td align="right">04-OCT-13:20</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">      65.02</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   16810.25</td>
    <td align="right">04-OCT-13:20</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">      51.39</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">   14015.44</td>
    <td align="right">02-JUL-17:20</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">      11.36</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    6044.52</td>
    <td align="right">17-DEC-22:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">      11.36</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    6044.52</td>
    <td align="right">17-DEC-22:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">      40.03</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   14015.44</td>
    <td align="right">02-JUL-17:20</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">      40.03</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   14015.44</td>
    <td align="right">02-JUL-17:20</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">      54.28</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    6336.24</td>
    <td align="right">09-AUG-13:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">       7.40</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    5236.69</td>
    <td align="right">17-DEC-22:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">       7.40</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    5236.69</td>
    <td align="right">17-DEC-22:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">      46.87</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    6336.24</td>
    <td align="right">09-AUG-13:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">      46.87</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    6336.24</td>
    <td align="right">09-AUG-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">      44.80</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    8261.28</td>
    <td align="right">09-JUN-09:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">       4.12</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    3389.92</td>
    <td align="right">17-DEC-22:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">       4.12</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    3389.92</td>
    <td align="right">17-DEC-22:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">      40.68</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    8261.28</td>
    <td align="right">09-JUN-09:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">      40.68</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    8261.28</td>
    <td align="right">09-JUN-09:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">      70.93</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">   13360.99</td>
    <td align="right">04-OCT-13:50</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">      17.30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    8535.82</td>
    <td align="right">14-DEC-18:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">      17.30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    8535.82</td>
    <td align="right">14-DEC-18:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">      53.63</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   13360.99</td>
    <td align="right">04-OCT-13:50</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">      53.63</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   13360.99</td>
    <td align="right">04-OCT-13:50</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">      44.59</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">   10014.12</td>
    <td align="right">02-JUL-17:20</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">       4.10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    3401.71</td>
    <td align="right">17-DEC-22:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">       4.10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    3401.71</td>
    <td align="right">17-DEC-22:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">      40.50</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   10014.12</td>
    <td align="right">02-JUL-17:20</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">      40.50</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   10014.12</td>
    <td align="right">02-JUL-17:20</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">      56.85</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    7340.58</td>
    <td align="right">03-JUL-15:20</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">       8.81</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    6792.57</td>
    <td align="right">17-DEC-22:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">       8.81</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    6792.57</td>
    <td align="right">17-DEC-22:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">      48.04</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    7340.58</td>
    <td align="right">03-JUL-15:20</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">      48.04</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    7340.58</td>
    <td align="right">03-JUL-15:20</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">      46.64</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">   11855.99</td>
    <td align="right">02-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">       5.38</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    4364.81</td>
    <td align="right">17-DEC-22:20</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">       5.38</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    4364.81</td>
    <td align="right">17-DEC-22:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">      41.26</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   11855.99</td>
    <td align="right">02-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">      41.26</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   11855.99</td>
    <td align="right">02-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">      76.30</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">   15853.98</td>
    <td align="right">04-OCT-13:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">       6.52</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    6596.48</td>
    <td align="right">17-DEC-22:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">       6.52</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    6596.48</td>
    <td align="right">17-DEC-22:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">      69.78</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   15853.98</td>
    <td align="right">04-OCT-13:10</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">      69.78</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   15853.98</td>
    <td align="right">04-OCT-13:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">      48.07</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">   13421.67</td>
    <td align="right">02-JUL-17:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">       5.37</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    4362.72</td>
    <td align="right">17-DEC-22:20</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">       5.37</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    4362.72</td>
    <td align="right">17-DEC-22:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">      42.70</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   13421.67</td>
    <td align="right">02-JUL-17:10</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">      42.70</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   13421.67</td>
    <td align="right">02-JUL-17:10</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Facility</td>
    <td align="right">      52.88</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    6714.11</td>
    <td align="right">14-FEB-12:30</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Plant</td>
    <td align="right">      52.88</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    6714.11</td>
    <td align="right">14-FEB-12:30</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">      52.88</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    6714.11</td>
    <td align="right">14-FEB-12:30</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">      52.88</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    6714.11</td>
    <td align="right">14-FEB-12:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:HVAC</td>
    <td align="right">    1516.93</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">  291855.04</td>
    <td align="right">12-JUL-15:10</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:EnergyTransfer</td>
    <td align="right">     439.97</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">  154878.83</td>
    <td align="right">11-FEB-07:20</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:EnergyTransfer</td>
    <td align="right">    1076.97</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">  291855.04</td>
    <td align="right">12-JUL-15:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Plant</td>
    <td align="right">      52.88</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    6714.11</td>
    <td align="right">14-FEB-12:30</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:EnergyTransfer</td>
    <td align="right">      52.88</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    6714.11</td>
    <td align="right">14-FEB-12:30</td>
  </tr>
  <tr>
    <td align="right">WaterUse:WaterSystems:EnergyTransfer</td>
    <td align="right">      52.88</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    6714.11</td>
    <td align="right">14-FEB-12:30</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-07-28
    21:50:16</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Annual Building Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Input Heated Surface Heating [GJ]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [GJ]</td>
    <td align="right">People Sensible Heat Addition [GJ]</td>
    <td align="right">Lights Sensible Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Addition [GJ]</td>
    <td align="right">Window Heat Addition [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Addition [GJ]</td>
    <td align="right">Infiltration Heat Addition [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Removal [GJ]</td>
    <td align="right">Window Heat Removal [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Removal [GJ]</td>
    <td align="right">Infiltration Heat Removal [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [GJ]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   -355.789</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     41.047</td>
    <td align="right">     82.361</td>
    <td align="right">    318.817</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -86.436</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.111</td>
    <td align="right">   -264.074</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     42.983</td>
    <td align="right">     82.361</td>
    <td align="right">    171.636</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -33.017</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.303</td>
    <td align="right">   -226.261</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     43.538</td>
    <td align="right">     82.361</td>
    <td align="right">    171.636</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -75.577</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     18.486</td>
    <td align="right">    -42.384</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      9.199</td>
    <td align="right">      9.821</td>
    <td align="right">     36.182</td>
    <td align="right">     31.007</td>
    <td align="right">      0.000</td>
    <td align="right">      0.098</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">    -20.458</td>
    <td align="right">      0.000</td>
    <td align="right">    -12.871</td>
    <td align="right">    -29.080</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     11.280</td>
    <td align="right">    -40.031</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      5.736</td>
    <td align="right">      6.192</td>
    <td align="right">     22.906</td>
    <td align="right">     46.056</td>
    <td align="right">      0.000</td>
    <td align="right">      0.064</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -13.266</td>
    <td align="right">      0.000</td>
    <td align="right">     -8.669</td>
    <td align="right">    -30.268</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     14.671</td>
    <td align="right">    -65.019</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      8.984</td>
    <td align="right">      9.723</td>
    <td align="right">     36.182</td>
    <td align="right">     82.644</td>
    <td align="right">      0.000</td>
    <td align="right">      0.096</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">    -20.026</td>
    <td align="right">      0.000</td>
    <td align="right">    -13.135</td>
    <td align="right">    -54.121</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     11.356</td>
    <td align="right">    -40.029</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      5.775</td>
    <td align="right">      6.181</td>
    <td align="right">     22.905</td>
    <td align="right">     46.460</td>
    <td align="right">      0.000</td>
    <td align="right">      0.063</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -13.541</td>
    <td align="right">      0.000</td>
    <td align="right">     -8.683</td>
    <td align="right">    -30.486</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      7.404</td>
    <td align="right">    -46.873</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      9.232</td>
    <td align="right">      9.802</td>
    <td align="right">     36.182</td>
    <td align="right">     31.309</td>
    <td align="right">      0.000</td>
    <td align="right">      0.056</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -20.622</td>
    <td align="right">      0.000</td>
    <td align="right">     -6.797</td>
    <td align="right">    -19.694</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.122</td>
    <td align="right">    -40.680</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      5.685</td>
    <td align="right">      6.184</td>
    <td align="right">     22.906</td>
    <td align="right">     46.144</td>
    <td align="right">      0.000</td>
    <td align="right">      0.035</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -13.657</td>
    <td align="right">      0.000</td>
    <td align="right">     -4.672</td>
    <td align="right">    -26.067</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     17.304</td>
    <td align="right">    -53.625</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      9.296</td>
    <td align="right">      9.711</td>
    <td align="right">     36.182</td>
    <td align="right">     83.198</td>
    <td align="right">      0.000</td>
    <td align="right">      0.829</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -20.446</td>
    <td align="right">      0.000</td>
    <td align="right">    -46.242</td>
    <td align="right">    -36.206</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.097</td>
    <td align="right">    -40.495</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      5.718</td>
    <td align="right">      6.171</td>
    <td align="right">     22.905</td>
    <td align="right">     46.571</td>
    <td align="right">      0.000</td>
    <td align="right">      0.034</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -13.937</td>
    <td align="right">      0.000</td>
    <td align="right">     -4.675</td>
    <td align="right">    -26.389</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      8.809</td>
    <td align="right">    -48.044</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      9.115</td>
    <td align="right">      9.821</td>
    <td align="right">     36.182</td>
    <td align="right">     30.839</td>
    <td align="right">      0.000</td>
    <td align="right">      0.084</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">    -21.029</td>
    <td align="right">      0.000</td>
    <td align="right">    -10.846</td>
    <td align="right">    -14.932</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      5.380</td>
    <td align="right">    -41.264</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.189</td>
    <td align="right">      6.192</td>
    <td align="right">     22.906</td>
    <td align="right">     45.892</td>
    <td align="right">      0.000</td>
    <td align="right">      0.054</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -13.666</td>
    <td align="right">      0.000</td>
    <td align="right">     -7.336</td>
    <td align="right">    -22.348</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      6.518</td>
    <td align="right">    -69.784</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      8.865</td>
    <td align="right">      9.723</td>
    <td align="right">     36.182</td>
    <td align="right">     82.456</td>
    <td align="right">      0.000</td>
    <td align="right">      0.081</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -20.655</td>
    <td align="right">      0.000</td>
    <td align="right">    -11.120</td>
    <td align="right">    -42.266</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      5.374</td>
    <td align="right">    -42.696</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      5.698</td>
    <td align="right">      6.181</td>
    <td align="right">     22.905</td>
    <td align="right">     46.334</td>
    <td align="right">      0.000</td>
    <td align="right">      0.053</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -13.950</td>
    <td align="right">      0.000</td>
    <td align="right">     -7.342</td>
    <td align="right">    -22.556</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">     41.931</td>
    <td align="right">    -33.905</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.086</td>
    <td align="right">     10.976</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -19.088</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">     11.077</td>
    <td align="right">    -24.741</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.113</td>
    <td align="right">     31.580</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -18.029</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">      9.012</td>
    <td align="right">    -25.417</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.081</td>
    <td align="right">     30.693</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -14.368</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">     62.020</td>
    <td align="right">    -84.063</td>
    <td align="right">    119.217</td>
    <td align="right">  -1417.049</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    215.059</td>
    <td align="right">    342.785</td>
    <td align="right">   1016.617</td>
    <td align="right">    618.909</td>
    <td align="right">      0.000</td>
    <td align="right">      1.826</td>
    <td align="right">     73.253</td>
    <td align="right">      0.000</td>
    <td align="right">   -205.252</td>
    <td align="right">      0.000</td>
    <td align="right">   -193.874</td>
    <td align="right">   -549.444</td>
  </tr>
</table>
<br><br>
<b>Peak Cooling Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Cooling Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">20-AUG-08:41</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -53494.09</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     218.95</td>
    <td align="right">     411.51</td>
    <td align="right">    4790.92</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   48072.71</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">04-JUL-05:12</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -31529.62</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     214.32</td>
    <td align="right">     411.51</td>
    <td align="right">    3374.63</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   27529.16</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">04-JUL-05:12</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -29644.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     217.25</td>
    <td align="right">     411.51</td>
    <td align="right">    3374.63</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   25640.93</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">16-JUL-17:21</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -13327.68</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      41.38</td>
    <td align="right">     574.13</td>
    <td align="right">    3149.61</td>
    <td align="right">       0.00</td>
    <td align="right">      48.20</td>
    <td align="right">    9514.35</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">16-JUL-08:41</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -16481.59</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      21.17</td>
    <td align="right">      26.20</td>
    <td align="right">     450.38</td>
    <td align="right">   12504.51</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3582.17</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -102.83</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">03-DEC-13:31</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -20190.90</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      33.76</td>
    <td align="right">      41.38</td>
    <td align="right">     711.40</td>
    <td align="right">   24490.30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1262.30</td>
    <td align="right">   -3823.64</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">16-JUL-17:21</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -19125.38</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      26.20</td>
    <td align="right">     363.45</td>
    <td align="right">   12439.29</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    6313.80</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -17.36</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">06-AUG-15:42</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -13060.72</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      43.36</td>
    <td align="right">      41.38</td>
    <td align="right">     711.40</td>
    <td align="right">    3192.97</td>
    <td align="right">       0.00</td>
    <td align="right">     130.19</td>
    <td align="right">    8941.42</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">06-AUG-09:02</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -13233.46</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      22.16</td>
    <td align="right">      26.20</td>
    <td align="right">     450.38</td>
    <td align="right">   13606.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -18.68</td>
    <td align="right">    -852.59</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">06-AUG-13:02</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -15735.02</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      36.56</td>
    <td align="right">      41.38</td>
    <td align="right">     711.40</td>
    <td align="right">   14814.26</td>
    <td align="right">       0.00</td>
    <td align="right">      48.32</td>
    <td align="right">      83.09</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">30-JUL-18:22</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -15355.76</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      26.20</td>
    <td align="right">     363.45</td>
    <td align="right">   11887.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3110.83</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -32.54</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">02-JUL-18:51</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -13961.38</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      41.38</td>
    <td align="right">     574.13</td>
    <td align="right">    5165.63</td>
    <td align="right">       0.00</td>
    <td align="right">     197.97</td>
    <td align="right">    7982.27</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">02-JUL-08:51</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -17817.40</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      17.24</td>
    <td align="right">      26.20</td>
    <td align="right">     450.38</td>
    <td align="right">   15729.02</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1616.56</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -22.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">03-SEP-13:51</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -18453.51</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      33.23</td>
    <td align="right">      41.38</td>
    <td align="right">     711.40</td>
    <td align="right">   16760.33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1080.54</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -173.38</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">02-JUL-16:51</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -19657.56</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      15.73</td>
    <td align="right">      26.20</td>
    <td align="right">     450.35</td>
    <td align="right">   17196.68</td>
    <td align="right">       0.00</td>
    <td align="right">     109.66</td>
    <td align="right">    1858.95</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">02-JUL-14:35</td>
    <td align="right">       0.00</td>
    <td align="right">  -13799.48</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     618.76</td>
    <td align="right">   13180.72</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">02-JUL-16:17</td>
    <td align="right">       0.00</td>
    <td align="right">   -6101.65</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     601.81</td>
    <td align="right">    5499.85</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">31-AUG-16:00</td>
    <td align="right">       0.00</td>
    <td align="right">   -4966.70</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.03</td>
    <td align="right">    4965.67</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">01-JUL-17:41</td>
    <td align="right">       0.00</td>
    <td align="right">    -360.10</td>
    <td align="right">       0.00</td>
    <td align="right"> -229514.55</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1043.47</td>
    <td align="right">    1639.99</td>
    <td align="right">   18510.74</td>
    <td align="right">   65483.45</td>
    <td align="right">       0.00</td>
    <td align="right">    2607.07</td>
    <td align="right">  140589.93</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>Peak Heating Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Heating Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">01-JAN-20:50</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     390.41</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     211.73</td>
    <td align="right">    4139.77</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -4741.92</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">26-DEC-06:11</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   15605.50</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     554.55</td>
    <td align="right">     823.02</td>
    <td align="right">    4499.50</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -21482.57</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">22-FEB-06:11</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   32735.59</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     561.52</td>
    <td align="right">     823.02</td>
    <td align="right">    4499.50</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -38619.64</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">03-MAR-06:02</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   10941.38</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     128.91</td>
    <td align="right">      44.64</td>
    <td align="right">     948.54</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -2385.01</td>
    <td align="right">       0.00</td>
    <td align="right">    -660.35</td>
    <td align="right">   -9018.10</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">15-NOV-22:08</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    6619.08</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      36.17</td>
    <td align="right">     109.84</td>
    <td align="right">     600.50</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -972.13</td>
    <td align="right">       0.00</td>
    <td align="right">   -1500.20</td>
    <td align="right">   -4893.26</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">03-MAR-06:02</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   10445.08</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     128.63</td>
    <td align="right">      44.64</td>
    <td align="right">     948.54</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -2342.24</td>
    <td align="right">       0.00</td>
    <td align="right">    -660.92</td>
    <td align="right">   -8563.72</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">10-FEB-22:08</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    6666.91</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      36.16</td>
    <td align="right">     109.83</td>
    <td align="right">     600.46</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1930.04</td>
    <td align="right">       0.00</td>
    <td align="right">    -473.63</td>
    <td align="right">   -5009.69</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">16-DEC-18:08</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    6809.18</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      57.13</td>
    <td align="right">      86.75</td>
    <td align="right">     711.40</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -2290.82</td>
    <td align="right">       0.00</td>
    <td align="right">    -601.82</td>
    <td align="right">   -4771.83</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">28-JAN-18:10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4500.86</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      36.17</td>
    <td align="right">      54.92</td>
    <td align="right">     450.38</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1344.56</td>
    <td align="right">       0.00</td>
    <td align="right">    -565.01</td>
    <td align="right">   -3132.74</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">14-DEC-17:10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    8718.83</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     342.76</td>
    <td align="right">     867.52</td>
    <td align="right">    1185.67</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    9824.95</td>
    <td align="right">       0.00</td>
    <td align="right">   -1934.74</td>
    <td align="right">       0.00</td>
    <td align="right">  -19004.99</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">07-FEB-22:08</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4539.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      36.16</td>
    <td align="right">     109.83</td>
    <td align="right">     600.46</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1538.83</td>
    <td align="right">       0.00</td>
    <td align="right">    -650.11</td>
    <td align="right">   -3097.09</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">11-FEB-18:08</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    7372.67</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      57.13</td>
    <td align="right">      86.75</td>
    <td align="right">     711.40</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -2130.38</td>
    <td align="right">       0.00</td>
    <td align="right">    -909.35</td>
    <td align="right">   -5188.21</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">02-MAR-22:08</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4861.53</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      36.17</td>
    <td align="right">     109.84</td>
    <td align="right">     600.50</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1551.55</td>
    <td align="right">       0.00</td>
    <td align="right">   -1163.19</td>
    <td align="right">   -2893.30</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">11-JAN-22:10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    7363.70</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      57.13</td>
    <td align="right">     173.50</td>
    <td align="right">     948.54</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1581.69</td>
    <td align="right">       0.00</td>
    <td align="right">   -2324.04</td>
    <td align="right">   -4637.14</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">24-JAN-22:10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4888.23</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
